datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-1047175200000,1936,10,1936,1,4,7,0.123,0.0583,0.065,3888.81,23.97,23.97,23.15,1,1,1,203.8,203.8,203.9,107.4,106.8,96.43,93,97,0,0,0,0.473,0.456,0.476,107.4,106.8,110.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0891,0.0902,0.000739,0.000681,0.00109,0.000029,0.000027,0.000043,0.172,0.171,0.178,0.0067,0.0067,0.007,25.41,25.4,25.41,0.892,0.891,0.895,0.97,0.97,0.97,0.865,0.865,0.868,23.86,23.72,24.72,23.15,23.01,23.97,0,0,0,0,0,0,0.129,0,0.058,0.47,0.53,0.47,31.6
-1046570400000,1936,11,1936,2,5,7,0.126,0.0562,0.0696,4189.05,26.96,26.96,24.93,1,1,1,208,203.9,216.8,115,110.9,93,93,93,0,0,0,0.447,0.429,0.456,115,110.9,123.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0902,0.0947,0.0015,0.00109,0.00238,0.000059,0.000043,0.000093,0.187,0.178,0.206,0.0073,0.007,0.0081,25.36,25.29,25.4,0.898,0.895,0.905,0.97,0.97,0.97,0.871,0.868,0.878,25.71,24.72,27.8,24.93,23.97,26.96,0,0,0,0,0,0,0.139,0,0.0564,0.45,0.55,0.45,33.2
-1045965600000,1936,11,1936,2,6,7,0.134,0.0562,0.0775,4690.3,30.96,30.96,27.92,1,1,1,221.2,203.9,234.6,128.2,110.9,93,93,93,0,0,0,0.422,0.396,0.456,128.2,110.9,141.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0963,0.0902,0.101,0.00282,0.00109,0.00416,0.00011,0.000043,0.00016,0.216,0.178,0.247,0.0085,0.007,0.0097,25.26,25.15,25.4,0.906,0.895,0.914,0.97,0.97,0.97,0.879,0.868,0.886,28.78,24.72,31.92,27.92,23.97,30.96,0,0,0,0,0,0,0.155,0,0.0565,0.42,0.58,0.42,35
-1045360800000,1936,11,1936,2,7,7,0.146,0.0562,0.0902,5483.1,35.4,35.4,32.64,1,1,1,242.2,234.6,254.6,149.2,141.6,93,93,93,0,0,0,0.384,0.365,0.396,149.2,141.6,161.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.108,0.00492,0.00416,0.00616,0.00019,0.00016,0.00024,0.267,0.247,0.299,0.011,0.0097,0.012,25.08,24.98,25.15,0.917,0.914,0.922,0.97,0.97,0.97,0.889,0.886,0.894,33.65,31.92,36.5,32.64,30.96,35.4,0,0,0,0,0,0,0.181,0,0.0558,0.38,0.62,0.38,37.6
-1044756000000,1936,11,1936,2,8,7,0.157,0.0562,0.101,6134.42,38.11,38.11,36.51,1,1,1,259.3,254.6,266,166.3,161.6,93,93,93,0,0,0,0.359,0.35,0.365,166.3,161.6,173,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.108,0.112,0.00663,0.00616,0.0073,0.00026,0.00024,0.00029,0.312,0.299,0.331,0.012,0.012,0.013,24.95,24.91,24.98,0.924,0.922,0.926,0.971,0.97,0.974,0.897,0.894,0.902,37.59,36.5,39.13,36.51,35.4,38.11,0,0,0,0,0,0,0.203,0,0.056,0.36,0.64,0.36,39.1
-1044151200000,1936,11,1936,2,9,7,0.175,0.048,0.127,7655.07,48.51,48.51,45.57,2,1,1.4285714285714286,288.9,266,305.9,209.7,173,79.29,77,93,0,0,0,0.276,0.252,0.35,209.7,173,228.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.112,0.13,0.0124,0.0073,0.0158,0.00049,0.00029,0.00063,0.332,0.234,0.458,0.013,0.0093,0.018,24.81,24.68,24.91,0.918,0.896,0.938,0.975,0.97,0.98,0.895,0.869,0.92,36.08,24.63,48.38,35.22,23.89,47.41,0,0,0,0,0,0,0.253,0,0.048,0.27,0.73,0.27,43.7
-1043546400000,1936,12,1936,3,10,7,0.192,0.0466,0.145,8577.7,53.99,53.99,51.06,2,2,2,317.4,305.9,330.7,240.4,228.9,77,77,77,0,0,0,0.243,0.233,0.252,240.4,228.9,253.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.13,0.139,0.0181,0.0158,0.0207,0.00072,0.00063,0.00083,0.255,0.239,0.274,0.01,0.0095,0.011,24.76,24.67,24.83,0.902,0.897,0.907,0.97,0.97,0.97,0.875,0.87,0.879,26.32,25,27.83,25.53,24.25,26.99,0,0,0,0,0,0,0.284,0,0.047,0.24,0.76,0.24,44.7
-1042941600000,1936,12,1936,3,11,7,0.214,0.0466,0.167,9888.69,61.94,61.94,58.86,2,2,2,353.7,341.6,368.3,276.7,264.6,77,77,77,0,0,0,0.218,0.209,0.225,276.7,264.6,291.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.147,0.143,0.152,0.0253,0.0229,0.0283,0.001,0.00092,0.0011,0.308,0.289,0.331,0.012,0.012,0.013,24.52,24.43,24.6,0.912,0.909,0.915,0.97,0.97,0.97,0.884,0.882,0.888,30.34,29.01,31.93,29.43,28.14,30.97,0,0,0,0,0,0,0.327,0,0.047,0.22,0.78,0.22,46.2
-1042336800000,1936,12,1936,3,12,7,0.23,0.0466,0.184,10836.8,66.38,66.38,64.5,2,2,2,380.6,375.1,389.6,303.6,298.1,77,77,77,0,0,0,0.202,0.198,0.205,303.6,298.1,312.6,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.156,0.154,0.16,0.0307,0.0296,0.0325,0.0012,0.0012,0.0013,0.35,0.341,0.365,0.014,0.014,0.015,24.35,24.29,24.38,0.917,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.892,33.25,32.66,34.22,32.25,31.68,33.19,0,0,0,0,0,0,0.358,0,0.046,0.2,0.8,0.2,47.1
-1041732000000,1936,12,1936,3,13,7,0.271,0.0502,0.22,13012.8,82.99,82.99,77.46,2,2,2,447.4,406.7,481.3,364.4,329.7,83,77,91,0,0,0,0.185,0.17,0.197,364.4,329.7,390.3,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.179,0.166,0.188,0.0429,0.0359,0.0481,0.0018,0.0015,0.002,0.457,0.394,0.506,0.019,0.016,0.021,23.93,23.73,24.18,0.928,0.923,0.933,0.976,0.97,0.98,0.906,0.895,0.914,39.69,36.06,42.34,38.73,34.98,41.5,0,0,0,0,0,0,0.43,0,0.051,0.19,0.81,0.19,48
-1041127200000,1937,1,1936,4,14,7,0.322,0.055,0.267,15502.7,97.95,97.95,92.28,3,2,2.2857142857142856,531.7,492.5,570.2,440.7,401.5,91,91,91,0,0,0,0.172,0.16,0.185,440.7,401.5,479.2,990,990,990,966,965.8,966.2,24,23.8,24.2,0.207,0.192,0.223,0.0581,0.0503,0.0658,0.0024,0.0021,0.0028,0.547,0.456,0.643,0.023,0.019,0.027,23.46,23.29,23.66,0.932,0.919,0.941,0.977,0.97,0.98,0.911,0.891,0.922,42.46,33.08,49.12,41.51,32.09,48.14,0,0,0,0,0,0,0.513,0,0.055,0.17,0.83,0.17,48.1
-1040522400000,1937,1,1936,4,15,7,0.36,0.0726,0.288,16424.1,103.6,103.6,97.76,3,2,2.5714285714285716,595.5,570.2,631.8,475.5,450.2,120,120,120,0,0,0,0.202,0.19,0.21,475.5,450.2,511.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.226,0.212,0.246,0.0654,0.06,0.0747,0.0028,0.0025,0.0032,0.555,0.486,0.631,0.023,0.021,0.026,23.17,23.05,23.2,0.929,0.921,0.94,0.974,0.97,0.98,0.906,0.893,0.921,40.33,33.98,48.14,39.33,32.96,47.18,0,0,0,0,0,0,0.543,0,0.072,0.2,0.8,0.2,45.6
-1039917600000,1937,1,1936,4,16,7,0.428,0.0726,0.356,19939.1,125,125,118.7,3,3,3,708.4,648.5,741,588.4,528.5,120,120,120,0,0,0,0.17,0.162,0.185,588.4,528.5,621,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.29,0.256,0.308,0.105,0.0814,0.116,0.0045,0.0035,0.005,0.667,0.557,0.728,0.029,0.024,0.031,22.6,22.41,22.95,0.932,0.925,0.935,0.977,0.97,0.98,0.91,0.898,0.916,40.49,36.69,42.52,39.56,35.59,41.67,0,0,0,0,0,0,0.659,0,0.072,0.17,0.83,0.17,46.6
-1039312800000,1937,1,1936,4,17,7,0.47,0.0726,0.397,22059.8,141.6,141.6,131.3,3,3,3,776.9,741,837.3,656.9,621,120,120,120,0,0,0,0.155,0.143,0.162,656.9,621,717.3,990,990,990,967,966.9,967.2,23,22.8,23.1,0.329,0.308,0.363,0.128,0.116,0.149,0.0056,0.005,0.0065,0.796,0.728,0.916,0.035,0.031,0.04,22.2,21.83,22.41,0.937,0.935,0.941,0.98,0.98,0.98,0.919,0.916,0.922,44.66,42.52,48.18,43.77,41.67,47.21,0,0,0,0,0,0,0.729,0,0.073,0.15,0.84,0.16,46.9
-1038708000000,1937,2,1936,5,18,7,0.637,0.0829,0.554,28630.9,185.1,185.1,170.4,4,4,4,1053,910,1155,915.9,773,137,137,137,0,0,0,0.131,0.119,0.151,915.9,773,1018,990,990,990,968.1,967.5,968.4,21.9,21.6,22.5,0.549,0.413,0.659,0.286,0.176,0.374,0.013,0.0079,0.017,1.21,0.854,1.49,0.055,0.038,0.069,20.74,20.12,21.61,0.937,0.929,0.94,0.979,0.972,0.98,0.917,0.903,0.921,43.53,38.06,47.21,42.61,36.99,46.27,0,0,0,0,0,0,0.947,0,0.083,0.13,0.87,0.13,44.9
-1038103200000,1937,2,1936,5,19,7,0.798,0.0915,0.651,31492.6,192.6,192.6,187.5,4,4,4,1319,1155,1546,1167,1018,151.3,137,162,91.43,0,284,0.115,0.105,0.126,1076,1018,1100,990,990,990,968.9,968.4,969.6,21.1,20.4,21.6,0.788,0.659,0.9,0.449,0.374,0.48,0.021,0.017,0.024,1.75,1.49,1.92,0.083,0.069,0.094,19.34,18.45,20.12,0.938,0.935,0.94,0.98,0.98,0.98,0.919,0.917,0.921,47.82,46.54,49.14,46.86,45.61,48.15,0,0,0,0,0,0,1.04,0,0.147,0.11,0.82,0.18,39.5
-1037498400000,1937,2,1936,5,20,7,1.27,0.098,0.665,27630,179.8,179.8,164.5,4,4,4,2102,1622,2496,1940,1460,162,162,162,840.4,360,1234,0.079,0.0649,0.0999,1100,1100,1100,990,990,990,971.3,969.9,972.3,18.7,17.7,20.1,0.923,0.908,0.926,0.48,0.48,0.48,0.026,0.024,0.027,1.94,1.92,1.94,0.1,0.096,0.11,16.8,15.76,18.2,0.928,0.921,0.935,0.978,0.974,0.98,0.907,0.897,0.916,42.04,39.16,45.87,41.12,38.15,44.95,0,0,0,0,0,0,0.914,0,0.605,0.077,0.52,0.48,21.8
-1036893600000,1937,2,1936,5,21,7,1.76,0.098,0.665,23643.4,149.3,149.3,140.7,4,4,4,2911,2608,3237,2749,2446,162,162,162,1650,1346,1975,0.0559,0.0501,0.0621,1100,1100,1100,990,990,990,973.3,972.6,974.1,16.7,15.9,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.76,14,15.49,0.91,0.902,0.918,0.97,0.97,0.973,0.884,0.875,0.893,36.25,34.05,38.37,35.18,33.03,37.31,0,0,0,0,0,0,0.782,0,1.095,0.056,0.38,0.62,13.4
-1036288800000,1937,3,1936,6,22,7,1.88,0.145,0.665,22764.1,138.7,138.7,135.5,4,4,4,3103,2982,3258,2864,2743,239,239,239,1764,1643,1919,0.0771,0.0734,0.0801,1100,1100,1100,990,990,990,973.8,973.5,974.1,16.2,15.9,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.3,13.95,14.59,0.905,0.901,0.909,0.97,0.97,0.97,0.878,0.874,0.881,34.92,33.91,35.75,33.88,32.89,34.67,0,0,0,0,0,0,0.753,0,1.215,0.077,0.35,0.65,12.1
-1035684000000,1937,3,1936,6,23,7,1.75,0.145,0.665,23688.6,143.3,143.3,141,4,4,4,2897,2814,2965,2658,2575,239,239,239,1558,1475,1626,0.0825,0.0806,0.0849,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.79,14.63,14.99,0.911,0.909,0.913,0.97,0.97,0.97,0.884,0.882,0.886,36.34,35.87,36.92,35.25,34.79,35.82,0,0,0,0,0,0,0.783,0,1.085,0.083,0.38,0.62,13.5
-1035079200000,1937,3,1936,6,24,7,1.79,0.145,0.665,23410.5,145.1,145.1,139.3,4,4,4,2959,2747,3136,2720,2508,239,239,239,1620,1408,1797,0.0809,0.0762,0.087,1100,1100,1100,990,990,990,973.4,972.9,973.8,16.6,16.2,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.64,14.22,15.16,0.909,0.904,0.915,0.97,0.97,0.97,0.882,0.877,0.888,35.91,34.67,37.39,34.84,33.63,36.29,0,0,0,0,0,0,0.774,0,1.125,0.081,0.37,0.63,13.1
-1034474400000,1937,3,1936,6,25,7,2.03,0.145,0.665,21670.3,134,134,129,4,4,4,3361,3158,3558,3122,2919,239,239,239,2022,1819,2220,0.0712,0.0672,0.0757,1100,1100,1100,990,990,990,974.3,973.9,974.7,15.7,15.3,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.73,13.31,14.16,0.898,0.891,0.904,0.97,0.97,0.97,0.871,0.864,0.877,33.24,31.99,34.53,32.25,31.03,33.49,0,0,0,0,0,0,0.717,0,1.365,0.071,0.33,0.67,10.7
-1033869600000,1937,3,1936,6,26,7,2.18,0.164,0.665,20671.6,124.8,124.8,123,4,4,4,3602,3529,3635,3331,3234,271,239,295,2231,2134,2296,0.0753,0.0658,0.0836,1100,1100,1100,990,990,990,974.8,974.7,974.9,15.2,15.1,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.22,13.15,13.38,0.889,0.888,0.892,0.97,0.97,0.97,0.863,0.862,0.865,31.71,31.51,32.18,30.76,30.56,31.21,0,0,0,0,0,0,0.684,0,1.515,0.075,0.31,0.69,9.48
-1033264800000,1937,4,1936,7,27,7,2.02,0.178,0.665,21737.5,134,134,129.4,4,4,4,3345,3158,3503,3050,2863,295,295,295,1950,1763,2108,0.0883,0.0842,0.0934,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.77,13.43,14.16,0.898,0.893,0.904,0.97,0.97,0.97,0.871,0.866,0.877,33.35,32.34,34.53,32.35,31.37,33.49,0,0,0,0,0,0,0.719,0,1.355,0.088,0.33,0.67,10.8
-1032660000000,1937,4,1936,7,28,7,1.77,0.178,0.665,23550.7,145.9,145.9,140.2,4,4,4,2928,2720,3104,2633,2425,295,295,295,1533,1325,1709,0.101,0.095,0.108,1100,1100,1100,990,990,990,973.3,972.8,973.8,16.7,16.2,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.72,14.29,15.22,0.91,0.905,0.916,0.97,0.97,0.971,0.883,0.878,0.889,36.12,34.9,37.58,35.05,33.85,36.48,0,0,0,0,0,0,0.779,0,1.105,0.1,0.38,0.62,13.3
-1032055200000,1937,4,1936,7,29,7,1.56,0.145,0.665,25196.2,152.6,152.6,150,4,4,4,2584,2496,2680,2345,2279,239.3,217,295,1245,1179,1342,0.0924,0.0816,0.112,1100,1100,1100,990,990,990,972.5,972.3,972.7,17.5,17.3,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.55,15.32,15.76,0.919,0.917,0.921,0.973,0.971,0.974,0.894,0.89,0.897,38.54,37.86,39.16,37.49,36.78,38.15,0,0,0,0,0,0,0.833,0,0.895,0.093,0.43,0.57,16.2
-1031450400000,1937,4,1936,7,30,7,1.51,0.141,0.665,25654.3,153.4,153.4,152.7,4,4,4,2493,2471,2496,2259,2195,233.9,217,276,1159,1095,1179,0.0939,0.0869,0.112,1100,1100,1100,990,990,990,972.3,972.2,972.3,17.7,17.7,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.77,15.76,15.82,0.921,0.921,0.922,0.974,0.974,0.975,0.898,0.897,0.899,39.18,39.16,39.34,38.18,38.15,38.34,0,0,0,0,0,0,0.848,0,0.845,0.093,0.44,0.56,17
-1030845600000,1937,5,1936,8,31,7,1.49,0.167,0.665,25820.5,154.5,154.5,153.7,4,4,4,2460,2434,2464,2184,2158,276,276,276,1084,1058,1088,0.112,0.112,0.113,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.85,15.84,15.91,0.922,0.922,0.923,0.975,0.975,0.975,0.899,0.899,0.9,39.42,39.39,39.6,38.42,38.39,38.62,0,0,0,0,0,0,0.854,0,0.825,0.11,0.45,0.55,17.3
-1030240800000,1937,5,1936,8,32,7,1.46,0.167,0.665,26057.8,155.6,155.6,155.1,4,4,4,2413,2398,2424,2137,2122,276,276,276,1037,1022,1048,0.114,0.114,0.115,1100,1100,1100,990,990,990,972.1,972.1,972.1,17.9,17.9,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.96,15.93,16,0.923,0.923,0.924,0.975,0.975,0.976,0.901,0.9,0.901,39.75,39.67,39.86,38.78,38.69,38.89,0,0,0,0,0,0,0.862,0,0.795,0.11,0.46,0.54,17.8
-1029636000000,1937,5,1936,8,33,7,1.45,0.179,0.665,26133.8,155.6,155.6,155.6,4,4,4,2398,2398,2398,2103,2077,295.3,276,321,1003,977,1022,0.123,0.115,0.134,1100,1100,1100,990,990,990,972.1,972.1,972.1,17.9,17.9,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16,16,16,0.924,0.924,0.924,0.976,0.976,0.976,0.901,0.901,0.901,39.86,39.86,39.86,38.89,38.89,38.89,0,0,0,0,0,0,0.864,0,0.785,0.12,0.46,0.54,18
-1029031200000,1937,5,1936,8,34,7,1.39,0.194,0.665,26627.4,161.8,161.8,158.5,4,4,4,2293,2173,2363,1972,1852,321,321,321,871.6,752,942,0.14,0.136,0.148,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.25,16.08,16.54,0.925,0.924,0.927,0.977,0.976,0.979,0.904,0.902,0.907,40.55,40.08,41.33,39.62,39.13,40.46,0,0,0,0,0,0,0.881,0,0.725,0.14,0.48,0.52,19.2
-1028426400000,1937,5,1936,8,35,7,1.18,0.161,0.665,28305.2,174.3,174.3,168.5,4,4,4,1949,1775,2097,1683,1518,266.1,257,321,583,418,697,0.137,0.125,0.153,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.14,16.72,17.69,0.93,0.927,0.932,0.98,0.98,0.98,0.911,0.909,0.914,42.98,41.83,44.47,42.12,40.99,43.58,0,0,0,0,0,0,0.936,0,0.515,0.14,0.56,0.44,24
-1027821600000,1937,6,1936,9,36,7,0.947,0.155,0.665,30531.8,185.1,185.1,181.7,4,4,4,1566,1475,1721,1309,1218,257,257,257,209.4,118,364,0.164,0.149,0.174,1100,1100,1100,990,990,990,969.7,969.4,970.2,20.3,19.8,20.6,0.903,0.879,0.926,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.89,1.94,0.094,0.092,0.098,18.38,17.86,18.7,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.36,44.95,47.22,45.43,44.06,46.27,0,0,0,0,0,0,1.01,0,0.282,0.16,0.7,0.3,32.2
-1027216800000,1937,6,1936,9,37,7,0.79,0.155,0.631,30813.9,189.4,189.4,183.4,4,4,4,1306,1235,1388,1049,977.6,257,257,257,5.429,0,31,0.197,0.185,0.208,1044,977.6,1100,990,990,990,968.9,968.6,969.1,21.1,20.9,21.4,0.748,0.648,0.841,0.409,0.332,0.48,0.019,0.016,0.023,1.64,1.4,1.86,0.078,0.066,0.089,19.5,19.02,19.96,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.92,46.79,44.91,48.31,45.85,44.01,47.35,0,0,0,0,0,0,1.02,0,0.159,0.2,0.8,0.2,39
-1026612000000,1937,6,1936,9,38,7,0.668,0.155,0.512,26333.7,173.1,173.1,156.7,4,3,3.857142857142857,1104,1007,1212,846.8,749.6,257,257,257,0,0,0,0.234,0.212,0.255,846.8,749.6,955.2,990,990,990,968.2,967.9,968.6,21.8,21.4,22.1,0.511,0.422,0.615,0.231,0.165,0.314,0.011,0.0075,0.015,1.09,0.895,1.33,0.05,0.041,0.062,20.68,20.1,21.09,0.935,0.929,0.941,0.977,0.97,0.98,0.914,0.902,0.923,41.84,37.41,48.56,40.89,36.31,47.59,0,0,0,0,0,0,0.871,0,0.156,0.23,0.77,0.23,39.4
-1026007200000,1937,6,1936,9,39,7,0.566,0.145,0.421,22623.2,140.1,140.1,134.7,3,3,3,935.4,858,987.8,695.5,631,239.9,227,257,0,0,0,0.256,0.238,0.266,695.5,631,730.8,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.374,0.331,0.404,0.141,0.119,0.155,0.0063,0.0053,0.007,0.896,0.763,0.98,0.04,0.034,0.044,21.46,21.17,21.91,0.939,0.935,0.941,0.98,0.98,0.98,0.92,0.916,0.922,45.8,42.25,47.66,44.89,41.41,46.71,0,0,0,0,0,0,0.748,0,0.145,0.26,0.74,0.26,40
-1025402400000,1937,7,1936,10,40,7,0.45,0.134,0.316,17500.2,116.4,116.4,104.2,3,2,2.857142857142857,744.4,684.5,817.2,523.3,457.5,221.1,186,227,0,0,0,0.298,0.272,0.332,523.3,457.5,590.2,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.268,0.232,0.307,0.0806,0.0615,0.106,0.0035,0.0026,0.0046,0.595,0.514,0.687,0.026,0.022,0.03,22.53,22.14,22.85,0.927,0.921,0.94,0.973,0.97,0.98,0.902,0.894,0.921,37.99,34.01,47.87,36.96,32.99,46.91,0,0,0,0,0,0,0.579,0,0.134,0.3,0.7,0.3,38.9
-1024797600000,1937,7,1936,10,41,7,0.39,0.112,0.277,15795.5,97.89,97.89,94.02,3,2,2.2857142857142856,644.5,619.8,674.1,458.5,433.8,186,186,186,0,0,0,0.289,0.276,0.3,458.5,433.8,488.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.226,0.213,0.243,0.0617,0.0568,0.0676,0.0026,0.0024,0.0029,0.595,0.48,0.674,0.025,0.02,0.029,22.93,22.82,23.02,0.934,0.919,0.941,0.977,0.97,0.98,0.912,0.891,0.922,43.37,32.84,48.91,42.4,31.86,47.93,0,0,0,0,0,0,0.522,0,0.113,0.29,0.71,0.29,40.5
-1024192800000,1937,7,1936,10,42,7,0.345,0.13,0.214,12303.9,87.49,87.49,73.24,2,2,2,569.8,525.1,606.9,354.5,298.1,215.3,186,227,0,0,0,0.38,0.306,0.432,354.5,298.1,420.9,990,990,990,966.2,966,966.3,23.8,23.7,24,0.188,0.169,0.208,0.0409,0.0296,0.0542,0.0017,0.0012,0.0023,0.455,0.356,0.576,0.019,0.015,0.024,23.38,23.1,23.68,0.926,0.916,0.936,0.973,0.97,0.98,0.901,0.888,0.918,37.62,31.7,44.64,36.62,30.75,43.74,0,0,0,0,0,0,0.407,0,0.131,0.38,0.62,0.38,35.7
-1023588000000,1937,7,1936,10,43,7,0.305,0.134,0.171,9835.71,63.71,63.71,58.55,2,2,2,504.3,490.4,515.4,283.4,269.9,220.9,184,227,0,0,0,0.438,0.375,0.457,283.4,269.9,306.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.163,0.159,0.169,0.0267,0.024,0.0313,0.0011,0.00099,0.0013,0.332,0.312,0.366,0.014,0.013,0.015,23.8,23.74,23.85,0.912,0.909,0.917,0.97,0.97,0.97,0.885,0.882,0.89,30.18,28.7,32.84,29.27,27.84,31.85,0,0,0,0,0,0,0.325,0,0.134,0.44,0.56,0.44,32.2
-1022983200000,1937,8,1936,11,44,7,0.283,0.111,0.172,9927.82,61.84,61.84,59.09,2,2,2,468,451.8,481.3,284,267.8,184,184,184,0,0,0,0.393,0.382,0.407,284,267.8,297.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.166,0.0268,0.0236,0.0295,0.0011,0.00097,0.0012,0.331,0.306,0.351,0.014,0.013,0.014,23.96,23.88,24.06,0.913,0.909,0.916,0.97,0.97,0.97,0.885,0.882,0.888,30.46,28.72,31.88,29.55,27.86,30.92,0,0,0,0,0,0,0.328,0,0.111,0.39,0.61,0.39,35.1
-1022378400000,1937,8,1936,11,45,7,0.261,0.111,0.15,8648.87,54.63,54.63,51.48,2,2,2,431.7,418.2,446.6,247.7,234.2,184,184,184,0,0,0,0.426,0.412,0.44,247.7,234.2,262.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.143,0.153,0.0195,0.0168,0.0225,0.0008,0.00069,0.00092,0.276,0.257,0.298,0.011,0.01,0.012,24.18,24.09,24.26,0.904,0.899,0.908,0.97,0.97,0.97,0.877,0.872,0.881,26.54,25.04,28.16,25.74,24.28,27.32,0,0,0,0,0,0,0.286,0,0.111,0.43,0.57,0.43,33.1
-1021773600000,1937,8,1936,11,46,7,0.243,0.111,0.132,7785.5,47.54,47.54,46.34,2,1,1.4285714285714286,401.6,389.6,412.3,217.6,205.6,184,184,184,0,0,0,0.458,0.446,0.472,217.6,205.6,228.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.133,0.141,0.0135,0.0111,0.0157,0.00055,0.00045,0.00064,0.37,0.241,0.489,0.015,0.0098,0.02,24.22,24.1,24.33,0.919,0.894,0.939,0.976,0.97,0.98,0.897,0.867,0.921,37.14,23.75,48.51,36.3,23.04,47.54,0,0,0,0,0,0,0.257,0,0.111,0.46,0.54,0.46,32
-1021168800000,1937,8,1936,11,47,7,0.224,0.111,0.113,6815,43.83,43.83,40.57,1,1,1,370.7,347.3,385.2,186.7,163.3,184,184,184,0,0,0,0.497,0.478,0.53,186.7,163.3,201.2,990,990,990,965.3,965.1,965.3,24.7,24.7,24.9,0.126,0.118,0.132,0.0087,0.00633,0.0102,0.00035,0.00025,0.00041,0.383,0.313,0.428,0.015,0.013,0.017,24.36,24.25,24.55,0.93,0.922,0.935,0.977,0.97,0.98,0.909,0.895,0.916,41.49,36.26,44.72,40.57,35.18,43.83,0,0,0,0,0,0,0.225,0,0.111,0.5,0.5,0.5,30.4
-1020564000000,1937,8,1936,11,48,7,0.202,0.0828,0.119,7260.31,47.76,47.76,43.22,1,1,1,333.7,327.5,343.7,196.9,157.6,136.9,118,184,0,0,0,0.409,0.353,0.539,196.9,157.6,216.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.116,0.13,0.0106,0.00576,0.0133,0.00042,0.00023,0.00053,0.414,0.298,0.474,0.017,0.012,0.019,24.52,24.45,24.59,0.933,0.92,0.939,0.977,0.97,0.98,0.912,0.892,0.92,44.2,34.96,48.73,43.22,33.91,47.76,0,0,0,0,0,0,0.24,0,0.083,0.41,0.59,0.41,35.9
-1019959200000,1937,9,1936,12,49,7,0.191,0.0748,0.117,7130.14,46.27,46.27,42.44,1,1,1,316.5,305.9,327.5,192.7,167.9,123.7,118,138,0,0,0,0.392,0.36,0.451,192.7,167.9,209.5,990,990,990,965,964.9,965,25,25,25.1,0.122,0.116,0.127,0.00958,0.00679,0.0119,0.00038,0.00027,0.00048,0.396,0.322,0.45,0.016,0.013,0.018,24.62,24.51,24.75,0.932,0.924,0.937,0.978,0.971,0.98,0.912,0.897,0.919,43.4,37.67,47.21,42.44,36.58,46.27,0,0,0,0,0,0,0.236,0,0.074,0.39,0.61,0.39,37.3
-1019354400000,1937,9,1936,12,50,7,0.177,0.0835,0.0934,5633.11,35.81,35.81,33.53,1,1,1,292.4,287.1,302.6,154.4,149.1,138,138,138,0,0,0,0.472,0.456,0.481,154.4,149.1,164.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.109,0.114,0.00544,0.00491,0.00646,0.00022,0.0002,0.00026,0.285,0.271,0.313,0.011,0.011,0.012,24.84,24.77,24.88,0.919,0.917,0.923,0.97,0.97,0.97,0.891,0.889,0.895,34.57,33.36,36.92,33.53,32.36,35.81,0,0,0,0,0,0,0.186,0,0.0836,0.47,0.53,0.47,31.8
-1018749600000,1937,9,1936,12,51,7,0.167,0.0731,0.0935,5656.63,36.07,36.07,33.67,1,1,1,275.4,268.9,283.2,154.6,145.2,120.9,118,138,0,0,0,0.439,0.417,0.487,154.6,145.2,165.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.106,0.111,0.00546,0.00452,0.00652,0.00022,0.00018,0.00026,0.283,0.261,0.311,0.011,0.01,0.012,24.92,24.86,24.95,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.888,0.896,34.71,32.47,37.18,33.67,31.49,36.07,0,0,0,0,0,0,0.187,0,0.0735,0.44,0.56,0.44,33.9
-1018144800000,1937,9,1936,12,52,7,0.16,0.0693,0.0903,5464.05,33.41,33.41,32.52,1,1,1,263.8,256.9,266,149.3,146.9,114.6,110,118,0,0,0,0.434,0.418,0.444,149.3,146.9,153.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.105,0.108,0.00493,0.00469,0.00531,0.0002,0.00019,0.00021,0.269,0.263,0.279,0.011,0.01,0.011,24.98,24.97,25.01,0.917,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.891,33.53,33,34.44,32.52,32.01,33.41,0,0,0,0,0,0,0.181,0,0.0697,0.43,0.56,0.44,34.2
-1017540000000,1937,10,1937,1,1,7,0.154,0.0665,0.0878,5316.44,32.01,32.01,31.65,1,1,1,255.2,254.6,256.9,145.2,144.6,110,110,110,0,0,0,0.431,0.428,0.432,145.2,144.6,146.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.105,0.105,0.00452,0.00446,0.00469,0.00018,0.00018,0.00019,0.259,0.257,0.263,0.01,0.01,0.01,25.02,25.01,25.02,0.915,0.915,0.916,0.97,0.97,0.97,0.888,0.888,0.889,32.62,32.47,33,31.65,31.5,32.01,0,0,0,0,0,0,0.176,0,0.0662,0.43,0.57,0.43,34.5
-1016935200000,1937,10,1937,1,2,7,0.146,0.0665,0.0799,4826.41,30.53,30.53,28.73,1,1,1,242.2,236.2,250.3,132.2,126.2,110,110,110,0,0,0,0.455,0.44,0.466,132.2,126.2,140.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0981,0.103,0.00322,0.00262,0.00403,0.00013,0.0001,0.00016,0.227,0.213,0.246,0.009,0.0084,0.0097,25.12,25.05,25.17,0.91,0.907,0.913,0.97,0.97,0.97,0.882,0.88,0.886,29.62,28.25,31.48,28.73,27.4,30.53,0,0,0,0,0,0,0.16,0,0.0661,0.46,0.55,0.45,33.1
-1016330400000,1937,10,1937,1,3,7,0.143,0.062,0.0808,4889.88,30.39,30.39,29.11,1,1,1,236.2,236.2,236.2,133.6,126.2,102.6,97,110,0,0,0,0.435,0.411,0.466,133.6,126.2,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0981,0.101,0.00336,0.00262,0.00392,0.00013,0.0001,0.00015,0.23,0.213,0.242,0.009,0.0084,0.0095,25.15,25.14,25.17,0.91,0.907,0.913,0.97,0.97,0.97,0.883,0.88,0.885,30.01,28.25,31.33,29.11,27.4,30.39,0,0,0,0,0,0,0.162,0,0.0622,0.43,0.57,0.43,34.2
-1015725600000,1937,10,1937,1,4,7,0.139,0.0587,0.0804,4870.24,30.39,30.39,28.99,1,1,1,229.9,223.4,236.2,132.9,126.4,97,97,97,0,0,0,0.422,0.411,0.434,132.9,126.4,139.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0983,0.096,0.101,0.00329,0.00264,0.00392,0.00013,0.0001,0.00015,0.227,0.212,0.242,0.0089,0.0083,0.0095,25.19,25.14,25.25,0.91,0.907,0.913,0.97,0.97,0.97,0.883,0.88,0.885,29.89,28.38,31.33,28.99,27.53,30.39,0,0,0,0,0,0,0.161,0,0.0586,0.42,0.58,0.42,35
-1015120800000,1937,11,1937,2,5,7,0.143,0.0562,0.0863,5243.06,37.42,37.42,31.21,1,1,1,235.7,223.4,263.1,142.7,130.4,93,93,93,0,0,0,0.396,0.353,0.416,142.7,130.4,170.1,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0971,0.111,0.00427,0.00304,0.00701,0.00017,0.00012,0.00028,0.251,0.22,0.323,0.0099,0.0087,0.013,25.14,24.92,25.24,0.914,0.909,0.925,0.97,0.97,0.973,0.887,0.882,0.9,32.16,29.32,38.47,31.21,28.44,37.42,0,0,0,0,0,0,0.173,0,0.0567,0.39,0.6,0.4,36.7
-1014516000000,1937,11,1937,2,6,7,0.16,0.0607,0.0996,6069.79,38.11,38.11,36.13,1,1,1,265.1,263.1,266,164.7,157.1,100.4,93,106,0,0,0,0.379,0.35,0.403,164.7,157.1,173,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.112,0.00647,0.00571,0.0073,0.00026,0.00023,0.00029,0.309,0.289,0.331,0.012,0.011,0.013,24.93,24.91,24.96,0.923,0.92,0.926,0.972,0.97,0.974,0.897,0.893,0.902,37.18,35.39,39.13,36.13,34.32,38.11,0,0,0,0,0,0,0.201,0,0.0604,0.38,0.62,0.38,37.9
-1013911200000,1937,11,1937,2,7,7,0.158,0.063,0.0946,5746.92,37.42,37.42,34.21,1,1,1,260.6,256.9,263.1,156.5,150.9,104.1,93,106,0,0,0,0.4,0.353,0.413,156.5,150.9,170.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.111,0.00565,0.00509,0.00701,0.00022,0.0002,0.00028,0.287,0.273,0.323,0.011,0.011,0.013,24.97,24.92,25,0.92,0.918,0.925,0.97,0.97,0.973,0.893,0.89,0.9,35.25,33.95,38.47,34.21,32.93,37.42,0,0,0,0,0,0,0.19,0,0.0634,0.4,0.6,0.4,36.4
-1013306400000,1937,11,1937,2,8,7,0.173,0.0562,0.117,7142.38,47.25,47.25,42.51,2,1,1.1428571428571428,286.5,266,313.5,193.5,173,93,93,93,0,0,0,0.326,0.297,0.35,193.5,173,220.5,990,990,990,964.8,964.8,965,25.2,25,25.2,0.119,0.112,0.129,0.00985,0.0073,0.0141,0.00039,0.00029,0.00056,0.359,0.229,0.46,0.014,0.0091,0.018,24.79,24.61,24.91,0.926,0.893,0.938,0.977,0.97,0.98,0.904,0.867,0.919,40.1,23.96,48.22,39.19,23.24,47.25,0,0,0,0,0,0,0.236,0,0.056,0.32,0.68,0.32,41.3
-1012701600000,1937,11,1937,2,9,7,0.208,0.061,0.147,8650.13,59.46,59.46,51.49,2,2,2,344.7,313.5,385.2,243.8,220.5,100.9,93,104,0,0,0,0.293,0.27,0.314,243.8,220.5,281.2,990,990,990,965.1,965,965.3,24.9,24.7,25,0.138,0.129,0.151,0.0188,0.0141,0.0262,0.00076,0.00056,0.0011,0.263,0.229,0.318,0.011,0.0091,0.013,24.61,24.36,24.8,0.902,0.893,0.913,0.97,0.97,0.97,0.875,0.867,0.885,26.54,23.96,30.65,25.74,23.24,29.73,0,0,0,0,0,0,0.286,0,0.061,0.29,0.71,0.29,41.6
-1012096800000,1937,12,1937,3,10,7,0.242,0.0629,0.18,10543,65.12,65.12,62.76,2,2,2,401,385.2,412.3,297,281.2,104,104,104,0,0,0,0.26,0.252,0.27,297,281.2,308.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.157,0.151,0.161,0.0294,0.0262,0.0317,0.0012,0.0011,0.0013,0.343,0.318,0.361,0.014,0.013,0.015,24.26,24.18,24.36,0.916,0.913,0.918,0.97,0.97,0.97,0.888,0.885,0.891,32.35,30.65,33.56,31.38,29.73,32.56,0,0,0,0,0,0,0.349,0,0.062,0.26,0.74,0.26,43.6
-1011492000000,1937,12,1937,3,11,7,0.264,0.0629,0.201,11766.4,73.39,73.39,70.04,2,2,2,435.9,418.2,451.8,331.9,314.2,104,104,104,0,0,0,0.239,0.23,0.249,331.9,314.2,347.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.169,0.163,0.175,0.0364,0.0328,0.0396,0.0015,0.0013,0.0016,0.401,0.371,0.428,0.016,0.015,0.018,24.04,23.94,24.15,0.923,0.919,0.926,0.97,0.97,0.971,0.895,0.892,0.899,36.1,34.2,37.78,35.02,33.18,36.7,0,0,0,0,0,0,0.389,0,0.063,0.24,0.76,0.24,44.6
-1010887200000,1937,12,1937,3,12,7,0.288,0.0629,0.225,13248.2,82.43,82.43,78.86,2,2,2,476.3,456.4,492.5,372.3,352.4,104,104,104,0,0,0,0.219,0.211,0.228,372.3,352.4,388.5,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.184,0.177,0.189,0.0445,0.0405,0.0477,0.0018,0.0017,0.002,0.473,0.437,0.504,0.02,0.018,0.021,23.78,23.68,23.91,0.93,0.926,0.932,0.977,0.972,0.98,0.908,0.901,0.914,40.36,38.28,42.06,39.43,37.22,41.21,0,0,0,0,0,0,0.438,0,0.063,0.22,0.78,0.22,46
-1010282400000,1937,12,1937,3,13,7,0.317,0.0657,0.251,14747.6,90.18,90.18,87.78,2,2,2,524.2,502.8,548.2,415.6,398.8,108.6,104,120,0,0,0,0.207,0.196,0.221,415.6,398.8,428.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.193,0.205,0.0531,0.0498,0.0556,0.0022,0.0021,0.0023,0.558,0.524,0.585,0.023,0.022,0.024,23.48,23.35,23.61,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.915,0.919,44.79,43.12,46.01,43.89,42.25,45.09,0,0,0,0,0,0,0.488,0,0.066,0.21,0.79,0.21,46.5
-1009677600000,1938,1,1937,4,14,7,0.351,0.0726,0.278,15995.1,98.88,98.88,95.21,3,2,2.4285714285714284,580.3,554.6,606.9,460.3,434.6,120,120,120,0,0,0,0.207,0.198,0.216,460.3,434.6,486.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.218,0.207,0.232,0.0621,0.0569,0.0674,0.0026,0.0024,0.0028,0.559,0.458,0.644,0.024,0.019,0.027,23.23,23.16,23.31,0.931,0.918,0.94,0.976,0.97,0.98,0.908,0.891,0.922,41.64,32.74,48.73,40.66,31.76,47.75,0,0,0,0,0,0,0.529,0,0.073,0.21,0.79,0.21,45.6
-1009072800000,1938,1,1937,4,15,7,0.384,0.0726,0.311,17502.3,107.2,107.2,104.2,3,3,3,634.8,612.2,650.5,514.8,492.2,120,120,120,0,0,0,0.189,0.184,0.196,514.8,492.2,530.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.248,0.235,0.257,0.0761,0.0684,0.0822,0.0032,0.0029,0.0035,0.533,0.494,0.56,0.023,0.021,0.024,23.03,22.94,23.16,0.924,0.921,0.926,0.97,0.97,0.97,0.896,0.894,0.898,35.8,34.33,36.82,34.73,33.3,35.72,0,0,0,0,0,0,0.579,0,0.073,0.19,0.81,0.19,45.6
-1008468000000,1938,1,1937,4,16,7,0.419,0.0726,0.347,19425.8,122,122,115.6,3,3,3,693,667.6,725.1,573,547.6,120,120,120,0,0,0,0.173,0.166,0.18,573,547.6,605.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.281,0.267,0.299,0.0991,0.0891,0.112,0.0043,0.0038,0.0048,0.639,0.592,0.699,0.027,0.025,0.03,22.69,22.5,22.84,0.93,0.928,0.933,0.975,0.972,0.979,0.907,0.901,0.914,39.53,37.92,41.54,38.54,36.85,40.68,0,0,0,0,0,0,0.642,0,0.072,0.17,0.83,0.17,46.4
-1007863200000,1938,1,1937,4,17,7,0.453,0.0726,0.381,21262.7,130.6,130.6,126.6,3,3,3,749.7,729.9,772.5,629.7,609.9,120,120,120,0,0,0,0.16,0.155,0.164,629.7,609.9,652.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.313,0.302,0.326,0.119,0.113,0.126,0.0051,0.0049,0.0055,0.744,0.707,0.787,0.032,0.031,0.034,22.36,22.22,22.47,0.935,0.934,0.937,0.98,0.98,0.98,0.917,0.915,0.918,43.05,41.84,44.42,42.19,41,43.53,0,0,0,0,0,0,0.703,0,0.072,0.16,0.84,0.16,46.9
-1007258400000,1938,1,1937,4,18,7,0.483,0.0814,0.402,22239.2,136.7,136.7,132.4,3,3,3,799.4,776.2,827.5,664.9,645.3,134.6,120,137,0,0,0,0.168,0.155,0.175,664.9,645.3,690.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.335,0.325,0.35,0.129,0.124,0.137,0.0057,0.0054,0.006,0.812,0.775,0.862,0.035,0.034,0.038,22.09,21.93,22.2,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.921,45.03,43.85,46.5,44.13,42.98,45.57,0,0,0,0,0,0,0.735,0,0.081,0.17,0.83,0.17,46
-1006653600000,1938,2,1937,5,19,7,0.518,0.0829,0.435,23712.2,144,144,141.1,4,3,3.142857142857143,856.5,834.5,878.6,719.5,697.5,137,137,137,0,0,0,0.16,0.156,0.164,719.5,697.5,741.6,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.368,0.354,0.384,0.15,0.139,0.161,0.0066,0.0061,0.0071,0.898,0.788,0.96,0.04,0.035,0.042,21.78,21.65,21.89,0.939,0.927,0.942,0.979,0.97,0.98,0.919,0.899,0.923,46.33,36.73,48.99,45.35,35.63,48.01,0,0,0,0,0,0,0.784,0,0.083,0.16,0.84,0.16,45.8
-1006048800000,1938,2,1937,5,20,7,0.552,0.0829,0.469,24942.7,153.4,153.4,148.5,4,4,4,912.9,883.7,941.1,775.9,746.7,137,137,137,0,0,0,0.15,0.146,0.155,775.9,746.7,804.1,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.416,0.389,0.441,0.178,0.163,0.193,0.0079,0.0072,0.0087,0.86,0.799,0.921,0.038,0.035,0.041,21.59,21.42,21.77,0.93,0.927,0.932,0.972,0.97,0.975,0.904,0.899,0.908,38.18,36.95,39.35,37.12,35.84,38.35,0,0,0,0,0,0,0.825,0,0.083,0.15,0.85,0.15,45.2
-1005444000000,1938,2,1937,5,21,7,0.594,0.0829,0.511,26919,164.2,164.2,160.2,4,4,4,982.2,941.1,1007,845.2,804.1,137,137,137,0,0,0,0.14,0.136,0.146,845.2,804.1,869.6,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.479,0.441,0.501,0.226,0.193,0.246,0.01,0.0087,0.011,1.02,0.921,1.08,0.046,0.041,0.049,21.15,21,21.42,0.935,0.932,0.936,0.978,0.975,0.98,0.914,0.908,0.917,40.96,39.35,41.89,40.06,38.35,41.05,0,0,0,0,0,0,0.89,0,0.083,0.14,0.86,0.14,45.3
-1004839200000,1938,2,1937,5,22,7,0.632,0.107,0.525,27343.7,166,166,162.8,4,4,4,1045,1015,1073,868.3,852.3,176.4,137,183,0,0,0,0.169,0.135,0.177,868.3,852.3,889.8,990,990,990,968,967.9,968.1,22,21.9,22.1,0.51,0.496,0.531,0.245,0.232,0.262,0.011,0.011,0.012,1.09,1.05,1.14,0.05,0.048,0.052,20.87,20.73,20.95,0.935,0.935,0.936,0.979,0.978,0.98,0.916,0.914,0.918,41.56,40.9,42.34,40.69,39.99,41.5,0,0,0,0,0,0,0.904,0,0.107,0.17,0.83,0.17,43.3
-1004234400000,1938,3,1937,6,23,7,0.677,0.0967,0.581,29677.2,182.8,182.8,176.7,4,4,4,1120,1078,1127,960,894.9,159.9,129,183,0,0,0,0.143,0.114,0.17,960,894.9,997.8,990,990,990,968.3,968.1,968.3,21.7,21.7,21.9,0.595,0.535,0.631,0.318,0.266,0.348,0.015,0.012,0.016,1.32,1.16,1.42,0.061,0.053,0.065,20.4,20.28,20.7,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,45.06,42.54,46.63,44.16,41.69,45.7,0,0,0,0,0,0,0.981,0,0.096,0.14,0.86,0.14,43.8
-1003629600000,1938,3,1937,6,24,7,0.723,0.078,0.645,32046.6,192.6,192.6,190.8,4,4,4,1195,1147,1212,1066,1018,129,129,129,0,0,0,0.108,0.106,0.112,1066,1018,1083,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.731,0.661,0.756,0.436,0.374,0.458,0.02,0.017,0.021,1.67,1.49,1.73,0.078,0.069,0.081,19.82,19.7,20.14,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.921,0.921,48.66,47.27,49.15,47.69,46.32,48.16,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,44.3
-1003024800000,1938,3,1937,6,25,7,0.811,0.078,0.665,31944.8,194,194,190.1,4,4,4,1341,1241,1475,1212,1112,129,129,129,112.4,12,246,0.0965,0.0874,0.104,1100,1100,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.828,0.785,0.885,0.48,0.48,0.48,0.023,0.022,0.023,1.84,1.8,1.9,0.088,0.084,0.092,19.18,18.7,19.54,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,48.51,47.2,49.48,47.54,46.26,48.49,0,0,0,0,0,0,1.06,0,0.146,0.096,0.82,0.18,39.4
-1002420000000,1938,3,1937,6,26,7,1.24,0.0829,0.665,27905.9,182.4,182.4,166.1,4,4,4,2046,1546,2659,1909,1417,137.1,129,148,808.6,317,1411,0.0687,0.0557,0.0834,1100,1100,1100,990,990,990,971.1,969.6,972.7,18.9,17.3,20.4,0.923,0.906,0.926,0.48,0.48,0.48,0.025,0.024,0.028,1.94,1.92,1.94,0.1,0.094,0.11,16.97,15.37,18.44,0.928,0.917,0.935,0.978,0.972,0.98,0.907,0.891,0.917,42.46,38.01,46.53,41.53,36.93,45.6,0,0,0,0,0,0,0.923,0,0.575,0.067,0.54,0.46,22.5
-1001815200000,1938,4,1937,7,27,7,1.86,0.0895,0.665,22888.8,145.1,145.1,136.2,4,4,4,3076,2747,3237,2928,2599,148,148,148,1828,1499,1989,0.0482,0.0457,0.0539,1100,1100,1100,990,990,990,973.7,972.9,974.1,16.3,15.9,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.37,14,15.16,0.906,0.902,0.915,0.97,0.97,0.97,0.879,0.875,0.888,35.11,34.05,37.39,34.06,33.03,36.29,0,0,0,0,0,0,0.757,0,1.195,0.048,0.36,0.64,12.3
-1001210400000,1938,4,1937,7,28,7,1.85,0.131,0.665,22940.3,139.2,139.2,136.5,4,4,4,3062,2965,3200,2845,2748,217,217,217,1746,1648,1883,0.0709,0.0678,0.0732,1100,1100,1100,990,990,990,973.7,973.4,974,16.3,16,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.4,14.07,14.63,0.906,0.903,0.909,0.97,0.97,0.97,0.879,0.876,0.882,35.19,34.27,35.87,34.14,33.24,34.79,0,0,0,0,0,0,0.759,0,1.185,0.071,0.36,0.64,12.4
-1000605600000,1938,4,1937,7,29,7,1.62,0.131,0.665,24707.9,154.8,154.8,147.1,4,4,4,2685,2424,2949,2468,2207,217,217,217,1368,1107,1632,0.0812,0.0736,0.0895,1100,1100,1100,990,990,990,972.8,972.1,973.4,17.2,16.6,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.31,14.67,15.93,0.916,0.909,0.923,0.972,0.97,0.975,0.891,0.882,0.9,37.83,35.98,39.67,36.77,34.9,38.69,0,0,0,0,0,0,0.817,0,0.955,0.081,0.41,0.59,15.3
-1000000800000,1938,4,1937,7,30,7,1.39,0.136,0.665,26613.8,159.7,159.7,158.4,4,4,4,2295,2248,2398,2070,1972,225.4,217,276,969.9,872,1081,0.0983,0.0905,0.123,1100,1100,1100,990,990,990,971.8,971.7,972.1,18.2,17.9,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.25,16,16.36,0.925,0.924,0.926,0.977,0.976,0.978,0.904,0.901,0.905,40.53,39.86,40.84,39.6,38.89,39.94,0,0,0,0,0,0,0.88,0,0.725,0.098,0.48,0.52,19.1
-999396000000,1938,5,1937,8,31,7,1.21,0.167,0.665,27999.9,172.1,172.1,166.7,4,4,4,2008,1839,2220,1732,1563,276,276,276,631.9,463,844,0.138,0.124,0.15,1100,1100,1100,990,990,990,971.1,970.6,971.6,18.9,18.4,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.98,16.43,17.48,0.929,0.926,0.931,0.98,0.978,0.98,0.91,0.906,0.913,42.53,41.02,43.9,41.67,40.13,43.02,0,0,0,0,0,0,0.926,0,0.545,0.14,0.55,0.45,23.1
-998791200000,1938,5,1937,8,32,7,1.06,0.131,0.665,29436.7,178.1,178.1,175.2,4,4,4,1750,1669,1812,1534,1477,216,192,276,434.1,377,488,0.123,0.108,0.155,1100,1100,1100,990,990,990,970.3,970,970.5,19.7,19.5,20,0.923,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.097,0.1,17.77,17.57,18.04,0.933,0.932,0.934,0.98,0.98,0.98,0.914,0.913,0.915,44.7,44.14,45.44,43.8,43.26,44.53,0,0,0,0,0,0,0.973,0,0.395,0.12,0.63,0.37,27.8
-998186400000,1938,5,1937,8,33,7,0.934,0.116,0.665,30670.8,185.1,185.1,182.6,4,4,4,1544,1475,1652,1352,1283,192,192,192,251.9,183,360,0.124,0.116,0.13,1100,1100,1100,990,990,990,969.6,969.4,970,20.4,20,20.6,0.897,0.873,0.916,0.48,0.48,0.48,0.024,0.023,0.024,1.91,1.89,1.93,0.094,0.092,0.096,18.46,18.09,18.71,0.935,0.934,0.936,0.98,0.98,0.98,0.917,0.916,0.917,46.57,45.59,47.23,45.64,44.68,46.29,0,0,0,0,0,0,1.01,0,0.269,0.12,0.71,0.29,32.8
-997581600000,1938,5,1937,8,34,7,0.803,0.116,0.658,31776.4,191,191,189.1,4,4,4,1327,1259,1445,1135,1067,192,192,192,46.86,0,153,0.145,0.133,0.153,1088,1067,1100,990,990,990,968.9,968.7,969.3,21.1,20.7,21.3,0.799,0.748,0.863,0.465,0.437,0.48,0.022,0.021,0.023,1.79,1.69,1.88,0.085,0.079,0.091,19.28,18.81,19.6,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,48.25,47.52,48.72,47.29,46.57,47.75,0,0,0,0,0,0,1.05,0,0.145,0.14,0.82,0.18,39.6
-996976800000,1938,5,1937,8,35,7,0.73,0.103,0.627,31238.6,191.1,191.1,185.9,4,4,4,1207,1127,1250,1037,965.8,169.9,161,192,0,0,0,0.141,0.13,0.155,1037,965.8,1080,990,990,990,968.6,968.3,968.7,21.4,21.3,21.7,0.702,0.598,0.763,0.403,0.323,0.454,0.019,0.015,0.021,1.58,1.33,1.73,0.074,0.061,0.081,19.87,19.61,20.37,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,47.43,45.29,48.75,46.49,44.39,47.78,0,0,0,0,0,0,1.03,0,0.103,0.14,0.86,0.14,42.8
-996372000000,1938,6,1937,9,36,7,0.618,0.0974,0.521,27195.8,174.6,174.6,161.9,4,4,4,1022,964.9,1106,861.3,803.9,161,161,161,0,0,0,0.158,0.146,0.167,861.3,803.9,944.7,990,990,990,968,967.8,968.2,22,21.8,22.2,0.502,0.449,0.578,0.239,0.193,0.306,0.011,0.0087,0.014,1.07,0.928,1.28,0.049,0.042,0.059,20.97,20.49,21.31,0.935,0.932,0.938,0.978,0.974,0.98,0.914,0.908,0.92,41.38,39.15,44.53,40.47,38.14,43.64,0,0,0,0,0,0,0.899,0,0.097,0.16,0.84,0.16,44
-995767200000,1938,6,1937,9,37,7,0.509,0.0974,0.412,22522.8,147.4,147.4,134.1,4,3,3.142857142857143,842.3,797.9,935.5,681.3,636.9,161,161,161,0,0,0,0.192,0.172,0.202,681.3,636.9,774.5,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.353,0.325,0.423,0.137,0.121,0.177,0.006,0.0053,0.0079,0.826,0.765,0.865,0.036,0.033,0.039,21.9,21.49,22.14,0.937,0.93,0.939,0.979,0.972,0.98,0.917,0.903,0.92,43.86,37.94,45.96,42.93,36.86,45.04,0,0,0,0,0,0,0.745,0,0.097,0.19,0.81,0.19,44.2
-995162400000,1938,6,1937,9,38,7,0.409,0.0974,0.312,17503.1,120.6,120.6,104.2,3,2,2.7142857142857144,676.2,588.3,764,515.2,427.3,161,161,161,0,0,0,0.24,0.211,0.274,515.2,427.3,603,990,990,990,966.6,966.2,967,23.4,23,23.8,0.256,0.209,0.306,0.0801,0.0555,0.111,0.0034,0.0023,0.0048,0.6,0.537,0.702,0.026,0.023,0.03,22.8,22.34,23.17,0.93,0.923,0.938,0.974,0.97,0.98,0.906,0.896,0.919,40.01,35.42,45.96,39,34.36,45.04,0,0,0,0,0,0,0.579,0,0.097,0.24,0.76,0.24,42.8
-994557600000,1938,6,1937,9,39,7,0.336,0.0906,0.246,14316.3,89.16,89.16,85.22,2,2,2,556.2,525.1,588.3,406.3,390.1,149.9,135,161,0,0,0,0.269,0.243,0.284,406.3,390.1,427.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.201,0.194,0.209,0.0513,0.048,0.0555,0.0021,0.002,0.0023,0.544,0.511,0.587,0.023,0.021,0.025,23.35,23.17,23.53,0.935,0.932,0.937,0.98,0.98,0.98,0.916,0.914,0.918,43.48,41.96,45.49,42.61,41.12,44.58,0,0,0,0,0,0,0.473,0,0.09,0.27,0.73,0.27,42.6
-993952800000,1938,7,1937,10,40,7,0.297,0.0816,0.215,12550.7,80.12,80.12,74.71,2,2,2,490.7,469.1,515.4,355.7,334.1,135,135,135,0,0,0,0.276,0.262,0.288,355.7,334.1,380.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.182,0.174,0.191,0.0411,0.0368,0.0461,0.0017,0.0015,0.0019,0.447,0.409,0.493,0.018,0.017,0.02,23.74,23.59,23.88,0.927,0.923,0.931,0.973,0.97,0.978,0.902,0.895,0.91,38.38,36.11,40.96,37.35,35.03,40.06,0,0,0,0,0,0,0.415,0,0.082,0.27,0.72,0.28,42.3
-993348000000,1938,7,1937,10,41,7,0.269,0.0816,0.187,10922.7,68.42,68.42,65.02,2,2,2,444.7,438.5,461.1,309.7,303.5,135,135,135,0,0,0,0.304,0.293,0.308,309.7,303.5,326.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.166,0.163,0.171,0.0319,0.0307,0.0352,0.0013,0.0013,0.0014,0.367,0.357,0.395,0.015,0.015,0.016,24.03,23.93,24.07,0.918,0.917,0.922,0.97,0.97,0.97,0.891,0.89,0.894,33.51,32.85,35.27,32.51,31.87,34.21,0,0,0,0,0,0,0.361,0,0.082,0.3,0.7,0.3,40.6
-992743200000,1938,7,1937,10,42,7,0.255,0.0816,0.173,10119.3,63.02,63.02,60.23,2,2,2,421.7,406.7,435.1,286.7,271.7,135,135,135,0,0,0,0.32,0.31,0.332,286.7,271.7,300.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.152,0.162,0.0273,0.0243,0.03,0.0011,0.00099,0.0012,0.331,0.307,0.352,0.013,0.013,0.014,24.17,24.09,24.26,0.914,0.91,0.916,0.97,0.97,0.97,0.886,0.883,0.889,31.05,29.42,32.48,30.12,28.54,31.51,0,0,0,0,0,0,0.335,0,0.082,0.32,0.68,0.32,39.7
-992138400000,1938,7,1937,10,43,7,0.232,0.0816,0.15,8762.42,56.2,56.2,52.16,2,2,2,383.5,364,402.5,248.5,229,135,135,135,0,0,0,0.353,0.335,0.371,248.5,229,267.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.137,0.151,0.0197,0.0158,0.0235,0.0008,0.00064,0.00096,0.273,0.246,0.301,0.011,0.0099,0.012,24.41,24.29,24.53,0.904,0.897,0.909,0.97,0.97,0.97,0.877,0.87,0.882,26.89,24.71,28.97,26.08,23.97,28.1,0,0,0,0,0,0,0.29,0,0.082,0.35,0.65,0.35,37.8
-991533600000,1938,8,1937,11,44,7,0.218,0.0696,0.149,8721.47,52.55,52.55,51.91,2,2,2,361.2,354,364,246.2,239,115,115,115,0,0,0,0.319,0.316,0.325,246.2,239,249,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.14,0.138,0.141,0.0192,0.0178,0.0198,0.00078,0.00072,0.0008,0.267,0.257,0.271,0.011,0.01,0.011,24.53,24.51,24.57,0.904,0.901,0.905,0.97,0.97,0.97,0.877,0.874,0.878,26.76,25.94,27.09,25.96,25.17,26.27,0,0,0,0,0,0,0.288,0,0.069,0.32,0.68,0.32,40
-990928800000,1938,8,1937,11,45,7,0.208,0.0834,0.125,7439.01,50.33,50.33,44.28,2,1,1.4285714285714286,344.1,334.4,354,206.2,179.4,137.9,115,155,0,0,0,0.402,0.325,0.464,206.2,179.4,239,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.128,0.12,0.138,0.0121,0.00794,0.0178,0.00049,0.00032,0.00072,0.321,0.248,0.396,0.013,0.01,0.016,24.56,24.47,24.62,0.917,0.898,0.932,0.975,0.97,0.98,0.894,0.871,0.914,34.55,25.19,43.03,33.7,24.43,42.17,0,0,0,0,0,0,0.246,0,0.083,0.4,0.6,0.4,35.8
-990324000000,1938,8,1937,11,46,7,0.197,0.0937,0.103,6214.95,39.18,39.18,36.99,1,1,1,325.1,313.5,334.4,170.1,158.5,155,155,155,0,0,0,0.477,0.464,0.494,170.1,158.5,179.4,990,990,990,965,965,965.1,25,24.9,25,0.117,0.113,0.12,0.00701,0.00585,0.00794,0.00028,0.00023,0.00032,0.329,0.297,0.356,0.013,0.012,0.014,24.64,24.57,24.74,0.925,0.92,0.928,0.973,0.97,0.976,0.9,0.893,0.906,38.03,35.4,40.13,36.99,34.34,39.18,0,0,0,0,0,0,0.206,0,0.094,0.48,0.52,0.48,31.5
-989719200000,1938,8,1937,11,47,7,0.183,0.0937,0.0896,5382.12,34.34,34.34,32.04,1,1,1,303.1,290,313.5,148.1,135,155,155,155,0,0,0,0.512,0.494,0.534,148.1,135,158.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.109,0.105,0.113,0.00481,0.0035,0.00585,0.00019,0.00014,0.00023,0.27,0.237,0.297,0.011,0.0094,0.012,24.81,24.74,24.9,0.916,0.911,0.92,0.97,0.97,0.97,0.889,0.883,0.893,33.03,30.03,35.4,32.04,29.13,34.34,0,0,0,0,0,0,0.178,0,0.0934,0.51,0.49,0.51,29.4
-989114400000,1938,8,1937,11,48,7,0.17,0.081,0.0886,5343.07,35.68,35.68,31.8,1,1,1,280.4,273.3,290,146.5,126.5,133.9,118,155,0,0,0,0.477,0.419,0.551,146.5,126.5,163.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.102,0.111,0.00465,0.00265,0.00635,0.00018,0.00011,0.00025,0.265,0.218,0.306,0.011,0.0086,0.012,24.91,24.87,24.96,0.915,0.907,0.923,0.97,0.97,0.97,0.888,0.88,0.895,32.79,28.07,36.78,31.8,27.23,35.68,0,0,0,0,0,0,0.177,0,0.0814,0.48,0.52,0.48,31.4
-988509600000,1938,9,1937,12,49,7,0.161,0.0714,0.0894,5406.86,33.85,33.85,32.18,1,1,1,265.8,261.9,273.3,147.8,143.9,118,118,118,0,0,0,0.444,0.432,0.451,147.8,143.9,155.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.104,0.108,0.00478,0.00439,0.00553,0.00019,0.00017,0.00022,0.265,0.255,0.284,0.01,0.01,0.011,24.97,24.92,25,0.916,0.915,0.919,0.97,0.97,0.97,0.889,0.887,0.892,33.18,32.26,34.9,32.18,31.3,33.85,0,0,0,0,0,0,0.179,0,0.0716,0.44,0.56,0.44,33.6
-987904800000,1938,9,1937,12,50,7,0.156,0.0714,0.0849,5126.55,31.3,31.3,30.52,1,1,1,258.4,254.6,261.9,140.4,136.6,118,118,118,0,0,0,0.457,0.451,0.464,140.4,136.6,143.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.104,0.00404,0.00366,0.00439,0.00016,0.00014,0.00017,0.246,0.237,0.255,0.0098,0.0094,0.01,25.02,25,25.04,0.913,0.912,0.915,0.97,0.97,0.97,0.886,0.884,0.887,31.46,30.58,32.26,30.52,29.66,31.3,0,0,0,0,0,0,0.17,0,0.0711,0.46,0.54,0.46,32.9
-987300000000,1938,9,1937,12,51,7,0.153,0.0714,0.0819,4936.73,29.66,29.66,29.39,1,1,1,253.4,250.3,254.6,135.4,132.3,118,118,118,0,0,0,0.466,0.464,0.471,135.4,132.3,136.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0999,0.101,0.00354,0.00323,0.00366,0.00014,0.00013,0.00014,0.234,0.227,0.237,0.0093,0.009,0.0094,25.05,25.04,25.07,0.911,0.91,0.912,0.97,0.97,0.97,0.884,0.882,0.884,30.29,29.58,30.58,29.39,28.7,29.66,0,0,0,0,0,0,0.163,0,0.0711,0.47,0.54,0.46,32.3
-986695200000,1938,9,1937,12,52,7,0.145,0.0677,0.0774,4667.78,29.34,29.34,27.78,1,1,1,240,231.5,250.3,128,121.5,112,97,118,0,0,0,0.466,0.419,0.493,128,121.5,134.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0978,0.0961,0.0999,0.0028,0.00215,0.00345,0.00011,0.000085,0.00014,0.217,0.203,0.23,0.0085,0.008,0.0091,25.14,25.07,25.18,0.907,0.903,0.911,0.97,0.97,0.97,0.88,0.876,0.883,28.64,27.09,30.25,27.78,26.28,29.34,0,0,0,0,0,0,0.154,0,0.0676,0.47,0.53,0.47,32.2
-986090400000,1938,10,1938,1,1,7,0.137,0.0587,0.0779,4719.03,28.71,28.71,28.09,1,1,1,225.9,223.4,228.7,128.9,126.4,97,97,97,0,0,0,0.43,0.424,0.434,128.9,126.4,131.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0969,0.096,0.0979,0.00289,0.00264,0.00317,0.00011,0.0001,0.00012,0.217,0.212,0.224,0.0085,0.0083,0.0088,25.23,25.2,25.25,0.908,0.907,0.909,0.97,0.97,0.97,0.881,0.88,0.882,28.96,28.38,29.6,28.09,27.53,28.71,0,0,0,0,0,0,0.156,0,0.0591,0.43,0.57,0.43,34.4
-985485600000,1938,10,1938,1,2,7,0.133,0.0587,0.0748,4522.87,27.53,27.53,26.92,1,1,1,220.7,216.8,223.4,123.7,119.8,97,97,97,0,0,0,0.439,0.434,0.447,123.7,119.8,126.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0937,0.096,0.00237,0.00198,0.00264,0.000093,0.000077,0.0001,0.206,0.197,0.212,0.0081,0.0077,0.0083,25.27,25.25,25.3,0.905,0.902,0.907,0.97,0.97,0.97,0.878,0.875,0.88,27.75,26.81,28.38,26.92,26,27.53,0,0,0,0,0,0,0.15,0,0.0582,0.44,0.56,0.44,34
-984880800000,1938,10,1938,1,3,7,0.135,0.0587,0.0765,4626.23,28.07,28.07,27.54,1,1,1,223.4,216.8,225.8,126.4,119.8,97,97,97,0,0,0,0.434,0.43,0.447,126.4,119.8,128.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.096,0.0937,0.0969,0.00264,0.00198,0.00288,0.0001,0.000077,0.00011,0.212,0.197,0.217,0.0083,0.0077,0.0085,25.25,25.23,25.3,0.907,0.902,0.908,0.97,0.97,0.97,0.88,0.875,0.881,28.39,26.81,28.94,27.54,26,28.07,0,0,0,0,0,0,0.153,0,0.0585,0.43,0.57,0.43,34.3
-984276000000,1938,10,1938,1,4,7,0.133,0.0587,0.0739,4463.99,27.53,27.53,26.57,1,1,1,219.2,216.8,223.4,122.2,119.8,97,97,97,0,0,0,0.442,0.434,0.447,122.2,119.8,126.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.0937,0.096,0.00222,0.00198,0.00264,0.000087,0.000077,0.0001,0.203,0.197,0.212,0.0079,0.0077,0.0083,25.28,25.25,25.3,0.904,0.902,0.907,0.97,0.97,0.97,0.877,0.875,0.88,27.39,26.81,28.38,26.57,26,27.53,0,0,0,0,0,0,0.148,0,0.0591,0.44,0.56,0.44,33.6
