datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-983671200000,1938,10,1938,1,5,7,0.141,0.0566,0.0845,5131.98,31.31,31.31,30.55,1,1,1,233.4,225.8,236.2,139.8,128.8,93.57,93,97,0,0,0,0.401,0.394,0.43,139.8,128.8,143.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0969,0.102,0.00398,0.00288,0.00432,0.00016,0.00011,0.00017,0.243,0.217,0.251,0.0096,0.0085,0.0099,25.16,25.13,25.23,0.913,0.908,0.915,0.97,0.97,0.97,0.886,0.881,0.887,31.49,28.94,32.28,30.55,28.07,31.31,0,0,0,0,0,0,0.17,0,0.0565,0.4,0.6,0.4,36.4
-983066400000,1938,11,1938,2,6,7,0.149,0.0562,0.093,5653.45,35.92,35.92,33.65,1,1,1,246.7,239.5,256.9,153.7,146.5,93,93,93,0,0,0,0.377,0.362,0.388,153.7,146.5,163.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.109,0.00537,0.00465,0.00639,0.00021,0.00018,0.00025,0.278,0.259,0.305,0.011,0.01,0.012,25.05,24.97,25.1,0.919,0.916,0.923,0.97,0.97,0.97,0.891,0.889,0.895,34.69,33.05,37.03,33.65,32.06,35.92,0,0,0,0,0,0,0.187,0,0.056,0.38,0.62,0.38,37.9
-982461600000,1938,11,1938,2,7,7,0.159,0.0562,0.103,6269.38,45.7,45.7,37.32,1,1,1,262.9,256.9,298.8,169.9,163.9,93,93,93,0,0,0,0.355,0.311,0.362,169.9,163.9,205.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.111,0.109,0.124,0.00707,0.00639,0.0112,0.00028,0.00025,0.00044,0.324,0.305,0.435,0.013,0.012,0.017,24.92,24.67,24.97,0.925,0.923,0.936,0.971,0.97,0.98,0.898,0.895,0.918,38.4,37.03,46.64,37.32,35.92,45.7,0,0,0,0,0,0,0.207,0,0.056,0.35,0.65,0.35,39.4
-981856800000,1938,11,1938,2,8,7,0.196,0.0562,0.14,8274.32,49.58,49.58,49.25,2,1,1.8571428571428572,324.4,305.9,327.5,231.4,212.9,93,93,93,0,0,0,0.287,0.284,0.304,231.4,212.9,234.5,990,990,990,965,964.9,965,25,25,25.1,0.133,0.126,0.134,0.0163,0.0126,0.0169,0.00065,0.0005,0.00068,0.278,0.248,0.46,0.011,0.0099,0.018,24.7,24.61,24.71,0.905,0.899,0.938,0.971,0.97,0.98,0.879,0.872,0.919,28.8,25.56,48.22,28,24.79,47.25,0,0,0,0,0,0,0.274,0,0.056,0.29,0.71,0.29,42.2
-981252000000,1938,11,1938,2,9,7,0.196,0.0649,0.131,7745.51,48.81,48.81,46.1,2,1,1.7142857142857142,323.5,313.5,341.6,216.2,195.5,107.3,93,118,0,0,0,0.331,0.287,0.376,216.2,195.5,231.1,990,990,990,965,965,965.1,25,24.9,25,0.129,0.124,0.133,0.0133,0.00955,0.0162,0.00053,0.00038,0.00065,0.286,0.229,0.429,0.011,0.0091,0.017,24.7,24.57,24.8,0.906,0.893,0.936,0.973,0.97,0.98,0.881,0.866,0.917,30.12,23.69,45.8,29.34,22.97,44.88,0,0,0,0,0,0,0.256,0,0.065,0.33,0.67,0.33,39.5
-980647200000,1938,12,1938,3,10,7,0.222,0.0702,0.152,8866.52,61.74,61.74,52.78,2,2,2,366.6,343.7,396.1,250.6,225.7,116,104,118,0,0,0,0.318,0.263,0.343,250.6,225.7,292.1,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.143,0.134,0.155,0.0201,0.0151,0.0284,0.00081,0.00061,0.0012,0.275,0.24,0.335,0.011,0.0096,0.014,24.49,24.28,24.64,0.904,0.895,0.915,0.97,0.97,0.97,0.877,0.869,0.888,27.2,24.42,31.83,26.39,23.69,30.87,0,0,0,0,0,0,0.293,0,0.07,0.32,0.68,0.32,39.9
-980042400000,1938,12,1938,3,11,7,0.282,0.0629,0.219,12878.1,80.86,80.86,76.66,2,2,2,466.1,418.2,485.3,362.1,314.2,104,104,104,0,0,0,0.224,0.214,0.249,362.1,314.2,381.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.18,0.163,0.187,0.0424,0.0328,0.0463,0.0017,0.0013,0.0019,0.455,0.371,0.49,0.019,0.015,0.02,23.85,23.73,24.15,0.928,0.919,0.931,0.975,0.97,0.979,0.905,0.892,0.911,39.29,34.2,41.3,38.33,33.18,40.43,0,0,0,0,0,0,0.426,0,0.063,0.22,0.78,0.22,45.7
-979437600000,1938,12,1938,3,12,7,0.32,0.0689,0.251,14726,94.1,94.1,87.65,2,2,2,529.6,490.4,566.7,415.6,386.4,114,104,118,0,0,0,0.215,0.205,0.225,415.6,386.4,448.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.201,0.188,0.213,0.0531,0.0473,0.0597,0.0022,0.002,0.0025,0.56,0.5,0.629,0.023,0.021,0.026,23.46,23.22,23.69,0.936,0.932,0.94,0.98,0.98,0.98,0.917,0.913,0.921,44.72,41.83,48.01,43.83,40.99,47.05,0,0,0,0,0,0,0.487,0,0.069,0.22,0.78,0.22,46
-978832800000,1938,12,1938,3,13,7,0.346,0.0732,0.273,15840.2,95.7,95.7,94.29,3,2,2.142857142857143,572.9,566.7,588.3,451.9,448.7,121,118,139,0,0,0,0.211,0.201,0.236,451.9,448.7,470.3,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.215,0.213,0.224,0.0604,0.0597,0.0641,0.0025,0.0025,0.0027,0.605,0.462,0.632,0.025,0.019,0.027,23.22,23.12,23.29,0.937,0.918,0.94,0.979,0.97,0.98,0.917,0.891,0.921,45.83,32.89,48.01,44.87,31.9,47.05,0,0,0,0,0,0,0.524,0,0.073,0.21,0.79,0.21,45.8
-978228000000,1939,1,1938,4,14,7,0.387,0.0841,0.303,17047.2,109.7,109.7,101.5,3,2,2.857142857142857,639.6,593.1,684.5,500.6,454.1,139,139,139,0,0,0,0.218,0.203,0.234,500.6,454.1,545.5,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.245,0.218,0.27,0.0724,0.0608,0.0882,0.0031,0.0026,0.0038,0.544,0.496,0.644,0.023,0.021,0.027,23,22.77,23.09,0.925,0.921,0.94,0.972,0.97,0.98,0.899,0.893,0.921,37.12,34.1,48.33,36.08,33.08,47.36,0,0,0,0,0,0,0.564,0,0.084,0.22,0.78,0.22,44
-977623200000,1939,1,1938,4,15,7,0.436,0.0841,0.351,19618,117.8,117.8,116.8,3,3,3,720.1,690.2,725.1,581.1,551.2,139,139,139,0,0,0,0.193,0.192,0.201,581.1,551.2,586.1,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.29,0.273,0.293,0.102,0.0905,0.104,0.0044,0.0039,0.0045,0.658,0.603,0.668,0.028,0.026,0.029,22.56,22.53,22.74,0.931,0.928,0.931,0.976,0.972,0.976,0.908,0.902,0.909,39.89,38.01,40.2,38.92,36.94,39.26,0,0,0,0,0,0,0.649,0,0.085,0.19,0.81,0.19,45
-977018400000,1939,1,1938,4,16,7,0.465,0.0841,0.381,21201.6,131.2,131.2,126.2,3,3,3,769.6,735.5,797.9,630.6,596.5,139,139,139,0,0,0,0.181,0.174,0.189,630.6,596.5,658.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.318,0.299,0.334,0.119,0.109,0.128,0.0052,0.0047,0.0056,0.75,0.687,0.803,0.033,0.03,0.035,22.27,22.1,22.47,0.935,0.932,0.938,0.98,0.978,0.98,0.916,0.912,0.919,42.94,40.85,44.64,42.07,39.95,43.74,0,0,0,0,0,0,0.701,0,0.084,0.18,0.82,0.18,45.6
-976413600000,1939,1,1938,4,17,7,0.514,0.0841,0.43,23525.4,143.6,143.6,140,3,3,3,849.9,817.2,871.9,710.9,678.2,139,139,139,0,0,0,0.163,0.159,0.17,710.9,678.2,732.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.365,0.345,0.38,0.146,0.133,0.156,0.0064,0.0058,0.0069,0.909,0.84,0.958,0.04,0.037,0.042,21.79,21.65,21.99,0.941,0.939,0.942,0.98,0.98,0.98,0.922,0.92,0.923,47.63,45.77,48.85,46.68,44.86,47.87,0,0,0,0,0,0,0.778,0,0.084,0.16,0.84,0.16,45.8
-975808800000,1939,1,1938,4,18,7,0.561,0.094,0.467,24828.2,157.4,157.4,147.8,4,3,3.7142857142857144,926.9,878.6,995,771.4,739.6,155.4,139,162,0,0,0,0.168,0.154,0.179,771.4,739.6,833,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.418,0.386,0.476,0.178,0.16,0.216,0.008,0.0071,0.0098,0.914,0.788,0.999,0.041,0.035,0.045,21.48,21.12,21.8,0.933,0.927,0.942,0.975,0.97,0.98,0.91,0.899,0.923,41.4,36.63,49.03,40.38,35.53,48.05,0,0,0,0,0,0,0.821,0,0.094,0.17,0.83,0.17,44.3
-975204000000,1939,2,1938,5,19,7,0.609,0.098,0.511,26781.6,164.1,164.1,159.4,4,4,4,1007,995,1035,845.3,833,162,162,162,0,0,0,0.161,0.156,0.163,845.3,833,873.3,990,990,990,967.9,967.9,968,22.1,22,22.1,0.487,0.476,0.513,0.226,0.216,0.249,0.01,0.0098,0.011,1.03,0.999,1.1,0.047,0.045,0.05,21.05,20.89,21.12,0.934,0.934,0.936,0.978,0.977,0.98,0.914,0.912,0.917,40.76,40.28,41.85,39.85,39.34,41.02,0,0,0,0,0,0,0.886,0,0.098,0.16,0.84,0.16,44
-974599200000,1939,2,1938,5,20,7,0.656,0.098,0.558,28783.6,177.4,177.4,171.3,4,4,4,1085,1047,1127,922.6,885.3,162,162,162,0,0,0,0.15,0.144,0.155,922.6,885.3,964.8,990,990,990,968.2,968,968.3,21.8,21.7,22,0.558,0.524,0.597,0.288,0.258,0.322,0.013,0.012,0.015,1.22,1.13,1.33,0.056,0.051,0.061,20.61,20.37,20.82,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,43.71,42.32,45.25,42.83,41.47,44.34,0,0,0,0,0,0,0.952,0,0.098,0.15,0.85,0.15,43.9
-973994400000,1939,2,1938,5,21,7,0.872,0.098,0.658,31021.7,190.3,190.3,184.7,4,4,4,1442,1175,1721,1280,1013,162,162,162,192.9,0,459,0.114,0.0942,0.138,1088,1013,1100,990,990,990,969.3,968.5,970.2,20.7,19.8,21.5,0.837,0.665,0.916,0.464,0.367,0.48,0.022,0.017,0.024,1.82,1.49,1.93,0.088,0.069,0.098,18.88,17.87,20.06,0.937,0.933,0.94,0.98,0.98,0.98,0.918,0.915,0.921,47.11,44.98,48.54,46.16,44.08,47.57,0,0,0,0,0,0,1.03,0,0.214,0.11,0.75,0.25,35.6
-973389600000,1939,2,1938,5,22,7,1.26,0.131,0.665,27633.4,174.9,174.9,164.5,4,4,4,2089,1761,2529,1872,1599,217,162,239,771.7,499,1190,0.104,0.0852,0.124,1100,1100,1100,990,990,990,971.3,970.3,972.4,18.7,17.6,19.7,0.925,0.919,0.926,0.48,0.48,0.48,0.026,0.024,0.027,1.94,1.93,1.94,0.1,0.098,0.11,16.8,15.68,17.74,0.927,0.92,0.933,0.978,0.974,0.98,0.907,0.896,0.914,42.03,38.93,44.62,41.12,37.9,43.72,0,0,0,0,0,0,0.914,0,0.595,0.1,0.53,0.47,21.9
-972784800000,1939,3,1938,6,23,7,1.69,0.145,0.665,24187,149.9,149.9,144,4,4,4,2791,2585,2874,2552,2346,239,239,239,1452,1246,1535,0.0858,0.0832,0.0925,1100,1100,1100,990,990,990,973,972.5,973.2,17,16.8,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.05,14.85,15.55,0.914,0.911,0.919,0.971,0.97,0.973,0.887,0.884,0.894,37.09,36.5,38.53,35.99,35.4,37.48,0,0,0,0,0,0,0.8,0,1.025,0.086,0.39,0.61,14.3
-972180000000,1939,3,1938,6,24,7,1.67,0.145,0.665,24299.2,145.1,145.1,144.6,4,4,4,2765,2747,2785,2526,2508,239,239,239,1426,1408,1446,0.0864,0.0858,0.087,1100,1100,1100,990,990,990,972.9,972.9,973,17.1,17,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.11,15.06,15.16,0.914,0.914,0.915,0.97,0.97,0.97,0.887,0.886,0.888,37.27,37.13,37.39,36.16,36.01,36.29,0,0,0,0,0,0,0.804,0,1.005,0.087,0.4,0.6,14.6
-971575200000,1939,3,1938,6,25,7,1.62,0.145,0.665,24706.2,151.6,151.6,147.1,4,4,4,2683,2529,2785,2444,2290,239,239,239,1343,1190,1446,0.0892,0.0858,0.0945,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.31,15.06,15.68,0.916,0.914,0.92,0.971,0.97,0.974,0.89,0.886,0.896,37.85,37.13,38.93,36.77,36.01,37.9,0,0,0,0,0,0,0.817,0,0.955,0.09,0.41,0.59,15.3
-970970400000,1939,3,1938,6,26,7,1.54,0.141,0.665,25373.6,151.6,151.6,151,4,4,4,2549,2529,2565,2316,2290,232.7,217,239,1216,1190,1226,0.0913,0.0858,0.0945,1100,1100,1100,990,990,990,972.4,972.4,972.5,17.6,17.5,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.63,15.6,15.68,0.92,0.919,0.92,0.973,0.973,0.974,0.895,0.895,0.896,38.79,38.67,38.93,37.76,37.64,37.9,0,0,0,0,0,0,0.839,0,0.875,0.092,0.43,0.57,16.5
-970365600000,1939,4,1938,7,27,7,1.47,0.131,0.665,25941.7,154.8,154.8,154.4,4,4,4,2436,2424,2496,2219,2207,217,217,217,1119,1107,1179,0.0891,0.0869,0.0895,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.91,15.76,15.93,0.923,0.921,0.923,0.975,0.974,0.975,0.9,0.897,0.9,39.59,39.16,39.67,38.6,38.15,38.69,0,0,0,0,0,0,0.858,0,0.805,0.089,0.45,0.55,17.6
-969760800000,1939,4,1938,7,28,7,1.41,0.131,0.665,26460.2,159.7,159.7,157.5,4,4,4,2328,2248,2404,2111,2031,217,217,217,1011,931,1087,0.0933,0.0903,0.0965,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.17,15.98,16.36,0.925,0.924,0.926,0.977,0.976,0.978,0.903,0.901,0.905,40.31,39.81,40.84,39.38,38.84,39.94,0,0,0,0,0,0,0.875,0,0.745,0.093,0.47,0.53,18.8
-969156000000,1939,4,1938,7,29,7,1.28,0.113,0.665,27413,165.1,165.1,163.2,4,4,4,2125,2054,2229,1937,1906,187.4,148,217,837.3,806,912,0.0882,0.0697,0.102,1100,1100,1100,990,990,990,971.4,971.2,971.7,18.6,18.3,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.66,16.41,16.83,0.927,0.926,0.928,0.979,0.978,0.98,0.908,0.906,0.909,41.65,40.96,42.12,40.79,40.07,41.27,0,0,0,0,0,0,0.907,0,0.615,0.088,0.52,0.48,21.4
-968551200000,1939,4,1938,7,30,7,1.15,0.0895,0.665,28582.8,174.1,174.1,170.1,4,4,4,1896,1780,2021,1748,1632,148,148,148,647.6,532,773,0.0782,0.0732,0.0831,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.3,16.91,17.67,0.93,0.928,0.932,0.98,0.98,0.98,0.912,0.91,0.914,43.4,42.33,44.42,42.53,41.49,43.54,0,0,0,0,0,0,0.945,0,0.485,0.078,0.58,0.42,24.9
-967946400000,1939,5,1938,8,31,7,0.981,0.116,0.665,30193.3,182.4,182.4,179.7,4,4,4,1622,1546,1744,1430,1354,192,192,192,330.3,254,452,0.119,0.11,0.124,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.913,0.908,0.924,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.94,0.096,0.094,0.098,18.19,17.79,18.44,0.934,0.933,0.935,0.98,0.98,0.98,0.916,0.914,0.917,45.85,44.75,46.52,44.93,43.86,45.59,0,0,0,0,0,0,0.998,0,0.316,0.12,0.68,0.32,30.8
-967341600000,1939,5,1938,8,32,7,0.848,0.116,0.665,31573.8,192,192,187.9,4,4,4,1402,1297,1513,1210,1105,192,192,192,110.1,5,221,0.137,0.127,0.148,1100,1100,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.843,0.798,0.895,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.81,1.91,0.089,0.086,0.093,18.97,18.56,19.35,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.94,46.84,48.97,46.98,45.91,47.99,0,0,0,0,0,0,1.04,0,0.183,0.14,0.78,0.22,37.2
-966736800000,1939,5,1938,8,33,7,0.747,0.116,0.631,31262.5,191.4,191.4,186.1,4,4,4,1236,1200,1284,1044,1008,192,192,192,0,0,0,0.155,0.149,0.16,1044,1008,1092,990,990,990,968.6,968.5,968.8,21.4,21.2,21.5,0.714,0.662,0.785,0.407,0.36,0.47,0.019,0.017,0.022,1.6,1.47,1.78,0.075,0.069,0.084,19.76,19.42,20,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.92,0.921,47.47,46.43,48.82,46.52,45.5,47.84,0,0,0,0,0,0,1.03,0,0.116,0.16,0.84,0.16,41.9
-966132000000,1939,5,1938,8,34,7,0.644,0.116,0.528,27317.6,179,179,162.6,4,4,4,1064,995,1175,872.3,803,192,192,192,0,0,0,0.181,0.163,0.193,872.3,803,983.4,990,990,990,968.1,967.9,968.5,21.9,21.5,22.1,0.516,0.451,0.626,0.248,0.192,0.337,0.011,0.0087,0.016,1.1,0.929,1.39,0.05,0.042,0.065,20.8,20.16,21.19,0.935,0.932,0.939,0.978,0.974,0.98,0.915,0.907,0.92,41.56,38.87,45.65,40.65,37.84,44.74,0,0,0,0,0,0,0.903,0,0.116,0.18,0.82,0.18,42.4
-965527200000,1939,5,1938,8,35,7,0.562,0.105,0.457,24305.8,152.5,152.5,144.7,4,3,3.7142857142857144,929.9,845.8,987.8,755.7,684.8,174.3,161,192,0,0,0,0.187,0.167,0.199,755.7,684.8,803.9,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.41,0.352,0.449,0.169,0.135,0.193,0.0076,0.006,0.0087,0.878,0.856,0.928,0.039,0.038,0.042,21.5,21.24,21.86,0.933,0.929,0.939,0.974,0.971,0.98,0.909,0.902,0.92,40.41,37.64,45.96,39.39,36.55,45.04,0,0,0,0,0,0,0.804,0,0.105,0.19,0.81,0.19,43.2
-964922400000,1939,6,1938,9,36,7,0.472,0.0974,0.375,20760.5,133.7,133.7,123.6,3,3,3,781.2,725.1,837.3,620.2,564.1,161,161,161,0,0,0,0.207,0.192,0.222,620.2,564.1,676.3,990,990,990,967,966.8,967.2,23,22.8,23.2,0.315,0.283,0.347,0.115,0.0956,0.133,0.005,0.0041,0.0058,0.734,0.629,0.84,0.032,0.027,0.037,22.24,21.91,22.57,0.934,0.929,0.939,0.978,0.973,0.98,0.914,0.904,0.92,42.11,38.66,45.47,41.19,37.62,44.56,0,0,0,0,0,0,0.687,0,0.097,0.21,0.79,0.21,44
-964317600000,1939,6,1938,9,37,7,0.391,0.0974,0.293,16536.6,110.1,110.1,98.43,3,2,2.7142857142857144,646,588.3,710.9,485,427.3,161,161,161,0,0,0,0.25,0.226,0.274,485,427.3,549.9,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.239,0.209,0.275,0.0685,0.0555,0.09,0.0029,0.0023,0.0039,0.546,0.487,0.603,0.023,0.021,0.026,22.97,22.65,23.17,0.927,0.92,0.938,0.973,0.97,0.98,0.902,0.892,0.919,38.08,33.46,45.96,37.08,32.45,45.04,0,0,0,0,0,0,0.547,0,0.098,0.25,0.75,0.25,42.3
-963712800000,1939,6,1938,9,38,7,0.327,0.0974,0.23,13343.3,89.16,89.16,79.42,2,2,2,540.8,502.8,588.3,379.8,341.8,161,161,161,0,0,0,0.299,0.274,0.32,379.8,341.8,427.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.192,0.179,0.209,0.046,0.0384,0.0555,0.0019,0.0016,0.0023,0.495,0.424,0.587,0.021,0.018,0.025,23.47,23.17,23.71,0.93,0.924,0.937,0.976,0.97,0.98,0.909,0.897,0.918,40.66,36.73,45.49,39.71,35.63,44.58,0,0,0,0,0,0,0.441,0,0.097,0.3,0.7,0.3,40.8
-963108000000,1939,6,1938,9,39,7,0.287,0.0929,0.194,11292,71.27,71.27,67.21,2,2,2,475.1,442.7,502.8,321.5,307.7,153.6,135,161,0,0,0,0.323,0.302,0.337,321.5,307.7,341.8,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.171,0.165,0.179,0.0343,0.0315,0.0384,0.0014,0.0013,0.0016,0.388,0.364,0.424,0.016,0.015,0.018,23.87,23.71,24.04,0.921,0.918,0.924,0.97,0.97,0.97,0.893,0.89,0.897,34.65,33.3,36.73,33.61,32.3,35.63,0,0,0,0,0,0,0.373,0,0.093,0.32,0.68,0.32,39.3
-962503200000,1939,7,1938,10,40,7,0.262,0.0816,0.18,10520,64.6,64.6,62.62,2,2,2,433.1,427.1,442.7,298.1,292.1,135,135,135,0,0,0,0.312,0.305,0.316,298.1,292.1,307.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.162,0.159,0.165,0.0296,0.0284,0.0315,0.0012,0.0012,0.0013,0.349,0.339,0.364,0.014,0.014,0.015,24.1,24.04,24.14,0.916,0.915,0.918,0.97,0.97,0.97,0.889,0.887,0.89,32.28,31.63,33.3,31.31,30.69,32.3,0,0,0,0,0,0,0.348,0,0.082,0.31,0.69,0.31,40.2
-961898400000,1939,7,1938,10,41,7,0.249,0.0816,0.167,9752.57,60.34,60.34,58.05,2,2,2,411.3,394,422.2,276.3,259,135,135,135,0,0,0,0.329,0.32,0.343,276.3,259,287.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.148,0.158,0.0253,0.0218,0.0274,0.001,0.00089,0.0011,0.314,0.288,0.331,0.013,0.012,0.014,24.24,24.17,24.34,0.911,0.907,0.914,0.97,0.97,0.97,0.884,0.88,0.886,29.92,28.05,31.1,29.03,27.21,30.17,0,0,0,0,0,0,0.323,0,0.082,0.33,0.67,0.33,39.2
-961293600000,1939,7,1938,10,42,7,0.234,0.0816,0.153,8915.14,54.42,54.42,53.07,2,2,2,387.6,382.6,394,252.6,247.6,135,135,135,0,0,0,0.349,0.343,0.353,252.6,247.6,259,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.144,0.148,0.0205,0.0195,0.0218,0.00083,0.00079,0.00089,0.279,0.272,0.288,0.011,0.011,0.012,24.38,24.34,24.42,0.906,0.904,0.907,0.97,0.97,0.97,0.879,0.877,0.88,27.35,26.81,28.05,26.53,26,27.21,0,0,0,0,0,0,0.295,0,0.081,0.35,0.65,0.35,38.1
-960688800000,1939,7,1938,10,43,7,0.223,0.0816,0.142,8356.83,52,52,49.74,2,1,1.7142857142857142,369.1,354,382.6,234.1,219,135,135,135,0,0,0,0.366,0.353,0.381,234.1,219,247.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.134,0.144,0.0168,0.0138,0.0195,0.00068,0.00056,0.00079,0.326,0.252,0.487,0.013,0.01,0.02,24.43,24.34,24.51,0.912,0.898,0.94,0.973,0.97,0.98,0.888,0.872,0.921,32.59,25.19,49.12,31.75,24.43,48.14,0,0,0,0,0,0,0.276,0,0.081,0.37,0.64,0.36,37.5
-960084000000,1939,7,1938,10,44,7,0.206,0.0713,0.135,7899,47.64,47.64,47.02,2,1,1.8571428571428572,340.3,334.4,351.7,222.5,216.7,117.9,115,135,0,0,0,0.346,0.337,0.384,222.5,216.7,226.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.132,0.131,0.133,0.0145,0.0133,0.0153,0.00058,0.00054,0.00062,0.27,0.23,0.478,0.011,0.0092,0.019,24.63,24.36,24.7,0.901,0.893,0.939,0.971,0.97,0.98,0.875,0.866,0.92,27.67,23.73,48.62,26.91,23.01,47.64,0,0,0,0,0,0,0.261,0,0.071,0.35,0.66,0.34,38.3
-959479200000,1939,8,1938,11,45,7,0.198,0.0696,0.128,7799.06,46.95,46.95,46.42,2,1,1.1428571428571428,326.7,321.2,334.4,211.7,206.2,115,115,115,0,0,0,0.352,0.344,0.358,211.7,206.2,219.4,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.131,0.0123,0.0112,0.0139,0.00049,0.00045,0.00056,0.421,0.23,0.461,0.017,0.0092,0.018,24.55,24.5,24.7,0.931,0.893,0.938,0.979,0.97,0.98,0.911,0.866,0.919,44.05,23.73,47.91,43.14,23.01,46.95,0,0,0,0,0,0,0.258,0,0.07,0.35,0.65,0.35,39.4
-958874400000,1939,8,1938,11,46,7,0.19,0.0696,0.12,7378.6,44.86,44.86,43.92,1,1,1,313.7,310.1,317.9,198.7,195.1,115,115,115,0,0,0,0.367,0.362,0.371,198.7,195.1,202.9,990,990,990,965,965,965,25,25,25,0.124,0.122,0.125,0.00991,0.00951,0.0106,0.0004,0.00038,0.00042,0.413,0.401,0.427,0.016,0.016,0.017,24.62,24.58,24.65,0.934,0.933,0.936,0.98,0.98,0.98,0.916,0.915,0.917,44.82,44.01,45.78,43.92,43.13,44.86,0,0,0,0,0,0,0.244,0,0.07,0.37,0.63,0.37,38.8
-958269600000,1939,8,1938,11,47,7,0.184,0.0696,0.114,7000.07,43.13,43.13,41.67,1,1,1,303.8,290,310.1,188.8,175,115,115,115,0,0,0,0.379,0.371,0.397,188.8,175,195.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.115,0.122,0.00888,0.0075,0.00951,0.00035,0.0003,0.00038,0.382,0.34,0.401,0.015,0.014,0.016,24.7,24.65,24.8,0.931,0.927,0.933,0.979,0.975,0.98,0.911,0.904,0.915,42.58,39.45,44.01,41.67,38.46,43.13,0,0,0,0,0,0,0.231,0,0.07,0.38,0.62,0.38,38
-957664800000,1939,8,1938,11,48,7,0.169,0.0633,0.106,6481.38,42.3,42.3,38.58,1,1,1,279.9,273.3,287.1,175.2,166.5,104.7,91,115,0,0,0,0.374,0.323,0.409,175.2,166.5,190.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.118,0.00752,0.00665,0.00905,0.0003,0.00026,0.00036,0.34,0.315,0.384,0.013,0.013,0.015,24.84,24.79,24.86,0.927,0.924,0.932,0.975,0.971,0.98,0.903,0.897,0.913,39.57,37.49,43.16,38.58,36.39,42.3,0,0,0,0,0,0,0.214,0,0.063,0.37,0.63,0.37,38.4
-957060000000,1939,9,1938,12,49,7,0.161,0.055,0.105,6466.21,40.42,40.42,38.49,1,1,1,265.4,261.9,273.3,174.4,170.9,91,91,91,0,0,0,0.343,0.333,0.348,174.4,170.9,182.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.111,0.115,0.00744,0.00709,0.00823,0.00029,0.00028,0.00033,0.335,0.325,0.359,0.013,0.013,0.014,24.9,24.85,24.93,0.927,0.925,0.93,0.975,0.973,0.979,0.903,0.901,0.91,39.48,38.66,41.3,38.49,37.62,40.42,0,0,0,0,0,0,0.214,0,0.056,0.34,0.65,0.35,40.2
-956455200000,1939,9,1938,12,50,7,0.151,0.0714,0.0792,4772.47,30.18,30.18,28.41,1,1,1,249,242.4,256.9,131,124.4,118,118,118,0,0,0,0.474,0.459,0.487,131,124.4,138.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0994,0.0971,0.102,0.0031,0.00244,0.00389,0.00012,0.000096,0.00015,0.224,0.209,0.243,0.0089,0.0082,0.0096,25.08,25.03,25.14,0.909,0.906,0.913,0.97,0.97,0.97,0.882,0.879,0.885,29.29,27.78,31.11,28.41,26.94,30.18,0,0,0,0,0,0,0.158,0,0.0718,0.47,0.52,0.48,31.6
-955850400000,1939,9,1938,12,51,7,0.147,0.0714,0.0752,4526.41,26.94,26.94,26.94,1,1,1,242.4,242.4,242.4,124.4,124.4,118,118,118,0,0,0,0.487,0.487,0.487,124.4,124.4,124.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0971,0.0971,0.0971,0.00244,0.00244,0.00244,0.000096,0.000096,0.000096,0.209,0.209,0.209,0.0082,0.0082,0.0082,25.14,25.14,25.14,0.906,0.906,0.906,0.97,0.97,0.97,0.879,0.879,0.879,27.78,27.78,27.78,26.94,26.94,26.94,0,0,0,0,0,0,0.15,0,0.0718,0.49,0.51,0.49,30.8
-955245600000,1939,9,1938,12,52,7,0.146,0.0696,0.076,4574.5,30.39,30.39,27.23,1,1,1,240.6,236.2,242.4,125.6,118.2,115,97,118,0,0,0,0.478,0.411,0.5,125.6,118.2,139.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0973,0.0949,0.101,0.00256,0.00182,0.00392,0.0001,0.000072,0.00015,0.212,0.196,0.242,0.0084,0.0077,0.0095,25.14,25.14,25.19,0.906,0.901,0.913,0.97,0.97,0.97,0.879,0.874,0.885,28.07,26.29,31.33,27.23,25.5,30.39,0,0,0,0,0,0,0.151,0,0.07,0.48,0.52,0.48,31.3
-954640800000,1939,10,1939,1,1,7,0.141,0.0587,0.0826,5007.38,30.39,30.39,29.81,1,1,1,233.6,225.8,236.2,136.6,128.8,97,97,97,0,0,0,0.416,0.411,0.43,136.6,128.8,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.0969,0.101,0.00366,0.00288,0.00392,0.00014,0.00011,0.00015,0.235,0.217,0.242,0.0093,0.0085,0.0095,25.16,25.14,25.23,0.912,0.908,0.913,0.97,0.97,0.97,0.884,0.881,0.885,30.73,28.94,31.33,29.81,28.07,30.39,0,0,0,0,0,0,0.166,0,0.0584,0.42,0.59,0.41,35.5
-954036000000,1939,10,1939,1,2,7,0.13,0.0587,0.0716,4314.2,28.07,28.07,25.68,1,1,1,215.4,213,225.8,118.4,116,97,97,97,0,0,0,0.45,0.43,0.455,118.4,116,128.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0932,0.0924,0.0969,0.00184,0.0016,0.00288,0.000072,0.000063,0.00011,0.194,0.189,0.217,0.0076,0.0074,0.0085,25.31,25.23,25.33,0.901,0.899,0.908,0.97,0.97,0.97,0.874,0.872,0.881,26.47,25.91,28.94,25.68,25.14,28.07,0,0,0,0,0,0,0.143,0,0.0584,0.45,0.55,0.45,33.2
-953431200000,1939,10,1939,1,3,7,0.133,0.0587,0.0745,4498.62,28.71,28.71,26.78,1,1,1,220.2,216.8,228.7,123.2,119.8,97,97,97,0,0,0,0.44,0.424,0.447,123.2,119.8,131.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0949,0.0937,0.0979,0.00232,0.00198,0.00317,0.000091,0.000077,0.00012,0.205,0.197,0.224,0.008,0.0077,0.0088,25.27,25.2,25.3,0.904,0.902,0.909,0.97,0.97,0.97,0.877,0.875,0.882,27.61,26.81,29.6,26.78,26,28.71,0,0,0,0,0,0,0.149,0,0.0585,0.44,0.56,0.44,33.8
-952826400000,1939,10,1939,1,4,7,0.15,0.0587,0.0915,5556.98,34.48,34.48,33.08,1,1,1,248.3,231.5,254.6,151.3,134.5,97,97,97,0,0,0,0.391,0.381,0.419,151.3,134.5,157.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.0989,0.107,0.00513,0.00345,0.00576,0.0002,0.00014,0.00023,0.272,0.23,0.289,0.011,0.0091,0.011,25.04,24.99,25.18,0.918,0.911,0.92,0.97,0.97,0.97,0.89,0.883,0.893,34.1,30.25,35.55,33.08,29.34,34.48,0,0,0,0,0,0,0.184,0,0.0585,0.39,0.61,0.39,37
-952221600000,1939,10,1939,1,5,7,0.158,0.0626,0.095,5766.11,35.56,35.56,34.32,1,1,1,260.5,254.6,261.9,157,155.9,103.4,97,106,0,0,0,0.397,0.374,0.405,157,155.9,162.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.107,0.109,0.0057,0.00559,0.00624,0.00023,0.00022,0.00025,0.288,0.286,0.302,0.011,0.011,0.012,24.97,24.96,24.99,0.92,0.92,0.922,0.97,0.97,0.97,0.893,0.892,0.895,35.38,35.1,36.66,34.32,34.04,35.56,0,0,0,0,0,0,0.191,0,0.063,0.4,0.6,0.4,36.5
-951616800000,1939,11,1939,2,6,7,0.16,0.0641,0.0963,5850.98,36.65,36.65,34.83,1,1,1,265.3,261.9,273.3,159.3,155.9,106,106,106,0,0,0,0.4,0.388,0.405,159.3,155.9,167.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.108,0.112,0.00593,0.00559,0.00673,0.00024,0.00022,0.00027,0.295,0.286,0.317,0.012,0.011,0.013,24.94,24.89,24.97,0.921,0.92,0.924,0.97,0.97,0.971,0.894,0.892,0.897,35.89,35.1,37.74,34.83,34.04,36.65,0,0,0,0,0,0,0.193,0,0.0637,0.4,0.6,0.4,36.6
-951012000000,1939,11,1939,2,7,7,0.175,0.0641,0.111,6839.64,42.72,42.72,40.71,1,1,1,290.1,276.2,298.8,184.1,170.2,106,106,106,0,0,0,0.365,0.355,0.384,184.1,170.2,192.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.113,0.121,0.00841,0.00702,0.00928,0.00033,0.00028,0.00037,0.367,0.325,0.394,0.015,0.013,0.016,24.77,24.71,24.87,0.93,0.925,0.933,0.978,0.973,0.98,0.91,0.9,0.914,41.61,38.4,43.59,40.71,37.34,42.72,0,0,0,0,0,0,0.226,0,0.064,0.37,0.63,0.37,39.1
-950407200000,1939,11,1939,2,8,7,0.219,0.0641,0.155,9145.66,60.86,60.86,54.44,2,1,1.8571428571428572,362.1,321.2,394,256.1,215.2,106,106,106,0,0,0,0.294,0.269,0.33,256.1,215.2,288,990,990,990,965.2,965,965.4,24.8,24.6,25,0.144,0.129,0.155,0.0212,0.013,0.0276,0.00086,0.00052,0.0011,0.317,0.269,0.47,0.013,0.011,0.019,24.47,24.3,24.56,0.913,0.905,0.939,0.971,0.97,0.98,0.887,0.878,0.92,31.5,27.02,48.58,30.62,26.21,47.61,0,0,0,0,0,0,0.302,0,0.064,0.29,0.71,0.29,41.8
-949802400000,1939,11,1939,2,9,7,0.259,0.0672,0.191,11216.1,68.35,68.35,66.76,2,2,2,427.8,406.7,442.7,316.6,300.7,111.1,106,118,0,0,0,0.26,0.248,0.275,316.6,300.7,324.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.166,0.159,0.169,0.0333,0.0301,0.0349,0.0014,0.0012,0.0014,0.376,0.349,0.391,0.015,0.014,0.016,24.1,24.02,24.22,0.92,0.917,0.921,0.97,0.97,0.97,0.892,0.889,0.894,34.41,32.74,35.23,33.38,31.76,34.18,0,0,0,0,0,0,0.371,0,0.068,0.26,0.74,0.26,43.3
-949197600000,1939,12,1939,3,10,7,0.294,0.0714,0.223,13082.3,82.29,82.29,77.87,2,2,2,486.8,451.8,507,368.8,333.8,118,118,118,0,0,0,0.243,0.233,0.261,368.8,333.8,389,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.185,0.172,0.192,0.0438,0.0368,0.0478,0.0018,0.0015,0.002,0.47,0.406,0.507,0.019,0.017,0.021,23.74,23.61,23.96,0.929,0.923,0.932,0.976,0.97,0.98,0.907,0.895,0.914,39.89,36.2,41.99,38.94,35.11,41.15,0,0,0,0,0,0,0.433,0,0.071,0.24,0.76,0.24,44.5
-948592800000,1939,12,1939,3,11,7,0.328,0.0714,0.256,14994.3,94.1,94.1,89.25,2,2,2,541.9,512.2,566.7,423.9,394.2,118,118,118,0,0,0,0.218,0.208,0.23,423.9,394.2,448.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.204,0.194,0.213,0.0548,0.0488,0.0597,0.0023,0.002,0.0025,0.577,0.517,0.629,0.024,0.021,0.026,23.38,23.22,23.58,0.937,0.933,0.94,0.98,0.98,0.98,0.918,0.914,0.921,45.54,42.52,48.01,44.63,41.67,47.05,0,0,0,0,0,0,0.496,0,0.072,0.22,0.78,0.22,45.7
-947988000000,1939,12,1939,3,12,7,0.361,0.0714,0.29,16441.7,103.6,103.6,97.87,3,2,2.857142857142857,597.7,566.7,629.7,479.7,448.7,118,118,118,0,0,0,0.198,0.187,0.208,479.7,448.7,511.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.23,0.213,0.248,0.0666,0.0597,0.0747,0.0028,0.0025,0.0032,0.506,0.462,0.629,0.021,0.019,0.026,23.21,23.05,23.29,0.923,0.918,0.94,0.971,0.97,0.98,0.897,0.891,0.921,35.87,32.89,48.01,34.86,31.9,47.05,0,0,0,0,0,0,0.544,0,0.071,0.2,0.8,0.2,45.5
-947383200000,1939,12,1939,3,13,7,0.427,0.0714,0.355,19906.1,125.4,125.4,118.5,3,3,3,705.3,636.6,741,587.3,518.6,118,118,118,0,0,0,0.167,0.159,0.185,587.3,518.6,623,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.291,0.252,0.311,0.104,0.0774,0.117,0.0045,0.0033,0.0051,0.667,0.541,0.733,0.029,0.023,0.032,22.61,22.4,23.01,0.931,0.924,0.935,0.977,0.97,0.98,0.91,0.897,0.916,40.43,36.06,42.66,39.5,34.98,41.8,0,0,0,0,0,0,0.658,0,0.072,0.17,0.83,0.17,46.6
-946778400000,1940,1,1939,4,14,7,0.46,0.0841,0.376,20963.2,125.3,125.3,124.8,3,3,3,761.3,745.4,764,622.3,606.4,139,139,139,0,0,0,0.183,0.182,0.186,622.3,606.4,625,990,990,990,966.9,966.9,967,23.1,23,23.1,0.314,0.305,0.315,0.117,0.112,0.117,0.0051,0.0048,0.0051,0.735,0.706,0.74,0.032,0.031,0.032,22.32,22.3,22.41,0.935,0.933,0.935,0.98,0.979,0.98,0.916,0.914,0.916,42.45,41.47,42.61,41.59,40.61,41.76,0,0,0,0,0,0,0.693,0,0.084,0.18,0.82,0.18,45.6
-946173600000,1940,1,1939,4,15,7,0.48,0.0841,0.396,21922.9,131.2,131.2,130.5,3,3,3,793.7,768.4,797.9,654.7,629.4,139,139,139,0,0,0,0.175,0.174,0.181,654.7,629.4,658.9,990,990,990,967.1,967,967.1,22.9,22.9,23,0.332,0.318,0.334,0.126,0.119,0.128,0.0055,0.0052,0.0056,0.796,0.748,0.803,0.035,0.032,0.035,22.13,22.1,22.28,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,44.39,42.88,44.64,43.5,42.02,43.74,0,0,0,0,0,0,0.725,0,0.084,0.18,0.83,0.17,45.7
-945568800000,1940,1,1939,4,16,7,0.525,0.0841,0.441,23912.8,149.1,149.1,142.3,4,3,3.2857142857142856,868.1,817.2,919.2,729.1,678.2,139,139,139,0,0,0,0.16,0.151,0.17,729.1,678.2,780.2,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.379,0.345,0.423,0.155,0.133,0.18,0.0069,0.0058,0.008,0.894,0.837,0.938,0.04,0.037,0.041,21.73,21.55,21.99,0.937,0.929,0.941,0.978,0.971,0.98,0.916,0.902,0.922,44.92,37.64,48.41,43.93,36.55,47.45,0,0,0,0,0,0,0.791,0,0.084,0.16,0.84,0.16,45.5
-944964000000,1940,1,1939,4,17,7,0.575,0.0841,0.491,25947.9,159.8,159.8,154.5,4,4,4,950,928.7,982,811,789.7,139,139,139,0,0,0,0.147,0.142,0.15,811,789.7,843,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.451,0.432,0.481,0.199,0.185,0.224,0.0089,0.0083,0.01,0.942,0.892,1.02,0.042,0.04,0.046,21.36,21.15,21.49,0.932,0.931,0.934,0.975,0.973,0.978,0.909,0.906,0.914,39.6,38.73,40.86,38.61,37.7,39.95,0,0,0,0,0,0,0.858,0,0.084,0.15,0.85,0.15,45.1
-944359200000,1940,1,1939,4,18,7,0.608,0.092,0.516,27057.9,164.1,164.1,161.1,4,4,4,1005,982,1035,853.3,833,152.1,139,162,0,0,0,0.151,0.14,0.163,853.3,833,873.3,990,990,990,967.9,967.8,968,22.1,22,22.2,0.493,0.476,0.513,0.233,0.216,0.249,0.011,0.0098,0.011,1.05,0.999,1.1,0.047,0.045,0.05,21.04,20.89,21.15,0.935,0.934,0.936,0.978,0.977,0.98,0.915,0.912,0.917,41.15,40.28,41.85,40.26,39.34,41.02,0,0,0,0,0,0,0.895,0,0.092,0.15,0.85,0.15,44.5
-943754400000,1940,2,1939,5,19,7,0.634,0.098,0.536,27875.6,169.7,169.7,165.9,4,4,4,1048,1035,1073,885.7,873.3,162,162,162,0,0,0,0.154,0.151,0.156,885.7,873.3,910.8,990,990,990,968,968,968.1,22,21.9,22,0.524,0.513,0.547,0.259,0.249,0.279,0.012,0.011,0.013,1.13,1.1,1.19,0.051,0.05,0.055,20.82,20.68,20.89,0.936,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.919,42.33,41.85,43.28,41.48,41.02,42.42,0,0,0,0,0,0,0.922,0,0.098,0.15,0.85,0.15,44
-943149600000,1940,2,1939,5,20,7,0.678,0.098,0.58,29643.3,177.8,177.8,176.4,4,4,4,1120,1078,1130,958.3,915.9,162,162,162,0,0,0,0.145,0.143,0.15,958.3,915.9,968.1,990,990,990,968.3,968.1,968.3,21.7,21.7,21.9,0.591,0.552,0.6,0.317,0.283,0.325,0.015,0.013,0.015,1.31,1.21,1.34,0.06,0.055,0.062,20.41,20.35,20.65,0.939,0.937,0.939,0.98,0.98,0.98,0.92,0.919,0.92,45.01,43.47,45.37,44.11,42.6,44.46,0,0,0,0,0,0,0.98,0,0.098,0.14,0.86,0.14,43.7
-942544800000,1940,2,1939,5,21,7,0.705,0.098,0.607,30650.1,186.5,186.5,182.4,4,4,4,1166,1140,1200,1004,978.1,162,162,162,0,0,0,0.139,0.135,0.142,1004,978.1,1038,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.652,0.614,0.701,0.359,0.333,0.399,0.017,0.015,0.019,1.46,1.37,1.58,0.068,0.063,0.073,20.12,19.9,20.29,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.921,0.921,46.54,45.71,47.57,45.61,44.8,46.61,0,0,0,0,0,0,1.01,0,0.098,0.14,0.86,0.14,43.5
-941940000000,1940,2,1939,5,22,7,0.803,0.103,0.662,31905.4,192.3,192.3,189.9,4,4,4,1328,1235,1435,1157,1073,171,162,183,62.29,0,152,0.129,0.123,0.134,1094,1073,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.812,0.752,0.861,0.473,0.444,0.48,0.022,0.021,0.023,1.81,1.71,1.88,0.086,0.08,0.091,19.25,18.85,19.66,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,48.45,47.61,49.06,47.48,46.66,48.08,0,0,0,0,0,0,1.06,0,0.141,0.13,0.82,0.18,39.7
-941335200000,1940,3,1939,6,23,7,1.21,0.111,0.665,28106.7,182.4,182.4,167.3,4,4,4,1999,1546,2354,1816,1363,183,183,183,715.4,263,1071,0.0931,0.0778,0.118,1100,1100,1100,990,990,990,971,969.6,972,19,18,20.4,0.923,0.903,0.926,0.48,0.48,0.48,0.025,0.024,0.027,1.94,1.92,1.94,0.1,0.094,0.11,17.05,16.11,18.45,0.929,0.924,0.935,0.979,0.976,0.98,0.909,0.902,0.917,42.72,40.15,46.53,41.83,39.2,45.6,0,0,0,0,0,0,0.929,0,0.545,0.092,0.55,0.45,23.2
-940730400000,1940,3,1939,6,24,7,1.67,0.111,0.665,24327.1,155.4,155.4,144.8,4,4,4,2767,2404,3153,2584,2221,183,183,183,1484,1121,1870,0.0666,0.058,0.0761,1100,1100,1100,990,990,990,973,972.1,973.9,17,16.1,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.03,1.94,1.94,1.94,0.11,0.11,0.12,15.11,14.18,15.98,0.914,0.904,0.924,0.972,0.97,0.976,0.888,0.877,0.901,37.26,34.56,39.81,36.2,33.52,38.84,0,0,0,0,0,0,0.804,0,1.005,0.066,0.4,0.6,14.6
-940125600000,1940,3,1939,6,25,7,2.22,0.13,0.665,20375.8,132,132,121.3,4,4,4,3677,3242,4241,3462,3059,215,183,239,2362,1959,2902,0.0585,0.0503,0.0658,1100,1100,1100,990,990,990,975,974.1,976.1,15,13.9,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.03,0.035,1.94,1.94,1.94,0.13,0.12,0.14,13.07,11.94,13.99,0.886,0.864,0.902,0.97,0.97,0.97,0.86,0.838,0.875,31.26,27.81,34.01,30.32,26.97,32.99,0,0,0,0,0,0,0.674,0,1.555,0.059,0.3,0.7,9.18
-939520800000,1940,3,1939,6,26,7,2.9,0.145,0.665,16586.5,106.8,106.8,98.73,4,4,4,4803,4309,5145,4564,4070,239,239,239,3464,2970,3806,0.05,0.0464,0.0555,1100,1100,1100,990,990,990.02,977.1,976.2,977.7,12.9,12.3,13.8,0.925,0.919,0.926,0.48,0.48,0.48,0.037,0.035,0.039,1.94,1.93,1.94,0.15,0.14,0.16,10.92,10.35,11.81,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.45,24.11,27.52,24.68,23.39,26.69,0,0,0,0,0,0,0.548,0,2.235,0.05,0.23,0.77,5.72
-938916000000,1940,4,1939,7,27,7,3.15,0.178,0.665,15571.5,93.78,93.78,92.69,4,4,4,5212,5127,5307,4917,4832,295,295,295,3817,3732,3912,0.0566,0.0556,0.0575,1100,1100,1100,990.02,990.02,990.03,977.8,977.7,978,12.2,12,12.3,0.917,0.915,0.92,0.48,0.48,0.48,0.039,0.039,0.04,1.93,1.93,1.93,0.16,0.16,0.16,10.26,10.12,10.38,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,23.89,23.57,24.17,23.17,22.86,23.45,0,0,0,0,0,0,0.515,0,2.485,0.057,0.21,0.79,4.94
-938311200000,1940,4,1939,7,28,7,2.96,0.178,0.665,16313,101,101,97.1,4,4,4,4897,4658,5045,4602,4363,295,295,295,3502,3263,3650,0.0603,0.0585,0.0633,1100,1100,1100,990,990,990.01,977.3,976.9,977.6,12.7,12.4,13.1,0.925,0.922,0.926,0.48,0.48,0.48,0.038,0.037,0.039,1.94,1.94,1.94,0.15,0.15,0.16,10.74,10.49,11.18,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.03,24.44,26.03,24.28,23.71,25.25,0,0,0,0,0,0,0.539,0,2.295,0.06,0.22,0.78,5.51
-937706400000,1940,4,1939,7,29,7,2.64,0.178,0.665,17785.8,109.3,109.3,105.9,4,4,4,4365,4166,4578,4070,3871,295,295,295,2970,2771,3183,0.0676,0.0644,0.0708,1100,1100,1100,990,990,990,976.3,976,976.7,13.7,13.3,14,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.71,11.32,12.07,0.864,0.864,0.865,0.97,0.97,0.97,0.838,0.838,0.839,27.29,26.37,28.18,26.47,25.58,27.34,0,0,0,0,0,0,0.588,0,1.975,0.067,0.25,0.75,6.74
-937101600000,1940,4,1939,7,30,7,2.36,0.178,0.665,19394.1,121.1,121.1,115.4,4,4,4,3907,3684,4123,3612,3389,295,295,295,2512,2289,2728,0.0756,0.0715,0.0801,1100,1100,1100,990,990,990,975.5,975,975.9,14.5,14.1,15,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.58,12.15,13.05,0.877,0.867,0.887,0.97,0.97,0.97,0.85,0.841,0.86,29.75,28.42,31.2,28.86,27.57,30.26,0,0,0,0,0,0,0.641,0,1.695,0.075,0.28,0.72,8.22
-936496800000,1940,4,1939,7,31,7,2.07,0.19,0.665,21441.2,132,132,127.6,4,4,4,3417,3242,3612,3103,2921,313.6,295,321,2003,1821,2217,0.092,0.0817,0.099,1100,1100,1100,990,990,990,974.4,974.1,974.9,15.6,15.1,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.12,0.12,0.13,13.61,13.2,13.99,0.896,0.889,0.902,0.97,0.97,0.97,0.869,0.862,0.875,32.89,31.65,34.01,31.91,30.7,32.99,0,0,0,0,0,0,0.709,0,1.405,0.092,0.32,0.68,10.4
-935892000000,1940,5,1939,8,32,7,1.83,0.194,0.665,23085.4,142.2,142.2,137.4,4,4,4,3031,2854,3219,2710,2533,321,321,321,1610,1433,1798,0.106,0.0997,0.112,1100,1100,1100,990,990,990,973.6,973.2,974,16.4,16,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.47,14.03,14.9,0.907,0.902,0.912,0.97,0.97,0.97,0.88,0.875,0.885,35.42,34.15,36.64,34.35,33.13,35.54,0,0,0,0,0,0,0.763,0,1.165,0.11,0.36,0.64,12.6
-935287200000,1940,5,1939,8,33,7,1.61,0.194,0.665,24851.2,153.4,153.4,147.9,4,4,4,2654,2471,2845,2333,2150,321,321,321,1233,1050,1424,0.121,0.113,0.13,1100,1100,1100,990,990,990,972.7,972.2,973.1,17.3,16.9,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.12,15.38,14.92,15.82,0.917,0.912,0.922,0.972,0.97,0.975,0.891,0.885,0.899,38.05,36.71,39.34,36.98,35.6,38.34,0,0,0,0,0,0,0.822,0,0.945,0.12,0.41,0.59,15.4
-934682400000,1940,5,1939,8,34,7,1.39,0.194,0.665,26577.3,162.8,162.8,158.2,4,4,4,2303,2138,2464,1982,1817,321,321,321,881.9,717,1043,0.139,0.13,0.15,1100,1100,1100,990,990,990,971.8,971.4,972.2,18.2,17.8,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.23,15.84,16.63,0.925,0.922,0.927,0.977,0.975,0.979,0.904,0.899,0.908,40.48,39.39,41.56,39.55,38.39,40.71,0,0,0,0,0,0,0.879,0,0.725,0.14,0.48,0.52,19.1
-934077600000,1940,5,1939,8,35,7,1.22,0.183,0.665,27895.8,168.9,168.9,166,4,4,4,2023,1930,2122,1721,1673,302.7,257,321,620.9,573,701,0.149,0.133,0.159,1100,1100,1100,990,990,990,971.1,970.9,971.4,18.9,18.6,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.92,16.66,17.18,0.928,0.927,0.93,0.98,0.98,0.98,0.91,0.908,0.911,42.36,41.67,43.09,41.51,40.82,42.23,0,0,0,0,0,0,0.922,0,0.555,0.15,0.55,0.45,22.9
-933472800000,1940,6,1939,9,36,7,1.08,0.155,0.665,29260.7,179.3,179.3,174.2,4,4,4,1780,1634,1879,1523,1377,257,257,257,422.6,277,522,0.145,0.137,0.157,1100,1100,1100,990,990,990,970.4,969.9,970.7,19.6,19.3,20.1,0.924,0.919,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.099,0.096,0.1,17.67,17.35,18.15,0.932,0.931,0.934,0.98,0.98,0.98,0.914,0.912,0.916,44.43,43.54,45.74,43.54,42.67,44.82,0,0,0,0,0,0,0.968,0,0.415,0.14,0.62,0.38,27.1
-932868000000,1940,6,1939,9,37,7,0.881,0.155,0.665,31221.7,189.4,189.4,185.8,4,4,4,1456,1364,1590,1199,1107,257,257,257,99,7,233,0.177,0.162,0.188,1100,1100,1100,990,990,990,969.3,969,969.8,20.7,20.2,21,0.869,0.83,0.916,0.48,0.48,0.48,0.023,0.023,0.024,1.88,1.85,1.93,0.091,0.088,0.095,18.77,18.29,19.11,0.936,0.935,0.937,0.98,0.98,0.98,0.918,0.916,0.919,47.41,46.12,48.31,46.46,45.2,47.35,0,0,0,0,0,0,1.03,0,0.216,0.18,0.75,0.25,35.4
-932263200000,1940,6,1939,9,38,7,0.768,0.155,0.613,30251,187.9,187.9,180.1,4,4,4,1270,1200,1339,1013,942.8,257,257,257,0,0,0,0.202,0.192,0.214,1013,942.8,1082,990,990,990,968.7,968.5,969,21.3,21,21.5,0.701,0.599,0.802,0.376,0.304,0.457,0.018,0.014,0.022,1.53,1.3,1.78,0.072,0.06,0.084,19.72,19.26,20.18,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,45.94,43.73,47.93,45.02,42.86,46.98,0,0,0,0,0,0,1,0,0.155,0.2,0.8,0.2,39.4
-931658400000,1940,6,1939,9,39,7,0.644,0.155,0.488,25339.2,168,168,150.8,4,3,3.7142857142857144,1064,995,1175,807.3,738,257,257,257,0,0,0,0.242,0.219,0.258,807.3,738,918.4,990,990,990,968.1,967.9,968.5,21.9,21.5,22.1,0.474,0.411,0.576,0.201,0.159,0.285,0.0092,0.0072,0.013,1.02,0.937,1.23,0.047,0.043,0.057,20.88,20.32,21.12,0.935,0.931,0.941,0.976,0.972,0.98,0.913,0.905,0.922,42.06,38.24,48.26,41.07,37.18,47.3,0,0,0,0,0,0,0.838,0,0.156,0.24,0.76,0.24,39.3
-931053600000,1940,7,1939,10,40,7,0.549,0.137,0.411,22245.2,144.4,144.4,132.4,3,3,3,907.2,845.8,982,680.2,618.8,227,227,227,0,0,0,0.251,0.231,0.268,680.2,618.8,755,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.361,0.324,0.419,0.136,0.116,0.168,0.006,0.0051,0.0076,0.862,0.74,1.03,0.038,0.033,0.047,21.61,21.14,21.98,0.938,0.934,0.942,0.98,0.979,0.98,0.919,0.915,0.923,45.05,41.53,49.13,44.14,40.67,48.14,0,0,0,0,0,0,0.736,0,0.138,0.25,0.75,0.25,40.5
-930448800000,1940,7,1939,10,41,7,0.461,0.137,0.324,17788.8,118.5,118.5,105.9,3,3,3,762,725.1,827.5,535,498.1,227,227,227,0,0,0,0.298,0.274,0.313,535,498.1,600.5,990,990,990,966.9,966.8,967.2,23.1,22.8,23.2,0.276,0.255,0.313,0.0841,0.0696,0.11,0.0036,0.003,0.0048,0.586,0.52,0.707,0.025,0.022,0.031,22.47,22.08,22.68,0.925,0.921,0.932,0.971,0.97,0.977,0.898,0.894,0.911,36.35,34.01,40.42,35.3,32.99,39.49,0,0,0,0,0,0,0.588,0,0.137,0.3,0.7,0.3,38.6
-929844000000,1940,7,1939,10,42,7,0.421,0.137,0.283,15806,98.98,98.98,94.08,3,2,2.7142857142857144,695.3,662,725.1,468.3,435,227,227,227,0,0,0,0.327,0.313,0.343,468.3,435,498.1,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.238,0.219,0.255,0.0637,0.057,0.0696,0.0027,0.0024,0.003,0.528,0.479,0.624,0.023,0.021,0.027,22.79,22.68,22.84,0.924,0.918,0.938,0.973,0.97,0.98,0.899,0.89,0.92,36.62,32.3,46.24,35.65,31.33,45.31,0,0,0,0,0,0,0.523,0,0.138,0.33,0.67,0.33,37.5
-929239200000,1940,7,1939,10,43,7,0.357,0.137,0.22,12589.9,86.06,86.06,74.94,2,2,2,590.8,566.7,643.9,363.8,339.7,227,227,227,0,0,0,0.385,0.353,0.401,363.8,339.7,416.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.192,0.184,0.211,0.0428,0.0379,0.0534,0.0018,0.0016,0.0023,0.47,0.426,0.572,0.02,0.018,0.024,23.27,22.95,23.42,0.928,0.924,0.936,0.973,0.97,0.98,0.903,0.896,0.917,38.51,36.04,43.91,37.47,34.96,43.03,0,0,0,0,0,0,0.416,0,0.137,0.38,0.62,0.38,35.3
-928634400000,1940,7,1939,10,44,7,0.322,0.122,0.199,11454.2,73.26,73.26,68.18,2,2,2,531.8,507,561.5,329.4,309.9,202.4,184,227,0,0,0,0.38,0.343,0.423,329.4,309.9,352.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.178,0.173,0.185,0.0359,0.032,0.0406,0.0015,0.0013,0.0017,0.406,0.375,0.446,0.017,0.016,0.019,23.6,23.46,23.72,0.922,0.918,0.926,0.97,0.97,0.971,0.894,0.89,0.899,35.14,32.93,37.72,34.09,31.94,36.63,0,0,0,0,0,0,0.379,0,0.123,0.38,0.62,0.38,35.6
-928029600000,1940,8,1939,11,45,7,0.292,0.111,0.181,10433.7,66.26,66.26,62.11,2,2,2,482.6,469.1,502.8,298.6,285.1,184,184,184,0,0,0,0.381,0.366,0.392,298.6,285.1,318.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.161,0.173,0.0297,0.027,0.0338,0.0012,0.0011,0.0014,0.354,0.332,0.387,0.015,0.014,0.016,23.87,23.75,23.96,0.916,0.913,0.92,0.97,0.97,0.97,0.888,0.886,0.892,32.01,30.58,34.15,31.05,29.66,33.13,0,0,0,0,0,0,0.345,0,0.111,0.38,0.62,0.38,35.7
-927424800000,1940,8,1939,11,46,7,0.267,0.111,0.155,8974.4,57.66,57.66,53.42,2,2,2,440.8,427.1,461.1,256.8,243.1,184,184,184,0,0,0,0.418,0.399,0.431,256.8,243.1,277.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.146,0.158,0.0214,0.0186,0.0254,0.00088,0.00076,0.001,0.29,0.27,0.32,0.012,0.011,0.013,24.13,24.01,24.21,0.906,0.902,0.911,0.97,0.97,0.97,0.879,0.875,0.884,27.54,26.04,29.72,26.71,25.26,28.83,0,0,0,0,0,0,0.297,0,0.112,0.42,0.58,0.42,33.6
-926820000000,1940,8,1939,11,47,7,0.244,0.111,0.133,7822.85,49.44,49.44,46.56,2,1,1.5714285714285714,404.2,389.6,422.2,220.2,205.6,184,184,184,0,0,0,0.455,0.436,0.472,220.2,205.6,238.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.133,0.145,0.014,0.0111,0.0176,0.00057,0.00045,0.00072,0.339,0.241,0.489,0.014,0.0098,0.02,24.24,24.1,24.33,0.914,0.894,0.939,0.974,0.97,0.98,0.89,0.867,0.921,33.89,23.75,48.51,33.07,23.04,47.54,0,0,0,0,0,0,0.259,0,0.111,0.45,0.55,0.45,32.1
-926215200000,1940,8,1939,11,48,7,0.225,0.107,0.118,7147.38,47.46,47.46,42.54,1,1,1,372.6,354,385.2,195.2,180,177.4,138,184,0,0,0,0.476,0.39,0.505,195.2,180,216,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.129,0.124,0.133,0.00976,0.008,0.0132,0.00039,0.00032,0.00053,0.409,0.361,0.476,0.017,0.015,0.019,24.33,24.25,24.42,0.933,0.928,0.939,0.979,0.976,0.98,0.914,0.906,0.92,43.45,40.02,48.43,42.54,39.06,47.46,0,0,0,0,0,0,0.236,0,0.107,0.48,0.52,0.48,31.8
-925610400000,1940,9,1939,12,49,7,0.205,0.0835,0.121,7404.58,46.97,46.97,44.07,1,1,1,338.4,327.5,351.7,200.4,189.5,138,138,138,0,0,0,0.408,0.392,0.421,200.4,189.5,213.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.123,0.132,0.0104,0.00895,0.0127,0.00042,0.00036,0.00051,0.422,0.386,0.468,0.017,0.015,0.019,24.49,24.37,24.58,0.935,0.932,0.938,0.98,0.98,0.98,0.916,0.913,0.92,44.97,42.56,47.92,44.07,41.71,46.97,0,0,0,0,0,0,0.245,0,0.084,0.41,0.59,0.41,36.1
-925005600000,1940,9,1939,12,50,7,0.188,0.0835,0.105,6347.33,40.94,40.94,37.78,1,1,1,310.9,298.8,324.1,172.9,160.8,138,138,138,0,0,0,0.444,0.426,0.462,172.9,160.8,186.1,990,990,990,965,964.9,965,25,25,25.1,0.117,0.113,0.122,0.00729,0.00608,0.00861,0.00029,0.00024,0.00034,0.337,0.302,0.376,0.013,0.012,0.015,24.71,24.6,24.8,0.926,0.921,0.931,0.974,0.97,0.98,0.902,0.894,0.912,38.79,36.05,41.78,37.78,34.97,40.94,0,0,0,0,0,0,0.21,0,0.083,0.44,0.56,0.44,33.8
-924400800000,1940,9,1939,12,51,7,0.173,0.0835,0.0892,5376.36,34.97,34.97,32,1,1,1,285.5,273.3,298.8,147.5,135.3,138,138,138,0,0,0,0.484,0.462,0.505,147.5,135.3,160.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.104,0.113,0.00475,0.00353,0.00608,0.00019,0.00014,0.00024,0.268,0.237,0.302,0.011,0.0094,0.012,24.89,24.8,24.97,0.916,0.911,0.921,0.97,0.97,0.97,0.889,0.884,0.894,32.99,30.18,36.05,32,29.27,34.97,0,0,0,0,0,0,0.178,0,0.0838,0.48,0.52,0.48,31.1
-923796000000,1940,9,1939,12,52,7,0.156,0.0835,0.0728,4348.51,28.29,28.29,25.88,1,1,1,258.4,254.6,268.9,120.4,116.6,138,138,138,0,0,0,0.534,0.513,0.542,120.4,116.6,130.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0988,0.0975,0.103,0.00204,0.00166,0.00309,0.000081,0.000066,0.00012,0.204,0.195,0.227,0.0081,0.0077,0.009,25.06,25,25.09,0.902,0.899,0.909,0.97,0.97,0.97,0.875,0.872,0.882,26.68,25.79,29.17,25.88,25.01,28.29,0,0,0,0,0,0,0.144,0,0.0832,0.54,0.47,0.53,27.9
-923191200000,1940,9,1939,12,53,7,0.158,0.0689,0.0894,5411.21,33.13,33.13,32.21,1,1,1,261.9,261.9,261.9,147.9,123.9,114,110,138,0,0,0,0.435,0.42,0.527,147.9,123.9,151.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.1,0.107,0.00479,0.00239,0.00519,0.00019,0.000094,0.00021,0.266,0.211,0.276,0.011,0.0084,0.011,24.99,24.98,25.04,0.916,0.905,0.918,0.97,0.97,0.97,0.889,0.878,0.891,33.21,27.54,34.15,32.21,26.71,33.13,0,0,0,0,0,0,0.179,0,0.0686,0.44,0.57,0.43,34.2
-922586400000,1940,10,1940,1,1,7,0.156,0.0665,0.0895,5421.28,33.13,33.13,32.27,1,1,1,258,254.6,261.9,148,144.6,110,110,110,0,0,0,0.426,0.42,0.432,148,144.6,151.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.107,0.0048,0.00446,0.00519,0.00019,0.00018,0.00021,0.266,0.257,0.276,0.011,0.01,0.011,25,24.98,25.02,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.891,33.27,32.47,34.15,32.27,31.5,33.13,0,0,0,0,0,0,0.179,0,0.0665,0.43,0.57,0.43,34.8
-921981600000,1940,10,1940,1,2,7,0.16,0.0665,0.0939,5694.7,35.68,35.68,33.9,1,1,1,265.3,261.9,273.3,155.3,151.9,110,110,110,0,0,0,0.415,0.402,0.42,155.3,151.9,163.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.111,0.00553,0.00519,0.00633,0.00022,0.00021,0.00025,0.285,0.276,0.306,0.011,0.011,0.012,24.95,24.9,24.98,0.919,0.918,0.923,0.97,0.97,0.97,0.892,0.891,0.895,34.95,34.15,36.79,33.9,33.13,35.68,0,0,0,0,0,0,0.188,0,0.0661,0.42,0.59,0.41,35.6
-921376800000,1940,10,1940,1,3,7,0.178,0.0665,0.111,6809.33,43.37,43.37,40.53,1,1,1,293.6,276.2,305.9,183.6,166.2,110,110,110,0,0,0,0.375,0.36,0.398,183.6,166.2,195.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.112,0.123,0.00836,0.00662,0.00959,0.00033,0.00026,0.00038,0.366,0.314,0.404,0.015,0.012,0.016,24.76,24.67,24.88,0.93,0.924,0.934,0.978,0.971,0.98,0.909,0.896,0.915,41.45,37.45,44.25,40.53,36.35,43.37,0,0,0,0,0,0,0.225,0,0.067,0.37,0.62,0.38,38.3
-920772000000,1940,10,1940,1,4,7,0.189,0.0655,0.124,7613.34,45.95,45.95,45.32,1,1,1,313,310.1,313.5,204.7,200.1,108.3,106,110,0,0,0,0.346,0.338,0.355,204.7,200.1,207.5,990,990,990,965,965,965,25,25,25,0.126,0.124,0.126,0.0109,0.01,0.0115,0.00044,0.0004,0.00046,0.433,0.417,0.443,0.017,0.017,0.018,24.6,24.59,24.63,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,46.24,45.18,46.88,45.32,44.28,45.95,0,0,0,0,0,0,0.252,0,0.065,0.35,0.66,0.34,40.3
