datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-920167200000,1940,11,1940,2,5,7,0.197,0.0641,0.133,7833.63,46.91,46.91,46.63,2,1,1.8571428571428572,326.2,317.9,327.5,220.2,211.9,106,106,106,0,0,0,0.325,0.324,0.333,220.2,211.9,221.5,990,990,990,965,965,965,25,25,25,0.131,0.128,0.131,0.014,0.0124,0.0143,0.00056,0.0005,0.00057,0.265,0.232,0.458,0.011,0.0093,0.018,24.7,24.55,24.73,0.9,0.894,0.938,0.971,0.97,0.98,0.874,0.867,0.919,27.42,24.01,47.87,26.66,23.29,46.91,0,0,0,0,0,0,0.259,0,0.064,0.33,0.68,0.32,39.8
-919562400000,1940,11,1940,2,6,7,0.2,0.0641,0.135,7915.28,48.1,48.1,47.11,2,2,2,330,327.5,334.4,224,221.5,106,106,106,0,0,0,0.322,0.317,0.324,224,221.5,228.4,990,990,990,965,965,965.1,25,24.9,25,0.132,0.131,0.134,0.0148,0.0143,0.0157,0.00059,0.00057,0.00063,0.236,0.232,0.242,0.0094,0.0093,0.0097,24.71,24.69,24.73,0.895,0.894,0.897,0.97,0.97,0.97,0.868,0.867,0.87,24.29,24.01,24.79,23.56,23.29,24.05,0,0,0,0,0,0,0.262,0,0.065,0.32,0.68,0.32,39.6
-918957600000,1940,11,1940,2,7,7,0.202,0.0641,0.138,8079.96,48.1,48.1,48.1,2,2,2,334.4,334.4,334.4,228.4,228.4,106,106,106,0,0,0,0.317,0.317,0.317,228.4,228.4,228.4,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.134,0.134,0.134,0.0157,0.0157,0.0157,0.00063,0.00063,0.00063,0.242,0.242,0.242,0.0097,0.0097,0.0097,24.69,24.69,24.69,0.897,0.897,0.897,0.97,0.97,0.97,0.87,0.87,0.87,24.79,24.79,24.79,24.05,24.05,24.05,0,0,0,0,0,0,0.267,0,0.064,0.32,0.68,0.32,40
-918352800000,1940,11,1940,2,8,7,0.206,0.0651,0.141,8255.14,49.67,49.67,49.14,2,2,2,340.9,337.2,341.6,233.2,223.6,107.7,106,118,0,0,0,0.316,0.31,0.345,233.2,223.6,235.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.136,0.133,0.136,0.0166,0.0147,0.0171,0.00067,0.00059,0.00069,0.249,0.237,0.252,0.01,0.0095,0.01,24.65,24.64,24.67,0.899,0.895,0.9,0.97,0.97,0.97,0.872,0.868,0.873,25.33,24.18,25.6,24.57,23.45,24.84,0,0,0,0,0,0,0.273,0,0.065,0.32,0.68,0.32,40.1
-917748000000,1940,12,1940,3,9,7,0.216,0.0714,0.144,8438.23,52.79,52.79,50.23,2,2,2,356.7,343.7,368.3,238.7,225.7,118,118,118,0,0,0,0.331,0.32,0.343,238.7,225.7,250.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.134,0.143,0.0177,0.0151,0.0201,0.00071,0.00061,0.00081,0.257,0.24,0.274,0.01,0.0096,0.011,24.56,24.48,24.64,0.901,0.895,0.905,0.97,0.97,0.97,0.874,0.869,0.878,25.89,24.42,27.21,25.11,23.69,26.39,0,0,0,0,0,0,0.279,0,0.072,0.33,0.67,0.33,39.1
-917143200000,1940,12,1940,3,10,7,0.237,0.0653,0.171,10056.2,63.96,63.96,59.86,2,2,2,391.4,379,406.7,283.4,261,108,104,118,0,0,0,0.276,0.256,0.311,283.4,261,302.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.147,0.159,0.0267,0.0222,0.0305,0.0011,0.0009,0.0012,0.322,0.289,0.352,0.013,0.012,0.014,24.32,24.22,24.42,0.913,0.908,0.917,0.97,0.97,0.97,0.886,0.881,0.89,30.85,28.37,32.97,29.93,27.52,31.98,0,0,0,0,0,0,0.333,0,0.066,0.28,0.72,0.28,42.4
-916538400000,1940,12,1940,3,11,7,0.252,0.0629,0.189,11121.5,77.27,77.27,66.2,2,2,2,417.3,406.7,469.1,313.3,302.7,104,104,104,0,0,0,0.25,0.222,0.256,313.3,302.7,365.1,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.163,0.159,0.181,0.0327,0.0305,0.043,0.0013,0.0012,0.0018,0.37,0.352,0.46,0.015,0.014,0.019,24.15,23.83,24.22,0.919,0.917,0.929,0.971,0.97,0.975,0.892,0.89,0.906,34.09,32.97,39.62,33.1,31.98,38.63,0,0,0,0,0,0,0.368,0,0.063,0.25,0.75,0.25,44.1
-915933600000,1940,12,1940,3,12,7,0.291,0.0629,0.228,13445.1,82.43,82.43,80.03,2,2,2,481.6,469.1,492.5,377.6,365.1,104,104,104,0,0,0,0.216,0.211,0.222,377.6,365.1,388.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.185,0.181,0.189,0.0455,0.043,0.0477,0.0019,0.0018,0.002,0.483,0.46,0.504,0.02,0.019,0.021,23.75,23.68,23.83,0.931,0.929,0.932,0.978,0.975,0.98,0.91,0.906,0.914,40.92,39.62,42.06,40.02,38.63,41.21,0,0,0,0,0,0,0.445,0,0.063,0.22,0.78,0.22,46.2
-915328800000,1940,12,1940,3,13,7,0.309,0.0698,0.239,14033.3,86.74,86.74,83.53,2,2,2,510.4,492.5,531.3,395,382.8,115.4,104,120,0,0,0,0.226,0.209,0.239,395,382.8,411.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.189,0.199,0.049,0.0466,0.0523,0.002,0.0019,0.0022,0.518,0.494,0.55,0.021,0.02,0.023,23.59,23.46,23.68,0.933,0.931,0.935,0.98,0.979,0.98,0.914,0.912,0.917,42.62,41.33,44.25,41.77,40.46,43.37,0,0,0,0,0,0,0.464,0,0.07,0.23,0.77,0.23,45.4
-914724000000,1941,1,1940,4,14,7,0.357,0.0726,0.284,16242.5,104.5,104.5,96.68,3,2,2.5714285714285716,590,542.7,636.6,470,422.7,120,120,120,0,0,0,0.204,0.189,0.221,470,422.7,516.6,990,990,990,966.3,966,966.4,23.7,23.6,24,0.224,0.203,0.249,0.0645,0.0545,0.0766,0.0027,0.0023,0.0033,0.545,0.458,0.644,0.023,0.019,0.027,23.2,23.02,23.38,0.929,0.918,0.94,0.974,0.97,0.98,0.905,0.891,0.922,39.84,32.74,48.73,38.85,31.76,47.75,0,0,0,0,0,0,0.537,0,0.073,0.2,0.8,0.2,45.5
-914119200000,1941,1,1940,4,15,7,0.42,0.0726,0.348,19473.8,131.2,131.2,115.9,3,3,3,695.2,643.9,776.2,575.2,523.9,120,120,120,0,0,0,0.173,0.155,0.186,575.2,523.9,656.2,990,990,990,966.7,966.5,967,23.3,23,23.5,0.282,0.253,0.328,0.099,0.0796,0.127,0.0043,0.0034,0.0055,0.643,0.549,0.794,0.028,0.023,0.035,22.68,22.2,22.98,0.93,0.925,0.937,0.975,0.97,0.98,0.906,0.897,0.919,39.64,36.4,44.64,38.64,35.31,43.75,0,0,0,0,0,0,0.644,0,0.072,0.17,0.83,0.17,46.4
-913514400000,1941,1,1940,4,16,7,0.536,0.0726,0.463,24872.9,156.9,156.9,148.1,4,3,3.7142857142857144,885.7,817.2,941.1,765.6,697.2,120,120,120,0,0,0,0.136,0.128,0.147,765.6,697.2,821.1,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.404,0.352,0.453,0.174,0.139,0.207,0.0077,0.0061,0.0093,0.888,0.789,0.958,0.039,0.035,0.043,21.67,21.38,21.96,0.934,0.927,0.941,0.975,0.97,0.98,0.911,0.899,0.923,41.37,36.95,48.65,40.36,35.84,47.68,0,0,0,0,0,0,0.823,0,0.073,0.14,0.86,0.14,46.4
-912909600000,1941,1,1940,4,17,7,0.605,0.0798,0.525,27564.8,170.2,170.2,164.1,4,4,4,1000,953.8,1035,868.2,833.8,132,120,162,0,0,0,0.132,0.117,0.158,868.2,833.8,906.2,990,990,990,967.9,967.7,968,22.1,22,22.3,0.5,0.465,0.531,0.245,0.217,0.275,0.011,0.0097,0.012,1.08,0.989,1.17,0.049,0.044,0.053,21.03,20.85,21.3,0.936,0.934,0.937,0.979,0.977,0.98,0.916,0.913,0.919,41.88,40.66,43.42,41.02,39.75,42.55,0,0,0,0,0,0,0.912,0,0.08,0.13,0.87,0.13,45.6
-912304800000,1941,2,1940,5,18,7,0.612,0.098,0.514,26889.2,167.6,167.6,160.1,4,4,4,1012,995,1059,849.5,833,162,162,162,0,0,0,0.16,0.153,0.163,849.5,833,896.6,990,990,990,967.9,967.9,968.1,22.1,21.9,22.1,0.491,0.476,0.534,0.23,0.216,0.267,0.01,0.0098,0.012,1.04,0.999,1.16,0.047,0.045,0.053,21.03,20.76,21.12,0.935,0.934,0.937,0.978,0.977,0.98,0.914,0.912,0.918,40.92,40.28,42.75,40.01,39.34,41.89,0,0,0,0,0,0,0.889,0,0.098,0.16,0.84,0.16,43.9
-911700000000,1941,2,1940,5,19,7,0.704,0.098,0.606,30538.5,191,191,181.8,4,4,4,1163,1078,1241,1001,915.9,162,162,162,0,0,0,0.14,0.131,0.15,1001,915.9,1079,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.653,0.552,0.761,0.362,0.283,0.452,0.017,0.013,0.021,1.46,1.21,1.73,0.068,0.055,0.081,20.13,19.62,20.65,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.919,0.921,46.37,43.47,48.72,45.44,42.6,47.75,0,0,0,0,0,0,1.01,0,0.098,0.14,0.86,0.14,43.4
-911095200000,1941,2,1940,5,20,7,0.803,0.098,0.664,32000.6,192.3,192.3,190.5,4,4,4,1327,1250,1419,1165,1088,162,162,162,66.57,0,157,0.122,0.114,0.13,1098,1088,1100,990,990,990,968.9,968.7,969.2,21.1,20.8,21.3,0.818,0.774,0.858,0.478,0.464,0.48,0.023,0.022,0.023,1.83,1.76,1.87,0.087,0.083,0.09,19.24,18.9,19.55,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,48.59,47.76,49.06,47.62,46.8,48.08,0,0,0,0,0,0,1.06,0,0.139,0.12,0.83,0.17,39.9
-910490400000,1941,2,1940,5,21,7,0.94,0.111,0.665,30608.6,185.5,185.5,182.2,4,4,4,1554,1463,1634,1370,1301,184,162,239,270,201,328,0.118,0.102,0.146,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.9,0.876,0.916,0.48,0.48,0.48,0.024,0.023,0.024,1.91,1.89,1.93,0.094,0.092,0.096,18.43,18.15,18.74,0.935,0.934,0.936,0.98,0.98,0.98,0.917,0.916,0.918,46.48,45.74,47.33,45.55,44.83,46.38,0,0,0,0,0,0,1.01,0,0.275,0.12,0.71,0.29,32.6
-909885600000,1941,3,1940,6,22,7,1.01,0.145,0.665,29916.7,179.3,179.3,178.1,4,4,4,1669,1634,1775,1430,1395,239,239,239,330.1,295,436,0.143,0.135,0.146,1100,1100,1100,990,990,990,970,969.9,970.4,20,19.6,20.1,0.919,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.097,0.096,0.099,18.04,17.69,18.15,0.934,0.932,0.934,0.98,0.98,0.98,0.915,0.914,0.916,45.43,44.47,45.74,44.52,43.58,44.83,0,0,0,0,0,0,0.989,0,0.345,0.14,0.66,0.34,29.6
-909280800000,1941,3,1940,6,23,7,1.18,0.116,0.665,28299.9,173.5,173.5,168.5,4,4,4,1950,1799,2138,1759,1560,191,183,239,659.1,460,855,0.0986,0.0856,0.133,1100,1100,1100,990,990,990,970.9,970.5,971.4,19.1,18.6,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.14,16.63,17.61,0.93,0.927,0.932,0.98,0.979,0.98,0.911,0.908,0.913,42.98,41.56,44.25,42.11,40.71,43.37,0,0,0,0,0,0,0.936,0,0.515,0.098,0.56,0.44,24
-908676000000,1941,3,1940,6,24,7,1.46,0.111,0.665,26028.3,161.2,161.2,154.9,4,4,4,2414,2197,2854,2231,2014,183,183,183,1131,914,1571,0.0766,0.0641,0.0833,1100,1100,1100,990,990,990,972.1,971.6,973.2,17.9,16.8,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.96,14.9,16.48,0.922,0.912,0.926,0.976,0.97,0.979,0.899,0.885,0.906,39.7,36.64,41.18,38.73,35.54,40.29,0,0,0,0,0,0,0.861,0,0.795,0.076,0.46,0.54,17.8
-908071200000,1941,3,1940,6,25,7,1.91,0.111,0.665,22548.6,140,140,134.2,4,4,4,3155,2934,3334,2972,2751,183,183,183,1872,1651,2051,0.0581,0.0549,0.0624,1100,1100,1100,990,990,990,973.9,973.4,974.3,16.1,15.7,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.19,13.79,14.71,0.904,0.899,0.91,0.97,0.97,0.97,0.877,0.872,0.883,34.59,33.42,36.09,33.55,32.42,35,0,0,0,0,0,0,0.746,0,1.245,0.058,0.35,0.65,11.8
-907466400000,1941,3,1940,6,26,7,1.96,0.169,0.665,22176,137.7,137.7,132,4,4,4,3242,3020,3334,2963,2725,279,183,295,1863,1625,2051,0.0863,0.0549,0.0977,1100,1100,1100,990,990,990,974.1,973.6,974.3,15.9,15.7,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.99,13.79,14.5,0.901,0.899,0.908,0.97,0.97,0.97,0.874,0.872,0.88,34.02,33.42,35.48,33,32.42,34.42,0,0,0,0,0,0,0.733,0,1.295,0.086,0.34,0.66,11.3
-906861600000,1941,4,1940,7,27,7,1.76,0.158,0.665,23623.2,143.3,143.3,140.6,4,4,4,2911,2814,3008,2650,2597,261.6,217,295,1550,1497,1613,0.0897,0.0755,0.102,1100,1100,1100,990,990,990,973.3,973.1,973.5,16.7,16.5,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.76,14.53,14.99,0.91,0.908,0.913,0.97,0.97,0.97,0.883,0.881,0.886,36.24,35.57,36.92,35.15,34.5,35.82,0,0,0,0,0,0,0.781,0,1.095,0.09,0.38,0.62,13.4
-906256800000,1941,4,1940,7,28,7,1.65,0.131,0.665,24495.3,147.7,147.7,145.8,4,4,4,2725,2659,2785,2508,2442,217,217,217,1408,1342,1468,0.0797,0.0779,0.0816,1100,1100,1100,990,990,990,972.8,972.7,973,17.2,17,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.21,15.06,15.37,0.915,0.914,0.917,0.971,0.97,0.972,0.889,0.886,0.891,37.55,37.13,38.01,36.45,36.01,36.93,0,0,0,0,0,0,0.81,0,0.985,0.079,0.4,0.6,14.8
-905652000000,1941,4,1940,7,29,7,1.48,0.131,0.665,25878,154.8,154.8,154,4,4,4,2449,2424,2585,2232,2207,217,217,217,1131,1107,1268,0.0887,0.0839,0.0895,1100,1100,1100,990,990,990,972.2,972.1,972.5,17.8,17.5,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.88,15.55,15.93,0.922,0.919,0.923,0.975,0.973,0.975,0.899,0.894,0.9,39.5,38.53,39.67,38.51,37.48,38.69,0,0,0,0,0,0,0.856,0,0.815,0.089,0.45,0.55,17.5
-905047200000,1941,4,1940,7,30,7,1.36,0.152,0.665,26804.3,164,164,159.5,4,4,4,2255,2097,2404,2004,1821,250.7,217,276,904.1,721,1087,0.112,0.0903,0.132,1100,1100,1100,990,990,990,971.7,971.3,972.1,18.3,17.9,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.34,15.98,16.72,0.926,0.924,0.927,0.978,0.976,0.98,0.905,0.901,0.909,40.79,39.81,41.83,39.89,38.84,40.99,0,0,0,0,0,0,0.886,0,0.695,0.11,0.49,0.51,19.7
-904442400000,1941,5,1940,8,31,7,1.17,0.16,0.665,28356.9,173.5,173.5,168.8,4,4,4,1937,1799,2073,1673,1571,264,192,276,573.4,471,697,0.136,0.107,0.149,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.17,16.78,17.61,0.93,0.928,0.932,0.98,0.98,0.98,0.911,0.909,0.913,43.06,41.99,44.25,42.2,41.15,43.37,0,0,0,0,0,0,0.938,0,0.505,0.14,0.57,0.43,24.2
-903837600000,1941,5,1940,8,32,7,1.01,0.116,0.665,29955.4,180.8,180.8,178.3,4,4,4,1663,1590,1734,1471,1398,192,192,192,371.1,298,442,0.116,0.111,0.121,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.916,0.911,0.921,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.097,0.095,0.098,18.06,17.82,18.3,0.934,0.933,0.935,0.98,0.98,0.98,0.915,0.914,0.916,45.49,44.85,46.14,44.58,43.95,45.21,0,0,0,0,0,0,0.991,0,0.345,0.11,0.66,0.34,29.7
-903232800000,1941,5,1940,8,33,7,0.876,0.116,0.665,31271.9,190.4,190.4,186.1,4,4,4,1449,1339,1552,1257,1147,192,192,192,156.9,47,260,0.133,0.124,0.143,1100,1100,1100,990,990,990,969.3,969,969.7,20.7,20.3,21,0.864,0.816,0.908,0.48,0.48,0.48,0.023,0.023,0.024,1.88,1.83,1.92,0.091,0.087,0.095,18.8,18.42,19.2,0.936,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.49,46.47,48.56,46.54,45.54,47.59,0,0,0,0,0,0,1.03,0,0.211,0.13,0.76,0.24,35.7
-902628000000,1941,5,1940,8,34,7,0.766,0.113,0.648,31761.5,191.4,191.4,189.1,4,4,4,1266,1204,1320,1079,1043,187.6,161,192,6.857,0,28,0.148,0.134,0.156,1072,1043,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.758,0.709,0.808,0.443,0.405,0.48,0.021,0.019,0.023,1.71,1.6,1.82,0.08,0.074,0.086,19.55,19.27,19.86,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.23,47.46,48.82,47.26,46.51,47.84,0,0,0,0,0,0,1.05,0,0.118,0.15,0.85,0.15,41.5
-902023200000,1941,6,1940,9,35,7,0.661,0.0974,0.563,28928.7,185.9,185.9,172.2,4,4,4,1092,1001,1194,931.2,839.9,161,161,161,0,0,0,0.148,0.135,0.161,931.2,839.9,1033,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.573,0.482,0.694,0.297,0.222,0.393,0.014,0.01,0.018,1.26,1.02,1.56,0.058,0.046,0.073,20.56,19.93,21.08,0.937,0.934,0.94,0.98,0.977,0.98,0.918,0.913,0.921,43.94,40.56,47.43,43.05,39.63,46.48,0,0,0,0,0,0,0.957,0,0.098,0.15,0.85,0.15,43.8
-901418400000,1941,6,1940,9,36,7,0.546,0.0974,0.448,24085.3,155.5,155.5,143.4,4,3,3.4285714285714284,902,837.3,982,741,676.3,161,161,161,0,0,0,0.179,0.164,0.192,741,676.3,821,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.396,0.347,0.465,0.163,0.133,0.207,0.0072,0.0058,0.0093,0.9,0.84,0.985,0.04,0.037,0.044,21.59,21.2,21.91,0.936,0.929,0.942,0.977,0.971,0.98,0.915,0.902,0.923,43.38,37.65,49.09,42.4,36.56,48.11,0,0,0,0,0,0,0.796,0,0.098,0.18,0.82,0.18,44.1
-900813600000,1941,6,1940,9,37,7,0.444,0.0974,0.347,19260.3,126.8,126.8,114.6,3,3,3,734.1,667.6,797.9,573.1,506.6,161,161,161,0,0,0,0.22,0.202,0.241,573.1,506.6,636.9,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.289,0.251,0.325,0.0985,0.0727,0.121,0.0043,0.0031,0.0053,0.647,0.525,0.765,0.028,0.022,0.033,22.52,22.14,22.9,0.93,0.923,0.936,0.975,0.97,0.98,0.906,0.895,0.917,39.2,35,43.15,38.21,33.95,42.28,0,0,0,0,0,0,0.637,0,0.097,0.22,0.78,0.22,43.4
-900208800000,1941,6,1940,9,38,7,0.373,0.0974,0.275,15696.3,98.23,98.23,93.43,3,2,2.4285714285714284,616.1,576.2,648.5,455.1,415.2,161,161,161,0,0,0,0.262,0.248,0.279,455.1,415.2,487.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.223,0.205,0.24,0.061,0.053,0.0675,0.0026,0.0022,0.0029,0.554,0.476,0.658,0.023,0.02,0.028,23.08,22.96,23.24,0.93,0.919,0.94,0.976,0.97,0.98,0.908,0.891,0.922,40.73,32.97,48.58,39.77,31.98,47.61,0,0,0,0,0,0,0.519,0,0.098,0.26,0.74,0.26,42.1
-899604000000,1941,6,1940,9,39,7,0.334,0.0839,0.25,14576.9,90.47,90.47,86.77,2,2,2,551.9,525.1,570.2,413.2,390.1,138.7,135,161,0,0,0,0.251,0.238,0.282,413.2,390.1,431.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.202,0.194,0.209,0.0526,0.048,0.0563,0.0022,0.002,0.0024,0.557,0.511,0.595,0.023,0.021,0.025,23.36,23.26,23.53,0.935,0.932,0.938,0.98,0.98,0.98,0.917,0.914,0.919,44.27,41.96,46.16,43.38,41.12,45.24,0,0,0,0,0,0,0.482,0,0.084,0.25,0.75,0.25,43.6
-898999200000,1941,7,1940,10,40,7,0.293,0.0816,0.212,12353.3,79.42,79.42,73.53,2,2,2,485.3,461.1,512.2,350.3,326.1,135,135,135,0,0,0,0.279,0.264,0.293,350.3,326.1,377.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.18,0.171,0.189,0.0401,0.0352,0.0454,0.0017,0.0014,0.0019,0.438,0.395,0.487,0.018,0.016,0.02,23.78,23.61,23.93,0.926,0.922,0.93,0.972,0.97,0.977,0.9,0.894,0.909,37.81,35.27,40.63,36.77,34.21,39.71,0,0,0,0,0,0,0.409,0,0.081,0.28,0.72,0.28,42.2
-898394400000,1941,7,1940,10,41,7,0.267,0.0816,0.185,10783,66.48,66.48,64.18,2,2,2,440.7,435.1,451.8,305.7,300.1,135,135,135,0,0,0,0.306,0.299,0.31,305.7,300.1,316.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.164,0.162,0.168,0.0311,0.03,0.0334,0.0013,0.0012,0.0014,0.361,0.352,0.379,0.015,0.014,0.016,24.06,23.99,24.09,0.918,0.916,0.92,0.97,0.97,0.97,0.89,0.889,0.892,33.08,32.48,34.27,32.09,31.51,33.24,0,0,0,0,0,0,0.357,0,0.082,0.31,0.69,0.31,40.4
-897789600000,1941,7,1940,10,42,7,0.252,0.0816,0.17,9931.63,61.92,61.92,59.12,2,2,2,416.4,402.5,429.8,281.4,267.5,135,135,135,0,0,0,0.324,0.314,0.335,281.4,267.5,294.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.16,0.0263,0.0235,0.029,0.0011,0.00096,0.0012,0.322,0.301,0.343,0.013,0.012,0.014,24.2,24.12,24.29,0.912,0.909,0.915,0.97,0.97,0.97,0.885,0.882,0.888,30.47,28.97,31.92,29.56,28.1,30.96,0,0,0,0,0,0,0.328,0,0.082,0.32,0.67,0.33,39.4
-897184800000,1941,7,1940,10,43,7,0.231,0.0765,0.155,9036.45,55.7,55.7,53.79,2,2,2,382,368.3,394,255.5,247.6,126.4,115,135,0,0,0,0.331,0.303,0.353,255.5,247.6,264,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.145,0.143,0.148,0.0211,0.0195,0.0228,0.00085,0.00079,0.00092,0.282,0.272,0.293,0.011,0.011,0.012,24.41,24.34,24.48,0.907,0.904,0.909,0.97,0.97,0.97,0.879,0.877,0.881,27.73,26.81,28.71,26.89,26,27.85,0,0,0,0,0,0,0.299,0,0.076,0.33,0.67,0.33,39.1
-896580000000,1941,8,1940,11,44,7,0.21,0.0696,0.141,8215.14,52.55,52.55,48.9,2,2,2,347.5,334.4,364,232.5,219.4,115,115,115,0,0,0,0.331,0.316,0.344,232.5,219.4,249,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.131,0.141,0.0165,0.0139,0.0198,0.00066,0.00056,0.0008,0.248,0.23,0.271,0.01,0.0092,0.011,24.61,24.51,24.7,0.898,0.893,0.905,0.97,0.97,0.97,0.871,0.866,0.878,25.21,23.73,27.09,24.45,23.01,26.27,0,0,0,0,0,0,0.272,0,0.069,0.33,0.67,0.33,39.1
-895975200000,1941,8,1940,11,45,7,0.194,0.0696,0.124,7632.51,47.64,47.64,45.43,1,1,1,320.6,313.5,330.7,205.6,198.5,115,115,115,0,0,0,0.359,0.348,0.367,205.6,198.5,215.7,990,990,990,965,965,965.1,25,24.9,25,0.126,0.124,0.13,0.0112,0.00985,0.0131,0.00045,0.00039,0.00053,0.437,0.412,0.472,0.017,0.016,0.019,24.56,24.47,24.62,0.936,0.934,0.939,0.98,0.98,0.98,0.918,0.916,0.92,46.36,44.79,48.61,45.43,43.89,47.64,0,0,0,0,0,0,0.252,0,0.07,0.36,0.64,0.36,39.3
-895370400000,1941,8,1940,11,46,7,0.188,0.0696,0.118,7275.94,43.89,43.89,43.31,1,1,1,310.9,302.6,313.5,195.9,187.6,115,115,115,0,0,0,0.37,0.367,0.38,195.9,187.6,198.5,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.124,0.00959,0.00876,0.00985,0.00038,0.00035,0.00039,0.404,0.378,0.412,0.016,0.015,0.016,24.64,24.62,24.71,0.934,0.931,0.934,0.98,0.98,0.98,0.915,0.913,0.916,44.19,42.34,44.79,43.31,41.5,43.89,0,0,0,0,0,0,0.241,0,0.07,0.37,0.63,0.37,38.7
-894765600000,1941,8,1940,11,47,7,0.171,0.0696,0.102,6189.56,40.62,40.62,36.84,1,1,1,283.1,273.3,298.8,168.1,158.3,115,115,115,0,0,0,0.407,0.385,0.421,168.1,158.3,183.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.118,0.00681,0.00583,0.00838,0.00027,0.00023,0.00033,0.32,0.293,0.366,0.013,0.012,0.015,24.85,24.74,24.91,0.924,0.921,0.93,0.973,0.97,0.979,0.899,0.893,0.911,37.87,35.6,41.48,36.84,34.54,40.62,0,0,0,0,0,0,0.205,0,0.069,0.41,0.6,0.4,36.2
-894160800000,1941,9,1940,12,48,7,0.165,0.055,0.11,6790.62,40.42,40.42,40.42,1,1,1,273.3,273.3,273.3,182.3,182.3,91,91,91,0,0,0,0.333,0.333,0.333,182.3,182.3,182.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.115,0.115,0.00823,0.00823,0.00823,0.00033,0.00033,0.00033,0.359,0.359,0.359,0.014,0.014,0.014,24.85,24.85,24.85,0.93,0.93,0.93,0.979,0.979,0.979,0.91,0.91,0.91,41.3,41.3,41.3,40.42,40.42,40.42,0,0,0,0,0,0,0.225,0,0.055,0.33,0.67,0.33,41.2
-893556000000,1941,9,1940,12,49,7,0.159,0.0644,0.0946,5754.18,39.34,39.34,34.25,1,1,1,262.9,261.9,268.9,156.4,143.9,106.4,91,118,0,0,0,0.405,0.338,0.451,156.4,143.9,177.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.114,0.00564,0.00439,0.00779,0.00022,0.00017,0.00031,0.288,0.255,0.346,0.011,0.01,0.014,24.96,24.88,25,0.92,0.915,0.928,0.972,0.97,0.977,0.894,0.887,0.906,35.24,32.26,40.28,34.25,31.3,39.34,0,0,0,0,0,0,0.19,0,0.0644,0.41,0.59,0.41,36.2
-892951200000,1941,9,1940,12,50,7,0.158,0.0714,0.087,5257.79,31.3,31.3,31.3,1,1,1,261.9,261.9,261.9,143.9,143.9,118,118,118,0,0,0,0.451,0.451,0.451,143.9,143.9,143.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.104,0.104,0.00439,0.00439,0.00439,0.00017,0.00017,0.00017,0.255,0.255,0.255,0.01,0.01,0.01,25,25,25,0.915,0.915,0.915,0.97,0.97,0.97,0.887,0.887,0.887,32.26,32.26,32.26,31.3,31.3,31.3,0,0,0,0,0,0,0.174,0,0.071,0.45,0.55,0.45,33.3
-892346400000,1941,9,1940,12,51,7,0.148,0.0714,0.0765,4600.47,30.18,30.18,27.38,1,1,1,244.5,231.5,256.9,126.5,113.5,118,118,118,0,0,0,0.483,0.459,0.51,126.5,113.5,138.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0978,0.0932,0.102,0.00265,0.00135,0.00389,0.0001,0.000053,0.00015,0.214,0.186,0.243,0.0085,0.0073,0.0096,25.12,25.03,25.23,0.906,0.897,0.913,0.97,0.97,0.97,0.879,0.87,0.885,28.23,25.18,31.11,27.38,24.42,30.18,0,0,0,0,0,0,0.152,0,0.0715,0.48,0.52,0.48,31.1
-891741600000,1941,9,1940,12,52,7,0.13,0.0623,0.0679,4074.67,26.93,26.93,24.25,1,1,1,215.3,203.8,228.7,112.3,105.4,103,97,118,0,0,0,0.478,0.439,0.528,112.3,105.4,123.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0916,0.0891,0.0951,0.00123,0.000535,0.00237,0.000048,0.000021,0.000093,0.182,0.169,0.206,0.0072,0.0067,0.0081,25.33,25.25,25.41,0.896,0.89,0.905,0.97,0.97,0.97,0.869,0.863,0.878,25,23.25,27.77,24.25,22.56,26.93,0,0,0,0,0,0,0.135,0,0.0621,0.48,0.52,0.48,31.3
-891136800000,1941,10,1941,1,1,7,0.124,0.0545,0.0693,4173.41,29.17,29.17,24.84,1,1,1,204.7,203.8,205.9,114.6,106.8,90.14,73,97,0,0,0,0.44,0.354,0.476,114.6,106.8,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0891,0.0959,0.00146,0.000681,0.00329,0.000057,0.000027,0.00013,0.187,0.171,0.224,0.0073,0.0067,0.0088,25.39,25.34,25.41,0.897,0.891,0.91,0.97,0.97,0.97,0.87,0.865,0.883,25.61,23.72,30.07,24.84,23.01,29.17,0,0,0,0,0,0,0.138,0,0.0547,0.44,0.56,0.44,33.7
-890532000000,1941,10,1941,1,2,7,0.123,0.0442,0.0791,4820.14,28.71,28.71,28.69,1,1,1,203.8,203.8,203.9,130.8,130.8,73,73,73,0,0,0,0.358,0.358,0.358,130.8,130.8,130.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0951,0.0951,0.00308,0.00308,0.00309,0.00012,0.00012,0.00012,0.219,0.219,0.22,0.0086,0.0086,0.0086,25.36,25.36,25.36,0.909,0.909,0.909,0.97,0.97,0.97,0.882,0.882,0.882,29.58,29.58,29.6,28.69,28.69,28.71,0,0,0,0,0,0,0.159,0,0.0439,0.36,0.64,0.36,39.2
-889927200000,1941,10,1941,1,3,7,0.123,0.0566,0.0669,4014.69,28.69,28.69,23.9,1,1,1,204.1,203.8,205.9,110.6,106.8,93.57,73,97,0,0,0,0.458,0.358,0.476,110.6,106.8,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0891,0.0951,0.00106,0.000681,0.00308,0.000041,0.000027,0.00012,0.178,0.171,0.219,0.007,0.0067,0.0086,25.4,25.36,25.41,0.894,0.891,0.909,0.97,0.97,0.97,0.867,0.865,0.882,24.64,23.72,29.58,23.9,23.01,28.69,0,0,0,0,0,0,0.133,0,0.0561,0.46,0.54,0.46,32.6
-889322400000,1941,10,1941,1,4,7,0.128,0.058,0.0696,4190.3,27.86,27.86,24.94,1,1,1,211,205.9,220.7,115.2,108.9,95.86,93,97,0,0,0,0.455,0.421,0.471,115.2,108.9,127.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.092,0.0899,0.0961,0.00152,0.000894,0.00277,0.000059,0.000035,0.00011,0.188,0.175,0.214,0.0074,0.0068,0.0084,25.35,25.26,25.39,0.898,0.893,0.908,0.97,0.97,0.97,0.871,0.866,0.88,25.71,24.23,28.73,24.94,23.5,27.86,0,0,0,0,0,0,0.139,0,0.0584,0.45,0.54,0.46,32.7
-888717600000,1941,11,1941,2,5,7,0.135,0.0562,0.0788,4778.75,28.44,28.44,28.44,1,1,1,223.4,223.4,223.4,130.4,130.4,93,93,93,0,0,0,0.416,0.416,0.416,130.4,130.4,130.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0971,0.0971,0.0971,0.00304,0.00304,0.00304,0.00012,0.00012,0.00012,0.22,0.22,0.22,0.0087,0.0087,0.0087,25.24,25.24,25.24,0.909,0.909,0.909,0.97,0.97,0.97,0.882,0.882,0.882,29.32,29.32,29.32,28.44,28.44,28.44,0,0,0,0,0,0,0.158,0,0.0562,0.42,0.58,0.42,35.4
-888112800000,1941,11,1941,2,6,7,0.137,0.0562,0.0803,4868.04,30.96,30.96,28.98,1,1,1,225.7,220.7,234.6,132.7,127.7,93,93,93,0,0,0,0.412,0.396,0.421,132.7,127.7,141.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.0961,0.101,0.00327,0.00277,0.00416,0.00013,0.00011,0.00016,0.226,0.214,0.247,0.0089,0.0084,0.0097,25.22,25.15,25.26,0.91,0.908,0.914,0.97,0.97,0.97,0.883,0.88,0.886,29.87,28.73,31.92,28.98,27.86,30.96,0,0,0,0,0,0,0.161,0,0.0567,0.41,0.59,0.41,35.5
-887508000000,1941,11,1941,2,7,7,0.151,0.0562,0.0949,5777.28,36.51,36.51,34.39,1,1,1,250,236.2,259.4,157,143.2,93,93,93,0,0,0,0.372,0.359,0.394,157,143.2,166.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.102,0.11,0.0057,0.00432,0.00664,0.00023,0.00017,0.00026,0.287,0.251,0.312,0.011,0.0099,0.012,25.02,24.95,25.13,0.92,0.915,0.924,0.97,0.97,0.971,0.893,0.887,0.897,35.45,32.28,37.61,34.39,31.31,36.51,0,0,0,0,0,0,0.191,0,0.0561,0.37,0.63,0.37,38.3
-886903200000,1941,11,1941,2,8,7,0.155,0.0562,0.0988,6017.47,37.42,37.42,35.82,1,1,1,256.3,250.3,263.1,163.3,157.3,93,93,93,0,0,0,0.363,0.353,0.372,163.3,157.3,170.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.111,0.00633,0.00573,0.00701,0.00025,0.00023,0.00028,0.304,0.287,0.323,0.012,0.011,0.013,24.97,24.92,25.01,0.923,0.92,0.925,0.971,0.97,0.973,0.896,0.893,0.9,36.89,35.5,38.47,35.82,34.44,37.42,0,0,0,0,0,0,0.199,0,0.0562,0.36,0.64,0.36,38.8
-886298400000,1941,12,1941,3,9,7,0.168,0.0466,0.121,7424.22,47.78,47.78,44.19,2,1,1.1428571428571428,277.1,263.1,302.6,200.1,186.1,77,77,77,0,0,0,0.279,0.254,0.293,200.1,186.1,225.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.115,0.129,0.0106,0.00861,0.0151,0.00042,0.00034,0.0006,0.377,0.234,0.458,0.015,0.0093,0.018,24.81,24.68,24.88,0.928,0.896,0.938,0.979,0.97,0.98,0.908,0.869,0.92,41.65,24.63,48.38,40.78,23.89,47.41,0,0,0,0,0,0,0.246,0,0.047,0.28,0.72,0.28,44.2
-885693600000,1941,12,1941,3,10,7,0.193,0.0466,0.146,8644.75,52.54,52.54,51.46,2,2,2,319.2,310.1,324.1,242.2,233.1,77,77,77,0,0,0,0.241,0.238,0.248,242.2,233.1,247.1,990,990,990,965,965,965,25,25,25,0.135,0.132,0.136,0.0184,0.0166,0.0194,0.00074,0.00066,0.00078,0.257,0.244,0.264,0.01,0.0098,0.011,24.75,24.72,24.81,0.903,0.899,0.905,0.97,0.97,0.97,0.875,0.872,0.877,26.52,25.48,27.08,25.73,24.72,26.27,0,0,0,0,0,0,0.286,0,0.047,0.24,0.76,0.24,44.8
-885088800000,1941,12,1941,3,11,7,0.199,0.0466,0.153,9035.78,55.36,55.36,53.78,2,2,2,329.8,324.1,337.2,252.8,247.1,77,77,77,0,0,0,0.234,0.228,0.238,252.8,247.1,260.2,990,990,990,965,965,965.1,25,24.9,25,0.139,0.136,0.141,0.0206,0.0194,0.022,0.00082,0.00078,0.00088,0.272,0.264,0.283,0.011,0.011,0.011,24.68,24.63,24.72,0.906,0.905,0.908,0.97,0.97,0.97,0.879,0.877,0.881,27.72,27.08,28.53,26.89,26.27,27.68,0,0,0,0,0,0,0.299,0,0.046,0.23,0.77,0.23,45.4
-884484000000,1941,12,1941,3,12,7,0.23,0.0466,0.184,10833.9,76.13,76.13,64.49,2,2,2,380.5,341.6,435.1,303.5,264.6,77,77,77,0,0,0,0.204,0.177,0.225,303.5,264.6,358.1,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.156,0.143,0.176,0.0307,0.0229,0.0416,0.0012,0.00092,0.0017,0.352,0.289,0.444,0.014,0.012,0.018,24.35,24,24.6,0.917,0.909,0.927,0.971,0.97,0.974,0.89,0.882,0.903,33.22,29.01,39.08,32.24,28.14,38.07,0,0,0,0,0,0,0.358,0,0.046,0.2,0.8,0.2,47.1
-883879200000,1941,12,1941,3,13,7,0.269,0.0614,0.208,12217.8,84.73,84.73,72.73,2,2,2,444.9,427.1,474.7,343.3,307.1,101.6,77,120,0,0,0,0.23,0.162,0.281,343.3,307.1,397.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.162,0.19,0.0387,0.0314,0.0495,0.0016,0.0013,0.002,0.423,0.36,0.519,0.017,0.015,0.021,23.98,23.75,24.12,0.924,0.918,0.934,0.974,0.97,0.98,0.9,0.89,0.915,37.31,33.34,43.23,36.36,32.34,42.36,0,0,0,0,0,0,0.404,0,0.061,0.23,0.77,0.23,45.4
-883274400000,1942,1,1941,4,14,7,0.276,0.0701,0.206,12045.8,81.61,81.61,71.7,2,2,2,456.1,442.7,474.7,340.2,322.7,115.9,91,120,0,0,0,0.255,0.192,0.271,340.2,322.7,383.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.173,0.167,0.186,0.038,0.0345,0.0467,0.0016,0.0014,0.0019,0.417,0.386,0.493,0.017,0.016,0.02,23.93,23.77,24.02,0.924,0.921,0.932,0.972,0.97,0.98,0.898,0.893,0.913,36.89,35.01,41.66,35.85,33.96,40.81,0,0,0,0,0,0,0.398,0,0.07,0.25,0.75,0.25,43.6
-882669600000,1942,1,1941,4,15,7,0.294,0.055,0.239,14133.4,85.28,85.28,84.13,2,2,2,486.8,477.8,492.5,395.8,386.8,91,91,91,0,0,0,0.187,0.185,0.19,395.8,386.8,401.5,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.19,0.187,0.192,0.0492,0.0474,0.0503,0.002,0.002,0.0021,0.517,0.499,0.528,0.021,0.021,0.022,23.69,23.66,23.75,0.933,0.932,0.934,0.98,0.98,0.98,0.915,0.913,0.915,42.92,41.99,43.51,42.06,41.15,42.64,0,0,0,0,0,0,0.467,0,0.055,0.19,0.81,0.19,48.1
-882064800000,1942,1,1941,4,16,7,0.309,0.0473,0.262,15372.1,95.64,95.64,91.5,3,2,2.142857142857143,511.7,492.5,536.9,433.5,401.5,78.14,73,91,0,0,0,0.153,0.136,0.185,433.5,401.5,463.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.202,0.192,0.213,0.0567,0.0503,0.0628,0.0024,0.0021,0.0026,0.562,0.445,0.63,0.023,0.019,0.026,23.54,23.41,23.66,0.935,0.918,0.94,0.979,0.97,0.98,0.915,0.89,0.922,44.42,32.76,48.8,43.48,31.78,47.82,0,0,0,0,0,0,0.508,0,0.047,0.15,0.85,0.15,49.7
-881460000000,1942,1,1941,4,17,7,0.335,0.0469,0.288,16389,101.1,101.1,97.55,3,3,3,553.3,542.7,570.2,475.7,465.2,77.57,73,105,0,0,0,0.14,0.129,0.184,475.7,465.2,493.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.219,0.215,0.229,0.0651,0.063,0.0687,0.0027,0.0026,0.0029,0.462,0.451,0.489,0.019,0.019,0.021,23.45,23.36,23.51,0.919,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.894,33.52,32.63,34.75,32.52,31.66,33.71,0,0,0,0,0,0,0.542,0,0.047,0.14,0.86,0.14,48.9
-880855200000,1942,2,1941,5,18,7,0.365,0.0635,0.301,17013.7,106.4,106.4,101.3,3,3,3,603,576.2,629.7,498,471.2,105,105,105,0,0,0,0.174,0.167,0.182,498,471.2,524.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.221,0.251,0.0708,0.0642,0.0799,0.003,0.0027,0.0034,0.502,0.46,0.548,0.021,0.019,0.023,23.19,23.03,23.35,0.922,0.919,0.925,0.97,0.97,0.97,0.894,0.891,0.897,34.8,33.04,36.55,33.76,32.04,35.45,0,0,0,0,0,0,0.563,0,0.064,0.17,0.82,0.18,46.6
-880250400000,1942,2,1941,5,19,7,0.412,0.0549,0.357,20085.3,129.3,129.3,119.6,3,3,3,680.5,636.6,725.1,589.8,531.6,90.71,85,105,0,0,0,0.134,0.117,0.165,589.8,531.6,640.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.286,0.255,0.314,0.105,0.0826,0.122,0.0045,0.0035,0.0053,0.665,0.56,0.758,0.028,0.024,0.033,22.71,22.44,22.99,0.932,0.926,0.936,0.977,0.97,0.98,0.91,0.898,0.918,40.79,37,43.97,39.85,35.89,43.09,0,0,0,0,0,0,0.664,0,0.055,0.13,0.87,0.13,48.8
-879645600000,1942,2,1941,5,20,7,0.455,0.0549,0.4,22346,136.1,136.1,133,3,3,3,752.8,725.1,776.2,662.1,640.1,90.71,85,105,0,0,0,0.12,0.111,0.136,662.1,640.1,679,990,990,990,966.9,966.8,967,23.1,23,23.2,0.327,0.314,0.336,0.129,0.122,0.134,0.0056,0.0053,0.0058,0.8,0.758,0.832,0.035,0.033,0.036,22.29,22.18,22.44,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,45.24,43.97,46.3,44.34,43.09,45.37,0,0,0,0,0,0,0.739,0,0.055,0.12,0.88,0.12,49.1
-879040800000,1942,2,1941,5,21,7,0.492,0.0656,0.427,23440.6,144.5,144.5,139.5,4,3,3.142857142857143,813.6,776.2,851.4,705.2,671.2,108.4,105,129,0,0,0,0.133,0.124,0.152,705.2,671.2,740.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.355,0.335,0.376,0.144,0.131,0.16,0.0063,0.0057,0.0071,0.864,0.779,0.947,0.038,0.034,0.042,21.98,21.76,22.18,0.938,0.927,0.942,0.979,0.97,0.98,0.918,0.899,0.923,45.77,36.93,49.16,44.8,35.82,48.18,0,0,0,0,0,0,0.775,0,0.065,0.13,0.87,0.13,47.6
-878436000000,1942,3,1941,6,22,7,0.533,0.078,0.455,24429.2,149.6,149.6,145.4,4,3,3.7142857142857144,881.6,858,910,752.6,729,129,129,129,0,0,0,0.146,0.142,0.15,752.6,729,781,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.395,0.374,0.421,0.166,0.154,0.18,0.0074,0.0068,0.008,0.865,0.792,0.961,0.038,0.035,0.042,21.71,21.59,21.82,0.932,0.927,0.942,0.974,0.97,0.98,0.908,0.899,0.923,40.83,36.84,49.06,39.78,35.73,48.08,0,0,0,0,0,0,0.808,0,0.078,0.15,0.85,0.15,45.8
-877831200000,1942,3,1941,6,23,7,0.575,0.078,0.497,26330.4,161.8,161.8,156.7,4,4,4,951.5,919.2,982,822.5,790.2,129,129,129,0,0,0,0.136,0.131,0.14,822.5,790.2,853,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.459,0.43,0.487,0.208,0.185,0.232,0.0094,0.0083,0.01,0.967,0.891,1.04,0.043,0.04,0.047,21.33,21.13,21.53,0.933,0.931,0.935,0.976,0.974,0.979,0.911,0.906,0.915,40.13,38.83,41.32,39.18,37.81,40.45,0,0,0,0,0,0,0.871,0,0.078,0.14,0.86,0.14,45.8
-877226400000,1942,3,1941,6,24,7,0.609,0.078,0.531,27825.7,169.9,169.9,165.6,4,4,4,1007,987.8,1035,877.7,858.8,129,129,129,0,0,0,0.128,0.125,0.131,877.7,858.8,906.3,990,990,990,967.9,967.9,968,22.1,22,22.1,0.51,0.492,0.536,0.252,0.237,0.275,0.011,0.011,0.013,1.1,1.06,1.17,0.05,0.048,0.053,20.98,20.82,21.09,0.936,0.935,0.937,0.98,0.979,0.98,0.917,0.916,0.919,42.26,41.54,43.35,41.41,40.68,42.49,0,0,0,0,0,0,0.92,0,0.078,0.13,0.87,0.13,45.7
-876621600000,1942,3,1941,6,25,7,0.651,0.078,0.573,29524,182.3,182.3,175.7,4,4,4,1076,1044,1123,946.6,914.8,129,129,129,0,0,0,0.12,0.115,0.124,946.6,914.8,994.2,990,990,990,968.1,968,968.3,21.9,21.7,22,0.574,0.544,0.625,0.307,0.282,0.345,0.014,0.013,0.016,1.28,1.2,1.41,0.058,0.054,0.065,20.58,20.31,20.77,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,44.83,43.67,46.51,43.93,42.8,45.58,0,0,0,0,0,0,0.976,0,0.078,0.12,0.88,0.12,45.4
-876016800000,1942,3,1941,6,26,7,0.721,0.0862,0.634,31594.4,193.2,193.2,188.1,4,4,4,1192,1140,1259,1049,1011,142.6,129,148,1.571,0,11,0.12,0.112,0.127,1048,1011,1100,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.715,0.65,0.798,0.412,0.364,0.48,0.019,0.017,0.023,1.61,1.47,1.81,0.075,0.068,0.085,19.88,19.47,20.19,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,47.97,47.02,49.29,47.02,46.08,48.31,0,0,0,0,0,0,1.04,0,0.087,0.12,0.88,0.12,43.8
-875412000000,1942,4,1941,7,27,7,0.951,0.0895,0.665,30507.3,191.2,191.2,181.6,4,4,4,1572,1312,1847,1424,1164,148,148,148,324.3,64,599,0.0954,0.0801,0.113,1100,1100,1100,990,990,990,969.7,968.9,970.6,20.3,19.4,21.1,0.895,0.822,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.91,1.84,1.94,0.094,0.087,0.1,18.37,17.45,19.28,0.935,0.931,0.938,0.98,0.98,0.98,0.916,0.912,0.919,46.32,43.83,48.77,45.4,42.95,47.8,0,0,0,0,0,0,1.01,0,0.286,0.094,0.7,0.3,32.1
-874807200000,1942,4,1941,7,28,7,1.23,0.0895,0.665,27884.8,170.4,170.4,166,4,4,4,2028,1888,2149,1880,1740,148,148,148,780,640,901,0.0731,0.0689,0.0784,1100,1100,1100,990,990,990,971.1,970.7,971.5,18.9,18.5,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.91,16.6,17.32,0.928,0.927,0.93,0.98,0.979,0.98,0.91,0.908,0.912,42.35,41.49,43.46,41.5,40.63,42.59,0,0,0,0,0,0,0.922,0,0.565,0.073,0.54,0.46,22.7
-874202400000,1942,4,1941,7,29,7,1.33,0.0895,0.665,27062.3,161.8,161.8,161.1,4,4,4,2200,2173,2220,2052,2025,148,148,148,952,925,972,0.0673,0.0667,0.0681,1100,1100,1100,990,990,990,971.6,971.5,971.6,18.4,18.4,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.48,16.43,16.54,0.926,0.926,0.927,0.979,0.978,0.979,0.906,0.906,0.907,41.16,41.02,41.33,40.27,40.13,40.46,0,0,0,0,0,0,0.895,0,0.665,0.067,0.5,0.5,20.3
-873597600000,1942,4,1941,7,30,7,1.26,0.101,0.665,27620.7,166.7,166.7,164.4,4,4,4,2079,1995,2149,1912,1803,166.9,148,192,812.6,703,901,0.0805,0.0689,0.0963,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.77,16.6,16.98,0.928,0.927,0.929,0.98,0.979,0.98,0.909,0.908,0.91,41.95,41.49,42.52,41.1,40.63,41.67,0,0,0,0,0,0,0.913,0,0.595,0.08,0.53,0.47,21.9
-872992800000,1942,5,1941,8,31,7,1.11,0.116,0.665,28893.2,175.8,175.8,172,4,4,4,1842,1734,1930,1650,1542,192,192,192,550,442,638,0.104,0.0995,0.111,1100,1100,1100,990,990,990,970.6,970.2,970.9,19.4,19.1,19.8,0.926,0.921,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.47,17.18,17.82,0.931,0.93,0.933,0.98,0.98,0.98,0.913,0.911,0.914,43.87,43.09,44.85,43,42.23,43.95,0,0,0,0,0,0,0.955,0,0.445,0.1,0.6,0.4,26
-872388000000,1942,5,1941,8,32,7,0.964,0.116,0.665,30361.5,183.1,183.1,180.7,4,4,4,1594,1528,1689,1402,1336,192,192,192,301.9,236,397,0.121,0.114,0.126,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.911,0.903,0.919,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.93,0.095,0.094,0.097,18.29,17.97,18.51,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.1,45.26,46.7,45.18,44.35,45.76,0,0,0,0,0,0,1,0,0.299,0.12,0.69,0.31,31.5
-871783200000,1942,5,1941,8,33,7,0.852,0.116,0.662,31414.7,191.1,191.1,187,4,4,4,1409,1259,1506,1217,1067,192,192,192,122.1,0,214,0.137,0.127,0.153,1095,1067,1100,990,990,990,969.2,968.7,969.5,20.8,20.5,21.3,0.841,0.748,0.887,0.474,0.437,0.48,0.023,0.021,0.023,1.85,1.69,1.9,0.089,0.079,0.093,18.96,18.59,19.6,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.92,47.7,46.93,48.75,46.75,45.99,47.77,0,0,0,0,0,0,1.04,0,0.19,0.14,0.78,0.22,36.9
-871178400000,1942,5,1941,8,34,7,0.701,0.116,0.584,29612.1,186,186,176.3,4,4,4,1158,1059,1235,966.4,866.6,192,192,192,0,0,0,0.166,0.156,0.181,966.4,866.6,1043,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.614,0.51,0.713,0.327,0.243,0.405,0.015,0.011,0.019,1.36,1.08,1.6,0.063,0.049,0.075,20.25,19.76,20.83,0.938,0.935,0.939,0.98,0.979,0.98,0.919,0.916,0.921,44.97,41.39,47.46,44.07,40.52,46.51,0,0,0,0,0,0,0.979,0,0.117,0.17,0.83,0.17,42.2
-870573600000,1942,6,1941,9,35,7,0.577,0.0974,0.479,25403.7,164.2,164.2,151.2,4,3,3.7142857142857144,953.2,863.8,1035,792.2,702.8,161,161,161,0,0,0,0.169,0.156,0.186,792.2,702.8,874.3,990,990,990,967.7,967.4,968,22.3,22,22.6,0.44,0.362,0.514,0.192,0.141,0.249,0.0086,0.0062,0.011,0.962,0.851,1.1,0.043,0.038,0.05,21.33,20.89,21.75,0.935,0.929,0.942,0.977,0.971,0.98,0.913,0.902,0.923,42.13,37.65,49.09,41.17,36.56,48.11,0,0,0,0,0,0,0.84,0,0.098,0.17,0.83,0.17,44
-869968800000,1942,6,1941,9,36,7,0.437,0.0974,0.34,18897.9,130.2,130.2,112.5,3,3,3,723,643.9,817.2,562,482.9,161,161,161,0,0,0,0.224,0.197,0.25,562,482.9,656.2,990,990,990,966.8,966.5,967.2,23.2,22.8,23.5,0.282,0.237,0.336,0.0943,0.0666,0.127,0.0041,0.0028,0.0056,0.627,0.487,0.801,0.027,0.021,0.035,22.58,22.03,23.04,0.928,0.92,0.937,0.974,0.97,0.98,0.904,0.892,0.918,38.48,33.46,44.29,37.5,32.45,43.4,0,0,0,0,0,0,0.625,0,0.097,0.22,0.78,0.22,43.2
-869364000000,1942,6,1941,9,37,7,0.342,0.0937,0.248,14408.2,95.22,95.22,85.76,2,2,2,565.1,525.1,619.8,410.1,370.3,155,119,161,0,0,0,0.275,0.227,0.303,410.1,370.3,458.8,990,990,990,966.1,966,966.4,23.9,23.6,24,0.203,0.189,0.224,0.052,0.0441,0.0618,0.0022,0.0018,0.0026,0.554,0.475,0.658,0.023,0.02,0.028,23.3,22.96,23.53,0.935,0.929,0.94,0.979,0.975,0.98,0.915,0.906,0.922,43.8,39.71,48.58,42.88,38.73,47.61,0,0,0,0,0,0,0.476,0,0.094,0.27,0.73,0.27,42.1
-868759200000,1942,6,1941,9,38,7,0.294,0.072,0.222,13028.8,83.12,83.12,77.55,2,2,2,486.6,461.1,512.2,367.6,342.1,119,119,119,0,0,0,0.245,0.232,0.258,367.6,342.1,393.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.176,0.194,0.0435,0.0384,0.0486,0.0018,0.0016,0.002,0.468,0.421,0.516,0.019,0.017,0.021,23.74,23.58,23.9,0.929,0.925,0.933,0.975,0.97,0.98,0.906,0.897,0.914,39.75,37.07,42.41,38.78,35.96,41.56,0,0,0,0,0,0,0.431,0,0.072,0.24,0.76,0.24,44.3
-868154400000,1942,6,1941,9,39,7,0.263,0.0672,0.196,11484.8,70.96,70.96,68.36,2,2,2,435.5,418.2,456.4,324.3,310.2,111.1,108,119,0,0,0,0.255,0.244,0.266,324.3,310.2,337.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.168,0.163,0.174,0.0349,0.032,0.0375,0.0014,0.0013,0.0015,0.39,0.365,0.413,0.016,0.015,0.017,24.05,23.93,24.15,0.921,0.919,0.924,0.97,0.97,0.97,0.894,0.891,0.896,35.24,33.75,36.58,34.18,32.73,35.48,0,0,0,0,0,0,0.38,0,0.067,0.26,0.75,0.25,43.7
-867549600000,1942,7,1941,10,40,7,0.244,0.07,0.174,10169.2,65.47,65.47,60.53,2,2,2,402.8,389.6,418.2,287.1,254.6,115.7,108,135,0,0,0,0.288,0.258,0.347,287.1,254.6,310.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.156,0.146,0.163,0.0274,0.0209,0.032,0.0011,0.00085,0.0013,0.33,0.282,0.365,0.013,0.011,0.015,24.26,24.15,24.37,0.914,0.906,0.919,0.97,0.97,0.97,0.886,0.879,0.891,31.2,27.57,33.75,30.27,26.74,32.73,0,0,0,0,0,0,0.336,0,0.07,0.29,0.71,0.29,41.7
-866944800000,1942,7,1941,10,41,7,0.228,0.0816,0.147,8554.19,53.49,53.49,50.92,2,2,2,377.7,364,389.6,242.7,229,135,135,135,0,0,0,0.358,0.347,0.371,242.7,229,254.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.142,0.137,0.146,0.0185,0.0158,0.0209,0.00075,0.00064,0.00085,0.265,0.246,0.282,0.011,0.0099,0.011,24.45,24.37,24.53,0.902,0.897,0.906,0.97,0.97,0.97,0.875,0.87,0.879,26.25,24.71,27.57,25.46,23.97,26.74,0,0,0,0,0,0,0.283,0,0.081,0.36,0.64,0.36,37.5
-866340000000,1942,7,1941,10,42,7,0.21,0.0816,0.129,7802.97,48.14,48.14,46.45,2,1,1.1428571428571428,347.7,337.2,358.7,212.7,202.2,135,135,135,0,0,0,0.388,0.376,0.4,212.7,202.2,223.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.128,0.135,0.0125,0.0104,0.0147,0.0005,0.00042,0.00059,0.427,0.239,0.487,0.017,0.0096,0.02,24.43,24.34,24.57,0.931,0.895,0.94,0.979,0.97,0.98,0.912,0.868,0.921,44.02,24.1,49.12,43.11,23.38,48.14,0,0,0,0,0,0,0.258,0,0.081,0.39,0.61,0.39,37.2
-865735200000,1942,7,1941,10,43,7,0.199,0.0782,0.121,7414.36,46.19,46.19,44.13,1,1,1,329.5,321.2,334.4,200.2,192.5,129.3,115,135,0,0,0,0.392,0.355,0.412,200.2,192.5,209.1,990,990,990,965,965,965.1,25,24.9,25,0.126,0.124,0.127,0.0102,0.00925,0.0118,0.00041,0.00037,0.00047,0.42,0.396,0.448,0.017,0.016,0.018,24.53,24.51,24.57,0.935,0.933,0.937,0.98,0.98,0.98,0.916,0.914,0.918,45.03,43.26,47.14,44.13,42.39,46.19,0,0,0,0,0,0,0.245,0,0.078,0.39,0.61,0.39,37.3
-865130400000,1942,8,1941,11,44,7,0.184,0.0696,0.115,7040.21,43.89,43.89,41.91,1,1,1,304.6,294.6,313.5,189.6,179.6,115,115,115,0,0,0,0.378,0.367,0.39,189.6,179.6,198.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.124,0.00896,0.00796,0.00985,0.00036,0.00032,0.00039,0.384,0.353,0.412,0.015,0.014,0.016,24.69,24.62,24.77,0.932,0.929,0.934,0.979,0.977,0.98,0.913,0.907,0.916,42.78,40.51,44.79,41.91,39.58,43.89,0,0,0,0,0,0,0.233,0,0.069,0.38,0.63,0.37,38.3
-864525600000,1942,8,1941,11,45,7,0.173,0.0581,0.115,7061.01,43.74,43.74,42.03,1,1,1,285.7,276.2,294.6,189.5,179.6,96.14,93,115,0,0,0,0.336,0.321,0.39,189.5,179.6,197,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.116,0.121,0.00895,0.00796,0.0097,0.00036,0.00032,0.00039,0.382,0.353,0.406,0.015,0.014,0.016,24.78,24.73,24.83,0.932,0.929,0.934,0.979,0.977,0.98,0.913,0.907,0.915,42.91,40.51,44.64,42.03,39.58,43.74,0,0,0,0,0,0,0.233,0,0.058,0.34,0.66,0.34,40.8
-863920800000,1942,8,1941,11,46,7,0.162,0.0619,0.1,6134.81,40.62,40.62,36.52,1,1,1,268.5,263.1,276.2,166.1,148.1,102.4,93,115,0,0,0,0.382,0.337,0.437,166.1,148.1,183.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.106,0.116,0.00661,0.00481,0.00832,0.00026,0.00019,0.00033,0.314,0.266,0.362,0.012,0.011,0.014,24.91,24.83,24.98,0.923,0.917,0.93,0.974,0.97,0.979,0.899,0.889,0.911,37.48,33.26,41.48,36.52,32.26,40.62,0,0,0,0,0,0,0.203,0,0.062,0.38,0.62,0.38,37.9
-863316000000,1942,8,1941,11,47,7,0.155,0.0696,0.0851,5142.12,31.98,31.98,30.61,1,1,1,255.7,250.3,261.9,140.7,135.3,115,115,115,0,0,0,0.45,0.439,0.459,140.7,135.3,146.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.105,0.00407,0.00353,0.00469,0.00016,0.00014,0.00019,0.248,0.234,0.263,0.0098,0.0093,0.01,25.03,24.99,25.06,0.913,0.911,0.916,0.97,0.97,0.97,0.886,0.884,0.889,31.55,30.29,32.97,30.61,29.38,31.98,0,0,0,0,0,0,0.17,0,0.0699,0.45,0.55,0.45,33.2
-862711200000,1942,8,1941,11,48,7,0.144,0.0571,0.0865,5252.46,33.15,33.15,31.26,1,1,1,237.5,231.5,246.5,143,131.5,94.43,91,115,0,0,0,0.397,0.375,0.467,143,131.5,151.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0999,0.104,0.0043,0.00315,0.00514,0.00017,0.00012,0.0002,0.251,0.226,0.272,0.0099,0.0089,0.011,25.12,25.07,25.17,0.914,0.909,0.918,0.97,0.97,0.97,0.887,0.882,0.89,32.23,29.43,34.17,31.26,28.55,33.15,0,0,0,0,0,0,0.174,0,0.0575,0.4,0.6,0.4,36.5
-862106400000,1942,9,1941,12,49,7,0.135,0.055,0.0798,4840,30.09,30.09,28.81,1,1,1,222.9,216.8,228.7,131.9,125.8,91,91,91,0,0,0,0.408,0.398,0.42,131.9,125.8,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0954,0.0997,0.00319,0.00258,0.00377,0.00013,0.0001,0.00015,0.224,0.21,0.238,0.0088,0.0082,0.0093,25.24,25.19,25.29,0.91,0.907,0.912,0.97,0.97,0.97,0.882,0.88,0.885,29.7,28.28,31.03,28.81,27.44,30.09,0,0,0,0,0,0,0.16,0,0.0552,0.41,0.59,0.41,35.9
-861501600000,1942,9,1941,12,50,7,0.126,0.055,0.0712,4292.97,26.57,26.57,25.55,1,1,1,208.7,203.9,213,117.7,112.9,91,91,91,0,0,0,0.436,0.427,0.446,117.7,112.9,122,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0926,0.0909,0.0941,0.00177,0.00129,0.0022,0.000069,0.00005,0.000086,0.192,0.182,0.202,0.0075,0.0071,0.0079,25.36,25.32,25.39,0.9,0.896,0.904,0.97,0.97,0.97,0.873,0.87,0.877,26.34,25.2,27.39,25.55,24.45,26.57,0,0,0,0,0,0,0.142,0,0.0548,0.44,0.57,0.43,34.1
-860900400000,1942,9,1941,12,51,7,0.122,0.055,0.0665,3993.78,24.43,24.43,23.77,1,1,1,201,196.6,203.8,110,105.6,91,91,91,0,0,0,0.453,0.446,0.463,110,105.6,112.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0883,0.0909,0.000999,0.000562,0.00128,0.000039,0.000022,0.00005,0.177,0.168,0.182,0.0069,0.0066,0.0071,25.41,25.39,25.43,0.894,0.89,0.896,0.97,0.97,0.97,0.867,0.864,0.869,24.51,23.45,25.18,23.77,22.74,24.43,0,0,0,0,0,0,0.132,0,0.0555,0.45,0.55,0.45,32.7
-860295600000,1942,9,1941,12,52,7,0.111,0.0416,0.0697,4198.3,29.8,29.8,24.99,1,1,1,184,170.2,195.3,115.3,97.81,68.71,52,91,0,0,0,0.37,0.277,0.482,115.3,97.81,135.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0889,0.0856,0.094,0.00156,0,0.00356,0.000061,0,0.00014,0.186,0.153,0.228,0.0073,0.006,0.0089,25.38,25.35,25.43,0.897,0.882,0.911,0.969,0.966,0.97,0.869,0.852,0.884,25.78,21.51,30.72,24.99,20.78,29.8,0,0,0,0,0,0,0.139,0,0.0413,0.37,0.63,0.37,37.8
-859690800000,1942,10,1942,1,1,7,0.118,0.0333,0.0852,5216.15,31.92,31.92,31.05,1,1,1,195.9,191.6,196.6,140.9,123.6,55,52,73,0,0,0,0.28,0.264,0.371,140.9,123.6,144.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0926,0.0972,0.00409,0.00236,0.00446,0.00016,0.000092,0.00017,0.241,0.203,0.25,0.0094,0.0079,0.0098,25.35,25.34,25.39,0.914,0.905,0.915,0.97,0.97,0.97,0.886,0.878,0.888,32.01,27.87,32.9,31.05,27.03,31.92,0,0,0,0,0,0,0.172,0,0.0328,0.28,0.72,0.28,44.2
-859086000000,1942,10,1942,1,2,7,0.121,0.0442,0.0767,4668.4,28.16,28.16,27.79,1,1,1,199.8,196.6,201.4,126.8,123.6,73,73,73,0,0,0,0.365,0.362,0.371,126.8,123.6,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0926,0.0943,0.00268,0.00236,0.00284,0.0001,0.000092,0.00011,0.21,0.203,0.214,0.0082,0.0079,0.0084,25.38,25.38,25.39,0.907,0.905,0.908,0.97,0.97,0.97,0.88,0.878,0.881,28.65,27.87,29.03,27.79,27.03,28.16,0,0,0,0,0,0,0.154,0,0.0443,0.37,0.63,0.37,38.6
-858481200000,1942,10,1942,1,3,7,0.123,0.0442,0.079,4815.58,28.71,28.71,28.66,1,1,1,203.7,203.5,203.9,130.7,130.5,73,73,73,0,0,0,0.358,0.358,0.359,130.7,130.5,130.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.095,0.0951,0.00307,0.00305,0.00309,0.00012,0.00012,0.00012,0.219,0.219,0.22,0.0086,0.0085,0.0086,25.36,25.36,25.36,0.909,0.909,0.909,0.97,0.97,0.97,0.882,0.882,0.882,29.55,29.51,29.6,28.66,28.63,28.71,0,0,0,0,0,0,0.159,0,0.044,0.36,0.64,0.36,39.2
-857876400000,1942,10,1942,1,4,7,0.125,0.0459,0.0793,4824.84,29.64,29.64,28.72,1,1,1,206.9,203.8,216.8,131,123.8,75.86,73,93,0,0,0,0.366,0.351,0.429,131,123.8,135.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.0947,0.0966,0.0031,0.00238,0.00351,0.00012,0.000093,0.00014,0.22,0.206,0.229,0.0086,0.0081,0.009,25.34,25.29,25.36,0.909,0.905,0.911,0.97,0.97,0.97,0.882,0.878,0.884,29.61,27.8,30.56,28.72,26.96,29.64,0,0,0,0,0,0,0.16,0,0.0457,0.37,0.63,0.37,38.6
-857271600000,1942,11,1942,2,5,7,0.13,0.0562,0.0739,4467.01,26.96,26.96,26.59,1,1,1,215.2,213,216.8,122.2,120,93,93,93,0,0,0,0.432,0.429,0.437,122.2,120,123.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0942,0.0934,0.0947,0.00222,0.002,0.00238,0.000087,0.000078,0.000093,0.202,0.197,0.206,0.0079,0.0077,0.0081,25.31,25.29,25.32,0.904,0.902,0.905,0.97,0.97,0.97,0.877,0.875,0.878,27.41,26.9,27.8,26.59,26.09,26.96,0,0,0,0,0,0,0.148,0,0.0561,0.43,0.57,0.43,34.4
