datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-856666800000,1942,11,1942,2,6,7,0.133,0.0562,0.0768,4651.48,29.63,29.63,27.69,1,1,1,220,211.9,228.7,127,118.9,93,93,93,0,0,0,0.423,0.407,0.439,127,118.9,135.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.093,0.0989,0.0027,0.00189,0.00357,0.00011,0.000074,0.00014,0.213,0.195,0.233,0.0084,0.0076,0.0092,25.27,25.2,25.33,0.907,0.901,0.911,0.97,0.97,0.97,0.879,0.874,0.884,28.54,26.62,30.55,27.69,25.82,29.63,0,0,0,0,0,0,0.154,0,0.0562,0.42,0.58,0.42,35
-856062000000,1942,11,1942,2,7,7,0.141,0.0562,0.0852,5176.11,31.31,31.31,30.81,1,1,1,234,231.5,236.2,141,138.5,93,93,93,0,0,0,0.397,0.394,0.402,141,138.5,143.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0999,0.102,0.0041,0.00385,0.00432,0.00016,0.00015,0.00017,0.246,0.24,0.251,0.0097,0.0094,0.0099,25.15,25.13,25.17,0.914,0.913,0.915,0.97,0.97,0.97,0.886,0.885,0.887,31.76,31.2,32.28,30.81,30.26,31.31,0,0,0,0,0,0,0.171,0,0.0558,0.4,0.6,0.4,36.7
-855457200000,1942,11,1942,2,8,7,0.151,0.0562,0.0943,5732.68,35.4,35.4,34.12,1,1,1,248.8,239.5,254.6,155.8,146.5,93,93,93,0,0,0,0.374,0.365,0.388,155.8,146.5,161.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.108,0.00558,0.00465,0.00616,0.00022,0.00018,0.00024,0.284,0.259,0.299,0.011,0.01,0.012,25.03,24.98,25.1,0.92,0.916,0.922,0.97,0.97,0.97,0.892,0.889,0.894,35.18,33.05,36.5,34.12,32.06,35.4,0,0,0,0,0,0,0.19,0,0.0567,0.37,0.62,0.38,38
-854852400000,1942,11,1942,2,9,7,0.154,0.048,0.106,6522.45,41.15,41.15,38.82,1,1,1,254.7,250.3,261.9,175.4,163.9,79.29,77,93,0,0,0,0.311,0.294,0.362,175.4,163.9,184.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.109,0.115,0.00754,0.00639,0.00849,0.0003,0.00025,0.00034,0.337,0.305,0.365,0.013,0.012,0.014,24.94,24.89,24.97,0.927,0.923,0.931,0.976,0.97,0.98,0.905,0.895,0.912,39.79,37.03,41.99,38.82,35.92,41.15,0,0,0,0,0,0,0.216,0,0.048,0.31,0.69,0.31,42.4
-854247600000,1942,12,1942,3,10,7,0.164,0.0419,0.122,7401.72,49.14,49.14,44.06,2,1,1.4285714285714286,271.8,254.6,290,202.5,177.6,69.29,59,77,0,0,0,0.257,0.203,0.302,202.5,177.6,231,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.112,0.129,0.0114,0.00776,0.0162,0.00045,0.00031,0.00064,0.307,0.23,0.387,0.012,0.0091,0.015,24.91,24.84,24.94,0.916,0.895,0.933,0.975,0.97,0.98,0.893,0.868,0.914,34.51,24.54,43.59,33.68,23.81,42.72,0,0,0,0,0,0,0.245,0,0.042,0.26,0.74,0.26,45.1
-853642800000,1942,12,1942,3,11,7,0.195,0.0357,0.159,9430.13,61.55,61.55,56.13,2,2,2,322,298.8,347.3,263,239.8,59,59,59,0,0,0,0.184,0.17,0.197,263,239.8,288.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.14,0.132,0.149,0.0226,0.018,0.0277,0.0009,0.00072,0.0011,0.286,0.252,0.324,0.011,0.01,0.013,24.7,24.54,24.85,0.908,0.902,0.914,0.97,0.97,0.97,0.881,0.875,0.887,28.93,26.35,31.73,28.07,25.56,30.77,0,0,0,0,0,0,0.312,0,0.036,0.18,0.82,0.18,48.4
-853038000000,1942,12,1942,3,12,7,0.225,0.0466,0.178,10537.3,64.17,64.17,62.72,2,2,2,372.1,364,379,295.1,287,77,77,77,0,0,0,0.207,0.203,0.212,295.1,287,302,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.153,0.151,0.156,0.029,0.0274,0.0304,0.0012,0.0011,0.0012,0.337,0.324,0.348,0.014,0.013,0.014,24.4,24.36,24.46,0.916,0.914,0.917,0.97,0.97,0.97,0.888,0.887,0.89,32.33,31.46,33.08,31.36,30.52,32.09,0,0,0,0,0,0,0.348,0,0.047,0.21,0.79,0.21,46.8
-852433200000,1942,12,1942,3,13,7,0.24,0.0502,0.19,11167.2,68,68,66.47,2,2,2,396.4,382.6,412.3,313.4,305.6,83,77,91,0,0,0,0.209,0.194,0.226,313.4,305.6,321.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.157,0.164,0.0327,0.0311,0.0343,0.0013,0.0013,0.0014,0.367,0.354,0.381,0.015,0.014,0.016,24.25,24.16,24.33,0.919,0.918,0.921,0.97,0.97,0.97,0.892,0.89,0.893,34.26,33.47,35.05,33.24,32.46,34,0,0,0,0,0,0,0.369,0,0.05,0.21,0.79,0.21,46.5
-851828400000,1943,1,1942,4,14,7,0.264,0.055,0.209,12263.4,76.51,76.51,73,2,2,2,435.9,422.2,451.8,344.9,331.2,91,91,91,0,0,0,0.209,0.201,0.216,344.9,331.2,360.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.172,0.168,0.178,0.039,0.0362,0.0422,0.0016,0.0015,0.0017,0.422,0.398,0.45,0.017,0.016,0.018,24.02,23.92,24.1,0.925,0.923,0.928,0.971,0.97,0.974,0.899,0.895,0.904,37.57,36.12,39.26,36.5,35.04,38.25,0,0,0,0,0,0,0.406,0,0.055,0.21,0.79,0.21,46.5
-851223600000,1943,1,1942,4,15,7,0.29,0.0442,0.246,14566.6,90.08,90.08,86.71,2,2,2,480.1,461.1,496.9,407.1,388.1,73,73,73,0,0,0,0.152,0.147,0.158,407.1,388.1,423.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.193,0.186,0.199,0.0514,0.0476,0.0548,0.0021,0.002,0.0023,0.537,0.5,0.571,0.022,0.021,0.024,23.7,23.59,23.83,0.935,0.932,0.937,0.98,0.98,0.98,0.916,0.914,0.918,44.24,42.27,45.96,43.35,41.43,45.04,0,0,0,0,0,0,0.482,0,0.044,0.15,0.85,0.15,50.2
-850618800000,1943,1,1942,4,16,7,0.312,0.0442,0.268,15626.6,95.64,95.64,93.02,3,2,2.2857142857142856,515.6,492.5,531.3,442.6,419.5,73,73,73,0,0,0,0.142,0.137,0.148,442.6,419.5,458.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.205,0.197,0.211,0.0585,0.0539,0.0617,0.0024,0.0022,0.0026,0.552,0.437,0.63,0.023,0.018,0.026,23.53,23.41,23.62,0.932,0.917,0.94,0.977,0.97,0.98,0.911,0.89,0.922,42.97,32.38,48.8,42.02,31.41,47.82,0,0,0,0,0,0,0.517,0,0.044,0.14,0.86,0.14,50.1
-850014000000,1943,1,1942,4,17,7,0.323,0.0442,0.279,15997.3,96.46,96.46,95.22,3,2,2.857142857142857,534.4,525.1,542.7,461.4,452.1,73,73,73,0,0,0,0.137,0.135,0.139,461.4,452.1,469.7,990,990,990,966,966,966,24,24,24,0.212,0.209,0.215,0.0623,0.0604,0.0639,0.0026,0.0025,0.0027,0.47,0.437,0.63,0.02,0.018,0.026,23.52,23.41,23.57,0.921,0.917,0.94,0.971,0.97,0.98,0.895,0.89,0.922,35,32.38,48.8,34.02,31.41,47.82,0,0,0,0,0,0,0.529,0,0.044,0.14,0.86,0.14,49.5
-849409200000,1943,2,1942,5,18,7,0.338,0.0514,0.287,16309.6,99.23,99.23,97.08,3,3,3,559.1,542.7,570.2,474.1,457.7,85,85,85,0,0,0,0.152,0.149,0.157,474.1,457.7,485.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.219,0.212,0.226,0.0648,0.0615,0.067,0.0027,0.0026,0.0028,0.461,0.438,0.478,0.019,0.018,0.02,23.42,23.36,23.52,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.889,0.893,33.36,32.26,34.1,32.36,31.3,33.08,0,0,0,0,0,0,0.539,0,0.051,0.15,0.85,0.15,48.3
-848804400000,1943,2,1942,5,19,7,0.374,0.0514,0.323,18229,112.1,112.1,108.5,3,3,3,618.4,606.9,636.6,533.4,521.9,85,85,85,0,0,0,0.138,0.134,0.14,533.4,521.9,551.6,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.253,0.246,0.263,0.0834,0.0788,0.0906,0.0035,0.0033,0.0038,0.56,0.539,0.593,0.024,0.023,0.025,23.07,22.96,23.13,0.926,0.925,0.928,0.971,0.97,0.973,0.899,0.897,0.903,37.25,36.51,38.43,36.17,35.41,37.38,0,0,0,0,0,0,0.603,0,0.051,0.14,0.86,0.14,48.7
-848199600000,1943,2,1942,5,20,7,0.407,0.0514,0.356,20053.3,126.7,126.7,119.4,3,3,3,672.8,643.9,710.9,587.8,558.9,85,85,85,0,0,0,0.127,0.12,0.132,587.8,558.9,625.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.284,0.267,0.306,0.104,0.0936,0.118,0.0045,0.004,0.0051,0.66,0.607,0.731,0.028,0.026,0.031,22.75,22.53,22.92,0.932,0.929,0.935,0.977,0.974,0.98,0.91,0.905,0.917,40.72,38.9,43.11,39.79,37.88,42.25,0,0,0,0,0,0,0.663,0,0.051,0.13,0.87,0.13,49.3
-847594800000,1943,2,1942,5,21,7,0.446,0.0514,0.394,22074,132.9,132.9,131.4,3,3,3,737,725.1,745.4,652,640.1,85,85,85,0,0,0,0.115,0.114,0.117,652,640.1,660.4,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.32,0.314,0.325,0.126,0.122,0.128,0.0054,0.0053,0.0055,0.78,0.758,0.796,0.034,0.033,0.034,22.37,22.32,22.44,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.918,0.919,44.69,43.97,45.19,43.8,43.09,44.29,0,0,0,0,0,0,0.73,0,0.052,0.12,0.88,0.12,49.5
-846990000000,1943,3,1942,6,22,7,0.477,0.0647,0.413,22860.2,140.8,140.8,136.1,3,3,3,789.4,764,817.2,682.4,657,107,107,107,0,0,0,0.136,0.131,0.14,682.4,657,710.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.343,0.328,0.359,0.135,0.127,0.145,0.0059,0.0055,0.0064,0.844,0.795,0.9,0.037,0.034,0.039,22.1,21.93,22.25,0.939,0.937,0.941,0.98,0.98,0.98,0.92,0.919,0.922,46.28,44.8,47.9,45.36,43.9,46.94,0,0,0,0,0,0,0.756,0,0.064,0.14,0.87,0.13,47.9
-846385200000,1943,3,1942,6,23,7,0.532,0.0723,0.459,24611.2,151.2,151.2,146.5,4,3,3.857142857142857,879,837.3,919.2,759.4,730.3,119.6,107,129,0,0,0,0.136,0.124,0.148,759.4,730.3,790.2,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.399,0.37,0.43,0.17,0.155,0.185,0.0075,0.0068,0.0083,0.85,0.792,0.944,0.038,0.035,0.042,21.73,21.53,21.87,0.931,0.927,0.942,0.973,0.97,0.98,0.905,0.899,0.923,39.41,36.84,49.03,38.34,35.73,48.05,0,0,0,0,0,0,0.814,0,0.073,0.14,0.86,0.14,46.3
-845780400000,1943,3,1942,6,24,7,0.59,0.078,0.512,26966.9,168.6,168.6,160.5,4,4,4,975,928.7,1026,846,799.7,129,129,129,0,0,0,0.132,0.126,0.139,846,799.7,897.2,990,990,990,967.8,967.6,968,22.2,22,22.4,0.481,0.438,0.527,0.227,0.19,0.268,0.01,0.0085,0.012,1.02,0.911,1.15,0.046,0.041,0.052,21.18,20.87,21.47,0.934,0.932,0.937,0.978,0.974,0.98,0.914,0.908,0.918,41.04,39.23,43.01,40.13,38.22,42.15,0,0,0,0,0,0,0.892,0,0.078,0.13,0.87,0.13,45.7
-845172000000,1943,3,1942,6,25,7,0.683,0.078,0.605,30672.2,191.8,191.8,182.6,4,4,4,1129,1047,1204,1000,918.3,129,129,129,0,0,0,0.115,0.107,0.123,1000,918.3,1075,990,990,990,968.3,968,968.5,21.7,21.5,22,0.644,0.547,0.744,0.364,0.285,0.448,0.017,0.013,0.021,1.45,1.2,1.7,0.067,0.055,0.079,20.24,19.75,20.75,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,46.57,43.81,48.93,45.64,42.93,47.95,0,0,0,0,0,0,1.01,0,0.078,0.11,0.89,0.11,44.9
-844567200000,1943,3,1942,6,26,7,0.816,0.0846,0.665,31879.9,194,194,189.8,4,4,4,1350,1241,1492,1210,1112,139.9,129,148,109.9,12,244,0.104,0.0992,0.113,1100,1100,1100,990,990,990,969,968.7,969.5,21,20.5,21.3,0.837,0.785,0.906,0.48,0.48,0.48,0.023,0.022,0.023,1.85,1.8,1.92,0.088,0.084,0.093,19.15,18.62,19.54,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,48.41,47,49.48,47.44,46.06,48.49,0,0,0,0,0,0,1.05,0,0.151,0.1,0.81,0.19,39.1
-843962400000,1943,4,1942,7,27,7,0.956,0.0895,0.665,30432.3,183.5,183.5,181.1,4,4,4,1580,1513,1634,1432,1365,148,148,148,332.3,265,386,0.0937,0.0906,0.0978,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.914,0.908,0.919,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.93,0.095,0.094,0.096,18.33,18.15,18.55,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.21,45.74,46.81,45.29,44.82,45.87,0,0,0,0,0,0,1.01,0,0.291,0.094,0.7,0.3,31.8
-843357600000,1943,4,1942,7,28,7,0.996,0.0895,0.665,30047.9,179.3,179.3,178.9,4,4,4,1646,1634,1669,1498,1486,148,148,148,398.7,386,421,0.0899,0.0887,0.0906,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.919,0.919,0.921,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.096,0.096,0.097,18.11,18.03,18.15,0.934,0.934,0.934,0.98,0.98,0.98,0.916,0.915,0.916,45.63,45.42,45.74,44.71,44.52,44.82,0,0,0,0,0,0,0.994,0,0.331,0.09,0.67,0.33,30.2
-842752800000,1943,4,1942,7,29,7,1,0.0895,0.665,29988.4,179.3,179.3,178.5,4,4,4,1657,1634,1669,1509,1486,148,148,148,408.6,386,421,0.0894,0.0887,0.0906,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.92,0.919,0.921,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.097,0.096,0.097,18.07,18.03,18.15,0.934,0.934,0.934,0.98,0.98,0.98,0.915,0.915,0.916,45.54,45.42,45.74,44.63,44.52,44.82,0,0,0,0,0,0,0.992,0,0.335,0.089,0.67,0.33,30
-842148000000,1943,4,1942,7,30,7,1,0.0971,0.665,29961.5,179.3,179.3,178.3,4,4,4,1662,1634,1669,1501,1477,160.6,148,192,401,377,421,0.0966,0.0887,0.115,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.919,0.916,0.921,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.097,0.096,0.097,18.06,18.03,18.15,0.934,0.934,0.934,0.98,0.98,0.98,0.915,0.915,0.916,45.5,45.42,45.74,44.59,44.52,44.82,0,0,0,0,0,0,0.991,0,0.335,0.097,0.67,0.33,30
-841543200000,1943,5,1942,8,31,7,1.01,0.116,0.665,29923.5,178.1,178.1,178.1,4,4,4,1669,1669,1669,1477,1477,192,192,192,377,377,377,0.115,0.115,0.115,1100,1100,1100,990,990,990,970,970,970,20,20,20,0.916,0.916,0.916,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.93,0.097,0.097,0.097,18.04,18.04,18.04,0.934,0.934,0.934,0.98,0.98,0.98,0.915,0.915,0.915,45.44,45.44,45.44,44.53,44.53,44.53,0,0,0,0,0,0,0.99,0,0.345,0.11,0.66,0.34,29.6
-840938400000,1943,5,1942,8,32,7,0.995,0.116,0.665,30065.6,179.7,179.7,179,4,4,4,1645,1622,1669,1453,1430,192,192,192,352.9,330,377,0.117,0.115,0.118,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.914,0.913,0.916,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.93,0.096,0.096,0.097,18.12,18.04,18.19,0.934,0.934,0.935,0.98,0.98,0.98,0.916,0.915,0.916,45.65,45.44,45.85,44.74,44.53,44.94,0,0,0,0,0,0,0.994,0,0.33,0.12,0.67,0.33,30.2
-840333600000,1943,5,1942,8,33,7,0.948,0.116,0.665,30513.3,183.1,183.1,181.6,4,4,4,1568,1528,1596,1376,1336,192,192,192,275.6,236,304,0.122,0.12,0.126,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.909,0.903,0.911,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.92,1.93,0.095,0.094,0.095,18.37,18.28,18.51,0.935,0.935,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.33,46.08,46.7,45.41,45.16,45.76,0,0,0,0,0,0,1.01,0,0.283,0.12,0.7,0.3,32.2
-839728800000,1943,5,1942,8,34,7,0.879,0.116,0.665,31238.6,188.8,188.8,185.9,4,4,4,1454,1379,1506,1262,1187,192,192,192,162,87,214,0.132,0.127,0.139,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.865,0.835,0.887,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.85,1.9,0.091,0.088,0.093,18.78,18.59,19.06,0.936,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.919,47.43,46.93,48.17,46.49,45.99,47.21,0,0,0,0,0,0,1.03,0,0.214,0.13,0.76,0.24,35.5
-839124000000,1943,5,1942,8,35,7,0.785,0.1,0.664,32179.9,193,193,191.5,4,4,4,1298,1250,1364,1133,1089,165.4,161,192,34.86,0,72,0.127,0.122,0.141,1098,1089,1100,990,990,990,968.8,968.7,969,21.2,21,21.3,0.805,0.776,0.826,0.478,0.465,0.48,0.023,0.022,0.023,1.82,1.77,1.84,0.086,0.083,0.088,19.35,19.11,19.55,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.919,0.92,48.86,48.32,49.23,47.89,47.36,48.25,0,0,0,0,0,0,1.06,0,0.121,0.13,0.85,0.15,41
-838519200000,1943,6,1942,9,36,7,0.707,0.11,0.597,30082.6,190.5,190.5,179.1,4,4,4,1169,1091,1235,987.1,881.3,182,161,210,0,0,0,0.157,0.13,0.192,987.1,881.3,1074,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.646,0.532,0.754,0.352,0.255,0.446,0.016,0.012,0.021,1.43,1.13,1.71,0.066,0.052,0.08,20.14,19.65,20.68,0.938,0.936,0.94,0.98,0.98,0.98,0.92,0.917,0.921,45.68,41.82,48.59,44.77,40.98,47.62,0,0,0,0,0,0,0.995,0,0.11,0.16,0.84,0.16,42.5
-837914400000,1943,6,1942,9,37,7,0.598,0.127,0.471,24760.9,158.5,158.5,147.4,4,3,3.7142857142857144,988.3,902.5,1059,778.3,692.5,210,210,210,0,0,0,0.213,0.198,0.233,778.3,692.5,848.6,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.439,0.364,0.502,0.183,0.138,0.229,0.0083,0.0061,0.01,0.941,0.836,1.05,0.042,0.038,0.048,21.22,20.87,21.61,0.934,0.928,0.942,0.975,0.97,0.98,0.911,0.9,0.923,41.16,36.75,48.72,40.16,35.65,47.75,0,0,0,0,0,0,0.819,0,0.127,0.21,0.79,0.21,41.4
-837309600000,1943,6,1942,9,38,7,0.474,0.127,0.347,19086.6,129.9,129.9,113.6,3,3,3,783.9,704.7,871.9,573.9,494.7,210,210,210,0,0,0,0.269,0.241,0.298,573.9,494.7,661.9,990,990,990,967,966.7,967.4,23,22.6,23.3,0.296,0.251,0.346,0.0984,0.0689,0.129,0.0043,0.003,0.0057,0.656,0.513,0.819,0.029,0.022,0.036,22.31,21.79,22.77,0.929,0.921,0.937,0.974,0.97,0.98,0.905,0.893,0.919,38.86,33.91,44.2,37.87,32.89,43.32,0,0,0,0,0,0,0.631,0,0.127,0.27,0.73,0.27,40.3
-836704800000,1943,6,1942,9,39,7,0.382,0.119,0.263,15082.7,94.86,94.86,89.78,3,2,2.142857142857143,631.9,588.3,684.5,435.6,402.3,196.3,186,210,0,0,0,0.311,0.294,0.326,435.6,402.3,474.5,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.217,0.202,0.24,0.0571,0.0505,0.0649,0.0024,0.0021,0.0028,0.58,0.482,0.649,0.025,0.021,0.028,22.99,22.8,23.21,0.934,0.918,0.94,0.979,0.97,0.98,0.914,0.891,0.921,43.55,32.6,47.48,42.63,31.62,46.54,0,0,0,0,0,0,0.499,0,0.119,0.31,0.69,0.31,39.5
-836100000000,1943,7,1942,10,40,7,0.321,0.108,0.213,12338.6,79.3,79.3,73.44,2,2,2,531.5,496.9,566.7,352.8,326.2,178.7,135,186,0,0,0,0.336,0.272,0.363,352.8,326.2,380.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.184,0.175,0.194,0.0406,0.0352,0.0461,0.0017,0.0015,0.0019,0.445,0.398,0.497,0.019,0.017,0.021,23.56,23.35,23.71,0.926,0.921,0.931,0.973,0.97,0.977,0.901,0.894,0.91,37.74,34.92,40.57,36.72,33.88,39.65,0,0,0,0,0,0,0.408,0,0.108,0.34,0.66,0.34,38.4
-835495200000,1943,7,1942,10,41,7,0.284,0.0816,0.202,11793.3,74.59,74.59,70.2,2,2,2,469.6,446.6,490.4,334.6,311.6,135,135,135,0,0,0,0.288,0.275,0.302,334.6,311.6,355.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.166,0.182,0.0369,0.0323,0.0411,0.0015,0.0013,0.0017,0.41,0.37,0.446,0.017,0.015,0.018,23.88,23.75,24.02,0.923,0.919,0.927,0.971,0.97,0.972,0.896,0.891,0.901,36.16,33.72,38.35,35.1,32.7,37.29,0,0,0,0,0,0,0.39,0,0.082,0.29,0.71,0.29,41.5
-834890400000,1943,7,1942,10,42,7,0.259,0.0816,0.177,10333.6,64.6,64.6,61.51,2,2,2,427.8,412.3,442.7,292.8,277.3,135,135,135,0,0,0,0.316,0.305,0.327,292.8,277.3,307.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.154,0.165,0.0286,0.0255,0.0315,0.0012,0.001,0.0013,0.34,0.316,0.364,0.014,0.013,0.015,24.13,24.04,24.23,0.915,0.911,0.918,0.97,0.97,0.97,0.887,0.884,0.89,31.71,30.03,33.3,30.75,29.12,32.3,0,0,0,0,0,0,0.342,0,0.082,0.32,0.68,0.32,39.9
-834285600000,1943,7,1942,10,43,7,0.239,0.0799,0.159,9295.24,57.08,57.08,55.33,2,2,2,395.3,382.6,406.7,263.2,250.2,132.1,115,135,0,0,0,0.334,0.301,0.35,263.2,250.2,271.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.149,0.145,0.152,0.0226,0.02,0.0243,0.00092,0.00081,0.00099,0.294,0.275,0.307,0.012,0.011,0.013,24.33,24.26,24.4,0.908,0.905,0.91,0.97,0.97,0.97,0.881,0.878,0.883,28.52,27.1,29.42,27.66,26.29,28.54,0,0,0,0,0,0,0.307,0,0.08,0.33,0.67,0.33,38.9
-833680800000,1943,8,1942,11,44,7,0.223,0.0696,0.153,8963.34,55.7,55.7,53.35,2,2,2,368,351.7,379,253,236.7,115,115,115,0,0,0,0.313,0.303,0.327,253,236.7,264,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.137,0.147,0.0206,0.0173,0.0228,0.00083,0.0007,0.00092,0.277,0.254,0.293,0.011,0.01,0.012,24.48,24.41,24.59,0.906,0.9,0.909,0.97,0.97,0.97,0.878,0.873,0.881,27.5,25.68,28.71,26.68,24.91,27.85,0,0,0,0,0,0,0.296,0,0.07,0.31,0.69,0.31,40.2
-833076000000,1943,8,1942,11,45,7,0.204,0.0696,0.134,7984.87,48.87,48.87,47.53,2,1,1.5714285714285714,336.5,327.5,347.3,221.5,212.5,115,115,115,0,0,0,0.342,0.331,0.351,221.5,212.5,232.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.136,0.0143,0.0125,0.0165,0.00057,0.0005,0.00066,0.337,0.234,0.472,0.014,0.0094,0.019,24.58,24.47,24.68,0.914,0.894,0.939,0.974,0.97,0.98,0.891,0.867,0.92,34.71,24.04,48.61,33.87,23.32,47.64,0,0,0,0,0,0,0.264,0,0.07,0.34,0.66,0.34,39.1
-832471200000,1943,8,1942,11,46,7,0.189,0.0696,0.12,7359.23,46.19,46.19,43.8,1,1,1,313.1,302.6,324.1,198.1,187.6,115,115,115,0,0,0,0.368,0.355,0.38,198.1,187.6,209.1,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.127,0.0101,0.00876,0.0118,0.0004,0.00035,0.00047,0.412,0.378,0.448,0.016,0.015,0.018,24.62,24.53,24.71,0.934,0.931,0.937,0.98,0.98,0.98,0.916,0.913,0.918,44.7,42.34,47.14,43.8,41.5,46.19,0,0,0,0,0,0,0.243,0,0.069,0.37,0.63,0.37,38.9
-831866400000,1943,8,1942,11,47,7,0.179,0.0696,0.109,6674.59,41.5,41.5,39.73,1,1,1,295.2,287.1,302.6,180.2,172.1,115,115,115,0,0,0,0.39,0.38,0.401,180.2,172.1,187.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.00802,0.00721,0.00876,0.00032,0.00029,0.00035,0.355,0.331,0.378,0.014,0.013,0.015,24.76,24.71,24.82,0.929,0.926,0.931,0.977,0.973,0.98,0.908,0.901,0.913,40.65,38.79,42.34,39.73,37.76,41.5,0,0,0,0,0,0,0.221,0,0.07,0.39,0.61,0.39,37.3
-831261600000,1943,8,1942,11,48,7,0.165,0.0708,0.0939,5685.51,36.81,36.81,33.84,1,1,1,272.3,263.1,283.2,155.2,145.1,117.1,115,118,0,0,0,0.431,0.406,0.448,155.2,145.1,168.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.104,0.113,0.00552,0.00451,0.00682,0.00022,0.00018,0.00027,0.285,0.258,0.32,0.011,0.01,0.013,24.93,24.85,24.99,0.919,0.915,0.924,0.97,0.97,0.971,0.892,0.888,0.898,34.88,32.55,37.89,33.84,31.58,36.81,0,0,0,0,0,0,0.188,0,0.0711,0.43,0.57,0.43,34.5
-830656800000,1943,9,1942,12,49,7,0.156,0.0667,0.0891,5393.43,35.86,35.86,32.1,1,1,1,257.6,250.3,263.1,147.3,138.9,110.3,91,118,0,0,0,0.428,0.357,0.459,147.3,138.9,163.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.102,0.109,0.00473,0.00389,0.00636,0.00019,0.00015,0.00025,0.263,0.243,0.304,0.01,0.0096,0.012,25.01,24.98,25.03,0.916,0.913,0.923,0.97,0.97,0.97,0.889,0.885,0.895,33.1,31.11,36.97,32.1,30.18,35.86,0,0,0,0,0,0,0.178,0,0.0669,0.43,0.57,0.43,34.6
-830052000000,1943,9,1942,12,50,7,0.144,0.055,0.0889,5401.48,34.06,34.06,32.15,1,1,1,237.9,231.5,246.5,146.9,140.5,91,91,91,0,0,0,0.383,0.369,0.393,146.9,140.5,155.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00469,0.00405,0.00555,0.00018,0.00016,0.00022,0.261,0.244,0.283,0.01,0.0096,0.011,25.11,25.04,25.17,0.916,0.913,0.92,0.97,0.97,0.97,0.889,0.886,0.892,33.15,31.68,35.12,32.15,30.73,34.06,0,0,0,0,0,0,0.179,0,0.0551,0.38,0.62,0.38,37.5
-829450800000,1943,9,1942,12,51,7,0.134,0.055,0.0785,4756.73,30.09,30.09,28.31,1,1,1,220.7,211.9,228.7,129.7,120.9,91,91,91,0,0,0,0.413,0.398,0.43,129.7,120.9,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0969,0.0937,0.0997,0.00297,0.00209,0.00377,0.00012,0.000082,0.00015,0.219,0.199,0.238,0.0086,0.0078,0.0093,25.26,25.19,25.33,0.908,0.903,0.912,0.97,0.97,0.97,0.881,0.876,0.885,29.19,27.11,31.03,28.31,26.3,30.09,0,0,0,0,0,0,0.157,0,0.0555,0.41,0.59,0.41,35.5
-828846000000,1943,9,1942,12,52,7,0.125,0.0504,0.0743,4501.84,28.71,28.71,26.8,1,1,1,206.1,203.5,211.9,122.9,114.9,83.29,73,91,0,0,0,0.404,0.358,0.442,122.9,114.9,130.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0935,0.0916,0.0951,0.00229,0.00149,0.00309,0.000089,0.000058,0.00012,0.203,0.187,0.22,0.0079,0.0073,0.0086,25.36,25.33,25.38,0.904,0.898,0.909,0.97,0.97,0.97,0.877,0.871,0.882,27.63,25.69,29.6,26.8,24.92,28.71,0,0,0,0,0,0,0.149,0,0.0507,0.4,0.59,0.41,36
-828241200000,1943,10,1943,1,1,7,0.122,0.0442,0.0776,4725.3,28.63,28.63,28.13,1,1,1,201.3,199.9,203.5,128.3,126.9,73,73,73,0,0,0,0.362,0.359,0.365,128.3,126.9,130.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0937,0.095,0.00283,0.00269,0.00305,0.00011,0.00011,0.00012,0.214,0.21,0.219,0.0083,0.0082,0.0085,25.38,25.36,25.39,0.908,0.907,0.909,0.97,0.97,0.97,0.881,0.88,0.882,29,28.67,29.51,28.13,27.81,28.63,0,0,0,0,0,0,0.156,0,0.0444,0.36,0.64,0.36,38.7
-827636400000,1943,10,1943,1,2,7,0.118,0.0442,0.0741,4496.55,27.81,27.81,26.77,1,1,1,195.5,187.6,199.9,122.5,114.6,73,73,73,0,0,0,0.373,0.365,0.389,122.5,114.6,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0894,0.0937,0.00225,0.00146,0.00269,0.000088,0.000057,0.00011,0.201,0.184,0.21,0.0078,0.0072,0.0082,25.39,25.39,25.39,0.904,0.898,0.907,0.97,0.97,0.97,0.877,0.871,0.88,27.59,25.62,28.67,26.77,24.85,27.81,0,0,0,0,0,0,0.149,0,0.0439,0.37,0.63,0.37,38.1
-827031600000,1943,10,1943,1,3,7,0.109,0.0442,0.0652,3905.29,24.85,24.85,23.25,1,1,1,180.9,178.2,187.6,107.9,105.2,73,73,73,0,0,0,0.404,0.389,0.41,107.9,105.2,114.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0861,0.0894,0.000785,0.000524,0.00146,0.000031,0.000021,0.000057,0.17,0.165,0.184,0.0067,0.0065,0.0072,25.39,25.39,25.39,0.892,0.89,0.898,0.97,0.97,0.97,0.865,0.863,0.871,23.96,23.32,25.62,23.25,22.62,24.85,0,0,0,0,0,0,0.129,0,0.0438,0.41,0.6,0.4,35.8
-826426800000,1943,10,1943,1,4,7,0.107,0.0442,0.0629,3750.34,23.3,23.3,22.32,1,1,1,177.1,176.4,181.1,104.1,103.4,73,73,73,0,0,0,0.412,0.403,0.414,104.1,103.4,108.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0854,0.0871,0.000407,0.00034,0.000807,0.000016,0.000013,0.000032,0.163,0.161,0.171,0.0064,0.0063,0.0067,25.39,25.39,25.39,0.889,0.888,0.892,0.969,0.969,0.97,0.861,0.861,0.866,23.03,22.87,24.02,22.32,22.16,23.3,0,0,0,0,0,0,0.124,0,0.0441,0.41,0.59,0.41,35
-825822000000,1943,11,1943,2,5,7,0.12,0.0405,0.0791,4817.94,30.01,30.01,28.68,1,1,1,197.7,187.6,203.5,130.7,120.6,67,67,67,0,0,0,0.339,0.329,0.357,130.7,120.6,136.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0904,0.0961,0.00307,0.00206,0.00365,0.00012,0.000081,0.00014,0.218,0.195,0.232,0.0085,0.0076,0.0091,25.37,25.35,25.38,0.909,0.903,0.912,0.97,0.97,0.97,0.882,0.876,0.884,29.57,27.1,30.94,28.68,26.29,30.01,0,0,0,0,0,0,0.159,0,0.0409,0.34,0.66,0.34,40.1
-825217200000,1943,11,1943,2,6,7,0.121,0.0405,0.0806,4918.8,30.01,30.01,29.28,1,1,1,200.3,197.9,203.5,133.3,130.9,67,67,67,0,0,0,0.335,0.329,0.339,133.3,130.9,136.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0941,0.0961,0.00333,0.00309,0.00365,0.00013,0.00012,0.00014,0.224,0.218,0.232,0.0088,0.0085,0.0091,25.37,25.35,25.38,0.91,0.909,0.912,0.97,0.97,0.97,0.883,0.882,0.884,30.18,29.61,30.94,29.28,28.72,30.01,0,0,0,0,0,0,0.163,0,0.0404,0.33,0.67,0.33,40.7
-824612400000,1943,11,1943,2,7,7,0.129,0.0405,0.0889,5438.98,36.29,36.29,32.37,1,1,1,214.1,203.8,231.5,147.1,136.8,67,67,67,0,0,0,0.314,0.289,0.329,147.1,136.8,164.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0998,0.0962,0.106,0.00471,0.00368,0.00645,0.00018,0.00014,0.00025,0.258,0.232,0.304,0.01,0.0091,0.012,25.26,25.11,25.34,0.916,0.912,0.923,0.97,0.97,0.97,0.889,0.885,0.896,33.37,31.01,37.39,32.37,30.08,36.29,0,0,0,0,0,0,0.18,0,0.0401,0.31,0.69,0.31,42.2
-824007600000,1943,11,1943,2,8,7,0.148,0.0405,0.108,6634.9,45.03,45.03,39.49,1,1,1,245,228.3,268.9,178,161.3,67,67,67,0,0,0,0.274,0.249,0.293,178,161.3,201.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.105,0.119,0.00783,0.00613,0.0104,0.00031,0.00024,0.00041,0.344,0.295,0.418,0.014,0.012,0.017,24.99,24.81,25.13,0.928,0.922,0.935,0.975,0.97,0.98,0.905,0.894,0.917,40.48,36.67,45.95,39.49,35.57,45.03,0,0,0,0,0,0,0.219,0,0.04,0.27,0.73,0.27,44.8
-823402800000,1943,11,1943,2,9,7,0.164,0.0565,0.108,6614.14,43.74,43.74,39.37,1,1,1,271.6,259.4,287.1,178.1,155.4,93.43,67,104,0,0,0,0.343,0.255,0.401,178.1,155.4,196.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.107,0.117,0.00781,0.00554,0.00961,0.00031,0.00022,0.00038,0.348,0.283,0.399,0.014,0.011,0.016,24.87,24.79,24.98,0.928,0.919,0.934,0.976,0.97,0.98,0.906,0.892,0.915,40.32,35,44.63,39.37,33.95,43.74,0,0,0,0,0,0,0.219,0,0.056,0.34,0.66,0.34,40.3
-822798000000,1943,12,1943,3,10,7,0.206,0.0629,0.143,8454.23,55,55,50.32,2,1,1.8571428571428572,340.9,294.6,364,236.9,190.6,104,104,104,0,0,0,0.306,0.286,0.353,236.9,190.6,260,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.136,0.119,0.144,0.0175,0.00906,0.022,0.0007,0.00036,0.00089,0.281,0.238,0.385,0.011,0.0096,0.015,24.61,24.49,24.74,0.907,0.896,0.932,0.971,0.97,0.98,0.881,0.869,0.913,28.99,24.61,43.1,28.18,23.87,42.24,0,0,0,0,0,0,0.28,0,0.063,0.31,0.69,0.31,41
-822193200000,1943,12,1943,3,11,7,0.229,0.0629,0.166,9767.46,61.31,61.31,58.14,2,2,2,378.9,364,394,274.9,260,104,104,104,0,0,0,0.275,0.264,0.286,274.9,260,290,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.144,0.154,0.025,0.022,0.028,0.001,0.00089,0.0011,0.308,0.286,0.331,0.012,0.012,0.013,24.4,24.3,24.49,0.911,0.908,0.915,0.97,0.97,0.97,0.884,0.881,0.887,29.97,28.35,31.61,29.07,27.5,30.66,0,0,0,0,0,0,0.323,0,0.063,0.27,0.72,0.28,42.7
-821588400000,1943,12,1943,3,12,7,0.268,0.0629,0.205,12046.5,81.98,81.98,71.71,2,2,2,443.1,394,490.4,339.1,290,104,104,104,0,0,0,0.236,0.212,0.264,339.1,290,386.4,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.172,0.154,0.188,0.0378,0.028,0.0473,0.0016,0.0011,0.002,0.415,0.331,0.5,0.017,0.013,0.021,23.99,23.69,24.3,0.924,0.915,0.932,0.973,0.97,0.98,0.899,0.887,0.913,36.85,31.61,41.83,35.85,30.66,40.99,0,0,0,0,0,0,0.398,0,0.063,0.23,0.76,0.24,44.9
-820983600000,1943,12,1943,3,13,7,0.329,0.0657,0.263,15341,96.07,96.07,91.32,3,2,2.142857142857143,544.1,502.8,588.3,435.6,398.8,108.6,104,120,0,0,0,0.2,0.185,0.21,435.6,398.8,468.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.207,0.193,0.222,0.0571,0.0498,0.0637,0.0024,0.0021,0.0027,0.57,0.458,0.645,0.024,0.019,0.027,23.38,23.2,23.61,0.935,0.918,0.941,0.979,0.97,0.98,0.915,0.891,0.922,44.32,32.74,49.01,43.39,31.76,48.03,0,0,0,0,0,0,0.507,0,0.066,0.2,0.8,0.2,46.6
-820378800000,1944,1,1943,4,14,7,0.397,0.0726,0.324,18219.6,124,124,108.4,3,3,3,656.3,606.9,735.5,536.3,486.9,120,120,120,0,0,0,0.184,0.163,0.198,536.3,486.9,615.5,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.26,0.232,0.305,0.0847,0.0674,0.115,0.0036,0.0028,0.005,0.572,0.486,0.718,0.024,0.021,0.031,22.9,22.44,23.19,0.926,0.921,0.934,0.972,0.97,0.98,0.901,0.893,0.916,37.17,33.98,42.19,36.15,32.96,41.35,0,0,0,0,0,0,0.602,0,0.073,0.18,0.82,0.18,45.9
-819774000000,1944,1,1943,4,15,7,0.426,0.0824,0.344,19201.8,120.9,120.9,114.3,3,3,3,704.6,667.6,741,568.3,545.5,136.3,120,139,0,0,0,0.194,0.18,0.203,568.3,545.5,602,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.282,0.267,0.302,0.0973,0.0882,0.111,0.0042,0.0038,0.0048,0.634,0.592,0.698,0.027,0.025,0.03,22.65,22.44,22.84,0.93,0.927,0.933,0.974,0.971,0.979,0.905,0.9,0.913,39.11,37.65,41.19,38.1,36.56,40.31,0,0,0,0,0,0,0.635,0,0.082,0.19,0.81,0.19,45.1
-819169200000,1944,1,1943,4,16,7,0.464,0.0841,0.38,21144,132.4,132.4,125.9,3,3,3,767.7,741,804.6,628.7,602,139,139,139,0,0,0,0.181,0.173,0.188,628.7,602,665.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.317,0.302,0.338,0.119,0.111,0.13,0.0052,0.0048,0.0057,0.747,0.698,0.816,0.032,0.03,0.036,22.28,22.07,22.44,0.935,0.933,0.938,0.98,0.979,0.98,0.916,0.913,0.919,42.82,41.19,45.03,41.95,40.31,44.13,0,0,0,0,0,0,0.699,0,0.084,0.18,0.82,0.18,45.6
-818564400000,1944,1,1943,4,17,7,0.526,0.0841,0.442,23882.2,147.5,147.5,142.2,4,3,3.4285714285714284,869.4,827.5,910,730.4,688.5,139,139,139,0,0,0,0.16,0.153,0.168,730.4,688.5,771,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.381,0.351,0.415,0.156,0.137,0.175,0.0069,0.006,0.0078,0.872,0.788,0.958,0.039,0.035,0.042,21.75,21.61,21.93,0.935,0.927,0.942,0.976,0.97,0.98,0.913,0.899,0.923,43.21,36.63,48.85,42.2,35.53,47.87,0,0,0,0,0,0,0.79,0,0.084,0.16,0.84,0.16,45.4
-817959600000,1944,1,1943,4,18,7,0.592,0.096,0.496,26095.6,164.1,164.1,155.3,4,4,4,979.1,928.7,1035,820.4,779.1,158.7,139,162,0,0,0,0.162,0.15,0.172,820.4,779.1,873.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.464,0.427,0.513,0.208,0.18,0.249,0.0094,0.008,0.011,0.969,0.875,1.1,0.044,0.039,0.05,21.22,20.89,21.49,0.933,0.93,0.936,0.976,0.972,0.98,0.91,0.904,0.917,39.8,38.12,41.85,38.83,37.05,41.02,0,0,0,0,0,0,0.863,0,0.096,0.16,0.84,0.16,44.1
-817354800000,1944,2,1943,5,19,7,0.696,0.098,0.598,30230.6,189,189,179.9,4,4,4,1150,1047,1222,988,885.3,162,162,162,0,0,0,0.141,0.133,0.155,988,885.3,1060,990,990,990,968.4,968,968.6,21.6,21.4,22,0.639,0.524,0.734,0.35,0.258,0.428,0.016,0.012,0.02,1.42,1.13,1.66,0.066,0.051,0.078,20.21,19.74,20.82,0.939,0.936,0.94,0.98,0.98,0.98,0.92,0.918,0.921,45.9,42.32,48.22,44.99,41.47,47.25,0,0,0,0,0,0,1,0,0.098,0.14,0.86,0.14,43.4
-816750000000,1944,2,1943,5,20,7,0.81,0.098,0.664,31910.7,192.7,192.7,189.9,4,4,4,1339,1246,1445,1177,1084,162,162,162,79.14,0,183,0.121,0.112,0.13,1098,1084,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.822,0.768,0.868,0.477,0.459,0.48,0.023,0.022,0.023,1.83,1.75,1.88,0.087,0.082,0.091,19.2,18.81,19.58,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,48.46,47.5,49.15,47.49,46.55,48.17,0,0,0,0,0,0,1.06,0,0.146,0.12,0.82,0.18,39.4
-816145200000,1944,2,1943,5,21,7,1,0.098,0.665,29987.5,183.9,183.9,178.5,4,4,4,1659,1506,1799,1497,1344,162,162,162,397.3,244,537,0.098,0.09,0.108,1100,1100,1100,990,990,990,970,969.5,970.5,20,19.5,20.5,0.909,0.89,0.921,0.48,0.48,0.48,0.024,0.023,0.025,1.92,1.9,1.94,0.096,0.093,0.099,18.08,17.61,18.59,0.934,0.932,0.936,0.98,0.98,0.98,0.915,0.913,0.917,45.53,44.27,46.92,44.62,43.38,45.98,0,0,0,0,0,0,0.992,0,0.335,0.098,0.67,0.33,30
-815540400000,1944,2,1943,5,22,7,1.19,0.131,0.665,28193.8,171.8,171.8,167.8,4,4,4,1968,1847,2083,1751,1685,217,162,239,650.7,585,744,0.11,0.0873,0.124,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.08,16.76,17.45,0.929,0.928,0.931,0.98,0.98,0.98,0.911,0.909,0.912,42.81,41.92,43.83,41.96,41.08,42.95,0,0,0,0,0,0,0.932,0,0.525,0.11,0.56,0.44,23.7
-814935600000,1944,3,1943,6,23,7,1.26,0.135,0.665,27633.6,165.1,165.1,164.5,4,4,4,2077,2054,2083,1854,1844,223,183,239,754.4,744,790,0.107,0.0883,0.115,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.77,16.76,16.83,0.928,0.928,0.928,0.98,0.98,0.98,0.909,0.909,0.909,41.96,41.92,42.12,41.12,41.08,41.27,0,0,0,0,0,0,0.914,0,0.595,0.11,0.53,0.47,21.9
-814330800000,1944,3,1943,6,24,7,1.24,0.111,0.665,27753.2,165.9,165.9,165.2,4,4,4,2050,2021,2083,1867,1838,183,183,183,767,738,800,0.0893,0.0879,0.0906,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.84,16.76,16.91,0.928,0.928,0.928,0.98,0.98,0.98,0.909,0.909,0.91,42.14,41.92,42.33,41.3,41.08,41.49,0,0,0,0,0,0,0.918,0,0.575,0.09,0.54,0.46,22.4
-813722400000,1944,3,1943,6,25,7,1.3,0.111,0.665,27332.1,164.3,164.3,162.7,4,4,4,2142,2083,2220,1959,1900,183,183,183,859.6,800,937,0.0855,0.0824,0.0879,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.61,16.43,16.76,0.927,0.926,0.928,0.979,0.978,0.98,0.908,0.906,0.909,41.53,41.02,41.92,40.67,40.13,41.08,0,0,0,0,0,0,0.904,0,0.635,0.085,0.51,0.49,21
-813117600000,1944,3,1943,6,26,7,1.37,0.117,0.665,26735.7,160.5,160.5,159.1,4,4,4,2269,2220,2321,2077,2037,192.7,183,217,976.6,937,1008,0.0848,0.0799,0.0935,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.31,16.18,16.43,0.925,0.925,0.926,0.978,0.977,0.978,0.905,0.903,0.906,40.7,40.36,41.02,39.79,39.42,40.13,0,0,0,0,0,0,0.884,0,0.705,0.085,0.49,0.51,19.5
-812512800000,1944,4,1943,7,27,7,1.43,0.131,0.665,26312.6,157.7,157.7,156.6,4,4,4,2360,2321,2398,2143,2104,217,217,217,1043,1004,1081,0.092,0.0905,0.0935,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.09,16,16.18,0.924,0.924,0.925,0.976,0.976,0.977,0.902,0.901,0.903,40.11,39.86,40.36,39.16,38.89,39.42,0,0,0,0,0,0,0.87,0,0.765,0.092,0.47,0.53,18.4
-811908000000,1944,4,1943,7,28,7,1.48,0.131,0.665,25876.8,155.6,155.6,154,4,4,4,2449,2398,2496,2232,2181,217,217,217,1132,1081,1179,0.0887,0.0869,0.0905,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.88,15.76,16,0.922,0.921,0.924,0.975,0.974,0.976,0.899,0.897,0.901,39.5,39.16,39.86,38.51,38.15,38.89,0,0,0,0,0,0,0.856,0,0.815,0.089,0.45,0.55,17.5
-811303200000,1944,4,1943,7,29,7,1.52,0.131,0.665,25541,152.6,152.6,152,4,4,4,2515,2496,2529,2298,2279,217,217,217,1198,1179,1212,0.0863,0.0858,0.0869,1100,1100,1100,990,990,990,972.3,972.3,972.4,17.7,17.6,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.72,15.68,15.76,0.921,0.92,0.921,0.974,0.974,0.974,0.897,0.896,0.897,39.03,38.93,39.16,38.01,37.9,38.15,0,0,0,0,0,0,0.845,0,0.855,0.086,0.44,0.56,16.8
-810698400000,1944,4,1943,7,30,7,1.51,0.131,0.665,25623.9,153.6,153.6,152.5,4,4,4,2499,2464,2529,2282,2247,217,217,217,1182,1147,1212,0.0868,0.0858,0.0881,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.75,15.68,15.84,0.921,0.92,0.922,0.974,0.974,0.975,0.897,0.896,0.899,39.14,38.93,39.39,38.13,37.9,38.39,0,0,0,0,0,0,0.847,0,0.845,0.087,0.44,0.56,17
-810093600000,1944,5,1943,8,31,7,1.42,0.167,0.665,26359.1,159.7,159.7,156.9,4,4,4,2349,2248,2445,2073,1972,276,276,276,972.9,872,1069,0.118,0.113,0.123,1100,1100,1100,990,990,990,971.9,971.7,972.2,18.1,17.8,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.12,15.88,16.36,0.924,0.923,0.926,0.976,0.975,0.978,0.902,0.9,0.905,40.17,39.52,40.84,39.22,38.53,39.94,0,0,0,0,0,0,0.872,0,0.755,0.12,0.47,0.53,18.6
-809488800000,1944,5,1943,8,32,7,1.28,0.167,0.665,27481.5,166.7,166.7,163.6,4,4,4,2109,1995,2220,1833,1719,276,276,276,733.1,619,844,0.131,0.124,0.138,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.7,16.43,16.98,0.927,0.926,0.929,0.979,0.978,0.98,0.908,0.906,0.91,41.75,41.02,42.52,40.9,40.13,41.67,0,0,0,0,0,0,0.909,0,0.615,0.13,0.52,0.48,21.5
-808884000000,1944,5,1943,8,33,7,1.13,0.167,0.665,28716.8,174.1,174.1,170.9,4,4,4,1872,1780,1956,1596,1504,276,276,276,496.1,404,580,0.148,0.141,0.155,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.37,17.1,17.67,0.931,0.929,0.932,0.98,0.98,0.98,0.912,0.911,0.914,43.61,42.86,44.42,42.73,42.01,43.54,0,0,0,0,0,0,0.95,0,0.465,0.15,0.59,0.41,25.4
-808279200000,1944,5,1943,8,34,7,1,0.167,0.665,29999.8,182.1,182.1,178.6,4,4,4,1655,1557,1775,1379,1281,276,276,276,279.1,181,399,0.167,0.155,0.177,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.916,0.9,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.94,0.097,0.094,0.099,18.08,17.69,18.42,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.914,0.917,45.55,44.47,46.45,44.64,43.58,45.52,0,0,0,0,0,0,0.992,0,0.335,0.17,0.67,0.33,30
-807674400000,1944,5,1943,8,35,7,0.845,0.144,0.663,31526.6,191,191,187.7,4,4,4,1397,1284,1528,1159,1074,238.3,210,276,62.29,0,152,0.17,0.151,0.194,1096,1074,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.834,0.774,0.882,0.475,0.447,0.48,0.023,0.021,0.023,1.84,1.73,1.9,0.088,0.082,0.093,19.01,18.53,19.48,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.92,47.87,46.75,48.73,46.91,45.82,47.76,0,0,0,0,0,0,1.04,0,0.182,0.17,0.78,0.22,37.3
-807069600000,1944,6,1943,9,36,7,0.692,0.123,0.569,28952.4,184,184,172.3,4,4,4,1144,1035,1241,940.8,862.8,203,161,210,0,0,0,0.178,0.156,0.196,940.8,862.8,1031,990,990,990,968.4,968,968.7,21.6,21.3,22,0.595,0.514,0.71,0.305,0.24,0.39,0.014,0.011,0.018,1.29,1.08,1.57,0.06,0.05,0.074,20.35,19.77,20.89,0.938,0.935,0.939,0.98,0.978,0.98,0.919,0.915,0.92,43.97,41.11,46.93,43.08,40.22,45.99,0,0,0,0,0,0,0.957,0,0.123,0.18,0.82,0.18,41.8
-806464800000,1944,6,1943,9,37,7,0.535,0.0974,0.437,23570.8,157.6,157.6,140.3,4,3,3.4285714285714284,884,776.2,995,723,615.2,161,161,161,0,0,0,0.183,0.162,0.207,723,615.2,834,990,990,990,967.4,967,967.9,22.6,22.1,23,0.386,0.313,0.477,0.157,0.115,0.217,0.007,0.005,0.0098,0.864,0.725,1,0.038,0.032,0.045,21.7,21.12,22.27,0.935,0.928,0.941,0.977,0.97,0.98,0.914,0.9,0.922,42.31,37.25,47.8,41.35,36.14,46.85,0,0,0,0,0,0,0.779,0,0.098,0.18,0.82,0.18,44.1
-805860000000,1944,6,1943,9,38,7,0.418,0.0974,0.32,17866.5,122.3,122.3,106.3,3,3,3,690.8,636.6,772.5,529.8,475.6,161,161,161,0,0,0,0.234,0.208,0.253,529.8,475.6,611.5,990,990,990,966.7,966.4,967,23.3,23,23.6,0.264,0.233,0.31,0.0829,0.0651,0.113,0.0036,0.0028,0.0049,0.569,0.476,0.718,0.024,0.02,0.031,22.77,22.29,23.08,0.925,0.919,0.934,0.972,0.97,0.979,0.899,0.891,0.915,36.45,32.97,41.61,35.45,31.98,40.76,0,0,0,0,0,0,0.591,0,0.098,0.23,0.77,0.23,42.7
-805255200000,1944,6,1943,9,39,7,0.346,0.0929,0.253,14726.7,95.22,95.22,87.66,2,2,2,572.7,536.9,619.8,419.1,400.5,153.6,135,161,0,0,0,0.268,0.249,0.287,419.1,400.5,458.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.206,0.198,0.224,0.0538,0.0501,0.0618,0.0023,0.0021,0.0026,0.571,0.533,0.658,0.024,0.022,0.028,23.25,22.96,23.45,0.936,0.934,0.94,0.98,0.98,0.98,0.917,0.915,0.922,44.72,42.8,48.58,43.83,41.94,47.61,0,0,0,0,0,0,0.487,0,0.093,0.27,0.73,0.27,42.6
-804650400000,1944,7,1943,10,40,7,0.306,0.0816,0.225,13132.1,83.47,83.47,78.17,2,2,2,506.6,477.8,531.3,371.6,342.8,135,135,135,0,0,0,0.267,0.254,0.283,371.6,342.8,396.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.188,0.177,0.196,0.0443,0.0386,0.0493,0.0018,0.0016,0.0021,0.477,0.424,0.523,0.02,0.017,0.022,23.64,23.49,23.83,0.929,0.925,0.933,0.976,0.97,0.98,0.907,0.897,0.915,40.04,37.03,42.59,39.08,35.92,41.74,0,0,0,0,0,0,0.434,0,0.081,0.27,0.74,0.26,42.9
-804045600000,1944,7,1943,10,41,7,0.273,0.0816,0.191,11149.6,70.06,70.06,66.37,2,2,2,451.2,435.1,469.1,316.2,300.1,135,135,135,0,0,0,0.299,0.288,0.31,316.2,300.1,334.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.168,0.162,0.174,0.0332,0.03,0.0368,0.0014,0.0012,0.0015,0.378,0.352,0.409,0.016,0.014,0.017,23.99,23.88,24.09,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,34.21,32.48,36.11,33.18,31.51,35.03,0,0,0,0,0,0,0.369,0,0.082,0.3,0.7,0.3,40.8
-803440800000,1944,7,1943,10,42,7,0.244,0.0816,0.162,9457.5,61.37,61.37,56.29,2,2,2,403,382.6,427.1,268,247.6,135,135,135,0,0,0,0.336,0.316,0.353,268,247.6,292.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.144,0.159,0.0236,0.0195,0.0284,0.00096,0.00079,0.0012,0.302,0.272,0.339,0.012,0.011,0.014,24.29,24.14,24.42,0.909,0.904,0.915,0.97,0.97,0.97,0.882,0.877,0.887,29.02,26.81,31.63,28.15,26,30.69,0,0,0,0,0,0,0.313,0,0.082,0.33,0.66,0.34,38.8
-802836000000,1944,7,1943,10,43,7,0.22,0.0816,0.138,8131.28,51.21,51.21,48.4,2,1,1.7142857142857142,363,351.7,379,228,216.7,135,135,135,0,0,0,0.372,0.356,0.384,228,216.7,244,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.133,0.142,0.0156,0.0133,0.0188,0.00063,0.00054,0.00076,0.317,0.239,0.487,0.013,0.0096,0.02,24.47,24.34,24.57,0.91,0.895,0.94,0.973,0.97,0.98,0.885,0.868,0.921,31.86,24.1,49.12,31.04,23.38,48.14,0,0,0,0,0,0,0.269,0,0.082,0.37,0.63,0.37,37
-802231200000,1944,7,1943,10,44,7,0.206,0.0713,0.134,7937.63,48.06,48.06,47.25,2,1,1.7142857142857142,339.8,330.7,347.3,221.9,212.3,117.9,115,135,0,0,0,0.347,0.335,0.389,221.9,212.3,228.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.13,0.134,0.0144,0.0125,0.0157,0.00058,0.0005,0.00063,0.303,0.23,0.472,0.012,0.0092,0.019,24.6,24.4,24.7,0.908,0.893,0.939,0.973,0.97,0.98,0.883,0.866,0.92,31.16,23.73,48.61,30.36,23.01,47.64,0,0,0,0,0,0,0.262,0,0.072,0.35,0.65,0.35,38.5
-801626400000,1944,8,1943,11,45,7,0.193,0.0696,0.123,7494.14,47.64,47.64,44.61,2,1,1.1428571428571428,318.4,302.6,337.2,203.4,187.6,115,115,115,0,0,0,0.362,0.341,0.38,203.4,187.6,222.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.12,0.132,0.011,0.00876,0.0144,0.00044,0.00035,0.00058,0.392,0.234,0.472,0.016,0.0094,0.019,24.62,24.47,24.71,0.929,0.894,0.939,0.979,0.97,0.98,0.909,0.867,0.92,42.15,24.04,48.61,41.28,23.32,47.64,0,0,0,0,0,0,0.248,0,0.07,0.36,0.64,0.36,38.8
-801021600000,1944,8,1943,11,46,7,0.174,0.0696,0.105,6394.19,40.62,40.62,38.06,1,1,1,288.4,281.5,298.8,173.4,166.5,115,115,115,0,0,0,0.399,0.385,0.409,173.4,166.5,183.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.00734,0.00665,0.00838,0.00029,0.00026,0.00033,0.335,0.315,0.366,0.013,0.013,0.015,24.81,24.74,24.86,0.926,0.924,0.93,0.974,0.971,0.979,0.902,0.897,0.911,39.07,37.49,41.48,38.06,36.39,40.62,0,0,0,0,0,0,0.211,0,0.069,0.4,0.6,0.4,36.7
-800416800000,1944,8,1943,11,47,7,0.165,0.0696,0.0956,5796.97,36.39,36.39,34.51,1,1,1,273.1,263.1,281.5,158.1,148.1,115,115,115,0,0,0,0.421,0.409,0.437,158.1,148.1,166.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00581,0.00481,0.00665,0.00023,0.00019,0.00026,0.292,0.266,0.315,0.012,0.011,0.013,24.92,24.86,24.98,0.92,0.917,0.924,0.97,0.97,0.971,0.893,0.889,0.897,35.57,33.26,37.49,34.51,32.26,36.39,0,0,0,0,0,0,0.192,0,0.0694,0.42,0.58,0.42,35.1
-799812000000,1944,8,1943,11,48,7,0.154,0.0633,0.0908,5504.83,35.86,35.86,32.77,1,1,1,254.8,242.4,263.1,150.1,139.6,104.7,91,115,0,0,0,0.41,0.357,0.452,150.1,139.6,163.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.109,0.00501,0.00396,0.00636,0.0002,0.00016,0.00025,0.27,0.245,0.304,0.011,0.0097,0.012,25.01,24.98,25.07,0.917,0.913,0.923,0.97,0.97,0.97,0.89,0.886,0.895,33.78,31.29,36.97,32.77,30.35,35.86,0,0,0,0,0,0,0.182,0,0.0632,0.41,0.59,0.41,35.7
-799207200000,1944,9,1943,12,49,7,0.142,0.055,0.0873,5306.27,33.15,33.15,31.58,1,1,1,235.4,228.7,242.4,144.4,137.7,91,91,91,0,0,0,0.387,0.375,0.398,144.4,137.7,151.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0997,0.104,0.00444,0.00377,0.00514,0.00017,0.00015,0.0002,0.254,0.238,0.272,0.01,0.0093,0.011,25.13,25.07,25.19,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.885,0.89,32.56,31.03,34.17,31.58,30.09,33.15,0,0,0,0,0,0,0.175,0,0.0547,0.39,0.61,0.39,37.4
-798602400000,1944,9,1943,12,50,7,0.135,0.055,0.0801,4861.32,30.09,30.09,28.94,1,1,1,223.5,216.8,228.7,132.5,125.8,91,91,91,0,0,0,0.407,0.398,0.42,132.5,125.8,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0978,0.0954,0.0997,0.00325,0.00258,0.00377,0.00013,0.0001,0.00015,0.225,0.21,0.238,0.0089,0.0082,0.0093,25.23,25.19,25.29,0.91,0.907,0.912,0.97,0.97,0.97,0.883,0.88,0.885,29.83,28.28,31.03,28.94,27.44,30.09,0,0,0,0,0,0,0.161,0,0.0549,0.41,0.59,0.41,36
-797997600000,1944,9,1943,12,51,7,0.125,0.055,0.0705,4247.55,26.57,26.57,25.28,1,1,1,207.5,203.8,213,116.5,112.8,91,91,91,0,0,0,0.439,0.427,0.446,116.5,112.8,122,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0909,0.0941,0.00165,0.00128,0.0022,0.000065,0.00005,0.000086,0.19,0.182,0.202,0.0074,0.0071,0.0079,25.37,25.32,25.39,0.899,0.896,0.904,0.97,0.97,0.97,0.872,0.869,0.877,26.06,25.18,27.39,25.28,24.43,26.57,0,0,0,0,0,0,0.14,0,0.0545,0.44,0.56,0.44,34
-797392800000,1944,9,1943,12,52,7,0.123,0.0535,0.0691,4162.52,28.16,28.16,24.78,1,1,1,202.7,201.4,203.8,114.2,110.4,88.43,73,91,0,0,0,0.436,0.362,0.452,114.2,110.4,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.09,0.0943,0.00142,0.00104,0.00284,0.000056,0.000041,0.00011,0.185,0.177,0.214,0.0072,0.0069,0.0084,25.4,25.38,25.41,0.897,0.894,0.908,0.97,0.97,0.97,0.87,0.868,0.881,25.54,24.62,29.03,24.78,23.88,28.16,0,0,0,0,0,0,0.138,0,0.0539,0.43,0.56,0.44,33.8
-796788000000,1944,10,1944,1,1,7,0.121,0.0442,0.0771,4697.47,28.16,28.16,27.96,1,1,1,200.6,199.9,201.4,127.6,126.9,73,73,73,0,0,0,0.364,0.362,0.365,127.6,126.9,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0937,0.0943,0.00276,0.00269,0.00284,0.00011,0.00011,0.00011,0.212,0.21,0.214,0.0083,0.0082,0.0084,25.38,25.38,25.39,0.908,0.907,0.908,0.97,0.97,0.97,0.881,0.88,0.881,28.83,28.67,29.03,27.96,27.81,28.16,0,0,0,0,0,0,0.155,0,0.0439,0.37,0.64,0.36,38.8
-796183200000,1944,10,1944,1,2,7,0.12,0.0442,0.0757,4600.67,27.81,27.81,27.38,1,1,1,198.1,196.6,199.9,125.1,123.6,73,73,73,0,0,0,0.368,0.365,0.371,125.1,123.6,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0926,0.0937,0.00251,0.00236,0.00269,0.000098,0.000092,0.00011,0.206,0.203,0.21,0.0081,0.0079,0.0082,25.39,25.39,25.39,0.906,0.905,0.907,0.97,0.97,0.97,0.879,0.878,0.88,28.23,27.87,28.67,27.38,27.03,27.81,0,0,0,0,0,0,0.152,0,0.0443,0.37,0.63,0.37,38.3
-795578400000,1944,10,1944,1,3,7,0.118,0.0442,0.0741,4494.25,27.03,27.03,26.75,1,1,1,195.5,195.3,196.6,122.5,122.3,73,73,73,0,0,0,0.374,0.371,0.374,122.5,122.3,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0921,0.0926,0.00225,0.00223,0.00236,0.000088,0.000087,0.000092,0.201,0.2,0.203,0.0078,0.0078,0.0079,25.39,25.39,25.39,0.904,0.904,0.905,0.97,0.97,0.97,0.877,0.877,0.878,27.58,27.53,27.87,26.75,26.7,27.03,0,0,0,0,0,0,0.149,0,0.0439,0.37,0.63,0.37,38.1
-794973600000,1944,10,1944,1,4,7,0.119,0.0442,0.0749,4548.16,27.33,27.33,27.07,1,1,1,196.8,195.3,197.9,123.8,122.3,73,73,73,0,0,0,0.371,0.369,0.374,123.8,122.3,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0921,0.093,0.00238,0.00223,0.00249,0.000093,0.000087,0.000097,0.203,0.2,0.206,0.008,0.0078,0.008,25.39,25.39,25.39,0.906,0.904,0.906,0.97,0.97,0.97,0.878,0.877,0.879,27.91,27.53,28.18,27.07,26.7,27.33,0,0,0,0,0,0,0.15,0,0.0441,0.37,0.63,0.37,38.2
-794368800000,1944,10,1944,1,5,7,0.121,0.0416,0.0797,4863.98,29.55,29.55,28.95,1,1,1,200.6,199.9,201.4,131.8,126.9,68.71,67,73,0,0,0,0.343,0.333,0.365,131.8,126.9,134.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0937,0.0953,0.00318,0.00269,0.00344,0.00012,0.00011,0.00013,0.221,0.21,0.227,0.0086,0.0082,0.0089,25.38,25.36,25.39,0.91,0.907,0.911,0.97,0.97,0.97,0.882,0.88,0.884,29.85,28.67,30.46,28.95,27.81,29.55,0,0,0,0,0,0,0.161,0,0.0413,0.34,0.66,0.34,40.2
-793764000000,1944,11,1944,2,6,7,0.125,0.0405,0.0844,5155.19,32.15,32.15,30.69,1,1,1,206.5,203.5,213,139.5,136.5,67,67,67,0,0,0,0.325,0.315,0.329,139.5,136.5,146,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0971,0.0961,0.0994,0.00395,0.00365,0.0046,0.00015,0.00014,0.00018,0.239,0.232,0.255,0.0093,0.0091,0.01,25.32,25.27,25.35,0.913,0.912,0.916,0.97,0.97,0.97,0.886,0.884,0.888,31.63,30.94,33.14,30.69,30.01,32.15,0,0,0,0,0,0,0.17,0,0.0406,0.32,0.68,0.32,41.2
