datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-793159200000,1944,11,1944,2,7,7,0.14,0.0405,0.0993,6096.63,39.93,39.93,36.29,1,1,1,231.2,216.8,246.5,164.2,149.8,67,67,67,0,0,0,0.29,0.272,0.309,164.2,149.8,179.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.101,0.111,0.00642,0.00498,0.00795,0.00025,0.0002,0.00031,0.304,0.264,0.347,0.012,0.01,0.014,25.11,24.97,25.24,0.923,0.917,0.929,0.972,0.97,0.978,0.897,0.89,0.908,37.32,34,40.83,36.29,32.98,39.93,0,0,0,0,0,0,0.202,0,0.0407,0.29,0.71,0.29,43.5
-792554400000,1944,11,1944,2,8,7,0.156,0.054,0.102,6245.35,40.85,40.85,37.17,1,1,1,258.2,250.3,266,168.9,161.6,89.29,67,93,0,0,0,0.345,0.268,0.365,168.9,161.6,183.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.108,0.113,0.00689,0.00616,0.00833,0.00027,0.00024,0.00033,0.319,0.299,0.359,0.013,0.012,0.014,24.95,24.91,24.98,0.925,0.922,0.93,0.973,0.97,0.98,0.899,0.894,0.911,38.21,36.5,41.69,37.17,35.4,40.85,0,0,0,0,0,0,0.207,0,0.054,0.35,0.65,0.35,40
-791949600000,1944,11,1944,2,9,7,0.178,0.0591,0.119,7353.31,47.36,47.36,43.77,1,1,1,295.1,273.3,317.9,197.4,180.3,97.71,93,104,0,0,0,0.331,0.316,0.344,197.4,180.3,213.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.121,0.115,0.128,0.00999,0.00803,0.0128,0.0004,0.00032,0.00051,0.408,0.353,0.464,0.016,0.014,0.019,24.71,24.55,24.85,0.934,0.929,0.938,0.98,0.978,0.98,0.915,0.908,0.92,44.68,40.82,48.33,43.77,39.91,47.36,0,0,0,0,0,0,0.243,0,0.059,0.33,0.67,0.33,41.3
-791344800000,1944,12,1944,3,10,7,0.216,0.0629,0.153,8995.82,60.38,60.38,53.55,2,2,2,357.5,327.5,389.6,253.5,223.5,104,104,104,0,0,0,0.292,0.267,0.318,253.5,223.5,285.6,990,990,990,965.2,965,965.3,24.8,24.7,25,0.142,0.131,0.153,0.0207,0.0147,0.0271,0.00084,0.00059,0.0011,0.277,0.234,0.324,0.011,0.0094,0.013,24.54,24.33,24.73,0.905,0.895,0.914,0.97,0.97,0.97,0.878,0.868,0.886,27.6,24.25,31.12,26.77,23.52,30.19,0,0,0,0,0,0,0.297,0,0.063,0.29,0.71,0.29,41.6
-790740000000,1944,12,1944,3,11,7,0.252,0.0629,0.189,11088.7,68.22,68.22,66,2,2,2,416.5,396.1,427.1,312.5,292.1,104,104,104,0,0,0,0.25,0.243,0.263,312.5,292.1,323.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.162,0.155,0.166,0.0325,0.0284,0.0346,0.0013,0.0012,0.0014,0.368,0.335,0.385,0.015,0.014,0.016,24.16,24.09,24.28,0.919,0.915,0.921,0.97,0.97,0.97,0.891,0.888,0.893,34.02,31.83,35.16,33,30.87,34.11,0,0,0,0,0,0,0.367,0,0.063,0.25,0.75,0.25,44
-790135200000,1944,12,1944,3,12,7,0.261,0.0629,0.198,11603.8,73.39,73.39,69.07,2,2,2,431.2,418.2,451.8,327.2,314.2,104,104,104,0,0,0,0.241,0.23,0.249,327.2,314.2,347.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.168,0.163,0.175,0.0354,0.0328,0.0396,0.0014,0.0013,0.0016,0.393,0.371,0.428,0.016,0.015,0.018,24.07,23.94,24.15,0.922,0.919,0.926,0.97,0.97,0.971,0.894,0.892,0.899,35.6,34.2,37.78,34.54,33.18,36.7,0,0,0,0,0,0,0.384,0,0.063,0.24,0.76,0.24,44.5
-789530400000,1944,12,1944,3,13,7,0.286,0.0629,0.223,13103.4,79.2,79.2,78,2,2,2,472.4,461.1,477.8,368.4,357.1,104,104,104,0,0,0,0.22,0.218,0.226,368.4,357.1,373.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.182,0.178,0.184,0.0437,0.0414,0.0448,0.0018,0.0017,0.0018,0.466,0.445,0.476,0.019,0.018,0.02,23.81,23.77,23.88,0.929,0.927,0.93,0.976,0.973,0.977,0.907,0.903,0.909,39.96,38.77,40.53,39,37.74,39.6,0,0,0,0,0,0,0.433,0,0.063,0.22,0.78,0.22,45.8
-788925600000,1945,1,1944,4,14,7,0.299,0.0726,0.226,13261.8,81.84,81.84,78.94,2,2,2,493.9,477.8,507,373.9,357.8,120,120,120,0,0,0,0.243,0.237,0.251,373.9,357.8,387,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.185,0.18,0.19,0.0448,0.0416,0.0474,0.0019,0.0017,0.002,0.478,0.448,0.502,0.02,0.018,0.021,23.7,23.62,23.8,0.93,0.927,0.932,0.977,0.973,0.98,0.908,0.902,0.913,40.4,38.72,41.76,39.47,37.69,40.92,0,0,0,0,0,0,0.439,0,0.073,0.24,0.76,0.24,44.4
-788320800000,1945,1,1944,4,15,7,0.319,0.0726,0.246,14439.4,88.99,88.99,85.95,2,2,2,527.4,512.2,542.7,407.4,392.2,120,120,120,0,0,0,0.228,0.221,0.234,407.4,392.2,422.7,990,990,990,966,965.9,966,24,24,24.1,0.197,0.192,0.203,0.0515,0.0484,0.0545,0.0021,0.002,0.0023,0.543,0.512,0.573,0.023,0.021,0.024,23.48,23.38,23.58,0.935,0.933,0.937,0.98,0.98,0.98,0.916,0.914,0.918,43.85,42.3,45.4,42.97,41.45,44.49,0,0,0,0,0,0,0.477,0,0.073,0.23,0.77,0.23,45.3
-787716000000,1945,1,1944,4,16,7,0.356,0.0701,0.286,16330.2,109.4,109.4,97.2,3,2,2.5714285714285716,588,561.5,629.7,472.2,441.5,115.9,91,120,0,0,0,0.198,0.145,0.214,472.2,441.5,538.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.224,0.209,0.257,0.0655,0.0583,0.0855,0.0028,0.0024,0.0036,0.549,0.458,0.631,0.023,0.019,0.026,23.21,23.01,23.29,0.929,0.918,0.94,0.974,0.97,0.98,0.905,0.891,0.921,40.08,32.74,48.14,39.08,31.76,47.18,0,0,0,0,0,0,0.54,0,0.07,0.2,0.8,0.2,45.9
-787111200000,1945,1,1944,4,17,7,0.401,0.055,0.346,19511.4,123.3,123.3,116.1,3,3,3,663.1,636.6,698.6,572.1,545.6,91,91,91,0,0,0,0.137,0.13,0.143,572.1,545.6,607.6,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.276,0.261,0.296,0.0987,0.0882,0.112,0.0042,0.0037,0.0048,0.632,0.583,0.699,0.027,0.025,0.03,22.82,22.61,22.97,0.93,0.928,0.934,0.975,0.972,0.98,0.907,0.901,0.915,39.69,38,41.93,38.71,36.93,41.09,0,0,0,0,0,0,0.645,0,0.055,0.14,0.86,0.14,48.7
-786506400000,1945,1,1944,4,18,7,0.447,0.0599,0.387,21659.1,132.1,132.1,128.9,3,3,3,739.1,704.7,764,640.1,613.7,99,91,105,0,0,0,0.134,0.125,0.142,640.1,613.7,659,990,990,990,966.9,966.7,967,23.1,23,23.3,0.316,0.3,0.328,0.122,0.114,0.128,0.0053,0.0049,0.0055,0.76,0.71,0.797,0.033,0.03,0.035,22.38,22.25,22.57,0.936,0.934,0.938,0.98,0.98,0.98,0.918,0.916,0.919,43.85,42.31,44.94,42.97,41.46,44.04,0,0,0,0,0,0,0.716,0,0.06,0.13,0.87,0.13,48.5
-785901600000,1945,2,1944,5,19,7,0.498,0.0663,0.431,23600.5,143.3,143.3,140.5,4,3,3.2857142857142856,822.9,768.4,858,713.4,663.4,109.6,105,137,0,0,0,0.133,0.124,0.16,713.4,663.4,740.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.36,0.33,0.376,0.148,0.129,0.16,0.0065,0.0056,0.0071,0.854,0.779,0.927,0.037,0.034,0.041,21.95,21.74,22.22,0.936,0.927,0.941,0.977,0.97,0.98,0.915,0.899,0.923,44.41,36.93,48.61,43.41,35.82,47.64,0,0,0,0,0,0,0.78,0,0.067,0.13,0.87,0.13,47.4
-785296800000,1945,2,1944,5,20,7,0.543,0.0829,0.46,24621.2,153.4,153.4,146.6,4,3,3.7142857142857144,897.3,858,941.1,760.3,721,137,137,137,0,0,0,0.153,0.146,0.16,760.3,721,804.1,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.402,0.367,0.441,0.17,0.15,0.193,0.0076,0.0066,0.0087,0.88,0.788,0.96,0.039,0.035,0.042,21.63,21.42,21.8,0.933,0.927,0.942,0.974,0.97,0.98,0.909,0.899,0.923,41.08,36.73,48.99,40.04,35.63,48.01,0,0,0,0,0,0,0.814,0,0.083,0.15,0.85,0.15,45.3
-784692000000,1945,2,1944,5,21,7,0.643,0.0829,0.56,28910.7,186.1,186.1,172.1,4,4,4,1063,953.8,1164,925.9,816.8,137,137,137,0,0,0,0.13,0.118,0.144,925.9,816.8,1027,990,990,990,968.1,967.7,968.4,21.9,21.6,22.3,0.559,0.453,0.672,0.293,0.203,0.385,0.013,0.0091,0.018,1.23,0.951,1.52,0.056,0.043,0.071,20.68,20.06,21.33,0.937,0.933,0.94,0.979,0.976,0.98,0.918,0.91,0.921,43.93,39.86,47.48,43.02,38.9,46.53,0,0,0,0,0,0,0.956,0,0.083,0.13,0.87,0.13,45
-784087200000,1945,2,1944,5,22,7,0.664,0.0988,0.565,28813.1,192.6,192.6,171.5,4,4,4,1098,982,1222,934.9,799,163.3,137,183,0,0,0,0.151,0.112,0.186,934.9,799,1085,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.588,0.448,0.757,0.312,0.19,0.461,0.014,0.0085,0.022,1.29,0.92,1.74,0.06,0.041,0.081,20.5,19.66,21.25,0.936,0.931,0.94,0.978,0.973,0.98,0.915,0.907,0.921,43.84,38.78,49.14,42.88,37.75,48.15,0,0,0,0,0,0,0.953,0,0.099,0.15,0.85,0.15,43.4
-783482400000,1945,3,1944,6,23,7,1.02,0.111,0.645,29072,189.4,189.4,173,4,4,4,1690,1140,2186,1507,957.1,183,183,183,440.4,0,903,0.116,0.0837,0.161,1067,957.1,1100,990,990,990,970.1,968.3,971.5,19.9,18.5,21.7,0.828,0.592,0.926,0.44,0.316,0.48,0.022,0.015,0.026,1.77,1.31,1.94,0.09,0.061,0.11,18.16,16.51,20.35,0.933,0.926,0.939,0.98,0.979,0.98,0.914,0.907,0.921,44.15,41.25,48.32,43.26,40.37,47.35,0,0,0,0,0,0,0.961,0,0.375,0.11,0.63,0.37,28.5
-782877600000,1945,3,1944,6,24,7,1.54,0.111,0.665,25366.1,159.5,159.5,151,4,4,4,2550,2255,2899,2367,2072,183,183,183,1267,972,1616,0.0723,0.0631,0.0811,1100,1100,1100,990,990,990,972.4,971.7,973.3,17.6,16.7,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.63,14.79,16.34,0.919,0.911,0.926,0.974,0.97,0.978,0.895,0.883,0.905,38.77,36.33,40.79,37.75,35.24,39.88,0,0,0,0,0,0,0.839,0,0.875,0.072,0.43,0.57,16.5
-782272800000,1945,3,1944,6,25,7,1.98,0.135,0.665,22055.6,137.7,137.7,131.3,4,4,4,3271,3020,3529,3048,2837,223,183,239,1948,1737,2190,0.068,0.0597,0.0747,1100,1100,1100,990,990,990,974.1,973.6,974.7,15.9,15.3,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.93,13.38,14.5,0.9,0.892,0.908,0.97,0.97,0.97,0.873,0.865,0.88,33.84,32.18,35.48,32.82,31.21,34.42,0,0,0,0,0,0,0.729,0,1.315,0.068,0.34,0.66,11.1
-781668000000,1945,3,1944,6,26,7,2.3,0.149,0.665,19809.7,122.3,122.3,117.9,4,4,4,3806,3635,3909,3559,3396,247,239,295,2459,2296,2570,0.0649,0.0611,0.0756,1100,1100,1100,990,990,990,975.3,974.9,975.5,14.7,14.5,15.1,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.79,12.57,13.15,0.881,0.876,0.888,0.97,0.97,0.97,0.855,0.85,0.862,30.39,29.71,31.51,29.48,28.82,30.56,0,0,0,0,0,0,0.655,0,1.635,0.065,0.29,0.71,8.61
-781063200000,1945,4,1944,7,27,7,2.27,0.178,0.665,20015.8,122.8,122.8,119.1,4,4,4,3758,3612,3882,3463,3317,295,295,295,2363,2217,2487,0.0786,0.076,0.0817,1100,1100,1100,990,990,990,975.2,974.9,975.4,14.8,14.6,15.1,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.89,12.63,13.2,0.883,0.878,0.889,0.97,0.97,0.97,0.857,0.851,0.862,30.71,29.89,31.65,29.79,28.99,30.7,0,0,0,0,0,0,0.662,0,1.605,0.078,0.29,0.71,8.82
-780458400000,1945,4,1944,7,28,7,2.05,0.178,0.665,21561.8,132.5,132.5,128.3,4,4,4,3388,3219,3529,3093,2924,295,295,295,1992,1824,2134,0.0872,0.0836,0.0916,1100,1100,1100,990,990,990,974.4,974,974.7,15.6,15.3,16,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.68,13.38,14.03,0.897,0.892,0.902,0.97,0.97,0.97,0.87,0.865,0.875,33.08,32.18,34.15,32.09,31.21,33.13,0,0,0,0,0,0,0.713,0,1.385,0.087,0.32,0.68,10.5
-779853600000,1945,4,1944,7,29,7,1.81,0.165,0.665,23284.6,141.6,141.6,138.6,4,4,4,2986,2874,3136,2713,2604,272.7,217,295,1613,1504,1741,0.0912,0.0755,0.102,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.58,14.22,14.85,0.908,0.904,0.911,0.97,0.97,0.97,0.881,0.877,0.884,35.72,34.67,36.5,34.65,33.63,35.4,0,0,0,0,0,0,0.77,0,1.145,0.091,0.37,0.63,12.9
-779248800000,1945,4,1944,7,30,7,1.59,0.131,0.665,24950,152.3,152.3,148.5,4,4,4,2633,2505,2770,2416,2288,217,217,217,1316,1188,1453,0.0825,0.0783,0.0866,1100,1100,1100,990,990,990,972.6,972.3,973,17.4,17,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.43,15.1,15.74,0.918,0.914,0.921,0.972,0.97,0.974,0.892,0.887,0.897,38.19,37.23,39.1,37.13,36.11,38.08,0,0,0,0,0,0,0.825,0,0.925,0.082,0.42,0.58,15.7
-778644000000,1945,4,1944,7,31,7,1.45,0.162,0.665,26094.1,158.1,158.1,155.3,4,4,4,2404,2307,2496,2136,2031,267.6,217,276,1036,931,1179,0.112,0.0869,0.12,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.98,15.76,16.22,0.923,0.921,0.925,0.976,0.974,0.977,0.901,0.897,0.904,39.8,39.16,40.46,38.83,38.15,39.53,0,0,0,0,0,0,0.863,0,0.785,0.11,0.46,0.54,18
-778039200000,1945,5,1944,8,32,7,1.31,0.167,0.665,27189.8,165.1,165.1,161.8,4,4,4,2172,2054,2291,1896,1778,276,276,276,796.4,678,915,0.127,0.12,0.134,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.54,16.26,16.83,0.927,0.925,0.928,0.979,0.977,0.98,0.907,0.904,0.909,41.34,40.56,42.12,40.46,39.63,41.27,0,0,0,0,0,0,0.899,0,0.645,0.13,0.51,0.49,20.8
-777434400000,1945,5,1944,8,33,7,1.15,0.167,0.665,28518.8,173.5,173.5,169.8,4,4,4,1907,1799,2030,1631,1523,276,276,276,531,423,654,0.145,0.136,0.153,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.26,16.89,17.61,0.93,0.928,0.932,0.98,0.98,0.98,0.912,0.91,0.913,43.3,42.27,44.25,42.44,41.42,43.37,0,0,0,0,0,0,0.943,0,0.485,0.15,0.58,0.42,24.8
-776829600000,1945,5,1944,8,34,7,1.01,0.167,0.665,29906,181.5,181.5,178,4,4,4,1671,1571,1775,1395,1295,276,276,276,294.6,195,399,0.165,0.155,0.176,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.919,0.908,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.94,0.097,0.095,0.099,18.03,17.69,18.36,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.914,0.916,45.41,44.47,46.31,44.5,43.58,45.38,0,0,0,0,0,0,0.989,0,0.345,0.17,0.66,0.34,29.6
-776224800000,1945,5,1944,8,35,7,0.868,0.15,0.665,31366.8,191.3,191.3,186.7,4,4,4,1436,1312,1546,1188,1102,247.7,210,276,88,2,170,0.172,0.151,0.191,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.852,0.811,0.89,0.48,0.48,0.48,0.023,0.023,0.024,1.87,1.83,1.9,0.09,0.086,0.094,18.86,18.46,19.29,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.63,46.57,48.8,46.68,45.64,47.83,0,0,0,0,0,0,1.04,0,0.203,0.17,0.77,0.23,36.1
-775620000000,1945,6,1944,9,36,7,0.713,0.127,0.586,29541.1,188.8,188.8,175.8,4,4,4,1179,1073,1284,969.4,862.8,210,210,210,0,0,0,0.179,0.164,0.196,969.4,862.8,1074,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.632,0.515,0.774,0.333,0.24,0.447,0.016,0.011,0.021,1.38,1.08,1.73,0.064,0.05,0.082,20.15,19.48,20.79,0.938,0.935,0.939,0.98,0.978,0.98,0.919,0.915,0.92,44.87,41.11,48.16,43.96,40.22,47.19,0,0,0,0,0,0,0.977,0,0.127,0.18,0.82,0.18,41.4
-775015200000,1945,6,1944,9,37,7,0.565,0.0974,0.468,24940.2,164.2,164.2,148.5,4,3,3.5714285714285716,934.5,845.8,1035,773.5,684.8,161,161,161,0,0,0,0.173,0.156,0.19,773.5,684.8,874.3,990,990,990,967.6,967.3,968,22.4,22,22.7,0.424,0.352,0.514,0.182,0.135,0.249,0.0082,0.006,0.011,0.946,0.856,1.1,0.042,0.038,0.05,21.42,20.89,21.86,0.936,0.93,0.941,0.977,0.972,0.98,0.915,0.903,0.923,43.04,37.94,48.59,42.08,36.86,47.62,0,0,0,0,0,0,0.825,0,0.097,0.17,0.83,0.17,44.1
-774410400000,1945,6,1944,9,38,7,0.474,0.0974,0.377,20852.6,132,132,124.1,3,3,3,783.8,735.5,827.5,622.8,574.5,161,161,161,0,0,0,0.206,0.195,0.219,622.8,574.5,666.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.317,0.289,0.342,0.116,0.0998,0.13,0.0051,0.0043,0.0057,0.739,0.649,0.821,0.032,0.028,0.036,22.23,21.97,22.51,0.934,0.93,0.938,0.979,0.975,0.98,0.915,0.906,0.919,42.27,39.31,44.9,41.37,38.31,44,0,0,0,0,0,0,0.69,0,0.097,0.21,0.8,0.2,44
-773805600000,1945,6,1944,9,39,7,0.4,0.0951,0.305,17064.1,112.9,112.9,101.6,3,3,3,662.2,599.5,725.1,504.9,464.5,157.3,135,161,0,0,0,0.238,0.222,0.255,504.9,464.5,564.1,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.249,0.224,0.283,0.0743,0.0629,0.0956,0.0032,0.0027,0.0041,0.525,0.457,0.629,0.022,0.019,0.027,22.93,22.57,23.25,0.922,0.918,0.929,0.97,0.97,0.973,0.895,0.89,0.904,34.89,32.39,38.66,33.86,31.41,37.62,0,0,0,0,0,0,0.564,0,0.095,0.24,0.76,0.24,42.7
-773200800000,1945,7,1944,10,40,7,0.338,0.0816,0.256,14924.2,94.65,94.65,88.83,2,2,2,558.5,525.1,588.3,423.5,390.1,135,135,135,0,0,0,0.242,0.229,0.257,423.5,390.1,453.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.206,0.194,0.218,0.0547,0.048,0.0607,0.0023,0.002,0.0026,0.579,0.511,0.642,0.024,0.021,0.027,23.31,23.11,23.53,0.937,0.932,0.94,0.98,0.98,0.98,0.918,0.914,0.921,45.32,41.96,48.29,44.42,41.12,47.33,0,0,0,0,0,0,0.494,0,0.082,0.24,0.76,0.24,44.2
-772596000000,1945,7,1944,10,41,7,0.3,0.0816,0.219,12760.8,79.42,79.42,75.96,2,2,2,496.5,481.3,512.2,361.5,346.3,135,135,135,0,0,0,0.272,0.264,0.281,361.5,346.3,377.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.184,0.179,0.189,0.0423,0.0393,0.0454,0.0018,0.0016,0.0019,0.458,0.43,0.487,0.019,0.018,0.02,23.71,23.61,23.8,0.928,0.925,0.93,0.974,0.97,0.977,0.904,0.898,0.909,39,37.39,40.63,37.98,36.29,39.71,0,0,0,0,0,0,0.422,0,0.081,0.27,0.73,0.27,42.5
-771991200000,1945,7,1944,10,42,7,0.275,0.0905,0.185,10756.2,71.19,71.19,64.03,2,2,2,455.4,442.7,474.7,305.8,256.7,149.6,135,186,0,0,0,0.329,0.284,0.42,305.8,256.7,339.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.165,0.15,0.176,0.0312,0.0213,0.0379,0.0013,0.00087,0.0016,0.364,0.288,0.418,0.015,0.012,0.017,23.99,23.85,24.12,0.917,0.906,0.924,0.97,0.97,0.97,0.89,0.879,0.896,33,27.52,36.7,32.01,26.7,35.6,0,0,0,0,0,0,0.356,0,0.09,0.33,0.67,0.33,39.1
-771386400000,1945,7,1944,10,43,7,0.256,0.112,0.144,8332.12,52.52,52.52,49.6,2,1,1.8571428571428572,423.4,406.7,438.5,237.4,220.7,186,186,186,0,0,0,0.44,0.424,0.457,237.4,220.7,252.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.138,0.149,0.0175,0.0141,0.0205,0.00071,0.00058,0.00084,0.298,0.246,0.497,0.012,0.01,0.02,24.2,24.07,24.3,0.906,0.895,0.94,0.971,0.97,0.98,0.881,0.868,0.921,29.03,24.14,48.97,28.23,23.41,47.99,0,0,0,0,0,0,0.276,0,0.112,0.44,0.56,0.44,32.5
-770781600000,1945,7,1944,10,44,7,0.237,0.0991,0.138,8110.63,50.36,50.36,48.28,2,1,1.7142857142857142,392.7,379,406.7,228.8,216.5,163.9,155,186,0,0,0,0.417,0.391,0.462,228.8,216.5,241.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.139,0.136,0.142,0.0158,0.0133,0.0182,0.00064,0.00054,0.00074,0.32,0.24,0.497,0.013,0.0097,0.02,24.32,24.07,24.47,0.91,0.895,0.94,0.973,0.97,0.98,0.885,0.868,0.921,31.74,24.04,48.97,30.93,23.32,47.99,0,0,0,0,0,0,0.268,0,0.099,0.42,0.58,0.42,34.2
-770176800000,1945,8,1944,11,45,7,0.215,0.0937,0.122,7397.31,46.72,46.72,44.03,1,1,1,355.9,347.3,368.3,200.9,192.3,155,155,155,0,0,0,0.436,0.421,0.446,200.9,192.3,213.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.125,0.132,0.0105,0.00923,0.0127,0.00042,0.00037,0.00051,0.424,0.396,0.467,0.017,0.016,0.019,24.4,24.29,24.47,0.935,0.932,0.938,0.98,0.98,0.98,0.916,0.914,0.919,44.93,43.03,47.67,44.03,42.17,46.72,0,0,0,0,0,0,0.245,0,0.093,0.44,0.57,0.43,34.4
-769572000000,1945,8,1944,11,46,7,0.204,0.0937,0.11,6703.01,42.17,42.17,39.9,1,1,1,337.5,327.5,347.3,182.5,172.5,155,155,155,0,0,0,0.46,0.446,0.473,182.5,172.5,192.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.118,0.125,0.00825,0.00725,0.00923,0.00033,0.00029,0.00037,0.366,0.336,0.396,0.015,0.013,0.016,24.55,24.47,24.63,0.929,0.926,0.932,0.977,0.973,0.98,0.908,0.901,0.914,40.82,38.58,43.03,39.9,37.53,42.17,0,0,0,0,0,0,0.222,0,0.094,0.46,0.54,0.46,32.9
-768967200000,1945,8,1944,11,47,7,0.19,0.0937,0.0966,5813.22,36.7,36.7,34.6,1,1,1,314.7,302.6,324.1,159.7,147.6,155,155,155,0,0,0,0.493,0.478,0.512,159.7,147.6,169.1,990,990,990,965,964.9,965,25,25,25.1,0.113,0.109,0.117,0.00597,0.00476,0.00691,0.00024,0.00019,0.00028,0.3,0.268,0.326,0.012,0.011,0.013,24.73,24.65,24.82,0.921,0.916,0.925,0.97,0.97,0.971,0.893,0.889,0.898,35.67,32.92,37.79,34.6,31.94,36.7,0,0,0,0,0,0,0.192,0,0.0934,0.49,0.51,0.49,30.6
-768362400000,1945,8,1944,11,48,7,0.174,0.0874,0.087,5237.07,36.07,36.07,31.17,1,1,1,288.4,281.5,298.8,143.9,128.2,144.4,118,155,0,0,0,0.5,0.417,0.547,143.9,128.2,165.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.107,0.102,0.111,0.00439,0.00282,0.00652,0.00017,0.00011,0.00026,0.259,0.222,0.311,0.01,0.0088,0.012,24.89,24.85,24.95,0.914,0.908,0.923,0.97,0.97,0.97,0.887,0.88,0.896,32.14,28.47,37.18,31.17,27.62,36.07,0,0,0,0,0,0,0.173,0,0.087,0.5,0.5,0.5,30.1
-767757600000,1945,9,1944,12,49,7,0.161,0.0714,0.0897,5424.28,33.85,33.85,32.29,1,1,1,266.3,259.4,273.3,148.3,141.4,118,118,118,0,0,0,0.443,0.432,0.455,148.3,141.4,155.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.108,0.00483,0.00414,0.00553,0.00019,0.00016,0.00022,0.266,0.249,0.284,0.011,0.0098,0.011,24.97,24.92,25.01,0.917,0.914,0.919,0.97,0.97,0.97,0.889,0.886,0.892,33.29,31.69,34.9,32.29,30.74,33.85,0,0,0,0,0,0,0.179,0,0.0713,0.44,0.56,0.44,33.7
-767152800000,1945,9,1944,12,50,7,0.152,0.0714,0.0811,4889.68,30.74,30.74,29.11,1,1,1,252.1,242.4,259.4,134.1,124.4,118,118,118,0,0,0,0.468,0.455,0.487,134.1,124.4,141.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0971,0.103,0.00341,0.00244,0.00414,0.00013,0.000096,0.00016,0.231,0.209,0.249,0.0091,0.0082,0.0098,25.06,25.01,25.14,0.91,0.906,0.914,0.97,0.97,0.97,0.883,0.879,0.886,30.01,27.78,31.69,29.11,26.94,30.74,0,0,0,0,0,0,0.162,0,0.0709,0.47,0.53,0.47,32.2
-766548000000,1945,9,1944,12,51,7,0.141,0.0644,0.0765,4610.84,30.73,30.73,27.45,1,1,1,232.9,228.7,236.2,126.5,113.5,106.4,91,118,0,0,0,0.457,0.393,0.51,126.5,113.5,140.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0969,0.0932,0.101,0.00265,0.00135,0.00405,0.0001,0.000053,0.00016,0.214,0.186,0.244,0.0084,0.0073,0.0096,25.19,25.17,25.23,0.905,0.897,0.913,0.97,0.97,0.97,0.878,0.87,0.886,28.29,25.18,31.68,27.45,24.42,30.73,0,0,0,0,0,0,0.152,0,0.0645,0.46,0.54,0.46,32.7
-765943200000,1945,9,1944,12,52,7,0.137,0.055,0.0816,4953.02,30.09,30.09,29.48,1,1,1,225.9,223.4,228.7,134.9,132.4,91,91,91,0,0,0,0.403,0.398,0.407,134.9,132.4,137.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0987,0.0978,0.0997,0.00349,0.00324,0.00377,0.00014,0.00013,0.00015,0.231,0.225,0.238,0.0091,0.0088,0.0093,25.21,25.19,25.23,0.911,0.91,0.912,0.97,0.97,0.97,0.884,0.882,0.885,30.39,29.8,31.03,29.48,28.9,30.09,0,0,0,0,0,0,0.164,0,0.0554,0.4,0.6,0.4,36.2
-765338400000,1945,10,1945,1,1,7,0.131,0.0587,0.0728,4393.87,26.93,26.93,26.15,1,1,1,217.4,213,220.7,120.4,116,97,97,97,0,0,0,0.446,0.439,0.455,120.4,116,123.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0939,0.0924,0.0951,0.00204,0.0016,0.00237,0.00008,0.000063,0.000093,0.199,0.189,0.206,0.0078,0.0074,0.0081,25.3,25.27,25.33,0.903,0.899,0.905,0.97,0.97,0.97,0.876,0.872,0.878,26.96,25.91,27.77,26.15,25.14,26.93,0,0,0,0,0,0,0.145,0,0.0582,0.45,0.56,0.44,33.5
-764733600000,1945,10,1945,1,2,7,0.124,0.0587,0.0655,3922.98,24.87,24.87,23.35,1,1,1,205.3,203.8,211.9,108.3,106.8,97,97,97,0,0,0,0.473,0.458,0.476,108.3,106.8,114.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0891,0.092,0.000829,0.000681,0.00149,0.000032,0.000027,0.000058,0.174,0.171,0.187,0.0068,0.0067,0.0073,25.39,25.34,25.41,0.893,0.891,0.898,0.97,0.97,0.97,0.866,0.865,0.871,24.07,23.72,25.64,23.35,23.01,24.87,0,0,0,0,0,0,0.13,0,0.0585,0.47,0.53,0.47,31.6
-764128800000,1945,10,1945,1,3,7,0.122,0.0566,0.0655,3925.01,27.81,27.81,23.36,1,1,1,201.8,199.9,203.5,108.2,104.4,93.57,73,97,0,0,0,0.464,0.365,0.482,108.2,104.4,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0883,0.0937,0.000825,0.000445,0.00269,0.000032,0.000017,0.00011,0.173,0.166,0.21,0.0068,0.0065,0.0082,25.42,25.39,25.43,0.892,0.889,0.907,0.97,0.97,0.97,0.866,0.862,0.88,24.09,23.16,28.67,23.36,22.46,27.81,0,0,0,0,0,0,0.13,0,0.0565,0.46,0.54,0.46,32.2
-763524000000,1945,10,1945,1,4,7,0.122,0.0442,0.078,4752.39,29.17,29.17,28.29,1,1,1,202,197.9,205.9,129,124.9,73,73,73,0,0,0,0.361,0.354,0.369,129,124.9,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.093,0.0959,0.0029,0.00249,0.00329,0.00011,0.000097,0.00013,0.215,0.206,0.224,0.0084,0.008,0.0088,25.37,25.34,25.39,0.908,0.906,0.91,0.97,0.97,0.97,0.881,0.879,0.883,29.16,28.18,30.07,28.29,27.33,29.17,0,0,0,0,0,0,0.157,0,0.044,0.36,0.64,0.36,39
-762919200000,1945,10,1945,1,5,7,0.124,0.0511,0.0731,4424.06,29.64,29.64,26.33,1,1,1,205.4,203.8,208.1,120.9,110.8,84.43,73,93,0,0,0,0.411,0.351,0.456,120.9,110.8,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0902,0.0966,0.00209,0.00108,0.00351,0.000082,0.000042,0.00014,0.199,0.178,0.229,0.0078,0.007,0.009,25.37,25.32,25.4,0.902,0.895,0.911,0.97,0.97,0.97,0.875,0.868,0.884,27.15,24.69,30.56,26.33,23.95,29.64,0,0,0,0,0,0,0.146,0,0.0509,0.41,0.59,0.41,35.7
-762314400000,1945,11,1945,2,6,7,0.132,0.0562,0.0755,4568.11,28.44,28.44,27.19,1,1,1,217.8,208.1,223.4,124.8,115.1,93,93,93,0,0,0,0.427,0.416,0.447,124.8,115.1,130.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0951,0.0917,0.0971,0.00248,0.00151,0.00304,0.000097,0.000059,0.00012,0.208,0.187,0.22,0.0082,0.0073,0.0087,25.28,25.24,25.36,0.905,0.898,0.909,0.97,0.97,0.97,0.878,0.871,0.882,28.03,25.71,29.32,27.19,24.94,28.44,0,0,0,0,0,0,0.151,0,0.0565,0.43,0.57,0.43,34.6
-761709600000,1945,11,1945,2,7,7,0.139,0.0562,0.0831,5039.98,30.96,30.96,30,1,1,1,230.3,225.8,234.6,137.3,132.8,93,93,93,0,0,0,0.404,0.396,0.412,137.3,132.8,141.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0979,0.101,0.00373,0.00328,0.00416,0.00015,0.00013,0.00016,0.237,0.226,0.247,0.0093,0.0089,0.0097,25.18,25.15,25.22,0.912,0.91,0.914,0.97,0.97,0.97,0.885,0.883,0.886,30.93,29.89,31.92,30,28.99,30.96,0,0,0,0,0,0,0.167,0,0.0559,0.4,0.6,0.4,36.3
-761104800000,1945,11,1945,2,8,7,0.151,0.0562,0.0951,5792.25,37.42,37.42,34.48,1,1,1,250.3,236.2,263.1,157.3,143.2,93,93,93,0,0,0,0.372,0.353,0.394,157.3,143.2,170.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.107,0.102,0.111,0.00573,0.00432,0.00701,0.00023,0.00017,0.00028,0.288,0.251,0.323,0.011,0.0099,0.013,25.02,24.92,25.13,0.92,0.915,0.925,0.971,0.97,0.973,0.893,0.887,0.9,35.52,32.28,38.47,34.48,31.31,37.42,0,0,0,0,0,0,0.192,0,0.0559,0.37,0.63,0.37,38.4
-760500000000,1945,11,1945,2,9,7,0.176,0.0581,0.118,7281.2,46.54,46.54,43.34,1,1,1,291.6,268.9,310.1,195.5,175.9,96.14,93,104,0,0,0,0.33,0.307,0.346,195.5,175.9,209.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.12,0.113,0.125,0.00983,0.00759,0.0119,0.00039,0.0003,0.00048,0.402,0.34,0.448,0.016,0.013,0.018,24.73,24.61,24.88,0.933,0.927,0.937,0.979,0.976,0.98,0.914,0.905,0.919,44.26,39.81,47.49,43.34,38.83,46.54,0,0,0,0,0,0,0.241,0,0.058,0.33,0.67,0.33,41.4
-759895200000,1945,12,1945,3,10,7,0.198,0.0629,0.135,8093.17,50.61,50.61,48.17,2,1,1.5714285714285714,327.9,313.5,343.7,223.9,209.5,104,104,104,0,0,0,0.318,0.303,0.332,223.9,209.5,239.7,990,990,990,965,965,965.1,25,24.9,25,0.131,0.126,0.137,0.0148,0.0119,0.0179,0.00059,0.00048,0.00072,0.339,0.234,0.476,0.014,0.0094,0.019,24.62,24.52,24.73,0.915,0.895,0.939,0.974,0.97,0.98,0.892,0.868,0.92,35.06,24.25,49.05,34.22,23.52,48.07,0,0,0,0,0,0,0.268,0,0.063,0.32,0.68,0.32,40.9
-759290400000,1945,12,1945,3,11,7,0.221,0.0629,0.158,9259.9,63.08,63.08,55.12,2,2,2,364.8,343.7,402.5,260.8,239.7,104,104,104,0,0,0,0.286,0.258,0.303,260.8,239.7,298.5,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.144,0.137,0.157,0.0222,0.0179,0.0297,0.00089,0.00072,0.0012,0.287,0.256,0.345,0.012,0.01,0.014,24.49,24.24,24.63,0.907,0.901,0.916,0.97,0.97,0.97,0.88,0.874,0.889,28.41,26.09,32.52,27.56,25.3,31.54,0,0,0,0,0,0,0.306,0,0.063,0.28,0.71,0.29,41.9
-758685600000,1945,12,1945,3,12,7,0.26,0.0629,0.197,11563.6,72.24,72.24,68.83,2,2,2,430.1,412.3,446.6,326.1,308.3,104,104,104,0,0,0,0.242,0.233,0.252,326.1,308.3,342.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.167,0.161,0.173,0.0352,0.0317,0.0385,0.0014,0.0013,0.0016,0.391,0.361,0.419,0.016,0.015,0.017,24.07,23.97,24.18,0.922,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.897,35.48,33.56,37.23,34.42,32.56,36.12,0,0,0,0,0,0,0.382,0,0.063,0.24,0.76,0.24,44.5
-758080800000,1945,12,1945,3,13,7,0.297,0.0629,0.234,13769,84.51,84.51,81.96,2,2,2,490.5,481.3,502.8,386.5,377.3,104,104,104,0,0,0,0.212,0.207,0.216,386.5,377.3,398.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.189,0.185,0.193,0.0473,0.0455,0.0498,0.002,0.0019,0.0021,0.5,0.482,0.524,0.021,0.02,0.022,23.69,23.61,23.75,0.932,0.931,0.934,0.979,0.978,0.98,0.913,0.91,0.915,41.84,40.89,43.12,40.98,39.98,42.25,0,0,0,0,0,0,0.455,0,0.063,0.21,0.79,0.21,46.4
-757476000000,1945,12,1945,3,14,7,0.324,0.0712,0.253,14795.7,92.67,92.67,88.07,2,2,2,535.6,507,561.5,417.9,395.4,117.7,104,120,0,0,0,0.22,0.205,0.233,417.9,395.4,441.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.193,0.209,0.0536,0.0491,0.0583,0.0022,0.002,0.0024,0.564,0.519,0.612,0.024,0.022,0.026,23.43,23.26,23.59,0.936,0.933,0.939,0.98,0.98,0.98,0.917,0.914,0.92,44.93,42.63,47.28,44.03,41.78,46.33,0,0,0,0,0,0,0.489,0,0.071,0.22,0.78,0.22,45.7
-756871200000,1946,1,1945,4,15,7,0.381,0.0726,0.308,17396.5,116.8,116.8,103.6,3,2,2.857142857142857,629.2,570.2,698.6,509.2,450.2,120,120,120,0,0,0,0.192,0.172,0.21,509.2,450.2,578.6,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.245,0.212,0.284,0.0768,0.06,0.101,0.0033,0.0025,0.0044,0.556,0.458,0.649,0.024,0.019,0.028,23.03,22.66,23.29,0.926,0.918,0.94,0.973,0.97,0.98,0.901,0.891,0.921,37.78,32.74,48.14,36.76,31.76,47.18,0,0,0,0,0,0,0.575,0,0.073,0.19,0.81,0.19,45.7
-756266400000,1946,1,1945,4,16,7,0.473,0.0726,0.4,22179.2,143,143,132,3,3,3,781.4,725.1,845.8,661.4,605.1,120,120,120,0,0,0,0.154,0.142,0.166,661.4,605.1,725.8,990,990,990,967,966.8,967.3,23,22.7,23.2,0.331,0.299,0.368,0.129,0.112,0.153,0.0056,0.0048,0.0067,0.806,0.699,0.935,0.035,0.03,0.041,22.17,21.78,22.5,0.937,0.933,0.941,0.98,0.979,0.98,0.919,0.914,0.923,44.91,41.54,48.65,44.01,40.68,47.68,0,0,0,0,0,0,0.733,0,0.073,0.15,0.85,0.15,46.9
-755661600000,1946,1,1945,4,17,7,0.551,0.0841,0.467,24968.8,157,157,148.6,4,3,3.7142857142857144,911.8,863.8,964.9,772.8,724.8,139,139,139,0,0,0,0.153,0.144,0.161,772.8,724.8,825.9,990,990,990,967.5,967.4,967.8,22.5,22.2,22.6,0.416,0.373,0.465,0.178,0.152,0.211,0.0079,0.0067,0.0095,0.911,0.818,0.977,0.041,0.036,0.044,21.54,21.26,21.71,0.934,0.928,0.942,0.975,0.97,0.98,0.911,0.9,0.923,41.57,37.24,48.85,40.56,36.12,47.87,0,0,0,0,0,0,0.826,0,0.084,0.15,0.85,0.15,45.3
-755056800000,1946,1,1945,4,18,7,0.592,0.09,0.501,26409.3,159.8,159.8,157.2,4,4,4,978,964.9,982,829.2,820,148.9,139,162,0,0,0,0.152,0.142,0.165,829.2,820,843,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.47,0.464,0.481,0.213,0.206,0.224,0.0096,0.0093,0.01,0.987,0.968,1.02,0.044,0.044,0.046,21.2,21.15,21.26,0.934,0.933,0.934,0.977,0.976,0.978,0.912,0.91,0.914,40.24,39.79,40.86,39.3,38.81,39.95,0,0,0,0,0,0,0.873,0,0.091,0.15,0.85,0.15,44.6
-754452000000,1946,2,1945,5,19,7,0.594,0.098,0.496,26082.7,155.3,155.3,155.3,4,4,4,982,982,982,820,820,162,162,162,0,0,0,0.165,0.165,0.165,820,820,820,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.464,0.464,0.464,0.206,0.206,0.206,0.0093,0.0093,0.0093,0.968,0.968,0.968,0.044,0.044,0.044,21.2,21.2,21.2,0.933,0.933,0.933,0.976,0.976,0.976,0.91,0.91,0.91,39.79,39.79,39.79,38.81,38.81,38.81,0,0,0,0,0,0,0.863,0,0.098,0.16,0.84,0.16,43.9
-753847200000,1946,2,1945,5,20,7,0.594,0.098,0.496,26082.7,155.3,155.3,155.3,4,4,4,982,982,982,820,820,162,162,162,0,0,0,0.165,0.165,0.165,820,820,820,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.464,0.464,0.464,0.206,0.206,0.206,0.0093,0.0093,0.0093,0.968,0.968,0.968,0.044,0.044,0.044,21.2,21.2,21.2,0.933,0.933,0.933,0.976,0.976,0.976,0.91,0.91,0.91,39.79,39.79,39.79,38.81,38.81,38.81,0,0,0,0,0,0,0.863,0,0.098,0.16,0.84,0.16,43.9
-753242400000,1946,2,1945,5,21,7,0.594,0.0893,0.505,26560,160.2,160.2,158.1,4,4,4,982,982,982,834.3,820,147.7,137,162,0,0,0,0.151,0.14,0.165,834.3,820,845,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.473,0.464,0.479,0.217,0.206,0.226,0.0098,0.0093,0.01,0.998,0.968,1.02,0.045,0.044,0.046,21.17,21.15,21.2,0.934,0.933,0.935,0.977,0.976,0.978,0.913,0.91,0.914,40.45,39.79,40.95,39.52,38.81,40.06,0,0,0,0,0,0,0.878,0,0.089,0.15,0.85,0.15,44.7
-752637600000,1946,2,1945,5,22,7,0.597,0.0808,0.516,27152,164.8,164.8,161.6,4,4,4,986.6,982,1001,853,845,133.6,129,137,0,0,0,0.136,0.129,0.14,853,845,871.9,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.487,0.479,0.504,0.232,0.226,0.248,0.01,0.01,0.011,1.04,1.02,1.09,0.047,0.046,0.049,21.11,21.01,21.15,0.935,0.935,0.936,0.979,0.978,0.98,0.915,0.914,0.917,41.28,40.95,42.03,40.4,40.06,41.19,0,0,0,0,0,0,0.898,0,0.081,0.14,0.86,0.14,45.5
-752032800000,1946,3,1945,6,23,7,0.629,0.078,0.551,28645.8,175.4,175.4,170.5,4,4,4,1039,1007,1073,910.3,877.6,129,129,129,0,0,0,0.124,0.12,0.128,910.3,877.6,943.8,990,990,990,968,967.9,968.1,22,21.9,22.1,0.54,0.51,0.57,0.278,0.252,0.305,0.013,0.011,0.014,1.18,1.1,1.27,0.054,0.05,0.058,20.79,20.6,20.98,0.937,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,43.5,42.25,44.75,42.63,41.41,43.85,0,0,0,0,0,0,0.947,0,0.078,0.12,0.88,0.12,45.5
-751428000000,1946,3,1945,6,24,7,0.678,0.078,0.6,30536.1,187.3,187.3,181.8,4,4,4,1120,1073,1164,991.4,943.8,129,129,129,0,0,0,0.115,0.111,0.12,991.4,943.8,1035,990,990,990,968.3,968.1,968.4,21.7,21.6,21.9,0.626,0.57,0.685,0.348,0.305,0.396,0.016,0.014,0.018,1.41,1.27,1.55,0.065,0.058,0.072,20.31,20.03,20.6,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.37,44.75,47.78,45.44,43.85,46.82,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,45
-750823200000,1946,3,1945,6,25,7,0.719,0.078,0.641,31946.3,191.3,191.3,190.2,4,4,4,1189,1175,1200,1060,1046,129,129,129,0,0,0,0.109,0.108,0.11,1060,1046,1071,990,990,990,968.5,968.5,968.5,21.5,21.5,21.5,0.722,0.702,0.738,0.428,0.41,0.442,0.02,0.019,0.021,1.65,1.6,1.69,0.077,0.074,0.079,19.86,19.79,19.95,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,48.51,48.11,48.81,47.54,47.15,47.83,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,44.4
-750218400000,1946,3,1945,6,26,7,0.731,0.078,0.653,32306.6,193.7,193.7,192.3,4,4,4,1209,1200,1222,1080,1071,129,129,129,0,0,0,0.107,0.106,0.108,1080,1071,1093,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.751,0.738,0.771,0.454,0.442,0.471,0.021,0.021,0.022,1.72,1.69,1.77,0.08,0.079,0.083,19.72,19.63,19.79,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,49.06,48.81,49.41,48.08,47.83,48.42,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,44.2
-749613600000,1946,4,1945,7,27,7,0.756,0.0895,0.663,32439.3,193.4,193.4,193.1,4,4,4,1249,1241,1259,1101,1093,148,148,148,4.714,0,11,0.119,0.118,0.119,1097,1093,1100,990,990,990,968.7,968.7,968.7,21.3,21.3,21.3,0.791,0.785,0.798,0.476,0.471,0.48,0.022,0.022,0.023,1.8,1.78,1.81,0.084,0.084,0.085,19.52,19.47,19.56,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.92,49.26,49.2,49.33,48.27,48.22,48.34,0,0,0,0,0,0,1.07,0,0.093,0.12,0.88,0.12,42.9
-749008800000,1946,4,1945,7,28,7,0.791,0.0895,0.665,32151,191.8,191.8,191.4,4,4,4,1308,1297,1323,1160,1149,148,148,148,60,49,75,0.113,0.112,0.114,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.819,0.814,0.826,0.48,0.48,0.48,0.023,0.023,0.023,1.83,1.83,1.84,0.087,0.086,0.087,19.3,19.25,19.34,0.938,0.938,0.938,0.98,0.98,0.98,0.919,0.919,0.919,48.82,48.68,48.93,47.84,47.7,47.95,0,0,0,0,0,0,1.06,0,0.126,0.11,0.84,0.16,40.6
-748404000000,1946,4,1945,7,29,7,0.855,0.0895,0.665,31470.6,189.2,189.2,187.3,4,4,4,1413,1364,1475,1265,1216,148,148,148,165.6,116,227,0.105,0.1,0.109,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.866,0.844,0.895,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.86,1.91,0.09,0.089,0.093,18.91,18.69,19.1,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.919,47.79,47.17,48.28,46.83,46.23,47.31,0,0,0,0,0,0,1.04,0,0.19,0.1,0.78,0.22,36.8
-747799200000,1946,4,1945,7,30,7,0.905,0.0895,0.665,30930,184.9,184.9,184.1,4,4,4,1496,1475,1528,1348,1327,148,148,148,248.4,227,280,0.0988,0.0969,0.1,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.903,0.895,0.911,0.48,0.48,0.48,0.023,0.023,0.023,1.92,1.91,1.93,0.093,0.093,0.094,18.61,18.5,18.69,0.936,0.935,0.936,0.98,0.98,0.98,0.917,0.917,0.917,46.97,46.68,47.17,46.03,45.74,46.23,0,0,0,0,0,0,1.02,0,0.24,0.099,0.73,0.27,34.2
-747194400000,1946,4,1945,7,31,7,0.944,0.109,0.665,30547.5,182.3,182.3,181.8,4,4,4,1561,1546,1571,1382,1360,179.4,148,192,281.7,260,298,0.115,0.0957,0.124,1100,1100,1100,990,990,990,969.7,969.6,969.7,20.3,20.3,20.4,0.91,0.908,0.911,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.93,0.095,0.095,0.095,18.39,18.36,18.44,0.935,0.935,0.935,0.98,0.98,0.98,0.916,0.916,0.917,46.39,46.3,46.51,45.46,45.37,45.58,0,0,0,0,0,0,1.01,0,0.279,0.12,0.7,0.3,32.4
-746589600000,1946,5,1945,8,32,7,0.917,0.116,0.665,30839.4,185.1,185.1,183.6,4,4,4,1516,1475,1557,1324,1283,192,192,192,223.7,183,265,0.127,0.123,0.13,1100,1100,1100,990,990,990,969.5,969.4,969.7,20.5,20.3,20.6,0.892,0.873,0.908,0.48,0.48,0.48,0.023,0.023,0.024,1.91,1.89,1.92,0.093,0.092,0.095,18.56,18.41,18.71,0.936,0.935,0.936,0.98,0.98,0.98,0.917,0.917,0.917,46.83,46.43,47.23,45.89,45.5,46.29,0,0,0,0,0,0,1.02,0,0.252,0.13,0.73,0.27,33.6
-745984800000,1946,5,1945,8,33,7,0.853,0.116,0.665,31526.7,189.4,189.4,187.7,4,4,4,1410,1364,1463,1218,1172,192,192,192,118,72,171,0.136,0.131,0.141,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.846,0.826,0.868,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.84,1.88,0.089,0.088,0.091,18.95,18.75,19.11,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.918,0.919,47.87,47.35,48.32,46.91,46.4,47.36,0,0,0,0,0,0,1.04,0,0.188,0.14,0.78,0.22,37
-745380000000,1946,5,1945,8,34,7,0.828,0.116,0.665,31787.1,189.4,189.4,189.2,4,4,4,1370,1364,1388,1178,1172,192,192,192,77.57,72,96,0.14,0.138,0.141,1100,1100,1100,990,990,990,969.1,969,969.1,20.9,20.9,21,0.829,0.826,0.838,0.48,0.48,0.48,0.023,0.023,0.023,1.84,1.84,1.85,0.088,0.088,0.089,19.09,19.03,19.11,0.937,0.937,0.937,0.98,0.98,0.98,0.919,0.918,0.919,48.27,48.09,48.32,47.3,47.13,47.36,0,0,0,0,0,0,1.05,0,0.163,0.14,0.8,0.2,38.4
-744775200000,1946,5,1945,8,35,7,0.763,0.111,0.648,31770.1,191.4,191.4,189.1,4,4,4,1262,1200,1323,1078,1039,183.1,161,192,7.286,0,31,0.145,0.133,0.155,1071,1039,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.756,0.703,0.81,0.442,0.4,0.48,0.021,0.019,0.023,1.71,1.58,1.82,0.08,0.074,0.087,19.57,19.26,19.89,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.24,47.6,48.82,47.28,46.65,47.84,0,0,0,0,0,0,1.05,0,0.115,0.15,0.85,0.15,41.6
-744170400000,1946,6,1945,9,36,7,0.654,0.0974,0.557,28675.2,183.7,183.7,170.7,4,4,4,1081,995,1175,920.4,834,161,161,161,0,0,0,0.149,0.137,0.162,920.4,834,1014,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.561,0.477,0.667,0.287,0.217,0.369,0.013,0.0098,0.017,1.22,1,1.49,0.056,0.045,0.069,20.62,20.06,21.12,0.937,0.934,0.94,0.979,0.977,0.98,0.918,0.912,0.921,43.57,40.33,46.87,42.67,39.39,45.94,0,0,0,0,0,0,0.948,0,0.097,0.15,0.85,0.15,43.8
-743565600000,1946,6,1945,9,37,7,0.535,0.0974,0.438,23605.1,152.5,152.5,140.5,4,3,3.4285714285714284,885.2,797.9,964.9,724.2,636.9,161,161,161,0,0,0,0.183,0.167,0.202,724.2,636.9,803.9,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.384,0.325,0.449,0.155,0.121,0.193,0.0069,0.0053,0.0087,0.864,0.765,0.961,0.038,0.033,0.043,21.69,21.31,22.14,0.935,0.927,0.941,0.977,0.97,0.98,0.913,0.9,0.923,42.54,36.87,48.59,41.56,35.76,47.62,0,0,0,0,0,0,0.781,0,0.097,0.18,0.82,0.18,44.1
-742960800000,1946,6,1945,9,38,7,0.432,0.0974,0.334,18596.8,121.5,121.5,110.7,3,3,3,713.6,662,768.4,552.6,501,161,161,161,0,0,0,0.226,0.21,0.243,552.6,501,607.4,990,990,990,966.8,966.5,967,23.2,23,23.5,0.277,0.248,0.308,0.0909,0.0704,0.112,0.0039,0.003,0.0049,0.609,0.515,0.71,0.026,0.022,0.031,22.64,22.32,22.94,0.928,0.922,0.933,0.973,0.97,0.979,0.903,0.894,0.914,37.92,34.64,41.36,36.9,33.6,40.49,0,0,0,0,0,0,0.615,0,0.098,0.23,0.77,0.23,43
-742356000000,1946,6,1945,9,39,7,0.363,0.0974,0.265,15216.9,97.36,97.36,90.58,3,2,2.2857142857142856,599.9,536.9,643.9,438.9,375.9,161,161,161,0,0,0,0.269,0.25,0.3,438.9,375.9,482.9,990,990,990,966.3,966,966.5,23.7,23.5,24,0.216,0.191,0.237,0.0578,0.0452,0.0666,0.0024,0.0019,0.0028,0.552,0.476,0.658,0.023,0.02,0.028,23.16,22.96,23.5,0.931,0.919,0.94,0.977,0.97,0.98,0.91,0.891,0.922,41.63,32.97,48.58,40.69,31.98,47.61,0,0,0,0,0,0,0.503,0,0.098,0.27,0.73,0.27,41.9
-741751200000,1946,7,1945,10,40,7,0.29,0.0816,0.208,12132.8,79.42,79.42,72.22,2,2,2,479,446.6,512.2,344,311.6,135,135,135,0,0,0,0.283,0.264,0.302,344,311.6,377.2,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.178,0.166,0.189,0.0388,0.0323,0.0454,0.0016,0.0013,0.0019,0.427,0.37,0.487,0.018,0.015,0.02,23.82,23.61,24.02,0.925,0.919,0.93,0.972,0.97,0.977,0.899,0.891,0.909,37.14,33.72,40.63,36.11,32.7,39.71,0,0,0,0,0,0,0.401,0,0.082,0.28,0.72,0.28,41.8
-741146400000,1946,7,1945,10,41,7,0.255,0.0816,0.174,10132.8,63.74,63.74,60.31,2,2,2,422.1,406.7,438.5,287.1,271.7,135,135,135,0,0,0,0.32,0.308,0.332,287.1,271.7,303.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.152,0.163,0.0274,0.0243,0.0307,0.0011,0.00099,0.0013,0.331,0.307,0.357,0.014,0.013,0.015,24.17,24.07,24.26,0.914,0.91,0.917,0.97,0.97,0.97,0.886,0.883,0.89,31.09,29.42,32.85,30.16,28.54,31.87,0,0,0,0,0,0,0.335,0,0.081,0.32,0.68,0.32,39.7
-740541600000,1946,7,1945,10,42,7,0.238,0.0816,0.156,9112.81,57.08,57.08,54.24,2,2,2,393.2,382.6,406.7,258.2,247.6,135,135,135,0,0,0,0.343,0.332,0.353,258.2,247.6,271.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.144,0.152,0.0216,0.0195,0.0243,0.00088,0.00079,0.00099,0.287,0.272,0.307,0.012,0.011,0.013,24.35,24.26,24.42,0.907,0.904,0.91,0.97,0.97,0.97,0.88,0.877,0.883,27.96,26.81,29.42,27.12,26,28.54,0,0,0,0,0,0,0.301,0,0.082,0.34,0.66,0.34,38.3
-739936800000,1946,7,1945,10,43,7,0.217,0.0816,0.135,8040.85,51.21,51.21,47.86,2,1,1.5714285714285714,359,343.7,379,224,208.7,135,135,135,0,0,0,0.377,0.356,0.393,224,208.7,244,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.13,0.142,0.0148,0.0117,0.0188,0.0006,0.00047,0.00076,0.342,0.239,0.478,0.014,0.0096,0.019,24.46,24.36,24.57,0.915,0.895,0.939,0.974,0.97,0.98,0.892,0.868,0.92,34.79,24.1,48.62,33.95,23.38,47.64,0,0,0,0,0,0,0.266,0,0.082,0.38,0.62,0.38,37.1
-739332000000,1946,7,1945,10,44,7,0.203,0.0747,0.128,7722.36,47.64,47.64,45.97,2,1,1.2857142857142858,335.1,324.1,343.7,211.6,202.2,123.6,115,135,0,0,0,0.368,0.344,0.4,211.6,202.2,219.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.129,0.127,0.131,0.0123,0.0104,0.0139,0.00049,0.00042,0.00056,0.386,0.23,0.472,0.015,0.0092,0.019,24.54,24.43,24.7,0.924,0.893,0.939,0.977,0.97,0.98,0.903,0.866,0.92,40.26,23.73,48.61,39.39,23.01,47.64,0,0,0,0,0,0,0.255,0,0.075,0.37,0.63,0.37,38
-738727200000,1946,8,1945,11,45,7,0.187,0.0696,0.117,7185.14,44.86,44.86,42.77,1,1,1,308.5,298.8,317.9,193.5,183.8,115,115,115,0,0,0,0.373,0.362,0.385,193.5,183.8,202.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.125,0.00939,0.00838,0.0106,0.00037,0.00033,0.00042,0.396,0.366,0.427,0.016,0.015,0.017,24.66,24.58,24.74,0.933,0.93,0.936,0.98,0.979,0.98,0.914,0.911,0.917,43.65,41.48,45.78,42.77,40.62,44.86,0,0,0,0,0,0,0.238,0,0.07,0.37,0.63,0.37,38.4
-738122400000,1946,8,1945,11,46,7,0.174,0.0696,0.105,6392.2,39.58,39.58,38.05,1,1,1,288.3,283.2,294.6,173.3,168.2,115,115,115,0,0,0,0.399,0.39,0.406,173.3,168.2,179.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.113,0.117,0.00733,0.00682,0.00796,0.00029,0.00027,0.00032,0.335,0.32,0.353,0.013,0.013,0.014,24.81,24.77,24.85,0.926,0.924,0.929,0.974,0.971,0.977,0.902,0.898,0.907,39.06,37.89,40.51,38.05,36.81,39.58,0,0,0,0,0,0,0.211,0,0.069,0.4,0.6,0.4,36.7
-737517600000,1946,8,1945,11,47,7,0.165,0.0696,0.095,5757.6,36.39,36.39,34.27,1,1,1,272.1,263.1,281.5,157.1,148.1,115,115,115,0,0,0,0.423,0.409,0.437,157.1,148.1,166.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00571,0.00481,0.00665,0.00023,0.00019,0.00026,0.29,0.266,0.315,0.011,0.011,0.013,24.92,24.86,24.98,0.92,0.917,0.924,0.97,0.97,0.971,0.893,0.889,0.897,35.32,33.26,37.49,34.27,32.26,36.39,0,0,0,0,0,0,0.19,0,0.07,0.42,0.58,0.42,34.9
-736912800000,1946,8,1945,11,48,7,0.155,0.0675,0.0879,5321.36,34.9,34.9,31.67,1,1,1,257,250.3,263.1,145.4,135.3,111.6,91,115,0,0,0,0.434,0.364,0.459,145.4,135.3,159.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00454,0.00353,0.00593,0.00018,0.00014,0.00023,0.259,0.234,0.293,0.01,0.0093,0.012,25.01,24.98,25.06,0.915,0.911,0.921,0.97,0.97,0.97,0.888,0.884,0.893,32.65,30.29,35.98,31.67,29.38,34.9,0,0,0,0,0,0,0.176,0,0.0671,0.44,0.57,0.43,34.3
-736308000000,1946,9,1945,12,49,7,0.143,0.055,0.0882,5358.55,34.06,34.06,31.9,1,1,1,236.8,231.5,246.5,145.8,140.5,91,91,91,0,0,0,0.384,0.369,0.393,145.8,140.5,155.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00458,0.00405,0.00555,0.00018,0.00016,0.00022,0.258,0.244,0.283,0.01,0.0096,0.011,25.12,25.04,25.17,0.916,0.913,0.92,0.97,0.97,0.97,0.888,0.886,0.892,32.88,31.68,35.12,31.9,30.73,34.06,0,0,0,0,0,0,0.177,0,0.0548,0.38,0.62,0.38,37.5
-735703200000,1946,9,1945,12,50,7,0.135,0.055,0.0798,4840,30.09,30.09,28.81,1,1,1,222.9,216.8,228.7,131.9,125.8,91,91,91,0,0,0,0.408,0.398,0.42,131.9,125.8,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0954,0.0997,0.00319,0.00258,0.00377,0.00013,0.0001,0.00015,0.224,0.21,0.238,0.0088,0.0082,0.0093,25.24,25.19,25.29,0.91,0.907,0.912,0.97,0.97,0.97,0.882,0.88,0.885,29.7,28.28,31.03,28.81,27.44,30.09,0,0,0,0,0,0,0.16,0,0.0552,0.41,0.59,0.41,35.9
-735098400000,1946,9,1945,12,51,7,0.127,0.055,0.0715,4316.09,26.57,26.57,25.69,1,1,1,209.2,205.9,213,118.2,114.9,91,91,91,0,0,0,0.435,0.427,0.442,118.2,114.9,122,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0928,0.0916,0.0941,0.00182,0.00149,0.0022,0.000071,0.000058,0.000086,0.194,0.187,0.202,0.0076,0.0073,0.0079,25.35,25.32,25.38,0.901,0.898,0.904,0.97,0.97,0.97,0.874,0.871,0.877,26.49,25.69,27.39,25.69,24.92,26.57,0,0,0,0,0,0,0.143,0,0.0555,0.43,0.56,0.44,34
-734493600000,1946,9,1945,12,52,7,0.123,0.055,0.0682,4100.16,24.45,24.45,24.41,1,1,1,203.7,203.5,203.9,112.7,112.5,91,91,91,0,0,0,0.446,0.446,0.447,112.7,112.5,112.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0908,0.0909,0.00127,0.00125,0.00129,0.00005,0.000049,0.00005,0.182,0.182,0.182,0.0071,0.0071,0.0071,25.4,25.39,25.4,0.896,0.896,0.896,0.97,0.97,0.97,0.869,0.869,0.87,25.16,25.12,25.2,24.41,24.36,24.45,0,0,0,0,0,0,0.136,0,0.0548,0.45,0.55,0.45,33.3
-733888800000,1946,9,1945,12,53,7,0.122,0.0457,0.0763,4639.66,28.16,28.16,27.62,1,1,1,201.7,201.4,203.5,126.2,112.5,75.57,73,91,0,0,0,0.374,0.362,0.447,126.2,112.5,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0908,0.0943,0.00262,0.00125,0.00284,0.0001,0.000049,0.00011,0.209,0.182,0.214,0.0082,0.0071,0.0084,25.38,25.38,25.4,0.906,0.896,0.908,0.97,0.97,0.97,0.879,0.869,0.881,28.47,25.12,29.03,27.62,24.36,28.16,0,0,0,0,0,0,0.153,0,0.0457,0.37,0.63,0.37,38
-733284000000,1946,10,1946,1,1,7,0.121,0.0442,0.0766,4661,27.81,27.81,27.74,1,1,1,199.6,197.9,199.9,126.6,124.9,73,73,73,0,0,0,0.366,0.365,0.369,126.6,124.9,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.093,0.0937,0.00266,0.00249,0.00269,0.0001,0.000097,0.00011,0.21,0.206,0.21,0.0082,0.008,0.0082,25.39,25.39,25.39,0.907,0.906,0.907,0.97,0.97,0.97,0.88,0.879,0.88,28.6,28.18,28.67,27.74,27.33,27.81,0,0,0,0,0,0,0.154,0,0.0444,0.37,0.63,0.37,38.5
-732679200000,1946,10,1946,1,2,7,0.12,0.0442,0.0755,4592.18,27.33,27.33,27.33,1,1,1,197.9,197.9,197.9,124.9,124.9,73,73,73,0,0,0,0.369,0.369,0.369,124.9,124.9,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.093,0.093,0.00249,0.00249,0.00249,0.000097,0.000097,0.000097,0.206,0.206,0.206,0.008,0.008,0.008,25.39,25.39,25.39,0.906,0.906,0.906,0.97,0.97,0.97,0.879,0.879,0.879,28.18,28.18,28.18,27.33,27.33,27.33,0,0,0,0,0,0,0.152,0,0.0445,0.37,0.63,0.37,38.3
-732074400000,1946,10,1946,1,3,7,0.119,0.0442,0.0751,4563.28,27.33,27.33,27.16,1,1,1,197.1,196.6,197.9,124.1,123.6,73,73,73,0,0,0,0.37,0.369,0.371,124.1,123.6,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0926,0.093,0.00241,0.00236,0.00249,0.000094,0.000092,0.000097,0.204,0.203,0.206,0.008,0.0079,0.008,25.39,25.39,25.39,0.906,0.905,0.906,0.97,0.97,0.97,0.879,0.878,0.879,28,27.87,28.18,27.16,27.03,27.33,0,0,0,0,0,0,0.151,0,0.0439,0.37,0.63,0.37,38.3
-731469600000,1946,10,1946,1,4,7,0.119,0.0426,0.0763,4642.37,28.43,28.43,27.63,1,1,1,196.6,196.6,196.6,126.2,123.6,70.43,67,73,0,0,0,0.358,0.341,0.371,126.2,123.6,129.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0926,0.0936,0.00262,0.00236,0.00296,0.0001,0.000092,0.00012,0.208,0.203,0.215,0.0081,0.0079,0.0084,25.38,25.38,25.39,0.907,0.905,0.909,0.97,0.97,0.97,0.88,0.878,0.881,28.49,27.87,29.31,27.63,27.03,28.43,0,0,0,0,0,0,0.154,0,0.0427,0.36,0.64,0.36,39
-730864800000,1946,11,1946,2,5,7,0.119,0.0405,0.0784,4776.72,28.43,28.43,28.43,1,1,1,196.6,196.6,196.6,129.6,129.6,67,67,67,0,0,0,0.341,0.341,0.341,129.6,129.6,129.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0936,0.0936,0.00296,0.00296,0.00296,0.00012,0.00012,0.00012,0.215,0.215,0.215,0.0084,0.0084,0.0084,25.38,25.38,25.38,0.909,0.909,0.909,0.97,0.97,0.97,0.881,0.881,0.881,29.31,29.31,29.31,28.43,28.43,28.43,0,0,0,0,0,0,0.158,0,0.0406,0.34,0.66,0.34,40.1
-730260000000,1946,11,1946,2,6,7,0.119,0.0405,0.0788,4802.03,29.2,29.2,28.58,1,1,1,197.3,196.6,199.9,130.3,129.6,67,67,67,0,0,0,0.34,0.335,0.341,130.3,129.6,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0936,0.0948,0.00303,0.00296,0.00329,0.00012,0.00012,0.00013,0.217,0.215,0.223,0.0085,0.0084,0.0087,25.38,25.38,25.38,0.909,0.909,0.91,0.97,0.97,0.97,0.882,0.881,0.883,29.47,29.31,30.1,28.58,28.43,29.2,0,0,0,0,0,0,0.159,0,0.0402,0.34,0.66,0.34,40.4
