datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-729655200000,1946,11,1946,2,7,7,0.129,0.0346,0.0945,5815.02,40.6,40.6,34.61,1,1,1,213.5,201.4,231.5,156.3,134.4,57.29,50,67,0,0,0,0.271,0.216,0.333,156.3,134.4,181.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0953,0.11,0.00563,0.00344,0.00815,0.00022,0.00013,0.00032,0.283,0.227,0.351,0.011,0.0089,0.014,25.24,25.06,25.36,0.92,0.911,0.929,0.972,0.97,0.979,0.894,0.884,0.91,35.58,30.46,41.46,34.61,29.55,40.6,0,0,0,0,0,0,0.192,0,0.0345,0.27,0.73,0.27,45.1
-729050400000,1946,11,1946,2,8,7,0.151,0.0326,0.119,7371.9,47.38,47.38,43.88,1,1,1,250.1,236.2,266,196.3,186.2,53.86,50,77,0,0,0,0.215,0.191,0.29,196.3,186.2,211.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.111,0.121,0.00986,0.00862,0.0124,0.00039,0.00034,0.00049,0.398,0.365,0.451,0.016,0.014,0.018,24.91,24.8,25.02,0.934,0.931,0.938,0.98,0.98,0.98,0.915,0.913,0.919,44.78,42.53,48.34,43.88,41.68,47.38,0,0,0,0,0,0,0.244,0,0.032,0.22,0.79,0.21,48.8
-728445600000,1946,12,1946,3,9,7,0.182,0.0466,0.136,8095.29,53.31,53.31,48.19,2,1,1.7142857142857142,301.3,273.3,327.5,224.3,196.3,77,77,77,0,0,0,0.256,0.235,0.282,224.3,196.3,250.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.119,0.138,0.0149,0.00963,0.0201,0.0006,0.00038,0.00081,0.294,0.223,0.434,0.012,0.0089,0.017,24.79,24.69,24.9,0.909,0.892,0.937,0.973,0.97,0.98,0.885,0.866,0.918,31.3,23.7,46.85,30.49,22.99,45.91,0,0,0,0,0,0,0.268,0,0.046,0.26,0.75,0.25,44.5
-727840800000,1946,12,1946,3,10,7,0.216,0.0582,0.157,9259.69,58.15,58.15,55.12,2,2,2,356.5,334.4,379,260.2,243.3,96.29,77,104,0,0,0,0.269,0.225,0.299,260.2,243.3,275,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.138,0.149,0.022,0.0187,0.025,0.00089,0.00075,0.001,0.285,0.261,0.308,0.011,0.011,0.012,24.53,24.4,24.65,0.908,0.903,0.911,0.97,0.97,0.97,0.88,0.876,0.884,28.41,26.5,29.97,27.56,25.71,29.08,0,0,0,0,0,0,0.306,0,0.059,0.27,0.73,0.27,42.9
-727236000000,1946,12,1946,3,11,7,0.239,0.0629,0.176,10349.6,66.35,66.35,61.61,2,2,2,395.5,382.6,418.2,291.5,278.6,104,104,104,0,0,0,0.263,0.249,0.272,291.5,278.6,314.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.15,0.163,0.0283,0.0257,0.0328,0.0011,0.001,0.0013,0.334,0.314,0.371,0.014,0.013,0.015,24.29,24.15,24.37,0.915,0.912,0.919,0.97,0.97,0.97,0.887,0.885,0.892,31.76,30.37,34.2,30.8,29.46,33.18,0,0,0,0,0,0,0.342,0,0.063,0.26,0.74,0.26,43.3
-726631200000,1946,12,1946,3,12,7,0.271,0.0629,0.208,12218.1,78.51,78.51,72.73,2,2,2,448.3,427.1,474.7,344.3,323.1,104,104,104,0,0,0,0.232,0.219,0.243,344.3,323.1,370.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.174,0.166,0.183,0.0389,0.0346,0.0441,0.0016,0.0014,0.0018,0.423,0.385,0.47,0.017,0.016,0.019,23.96,23.79,24.09,0.925,0.921,0.93,0.972,0.97,0.976,0.899,0.893,0.908,37.42,35.16,40.2,36.36,34.11,39.25,0,0,0,0,0,0,0.404,0,0.063,0.23,0.77,0.23,45.1
-726026400000,1946,12,1946,3,13,7,0.301,0.0698,0.231,13602.5,82.91,82.91,80.97,2,2,2,498.1,485.3,512.2,382.7,372.5,115.4,104,120,0,0,0,0.232,0.212,0.244,382.7,372.5,392.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.188,0.185,0.192,0.0465,0.0445,0.0484,0.0019,0.0018,0.002,0.494,0.475,0.512,0.02,0.02,0.021,23.66,23.58,23.73,0.931,0.93,0.933,0.979,0.977,0.98,0.912,0.908,0.914,41.36,40.27,42.3,40.48,39.33,41.45,0,0,0,0,0,0,0.45,0,0.07,0.23,0.77,0.23,45.2
-725421600000,1947,1,1946,4,14,7,0.33,0.0726,0.257,15042.4,93.68,93.68,89.54,2,2,2,545.5,525.1,566.7,425.5,405.1,120,120,120,0,0,0,0.22,0.212,0.229,425.5,405.1,446.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.204,0.197,0.211,0.0551,0.051,0.0593,0.0023,0.0021,0.0025,0.579,0.538,0.623,0.024,0.022,0.026,23.37,23.23,23.5,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.921,45.68,43.63,47.79,44.77,42.76,46.84,0,0,0,0,0,0,0.497,0,0.073,0.22,0.78,0.22,45.6
-724816800000,1947,1,1946,4,15,7,0.362,0.0726,0.289,16394.5,103.2,103.2,97.59,3,2,2.857142857142857,598.4,570.2,629.7,478.4,450.2,120,120,120,0,0,0,0.201,0.191,0.21,478.4,450.2,509.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.228,0.212,0.245,0.066,0.06,0.0739,0.0028,0.0025,0.0031,0.502,0.458,0.631,0.021,0.019,0.026,23.21,23.06,23.29,0.923,0.918,0.94,0.971,0.97,0.98,0.897,0.891,0.921,35.78,32.74,48.14,34.78,31.76,47.18,0,0,0,0,0,0,0.542,0,0.073,0.2,0.8,0.2,45.3
-724212000000,1947,1,1946,4,16,7,0.425,0.0726,0.353,19756.8,125.8,125.8,117.6,3,3,3,703.1,636.6,745.4,583.1,516.6,120,120,120,0,0,0,0.171,0.161,0.189,583.1,516.6,625.4,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.287,0.249,0.311,0.103,0.0766,0.118,0.0044,0.0033,0.0051,0.658,0.536,0.736,0.028,0.023,0.032,22.63,22.38,23.02,0.931,0.924,0.935,0.976,0.97,0.98,0.909,0.896,0.916,40.15,35.92,42.79,39.2,34.85,41.94,0,0,0,0,0,0,0.653,0,0.072,0.17,0.83,0.17,46.5
-723607200000,1947,1,1946,4,17,7,0.435,0.0755,0.359,20111,122,122,119.7,3,3,3,718.8,704.7,741,594,584.7,124.9,120,137,0,0,0,0.174,0.166,0.185,594,584.7,605.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.294,0.288,0.301,0.107,0.104,0.112,0.0046,0.0045,0.0048,0.679,0.66,0.699,0.029,0.028,0.03,22.55,22.44,22.62,0.932,0.931,0.933,0.978,0.977,0.979,0.911,0.909,0.914,40.81,40.26,41.54,39.9,39.32,40.68,0,0,0,0,0,0,0.665,0,0.076,0.17,0.83,0.17,46.2
-723002400000,1947,2,1946,5,18,7,0.451,0.0829,0.368,20519.3,125.7,125.7,122.1,3,3,3,744.9,741,764,607.9,604,137,137,137,0,0,0,0.184,0.179,0.185,607.9,604,627,990,990,990,966.9,966.9,967,23.1,23,23.1,0.303,0.301,0.314,0.112,0.111,0.118,0.0049,0.0048,0.0051,0.706,0.699,0.741,0.031,0.03,0.032,22.41,22.3,22.44,0.934,0.933,0.935,0.979,0.979,0.98,0.914,0.913,0.917,41.58,41.34,42.75,40.71,40.47,41.9,0,0,0,0,0,0,0.679,0,0.083,0.18,0.82,0.18,45.5
-722397600000,1947,2,1946,5,19,7,0.48,0.0663,0.414,22886.8,142.9,142.9,136.2,3,3,3,793.3,764,827.5,683.7,627,109.6,105,137,0,0,0,0.138,0.127,0.179,683.7,627,722.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.342,0.314,0.364,0.136,0.118,0.151,0.0059,0.0051,0.0066,0.847,0.741,0.925,0.037,0.032,0.041,22.08,21.86,22.3,0.939,0.935,0.941,0.98,0.98,0.98,0.92,0.917,0.923,46.34,42.75,48.61,45.41,41.9,47.64,0,0,0,0,0,0,0.757,0,0.066,0.14,0.86,0.14,47.7
-721792800000,1947,2,1946,5,20,7,0.543,0.0635,0.479,25574.3,164.7,164.7,152.2,4,4,4,897.3,845.8,971,792.3,740.8,105,105,105,0,0,0,0.117,0.108,0.124,792.3,740.8,866,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.423,0.376,0.491,0.192,0.16,0.243,0.0085,0.0071,0.011,0.894,0.779,1.07,0.04,0.034,0.048,21.62,21.15,21.94,0.931,0.927,0.936,0.974,0.97,0.98,0.907,0.899,0.917,39.06,36.93,42.02,38.06,35.82,41.18,0,0,0,0,0,0,0.846,0,0.064,0.12,0.88,0.12,47.1
-721188000000,1947,2,1946,5,21,7,0.663,0.077,0.586,30007.3,188.2,188.2,178.6,4,4,4,1096,982,1200,968.5,877,127.3,105,183,0,0,0,0.115,0.0921,0.158,968.5,877,1035,990,990,990,968.2,967.8,968.5,21.8,21.5,22.2,0.599,0.501,0.675,0.329,0.252,0.396,0.015,0.011,0.018,1.34,1.09,1.54,0.062,0.049,0.071,20.46,19.97,21.08,0.939,0.936,0.94,0.98,0.98,0.98,0.92,0.918,0.921,45.57,42.44,48,44.65,41.59,47.04,0,0,0,0,0,0,0.992,0,0.077,0.12,0.88,0.12,45.3
-720583200000,1947,3,1946,6,22,7,0.839,0.111,0.662,31532.1,191.1,191.1,187.7,4,4,4,1388,1246,1475,1205,1063,183,183,183,110.1,0,192,0.132,0.124,0.147,1095,1063,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.835,0.742,0.877,0.473,0.431,0.48,0.023,0.02,0.023,1.84,1.67,1.89,0.088,0.078,0.092,19.04,18.7,19.66,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.921,47.88,47.22,48.74,46.92,46.28,47.77,0,0,0,0,0,0,1.04,0,0.177,0.13,0.79,0.21,37.6
-719978400000,1947,3,1946,6,23,7,1.01,0.111,0.665,29936.6,184.5,184.5,178.2,4,4,4,1667,1492,1799,1484,1309,183,183,183,383.6,209,516,0.11,0.102,0.123,1100,1100,1100,990,990,990,970,969.5,970.5,20,19.5,20.5,0.912,0.883,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.9,1.94,0.097,0.092,0.099,18.05,17.61,18.64,0.934,0.932,0.936,0.98,0.98,0.98,0.915,0.913,0.917,45.46,44.25,47.06,44.55,43.37,46.12,0,0,0,0,0,0,0.99,0,0.345,0.11,0.66,0.34,29.6
-719373600000,1947,3,1946,6,24,7,1.26,0.111,0.665,27622,171.8,171.8,164.4,4,4,4,2087,1847,2445,1904,1664,183,183,183,804,564,1162,0.0885,0.0748,0.0991,1100,1100,1100,990,990,990,971.3,970.6,972.2,18.7,17.8,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.1,0.1,0.11,16.78,15.88,17.45,0.928,0.923,0.931,0.979,0.975,0.98,0.908,0.9,0.912,41.99,39.52,43.83,41.1,38.53,42.95,0,0,0,0,0,0,0.913,0,0.595,0.088,0.53,0.47,21.9
-718768800000,1947,3,1946,6,25,7,1.92,0.111,0.665,22548.6,150.8,150.8,134.2,4,4,4,3167,2557,3742,2984,2374,183,183,183,1884,1274,2459,0.0587,0.0489,0.0716,1100,1100,1100,990,990,990,973.9,972.4,975.1,16.1,14.9,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.032,1.94,1.94,1.94,0.12,0.11,0.13,14.19,12.93,15.61,0.903,0.884,0.92,0.97,0.97,0.973,0.876,0.858,0.895,34.57,30.82,38.73,33.55,29.9,37.69,0,0,0,0,0,0,0.746,0,1.255,0.058,0.35,0.65,11.7
-718164000000,1947,3,1946,6,26,7,2.69,0.169,0.665,17586.7,114.1,114.1,104.7,4,4,4,4449,3954,4716,4170,3771,279,183,295,3070,2671,3321,0.0625,0.0463,0.0705,1100,1100,1100,990,990,990,976.5,975.6,977,13.5,13,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.033,0.037,1.94,1.94,1.94,0.14,0.13,0.15,11.56,11.07,12.48,0.865,0.864,0.874,0.97,0.97,0.97,0.839,0.838,0.848,26.98,25.78,29.41,26.17,25.01,28.53,0,0,0,0,0,0,0.582,0,2.025,0.063,0.25,0.75,6.54
-717559200000,1947,4,1946,7,27,7,2.83,0.178,0.665,16900.4,102.7,102.7,100.6,4,4,4,4682,4553,4776,4387,4258,295,295,295,3287,3158,3381,0.0631,0.0618,0.0648,1100,1100,1100,990,990,990,976.9,976.7,977.1,13.1,12.9,13.3,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.036,0.037,1.94,1.94,1.94,0.15,0.15,0.15,11.13,10.96,11.37,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.93,25.53,26.48,25.15,24.76,25.69,0,0,0,0,0,0,0.559,0,2.165,0.063,0.23,0.77,5.97
-716954400000,1947,4,1946,7,28,7,2.63,0.178,0.665,17813.1,107.9,107.9,106,4,4,4,4354,4241,4497,4059,3946,295,295,295,2959,2846,3102,0.0678,0.0656,0.0696,1100,1100,1100,990,990,990,976.3,976.1,976.6,13.7,13.4,13.9,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.73,11.47,11.94,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,27.33,26.72,27.81,26.51,25.92,26.97,0,0,0,0,0,0,0.589,0,1.965,0.068,0.25,0.75,6.77
-716349600000,1947,4,1946,7,29,7,2.52,0.178,0.665,18377,110,110,109.4,4,4,4,4164,4135,4206,3869,3840,295,295,295,2769,2740,2811,0.0708,0.0701,0.0713,1100,1100,1100,990,990,990,976,975.9,976.1,14,13.9,14.1,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.034,0.034,1.94,1.94,1.94,0.14,0.14,0.14,12.08,12,12.13,0.865,0.864,0.867,0.97,0.97,0.97,0.839,0.838,0.841,28.19,27.96,28.36,27.35,27.12,27.51,0,0,0,0,0,0,0.608,0,1.855,0.071,0.26,0.74,7.29
-715744800000,1947,4,1946,7,30,7,2.37,0.187,0.665,19311.5,116.1,116.1,114.9,4,4,4,3924,3879,4087,3614,3558,309.9,295,321,2514,2458,2692,0.079,0.0722,0.0828,1100,1100,1100,990,990,990,975.5,975.4,975.8,14.5,14.2,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.54,12.22,12.64,0.876,0.869,0.878,0.97,0.97,0.97,0.849,0.843,0.851,29.63,28.63,29.91,28.74,27.77,29.01,0,0,0,0,0,0,0.639,0,1.705,0.079,0.28,0.72,8.15
-715140000000,1947,5,1946,8,31,7,2.21,0.194,0.665,20451.2,126.6,126.6,121.7,4,4,4,3654,3456,3835,3333,3135,321,321,321,2233,2035,2414,0.088,0.0837,0.0929,1100,1100,1100,990,990,990,974.9,974.5,975.3,15.1,14.7,15.5,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.11,12.73,13.53,0.887,0.88,0.894,0.97,0.97,0.97,0.861,0.853,0.868,31.37,30.2,32.64,30.43,29.29,31.66,0,0,0,0,0,0,0.676,0,1.545,0.088,0.3,0.7,9.25
-714535200000,1947,5,1946,8,32,7,1.93,0.194,0.665,22359.4,138,138,133.1,4,4,4,3199,3008,3405,2878,2687,321,321,321,1778,1587,1984,0.101,0.0943,0.107,1100,1100,1100,990,990,990,974,973.5,974.4,16,15.6,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.09,13.64,14.53,0.902,0.896,0.908,0.97,0.97,0.97,0.875,0.869,0.881,34.3,32.97,35.57,33.27,31.98,34.5,0,0,0,0,0,0,0.739,0,1.265,0.1,0.34,0.66,11.6
-713930400000,1947,5,1946,8,33,7,1.67,0.194,0.665,24346.2,151.2,151.2,144.9,4,4,4,2760,2544,2982,2439,2223,321,321,321,1339,1123,1561,0.117,0.108,0.126,1100,1100,1100,990,990,990,972.9,972.4,973.5,17.1,16.5,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.12,14.59,15.65,0.914,0.909,0.92,0.971,0.97,0.973,0.888,0.881,0.896,37.3,35.75,38.82,36.23,34.67,37.79,0,0,0,0,0,0,0.805,0,1.005,0.12,0.4,0.6,14.6
-713325600000,1947,5,1946,8,34,7,1.45,0.189,0.665,26160.3,158.5,158.5,155.7,4,4,4,2390,2291,2496,2078,2000,311.9,257,321,978.1,900,1075,0.13,0.112,0.138,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.02,15.76,16.26,0.924,0.921,0.925,0.976,0.974,0.977,0.901,0.897,0.904,39.89,39.16,40.56,38.93,38.15,39.63,0,0,0,0,0,0,0.865,0,0.785,0.13,0.46,0.54,18
-712720800000,1947,6,1946,9,35,7,1.23,0.155,0.665,27826.4,169.9,169.9,165.6,4,4,4,2039,1902,2197,1782,1645,257,257,257,682.6,545,840,0.126,0.117,0.135,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.88,16.48,17.28,0.928,0.926,0.93,0.98,0.979,0.98,0.909,0.906,0.912,42.27,41.18,43.34,41.41,40.29,42.47,0,0,0,0,0,0,0.92,0,0.565,0.13,0.54,0.46,22.6
-712116000000,1947,6,1946,9,36,7,0.997,0.155,0.665,30029,181.4,181.4,178.7,4,4,4,1649,1571,1856,1392,1314,257,257,257,291.4,214,499,0.157,0.138,0.164,1100,1100,1100,990,990,990,970,969.7,970.6,20,19.4,20.3,0.919,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.93,1.93,1.94,0.097,0.095,0.1,18.1,17.43,18.35,0.934,0.931,0.935,0.98,0.98,0.98,0.915,0.912,0.916,45.6,43.75,46.29,44.69,42.88,45.36,0,0,0,0,0,0,0.993,0,0.332,0.16,0.67,0.33,30.1
-711511200000,1947,6,1946,9,37,7,0.889,0.155,0.664,31069.6,188.8,188.8,184.9,4,4,4,1470,1339,1571,1213,1082,257,257,257,115.3,0,214,0.175,0.164,0.192,1097,1082,1100,990,990,990,969.4,969,969.7,20.6,20.3,21,0.875,0.802,0.916,0.477,0.457,0.48,0.023,0.022,0.024,1.88,1.78,1.93,0.091,0.084,0.095,18.73,18.35,19.26,0.936,0.935,0.938,0.98,0.98,0.98,0.918,0.916,0.919,47.18,46.29,48.16,46.23,45.36,47.2,0,0,0,0,0,0,1.03,0,0.225,0.17,0.75,0.25,34.9
-710906400000,1947,6,1946,9,38,7,0.745,0.155,0.59,29469.1,185.1,185.1,175.4,4,4,4,1233,1155,1312,975.5,898.3,257,257,257,0,0,0,0.209,0.196,0.222,975.5,898.3,1055,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.65,0.558,0.762,0.336,0.269,0.422,0.016,0.012,0.02,1.41,1.18,1.68,0.066,0.055,0.079,19.96,19.44,20.43,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,44.75,42.13,47.22,43.85,41.29,46.28,0,0,0,0,0,0,0.975,0,0.155,0.21,0.79,0.21,39.6
-710301600000,1947,6,1946,9,39,7,0.642,0.14,0.502,25990.2,165.7,165.7,154.7,4,4,4,1062,987.8,1147,830.3,760.8,231.3,227,257,0,0,0,0.218,0.202,0.23,830.3,760.8,896.2,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.489,0.425,0.55,0.217,0.17,0.267,0.0099,0.0077,0.012,1.01,0.851,1.17,0.046,0.038,0.054,20.9,20.47,21.3,0.933,0.928,0.936,0.975,0.97,0.98,0.91,0.9,0.918,39.65,36.87,42.26,38.68,35.76,41.42,0,0,0,0,0,0,0.859,0,0.14,0.22,0.78,0.22,40.5
-709696800000,1947,7,1946,10,40,7,0.538,0.137,0.4,21722.4,142.8,142.8,129.3,3,3,3,888.9,837.3,971,661.9,610.3,227,227,227,0,0,0,0.256,0.234,0.271,661.9,610.3,744,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.35,0.319,0.409,0.13,0.113,0.162,0.0058,0.005,0.0073,0.827,0.725,1.01,0.037,0.032,0.045,21.72,21.21,22.03,0.937,0.933,0.941,0.98,0.978,0.98,0.918,0.913,0.923,43.99,41.02,48.57,43.1,40.13,47.59,0,0,0,0,0,0,0.718,0,0.138,0.25,0.74,0.26,40.4
-709092000000,1947,7,1946,10,41,7,0.448,0.137,0.31,17157.6,112.7,112.7,102.1,3,2,2.857142857142857,740.2,690.2,797.9,513.2,463.2,227,227,227,0,0,0,0.307,0.284,0.329,513.2,463.2,570.9,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.264,0.235,0.296,0.077,0.0626,0.0984,0.0033,0.0027,0.0043,0.579,0.488,0.677,0.025,0.021,0.029,22.56,22.26,22.79,0.926,0.919,0.941,0.972,0.97,0.98,0.9,0.891,0.922,37.34,32.7,48.41,36.3,31.72,47.44,0,0,0,0,0,0,0.567,0,0.138,0.31,0.69,0.31,38.3
-708487200000,1947,7,1946,10,42,7,0.384,0.137,0.247,14171.5,89.54,89.54,84.35,2,2,2,635.6,606.9,662,408.6,379.9,227,227,227,0,0,0,0.358,0.343,0.374,408.6,379.9,435,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.208,0.198,0.219,0.0517,0.046,0.057,0.0022,0.0019,0.0024,0.556,0.499,0.611,0.024,0.021,0.026,23,22.84,23.17,0.934,0.93,0.938,0.979,0.976,0.98,0.915,0.908,0.919,43.06,40.17,45.68,42.18,39.22,44.77,0,0,0,0,0,0,0.469,0,0.137,0.36,0.64,0.36,36.9
-707882400000,1947,7,1946,10,43,7,0.338,0.126,0.212,12190.6,75.44,75.44,72.56,2,2,2,559.7,525.1,593.1,351.1,334.5,208.6,184,227,0,0,0,0.372,0.339,0.404,351.1,334.5,366.1,990,990,990,966.1,966,966.3,23.9,23.7,24,0.186,0.181,0.193,0.0402,0.0369,0.0432,0.0017,0.0015,0.0018,0.445,0.417,0.473,0.019,0.017,0.02,23.44,23.26,23.61,0.926,0.923,0.928,0.971,0.97,0.973,0.899,0.895,0.904,37.35,35.5,38.75,36.28,34.44,37.72,0,0,0,0,0,0,0.403,0,0.126,0.37,0.63,0.37,36.1
-707277600000,1947,8,1946,11,44,7,0.304,0.111,0.192,11098.8,68.84,68.84,66.06,2,2,2,501.8,490.4,515.4,317.8,306.4,184,184,184,0,0,0,0.367,0.357,0.375,317.8,306.4,331.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.173,0.169,0.178,0.0336,0.0313,0.0363,0.0014,0.0013,0.0015,0.385,0.366,0.408,0.016,0.015,0.017,23.76,23.67,23.83,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.895,34.05,32.84,35.48,33.03,31.85,34.42,0,0,0,0,0,0,0.367,0,0.112,0.37,0.63,0.37,36.5
-706672800000,1947,8,1946,11,45,7,0.283,0.111,0.171,9907.99,61.84,61.84,58.98,2,2,2,467.4,451.8,481.3,283.4,267.8,184,184,184,0,0,0,0.394,0.382,0.407,283.4,267.8,297.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.166,0.0267,0.0236,0.0295,0.0011,0.00097,0.0012,0.33,0.306,0.351,0.014,0.013,0.014,23.97,23.88,24.06,0.913,0.909,0.916,0.97,0.97,0.97,0.885,0.882,0.888,30.4,28.72,31.88,29.49,27.86,30.92,0,0,0,0,0,0,0.328,0,0.112,0.39,0.6,0.4,35
-706068000000,1947,8,1946,11,46,7,0.262,0.111,0.151,8712.44,53.83,53.83,51.86,2,2,2,433.4,418.2,442.7,249.4,234.2,184,184,184,0,0,0,0.425,0.416,0.44,249.4,234.2,258.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.152,0.0199,0.0168,0.0217,0.00081,0.00069,0.00089,0.279,0.257,0.292,0.011,0.01,0.012,24.17,24.12,24.26,0.904,0.899,0.907,0.97,0.97,0.97,0.877,0.872,0.88,26.73,25.04,27.75,25.93,24.28,26.91,0,0,0,0,0,0,0.288,0,0.111,0.42,0.58,0.42,33.3
-705463200000,1947,8,1946,11,47,7,0.243,0.111,0.131,7770.86,48.57,48.57,46.26,2,1,1.4285714285714286,401.2,385.2,418.2,217.2,201.2,184,184,184,0,0,0,0.459,0.44,0.478,217.2,201.2,234.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.143,0.0134,0.0102,0.0168,0.00055,0.00041,0.00069,0.367,0.241,0.489,0.015,0.0098,0.02,24.23,24.1,24.33,0.919,0.894,0.939,0.976,0.97,0.98,0.897,0.867,0.921,36.96,23.75,48.51,36.12,23.04,47.54,0,0,0,0,0,0,0.257,0,0.112,0.46,0.54,0.46,32
-704858400000,1947,9,1946,12,48,7,0.223,0.0835,0.14,8171.13,51.31,51.31,48.64,2,1,1.8571428571428572,368.8,354,382.6,230.8,216,138,138,138,0,0,0,0.375,0.361,0.39,230.8,216,244.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.133,0.143,0.0162,0.0132,0.0189,0.00065,0.00053,0.00077,0.284,0.235,0.476,0.011,0.0095,0.019,24.47,24.35,24.57,0.904,0.893,0.939,0.971,0.97,0.98,0.878,0.867,0.92,28.49,23.75,48.43,27.71,23.04,47.46,0,0,0,0,0,0,0.27,0,0.083,0.37,0.63,0.37,36.6
-704253600000,1947,9,1946,12,49,7,0.205,0.0835,0.121,7408.57,46.03,46.03,44.1,1,1,1,338.5,330.7,347.3,200.5,192.7,138,138,138,0,0,0,0.408,0.397,0.417,200.5,192.7,209.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.127,0.124,0.13,0.0103,0.00927,0.0119,0.00041,0.00037,0.00048,0.422,0.396,0.452,0.017,0.016,0.018,24.49,24.41,24.55,0.935,0.933,0.937,0.98,0.98,0.98,0.916,0.914,0.918,45,43.27,46.96,44.1,42.41,46.03,0,0,0,0,0,0,0.245,0,0.084,0.41,0.59,0.41,36.1
-703648800000,1947,9,1946,12,50,7,0.192,0.0835,0.109,6641.05,41.71,41.71,39.53,1,1,1,318.3,310.1,327.5,180.3,172.1,138,138,138,0,0,0,0.434,0.421,0.445,180.3,172.1,189.5,990,990,990,965,965,965,25,25,25,0.12,0.117,0.123,0.00803,0.00721,0.00895,0.00032,0.00029,0.00036,0.358,0.334,0.386,0.014,0.013,0.015,24.65,24.58,24.72,0.929,0.926,0.932,0.977,0.973,0.98,0.907,0.901,0.913,40.47,38.61,42.56,39.53,37.57,41.71,0,0,0,0,0,0,0.22,0,0.083,0.43,0.57,0.43,34.6
-703044000000,1947,9,1946,12,51,7,0.183,0.0835,0.0991,5993.4,37.57,37.57,35.68,1,1,1,301.9,294.6,310.1,163.9,156.6,138,138,138,0,0,0,0.457,0.445,0.468,163.9,156.6,172.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.112,0.117,0.00639,0.00566,0.00721,0.00025,0.00023,0.00029,0.311,0.291,0.334,0.012,0.012,0.013,24.78,24.72,24.83,0.923,0.92,0.926,0.971,0.97,0.973,0.896,0.892,0.901,36.76,35.08,38.61,35.68,34.02,37.57,0,0,0,0,0,0,0.198,0,0.0839,0.46,0.54,0.46,32.8
-702439200000,1947,9,1946,12,52,7,0.176,0.0714,0.105,6399.25,39.72,39.72,38.09,1,1,1,291.3,290,294.6,173.3,156.6,118,110,138,0,0,0,0.404,0.379,0.468,173.3,156.6,180,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.112,0.117,0.00733,0.00566,0.008,0.00029,0.00023,0.00032,0.336,0.291,0.354,0.013,0.012,0.014,24.8,24.79,24.83,0.926,0.92,0.929,0.975,0.97,0.977,0.903,0.892,0.908,39.05,35.08,40.64,38.09,34.02,39.72,0,0,0,0,0,0,0.212,0,0.071,0.41,0.6,0.4,36.4
-701834400000,1947,10,1947,1,1,7,0.168,0.0665,0.101,6170.78,39.01,39.01,36.73,1,1,1,277.6,268.9,287.1,167.6,158.9,110,110,110,0,0,0,0.396,0.383,0.409,167.6,158.9,177.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.116,0.00676,0.00589,0.00771,0.00027,0.00023,0.00031,0.319,0.294,0.346,0.013,0.012,0.014,24.87,24.81,24.93,0.924,0.921,0.928,0.972,0.97,0.976,0.898,0.893,0.905,37.79,35.77,39.97,36.73,34.7,39.01,0,0,0,0,0,0,0.204,0,0.067,0.4,0.6,0.4,36.7
-701229600000,1947,10,1947,1,2,7,0.161,0.0665,0.0948,5750.57,34.7,34.7,34.23,1,1,1,266.8,266,268.9,156.8,156,110,110,110,0,0,0,0.413,0.409,0.414,156.8,156,158.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.109,0.11,0.00568,0.0056,0.00589,0.00023,0.00022,0.00023,0.289,0.286,0.294,0.011,0.011,0.012,24.94,24.93,24.95,0.92,0.92,0.921,0.97,0.97,0.97,0.892,0.892,0.893,35.29,35.09,35.77,34.23,34.04,34.7,0,0,0,0,0,0,0.19,0,0.0662,0.41,0.59,0.41,35.7
-700624800000,1947,10,1947,1,3,7,0.159,0.0665,0.0925,5605.45,33.41,33.41,33.37,1,1,1,262.9,261.9,263.1,152.9,151.9,110,110,110,0,0,0,0.418,0.418,0.42,152.9,151.9,153.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.108,0.00529,0.00519,0.00531,0.00021,0.00021,0.00021,0.278,0.276,0.279,0.011,0.011,0.011,24.97,24.97,24.98,0.918,0.918,0.919,0.97,0.97,0.97,0.891,0.891,0.891,34.4,34.15,34.44,33.37,33.13,33.41,0,0,0,0,0,0,0.185,0,0.0665,0.42,0.58,0.42,35.3
-700020000000,1947,10,1947,1,4,7,0.161,0.0658,0.095,5763.62,35.62,35.62,34.31,1,1,1,266,263.1,268.9,157.1,153.1,108.9,106,110,0,0,0,0.41,0.394,0.418,157.1,153.1,162.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.111,0.00571,0.00531,0.00629,0.00023,0.00021,0.00025,0.289,0.279,0.305,0.011,0.011,0.012,24.95,24.92,24.97,0.92,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.895,35.37,34.44,36.72,34.31,33.41,35.62,0,0,0,0,0,0,0.191,0,0.066,0.41,0.59,0.41,35.8
-699415200000,1947,11,1947,2,5,7,0.161,0.0641,0.0973,5905.54,35.62,35.62,35.15,1,1,1,266.8,263.1,268.9,160.8,157.1,106,106,106,0,0,0,0.397,0.394,0.403,160.8,157.1,162.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.111,0.00608,0.00571,0.00629,0.00024,0.00023,0.00025,0.299,0.289,0.305,0.012,0.011,0.012,24.93,24.92,24.96,0.922,0.92,0.922,0.97,0.97,0.97,0.894,0.893,0.895,36.24,35.39,36.72,35.15,34.32,35.62,0,0,0,0,0,0,0.195,0,0.0637,0.4,0.6,0.4,36.7
-698810400000,1947,11,1947,2,6,7,0.16,0.0641,0.0954,5790.43,36.65,36.65,34.47,1,1,1,263.7,259.4,273.3,157.7,153.4,106,106,106,0,0,0,0.402,0.388,0.409,157.7,153.4,167.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.00577,0.00534,0.00673,0.00023,0.00021,0.00027,0.291,0.279,0.317,0.012,0.011,0.013,24.95,24.89,24.98,0.92,0.919,0.924,0.97,0.97,0.971,0.893,0.891,0.897,35.53,34.52,37.74,34.47,33.49,36.65,0,0,0,0,0,0,0.191,0,0.0646,0.4,0.6,0.4,36.2
-698205600000,1947,11,1947,2,7,7,0.176,0.0607,0.115,7008.73,45.82,45.82,41.72,2,1,1.1428571428571428,290.6,273.3,324.1,190.2,167.3,100.4,93,106,0,0,0,0.346,0.311,0.388,190.2,167.3,218.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.119,0.112,0.13,0.00936,0.00673,0.0136,0.00037,0.00027,0.00054,0.35,0.228,0.435,0.014,0.0091,0.017,24.78,24.67,24.89,0.925,0.892,0.936,0.977,0.97,0.98,0.903,0.866,0.918,39.34,23.62,46.64,38.45,22.91,45.7,0,0,0,0,0,0,0.232,0,0.061,0.34,0.65,0.35,39.8
-697600800000,1947,11,1947,2,8,7,0.181,0.0562,0.125,7617.89,48.18,48.18,45.34,2,1,1.1428571428571428,298.9,281.5,321.2,205.9,188.5,93,93,93,0,0,0,0.312,0.29,0.33,205.9,188.5,228.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.118,0.132,0.0115,0.00885,0.0156,0.00046,0.00035,0.00063,0.397,0.239,0.474,0.016,0.0096,0.019,24.7,24.58,24.8,0.93,0.897,0.939,0.979,0.97,0.98,0.91,0.87,0.92,42.79,24.83,49.14,41.9,24.09,48.16,0,0,0,0,0,0,0.252,0,0.056,0.31,0.69,0.31,42.1
-696996000000,1947,12,1947,3,9,7,0.198,0.0629,0.135,8068.14,52.89,52.89,48.02,2,1,1.5714285714285714,327.2,294.6,354,223.2,190.6,104,104,104,0,0,0,0.319,0.294,0.353,223.2,190.6,250,990,990,990,965,964.9,965.2,25,24.8,25.1,0.131,0.119,0.14,0.0148,0.00906,0.02,0.00059,0.00036,0.00081,0.324,0.243,0.437,0.013,0.0098,0.017,24.64,24.56,24.74,0.916,0.897,0.937,0.974,0.97,0.98,0.892,0.871,0.918,34.27,25.03,46.58,33.43,24.28,45.65,0,0,0,0,0,0,0.267,0,0.063,0.32,0.68,0.32,40.7
-696391200000,1947,12,1947,3,10,7,0.229,0.0629,0.166,9756.65,61.74,61.74,58.08,2,2,2,378.6,364,396.1,274.6,260,104,104,104,0,0,0,0.275,0.263,0.286,274.6,260,292.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.144,0.155,0.0249,0.022,0.0284,0.001,0.00089,0.0012,0.308,0.286,0.335,0.012,0.012,0.014,24.4,24.28,24.49,0.911,0.908,0.915,0.97,0.97,0.97,0.884,0.881,0.888,29.94,28.35,31.83,29.04,27.5,30.87,0,0,0,0,0,0,0.323,0,0.063,0.27,0.72,0.28,42.6
-695786400000,1947,12,1947,3,11,7,0.249,0.0629,0.186,10935.5,67.19,67.19,65.09,2,2,2,412.1,406.7,422.2,308.1,302.7,104,104,104,0,0,0,0.252,0.246,0.256,308.1,302.7,318.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.159,0.164,0.0316,0.0305,0.0336,0.0013,0.0012,0.0014,0.361,0.352,0.377,0.015,0.014,0.015,24.18,24.12,24.22,0.918,0.917,0.92,0.97,0.97,0.97,0.891,0.89,0.893,33.55,32.97,34.63,32.55,31.98,33.6,0,0,0,0,0,0,0.362,0,0.063,0.25,0.75,0.25,43.9
-695181600000,1947,12,1947,3,12,7,0.284,0.0629,0.221,12978.2,94.75,94.75,77.25,2,2,2,469.6,427.1,554.6,365.6,323.1,104,104,104,0,0,0,0.223,0.188,0.243,365.6,323.1,450.6,990,990,990,965.7,965.5,966.1,24.3,23.9,24.5,0.181,0.166,0.211,0.0431,0.0346,0.0601,0.0018,0.0014,0.0025,0.464,0.385,0.63,0.019,0.016,0.026,23.82,23.27,24.09,0.928,0.921,0.94,0.975,0.97,0.98,0.905,0.893,0.921,39.62,35.16,48.34,38.63,34.11,47.38,0,0,0,0,0,0,0.429,0,0.063,0.22,0.78,0.22,45.7
-694576800000,1947,12,1947,3,13,7,0.315,0.0684,0.247,14485.8,93.68,93.68,86.23,2,2,2,521.5,490.4,566.7,408.3,386.4,113.1,104,120,0,0,0,0.217,0.207,0.234,408.3,386.4,446.7,990,990,990,965.9,965.8,966.2,24.1,23.8,24.2,0.197,0.188,0.211,0.0517,0.0473,0.0593,0.0021,0.002,0.0025,0.545,0.5,0.623,0.023,0.021,0.026,23.51,23.23,23.69,0.935,0.932,0.939,0.98,0.98,0.98,0.916,0.913,0.921,43.99,41.83,47.79,43.11,40.99,46.84,0,0,0,0,0,0,0.479,0,0.068,0.22,0.78,0.22,46
-693972000000,1948,1,1947,4,14,7,0.376,0.0726,0.304,17092.9,107.2,107.2,101.7,3,3,3,622,588.3,650.5,502,468.3,120,120,120,0,0,0,0.193,0.184,0.204,502,468.3,530.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.241,0.222,0.257,0.0727,0.0637,0.0822,0.0031,0.0027,0.0035,0.512,0.458,0.56,0.022,0.019,0.024,23.1,22.94,23.29,0.922,0.918,0.926,0.97,0.97,0.97,0.895,0.891,0.898,34.96,32.74,36.82,33.91,31.76,35.72,0,0,0,0,0,0,0.565,0,0.072,0.19,0.81,0.19,45.5
-693367200000,1948,1,1947,4,15,7,0.442,0.0726,0.37,20641.7,131.2,131.2,122.9,3,3,3,731.2,667.6,776.2,611.2,547.6,120,120,120,0,0,0,0.165,0.155,0.18,611.2,547.6,656.2,990,990,990,966.8,966.6,967,23.2,23,23.4,0.303,0.267,0.328,0.112,0.0891,0.127,0.0048,0.0038,0.0055,0.71,0.592,0.794,0.031,0.025,0.035,22.47,22.2,22.84,0.934,0.928,0.937,0.978,0.972,0.98,0.913,0.901,0.919,41.88,37.92,44.64,40.96,36.85,43.75,0,0,0,0,0,0,0.683,0,0.072,0.16,0.84,0.16,46.7
-692762400000,1948,1,1947,4,16,7,0.489,0.0808,0.408,22512.4,139.4,139.4,134,3,3,3,807.8,790.3,845.8,674.2,658.9,133.6,120,139,0,0,0,0.165,0.15,0.174,674.2,658.9,706.8,990,990,990,967.1,967.1,967.3,22.9,22.7,22.9,0.342,0.334,0.362,0.132,0.128,0.143,0.0058,0.0056,0.0063,0.832,0.803,0.898,0.036,0.035,0.04,22.04,21.82,22.12,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.922,45.58,44.64,47.41,44.67,43.74,46.46,0,0,0,0,0,0,0.744,0,0.081,0.17,0.83,0.17,46
-692157600000,1948,1,1947,4,17,7,0.508,0.0839,0.424,23270.4,144,144,138.5,3,3,3,840.5,817.2,871.9,701.8,678.2,138.7,137,139,0,0,0,0.165,0.157,0.17,701.8,678.2,734.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.359,0.345,0.378,0.142,0.133,0.157,0.0063,0.0058,0.007,0.889,0.84,0.96,0.039,0.037,0.042,21.85,21.65,21.99,0.94,0.939,0.942,0.98,0.98,0.98,0.921,0.92,0.923,47.11,45.77,48.99,46.17,44.86,48.01,0,0,0,0,0,0,0.77,0,0.084,0.17,0.83,0.17,45.8
-691552800000,1948,2,1947,5,18,7,0.565,0.0829,0.482,25546.7,160.2,160.2,152.1,4,4,4,934,878.6,982,797,741.6,137,137,137,0,0,0,0.147,0.14,0.156,797,741.6,845,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.435,0.384,0.479,0.193,0.161,0.226,0.0086,0.0071,0.01,0.909,0.788,1.02,0.041,0.035,0.046,21.45,21.15,21.8,0.931,0.927,0.935,0.974,0.97,0.978,0.907,0.899,0.914,39.02,36.73,40.95,38.02,35.63,40.06,0,0,0,0,0,0,0.845,0,0.083,0.15,0.85,0.15,45.2
-690948000000,1948,2,1947,5,19,7,0.644,0.0937,0.55,28489.4,181.1,181.1,169.6,4,4,4,1065,1001,1155,909.9,863.9,154.9,137,162,0,0,0,0.145,0.135,0.155,909.9,863.9,993.3,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.546,0.496,0.636,0.278,0.241,0.345,0.013,0.011,0.016,1.19,1.07,1.42,0.054,0.048,0.066,20.71,20.19,21.03,0.937,0.935,0.94,0.98,0.98,0.98,0.918,0.916,0.921,43.26,41.67,46.21,42.4,40.82,45.28,0,0,0,0,0,0,0.942,0,0.094,0.15,0.85,0.15,44.2
-690343200000,1948,2,1947,5,20,7,0.822,0.098,0.654,31369.6,193,193,186.7,4,4,4,1359,1187,1622,1197,1025,162,162,162,116.1,0,360,0.121,0.0999,0.136,1081,1025,1100,990,990,990,969,968.5,969.9,21,20.1,21.5,0.807,0.682,0.908,0.455,0.383,0.48,0.022,0.018,0.024,1.78,1.53,1.92,0.085,0.071,0.096,19.19,18.2,19.98,0.938,0.935,0.94,0.98,0.98,0.98,0.919,0.916,0.921,47.63,45.87,49.22,46.68,44.95,48.24,0,0,0,0,0,0,1.04,0,0.168,0.12,0.8,0.2,38.2
-689738400000,1948,2,1947,5,21,7,1.6,0.098,0.665,25083,173.5,173.5,149.3,4,4,4,2638,1799,3879,2476,1637,162,162,162,1375,537,2617,0.0659,0.0418,0.09,1100,1100,1100,990,990,990,972.6,970.5,975.4,17.4,14.6,19.5,0.926,0.921,0.926,0.48,0.48,0.48,0.028,0.025,0.033,1.94,1.94,1.94,0.11,0.099,0.13,15.49,12.64,17.61,0.914,0.878,0.932,0.975,0.97,0.98,0.891,0.851,0.913,38.27,29.91,44.27,37.33,29.01,43.38,0,0,0,0,0,0,0.829,0,0.935,0.061,0.42,0.58,15.7
-689133600000,1948,3,1947,6,22,7,3.27,0.145,0.665,4781.81,103.9,103.9,28.46,4,4,4,5407,4481,5816,5168,4242,239,239,239,4068,3142,4477,0.0445,0.0411,0.0533,1100,1100,1100,990.04,990,990.07,978.1,976.6,978.8,11.9,11.3,13.4,0.91,0.899,0.926,0.48,0.48,0.48,0.04,0.036,0.042,1.92,1.91,1.94,0.16,0.14,0.17,10.01,9.392,11.5,0.247,0,0.864,0.277,0,0.97,0.239,0,0.838,7.336,0,26.79,7.116,0,25.98,0,0,5,0,0,0.714,0.158,0.714,2.605,0.044,0.2,0.8,1.46
-688528800000,1948,3,1947,6,23,7,3.67,0.171,0.665,0,0,0,0,4,4,4,6060,5948,6157,5778,5672,282.4,239,315,4678,4572,4818,0.0466,0.0388,0.0526,1100,1100,1100,990.09,990.08,990.1,979.1,979,979.2,11,10.9,11.1,0.892,0.889,0.895,0.48,0.48,0.48,0.044,0.043,0.044,1.91,1.9,1.91,0.17,0.17,0.18,9.064,8.953,9.204,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.005,0.047,0.18,0.82,0
-687924000000,1948,3,1947,6,24,7,3.55,0.191,0.665,0,0,0,0,4,4,4,5873,5816,5929,5558,5501,315,315,315,4459,4401,4514,0.0536,0.0531,0.0542,1100,1100,1100,990.08,990.07,990.08,978.9,978.8,978.9,11.2,11.1,11.3,0.897,0.896,0.899,0.48,0.48,0.48,0.043,0.042,0.043,1.91,1.91,1.91,0.17,0.17,0.17,9.31,9.231,9.392,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.885,0.054,0.19,0.81,0
-687319200000,1948,3,1947,6,25,7,3.49,0.191,0.665,0,0,0,0,4,4,4,5764,5740,5802,5449,5425,315,315,315,4349,4325,4387,0.0547,0.0543,0.0549,1100,1100,1100,990.07,990.07,990.07,978.7,978.6,978.7,11.4,11.3,11.4,0.901,0.899,0.901,0.48,0.48,0.48,0.042,0.042,0.042,1.92,1.91,1.92,0.17,0.17,0.17,9.466,9.413,9.501,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.825,0.055,0.19,0.81,0
-686714400000,1948,3,1947,6,26,7,3.42,0.207,0.665,0,0,0,0,4,4,4,5653,5537,5725,5310,5173,343,315,364,4210,4073,4310,0.0607,0.055,0.0657,1100,1100,1100,990.06,990.05,990.07,978.5,978.3,978.6,11.5,11.4,11.7,0.904,0.902,0.908,0.48,0.48,0.48,0.042,0.041,0.042,1.92,1.92,1.92,0.17,0.16,0.17,9.625,9.522,9.79,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.755,0.061,0.19,0.81,0
-686109600000,1948,4,1947,7,27,7,3.3,0.22,0.665,0,0,0,0,4,4,4,5452,5397,5489,5088,5033,364,364,364,3988,3933,4025,0.0668,0.0663,0.0674,1100,1100,1100,990.04,990.04,990.05,978.2,978.1,978.3,11.8,11.8,11.9,0.91,0.909,0.912,0.48,0.48,0.48,0.041,0.04,0.041,1.93,1.92,1.93,0.16,0.16,0.16,9.913,9.86,9.991,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.635,0.067,0.2,0.8,0
-685504800000,1948,4,1947,7,28,7,3.2,0.22,0.665,11075.4,93.55,93.55,65.93,4,4,4,5286,5145,5397,4922,4781,364,364,364,3822,3681,3933,0.0689,0.0674,0.0707,1100,1100,1100,990.03,990.02,990.04,978,977.7,978.1,12.1,11.9,12.3,0.915,0.912,0.919,0.48,0.48,0.48,0.04,0.039,0.04,1.93,1.93,1.93,0.16,0.16,0.16,10.15,9.991,10.35,0.617,0,0.864,0.693,0,0.97,0.598,0,0.838,16.99,0,24.11,16.48,0,23.39,0,0,2,0,0,0.286,0.366,0.286,2.535,0.069,0.21,0.79,3.46
-684900000000,1948,4,1947,7,29,7,2.92,0.22,0.665,16532,102.7,102.7,98.4,4,4,4,4820,4553,5103,4456,4189,364,364,364,3356,3089,3639,0.0757,0.0713,0.08,1100,1100,1100,990,990,990.01,977.2,976.7,977.7,12.8,12.3,13.3,0.925,0.921,0.926,0.48,0.48,0.48,0.037,0.036,0.039,1.94,1.94,1.94,0.15,0.15,0.16,10.89,10.41,11.37,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.36,24.25,26.48,24.6,23.52,25.69,0,0,0,0,0,0,0.547,0,2.255,0.075,0.23,0.77,5.66
-684295200000,1948,4,1947,7,30,7,2.57,0.213,0.665,18133.6,111.5,111.5,107.9,4,4,4,4251,4067,4481,3899,3746,351.7,321,364,2799,2646,3017,0.0827,0.0782,0.0874,1100,1100,1100,990,990,990,976.1,975.8,976.6,13.9,13.4,14.2,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.92,11.5,12.26,0.865,0.864,0.869,0.97,0.97,0.97,0.839,0.838,0.843,27.82,26.79,28.74,26.98,25.98,27.88,0,0,0,0,0,0,0.6,0,1.905,0.083,0.26,0.74,7.06
-683690400000,1948,5,1947,8,31,7,2.3,0.194,0.665,19814.5,123.7,123.7,117.9,4,4,4,3804,3577,3986,3483,3256,321,321,321,2383,2156,2565,0.0845,0.0805,0.0897,1100,1100,1100,990,990,990,975.3,974.8,975.6,14.7,14.4,15.2,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.14,12.79,12.41,13.27,0.881,0.873,0.89,0.97,0.97,0.97,0.854,0.847,0.864,30.4,29.21,31.87,29.49,28.33,30.92,0,0,0,0,0,0,0.655,0,1.635,0.084,0.29,0.71,8.62
-683085600000,1948,5,1947,8,32,7,2.01,0.194,0.665,21798.6,134.1,134.1,129.8,4,4,4,3330,3153,3503,3009,2832,321,321,321,1909,1732,2082,0.0965,0.0916,0.102,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.8,13.43,14.18,0.899,0.893,0.904,0.97,0.97,0.97,0.872,0.866,0.877,33.44,32.34,34.56,32.44,31.37,33.52,0,0,0,0,0,0,0.721,0,1.345,0.097,0.33,0.67,10.8
-682480800000,1948,5,1947,8,33,7,1.78,0.194,0.665,23493.6,144.1,144.1,139.8,4,4,4,2940,2785,3078,2619,2464,321,321,321,1519,1364,1657,0.109,0.104,0.115,1100,1100,1100,990,990,990,973.4,973,973.7,16.6,16.3,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.69,14.36,15.06,0.91,0.906,0.914,0.97,0.97,0.97,0.882,0.879,0.886,36.04,35.08,37.13,34.96,34.03,36.01,0,0,0,0,0,0,0.777,0,1.115,0.11,0.37,0.63,13.2
-681876000000,1948,5,1947,8,34,7,1.54,0.194,0.665,25355.7,155.4,155.4,150.9,4,4,4,2552,2404,2720,2231,2083,321,321,321,1131,983,1299,0.126,0.118,0.134,1100,1100,1100,990,990,990,972.4,972.1,972.8,17.6,17.2,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.63,15.22,15.98,0.92,0.916,0.924,0.973,0.971,0.976,0.895,0.889,0.901,38.76,37.58,39.81,37.73,36.48,38.84,0,0,0,0,0,0,0.838,0,0.875,0.13,0.43,0.57,16.5
-681271200000,1948,5,1947,8,35,7,1.37,0.161,0.665,26767.4,162.8,162.8,159.3,4,4,4,2263,2138,2373,1997,1881,266.1,257,321,896.7,781,972,0.117,0.11,0.135,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.32,16.06,16.63,0.925,0.924,0.927,0.978,0.976,0.979,0.905,0.902,0.908,40.74,40.02,41.56,39.83,39.07,40.71,0,0,0,0,0,0,0.885,0,0.705,0.12,0.49,0.51,19.5
-680666400000,1948,6,1947,9,36,7,1.17,0.155,0.665,28358.6,173.5,173.5,168.8,4,4,4,1938,1799,2097,1681,1542,257,257,257,580.9,442,740,0.133,0.123,0.143,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.17,16.72,17.61,0.93,0.927,0.932,0.98,0.98,0.98,0.911,0.909,0.913,43.06,41.83,44.25,42.2,40.99,43.37,0,0,0,0,0,0,0.938,0,0.505,0.13,0.57,0.43,24.2
-680061600000,1948,6,1947,9,37,7,1,0.155,0.665,29965.8,180.8,180.8,178.4,4,4,4,1660,1590,1775,1403,1333,257,257,257,302.4,233,418,0.155,0.145,0.162,1100,1100,1100,990,990,990,970,969.8,970.4,20,19.6,20.2,0.921,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.93,1.94,0.097,0.095,0.099,18.06,17.69,18.29,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.914,0.916,45.5,44.47,46.12,44.59,43.58,45.2,0,0,0,0,0,0,0.991,0,0.335,0.15,0.67,0.33,30
-679456800000,1948,6,1947,9,38,7,0.874,0.155,0.661,31139.1,189.4,189.4,185.4,4,4,4,1445,1312,1552,1188,1055,257,257,257,94.43,0,195,0.178,0.166,0.196,1094,1055,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.859,0.762,0.913,0.472,0.422,0.48,0.023,0.02,0.024,1.86,1.68,1.93,0.09,0.079,0.095,18.83,18.42,19.44,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.917,0.92,47.28,46.46,48.31,46.34,45.53,47.35,0,0,0,0,0,0,1.03,0,0.213,0.18,0.76,0.24,35.6
-678852000000,1948,6,1947,9,39,7,0.729,0.145,0.584,29376.1,182,182,174.9,4,4,4,1206,1123,1284,966,896.2,239.9,227,257,0,0,0,0.199,0.188,0.208,966,896.2,1027,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.631,0.548,0.721,0.325,0.267,0.386,0.015,0.012,0.018,1.37,1.17,1.57,0.064,0.054,0.074,20.08,19.63,20.54,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,44.61,42.26,46.42,43.71,41.42,45.49,0,0,0,0,0,0,0.971,0,0.145,0.2,0.8,0.2,40.3
-678247200000,1948,7,1947,10,40,7,0.616,0.137,0.479,25008.9,157.6,157.6,148.9,4,3,3.857142857142857,1019,971,1073,792.3,744,227,227,227,0,0,0,0.223,0.212,0.234,792.3,744,845.8,990,990,990,968,967.8,968.1,22,21.9,22.2,0.453,0.409,0.502,0.189,0.162,0.227,0.0086,0.0073,0.01,0.948,0.851,1.05,0.043,0.038,0.048,21.1,20.83,21.3,0.933,0.928,0.941,0.974,0.97,0.98,0.908,0.9,0.923,39.95,36.87,48.57,38.92,35.76,47.59,0,0,0,0,0,0,0.827,0,0.137,0.22,0.78,0.22,40.6
-677642400000,1948,7,1947,10,41,7,0.535,0.137,0.398,21593.1,140.1,140.1,128.5,3,3,3,884.9,817.2,953.8,657.9,590.2,227,227,227,0,0,0,0.257,0.238,0.278,657.9,590.2,726.8,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.347,0.307,0.394,0.128,0.106,0.153,0.0057,0.0046,0.0069,0.817,0.687,0.962,0.036,0.03,0.043,21.74,21.32,22.14,0.937,0.931,0.941,0.979,0.976,0.98,0.917,0.908,0.922,43.76,39.79,47.66,42.84,38.81,46.71,0,0,0,0,0,0,0.714,0,0.137,0.26,0.74,0.26,40.4
-677037600000,1948,7,1947,10,42,7,0.453,0.137,0.316,17365.1,111.2,111.2,103.4,3,3,3,748.7,704.7,790.3,521.7,477.7,227,227,227,0,0,0,0.304,0.287,0.322,521.7,477.7,563.3,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.268,0.243,0.292,0.0794,0.0655,0.0953,0.0034,0.0028,0.0042,0.563,0.488,0.637,0.024,0.021,0.028,22.54,22.3,22.79,0.924,0.919,0.928,0.97,0.97,0.972,0.896,0.891,0.902,35.5,32.7,38.12,34.45,31.72,37.06,0,0,0,0,0,0,0.574,0,0.137,0.3,0.7,0.3,38.3
-676432800000,1948,7,1947,10,43,7,0.391,0.134,0.257,14738.2,94.89,94.89,87.73,2,2,2,646.3,606.9,690.2,425.4,385.2,220.9,184,227,0,0,0,0.342,0.303,0.371,425.4,385.2,463.2,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.215,0.2,0.235,0.0551,0.047,0.0626,0.0023,0.002,0.0027,0.591,0.509,0.677,0.025,0.022,0.029,22.92,22.66,23.14,0.936,0.931,0.941,0.98,0.978,0.98,0.917,0.91,0.922,44.77,40.7,48.41,43.86,39.79,47.44,0,0,0,0,0,0,0.487,0,0.134,0.34,0.66,0.34,37.7
-675828000000,1948,8,1947,11,44,7,0.348,0.111,0.237,13693.2,87.91,87.91,81.51,2,2,2,575.4,548.2,606.9,391.4,364.2,184,184,184,0,0,0,0.32,0.303,0.336,391.4,364.2,422.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.189,0.21,0.0483,0.0428,0.0546,0.002,0.0018,0.0023,0.519,0.467,0.581,0.022,0.019,0.025,23.29,23.09,23.47,0.932,0.928,0.937,0.978,0.974,0.98,0.912,0.904,0.918,41.67,38.9,44.85,40.75,37.87,43.95,0,0,0,0,0,0,0.453,0,0.111,0.32,0.68,0.32,39.3
-675223200000,1948,8,1947,11,45,7,0.308,0.111,0.197,11379.6,73.26,73.26,67.74,2,2,2,510,490.4,536.9,326,306.4,184,184,184,0,0,0,0.361,0.343,0.375,326,306.4,352.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.169,0.185,0.0352,0.0313,0.0406,0.0015,0.0013,0.0017,0.399,0.366,0.446,0.017,0.015,0.019,23.71,23.54,23.83,0.921,0.917,0.926,0.97,0.97,0.971,0.894,0.89,0.899,34.91,32.84,37.72,33.87,31.85,36.63,0,0,0,0,0,0,0.376,0,0.111,0.36,0.64,0.36,36.9
-674618400000,1948,8,1947,11,46,7,0.279,0.111,0.168,9683.51,61.84,61.84,57.64,2,2,2,461,442.7,481.3,277,258.7,184,184,184,0,0,0,0.399,0.382,0.416,277,258.7,297.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.166,0.0254,0.0217,0.0295,0.001,0.00089,0.0012,0.32,0.292,0.351,0.013,0.012,0.014,24.01,23.88,24.12,0.911,0.907,0.916,0.97,0.97,0.97,0.884,0.88,0.888,29.71,27.75,31.88,28.82,26.91,30.92,0,0,0,0,0,0,0.32,0,0.111,0.4,0.6,0.4,34.7
-674013600000,1948,8,1947,11,47,7,0.256,0.111,0.145,8372.25,52.24,52.24,49.83,2,2,2,424,412.3,435.1,240,228.3,184,184,184,0,0,0,0.434,0.423,0.446,240,228.3,251.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.145,0.141,0.149,0.018,0.0157,0.0202,0.00074,0.00064,0.00083,0.265,0.249,0.281,0.011,0.01,0.011,24.23,24.16,24.3,0.901,0.896,0.905,0.97,0.97,0.97,0.874,0.869,0.878,25.69,24.37,26.93,24.92,23.64,26.12,0,0,0,0,0,0,0.277,0,0.111,0.43,0.57,0.43,32.7
-673408800000,1948,8,1947,11,48,7,0.238,0.0914,0.147,8581.99,54.19,54.19,51.08,2,1,1.8571428571428572,393.8,382.6,406.7,242.7,218.5,151.1,138,184,0,0,0,0.383,0.348,0.457,242.7,218.5,258.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.143,0.138,0.147,0.0185,0.0137,0.0216,0.00075,0.00056,0.00088,0.303,0.241,0.489,0.012,0.0098,0.02,24.33,24.1,24.42,0.909,0.894,0.939,0.971,0.97,0.98,0.883,0.867,0.921,29.76,23.75,48.51,28.94,23.04,47.54,0,0,0,0,0,0,0.284,0,0.091,0.38,0.62,0.38,36.1
-672804000000,1948,9,1947,12,49,7,0.22,0.0835,0.137,8044.25,50.52,50.52,47.88,2,1,1.7142857142857142,363.8,347.3,379,225.8,209.3,138,138,138,0,0,0,0.38,0.364,0.397,225.8,209.3,241,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.136,0.13,0.141,0.0152,0.0119,0.0182,0.00061,0.00048,0.00074,0.31,0.235,0.476,0.013,0.0095,0.019,24.47,24.35,24.57,0.909,0.893,0.939,0.973,0.97,0.98,0.885,0.867,0.92,31.43,23.75,48.43,30.62,23.04,47.46,0,0,0,0,0,0,0.266,0,0.083,0.38,0.62,0.38,36.6
-672199200000,1948,9,1947,12,50,7,0.2,0.0835,0.117,7129.21,45.24,45.24,42.44,1,1,1,330.9,321.2,343.7,192.9,183.2,138,138,138,0,0,0,0.417,0.402,0.43,192.9,183.2,205.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.121,0.129,0.00942,0.00832,0.0111,0.00038,0.00033,0.00045,0.398,0.367,0.439,0.016,0.015,0.018,24.55,24.44,24.63,0.933,0.93,0.936,0.98,0.978,0.98,0.914,0.91,0.918,43.31,41.13,46.16,42.44,40.24,45.24,0,0,0,0,0,0,0.236,0,0.083,0.42,0.58,0.42,35.6
-671594400000,1948,9,1947,12,51,7,0.188,0.0835,0.105,6373.33,40.94,40.94,37.94,1,1,1,311.6,302.6,324.1,173.6,164.6,138,138,138,0,0,0,0.443,0.426,0.456,173.6,164.6,186.1,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.122,0.00736,0.00646,0.00861,0.00029,0.00026,0.00034,0.338,0.313,0.376,0.014,0.012,0.015,24.7,24.6,24.77,0.926,0.923,0.931,0.974,0.97,0.98,0.902,0.895,0.912,38.95,36.92,41.78,37.94,35.81,40.94,0,0,0,0,0,0,0.211,0,0.083,0.44,0.56,0.44,33.9
-670989600000,1948,9,1947,12,52,7,0.173,0.0762,0.097,5881.35,38.06,38.06,35.01,1,1,1,286.4,283.2,294.6,160.4,145.2,126,110,138,0,0,0,0.439,0.388,0.487,160.4,145.2,173.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.115,0.00604,0.00452,0.00732,0.00024,0.00018,0.00029,0.301,0.261,0.334,0.012,0.01,0.013,24.85,24.83,24.91,0.921,0.915,0.926,0.972,0.97,0.974,0.895,0.888,0.902,36.02,32.47,39.07,35.01,31.49,38.06,0,0,0,0,0,0,0.194,0,0.076,0.44,0.56,0.44,34
-670384800000,1948,10,1948,1,1,7,0.171,0.0665,0.105,6393.81,38.06,38.06,38.06,1,1,1,283.2,283.2,283.2,173.2,173.2,110,110,110,0,0,0,0.388,0.388,0.388,173.2,173.2,173.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.115,0.115,0.00732,0.00732,0.00732,0.00029,0.00029,0.00029,0.334,0.334,0.334,0.013,0.013,0.013,24.83,24.83,24.83,0.926,0.926,0.926,0.974,0.974,0.974,0.902,0.902,0.902,39.07,39.07,39.07,38.06,38.06,38.06,0,0,0,0,0,0,0.211,0,0.066,0.39,0.61,0.39,37.4
-669780000000,1948,10,1948,1,2,7,0.171,0.0665,0.105,6393.81,38.06,38.06,38.06,1,1,1,283.2,283.2,283.2,173.2,173.2,110,110,110,0,0,0,0.388,0.388,0.388,173.2,173.2,173.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.115,0.115,0.00732,0.00732,0.00732,0.00029,0.00029,0.00029,0.334,0.334,0.334,0.013,0.013,0.013,24.83,24.83,24.83,0.926,0.926,0.926,0.974,0.974,0.974,0.902,0.902,0.902,39.07,39.07,39.07,38.06,38.06,38.06,0,0,0,0,0,0,0.211,0,0.066,0.39,0.61,0.39,37.4
-669175200000,1948,10,1948,1,3,7,0.175,0.0665,0.108,6613.09,41.8,41.8,39.36,1,1,1,288.6,283.2,298.8,178.6,173.2,110,110,110,0,0,0,0.381,0.368,0.388,178.6,173.2,188.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.12,0.00786,0.00732,0.00888,0.00031,0.00029,0.00035,0.35,0.334,0.381,0.014,0.013,0.015,24.8,24.72,24.83,0.928,0.926,0.932,0.976,0.974,0.98,0.906,0.902,0.913,40.31,39.07,42.65,39.36,38.06,41.8,0,0,0,0,0,0,0.219,0,0.067,0.38,0.62,0.38,37.8
-668570400000,1948,10,1948,1,4,7,0.191,0.0665,0.125,7662.61,47.33,47.33,45.61,1,1,1,316.2,305.9,324.1,206.2,195.9,110,110,110,0,0,0,0.348,0.339,0.36,206.2,195.9,214.1,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.129,0.0113,0.00959,0.0128,0.00045,0.00038,0.00051,0.439,0.404,0.466,0.018,0.016,0.019,24.58,24.51,24.67,0.936,0.934,0.938,0.98,0.98,0.98,0.918,0.915,0.92,46.54,44.25,48.29,45.61,43.37,47.33,0,0,0,0,0,0,0.253,0,0.066,0.35,0.65,0.35,40.1
-667965600000,1948,11,1948,2,5,7,0.202,0.0689,0.133,7898.38,47.87,47.87,47.01,2,1,1.7142857142857142,334.7,327.5,341.6,220.7,213.5,114,114,114,0,0,0,0.341,0.334,0.348,220.7,213.5,227.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.135,0.0141,0.0127,0.0155,0.00057,0.00051,0.00062,0.303,0.233,0.477,0.012,0.0093,0.019,24.62,24.47,24.7,0.907,0.893,0.939,0.973,0.97,0.98,0.883,0.867,0.92,31.09,23.84,48.84,30.3,23.13,47.87,0,0,0,0,0,0,0.261,0,0.069,0.34,0.66,0.34,39.1
-667360800000,1948,11,1948,2,6,7,0.212,0.0689,0.143,8387.42,51.59,51.59,49.93,2,2,2,351.1,343.7,358.7,237.1,229.7,114,114,114,0,0,0,0.325,0.318,0.332,237.1,229.7,244.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.136,0.141,0.0174,0.0159,0.0189,0.0007,0.00064,0.00076,0.256,0.245,0.266,0.01,0.0099,0.011,24.59,24.54,24.64,0.9,0.897,0.903,0.97,0.97,0.97,0.873,0.87,0.876,25.73,24.89,26.6,24.96,24.15,25.8,0,0,0,0,0,0,0.277,0,0.069,0.33,0.67,0.33,39.6
-666756000000,1948,11,1948,2,7,7,0.213,0.0683,0.145,8467.53,54.55,54.55,50.4,2,2,2,352.1,343.7,364,239.3,229.7,112.9,106,114,0,0,0,0.321,0.291,0.332,239.3,229.7,258,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.136,0.144,0.0179,0.0159,0.0216,0.00072,0.00064,0.00087,0.258,0.245,0.284,0.01,0.0099,0.011,24.58,24.5,24.64,0.901,0.897,0.907,0.97,0.97,0.97,0.874,0.87,0.88,25.98,24.89,28.12,25.2,24.15,27.28,0,0,0,0,0,0,0.28,0,0.068,0.32,0.68,0.32,39.8
-666151200000,1948,11,1948,2,8,7,0.22,0.0641,0.156,9164.97,54.55,54.55,54.55,2,2,2,364,364,364,258,258,106,106,106,0,0,0,0.291,0.291,0.291,258,258,258,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.144,0.144,0.144,0.0216,0.0216,0.0216,0.00087,0.00087,0.00087,0.284,0.284,0.284,0.011,0.011,0.011,24.5,24.5,24.5,0.907,0.907,0.907,0.97,0.97,0.97,0.88,0.88,0.88,28.12,28.12,28.12,27.28,27.28,27.28,0,0,0,0,0,0,0.303,0,0.064,0.29,0.71,0.29,41.7
