datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-665546400000,1948,11,1948,2,9,7,0.233,0.0693,0.164,9608.24,60.86,60.86,57.19,2,2,2,385.6,364,406.7,271.1,258,114.6,106,118,0,0,0,0.297,0.283,0.311,271.1,258,288.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.144,0.156,0.0242,0.0216,0.0277,0.00098,0.00087,0.0011,0.304,0.284,0.332,0.012,0.011,0.014,24.37,24.24,24.5,0.91,0.907,0.914,0.97,0.97,0.97,0.883,0.88,0.887,29.48,28.12,31.37,28.6,27.28,30.43,0,0,0,0,0,0,0.318,0,0.069,0.3,0.7,0.3,41.2
-664941600000,1948,12,1948,3,10,7,0.246,0.0714,0.175,10223.9,60.86,60.86,60.86,2,2,2,406.7,406.7,406.7,288.7,288.7,118,118,118,0,0,0,0.29,0.29,0.29,288.7,288.7,288.7,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.156,0.156,0.156,0.0277,0.0277,0.0277,0.0011,0.0011,0.0011,0.332,0.332,0.332,0.014,0.014,0.014,24.24,24.24,24.24,0.914,0.914,0.914,0.97,0.97,0.97,0.887,0.887,0.887,31.37,31.37,31.37,30.43,30.43,30.43,0,0,0,0,0,0,0.338,0,0.071,0.29,0.71,0.29,41.6
-664336800000,1948,12,1948,3,11,7,0.246,0.0714,0.175,10223.9,60.86,60.86,60.86,2,2,2,406.7,406.7,406.7,288.7,288.7,118,118,118,0,0,0,0.29,0.29,0.29,288.7,288.7,288.7,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.156,0.156,0.156,0.0277,0.0277,0.0277,0.0011,0.0011,0.0011,0.332,0.332,0.332,0.014,0.014,0.014,24.24,24.24,24.24,0.914,0.914,0.914,0.97,0.97,0.97,0.887,0.887,0.887,31.37,31.37,31.37,30.43,30.43,30.43,0,0,0,0,0,0,0.338,0,0.071,0.29,0.71,0.29,41.6
-663732000000,1948,12,1948,3,12,7,0.246,0.0641,0.182,10670.1,63.96,63.96,63.51,2,2,2,406.7,406.7,406.7,300.7,288.7,106,104,118,0,0,0,0.261,0.256,0.29,300.7,288.7,302.7,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.159,0.156,0.159,0.0301,0.0277,0.0305,0.0012,0.0011,0.0012,0.349,0.332,0.352,0.014,0.014,0.014,24.22,24.22,24.24,0.917,0.914,0.917,0.97,0.97,0.97,0.889,0.887,0.89,32.74,31.37,32.97,31.76,30.43,31.98,0,0,0,0,0,0,0.353,0,0.064,0.26,0.74,0.26,43.4
-663127200000,1948,12,1948,3,13,7,0.246,0.0607,0.185,10882.8,66.84,66.84,64.78,2,2,2,406.7,406.7,406.7,306.4,302.7,100.3,91,104,0,0,0,0.247,0.224,0.256,306.4,302.7,315.7,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.16,0.159,0.162,0.0313,0.0305,0.0331,0.0013,0.0012,0.0013,0.357,0.352,0.372,0.015,0.014,0.015,24.21,24.2,24.22,0.918,0.917,0.92,0.97,0.97,0.97,0.89,0.89,0.892,33.39,32.97,34.45,32.39,31.98,33.42,0,0,0,0,0,0,0.36,0,0.061,0.25,0.75,0.25,44.2
-662522400000,1949,1,1948,4,14,7,0.261,0.055,0.206,12122.8,75.35,75.35,72.16,2,2,2,431.9,406.7,446.6,340.9,315.7,91,91,91,0,0,0,0.211,0.204,0.224,340.9,315.7,355.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.171,0.162,0.176,0.0382,0.0331,0.0411,0.0016,0.0013,0.0017,0.415,0.372,0.441,0.017,0.015,0.018,24.04,23.95,24.2,0.924,0.92,0.927,0.971,0.97,0.973,0.898,0.892,0.902,37.14,34.45,38.71,36.08,33.42,37.67,0,0,0,0,0,0,0.401,0,0.055,0.21,0.79,0.21,46.4
-661917600000,1949,1,1948,4,15,7,0.27,0.055,0.215,12658.4,75.35,75.35,75.35,2,2,2,446.6,446.6,446.6,355.6,355.6,91,91,91,0,0,0,0.204,0.204,0.204,355.6,355.6,355.6,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.176,0.176,0.176,0.0411,0.0411,0.0411,0.0017,0.0017,0.0017,0.441,0.441,0.441,0.018,0.018,0.018,23.95,23.95,23.95,0.927,0.927,0.927,0.973,0.973,0.973,0.902,0.902,0.902,38.71,38.71,38.71,37.67,37.67,37.67,0,0,0,0,0,0,0.419,0,0.055,0.2,0.8,0.2,46.9
-661312800000,1949,1,1948,4,16,7,0.281,0.0504,0.23,13581.4,88.77,88.77,80.84,2,2,2,464,446.6,490.4,380.8,355.6,83.29,73,91,0,0,0,0.181,0.149,0.204,380.8,355.6,417.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.176,0.196,0.0462,0.0411,0.0535,0.0019,0.0017,0.0022,0.488,0.441,0.558,0.02,0.018,0.023,23.82,23.64,23.95,0.931,0.927,0.936,0.976,0.973,0.98,0.909,0.902,0.918,41.4,38.71,45.29,40.42,37.67,44.39,0,0,0,0,0,0,0.449,0,0.051,0.18,0.82,0.18,48.3
-660708000000,1949,1,1948,4,17,7,0.297,0.0442,0.252,14914.2,88.77,88.77,88.77,2,2,2,490.4,490.4,490.4,417.4,417.4,73,73,73,0,0,0,0.149,0.149,0.149,417.4,417.4,417.4,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.196,0.196,0.196,0.0535,0.0535,0.0535,0.0022,0.0022,0.0022,0.558,0.558,0.558,0.023,0.023,0.023,23.64,23.64,23.64,0.936,0.936,0.936,0.98,0.98,0.98,0.918,0.918,0.918,45.29,45.29,45.29,44.39,44.39,44.39,0,0,0,0,0,0,0.493,0,0.045,0.15,0.85,0.15,50.2
-660103200000,1949,1,1948,4,18,7,0.297,0.0504,0.246,14537.3,88.77,88.77,86.53,2,2,2,490.4,490.4,490.4,407.1,405.4,83.29,73,85,0,0,0,0.17,0.149,0.173,407.1,405.4,417.4,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.194,0.193,0.196,0.0514,0.0511,0.0535,0.0021,0.0021,0.0022,0.538,0.535,0.558,0.022,0.022,0.023,23.66,23.64,23.66,0.935,0.935,0.936,0.98,0.98,0.98,0.916,0.916,0.918,44.15,43.96,45.29,43.27,43.08,44.39,0,0,0,0,0,0,0.481,0,0.051,0.17,0.83,0.17,48.9
-659498400000,1949,2,1948,5,19,7,0.304,0.0514,0.252,14875.1,93.06,93.06,88.54,2,2,2,502.3,490.4,525.1,417.3,405.4,85,85,85,0,0,0,0.169,0.162,0.173,417.3,405.4,440.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.197,0.193,0.205,0.0535,0.0511,0.058,0.0022,0.0021,0.0024,0.559,0.535,0.606,0.023,0.022,0.025,23.58,23.43,23.66,0.936,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.92,45.17,43.96,47.48,44.27,43.08,46.53,0,0,0,0,0,0,0.492,0,0.052,0.17,0.83,0.17,48.9
-658893600000,1949,2,1948,5,20,7,0.334,0.0514,0.282,16248.8,102.7,102.7,96.72,3,2,2.5714285714285716,551.5,531.3,588.3,466.5,446.3,85,85,85,0,0,0,0.154,0.144,0.16,466.5,446.3,503.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.217,0.207,0.236,0.0634,0.0593,0.0713,0.0027,0.0025,0.003,0.537,0.438,0.631,0.022,0.018,0.026,23.38,23.25,23.52,0.928,0.917,0.94,0.974,0.97,0.98,0.905,0.889,0.921,40.02,32.26,48.65,39.03,31.3,47.68,0,0,0,0,0,0,0.537,0,0.052,0.15,0.84,0.16,48.6
-658288800000,1949,2,1948,5,21,7,0.363,0.0514,0.311,17623.5,111.2,111.2,104.9,3,3,3,599.7,588.3,631.8,514.7,503.3,85,85,85,0,0,0,0.142,0.135,0.144,514.7,503.3,546.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.242,0.236,0.261,0.0759,0.0713,0.0887,0.0032,0.003,0.0038,0.527,0.506,0.584,0.022,0.021,0.025,23.18,22.99,23.25,0.924,0.923,0.928,0.97,0.97,0.972,0.897,0.895,0.902,36.04,35.29,38.13,34.97,34.24,37.06,0,0,0,0,0,0,0.583,0,0.052,0.14,0.86,0.14,48.5
-657684000000,1949,2,1948,5,22,7,0.39,0.0628,0.327,18395.7,113.6,113.6,109.5,3,3,3,644.6,643.9,648.5,540.7,536.9,103.9,85,107,0,0,0,0.161,0.132,0.166,540.7,536.9,558.9,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.261,0.26,0.267,0.0863,0.0848,0.0936,0.0037,0.0036,0.004,0.578,0.572,0.607,0.025,0.024,0.026,22.94,22.92,22.95,0.927,0.927,0.929,0.971,0.97,0.974,0.9,0.899,0.905,37.59,37.33,38.9,36.5,36.22,37.88,0,0,0,0,0,0,0.608,0,0.063,0.16,0.84,0.16,47.2
-657079200000,1949,3,1948,6,23,7,0.442,0.0647,0.377,21081.7,131.7,131.7,125.5,3,3,3,730.4,674.1,764,623.4,567.1,107,107,107,0,0,0,0.147,0.14,0.159,623.4,567.1,657,990,990,990,966.8,966.6,967,23.2,23,23.4,0.309,0.277,0.328,0.116,0.0969,0.127,0.005,0.0041,0.0055,0.732,0.627,0.795,0.032,0.027,0.034,22.45,22.25,22.78,0.935,0.93,0.937,0.979,0.974,0.98,0.915,0.906,0.919,42.74,39.26,44.8,41.83,38.25,43.9,0,0,0,0,0,0,0.697,0,0.065,0.15,0.85,0.15,47.7
-656474400000,1949,3,1948,6,24,7,0.462,0.0647,0.397,22126.4,131.7,131.7,131.7,3,3,3,764,764,764,657,657,107,107,107,0,0,0,0.14,0.14,0.14,657,657,657,990,990,990,967,967,967,23,23,23,0.328,0.328,0.328,0.127,0.127,0.127,0.0055,0.0055,0.0055,0.795,0.795,0.795,0.034,0.034,0.034,22.25,22.25,22.25,0.937,0.937,0.937,0.98,0.98,0.98,0.919,0.919,0.919,44.8,44.8,44.8,43.9,43.9,43.9,0,0,0,0,0,0,0.732,0,0.065,0.14,0.86,0.14,47.9
-655869600000,1949,3,1948,6,25,7,0.471,0.0647,0.407,22567.4,137.6,137.6,134.3,3,3,3,779.1,764,797.9,672.1,657,107,107,107,0,0,0,0.137,0.134,0.14,672.1,657,690.9,990,990,990,967,967,967.1,23,22.9,23,0.337,0.328,0.348,0.132,0.127,0.137,0.0057,0.0055,0.006,0.824,0.795,0.86,0.036,0.034,0.038,22.16,22.05,22.25,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.919,0.921,45.69,44.8,46.79,44.78,43.9,45.86,0,0,0,0,0,0,0.746,0,0.064,0.14,0.86,0.14,47.9
-655264800000,1949,3,1948,6,26,7,0.493,0.0694,0.424,23353.3,140.8,140.8,139,3,3,3,815.4,804.6,817.2,700.7,692.2,114.7,107,125,0,0,0,0.141,0.131,0.153,700.7,692.2,710.2,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.355,0.351,0.359,0.141,0.138,0.145,0.0062,0.006,0.0064,0.882,0.867,0.9,0.039,0.038,0.039,21.96,21.93,22.01,0.94,0.94,0.941,0.98,0.98,0.98,0.921,0.921,0.922,47.28,46.7,47.9,46.34,45.77,46.94,0,0,0,0,0,0,0.772,0,0.069,0.14,0.86,0.14,47.4
-654660000000,1949,4,1948,7,27,7,0.513,0.0756,0.437,23795.2,147.4,147.4,141.6,4,3,3.2857142857142856,847.8,817.2,893,722.8,692.2,125,125,125,0,0,0,0.148,0.14,0.153,722.8,692.2,768,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.374,0.353,0.411,0.152,0.138,0.174,0.0067,0.006,0.0077,0.881,0.785,0.958,0.039,0.035,0.042,21.83,21.68,21.96,0.937,0.927,0.942,0.977,0.97,0.98,0.916,0.899,0.923,44.76,36.69,48.99,43.76,35.59,48.01,0,0,0,0,0,0,0.787,0,0.076,0.15,0.85,0.15,46.4
-654055200000,1949,4,1948,7,28,7,0.546,0.0756,0.47,25048.7,149.1,149.1,149.1,4,4,4,902.5,902.5,902.5,777.5,777.5,125,125,125,0,0,0,0.139,0.139,0.139,777.5,777.5,777.5,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.42,0.42,0.42,0.179,0.179,0.179,0.0079,0.0079,0.0079,0.866,0.866,0.866,0.039,0.039,0.039,21.62,21.62,21.62,0.93,0.93,0.93,0.972,0.972,0.972,0.904,0.904,0.904,38.33,38.33,38.33,37.27,37.27,37.27,0,0,0,0,0,0,0.828,0,0.076,0.14,0.86,0.14,45.9
-653450400000,1949,4,1948,7,29,7,0.546,0.0756,0.47,25048.7,149.1,149.1,149.1,4,4,4,902.5,902.5,902.5,777.5,777.5,125,125,125,0,0,0,0.139,0.139,0.139,777.5,777.5,777.5,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.42,0.42,0.42,0.179,0.179,0.179,0.0079,0.0079,0.0079,0.866,0.866,0.866,0.039,0.039,0.039,21.62,21.62,21.62,0.93,0.93,0.93,0.972,0.972,0.972,0.904,0.904,0.904,38.33,38.33,38.33,37.27,37.27,37.27,0,0,0,0,0,0,0.828,0,0.076,0.14,0.86,0.14,45.9
-652845600000,1949,4,1948,7,30,7,0.552,0.0775,0.475,25252.6,152,152,150.3,4,4,4,913.1,902.5,919.2,785,755.5,128.1,125,147,0,0,0,0.14,0.136,0.163,785,755.5,794.2,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.427,0.401,0.435,0.182,0.168,0.187,0.0081,0.0075,0.0083,0.882,0.821,0.901,0.039,0.036,0.04,21.57,21.52,21.67,0.93,0.928,0.931,0.973,0.97,0.974,0.905,0.9,0.907,38.62,37.25,39.03,37.58,36.13,38.01,0,0,0,0,0,0,0.835,0,0.077,0.14,0.86,0.14,45.7
-652240800000,1949,5,1948,8,31,7,0.542,0.0889,0.453,24154.9,144.5,144.5,143.8,4,3,3.857142857142857,895.6,863.8,902.5,748.6,716.8,147,147,147,0,0,0,0.164,0.163,0.17,748.6,716.8,755.5,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.395,0.367,0.401,0.164,0.148,0.168,0.0073,0.0066,0.0075,0.832,0.801,0.92,0.037,0.036,0.041,21.69,21.67,21.73,0.93,0.927,0.941,0.972,0.97,0.98,0.903,0.899,0.922,38.71,36.84,47.9,37.62,35.74,46.94,0,0,0,0,0,0,0.799,0,0.089,0.16,0.84,0.16,44.6
-651636000000,1949,5,1948,8,32,7,0.49,0.0889,0.401,22134.7,139.9,139.9,131.8,3,3,3,810.6,764,858,663.6,617,147,147,147,0,0,0,0.182,0.171,0.192,663.6,617,711,990,990,990,967.1,967,967.3,22.9,22.7,23,0.337,0.311,0.364,0.13,0.115,0.145,0.0057,0.005,0.0064,0.814,0.725,0.907,0.036,0.031,0.04,22.04,21.76,22.32,0.938,0.934,0.941,0.98,0.98,0.98,0.919,0.916,0.922,44.81,42.07,47.57,43.92,41.22,46.62,0,0,0,0,0,0,0.732,0,0.089,0.18,0.82,0.18,45.2
-651031200000,1949,5,1948,8,33,7,0.423,0.0889,0.334,18631.8,123.7,123.7,110.9,3,3,3,698.9,643.9,764,551.9,496.9,147,147,147,0,0,0,0.211,0.192,0.228,551.9,496.9,617,990,990,990,966.7,966.5,967,23.3,23,23.5,0.274,0.242,0.311,0.0907,0.0694,0.115,0.0039,0.0029,0.005,0.605,0.506,0.725,0.026,0.022,0.031,22.7,22.32,23.02,0.928,0.922,0.934,0.973,0.97,0.98,0.903,0.894,0.916,37.97,34.47,42.07,36.97,33.44,41.22,0,0,0,0,0,0,0.616,0,0.089,0.21,0.79,0.21,44
-650426400000,1949,5,1948,8,34,7,0.352,0.0889,0.264,15163.2,98.89,98.89,90.26,3,2,2.2857142857142856,582.7,542.7,636.6,435.7,395.7,147,147,147,0,0,0,0.253,0.231,0.271,435.7,395.7,489.6,990,990,990,966.2,966,966.4,23.8,23.6,24,0.212,0.196,0.238,0.0571,0.0491,0.0679,0.0024,0.0021,0.0029,0.542,0.469,0.64,0.023,0.02,0.027,23.24,23.06,23.44,0.931,0.919,0.94,0.977,0.97,0.98,0.91,0.891,0.921,41.42,32.87,48.09,40.5,31.88,47.13,0,0,0,0,0,0,0.501,0,0.088,0.25,0.75,0.25,43.1
-649821600000,1949,5,1948,8,35,7,0.297,0.0768,0.22,12892,81.99,81.99,76.74,2,2,2,491.5,461.1,536.9,364.5,342.1,127,119,147,0,0,0,0.258,0.242,0.287,364.5,342.1,389.9,990,990,990,965.8,965.7,966,24.2,24,24.3,0.184,0.176,0.194,0.0429,0.0384,0.048,0.0018,0.0016,0.002,0.462,0.421,0.511,0.019,0.017,0.021,23.73,23.47,23.9,0.928,0.925,0.932,0.975,0.97,0.98,0.905,0.897,0.914,39.36,37.07,41.83,38.37,35.96,41,0,0,0,0,0,0,0.426,0,0.077,0.26,0.74,0.26,43.4
-649216800000,1949,6,1948,9,36,7,0.269,0.072,0.197,11533.9,70.96,70.96,68.65,2,2,2,445.2,435.1,456.4,326.2,316.1,119,119,119,0,0,0,0.267,0.261,0.274,326.2,316.1,337.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.17,0.166,0.174,0.0352,0.0332,0.0375,0.0014,0.0014,0.0015,0.394,0.376,0.413,0.016,0.015,0.017,24,23.93,24.07,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,35.39,34.3,36.58,34.33,33.27,35.48,0,0,0,0,0,0,0.381,0,0.072,0.27,0.73,0.27,42.9
-648612000000,1949,6,1948,9,37,7,0.252,0.072,0.18,10536.3,66.55,66.55,62.72,2,2,2,416.7,406.7,435.1,297.7,287.7,119,119,119,0,0,0,0.286,0.274,0.293,297.7,287.7,316.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.16,0.156,0.166,0.0295,0.0275,0.0332,0.0012,0.0011,0.0014,0.347,0.33,0.376,0.014,0.013,0.015,24.18,24.07,24.24,0.916,0.914,0.92,0.97,0.97,0.97,0.889,0.887,0.892,32.33,31.25,34.3,31.36,30.32,33.27,0,0,0,0,0,0,0.348,0,0.072,0.29,0.71,0.29,41.8
-648007200000,1949,6,1948,9,38,7,0.227,0.072,0.155,9094.05,58.4,58.4,54.13,2,2,2,375.9,364,396.1,256.9,245,119,119,119,0,0,0,0.317,0.3,0.327,256.9,245,277.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.141,0.153,0.0214,0.019,0.0254,0.00086,0.00077,0.001,0.284,0.267,0.314,0.011,0.011,0.013,24.44,24.31,24.51,0.907,0.903,0.912,0.97,0.97,0.97,0.879,0.876,0.884,27.9,26.61,30.1,27.07,25.81,29.2,0,0,0,0,0,0,0.301,0,0.072,0.32,0.68,0.32,40.1
-647402400000,1949,6,1948,9,39,7,0.22,0.0691,0.151,8850.98,54.11,54.11,52.68,2,2,2,364,364,364,249.7,245,114.3,108,119,0,0,0,0.314,0.297,0.327,249.7,245,256,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.142,0.141,0.144,0.0199,0.019,0.0212,0.0008,0.00077,0.00086,0.273,0.267,0.281,0.011,0.011,0.011,24.51,24.5,24.51,0.905,0.903,0.907,0.97,0.97,0.97,0.878,0.876,0.88,27.16,26.61,27.89,26.34,25.81,27.05,0,0,0,0,0,0,0.293,0,0.069,0.31,0.69,0.31,40.2
-646797600000,1949,7,1948,10,40,7,0.211,0.0653,0.146,8561.57,54.11,54.11,50.96,2,2,2,349.6,327.5,364,241.6,219.5,108,108,108,0,0,0,0.31,0.297,0.33,241.6,219.5,256,990,990,990,965.1,965,965.2,24.9,24.8,25,0.139,0.131,0.144,0.0183,0.0139,0.0212,0.00074,0.00056,0.00086,0.261,0.23,0.281,0.01,0.0092,0.011,24.59,24.5,24.73,0.902,0.893,0.907,0.97,0.97,0.97,0.875,0.866,0.88,26.27,23.77,27.89,25.48,23.06,27.05,0,0,0,0,0,0,0.283,0,0.065,0.31,0.69,0.31,40.6
-646192800000,1949,7,1948,10,41,7,0.196,0.0653,0.131,8027.1,47.78,47.78,47.78,1,1,1,324.1,324.1,324.1,216,216.1,108,108,108,0,0,0,0.333,0.333,0.333,216,216.1,216.1,990,990,990,965,965,965,25,25,25,0.13,0.13,0.13,0.0132,0.0132,0.0132,0.00053,0.00053,0.00053,0.473,0.473,0.473,0.019,0.019,0.019,24.51,24.51,24.51,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.92,48.76,48.76,48.76,47.78,47.78,47.78,0,0,0,0,0,0,0.265,0,0.065,0.33,0.67,0.33,41
-645588000000,1949,7,1948,10,42,7,0.192,0.0653,0.127,7809.83,47.78,47.78,46.49,1,1,1,318.1,302.6,324.1,210.1,194.6,108,108,108,0,0,0,0.34,0.333,0.357,210.1,194.6,216.1,990,990,990,965,964.9,965,25,25,25.1,0.128,0.122,0.13,0.0121,0.00946,0.0132,0.00048,0.00038,0.00053,0.453,0.4,0.473,0.018,0.016,0.019,24.56,24.51,24.69,0.937,0.933,0.939,0.98,0.98,0.98,0.919,0.915,0.92,47.44,43.98,48.76,46.49,43.1,47.78,0,0,0,0,0,0,0.258,0,0.065,0.34,0.66,0.34,40.7
-644983200000,1949,7,1948,10,43,7,0.176,0.0653,0.111,6804.69,43.1,43.1,40.5,1,1,1,291.4,283.2,302.6,183.4,175.2,108,108,108,0,0,0,0.371,0.357,0.381,183.4,175.2,194.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.122,0.00834,0.00752,0.00946,0.00033,0.0003,0.00038,0.365,0.34,0.4,0.015,0.014,0.016,24.77,24.69,24.83,0.93,0.927,0.933,0.978,0.975,0.98,0.909,0.904,0.915,41.42,39.55,43.98,40.5,38.56,43.1,0,0,0,0,0,0,0.225,0,0.065,0.37,0.63,0.37,38.7
-644378400000,1949,8,1948,11,44,7,0.171,0.0562,0.115,7094.68,42.23,42.23,42.23,1,1,1,283.2,283.2,283.2,190.2,190.2,93,93,93,0,0,0,0.328,0.328,0.328,190.2,190.2,190.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.119,0.119,0.00902,0.00902,0.00902,0.00036,0.00036,0.00036,0.384,0.384,0.384,0.015,0.015,0.015,24.78,24.78,24.78,0.932,0.932,0.932,0.98,0.98,0.98,0.913,0.913,0.913,43.09,43.09,43.09,42.23,42.23,42.23,0,0,0,0,0,0,0.235,0,0.056,0.33,0.67,0.33,41.5
-643773600000,1949,8,1948,11,45,7,0.167,0.0562,0.111,6815.37,42.23,42.23,40.57,1,1,1,276.2,263.1,283.2,183.2,170.1,93,93,93,0,0,0,0.337,0.328,0.353,183.2,170.1,190.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.112,0.119,0.00832,0.00701,0.00902,0.00033,0.00028,0.00036,0.363,0.324,0.384,0.014,0.013,0.015,24.83,24.78,24.92,0.93,0.925,0.932,0.978,0.973,0.98,0.909,0.9,0.913,41.48,38.47,43.09,40.57,37.42,42.23,0,0,0,0,0,0,0.225,0,0.056,0.34,0.66,0.34,40.8
-643168800000,1949,8,1948,11,46,7,0.155,0.0562,0.0984,5993.7,37.12,37.12,35.68,1,1,1,255.7,250.3,261.9,162.7,157.3,93,93,93,0,0,0,0.364,0.355,0.372,162.7,157.3,168.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.107,0.111,0.00627,0.00573,0.00689,0.00025,0.00023,0.00027,0.303,0.288,0.32,0.012,0.011,0.013,24.97,24.93,25.01,0.922,0.92,0.925,0.97,0.97,0.972,0.895,0.893,0.899,36.76,35.5,38.18,35.68,34.44,37.12,0,0,0,0,0,0,0.198,0,0.0566,0.36,0.63,0.37,38.7
-642564000000,1949,8,1948,11,47,7,0.147,0.0562,0.0909,5526.84,33.6,33.6,32.9,1,1,1,243.3,239.5,246.5,150.3,146.5,93,93,93,0,0,0,0.382,0.377,0.388,150.3,146.5,153.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.106,0.00503,0.00465,0.00535,0.0002,0.00018,0.00021,0.27,0.26,0.278,0.011,0.01,0.011,25.07,25.04,25.1,0.918,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.891,33.92,33.05,34.64,32.9,32.05,33.6,0,0,0,0,0,0,0.183,0,0.0561,0.38,0.62,0.38,37.6
-641959200000,1949,8,1948,11,48,7,0.141,0.049,0.092,5609.46,35.8,35.8,33.39,1,1,1,233.1,228.3,236.2,152.1,143.2,81,72,93,0,0,0,0.347,0.307,0.394,152.1,143.2,162.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.102,0.107,0.00521,0.00432,0.00626,0.00021,0.00017,0.00025,0.274,0.252,0.3,0.011,0.0099,0.012,25.13,25.09,25.15,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.887,0.895,34.42,32.28,36.91,33.39,31.31,35.8,0,0,0,0,0,0,0.185,0,0.049,0.35,0.65,0.35,39.8
-641354400000,1949,9,1948,12,49,7,0.132,0.0435,0.0887,5416.26,33.84,33.84,32.24,1,1,1,218.6,216.8,225.8,146.6,144.8,72,72,72,0,0,0,0.329,0.319,0.332,146.6,144.8,153.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.101,0.104,0.00466,0.00448,0.00538,0.00018,0.00018,0.00021,0.258,0.254,0.277,0.01,0.0099,0.011,25.23,25.17,25.25,0.916,0.915,0.919,0.97,0.97,0.97,0.889,0.888,0.891,33.24,32.81,34.89,32.24,31.82,33.84,0,0,0,0,0,0,0.179,0,0.0433,0.33,0.67,0.33,41
-640749600000,1949,9,1948,12,50,7,0.131,0.0435,0.0876,5346.53,31.82,31.82,31.82,1,1,1,216.8,216.8,216.8,144.8,144.8,72,72,72,0,0,0,0.332,0.332,0.332,144.8,144.8,144.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.101,0.101,0.00448,0.00448,0.00448,0.00018,0.00018,0.00018,0.254,0.254,0.254,0.0099,0.0099,0.0099,25.25,25.25,25.25,0.915,0.915,0.915,0.97,0.97,0.97,0.888,0.888,0.888,32.81,32.81,32.81,31.82,31.82,31.82,0,0,0,0,0,0,0.177,0,0.0434,0.33,0.67,0.33,40.8
-640144800000,1949,9,1948,12,51,7,0.123,0.0518,0.0716,4324.62,29.4,29.4,25.74,1,1,1,204,203.5,205.9,118.4,112.5,85.57,72,91,0,0,0,0.42,0.35,0.447,118.4,112.5,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0908,0.0969,0.00184,0.00125,0.00339,0.000072,0.000049,0.00013,0.194,0.182,0.227,0.0076,0.0071,0.0089,25.38,25.34,25.4,0.9,0.896,0.911,0.97,0.97,0.97,0.873,0.869,0.883,26.54,25.12,30.31,25.74,24.36,29.4,0,0,0,0,0,0,0.143,0,0.0514,0.42,0.58,0.42,35.2
-639540000000,1949,9,1948,12,52,7,0.119,0.0519,0.0672,4042.69,26.7,26.7,24.06,1,1,1,197,191.6,201.4,111.2,105.6,85.86,73,91,0,0,0,0.435,0.374,0.463,111.2,105.6,122.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0883,0.0921,0.00112,0.000562,0.00223,0.000044,0.000022,0.000087,0.179,0.168,0.2,0.007,0.0066,0.0078,25.41,25.39,25.43,0.895,0.89,0.904,0.97,0.97,0.97,0.868,0.864,0.877,24.81,23.45,27.53,24.06,22.74,26.7,0,0,0,0,0,0,0.134,0,0.0518,0.44,0.56,0.44,34
-638935200000,1949,10,1949,1,1,7,0.109,0.0442,0.0647,3866.55,25.14,25.14,23.02,1,1,1,180,172.6,188.8,107,99.59,73,73,73,0,0,0,0.406,0.387,0.423,107,99.59,115.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0841,0.0898,0.000703,0,0.00158,0.000028,0,0.000062,0.169,0.154,0.186,0.0066,0.006,0.0073,25.39,25.39,25.39,0.891,0.884,0.899,0.969,0.967,0.97,0.864,0.855,0.872,23.74,21.92,25.92,23.02,21.2,25.14,0,0,0,0,0,0,0.128,0,0.0443,0.41,0.59,0.41,35.5
-638330400000,1949,10,1949,1,2,7,0.103,0.0333,0.0696,4190.33,25.67,25.67,24.94,1,1,1,170.2,170.2,170.2,115.2,97.15,55,52,73,0,0,0,0.324,0.306,0.429,115.2,97.15,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0872,0.0832,0.0878,0.00156,0,0.00182,0.000061,0,0.000071,0.183,0.15,0.188,0.0072,0.0059,0.0074,25.36,25.35,25.39,0.898,0.881,0.901,0.969,0.966,0.97,0.871,0.851,0.874,25.73,21.32,26.46,24.94,20.59,25.67,0,0,0,0,0,0,0.139,0,0.0334,0.32,0.68,0.32,40.7
-637725600000,1949,10,1949,1,3,7,0.103,0.0369,0.066,3946.51,25.67,25.67,23.49,1,1,1,170.2,170.2,170.2,109.2,97.15,61,52,73,0,0,0,0.359,0.306,0.429,109.2,97.15,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0832,0.0878,0.00104,0,0.00182,0.000041,0,0.000071,0.172,0.15,0.188,0.0067,0.0059,0.0074,25.37,25.35,25.39,0.892,0.881,0.901,0.968,0.966,0.97,0.864,0.851,0.874,24.26,21.32,26.46,23.49,20.59,25.67,0,0,0,0,0,0,0.131,0,0.037,0.36,0.64,0.36,38.3
-637120800000,1949,10,1949,1,4,7,0.103,0.0442,0.0588,3458.88,20.59,20.59,20.59,1,1,1,170.2,170.2,170.2,97.15,97.15,73,73,73,0,0,0,0.429,0.429,0.429,97.15,97.15,97.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0832,0.0832,0,0,0,0,0,0,0.15,0.15,0.15,0.0059,0.0059,0.0059,25.39,25.39,25.39,0.881,0.881,0.881,0.966,0.966,0.966,0.851,0.851,0.851,21.32,21.32,21.32,20.59,20.59,20.59,0,0,0,0,0,0,0.114,0,0.0442,0.43,0.57,0.43,33.6
-636516000000,1949,10,1949,1,5,7,0.103,0.041,0.0619,3674.75,22.09,22.09,21.87,1,1,1,170.2,170.2,170.2,102.3,97.15,67.86,67,73,0,0,0,0.399,0.394,0.429,102.3,97.15,103.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0832,0.0843,0.00027,0,0.000315,0.000011,0,0.000012,0.159,0.15,0.16,0.0062,0.0059,0.0063,25.38,25.38,25.39,0.887,0.881,0.888,0.969,0.966,0.969,0.859,0.851,0.86,22.58,21.32,22.79,21.87,20.59,22.09,0,0,0,0,0,0,0.122,0,0.0411,0.4,0.6,0.4,35.7
-635911200000,1949,11,1949,2,6,7,0.109,0.0361,0.0729,4410.22,30.26,30.26,26.25,1,1,1,180.3,170.2,187.6,120.6,103.2,59.71,50,67,0,0,0,0.333,0.267,0.394,120.6,103.2,137.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0843,0.0943,0.00206,0.000315,0.00376,0.000081,0.000012,0.00015,0.196,0.16,0.232,0.0077,0.0063,0.0091,25.36,25.34,25.38,0.901,0.888,0.912,0.97,0.969,0.97,0.874,0.86,0.885,27.07,22.79,31.2,26.25,22.09,30.26,0,0,0,0,0,0,0.146,0,0.0361,0.33,0.67,0.33,40.5
-635306400000,1949,11,1949,2,7,7,0.119,0.0302,0.0888,5446.78,32.67,32.67,32.42,1,1,1,196.8,196.6,197.9,146.8,146.6,50,50,50,0,0,0,0.254,0.253,0.254,146.8,146.6,147.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0976,0.0975,0.0979,0.00468,0.00466,0.00479,0.00018,0.00018,0.00019,0.255,0.254,0.257,0.01,0.0099,0.01,25.34,25.34,25.34,0.916,0.916,0.917,0.97,0.97,0.97,0.889,0.889,0.889,33.42,33.38,33.68,32.42,32.38,32.67,0,0,0,0,0,0,0.18,0,0.0302,0.25,0.75,0.25,45.8
-634701600000,1949,11,1949,2,8,7,0.128,0.0302,0.0973,5989.29,38.6,38.6,35.65,1,1,1,210.9,201.4,223.4,160.9,151.4,50,50,50,0,0,0,0.237,0.224,0.248,160.9,151.4,173.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.0992,0.107,0.00609,0.00514,0.00734,0.00024,0.0002,0.00029,0.292,0.267,0.327,0.011,0.01,0.013,25.24,25.13,25.32,0.922,0.918,0.926,0.971,0.97,0.975,0.895,0.891,0.903,36.71,34.53,39.59,35.65,33.5,38.6,0,0,0,0,0,0,0.198,0,0.0307,0.24,0.76,0.24,46.8
-634096800000,1949,11,1949,2,9,7,0.148,0.0396,0.109,6710.56,41.68,41.68,39.94,1,1,1,244.9,228.7,263.1,179.5,165.4,65.43,50,77,0,0,0,0.266,0.212,0.318,179.5,165.4,186.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.108,0.115,0.00795,0.00654,0.00862,0.00031,0.00026,0.00034,0.347,0.308,0.369,0.014,0.012,0.015,24.99,24.88,25.09,0.929,0.923,0.931,0.977,0.971,0.98,0.908,0.896,0.913,40.86,37.5,42.53,39.94,36.4,41.68,0,0,0,0,0,0,0.222,0,0.039,0.27,0.74,0.26,45.3
-633492000000,1949,12,1949,3,10,7,0.168,0.0466,0.121,7513.27,45.91,45.91,44.72,1,1,1,277.9,268.9,283.2,200.9,191.9,77,77,77,0,0,0,0.277,0.272,0.286,200.9,191.9,206.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.117,0.122,0.0104,0.00919,0.0112,0.00041,0.00036,0.00045,0.416,0.387,0.434,0.017,0.015,0.017,24.77,24.73,24.84,0.935,0.933,0.937,0.98,0.98,0.98,0.916,0.914,0.918,45.63,43.59,46.85,44.72,42.72,45.91,0,0,0,0,0,0,0.248,0,0.047,0.28,0.72,0.28,44.7
-632887200000,1949,12,1949,3,11,7,0.179,0.0466,0.132,7947.25,50.2,50.2,47.31,2,1,1.5714285714285714,295.8,283.2,313.5,218.8,206.2,77,77,77,0,0,0,0.261,0.246,0.272,218.8,206.2,236.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.122,0.133,0.0138,0.0112,0.0173,0.00055,0.00045,0.00069,0.322,0.223,0.434,0.013,0.0089,0.017,24.79,24.73,24.9,0.914,0.892,0.937,0.974,0.97,0.98,0.89,0.866,0.918,34.32,23.7,46.85,33.49,22.99,45.91,0,0,0,0,0,0,0.263,0,0.047,0.26,0.74,0.26,44.4
-632282400000,1949,12,1949,3,12,7,0.21,0.0466,0.163,9630.11,63.35,63.35,57.32,2,2,2,346.6,317.9,375.1,269.6,240.9,77,77,77,0,0,0,0.223,0.205,0.242,269.6,240.9,298.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.144,0.134,0.154,0.0239,0.0182,0.0296,0.00096,0.00073,0.0012,0.298,0.255,0.341,0.012,0.01,0.014,24.57,24.38,24.76,0.91,0.902,0.916,0.97,0.97,0.97,0.882,0.875,0.889,29.55,26.38,32.66,28.66,25.59,31.68,0,0,0,0,0,0,0.318,0,0.047,0.22,0.78,0.22,45.9
-631677600000,1949,12,1949,3,13,7,0.247,0.0478,0.199,11723,74.35,74.35,69.78,2,2,2,407.9,382.6,435.1,328.9,305.6,79,77,91,0,0,0,0.194,0.18,0.209,328.9,305.6,350.1,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.157,0.173,0.0358,0.0311,0.04,0.0015,0.0013,0.0016,0.393,0.354,0.43,0.016,0.014,0.018,24.17,24.02,24.33,0.922,0.918,0.926,0.97,0.97,0.972,0.895,0.89,0.9,35.95,33.47,38.24,34.89,32.46,37.18,0,0,0,0,0,0,0.388,0,0.048,0.19,0.81,0.19,47.5
-631072800000,1950,1,1949,4,14,7,0.288,0.055,0.233,13746.4,89.85,89.85,81.82,2,2,2,476.7,442.7,515.4,385.7,351.7,91,91,91,0,0,0,0.192,0.177,0.206,385.7,351.7,424.4,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.187,0.175,0.2,0.0471,0.0403,0.0549,0.0019,0.0017,0.0023,0.498,0.434,0.574,0.021,0.018,0.024,23.76,23.51,23.97,0.932,0.926,0.937,0.977,0.972,0.98,0.911,0.901,0.918,41.85,38.3,45.84,40.91,37.24,44.93,0,0,0,0,0,0,0.455,0,0.055,0.19,0.81,0.19,47.7
-630468000000,1950,1,1949,4,15,7,0.35,0.0676,0.282,16222.9,101.3,101.3,96.56,3,2,2.4285714285714284,578.3,536.9,619.8,466.5,445.9,111.7,91,120,0,0,0,0.193,0.166,0.212,466.5,445.9,499.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.22,0.208,0.24,0.0633,0.0592,0.07,0.0027,0.0025,0.003,0.569,0.465,0.644,0.024,0.02,0.027,23.23,23.12,23.37,0.932,0.919,0.941,0.976,0.97,0.98,0.909,0.891,0.922,42.21,33.06,49.12,41.22,32.07,48.14,0,0,0,0,0,0,0.536,0,0.068,0.19,0.81,0.19,46.4
-629863200000,1950,1,1949,4,16,7,0.39,0.0726,0.317,17800.8,109.4,109.4,106,3,3,3,644.1,629.7,662,524.1,509.7,120,120,120,0,0,0,0.186,0.181,0.191,524.1,509.7,542,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.253,0.245,0.264,0.0796,0.0739,0.0868,0.0034,0.0031,0.0037,0.549,0.523,0.581,0.023,0.022,0.025,22.97,22.87,23.06,0.925,0.923,0.927,0.97,0.97,0.971,0.897,0.896,0.9,36.41,35.47,37.56,35.32,34.41,36.46,0,0,0,0,0,0,0.589,0,0.073,0.19,0.81,0.19,45.6
-629258400000,1950,1,1949,4,17,7,0.421,0.0726,0.348,19504.9,122,122,116.1,3,3,3,695.4,667.6,725.1,575.4,547.6,120,120,120,0,0,0,0.173,0.166,0.18,575.4,547.6,605.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.282,0.267,0.299,0.1,0.0891,0.112,0.0043,0.0038,0.0048,0.643,0.592,0.699,0.028,0.025,0.03,22.68,22.5,22.84,0.93,0.928,0.933,0.975,0.972,0.979,0.907,0.901,0.914,39.68,37.92,41.54,38.7,36.85,40.68,0,0,0,0,0,0,0.645,0,0.073,0.17,0.83,0.17,46.3
-628653600000,1950,1,1949,4,18,7,0.47,0.0799,0.39,21653.8,136.7,136.7,128.9,3,3,3,776.8,735.5,827.5,644.7,615.5,132.1,120,137,0,0,0,0.17,0.159,0.179,644.7,615.5,690.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.323,0.305,0.35,0.123,0.115,0.137,0.0054,0.005,0.006,0.774,0.718,0.862,0.034,0.031,0.038,22.22,21.93,22.44,0.936,0.934,0.939,0.98,0.98,0.98,0.918,0.916,0.921,43.84,42.19,46.5,42.96,41.35,45.57,0,0,0,0,0,0,0.716,0,0.08,0.17,0.83,0.17,46.1
-628048800000,1950,2,1949,5,19,7,0.691,0.0829,0.552,27771.5,184.4,184.4,165.3,4,3,3.857142857142857,1143,858,1634,1006,721,137,137,137,93.14,0,397,0.127,0.0839,0.16,912.4,721,1100,990,990,990,968.3,967.3,969.9,21.7,20.1,22.7,0.595,0.367,0.906,0.299,0.15,0.48,0.014,0.0066,0.024,1.3,0.838,1.92,0.061,0.037,0.096,20.38,18.16,21.74,0.936,0.929,0.941,0.978,0.971,0.98,0.915,0.902,0.922,43.96,37.75,48.22,43.01,36.66,47.26,0,0,0,0,0,0,0.918,0,0.139,0.12,0.8,0.2,40.2
-627444000000,1950,2,1949,5,20,7,1.27,0.0829,0.665,27641,178.8,178.8,164.5,4,4,4,2098,1652,2756,1961,1515,137,137,137,860.7,415,1519,0.0674,0.0497,0.0829,1100,1100,1100,990,990,990,971.2,970,972.9,18.8,17.1,20,0.921,0.908,0.926,0.48,0.48,0.48,0.026,0.024,0.028,1.94,1.92,1.94,0.1,0.096,0.11,16.82,15.13,18.1,0.927,0.915,0.934,0.978,0.97,0.98,0.906,0.887,0.916,42.06,37.33,45.61,41.13,36.22,44.7,0,0,0,0,0,0,0.914,0,0.605,0.065,0.52,0.48,21.8
-626839200000,1950,2,1949,5,21,7,2.45,0.0958,0.665,19177.5,137.7,137.7,114.2,4,4,4,4045,3020,4991,3887,2883,158.4,137,162,2786,1783,3729,0.0401,0.0325,0.0486,1100,1100,1100,990,990,990,975.7,973.6,977.5,14.3,12.5,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.029,0.038,1.94,1.94,1.94,0.14,0.12,0.16,12.38,10.57,14.5,0.879,0.864,0.908,0.97,0.97,0.97,0.853,0.838,0.88,29.42,24.61,35.48,28.54,23.87,34.42,0,0,0,0,0,0,0.634,0,1.785,0.039,0.27,0.73,7.83
-626234400000,1950,2,1949,5,22,7,3.13,0.164,0.665,15661.3,95.08,95.08,93.22,4,4,4,5170,5027,5234,4899,4712,271.3,162,315,3799,3612,3972,0.0525,0.031,0.0627,1100,1100,1100,990.02,990.01,990.03,977.8,977.6,977.9,12.2,12.2,12.5,0.919,0.917,0.923,0.48,0.48,0.48,0.039,0.039,0.039,1.93,1.93,1.94,0.16,0.16,0.16,10.31,10.22,10.52,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.03,23.81,24.5,23.31,23.1,23.77,0,0,0,0,0,0,0.518,0,2.465,0.052,0.21,0.79,5
-625629600000,1950,3,1949,6,23,7,2.9,0.191,0.665,16588.5,101,101,98.74,4,4,4,4794,4658,4926,4479,4343,315,315,315,3379,3243,3511,0.0657,0.0639,0.0676,1100,1100,1100,990,990,990,977.1,976.9,977.4,12.9,12.6,13.1,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.037,0.038,1.94,1.94,1.94,0.15,0.15,0.15,10.92,10.68,11.18,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.45,24.89,26.03,24.69,24.14,25.25,0,0,0,0,0,0,0.549,0,2.235,0.066,0.23,0.77,5.72
-625024800000,1950,3,1949,6,24,7,2.63,0.191,0.665,17863.2,110.7,110.7,106.3,4,4,4,4342,4103,4582,4027,3788,315,315,315,2927,2688,3167,0.0727,0.0688,0.0768,1100,1100,1100,990,990,990,976.3,975.9,976.7,13.7,13.3,14.1,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.75,11.31,12.19,0.865,0.864,0.868,0.97,0.97,0.97,0.839,0.838,0.842,27.4,26.36,28.53,26.58,25.57,27.68,0,0,0,0,0,0,0.591,0,1.965,0.073,0.25,0.75,6.79
-624420000000,1950,3,1949,6,25,7,2.4,0.151,0.665,19137.5,115.3,115.3,113.9,4,4,4,3966,3909,4087,3716,3670,249.9,239,315,2616,2570,2727,0.0629,0.0588,0.0771,1100,1100,1100,990,990,990,975.6,975.5,975.8,14.4,14.2,14.5,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.46,12.22,12.57,0.874,0.869,0.876,0.97,0.97,0.97,0.848,0.843,0.85,29.36,28.63,29.71,28.48,27.77,28.82,0,0,0,0,0,0,0.633,0,1.735,0.063,0.28,0.72,7.97
-623815200000,1950,3,1949,6,26,7,2.36,0.154,0.665,19385.7,116,116,115.4,4,4,4,3905,3882,3909,3650,3587,255,239,295,2550,2487,2570,0.0653,0.0611,0.076,1100,1100,1100,990,990,990,975.5,975.4,975.5,14.5,14.5,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.58,12.57,12.63,0.877,0.876,0.878,0.97,0.97,0.97,0.85,0.85,0.851,29.74,29.71,29.89,28.85,28.82,28.99,0,0,0,0,0,0,0.641,0,1.695,0.065,0.28,0.72,8.21
-623210400000,1950,4,1949,7,27,7,2.28,0.178,0.665,19940.7,119.6,119.6,118.7,4,4,4,3776,3740,3879,3481,3445,295,295,295,2381,2345,2484,0.0781,0.0761,0.0789,1100,1100,1100,990,990,990,975.2,975.1,975.4,14.8,14.6,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.85,12.64,12.93,0.883,0.878,0.884,0.97,0.97,0.97,0.856,0.851,0.858,30.59,29.91,30.83,29.67,29.01,29.91,0,0,0,0,0,0,0.659,0,1.615,0.078,0.29,0.71,8.75
-622605600000,1950,4,1949,7,28,7,2.25,0.178,0.665,20217.6,121.6,121.6,120.3,4,4,4,3712,3661,3740,3417,3366,295,295,295,2317,2266,2345,0.0795,0.0789,0.0806,1100,1100,1100,990,990,990,975.1,975,975.1,14.9,14.9,15,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.032,1.94,1.94,1.94,0.13,0.13,0.13,12.99,12.93,13.1,0.885,0.884,0.887,0.97,0.97,0.97,0.859,0.858,0.861,31.02,30.83,31.34,30.09,29.91,30.4,0,0,0,0,0,0,0.669,0,1.585,0.079,0.3,0.7,8.99
-622000800000,1950,4,1949,7,29,7,2.26,0.178,0.665,20085.2,119.6,119.6,119.6,4,4,4,3743,3740,3758,3448,3445,295,295,295,2348,2345,2363,0.0788,0.0785,0.0789,1100,1100,1100,990,990,990,975.1,975.1,975.2,14.9,14.8,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.032,1.94,1.94,1.94,0.13,0.13,0.13,12.92,12.89,12.93,0.884,0.883,0.884,0.97,0.97,0.97,0.858,0.857,0.858,30.81,30.71,30.83,29.89,29.79,29.91,0,0,0,0,0,0,0.664,0,1.595,0.079,0.29,0.71,8.89
-621396000000,1950,4,1949,7,30,7,2.18,0.178,0.665,20680.5,126.1,126.1,123.1,4,4,4,3600,3479,3721,3305,3184,295,295,295,2205,2084,2326,0.082,0.0793,0.0848,1100,1100,1100,990,990,990,974.8,974.6,975.1,15.2,14.9,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.23,12.97,13.48,0.889,0.885,0.894,0.97,0.97,0.97,0.863,0.859,0.867,31.73,30.96,32.5,30.77,30.03,31.52,0,0,0,0,0,0,0.684,0,1.515,0.082,0.31,0.69,9.49
-620791200000,1950,5,1949,8,31,7,1.97,0.194,0.665,22092,136.5,136.5,131.5,4,4,4,3261,3065,3405,2940,2744,321,321,321,1839,1644,1984,0.0987,0.0943,0.105,1100,1100,1100,990,990,990,974.1,973.7,974.4,15.9,15.6,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.95,13.64,14.39,0.901,0.896,0.906,0.97,0.97,0.97,0.874,0.869,0.879,33.89,32.97,35.17,32.87,31.98,34.11,0,0,0,0,0,0,0.731,0,1.305,0.098,0.34,0.66,11.2
-620186400000,1950,5,1949,8,32,7,1.7,0.194,0.665,24095.8,149.3,149.3,143.4,4,4,4,2811,2608,3008,2490,2287,321,321,321,1390,1187,1587,0.115,0.107,0.123,1100,1100,1100,990,990,990,973.1,972.6,973.5,16.9,16.5,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15,14.53,15.49,0.913,0.908,0.918,0.971,0.97,0.973,0.886,0.881,0.893,36.94,35.57,38.37,35.86,34.5,37.31,0,0,0,0,0,0,0.797,0,1.035,0.11,0.39,0.61,14.2
-619581600000,1950,5,1949,8,33,7,1.47,0.194,0.665,25958,159.2,159.2,154.5,4,4,4,2431,2267,2529,2110,1946,321,321,321,1010,846,1108,0.132,0.127,0.142,1100,1100,1100,990,990,990,972.1,971.7,972.4,17.9,17.6,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.92,15.68,16.31,0.923,0.92,0.925,0.975,0.974,0.978,0.9,0.896,0.905,39.61,38.93,40.72,38.63,37.9,39.8,0,0,0,0,0,0,0.858,0,0.805,0.13,0.45,0.55,17.7
-618976800000,1950,5,1949,8,34,7,1.25,0.194,0.665,27669,168.9,168.9,164.7,4,4,4,2071,1930,2220,1750,1609,321,321,321,649.6,509,799,0.155,0.145,0.166,1100,1100,1100,990,990,990,971.3,970.9,971.6,18.7,18.4,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.8,16.43,17.18,0.928,0.926,0.93,0.98,0.978,0.98,0.909,0.906,0.911,42.03,41.02,43.09,41.17,40.13,42.23,0,0,0,0,0,0,0.915,0,0.585,0.16,0.53,0.47,22.1
-618372000000,1950,5,1949,8,35,7,1.04,0.156,0.665,29609.3,180.8,180.8,176.2,4,4,4,1720,1590,1847,1463,1380,257.6,210,321,362.6,280,426,0.149,0.121,0.18,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.923,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.095,0.1,17.87,17.45,18.29,0.933,0.931,0.935,0.98,0.98,0.98,0.914,0.912,0.916,44.96,43.83,46.12,44.06,42.95,45.2,0,0,0,0,0,0,0.979,0,0.375,0.15,0.64,0.36,28.5
-617767200000,1950,6,1949,9,36,7,0.874,0.127,0.665,31286,190.3,190.3,186.2,4,4,4,1445,1339,1546,1235,1129,210,210,210,134.7,29,236,0.146,0.136,0.157,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.869,0.825,0.911,0.48,0.48,0.48,0.023,0.023,0.024,1.88,1.84,1.93,0.091,0.087,0.095,18.81,18.44,19.19,0.936,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.51,46.51,48.54,46.56,45.58,47.57,0,0,0,0,0,0,1.03,0,0.209,0.15,0.76,0.24,35.8
-617162400000,1950,6,1949,9,37,7,0.733,0.127,0.606,30247.4,191.3,191.3,180,4,4,4,1213,1123,1312,1003,913.2,210,210,210,0.2857,0,2,0.174,0.16,0.187,1002,913.2,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.673,0.561,0.811,0.366,0.281,0.48,0.017,0.013,0.023,1.49,1.21,1.83,0.069,0.056,0.086,19.95,19.29,20.5,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.92,45.93,43.01,48.8,45.01,42.15,47.83,0,0,0,0,0,0,1,0,0.127,0.17,0.83,0.17,41.3
-616557600000,1950,6,1949,9,38,7,0.604,0.127,0.477,25052.7,161.7,161.7,149.1,4,3,3.7142857142857144,998.6,919.2,1078,788.6,709.2,210,210,210,0,0,0,0.211,0.195,0.228,788.6,709.2,867.9,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.447,0.375,0.52,0.19,0.145,0.244,0.0086,0.0064,0.011,0.965,0.849,1.1,0.044,0.038,0.05,21.16,20.76,21.51,0.935,0.928,0.942,0.976,0.97,0.98,0.912,0.9,0.923,41.62,37.01,48.72,40.63,35.9,47.75,0,0,0,0,0,0,0.828,0,0.127,0.21,0.79,0.21,41.5
-615952800000,1950,6,1949,9,39,7,0.498,0.123,0.375,20586.6,133.5,133.5,122.5,3,3,3,823.5,772.5,893,620.3,580.3,203.1,186,210,0,0,0,0.247,0.235,0.266,620.3,580.3,683,990,990,990,967.2,967,967.5,22.8,22.5,23,0.322,0.299,0.358,0.115,0.102,0.135,0.0051,0.0045,0.006,0.741,0.667,0.86,0.032,0.029,0.038,22.07,21.67,22.34,0.934,0.93,0.939,0.978,0.975,0.98,0.913,0.907,0.92,41.77,39.3,45.41,40.85,38.3,44.5,0,0,0,0,0,0,0.681,0,0.123,0.25,0.75,0.25,41.3
-615348000000,1950,7,1949,10,40,7,0.418,0.112,0.306,17103.4,113.4,113.4,101.8,3,2,2.7142857142857144,691.2,636.6,755.5,505.2,450.6,186,186,186,0,0,0,0.27,0.246,0.292,505.2,450.6,569.5,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.253,0.222,0.289,0.0751,0.0601,0.0978,0.0032,0.0026,0.0042,0.588,0.488,0.669,0.025,0.021,0.028,22.75,22.44,22.94,0.929,0.92,0.941,0.973,0.97,0.98,0.904,0.892,0.922,39.45,33.21,48.71,38.43,32.22,47.74,0,0,0,0,0,0,0.566,0,0.112,0.27,0.73,0.27,40.9
-614743200000,1950,7,1949,10,41,7,0.352,0.112,0.239,13833.7,89.99,89.99,82.34,2,2,2,581.9,542.7,619.8,395.9,356.7,186,186,186,0,0,0,0.32,0.3,0.343,395.9,356.7,433.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.2,0.186,0.213,0.0492,0.0413,0.0568,0.0021,0.0017,0.0024,0.527,0.452,0.603,0.022,0.019,0.026,23.26,23.02,23.51,0.933,0.927,0.938,0.978,0.972,0.98,0.912,0.901,0.919,42.1,38.1,45.91,41.17,37.03,44.99,0,0,0,0,0,0,0.457,0,0.113,0.32,0.68,0.32,39.3
-614138400000,1950,7,1949,10,42,7,0.312,0.112,0.2,11527.8,72.8,72.8,68.62,2,2,2,516.5,496.9,536.9,330.5,310.9,186,186,186,0,0,0,0.36,0.346,0.374,330.5,310.9,350.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.17,0.184,0.0361,0.0322,0.0402,0.0015,0.0013,0.0017,0.406,0.373,0.442,0.017,0.015,0.018,23.67,23.54,23.79,0.922,0.918,0.926,0.97,0.97,0.971,0.895,0.891,0.899,35.37,33.31,37.5,34.31,32.31,36.4,0,0,0,0,0,0,0.381,0,0.112,0.36,0.64,0.36,36.9
-613533600000,1950,7,1949,10,43,7,0.284,0.112,0.172,9933.93,63.27,63.27,59.13,2,2,2,470.3,446.6,490.4,284.3,260.6,186,186,186,0,0,0,0.396,0.379,0.417,284.3,260.6,304.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.152,0.167,0.0269,0.0221,0.0309,0.0011,0.00091,0.0013,0.331,0.294,0.362,0.014,0.012,0.015,23.95,23.83,24.1,0.913,0.907,0.917,0.97,0.97,0.97,0.885,0.88,0.89,30.48,27.94,32.62,29.57,27.1,31.64,0,0,0,0,0,0,0.329,0,0.112,0.39,0.61,0.39,35
-612928800000,1950,7,1949,10,44,7,0.261,0.0964,0.164,9549.67,59.34,59.34,56.84,2,2,2,431.3,418.2,442.7,271.8,256.7,159.4,155,186,0,0,0,0.369,0.353,0.42,271.8,256.7,283.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.153,0.15,0.157,0.0244,0.0213,0.0267,0.001,0.00087,0.0011,0.309,0.288,0.326,0.013,0.012,0.013,24.15,24.1,24.22,0.91,0.906,0.913,0.97,0.97,0.97,0.883,0.879,0.885,29.3,27.52,30.59,28.42,26.7,29.67,0,0,0,0,0,0,0.316,0,0.097,0.37,0.63,0.37,36.6
-612324000000,1950,8,1949,11,45,7,0.241,0.0937,0.148,8574.04,55.08,55.08,51.04,2,2,2,399.3,382.6,418.2,244.3,227.6,155,155,155,0,0,0,0.388,0.371,0.405,244.3,227.6,263.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.137,0.15,0.0189,0.0155,0.0226,0.00077,0.00063,0.00092,0.268,0.245,0.295,0.011,0.0099,0.012,24.34,24.22,24.44,0.902,0.896,0.908,0.97,0.97,0.97,0.875,0.869,0.881,26.31,24.44,28.39,25.52,23.71,27.54,0,0,0,0,0,0,0.284,0,0.093,0.39,0.61,0.39,35.6
-611719200000,1950,8,1949,11,46,7,0.221,0.0937,0.127,7750.68,48.17,48.17,46.13,1,1,1,365.6,364,375.1,210.6,209,155,155,155,0,0,0,0.424,0.413,0.426,210.6,209,220.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.131,0.135,0.0121,0.0118,0.014,0.00049,0.00048,0.00057,0.457,0.452,0.491,0.018,0.018,0.02,24.31,24.23,24.33,0.937,0.937,0.94,0.98,0.98,0.98,0.919,0.918,0.921,47.08,46.73,49.15,46.13,45.8,48.17,0,0,0,0,0,0,0.256,0,0.094,0.42,0.57,0.43,35.1
-611114400000,1950,8,1949,11,47,7,0.204,0.0937,0.11,6697.2,44.64,44.64,39.86,1,1,1,337.5,321.2,358.7,182.5,166.2,155,155,155,0,0,0,0.46,0.432,0.483,182.5,166.2,203.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.121,0.116,0.129,0.00831,0.00662,0.0107,0.00033,0.00026,0.00043,0.367,0.318,0.433,0.015,0.013,0.017,24.55,24.37,24.68,0.929,0.923,0.936,0.976,0.97,0.98,0.907,0.896,0.917,40.83,37.14,45.55,39.86,36.02,44.64,0,0,0,0,0,0,0.221,0,0.094,0.46,0.54,0.46,32.8
-610509600000,1950,8,1949,11,48,7,0.184,0.0842,0.1,6058.79,40.79,40.79,36.06,1,1,1,304.5,290,317.9,165.3,150.9,139.1,118,155,0,0,0,0.456,0.39,0.507,165.3,150.9,184.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.00653,0.00509,0.00846,0.00026,0.0002,0.00034,0.315,0.277,0.368,0.013,0.011,0.015,24.76,24.7,24.81,0.923,0.917,0.93,0.973,0.97,0.98,0.898,0.89,0.911,37.07,33.67,41.64,36.06,32.66,40.79,0,0,0,0,0,0,0.2,0,0.084,0.46,0.54,0.46,32.9
-609904800000,1950,9,1949,12,49,7,0.172,0.0714,0.1,6082.22,37.01,37.01,36.2,1,1,1,283.8,283.2,287.1,165.8,165.2,118,118,118,0,0,0,0.416,0.411,0.417,165.8,165.2,169.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.111,0.113,0.00658,0.00652,0.00691,0.00026,0.00026,0.00027,0.313,0.311,0.322,0.012,0.012,0.013,24.85,24.83,24.86,0.923,0.923,0.925,0.97,0.97,0.972,0.896,0.896,0.899,37.31,37.18,38.08,36.2,36.07,37.01,0,0,0,0,0,0,0.201,0,0.072,0.42,0.58,0.42,35.4
-609300000000,1950,9,1949,12,50,7,0.162,0.0714,0.0908,5492.92,35.68,35.68,32.7,1,1,1,268.1,259.4,281.5,150.1,141.4,118,118,118,0,0,0,0.44,0.419,0.455,150.1,141.4,163.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.111,0.00501,0.00414,0.00635,0.0002,0.00016,0.00025,0.271,0.249,0.306,0.011,0.0098,0.012,24.96,24.87,25.01,0.917,0.914,0.923,0.97,0.97,0.97,0.89,0.886,0.895,33.71,31.69,36.78,32.7,30.74,35.68,0,0,0,0,0,0,0.182,0,0.0712,0.44,0.56,0.44,33.9
-608695200000,1950,9,1949,12,51,7,0.147,0.0714,0.0757,4547.8,30.18,30.18,27.07,1,1,1,243.1,228.7,256.9,125.1,110.7,118,118,118,0,0,0,0.486,0.459,0.516,125.1,110.7,138.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0973,0.0922,0.102,0.00251,0.00107,0.00389,0.000099,0.000042,0.00015,0.211,0.18,0.243,0.0083,0.0071,0.0096,25.13,25.03,25.25,0.905,0.894,0.913,0.97,0.97,0.97,0.878,0.868,0.885,27.91,24.51,31.11,27.07,23.78,30.18,0,0,0,0,0,0,0.15,0,0.0713,0.49,0.51,0.49,30.9
-608090400000,1950,9,1949,12,52,7,0.131,0.0696,0.0619,3663.71,26,26,21.81,1,1,1,217.3,216.8,220.7,102.3,98.76,115,97,118,0,0,0,0.529,0.447,0.544,102.3,98.76,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.089,0.088,0.0937,0.000322,0,0.00198,0.000013,0,0.000077,0.164,0.157,0.197,0.0064,0.0062,0.0077,25.33,25.3,25.34,0.886,0.883,0.902,0.967,0.967,0.97,0.857,0.853,0.875,22.54,21.67,26.81,21.81,20.95,26,0,0,0,0,0,0,0.121,0,0.0691,0.53,0.47,0.53,28
-607485600000,1950,10,1950,1,1,7,0.129,0.0587,0.0701,4216.3,26,26,25.1,1,1,1,212.8,203.9,216.8,115.8,106.9,97,97,97,0,0,0,0.456,0.447,0.476,115.8,106.9,119.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0923,0.0891,0.0937,0.00158,0.00069,0.00198,0.000062,0.000027,0.000077,0.189,0.171,0.197,0.0074,0.0067,0.0077,25.33,25.3,25.41,0.899,0.891,0.902,0.97,0.97,0.97,0.872,0.865,0.875,25.87,23.74,26.81,25.1,23.03,26,0,0,0,0,0,0,0.139,0,0.0589,0.46,0.54,0.46,32.7
-606880800000,1950,10,1950,1,2,7,0.128,0.0587,0.0694,4175.57,26,26,24.85,1,1,1,211.8,208.1,216.8,114.8,111.1,97,97,97,0,0,0,0.458,0.447,0.466,114.8,111.1,119.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0906,0.0937,0.00148,0.00111,0.00198,0.000058,0.000043,0.000077,0.187,0.179,0.197,0.0073,0.007,0.0077,25.34,25.3,25.37,0.898,0.895,0.902,0.97,0.97,0.97,0.871,0.868,0.875,25.62,24.73,26.81,24.85,23.99,26,0,0,0,0,0,0,0.138,0,0.0586,0.46,0.54,0.46,32.6
-606276000000,1950,10,1950,1,3,7,0.121,0.0545,0.0663,3981.35,27.03,27.03,23.7,1,1,1,199.8,196.6,203.9,109.7,99.62,90.14,73,97,0,0,0,0.451,0.371,0.493,109.7,99.62,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0866,0.0926,0.000975,0,0.00236,0.000038,0,0.000092,0.176,0.157,0.203,0.0069,0.0061,0.0079,25.41,25.39,25.44,0.893,0.884,0.905,0.969,0.967,0.97,0.866,0.855,0.878,24.44,21.97,27.87,23.7,21.25,27.03,0,0,0,0,0,0,0.132,0,0.0547,0.45,0.55,0.45,32.9
-605671200000,1950,10,1950,1,4,7,0.119,0.0442,0.0749,4548.83,27.33,27.33,27.08,1,1,1,196.8,196.6,197.9,123.8,123.6,73,73,73,0,0,0,0.371,0.369,0.371,123.8,123.6,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0926,0.093,0.00238,0.00236,0.00249,0.000093,0.000092,0.000097,0.204,0.203,0.206,0.008,0.0079,0.008,25.39,25.39,25.39,0.906,0.905,0.906,0.97,0.97,0.97,0.878,0.878,0.879,27.91,27.87,28.18,27.08,27.03,27.33,0,0,0,0,0,0,0.15,0,0.0441,0.37,0.63,0.37,38.2
-605066400000,1950,10,1950,1,5,7,0.123,0.0416,0.0817,4986.41,30.08,30.08,29.68,1,1,1,203.8,203.8,203.8,135.1,130.8,68.71,67,73,0,0,0,0.337,0.329,0.358,135.1,130.8,136.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0951,0.0962,0.00351,0.00308,0.00368,0.00014,0.00012,0.00014,0.229,0.219,0.232,0.0089,0.0086,0.0091,25.35,25.34,25.36,0.911,0.909,0.912,0.97,0.97,0.97,0.884,0.882,0.885,30.6,29.58,31.01,29.68,28.69,30.08,0,0,0,0,0,0,0.165,0,0.0413,0.34,0.66,0.34,40.5
-604461600000,1950,11,1950,2,6,7,0.128,0.045,0.0833,5078.38,32.98,32.98,30.23,1,1,1,212.1,203.9,216.8,137.7,123.8,74.43,67,93,0,0,0,0.35,0.309,0.429,137.7,123.8,149.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0974,0.0947,0.101,0.00377,0.00238,0.00498,0.00015,0.000093,0.0002,0.236,0.206,0.264,0.0092,0.0081,0.01,25.29,25.24,25.34,0.912,0.905,0.917,0.97,0.97,0.97,0.885,0.878,0.89,31.16,27.8,34,30.23,26.96,32.98,0,0,0,0,0,0,0.168,0,0.0447,0.35,0.65,0.35,39.7
-603856800000,1950,11,1950,2,7,7,0.131,0.0562,0.0749,4529.75,26.96,26.96,26.96,1,1,1,216.8,216.8,216.8,123.8,123.8,93,93,93,0,0,0,0.429,0.429,0.429,123.8,123.8,123.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0947,0.0947,0.00238,0.00238,0.00238,0.000093,0.000093,0.000093,0.206,0.206,0.206,0.0081,0.0081,0.0081,25.29,25.29,25.29,0.905,0.905,0.905,0.97,0.97,0.97,0.878,0.878,0.878,27.8,27.8,27.8,26.96,26.96,26.96,0,0,0,0,0,0,0.15,0,0.0561,0.43,0.57,0.43,34.6
-603252000000,1950,11,1950,2,8,7,0.143,0.0428,0.1,6146.52,42.9,42.9,36.59,1,1,1,236.1,216.8,259.4,165.4,123.8,70.71,67,93,0,0,0,0.302,0.258,0.429,165.4,123.8,192.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.0947,0.116,0.00654,0.00238,0.00924,0.00026,0.000093,0.00037,0.31,0.206,0.387,0.012,0.0081,0.015,25.08,24.88,25.29,0.923,0.905,0.933,0.974,0.97,0.98,0.899,0.878,0.914,37.55,27.8,43.77,36.59,26.96,42.9,0,0,0,0,0,0,0.203,0,0.043,0.3,0.7,0.3,43
-602647200000,1950,11,1950,2,9,7,0.172,0.0501,0.122,7454.01,47.81,47.81,44.37,2,1,1.1428571428571428,283.9,266,298.8,201.1,186,82.86,67,104,0,0,0,0.29,0.237,0.359,201.1,186,216.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.118,0.124,0.0106,0.0086,0.0132,0.00042,0.00034,0.00053,0.383,0.22,0.462,0.015,0.0087,0.018,24.78,24.71,24.95,0.928,0.892,0.939,0.979,0.97,0.98,0.908,0.865,0.92,41.97,23.59,48.79,41.1,22.88,47.81,0,0,0,0,0,0,0.246,0,0.05,0.29,0.71,0.29,43.3
