datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-602042400000,1950,12,1950,3,10,7,0.192,0.0629,0.13,7850.64,48.56,48.56,46.73,2,1,1.2857142857142858,318.2,302.6,334.4,214.2,198.6,104,104,104,0,0,0,0.327,0.311,0.344,214.2,198.6,230.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.122,0.133,0.0129,0.00986,0.0161,0.00051,0.00039,0.00065,0.388,0.234,0.476,0.015,0.0094,0.019,24.62,24.52,24.73,0.925,0.895,0.939,0.977,0.97,0.98,0.904,0.868,0.92,40.79,24.25,49.05,39.9,23.52,48.07,0,0,0,0,0,0,0.26,0,0.062,0.33,0.68,0.32,40.9
-601437600000,1950,12,1950,3,11,7,0.223,0.0629,0.16,9424.79,60.38,60.38,56.1,2,2,2,369.4,341.6,389.6,265.4,237.6,104,104,104,0,0,0,0.282,0.267,0.304,265.4,237.6,285.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.136,0.153,0.0231,0.0175,0.0271,0.00093,0.0007,0.0011,0.294,0.253,0.324,0.012,0.01,0.013,24.46,24.33,24.64,0.909,0.9,0.914,0.97,0.97,0.97,0.881,0.873,0.886,28.92,25.84,31.12,28.05,25.07,30.19,0,0,0,0,0,0,0.312,0,0.063,0.28,0.72,0.28,42.3
-600832800000,1950,12,1950,3,12,7,0.247,0.0629,0.184,10794.7,68.22,68.22,64.25,2,2,2,408.1,394,427.1,304.1,290,104,104,104,0,0,0,0.255,0.243,0.264,304.1,290,323.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.159,0.154,0.166,0.0308,0.028,0.0346,0.0013,0.0011,0.0014,0.354,0.331,0.385,0.014,0.013,0.016,24.21,24.09,24.3,0.917,0.915,0.921,0.97,0.97,0.97,0.89,0.887,0.893,33.12,31.61,35.16,32.13,30.66,34.11,0,0,0,0,0,0,0.357,0,0.063,0.25,0.74,0.26,43.7
-600228000000,1950,12,1950,3,13,7,0.273,0.0629,0.21,12348.8,81.98,81.98,73.5,2,2,2,451.8,429.8,490.4,347.8,325.8,104,104,104,0,0,0,0.231,0.212,0.242,347.8,325.8,386.4,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.175,0.167,0.188,0.0396,0.0352,0.0473,0.0016,0.0014,0.002,0.429,0.39,0.5,0.018,0.016,0.021,23.94,23.69,24.08,0.926,0.922,0.932,0.973,0.97,0.98,0.9,0.894,0.913,37.78,35.45,41.83,36.75,34.38,40.99,0,0,0,0,0,0,0.408,0,0.063,0.23,0.77,0.23,45.2
-599623200000,1951,1,1950,4,14,7,0.308,0.0726,0.235,13804.7,87.85,87.85,82.17,2,2,2,509.2,490.4,536.9,389.2,370.4,120,120,120,0,0,0,0.236,0.224,0.245,389.2,370.4,416.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.184,0.201,0.0478,0.0441,0.0534,0.002,0.0018,0.0022,0.507,0.471,0.561,0.021,0.019,0.023,23.6,23.42,23.72,0.932,0.929,0.936,0.979,0.976,0.98,0.912,0.907,0.917,41.98,40.04,44.82,41.09,39.09,43.92,0,0,0,0,0,0,0.457,0,0.073,0.24,0.76,0.24,44.8
-599018400000,1951,1,1950,4,15,7,0.381,0.0726,0.308,17394.3,113.9,113.9,103.5,3,2,2.857142857142857,629.4,548.2,684.5,509.4,428.2,120,120,120,0,0,0,0.191,0.175,0.219,509.4,428.2,564.5,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.246,0.205,0.276,0.0766,0.0556,0.0958,0.0033,0.0023,0.0041,0.554,0.465,0.623,0.023,0.02,0.027,23.03,22.74,23.35,0.927,0.919,0.937,0.972,0.97,0.98,0.901,0.891,0.919,37.7,33.06,45.96,36.66,32.07,45.04,0,0,0,0,0,0,0.575,0,0.073,0.19,0.81,0.19,45.7
-598413600000,1951,1,1950,4,16,7,0.383,0.0726,0.31,17438.1,105.9,105.9,103.8,3,3,3,632.7,629.7,643.9,512.7,509.7,120,120,120,0,0,0,0.19,0.186,0.191,512.7,509.7,523.9,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.247,0.245,0.253,0.0751,0.0739,0.0796,0.0032,0.0031,0.0034,0.529,0.523,0.549,0.022,0.022,0.023,23.04,22.98,23.06,0.924,0.923,0.925,0.97,0.97,0.97,0.896,0.896,0.897,35.67,35.47,36.4,34.6,34.41,35.31,0,0,0,0,0,0,0.577,0,0.073,0.19,0.81,0.19,45.5
-597808800000,1951,1,1950,4,17,7,0.404,0.0726,0.331,18587.7,115.1,115.1,110.6,3,3,3,668.1,648.5,690.2,548.1,528.5,120,120,120,0,0,0,0.18,0.174,0.185,548.1,528.5,570.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.267,0.256,0.28,0.0892,0.0814,0.0981,0.0038,0.0035,0.0042,0.593,0.557,0.633,0.025,0.024,0.027,22.84,22.71,22.95,0.928,0.925,0.93,0.972,0.97,0.975,0.901,0.898,0.906,37.95,36.69,39.35,36.88,35.59,38.36,0,0,0,0,0,0,0.615,0,0.073,0.18,0.82,0.18,46
-597204000000,1951,1,1950,4,18,7,0.441,0.0674,0.374,20909.5,128.8,128.8,124.5,3,3,3,729.1,704.7,745.4,617.6,584.7,111.4,105,120,0,0,0,0.153,0.141,0.17,617.6,584.7,640.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.305,0.288,0.317,0.115,0.104,0.122,0.005,0.0045,0.0053,0.72,0.66,0.762,0.031,0.028,0.033,22.46,22.36,22.62,0.934,0.931,0.936,0.979,0.977,0.98,0.915,0.909,0.918,42.37,40.26,43.82,41.49,39.32,42.94,0,0,0,0,0,0,0.691,0,0.067,0.15,0.85,0.15,47.4
-596599200000,1951,2,1950,5,19,7,0.476,0.0663,0.41,22719.2,139.1,139.1,135.2,3,3,3,787.2,764,817.2,677.7,659,109.6,105,137,0,0,0,0.139,0.13,0.168,677.7,659,699.6,990,990,990,967,967,967.2,23,22.8,23,0.339,0.328,0.351,0.133,0.128,0.14,0.0058,0.0055,0.0061,0.833,0.797,0.875,0.036,0.035,0.038,22.12,21.99,22.25,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,46,44.94,47.32,45.08,44.04,46.37,0,0,0,0,0,0,0.751,0,0.066,0.14,0.86,0.14,47.7
-595994400000,1951,2,1950,5,20,7,0.531,0.0829,0.448,24153.5,153.4,153.4,143.8,4,3,3.5714285714285716,878.5,817.2,941.1,741.5,680.2,137,137,137,0,0,0,0.157,0.146,0.168,741.5,680.2,804.1,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.389,0.344,0.441,0.162,0.134,0.193,0.0072,0.0059,0.0087,0.866,0.818,0.927,0.038,0.036,0.041,21.72,21.42,21.99,0.934,0.928,0.941,0.975,0.97,0.98,0.911,0.9,0.922,41.88,37.34,48.22,40.86,36.23,47.26,0,0,0,0,0,0,0.799,0,0.083,0.16,0.84,0.16,45.5
-595389600000,1951,2,1950,5,21,7,0.659,0.0829,0.576,29521.1,191.6,191.6,175.7,4,4,4,1090,982,1212,952.7,845,137,137,137,0,0,0,0.127,0.113,0.14,952.7,845,1075,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.591,0.479,0.743,0.32,0.226,0.448,0.015,0.01,0.021,1.31,1.02,1.7,0.06,0.046,0.079,20.51,19.73,21.15,0.938,0.935,0.94,0.98,0.978,0.98,0.919,0.914,0.921,44.84,40.95,48.87,43.93,40.06,47.89,0,0,0,0,0,0,0.976,0,0.083,0.13,0.87,0.13,44.8
-594784800000,1951,2,1950,5,22,7,1.01,0.0988,0.665,30028.4,193.3,193.3,178.7,4,4,4,1667,1259,2248,1503,1122,163.3,137,183,403.4,22,965,0.0996,0.0814,0.114,1100,1100,1100,990,990,990,970,968.7,971.7,20,18.3,21.3,0.881,0.789,0.926,0.48,0.48,0.48,0.024,0.023,0.026,1.9,1.8,1.94,0.095,0.085,0.11,18.11,16.36,19.48,0.933,0.926,0.939,0.98,0.978,0.98,0.914,0.905,0.92,45.61,40.84,49.32,44.69,39.94,48.33,0,0,0,0,0,0,0.993,0,0.345,0.098,0.66,0.34,29.7
-594180000000,1951,3,1950,6,23,7,1.83,0.116,0.665,23235,155.6,155.6,138.3,4,4,4,3018,2398,3818,2827,2215,191,183,239,1727,1115,2479,0.0642,0.0529,0.0763,1100,1100,1100,990,990,990,973.5,972.1,975.3,16.5,14.7,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.027,0.033,1.94,1.94,1.94,0.12,0.11,0.13,14.54,12.77,16,0.906,0.881,0.924,0.971,0.97,0.976,0.881,0.854,0.901,35.59,30.32,39.86,34.58,29.41,38.89,0,0,0,0,0,0,0.768,0,1.165,0.063,0.36,0.64,12.7
-593575200000,1951,3,1950,6,24,7,2.61,0.145,0.665,17943.3,110.7,110.7,106.8,4,4,4,4312,4103,4445,4073,3864,239,239,239,2973,2764,3106,0.0555,0.0538,0.0582,1100,1100,1100,990,990,990,976.3,975.9,976.5,13.7,13.5,14.1,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.81,11.56,12.19,0.864,0.864,0.868,0.97,0.97,0.97,0.838,0.838,0.842,27.53,26.94,28.53,26.7,26.13,27.68,0,0,0,0,0,0,0.593,0,1.945,0.056,0.25,0.75,6.87
-592970400000,1951,3,1950,6,25,7,2.63,0.145,0.665,17816.4,110,110,106,4,4,4,4356,4135,4481,4117,3896,239,239,239,3017,2796,3142,0.0549,0.0533,0.0578,1100,1100,1100,990,990,990,976.3,975.9,976.6,13.7,13.4,14.1,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.73,11.5,12.13,0.864,0.864,0.867,0.97,0.97,0.97,0.838,0.838,0.841,27.33,26.79,28.36,26.51,25.98,27.51,0,0,0,0,0,0,0.589,0,1.965,0.055,0.25,0.75,6.77
-592365600000,1951,3,1950,6,26,7,2.27,0.149,0.665,20012.4,125.5,125.5,119.1,4,4,4,3759,3503,4067,3512,3208,247,239,295,2412,2108,2728,0.066,0.0588,0.0842,1100,1100,1100,990,990,990,975.2,974.6,975.8,14.8,14.2,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.89,12.26,13.43,0.883,0.869,0.893,0.97,0.97,0.97,0.856,0.843,0.866,30.7,28.74,32.34,29.78,27.88,31.37,0,0,0,0,0,0,0.662,0,1.605,0.066,0.29,0.71,8.82
-591760800000,1951,4,1950,7,27,7,1.96,0.178,0.665,22148,136.1,136.1,131.8,4,4,4,3247,3078,3405,2952,2783,295,295,295,1852,1683,2010,0.0909,0.0866,0.0958,1100,1100,1100,990,990,990,974.1,973.7,974.4,15.9,15.6,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.98,13.64,14.36,0.901,0.896,0.906,0.97,0.97,0.97,0.874,0.869,0.879,33.98,32.97,35.08,32.96,31.98,34.03,0,0,0,0,0,0,0.732,0,1.295,0.091,0.34,0.66,11.3
-591156000000,1951,4,1950,7,28,7,1.82,0.145,0.665,23213.6,139.2,139.2,138.2,4,4,4,3001,2965,3032,2762,2713,239.3,217,295,1662,1613,1691,0.0797,0.0722,0.0981,1100,1100,1100,990,990,990,973.5,973.4,973.6,16.5,16.4,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.54,14.47,14.63,0.908,0.907,0.909,0.97,0.97,0.97,0.881,0.88,0.882,35.61,35.4,35.87,34.54,34.33,34.79,0,0,0,0,0,0,0.768,0,1.155,0.08,0.37,0.63,12.8
-590551200000,1951,4,1950,7,29,7,1.78,0.131,0.665,23501.7,140,140,139.9,4,4,4,2938,2934,2965,2721,2717,217,217,217,1621,1617,1648,0.0739,0.0732,0.074,1100,1100,1100,990,990,990,973.4,973.4,973.4,16.6,16.6,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.69,14.63,14.71,0.91,0.909,0.91,0.97,0.97,0.97,0.882,0.882,0.883,36.05,35.87,36.09,34.97,34.79,35,0,0,0,0,0,0,0.777,0,1.115,0.074,0.37,0.63,13.2
-589946400000,1951,4,1950,7,30,7,1.75,0.131,0.665,23699.1,141.6,141.6,141.1,4,4,4,2895,2874,2934,2678,2657,217,217,217,1578,1557,1617,0.075,0.074,0.0755,1100,1100,1100,990,990,990,973.3,973.2,973.4,16.7,16.6,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.8,14.71,14.85,0.911,0.91,0.911,0.97,0.97,0.97,0.884,0.883,0.884,36.36,36.09,36.5,35.27,35,35.4,0,0,0,0,0,0,0.784,0,1.085,0.075,0.38,0.62,13.5
-589341600000,1951,4,1950,7,31,7,1.7,0.162,0.665,24058.1,144.1,144.1,143.2,4,4,4,2816,2785,2854,2549,2509,267.6,217,276,1449,1409,1537,0.0951,0.076,0.0991,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,14.99,14.9,15.06,0.913,0.912,0.914,0.97,0.97,0.97,0.886,0.885,0.886,36.91,36.64,37.13,35.8,35.54,36.01,0,0,0,0,0,0,0.796,0,1.035,0.095,0.39,0.61,14.2
-588736800000,1951,5,1950,8,32,7,1.65,0.179,0.665,24460.8,147.7,147.7,145.6,4,4,4,2732,2659,2785,2436,2338,295.3,276,321,1336,1238,1409,0.108,0.0991,0.121,1100,1100,1100,990,990,990,972.9,972.7,973,17.1,17,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.19,15.06,15.37,0.915,0.914,0.917,0.971,0.97,0.972,0.888,0.886,0.891,37.5,37.13,38.01,36.4,36.01,36.93,0,0,0,0,0,0,0.809,0,0.985,0.11,0.4,0.6,14.8
-588132000000,1951,5,1950,8,33,7,1.57,0.194,0.665,25167.7,151.6,151.6,149.8,4,4,4,2590,2529,2659,2269,2208,321,321,321,1169,1108,1238,0.124,0.121,0.127,1100,1100,1100,990,990,990,972.5,972.4,972.7,17.5,17.3,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.54,15.37,15.68,0.919,0.917,0.92,0.973,0.972,0.974,0.894,0.891,0.896,38.5,38.01,38.93,37.45,36.93,37.9,0,0,0,0,0,0,0.832,0,0.905,0.12,0.42,0.58,16
-587527200000,1951,5,1950,8,34,7,1.45,0.194,0.665,26160.3,158.1,158.1,155.7,4,4,4,2391,2307,2471,2070,1986,321,321,321,969.9,886,1050,0.134,0.13,0.139,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.02,15.82,16.22,0.924,0.922,0.925,0.976,0.975,0.977,0.901,0.899,0.904,39.89,39.34,40.46,38.93,38.34,39.53,0,0,0,0,0,0,0.865,0,0.785,0.13,0.46,0.54,18
-586922400000,1951,5,1950,8,35,7,1.32,0.178,0.665,27125.9,164.3,164.3,161.5,4,4,4,2186,2083,2291,1893,1826,293.6,257,321,792.7,726,870,0.134,0.12,0.146,1100,1100,1100,990,990,990,971.5,971.3,971.8,18.5,18.2,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.51,16.26,16.76,0.926,0.925,0.928,0.979,0.977,0.98,0.907,0.904,0.909,41.24,40.56,41.92,40.37,39.63,41.08,0,0,0,0,0,0,0.897,0,0.655,0.13,0.5,0.5,20.5
-586317600000,1951,6,1950,9,36,7,1.17,0.155,0.665,28367.3,173.5,173.5,168.9,4,4,4,1935,1799,2054,1678,1542,257,257,257,577.7,442,697,0.133,0.125,0.143,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.18,16.83,17.61,0.93,0.928,0.932,0.98,0.98,0.98,0.911,0.909,0.913,43.07,42.12,44.25,42.21,41.27,43.37,0,0,0,0,0,0,0.938,0,0.505,0.13,0.57,0.43,24.2
-585712800000,1951,6,1950,9,37,7,1.01,0.155,0.665,29952,181.4,181.4,178.3,4,4,4,1662,1571,1775,1405,1314,257,257,257,304.9,214,418,0.155,0.145,0.164,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.921,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.93,1.94,0.097,0.095,0.099,18.06,17.69,18.35,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.914,0.916,45.48,44.47,46.29,44.57,43.58,45.36,0,0,0,0,0,0,0.99,0,0.345,0.15,0.66,0.34,29.7
-585108000000,1951,6,1950,9,38,7,0.869,0.155,0.66,31132.8,188.5,188.5,185.3,4,4,4,1437,1312,1552,1180,1055,257,257,257,89,0,195,0.18,0.166,0.196,1091,1055,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.853,0.762,0.913,0.468,0.422,0.48,0.023,0.02,0.024,1.85,1.68,1.93,0.089,0.079,0.095,18.87,18.42,19.44,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.917,0.92,47.27,46.46,48.08,46.33,45.53,47.12,0,0,0,0,0,0,1.03,0,0.209,0.18,0.76,0.24,35.8
-584503200000,1951,6,1950,9,39,7,0.729,0.153,0.576,29002.9,182,182,172.6,4,4,4,1205,1123,1284,952.8,896.2,252.7,227,257,0,0,0,0.21,0.2,0.222,952.8,896.2,1027,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.619,0.548,0.721,0.314,0.267,0.386,0.015,0.012,0.018,1.34,1.17,1.57,0.062,0.054,0.074,20.12,19.63,20.54,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,44.04,42.13,46.42,43.16,41.29,45.49,0,0,0,0,0,0,0.959,0,0.153,0.21,0.79,0.21,39.8
-583898400000,1951,7,1950,10,40,7,0.613,0.137,0.475,24893.3,158.5,158.5,148.2,4,3,3.7142857142857144,1013,953.8,1078,786,726.8,227,227,227,0,0,0,0.225,0.211,0.238,786,726.8,850.9,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.448,0.394,0.507,0.187,0.153,0.231,0.0085,0.0069,0.011,0.962,0.851,1.06,0.044,0.038,0.048,21.11,20.8,21.32,0.934,0.928,0.941,0.975,0.97,0.98,0.911,0.9,0.923,41.42,36.87,48.57,40.41,35.76,47.59,0,0,0,0,0,0,0.823,0,0.138,0.22,0.77,0.23,40.6
-583293600000,1951,7,1950,10,41,7,0.526,0.137,0.389,21150.8,137.2,137.2,125.9,3,3,3,869.4,804.6,935.5,642.4,577.6,227,227,227,0,0,0,0.262,0.243,0.282,642.4,577.6,708.5,990,990,990,967.4,967.1,967.6,22.6,22.4,22.9,0.337,0.3,0.377,0.123,0.101,0.144,0.0054,0.0044,0.0065,0.786,0.664,0.916,0.035,0.029,0.041,21.84,21.44,22.22,0.936,0.93,0.94,0.979,0.974,0.98,0.916,0.906,0.921,42.88,39.01,46.68,41.97,37.99,45.75,0,0,0,0,0,0,0.699,0,0.137,0.26,0.74,0.26,40.2
-582688800000,1951,7,1950,10,42,7,0.444,0.137,0.307,17013.4,109.6,109.6,101.3,3,2,2.7142857142857144,733.8,684.5,782.3,506.8,457.5,227,227,227,0,0,0,0.31,0.29,0.332,506.8,457.5,555.3,990,990,990,966.8,966.6,967,23.2,23,23.4,0.26,0.232,0.288,0.0755,0.0615,0.0921,0.0033,0.0026,0.004,0.598,0.498,0.677,0.026,0.021,0.029,22.57,22.35,22.76,0.929,0.919,0.941,0.973,0.97,0.98,0.904,0.892,0.922,39.29,33.1,48.41,38.25,32.11,47.44,0,0,0,0,0,0,0.563,0,0.137,0.31,0.69,0.31,38.3
-582084000000,1951,7,1950,10,43,7,0.38,0.137,0.243,13933.4,90.62,90.62,82.94,2,2,2,628.9,593.1,667.6,401.9,366.1,227,227,227,0,0,0,0.362,0.34,0.383,401.9,366.1,440.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.206,0.193,0.222,0.0504,0.0432,0.0581,0.0021,0.0018,0.0025,0.543,0.473,0.624,0.023,0.02,0.027,23.04,22.81,23.26,0.933,0.928,0.938,0.978,0.973,0.98,0.913,0.904,0.92,42.38,38.75,46.24,41.47,37.72,45.31,0,0,0,0,0,0,0.461,0,0.137,0.36,0.64,0.36,36.7
-581479200000,1951,7,1950,10,44,7,0.342,0.119,0.223,12850.6,80.52,80.52,76.49,2,2,2,564.8,542.7,588.3,368.5,349.2,196.3,184,227,0,0,0,0.347,0.323,0.394,368.5,349.2,386.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.187,0.197,0.0437,0.0398,0.0472,0.0018,0.0017,0.002,0.476,0.443,0.508,0.02,0.019,0.021,23.38,23.29,23.5,0.929,0.925,0.932,0.974,0.97,0.978,0.905,0.898,0.912,39.24,37.02,41.15,38.25,35.91,40.26,0,0,0,0,0,0,0.425,0,0.119,0.35,0.65,0.35,37.6
-580874400000,1951,8,1950,11,45,7,0.306,0.111,0.195,11229.4,72.04,72.04,66.84,2,2,2,505.7,481.3,531.3,321.7,297.3,184,184,184,0,0,0,0.364,0.346,0.382,321.7,297.3,347.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.166,0.183,0.0343,0.0295,0.0395,0.0014,0.0012,0.0016,0.392,0.351,0.436,0.016,0.014,0.018,23.73,23.57,23.88,0.92,0.916,0.925,0.97,0.97,0.97,0.893,0.888,0.897,34.45,31.88,37.14,33.42,30.92,36.02,0,0,0,0,0,0,0.371,0,0.111,0.36,0.64,0.36,36.7
-580269600000,1951,8,1950,11,46,7,0.279,0.111,0.168,9691.76,60.48,60.48,57.69,2,2,2,461.2,446.6,474.7,277.2,262.6,184,184,184,0,0,0,0.399,0.388,0.412,277.2,262.6,290.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.153,0.163,0.0254,0.0225,0.0281,0.001,0.00092,0.0012,0.32,0.298,0.341,0.013,0.012,0.014,24,23.92,24.09,0.911,0.908,0.914,0.97,0.97,0.97,0.884,0.881,0.887,29.74,28.16,31.17,28.84,27.32,30.24,0,0,0,0,0,0,0.32,0,0.111,0.4,0.6,0.4,34.7
-579664800000,1951,8,1950,11,47,7,0.259,0.111,0.148,8529.41,53.83,53.83,50.77,2,2,2,428.4,418.2,442.7,244.4,234.2,184,184,184,0,0,0,0.43,0.416,0.44,244.4,234.2,258.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.143,0.152,0.0189,0.0168,0.0217,0.00077,0.00069,0.00089,0.272,0.257,0.292,0.011,0.01,0.012,24.2,24.12,24.26,0.902,0.899,0.907,0.97,0.97,0.97,0.875,0.872,0.88,26.17,25.04,27.75,25.39,24.28,26.91,0,0,0,0,0,0,0.282,0,0.111,0.43,0.57,0.43,32.9
-579060000000,1951,8,1950,11,48,7,0.241,0.103,0.137,8099.83,52.83,52.83,48.21,2,1,1.5714285714285714,398,385.2,412.3,227.2,210,170.9,138,184,0,0,0,0.428,0.354,0.467,227.2,210,251.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.14,0.135,0.145,0.0154,0.012,0.0203,0.00063,0.00049,0.00082,0.35,0.241,0.489,0.014,0.0098,0.02,24.26,24.1,24.4,0.916,0.894,0.939,0.974,0.97,0.98,0.893,0.867,0.921,34.91,23.75,48.51,34.07,23.04,47.54,0,0,0,0,0,0,0.268,0,0.104,0.43,0.57,0.43,33.6
-578455200000,1951,9,1950,12,49,7,0.223,0.0835,0.14,8171.13,51.31,51.31,48.64,2,1,1.8571428571428572,368.8,354,382.6,230.8,216,138,138,138,0,0,0,0.375,0.361,0.39,230.8,216,244.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.133,0.143,0.0162,0.0132,0.0189,0.00065,0.00053,0.00077,0.284,0.235,0.476,0.011,0.0095,0.019,24.47,24.35,24.57,0.904,0.893,0.939,0.971,0.97,0.98,0.878,0.867,0.92,28.49,23.75,48.43,27.71,23.04,47.46,0,0,0,0,0,0,0.27,0,0.083,0.37,0.63,0.37,36.6
-577850400000,1951,9,1950,12,50,7,0.204,0.0835,0.121,7372.45,46.03,46.03,43.88,1,1,1,337.5,327.5,347.3,199.5,189.5,138,138,138,0,0,0,0.409,0.397,0.421,199.5,189.5,209.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.123,0.13,0.0102,0.00895,0.0119,0.00041,0.00036,0.00048,0.419,0.386,0.452,0.017,0.015,0.018,24.49,24.41,24.58,0.934,0.932,0.937,0.98,0.98,0.98,0.916,0.913,0.918,44.78,42.56,46.96,43.88,41.71,46.03,0,0,0,0,0,0,0.244,0,0.083,0.41,0.59,0.41,36.1
-577245600000,1951,9,1950,12,51,7,0.186,0.0835,0.102,6202.78,40.94,40.94,36.92,1,1,1,307,290,324.1,169,152,138,138,138,0,0,0,0.45,0.426,0.476,169,152,186.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.11,0.122,0.0069,0.0052,0.00861,0.00028,0.00021,0.00034,0.326,0.279,0.376,0.013,0.011,0.015,24.74,24.6,24.86,0.924,0.918,0.931,0.974,0.97,0.98,0.9,0.89,0.912,37.91,34.02,41.78,36.92,33,40.94,0,0,0,0,0,0,0.205,0,0.084,0.45,0.55,0.45,33.3
-576640800000,1951,9,1950,12,52,7,0.169,0.0835,0.0858,5163.67,32.36,32.36,30.74,1,1,1,279.8,273.3,287.1,141.8,135.3,138,138,138,0,0,0,0.493,0.481,0.505,141.8,135.3,149.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.104,0.109,0.00418,0.00353,0.00491,0.00017,0.00014,0.0002,0.253,0.237,0.271,0.01,0.0094,0.011,24.93,24.88,24.97,0.914,0.911,0.917,0.97,0.97,0.97,0.886,0.884,0.889,31.69,30.18,33.36,30.74,29.27,32.36,0,0,0,0,0,0,0.171,0,0.0832,0.49,0.51,0.49,30.6
-576036000000,1951,10,1951,1,1,7,0.16,0.0665,0.0939,5693.84,34.7,34.7,33.89,1,1,1,265.3,259.4,268.9,155.3,149.4,110,110,110,0,0,0,0.415,0.409,0.424,155.3,149.4,158.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.11,0.00553,0.00494,0.00589,0.00022,0.0002,0.00023,0.285,0.269,0.294,0.011,0.011,0.012,24.95,24.93,24.99,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.89,0.893,34.94,33.58,35.77,33.89,32.57,34.7,0,0,0,0,0,0,0.188,0,0.0661,0.42,0.59,0.41,35.6
-575431200000,1951,10,1951,1,2,7,0.157,0.0665,0.0904,5473.77,33.41,33.41,32.58,1,1,1,259.4,254.6,263.1,149.4,144.6,110,110,110,0,0,0,0.424,0.418,0.432,149.4,144.6,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.105,0.108,0.00494,0.00446,0.00531,0.0002,0.00018,0.00021,0.269,0.257,0.279,0.011,0.01,0.011,24.99,24.97,25.02,0.917,0.915,0.919,0.97,0.97,0.97,0.89,0.888,0.891,33.59,32.47,34.44,32.58,31.5,33.41,0,0,0,0,0,0,0.181,0,0.0666,0.42,0.58,0.42,34.9
-574826400000,1951,10,1951,1,3,7,0.159,0.0665,0.0926,5613.26,35.68,35.68,33.41,1,1,1,263.1,259.4,273.3,153.1,149.4,110,110,110,0,0,0,0.418,0.402,0.424,153.1,149.4,163.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.111,0.00531,0.00494,0.00633,0.00021,0.0002,0.00025,0.279,0.269,0.306,0.011,0.011,0.012,24.97,24.9,24.99,0.919,0.917,0.923,0.97,0.97,0.97,0.891,0.89,0.895,34.45,33.58,36.79,33.41,32.57,35.68,0,0,0,0,0,0,0.186,0,0.0664,0.42,0.58,0.42,35.3
-574221600000,1951,10,1951,1,4,7,0.194,0.0665,0.127,7710.54,56.81,56.81,45.9,2,1,1.2857142857142858,320.7,302.6,379,210.7,192.6,110,110,110,0,0,0,0.345,0.29,0.363,210.7,192.6,269,990,990,990,965,964.9,965.3,25,24.7,25.1,0.128,0.122,0.148,0.0125,0.00926,0.0238,0.0005,0.00037,0.00096,0.366,0.237,0.444,0.015,0.0095,0.018,24.63,24.4,24.69,0.925,0.895,0.937,0.977,0.97,0.98,0.904,0.868,0.918,39.33,24.32,46.94,38.47,23.59,46,0,0,0,0,0,0,0.255,0,0.067,0.34,0.65,0.35,39.7
-573616800000,1951,10,1951,1,5,7,0.193,0.0651,0.128,7721.69,48.71,48.71,45.96,2,1,1.2857142857142858,318.6,305.9,337.2,210.8,199.9,107.7,106,110,0,0,0,0.338,0.314,0.355,210.8,199.9,231.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.124,0.135,0.0122,0.00999,0.0162,0.00049,0.0004,0.00065,0.378,0.232,0.458,0.015,0.0093,0.018,24.63,24.55,24.71,0.925,0.893,0.938,0.977,0.97,0.98,0.903,0.867,0.919,40.04,23.9,47.87,39.17,23.18,46.91,0,0,0,0,0,0,0.255,0,0.065,0.34,0.66,0.34,40
-573012000000,1951,11,1951,2,6,7,0.188,0.0641,0.124,7648.06,46.91,46.91,45.52,1,1,1,311.6,305.9,317.9,205.6,199.9,106,106,106,0,0,0,0.34,0.333,0.346,205.6,199.9,211.9,990,990,990,965,964.9,965,25,25,25.1,0.126,0.124,0.128,0.0111,0.00999,0.0124,0.00044,0.0004,0.0005,0.436,0.417,0.458,0.017,0.017,0.018,24.61,24.55,24.65,0.936,0.935,0.938,0.98,0.98,0.98,0.918,0.916,0.919,46.45,45.19,47.87,45.52,44.28,46.91,0,0,0,0,0,0,0.253,0,0.064,0.34,0.66,0.34,40.7
-572407200000,1951,11,1951,2,7,7,0.196,0.0641,0.132,7839.49,48.1,48.1,46.66,2,1,1.7142857142857142,324.7,317.9,334.4,218.7,211.9,106,106,106,0,0,0,0.326,0.317,0.333,218.7,211.9,228.4,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.134,0.0137,0.0124,0.0157,0.00055,0.0005,0.00063,0.298,0.228,0.47,0.012,0.0091,0.019,24.68,24.52,24.75,0.906,0.892,0.939,0.973,0.97,0.98,0.882,0.866,0.92,30.87,23.62,48.58,30.08,22.91,47.61,0,0,0,0,0,0,0.259,0,0.064,0.33,0.67,0.33,40
-571802400000,1951,11,1951,2,8,7,0.212,0.0641,0.148,8697.25,55.45,55.45,51.77,2,2,2,351.1,334.4,368.3,245.1,228.4,106,106,106,0,0,0,0.302,0.288,0.317,245.1,228.4,262.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.134,0.146,0.019,0.0157,0.0225,0.00077,0.00063,0.00091,0.265,0.242,0.29,0.011,0.0097,0.012,24.58,24.47,24.69,0.903,0.897,0.908,0.97,0.97,0.97,0.876,0.87,0.881,26.69,24.79,28.58,25.88,24.05,27.73,0,0,0,0,0,0,0.288,0,0.064,0.3,0.7,0.3,41
-571197600000,1951,11,1951,2,9,7,0.272,0.0676,0.204,11984.9,80.38,80.38,71.34,2,2,2,449.6,385.2,485.3,337.9,279.2,111.7,106,126,0,0,0,0.25,0.218,0.275,337.9,279.2,379.3,990,990,990,965.6,965.3,965.8,24.4,24.2,24.7,0.173,0.152,0.187,0.0376,0.0258,0.0459,0.0015,0.001,0.0019,0.415,0.315,0.487,0.017,0.013,0.02,23.96,23.73,24.36,0.923,0.912,0.931,0.973,0.97,0.978,0.899,0.885,0.911,36.65,30.42,41.08,35.67,29.5,40.19,0,0,0,0,0,0,0.396,0,0.068,0.25,0.75,0.25,44.1
-570592800000,1951,12,1951,3,10,7,0.283,0.0762,0.207,12070.2,73.24,73.24,71.85,2,2,2,468.1,461.1,474.7,342.1,335.1,126,126,126,0,0,0,0.269,0.265,0.273,342.1,335.1,348.7,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.177,0.174,0.179,0.0384,0.037,0.0397,0.0016,0.0015,0.0016,0.422,0.41,0.434,0.017,0.017,0.018,23.87,23.83,23.91,0.924,0.923,0.926,0.97,0.97,0.971,0.897,0.896,0.899,37.02,36.28,37.71,35.92,35.19,36.62,0,0,0,0,0,0,0.399,0,0.076,0.27,0.73,0.27,42.7
-569988000000,1951,12,1951,3,11,7,0.303,0.0721,0.231,13537.8,87.16,87.16,80.58,2,2,2,501.1,474.7,531.3,381.9,348.7,119.1,118,126,0,0,0,0.238,0.222,0.265,381.9,348.7,413.3,990,990,990,965.9,965.7,966,24.1,24,24.3,0.19,0.179,0.2,0.0464,0.0397,0.0527,0.0019,0.0016,0.0022,0.495,0.434,0.555,0.02,0.018,0.023,23.65,23.45,23.83,0.931,0.926,0.936,0.977,0.971,0.98,0.91,0.899,0.917,41.23,37.71,44.47,40.29,36.62,43.58,0,0,0,0,0,0,0.448,0,0.072,0.24,0.76,0.24,44.7
-569383200000,1951,12,1951,3,12,7,0.338,0.0714,0.267,15567.4,94.77,94.77,92.66,2,2,2,559.3,542.7,570.2,441.3,424.7,118,118,118,0,0,0,0.211,0.207,0.217,441.3,424.7,452.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.21,0.204,0.214,0.0583,0.0549,0.0604,0.0024,0.0023,0.0025,0.613,0.578,0.636,0.026,0.024,0.027,23.27,23.2,23.38,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,47.28,45.62,48.35,46.33,44.71,47.39,0,0,0,0,0,0,0.515,0,0.071,0.21,0.79,0.21,46.1
-568778400000,1951,12,1951,3,13,7,0.557,0.0714,0.486,25582.1,187.9,187.9,152.3,4,2,3.5714285714285716,921.7,576.2,1155,803.7,458.2,118,118,118,0,0,0,0.136,0.102,0.205,803.7,458.2,1037,990,990,990,967.5,966.2,968.4,22.5,21.6,23.8,0.471,0.218,0.686,0.233,0.0616,0.399,0.011,0.0026,0.018,1.06,0.597,1.56,0.048,0.025,0.072,21.39,20.05,23.16,0.936,0.928,0.941,0.978,0.972,0.98,0.915,0.902,0.922,43.78,38.06,48.94,42.82,36.99,47.96,0,0,0,0,0,0,0.846,0,0.071,0.13,0.87,0.13,45.9
-568173600000,1951,12,1951,3,14,7,0.66,0.088,0.572,29383.2,185.4,185.4,174.9,4,4,4,1091,1007,1175,945.3,888.6,145.4,118,150,0,0,0,0.133,0.117,0.142,945.3,888.6,1025,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.582,0.518,0.683,0.308,0.261,0.383,0.014,0.012,0.018,1.29,1.13,1.53,0.059,0.051,0.071,20.53,20.02,20.95,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,44.62,42.76,47.29,43.73,41.9,46.35,0,0,0,0,0,0,0.972,0,0.088,0.13,0.87,0.13,44.5
-567568800000,1952,1,1951,4,15,7,0.84,0.0907,0.66,31413.9,192,192,187,4,4,4,1388,1200,1528,1238,1050,150,150,150,147.9,0,278,0.109,0.0982,0.125,1091,1050,1100,990,990,990,969.1,968.5,969.6,20.9,20.4,21.5,0.838,0.719,0.895,0.468,0.415,0.48,0.022,0.019,0.023,1.83,1.62,1.91,0.088,0.075,0.094,19.04,18.52,19.85,0.937,0.936,0.94,0.98,0.98,0.98,0.918,0.917,0.921,47.7,46.72,48.98,46.75,45.78,48,0,0,0,0,0,0,1.04,0,0.18,0.11,0.79,0.21,37.4
-566964000000,1952,1,1951,4,16,7,0.945,0.0907,0.665,30553.8,183.9,183.9,181.9,4,4,4,1563,1506,1622,1413,1356,150,150,150,312.9,256,372,0.096,0.0925,0.0996,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.902,0.895,0.908,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.91,1.92,0.094,0.093,0.096,18.4,18.2,18.59,0.935,0.935,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.39,45.87,46.91,45.47,44.95,45.97,0,0,0,0,0,0,1.01,0,0.28,0.096,0.7,0.3,32.3
-566359200000,1952,1,1951,4,17,7,1.2,0.0907,0.665,28181.4,178.8,178.8,167.7,4,4,4,1987,1652,2255,1837,1502,150,150,150,737,402,1005,0.0765,0.0665,0.0908,1100,1100,1100,990,990,990,971,970,971.7,19,18.3,20,0.923,0.911,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.93,1.94,0.1,0.096,0.11,17.08,16.34,18.1,0.929,0.926,0.934,0.979,0.978,0.98,0.91,0.905,0.916,42.82,40.79,45.6,41.94,39.88,44.69,0,0,0,0,0,0,0.932,0,0.535,0.076,0.55,0.45,23.5
-565754400000,1952,1,1951,4,18,7,1.6,0.103,0.665,24898.7,156.3,156.3,148.2,4,4,4,2645,2373,2899,2475,2223,170.1,150,197,1375,1123,1602,0.0641,0.0564,0.0731,1100,1100,1100,990,990,990,972.7,972,973.3,17.3,16.7,18,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.4,14.79,16.06,0.917,0.911,0.924,0.972,0.97,0.976,0.892,0.883,0.902,38.11,36.33,40.02,37.05,35.24,39.07,0,0,0,0,0,0,0.823,0,0.935,0.064,0.42,0.58,15.6
-565149600000,1952,2,1951,5,19,7,1.92,0.119,0.665,22470.6,138.7,138.7,133.8,4,4,4,3172,2982,3284,2975,2785,197,197,197,1875,1685,1987,0.0622,0.06,0.0661,1100,1100,1100,990,990,990,973.9,973.5,974.2,16.1,15.8,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.15,13.9,14.59,0.903,0.9,0.909,0.97,0.97,0.97,0.876,0.873,0.881,34.47,33.74,35.75,33.44,32.73,34.67,0,0,0,0,0,0,0.743,0,1.255,0.062,0.35,0.65,11.7
-564544800000,1952,2,1951,5,20,7,2.06,0.119,0.665,21518.2,130.9,130.9,128.1,4,4,4,3398,3284,3547,3201,3087,197,197,197,2101,1987,2250,0.058,0.0555,0.06,1100,1100,1100,990,990,990,974.4,974.2,974.7,15.6,15.3,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.65,13.34,13.9,0.896,0.891,0.9,0.97,0.97,0.97,0.87,0.865,0.873,33.01,32.06,33.74,32.02,31.1,32.73,0,0,0,0,0,0,0.712,0,1.395,0.058,0.32,0.68,10.4
-563940000000,1952,2,1951,5,21,7,2.45,0.119,0.665,18782.1,116.3,116.3,111.8,4,4,4,4057,3867,4123,3860,3670,197,197,197,2759,2570,2826,0.0486,0.0478,0.0509,1100,1100,1100,990,990,990,975.8,975.4,975.9,14.2,14.1,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.034,1.94,1.94,1.94,0.14,0.13,0.14,12.28,12.15,12.66,0.87,0.867,0.878,0.97,0.97,0.97,0.844,0.841,0.852,28.81,28.42,29.99,27.95,27.57,29.09,0,0,0,0,0,0,0.621,0,1.785,0.049,0.27,0.73,7.67
-563335200000,1952,2,1951,5,22,7,2.91,0.14,0.665,12418.6,108.9,108.9,73.92,4,4,4,4804,4186,5661,4574,3989,230.7,197,315,3474,2889,4246,0.0476,0.0392,0.0582,1100,1100,1100,990.02,990,990.06,977.1,976,978.5,12.9,11.5,14,0.92,0.904,0.926,0.48,0.48,0.48,0.037,0.034,0.042,1.94,1.92,1.94,0.15,0.14,0.17,10.97,9.614,12.04,0.617,0,0.865,0.693,0,0.97,0.599,0,0.839,19.05,0,28.07,18.48,0,27.23,0,0,2,0,0,0.286,0.411,0.286,2.245,0.048,0.23,0.77,4.27
-562730400000,1952,3,1951,6,23,7,3.64,0.191,0.665,0,0,0,0,4,4,4,6025,5740,6157,5710,5425,315,315,315,4610,4325,4742,0.0523,0.0512,0.0549,1100,1100,1100,990.09,990.07,990.1,979.1,978.6,979.2,11,10.9,11.4,0.893,0.889,0.901,0.48,0.48,0.48,0.044,0.042,0.044,1.91,1.9,1.92,0.17,0.17,0.18,9.118,8.953,9.501,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.975,0.052,0.18,0.82,0
-562125600000,1952,3,1951,6,24,7,3.64,0.191,0.665,0,0,0,0,4,4,4,6022,5855,6157,5707,5540,315,315,315,4607,4440,4742,0.0523,0.0512,0.0538,1100,1100,1100,990.09,990.08,990.1,979.1,978.8,979.2,11,10.9,11.2,0.893,0.889,0.898,0.48,0.48,0.48,0.044,0.043,0.044,1.91,1.9,1.91,0.17,0.17,0.18,9.115,8.953,9.337,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.975,0.052,0.18,0.82,0
-561520800000,1952,3,1951,6,25,7,3.39,0.191,0.665,2173,90.54,90.54,12.93,4,4,4,5611,5378,5802,5296,5063,315,315,315,4196,3963,4387,0.0562,0.0543,0.0586,1100,1100,1100,990.06,990.04,990.07,978.5,978.1,978.7,11.6,11.3,11.9,0.905,0.899,0.912,0.48,0.48,0.48,0.041,0.04,0.042,1.92,1.91,1.93,0.17,0.16,0.17,9.686,9.413,10.02,0.123,0,0.864,0.139,0,0.97,0.12,0,0.838,3.334,0,23.34,3.234,0,22.64,0,0,6,0,0,0.857,0.0719,0.857,2.725,0.056,0.2,0.8,0.641
-560916000000,1952,3,1951,6,26,7,3.01,0.191,0.665,16146.7,101,101,96.11,4,4,4,4973,4658,5271,4658,4343,315,315,315,3558,3243,3856,0.0634,0.0598,0.0676,1100,1100,1100,990.01,990,990.03,977.4,976.9,977.9,12.6,12.1,13.1,0.923,0.916,0.926,0.48,0.48,0.48,0.038,0.037,0.04,1.94,1.93,1.94,0.15,0.15,0.16,10.63,10.17,11.18,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.77,23.69,26.03,24.03,22.98,25.25,0,0,0,0,0,0,0.534,0,2.345,0.063,0.22,0.78,5.36
-560311200000,1952,3,1951,6,27,7,2.58,0.18,0.665,18069.7,111.5,111.5,107.6,4,4,4,4274,4067,4535,3976,3772,297.9,295,315,2876,2672,3120,0.0697,0.0666,0.0725,1100,1100,1100,990,990,990,976.2,975.8,976.7,13.8,13.3,14.2,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.88,11.4,12.26,0.865,0.864,0.869,0.97,0.97,0.97,0.839,0.838,0.843,27.72,26.55,28.74,26.89,25.76,27.88,0,0,0,0,0,0,0.598,0,1.915,0.07,0.26,0.74,7
-559706400000,1952,4,1951,7,28,7,2.27,0.178,0.665,20011,124.1,124.1,119.1,4,4,4,3758,3558,3974,3463,3264,295,295,295,2363,2164,2579,0.0786,0.0742,0.0829,1100,1100,1100,990,990,990,975.2,974.7,975.6,14.8,14.4,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.14,12.89,12.43,13.31,0.883,0.873,0.891,0.97,0.97,0.97,0.856,0.847,0.864,30.7,29.29,31.99,29.78,28.41,31.03,0,0,0,0,0,0,0.662,0,1.605,0.078,0.29,0.71,8.82
-559101600000,1952,4,1951,7,29,7,2.07,0.178,0.665,21405.8,133,133,127.4,4,4,4,3425,3200,3577,3130,2905,295,295,295,2030,1805,2182,0.0863,0.0825,0.0922,1100,1100,1100,990,990,990,974.5,974,974.8,15.5,15.2,16,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.12,0.12,0.13,13.6,13.27,14.07,0.895,0.89,0.903,0.97,0.97,0.97,0.869,0.864,0.876,32.84,31.87,34.27,31.85,30.92,33.24,0,0,0,0,0,0,0.708,0,1.405,0.086,0.32,0.68,10.3
-558496800000,1952,4,1951,7,30,7,1.75,0.178,0.665,23715,147.7,147.7,141.2,4,4,4,2893,2659,3078,2598,2364,295,295,295,1498,1264,1683,0.102,0.0958,0.111,1100,1100,1100,990,990,990,973.3,972.7,973.7,16.7,16.3,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.8,14.36,15.37,0.911,0.906,0.917,0.97,0.97,0.972,0.884,0.879,0.891,36.37,35.08,38.01,35.29,34.03,36.93,0,0,0,0,0,0,0.784,0,1.085,0.1,0.38,0.62,13.6
-557892000000,1952,4,1951,7,31,7,1.49,0.172,0.665,25807.2,158.1,158.1,153.6,4,4,4,2461,2307,2637,2177,2031,284.1,276,295,1077,931,1242,0.116,0.112,0.12,1100,1100,1100,990,990,990,972.2,971.8,972.6,17.8,17.4,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.85,15.42,16.22,0.922,0.918,0.925,0.975,0.972,0.977,0.899,0.892,0.904,39.4,38.17,40.46,38.4,37.1,39.53,0,0,0,0,0,0,0.853,0,0.825,0.12,0.45,0.55,17.3
-557287200000,1952,5,1951,8,32,7,1.27,0.167,0.665,27573.3,169.9,169.9,164.1,4,4,4,2093,1902,2267,1817,1626,276,276,276,716.7,526,891,0.132,0.122,0.145,1100,1100,1100,990,990,990,971.3,970.8,971.7,18.7,18.3,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.75,16.31,17.28,0.928,0.925,0.93,0.979,0.978,0.98,0.908,0.905,0.912,41.9,40.72,43.34,41.03,39.8,42.47,0,0,0,0,0,0,0.912,0,0.605,0.13,0.52,0.48,21.7
-556682400000,1952,5,1951,8,33,7,1.04,0.167,0.665,29656.6,180.8,180.8,176.5,4,4,4,1713,1590,1847,1437,1314,276,276,276,336.7,214,471,0.161,0.149,0.174,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.921,0.913,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.095,0.1,17.89,17.45,18.3,0.933,0.931,0.935,0.98,0.98,0.98,0.915,0.912,0.916,45.03,43.83,46.13,44.13,42.95,45.21,0,0,0,0,0,0,0.981,0,0.375,0.16,0.64,0.36,28.5
-556077600000,1952,5,1951,8,34,7,0.877,0.131,0.665,31271.8,190.4,190.4,186.1,4,4,4,1450,1339,1546,1234,1147,216,192,276,134.1,47,200,0.148,0.129,0.182,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.859,0.816,0.89,0.48,0.48,0.48,0.023,0.023,0.024,1.87,1.83,1.9,0.091,0.087,0.094,18.8,18.46,19.2,0.936,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.49,46.57,48.56,46.54,45.64,47.59,0,0,0,0,0,0,1.03,0,0.212,0.15,0.76,0.24,35.7
-555472800000,1952,5,1951,8,35,7,0.748,0.113,0.633,31307.8,191.4,191.4,186.4,4,4,4,1237,1175,1312,1049,1002,187.6,161,192,2.857,0,20,0.152,0.137,0.161,1046,1002,1100,990,990,990,968.6,968.5,968.9,21.4,21.1,21.5,0.719,0.653,0.807,0.41,0.353,0.48,0.019,0.016,0.023,1.61,1.45,1.82,0.076,0.067,0.086,19.74,19.3,20.06,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.54,46.25,48.82,46.59,45.32,47.84,0,0,0,0,0,0,1.04,0,0.115,0.15,0.85,0.15,41.9
-554868000000,1952,6,1951,9,36,7,0.653,0.0974,0.556,28660.8,181.3,181.3,170.6,4,4,4,1080,1007,1155,918.7,845.6,161,161,161,0,0,0,0.15,0.139,0.16,918.7,845.6,994.3,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.556,0.488,0.637,0.285,0.226,0.345,0.013,0.01,0.016,1.22,1.03,1.42,0.056,0.047,0.066,20.63,20.19,21.05,0.937,0.934,0.94,0.98,0.978,0.98,0.918,0.914,0.921,43.53,40.78,46.25,42.65,39.87,45.32,0,0,0,0,0,0,0.948,0,0.097,0.15,0.85,0.15,43.9
-554263200000,1952,6,1951,9,37,7,0.556,0.0974,0.459,24509.7,155.5,155.5,145.9,4,3,3.5714285714285716,919.2,851.4,982,758.2,690.4,161,161,161,0,0,0,0.176,0.164,0.189,758.2,690.4,821,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.41,0.355,0.465,0.171,0.137,0.207,0.0076,0.006,0.0093,0.91,0.831,0.97,0.041,0.037,0.044,21.51,21.2,21.83,0.935,0.928,0.941,0.976,0.97,0.98,0.913,0.9,0.923,42.43,37.25,48.59,41.44,36.14,47.62,0,0,0,0,0,0,0.811,0,0.097,0.18,0.83,0.17,44.1
-553658400000,1952,6,1951,9,38,7,0.468,0.0974,0.371,20557,132,132,122.4,3,3,3,774.5,729.9,827.5,613.5,568.9,161,161,161,0,0,0,0.208,0.195,0.221,613.5,568.9,666.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.312,0.286,0.342,0.113,0.0975,0.13,0.0049,0.0042,0.0057,0.722,0.638,0.821,0.031,0.028,0.036,22.28,21.97,22.54,0.934,0.929,0.938,0.978,0.974,0.98,0.913,0.905,0.919,41.71,38.96,44.9,40.79,37.94,44,0,0,0,0,0,0,0.68,0,0.097,0.21,0.79,0.21,43.9
-553053600000,1952,6,1951,9,39,7,0.403,0.0974,0.306,17084,108.8,108.8,101.7,3,3,3,666.9,636.6,704.7,505.9,475.6,161,161,161,0,0,0,0.242,0.228,0.253,505.9,475.6,543.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.25,0.233,0.272,0.0739,0.0651,0.0875,0.0032,0.0028,0.0038,0.526,0.476,0.592,0.022,0.02,0.025,22.91,22.69,23.08,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,34.94,32.97,37.37,33.9,31.98,36.27,0,0,0,0,0,0,0.565,0,0.097,0.24,0.76,0.24,42.4
-552448800000,1952,6,1951,9,40,7,0.355,0.0839,0.271,15653,95.69,95.69,93.17,3,2,2.142857142857143,586.6,561.5,619.8,447.9,426.5,138.7,135,161,0,0,0,0.236,0.222,0.26,447.9,426.5,471.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.216,0.207,0.228,0.0596,0.0553,0.0644,0.0025,0.0023,0.0027,0.6,0.468,0.658,0.025,0.02,0.028,23.16,22.96,23.29,0.936,0.919,0.94,0.979,0.97,0.98,0.916,0.891,0.922,45.26,32.88,48.75,44.31,31.9,47.78,0,0,0,0,0,0,0.518,0,0.084,0.24,0.76,0.24,44.1
-551844000000,1952,7,1951,10,41,7,0.317,0.0949,0.223,12951.7,86.86,86.86,77.09,2,2,2,524.9,502.8,548.2,368.1,316.8,156.9,135,186,0,0,0,0.3,0.246,0.37,368.1,316.8,413.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.188,0.172,0.202,0.0436,0.0334,0.0526,0.0018,0.0014,0.0022,0.474,0.383,0.557,0.02,0.016,0.023,23.56,23.38,23.75,0.928,0.92,0.936,0.976,0.97,0.98,0.906,0.892,0.917,39.48,33.93,44.32,38.55,32.91,43.43,0,0,0,0,0,0,0.428,0,0.094,0.3,0.7,0.3,40.9
-551239200000,1952,7,1951,10,42,7,0.295,0.112,0.183,10550.5,65.82,65.82,62.8,2,2,2,488.1,477.8,502.8,302.1,291.8,186,186,186,0,0,0,0.381,0.37,0.389,302.1,291.8,316.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.166,0.163,0.172,0.0304,0.0284,0.0334,0.0013,0.0012,0.0014,0.358,0.342,0.383,0.015,0.014,0.016,23.85,23.75,23.91,0.917,0.915,0.92,0.97,0.97,0.97,0.889,0.887,0.892,32.37,31.29,33.93,31.4,30.35,32.91,0,0,0,0,0,0,0.349,0,0.112,0.38,0.62,0.38,35.8
-550634400000,1952,7,1951,10,43,7,0.276,0.112,0.163,9420.28,60.04,60.04,56.07,2,2,2,455.6,438.5,474.7,269.6,252.5,186,186,186,0,0,0,0.409,0.392,0.424,269.6,252.5,288.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.155,0.149,0.162,0.0239,0.0205,0.0277,0.00098,0.00084,0.0011,0.308,0.282,0.337,0.013,0.012,0.014,24.04,23.93,24.14,0.909,0.906,0.914,0.97,0.97,0.97,0.882,0.878,0.886,28.9,27.07,30.95,28.04,26.26,30.02,0,0,0,0,0,0,0.312,0,0.113,0.41,0.59,0.41,34.1
-550029600000,1952,7,1951,10,44,7,0.257,0.104,0.152,8810.5,55.08,55.08,52.44,2,2,2,424.3,406.7,435.1,251.6,241.1,172.7,155,186,0,0,0,0.407,0.371,0.435,251.6,241.1,263.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.147,0.145,0.15,0.0203,0.0182,0.0226,0.00083,0.00074,0.00092,0.28,0.266,0.295,0.011,0.011,0.012,24.21,24.16,24.29,0.905,0.901,0.908,0.97,0.97,0.97,0.878,0.874,0.881,27.03,25.8,28.39,26.22,25.03,27.54,0,0,0,0,0,0,0.291,0,0.105,0.4,0.59,0.41,34.3
-549424800000,1952,8,1951,11,45,7,0.239,0.0937,0.145,8413.5,52.67,52.67,50.08,2,2,2,394.8,385.2,406.7,239.8,230.2,155,155,155,0,0,0,0.393,0.381,0.402,239.8,230.2,251.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.138,0.146,0.018,0.016,0.0203,0.00073,0.00065,0.00083,0.262,0.248,0.278,0.011,0.01,0.011,24.37,24.29,24.43,0.901,0.897,0.906,0.97,0.97,0.97,0.874,0.87,0.878,25.81,24.73,27.15,25.04,23.99,26.33,0,0,0,0,0,0,0.278,0,0.094,0.39,0.61,0.39,35.2
-548820000000,1952,8,1951,11,46,7,0.228,0.0937,0.135,7950.41,48.17,48.17,47.32,2,1,1.5714285714285714,377.4,364,385.2,222.4,209,155,155,155,0,0,0,0.411,0.402,0.426,222.4,209,230.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.136,0.131,0.138,0.0145,0.0118,0.016,0.00059,0.00048,0.00065,0.342,0.24,0.491,0.014,0.0097,0.02,24.37,24.23,24.47,0.914,0.895,0.94,0.974,0.97,0.98,0.891,0.868,0.921,34.54,24.04,49.15,33.71,23.32,48.17,0,0,0,0,0,0,0.263,0,0.093,0.41,0.59,0.41,34.9
-548215200000,1952,8,1951,11,47,7,0.211,0.0937,0.118,7168.95,44.64,44.64,42.67,1,1,1,349.7,341.6,358.7,194.7,186.6,155,155,155,0,0,0,0.443,0.432,0.454,194.7,186.6,203.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.123,0.129,0.00957,0.00866,0.0107,0.00039,0.00035,0.00043,0.404,0.378,0.433,0.016,0.015,0.017,24.45,24.37,24.51,0.933,0.931,0.936,0.98,0.98,0.98,0.914,0.912,0.917,43.54,41.74,45.55,42.67,40.9,44.64,0,0,0,0,0,0,0.237,0,0.093,0.44,0.56,0.44,34
-547610400000,1952,8,1951,11,48,7,0.2,0.0937,0.106,6418.59,39.85,39.85,38.21,1,1,1,330.3,324.1,337.2,175.3,169.1,155,155,155,0,0,0,0.469,0.46,0.478,175.3,169.1,182.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.117,0.121,0.00753,0.00691,0.00822,0.0003,0.00028,0.00033,0.344,0.326,0.364,0.014,0.013,0.015,24.6,24.55,24.65,0.927,0.925,0.929,0.974,0.971,0.978,0.903,0.898,0.908,39.21,37.79,40.76,38.21,36.7,39.85,0,0,0,0,0,0,0.212,0,0.094,0.47,0.53,0.47,32.1
-547005600000,1952,9,1951,12,49,7,0.192,0.0714,0.121,7406.6,45.51,45.51,44.09,1,1,1,317.6,305.9,324.1,199.6,187.9,118,118,118,0,0,0,0.372,0.364,0.386,199.6,187.9,206.1,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.126,0.0103,0.00879,0.0112,0.00041,0.00035,0.00045,0.416,0.378,0.437,0.017,0.015,0.018,24.6,24.54,24.69,0.935,0.931,0.936,0.98,0.98,0.98,0.916,0.913,0.918,44.99,42.38,46.44,44.09,41.53,45.51,0,0,0,0,0,0,0.245,0,0.071,0.37,0.63,0.37,38.6
-546400800000,1952,9,1951,12,50,7,0.175,0.0714,0.104,6340.78,39.86,39.86,37.74,1,1,1,290.1,283.2,298.8,172.1,165.2,118,118,118,0,0,0,0.407,0.395,0.417,172.1,165.2,180.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.117,0.00721,0.00652,0.00808,0.00029,0.00026,0.00032,0.331,0.311,0.356,0.013,0.012,0.014,24.81,24.75,24.86,0.926,0.923,0.929,0.973,0.97,0.978,0.901,0.896,0.908,38.77,37.18,40.77,37.74,36.07,39.86,0,0,0,0,0,0,0.21,0,0.071,0.41,0.59,0.41,36.2
-545796000000,1952,9,1951,12,51,7,0.168,0.0714,0.0971,5882.21,36.07,36.07,35.01,1,1,1,278.5,268.9,283.2,160.5,150.9,118,118,118,0,0,0,0.424,0.417,0.439,160.5,150.9,165.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.106,0.111,0.00605,0.00509,0.00652,0.00024,0.0002,0.00026,0.298,0.273,0.311,0.012,0.011,0.012,24.89,24.86,24.95,0.921,0.918,0.923,0.97,0.97,0.97,0.894,0.89,0.896,36.1,33.88,37.18,35.01,32.87,36.07,0,0,0,0,0,0,0.195,0,0.0709,0.42,0.58,0.42,35
-545191200000,1952,9,1951,12,52,7,0.157,0.0714,0.0853,5150.4,31.58,31.58,30.66,1,1,1,259,256.9,263.1,141,138.9,118,118,118,0,0,0,0.455,0.448,0.459,141,138.9,145.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.102,0.104,0.0041,0.00389,0.00451,0.00016,0.00015,0.00018,0.248,0.243,0.258,0.0098,0.0096,0.01,25.02,24.99,25.03,0.914,0.913,0.915,0.97,0.97,0.97,0.886,0.885,0.888,31.61,31.11,32.55,30.66,30.18,31.58,0,0,0,0,0,0,0.17,0,0.0717,0.45,0.54,0.46,32.8
-544586400000,1952,9,1951,12,53,7,0.15,0.0623,0.088,5336.16,33.52,33.52,31.76,1,1,1,248.6,239.5,256.9,145.6,138.9,103,97,118,0,0,0,0.414,0.388,0.459,145.6,138.9,153.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.106,0.00456,0.00389,0.00533,0.00018,0.00015,0.00021,0.258,0.243,0.277,0.01,0.0096,0.011,25.05,25.02,25.11,0.915,0.913,0.919,0.97,0.97,0.97,0.888,0.885,0.891,32.75,31.11,34.55,31.76,30.18,33.52,0,0,0,0,0,0,0.176,0,0.062,0.42,0.59,0.41,35.6
-543981600000,1952,10,1952,1,1,7,0.143,0.0587,0.0845,5125.02,31.13,31.13,30.51,1,1,1,236.7,234.6,239.5,139.7,137.6,97,97,97,0,0,0,0.41,0.405,0.413,139.7,137.6,142.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.1,0.102,0.00397,0.00376,0.00425,0.00016,0.00015,0.00017,0.243,0.238,0.25,0.0096,0.0094,0.0098,25.14,25.11,25.15,0.913,0.912,0.914,0.97,0.97,0.97,0.886,0.885,0.887,31.45,30.96,32.1,30.51,30.04,31.13,0,0,0,0,0,0,0.169,0,0.0585,0.41,0.59,0.41,35.8
-543376800000,1952,10,1952,1,2,7,0.136,0.0587,0.0772,4669.81,29.34,29.34,27.8,1,1,1,224.6,216.8,231.5,127.6,119.8,97,97,97,0,0,0,0.432,0.419,0.447,127.6,119.8,134.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.0937,0.0989,0.00276,0.00198,0.00345,0.00011,0.000077,0.00014,0.215,0.197,0.23,0.0084,0.0077,0.0091,25.24,25.18,25.3,0.907,0.902,0.911,0.97,0.97,0.97,0.88,0.875,0.883,28.66,26.81,30.25,27.8,26,29.34,0,0,0,0,0,0,0.154,0,0.0588,0.43,0.57,0.43,34.3
-542772000000,1952,10,1952,1,3,7,0.14,0.0587,0.0818,4957.59,30.39,30.39,29.51,1,1,1,232.3,216.8,236.2,135.3,119.8,97,97,97,0,0,0,0.418,0.411,0.447,135.3,119.8,139.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0992,0.0937,0.101,0.00353,0.00198,0.00392,0.00014,0.000077,0.00015,0.233,0.197,0.242,0.0092,0.0077,0.0095,25.17,25.14,25.3,0.911,0.902,0.913,0.97,0.97,0.97,0.883,0.875,0.885,30.42,26.81,31.33,29.51,26,30.39,0,0,0,0,0,0,0.164,0,0.0582,0.42,0.58,0.42,35.4
-542167200000,1952,10,1952,1,4,7,0.153,0.0602,0.0925,5613.57,35,35,33.41,1,1,1,252.5,250.3,256.9,152.9,144.3,99.57,97,106,0,0,0,0.395,0.378,0.424,152.9,144.3,159.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.108,0.00529,0.00443,0.00599,0.00021,0.00018,0.00024,0.277,0.256,0.295,0.011,0.01,0.012,25.01,24.98,25.04,0.918,0.915,0.921,0.97,0.97,0.97,0.891,0.888,0.894,34.45,32.43,36.08,33.41,31.45,35,0,0,0,0,0,0,0.186,0,0.0605,0.39,0.6,0.4,36.7
-541562400000,1952,11,1952,2,5,7,0.168,0.0641,0.104,6351.91,40.73,40.73,37.81,1,1,1,277.9,259.4,290,171.9,153.4,106,106,106,0,0,0,0.382,0.365,0.409,171.9,153.4,184,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.114,0.107,0.118,0.00719,0.00534,0.0084,0.00029,0.00021,0.00033,0.331,0.279,0.366,0.013,0.011,0.015,24.86,24.77,24.98,0.926,0.919,0.93,0.975,0.97,0.979,0.902,0.891,0.911,38.79,34.52,41.59,37.81,33.49,40.73,0,0,0,0,0,0,0.21,0,0.064,0.38,0.62,0.38,37.8
-540957600000,1952,11,1952,2,6,7,0.187,0.0641,0.123,7525.8,49.67,49.67,44.8,2,1,1.1428571428571428,309.9,290,341.6,203.9,184,106,106,106,0,0,0,0.343,0.31,0.365,203.9,184,235.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.118,0.136,0.0112,0.0084,0.0171,0.00045,0.00033,0.00069,0.39,0.252,0.47,0.016,0.01,0.019,24.66,24.52,24.77,0.929,0.9,0.939,0.978,0.97,0.98,0.909,0.873,0.92,42.13,25.6,48.58,41.25,24.84,47.61,0,0,0,0,0,0,0.249,0,0.064,0.34,0.66,0.34,40.2
-540352800000,1952,11,1952,2,7,7,0.213,0.0641,0.148,8709.36,54.55,54.55,51.84,2,2,2,351.5,343.7,364,245.5,237.7,106,106,106,0,0,0,0.301,0.291,0.308,245.5,237.7,258,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.137,0.144,0.0191,0.0175,0.0216,0.00077,0.0007,0.00087,0.266,0.255,0.284,0.011,0.01,0.011,24.58,24.5,24.63,0.903,0.9,0.907,0.97,0.97,0.97,0.876,0.873,0.88,26.72,25.85,28.12,25.92,25.07,27.28,0,0,0,0,0,0,0.288,0,0.065,0.3,0.69,0.31,40.9
-539748000000,1952,11,1952,2,8,7,0.23,0.0641,0.166,9765.4,59.01,59.01,58.13,2,2,2,381,368.3,385.2,275,262.3,106,106,106,0,0,0,0.278,0.275,0.288,275,262.3,279.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.15,0.146,0.152,0.025,0.0225,0.0258,0.001,0.00091,0.001,0.309,0.29,0.315,0.013,0.012,0.013,24.39,24.36,24.47,0.911,0.908,0.912,0.97,0.97,0.97,0.884,0.881,0.885,29.96,28.58,30.42,29.06,27.73,29.5,0,0,0,0,0,0,0.323,0,0.064,0.28,0.72,0.28,42.5
-539143200000,1952,12,1952,3,9,7,0.254,0.0714,0.182,10676.7,65.12,65.12,63.55,2,2,2,419.6,389.6,427.1,301.6,271.6,118,118,118,0,0,0,0.281,0.276,0.303,301.6,271.6,309.1,990,990,990,965.5,965.3,965.5,24.5,24.5,24.7,0.161,0.15,0.164,0.0303,0.0243,0.0318,0.0012,0.00099,0.0013,0.353,0.305,0.365,0.014,0.012,0.015,24.16,24.11,24.35,0.917,0.91,0.918,0.97,0.97,0.97,0.889,0.883,0.891,32.76,29.51,33.57,31.78,28.63,32.56,0,0,0,0,0,0,0.353,0,0.072,0.28,0.72,0.28,42
-538538400000,1952,12,1952,3,10,7,0.253,0.0714,0.182,10629.1,65.12,65.12,63.27,2,2,2,418.3,406.7,427.1,300.3,288.7,118,118,118,0,0,0,0.282,0.276,0.29,300.3,288.7,309.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.156,0.164,0.0301,0.0277,0.0318,0.0012,0.0011,0.0013,0.35,0.332,0.365,0.014,0.014,0.015,24.17,24.11,24.24,0.917,0.914,0.918,0.97,0.97,0.97,0.889,0.887,0.891,32.61,31.37,33.57,31.63,30.43,32.56,0,0,0,0,0,0,0.351,0,0.071,0.28,0.72,0.28,42
