datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-537933600000,1952,12,1952,3,11,7,0.256,0.0702,0.186,10890.4,69.87,69.87,64.82,2,2,2,423.6,406.7,435.1,307.6,288.7,116,104,118,0,0,0,0.274,0.239,0.29,307.6,288.7,331.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.156,0.169,0.0315,0.0277,0.0362,0.0013,0.0011,0.0015,0.362,0.332,0.399,0.015,0.014,0.016,24.13,24.04,24.24,0.918,0.914,0.923,0.97,0.97,0.97,0.89,0.887,0.895,33.41,31.37,36.01,32.41,30.43,34.93,0,0,0,0,0,0,0.36,0,0.07,0.27,0.73,0.27,42.5
-537328800000,1952,12,1952,3,12,7,0.28,0.0629,0.217,12777.2,80.86,80.86,76.06,2,2,2,463.5,438.5,485.3,359.5,334.5,104,104,104,0,0,0,0.225,0.214,0.237,359.5,334.5,381.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.17,0.187,0.0419,0.0369,0.0463,0.0017,0.0015,0.0019,0.45,0.405,0.49,0.019,0.017,0.02,23.86,23.73,24.02,0.928,0.923,0.931,0.974,0.97,0.979,0.904,0.896,0.911,39.02,36.38,41.3,38.03,35.29,40.43,0,0,0,0,0,0,0.423,0,0.063,0.22,0.77,0.23,45.6
-536724000000,1952,12,1952,3,13,7,0.309,0.0684,0.241,14151,87.85,87.85,84.23,2,2,2,511.4,490.4,536.9,398.2,386.4,113.1,104,120,0,0,0,0.221,0.207,0.234,398.2,386.4,416.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.188,0.201,0.0496,0.0473,0.0534,0.0021,0.002,0.0022,0.524,0.5,0.561,0.022,0.021,0.023,23.58,23.42,23.69,0.934,0.932,0.936,0.98,0.98,0.98,0.915,0.913,0.917,42.98,41.83,44.82,42.12,40.99,43.92,0,0,0,0,0,0,0.468,0,0.068,0.22,0.78,0.22,45.8
-536119200000,1953,1,1952,4,14,7,0.344,0.0726,0.272,15704.7,95.28,95.28,93.48,3,2,2.2857142857142856,569.5,548.2,588.3,449.5,428.2,120,120,120,0,0,0,0.211,0.204,0.219,449.5,428.2,468.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.213,0.205,0.222,0.0599,0.0556,0.0637,0.0025,0.0023,0.0027,0.569,0.458,0.631,0.024,0.019,0.026,23.27,23.2,23.35,0.933,0.918,0.94,0.977,0.97,0.98,0.912,0.891,0.921,43.16,32.74,48.14,42.2,31.76,47.18,0,0,0,0,0,0,0.519,0,0.072,0.21,0.79,0.21,45.7
-535514400000,1953,1,1952,4,15,7,0.372,0.0726,0.299,16856.7,105.9,105.9,100.3,3,3,3,614.7,588.3,643.9,494.7,468.3,120,120,120,0,0,0,0.196,0.186,0.204,494.7,468.3,523.9,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.237,0.222,0.253,0.0704,0.0637,0.0796,0.003,0.0027,0.0034,0.5,0.458,0.549,0.021,0.019,0.023,23.14,22.98,23.29,0.921,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.897,34.48,32.74,36.4,33.45,31.76,35.31,0,0,0,0,0,0,0.557,0,0.073,0.2,0.8,0.2,45.3
-534909600000,1953,1,1952,4,16,7,0.416,0.0726,0.344,19266.5,125,125,114.7,3,3,3,688.4,648.5,741,568.4,528.5,120,120,120,0,0,0,0.175,0.162,0.185,568.4,528.5,621,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.279,0.256,0.308,0.097,0.0814,0.116,0.0042,0.0035,0.005,0.63,0.557,0.728,0.027,0.024,0.031,22.72,22.41,22.95,0.93,0.925,0.935,0.974,0.97,0.98,0.906,0.898,0.916,39.23,36.69,42.52,38.23,35.59,41.67,0,0,0,0,0,0,0.637,0,0.072,0.17,0.83,0.17,46.3
-534304800000,1953,1,1952,4,17,7,0.469,0.074,0.395,21925.8,132.8,132.8,130.5,3,3,3,774.8,764,804.6,652.4,644,122.4,120,137,0,0,0,0.158,0.153,0.17,652.4,644,667.6,990,990,990,967,967,967.1,23,22.9,23,0.327,0.321,0.337,0.126,0.123,0.13,0.0055,0.0053,0.0057,0.787,0.771,0.818,0.034,0.033,0.036,22.21,22.06,22.27,0.937,0.937,0.938,0.98,0.98,0.98,0.918,0.918,0.919,44.39,43.91,45.17,43.5,43.03,44.27,0,0,0,0,0,0,0.725,0,0.074,0.16,0.84,0.16,46.8
-533700000000,1953,2,1952,5,18,7,0.508,0.0829,0.425,23322.6,142.7,142.7,138.8,3,3,3,840.3,804.6,863.8,703.3,667.6,137,137,137,0,0,0,0.163,0.159,0.17,703.3,667.6,726.8,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.357,0.337,0.371,0.143,0.13,0.153,0.0063,0.0057,0.0068,0.889,0.818,0.94,0.039,0.036,0.041,21.85,21.71,22.06,0.94,0.938,0.941,0.98,0.98,0.98,0.921,0.919,0.923,47.22,45.17,48.55,46.27,44.27,47.58,0,0,0,0,0,0,0.771,0,0.083,0.16,0.84,0.16,45.9
-533095200000,1953,2,1952,5,19,7,0.555,0.0829,0.472,25148.4,153.4,153.4,149.7,4,3,3.857142857142857,917.6,871.9,941.1,780.6,734.9,137,137,137,0,0,0,0.15,0.146,0.157,780.6,734.9,804.1,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.42,0.378,0.441,0.181,0.157,0.193,0.0081,0.007,0.0087,0.897,0.838,0.96,0.04,0.037,0.042,21.53,21.42,21.65,0.932,0.929,0.942,0.974,0.971,0.98,0.908,0.902,0.923,40.17,37.75,48.99,39.14,36.66,48.01,0,0,0,0,0,0,0.832,0,0.083,0.15,0.85,0.15,45.3
-532490400000,1953,2,1952,5,20,7,0.638,0.0829,0.555,28713.6,184.1,184.1,170.9,4,4,4,1055,964.9,1147,917.9,827.9,137,137,137,0,0,0,0.13,0.119,0.142,917.9,827.9,1010,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.551,0.463,0.648,0.286,0.212,0.363,0.013,0.0095,0.017,1.21,0.979,1.46,0.055,0.044,0.068,20.72,20.17,21.26,0.937,0.934,0.94,0.979,0.977,0.98,0.917,0.912,0.921,43.64,40.3,46.96,42.73,39.36,46.03,0,0,0,0,0,0,0.95,0,0.083,0.13,0.87,0.13,45
-531885600000,1953,2,1952,5,21,7,0.727,0.0868,0.631,31387.7,193.9,193.9,186.8,4,4,4,1202,1106,1323,1058,968.7,143.6,137,183,15,0,65,0.119,0.105,0.138,1043,968.7,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.706,0.592,0.813,0.411,0.325,0.48,0.019,0.015,0.023,1.6,1.33,1.83,0.075,0.061,0.087,19.87,19.26,20.44,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.66,45.59,49.47,46.71,44.68,48.48,0,0,0,0,0,0,1.04,0,0.096,0.12,0.87,0.13,43.2
-531280800000,1953,3,1952,6,22,7,1.31,0.111,0.665,27451.1,189.4,189.4,163.4,4,4,4,2166,1364,2965,1983,1181,183,183,183,882.7,81,1682,0.0921,0.0617,0.134,1100,1100,1100,990,990,990,971.3,969,973.4,18.7,16.6,21,0.902,0.829,0.926,0.48,0.48,0.48,0.026,0.023,0.029,1.92,1.84,1.94,0.1,0.088,0.12,16.76,14.63,19.11,0.925,0.909,0.937,0.976,0.97,0.98,0.903,0.882,0.919,41.85,35.87,48.32,40.85,34.79,47.35,0,0,0,0,0,0,0.908,0,0.645,0.085,0.51,0.49,21
-530676000000,1953,3,1952,6,23,7,2.15,0.135,0.665,20863.7,134.5,134.5,124.2,4,4,4,3556,3136,4135,3333,2953,223,183,239,2233,1853,2796,0.0627,0.0568,0.0702,1100,1100,1100,990,990,990,974.7,973.8,975.9,15.3,14.1,16.2,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.03,0.034,1.94,1.94,1.94,0.13,0.12,0.14,13.33,12.13,14.22,0.89,0.867,0.904,0.97,0.97,0.97,0.863,0.841,0.877,32.01,28.36,34.67,31.05,27.51,33.63,0,0,0,0,0,0,0.69,0,1.485,0.063,0.31,0.69,9.7
-530071200000,1953,3,1952,6,24,7,3.04,0.158,0.665,11975.2,107,107,71.28,4,4,4,5024,4293,5759,4763,4054,260.7,239,315,3663,2954,4344,0.052,0.0444,0.0558,1100,1100,1100,990.03,990,990.07,977.5,976.2,978.7,12.5,11.4,13.8,0.917,0.901,0.926,0.48,0.48,0.48,0.038,0.035,0.042,1.93,1.92,1.94,0.15,0.14,0.17,10.62,9.473,11.84,0.617,0,0.864,0.693,0,0.97,0.598,0,0.838,18.37,0,27.59,17.82,0,26.76,0,0,2,0,0,0.286,0.396,0.286,2.375,0.052,0.22,0.78,3.94
-529466400000,1953,3,1952,6,25,7,3.5,0.191,0.665,0,0,0,0,4,4,4,5790,5680,5874,5475,5365,315,315,315,4375,4265,4459,0.0544,0.0536,0.0555,1100,1100,1100,990.07,990.06,990.08,978.7,978.6,978.9,11.3,11.2,11.5,0.9,0.897,0.903,0.48,0.48,0.48,0.042,0.042,0.043,1.91,1.91,1.92,0.17,0.17,0.17,9.43,9.31,9.587,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.835,0.055,0.19,0.81,0
-528861600000,1953,3,1952,6,26,7,3.27,0.212,0.665,6585.54,92.4,92.4,39.2,4,4,4,5405,5234,5594,5055,4870,350,315,364,3955,3770,4179,0.0648,0.0563,0.0695,1100,1100,1100,990.04,990.03,990.05,978.1,977.9,978.4,11.9,11.6,12.2,0.912,0.906,0.917,0.48,0.48,0.48,0.04,0.039,0.041,1.93,1.92,1.93,0.16,0.16,0.17,9.979,9.709,10.22,0.37,0,0.864,0.416,0,0.97,0.359,0,0.838,10.1,0,23.81,9.8,0,23.1,0,0,4,0,0,0.571,0.218,0.571,2.605,0.065,0.2,0.8,2.01
-528256800000,1953,4,1952,7,27,7,3.01,0.208,0.665,16100.7,98.05,98.05,95.84,4,4,4,4981,4836,5145,4636,4541,344.3,295,364,3536,3441,3681,0.069,0.0608,0.0739,1100,1100,1100,990.01,990,990.02,977.5,977.2,977.7,12.5,12.3,12.8,0.924,0.919,0.926,0.48,0.48,0.48,0.038,0.038,0.039,1.94,1.93,1.94,0.15,0.15,0.16,10.6,10.35,10.85,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.7,24.11,25.27,23.96,23.39,24.51,0,0,0,0,0,0,0.532,0,2.345,0.069,0.22,0.78,5.35
-527652000000,1953,4,1952,7,28,7,2.84,0.178,0.665,16853.2,103,103,100.3,4,4,4,4699,4535,4854,4404,4240,295,295,295,3304,3140,3459,0.0628,0.0608,0.065,1100,1100,1100,990,990,990,977,976.7,977.2,13,12.8,13.3,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.036,0.038,1.94,1.94,1.94,0.15,0.15,0.15,11.1,10.82,11.4,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.85,25.19,26.55,25.08,24.44,25.76,0,0,0,0,0,0,0.557,0,2.175,0.063,0.23,0.77,5.93
-527047200000,1953,4,1952,7,29,7,2.57,0.178,0.665,18144.4,111.5,111.5,108,4,4,4,4247,4066,4464,3952,3771,295,295,295,2852,2671,3069,0.0695,0.0661,0.0726,1100,1100,1100,990,990,990,976.1,975.8,976.5,13.9,13.5,14.2,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.93,11.53,12.26,0.865,0.864,0.869,0.97,0.97,0.97,0.839,0.838,0.843,27.84,26.86,28.74,27,26.05,27.88,0,0,0,0,0,0,0.6,0,1.905,0.069,0.26,0.74,7.06
-526442400000,1953,4,1952,7,30,7,2.35,0.185,0.665,19503.4,121.6,121.6,116.1,4,4,4,3878,3661,4005,3572,3340,306.1,295,321,2471,2240,2610,0.0791,0.0737,0.0877,1100,1100,1100,990,990,990,975.4,975,975.7,14.6,14.3,15,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.64,12.37,13.1,0.878,0.872,0.887,0.97,0.97,0.97,0.851,0.846,0.861,29.92,29.08,31.34,29.02,28.21,30.4,0,0,0,0,0,0,0.645,0,1.685,0.079,0.28,0.72,8.3
-525837600000,1953,5,1952,8,31,7,2.19,0.194,0.665,20612.7,124.8,124.8,122.7,4,4,4,3617,3529,3661,3296,3208,321,321,321,2196,2108,2240,0.0888,0.0877,0.091,1100,1100,1100,990,990,990,974.9,974.7,975,15.1,15,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.19,13.1,13.38,0.889,0.887,0.892,0.97,0.97,0.97,0.862,0.861,0.865,31.62,31.34,32.18,30.67,30.4,31.21,0,0,0,0,0,0,0.682,0,1.525,0.089,0.3,0.7,9.41
-525232800000,1953,5,1952,8,32,7,2.02,0.194,0.665,21753,132.5,132.5,129.5,4,4,4,3342,3219,3479,3021,2898,321,321,321,1921,1798,2058,0.0961,0.0923,0.0997,1100,1100,1100,990,990,990,974.3,974,974.6,15.7,15.4,16,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.77,13.48,14.03,0.898,0.894,0.902,0.97,0.97,0.97,0.871,0.867,0.875,33.37,32.5,34.15,32.37,31.52,33.13,0,0,0,0,0,0,0.719,0,1.355,0.096,0.33,0.67,10.8
-524628000000,1953,5,1952,8,33,7,1.82,0.194,0.665,23212.4,142.2,142.2,138.2,4,4,4,3002,2854,3158,2681,2533,321,321,321,1581,1433,1737,0.107,0.102,0.112,1100,1100,1100,990,990,990,973.5,973.2,973.9,16.5,16.1,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.54,14.16,14.9,0.908,0.904,0.912,0.97,0.97,0.97,0.881,0.877,0.885,35.61,34.53,36.64,34.54,33.49,35.54,0,0,0,0,0,0,0.768,0,1.155,0.11,0.37,0.63,12.8
-524023200000,1953,5,1952,8,34,7,1.56,0.194,0.665,25195.5,155.4,155.4,150,4,4,4,2585,2404,2770,2264,2083,321,321,321,1164,983,1349,0.125,0.116,0.134,1100,1100,1100,990,990,990,972.5,972.1,973,17.5,17,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.55,15.1,15.98,0.919,0.914,0.924,0.973,0.97,0.976,0.894,0.887,0.901,38.54,37.23,39.81,37.49,36.11,38.84,0,0,0,0,0,0,0.833,0,0.895,0.12,0.43,0.57,16.2
-523418400000,1953,6,1952,9,35,7,1.37,0.155,0.665,26792.2,161.8,161.8,159.5,4,4,4,2257,2173,2363,2000,1916,257,257,257,900.6,816,1006,0.114,0.109,0.118,1100,1100,1100,990,990,990,971.7,971.5,972,18.3,18,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.34,16.08,16.54,0.925,0.924,0.927,0.978,0.976,0.979,0.905,0.902,0.907,40.78,40.08,41.33,39.87,39.13,40.46,0,0,0,0,0,0,0.886,0,0.705,0.11,0.49,0.51,19.6
-522813600000,1953,6,1952,9,36,7,1.17,0.155,0.665,28405.3,174.1,174.1,169.1,4,4,4,1929,1780,2073,1672,1523,257,257,257,571.9,423,716,0.134,0.124,0.144,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.2,16.78,17.67,0.93,0.928,0.932,0.98,0.98,0.98,0.911,0.909,0.914,43.13,41.99,44.42,42.27,41.15,43.54,0,0,0,0,0,0,0.939,0,0.505,0.13,0.57,0.43,24.3
-522208800000,1953,6,1952,9,37,7,0.991,0.155,0.665,30096,183.9,183.9,179.1,4,4,4,1638,1506,1775,1381,1249,257,257,257,280.9,149,418,0.157,0.145,0.171,1100,1100,1100,990,990,990,969.9,969.5,970.4,20.1,19.6,20.5,0.917,0.895,0.926,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.91,1.94,0.096,0.093,0.099,18.14,17.69,18.59,0.934,0.932,0.936,0.98,0.98,0.98,0.916,0.914,0.917,45.7,44.47,46.91,44.79,43.58,45.97,0,0,0,0,0,0,0.995,0,0.326,0.16,0.67,0.33,30.4
-521604000000,1953,6,1952,9,38,7,0.822,0.155,0.646,31062.9,189.4,189.4,184.9,4,4,4,1359,1250,1492,1102,992.7,257,257,257,34.57,0,135,0.19,0.172,0.206,1068,992.7,1100,990,990,990,969,968.7,969.5,21,20.5,21.3,0.795,0.67,0.885,0.439,0.344,0.48,0.021,0.016,0.023,1.74,1.45,1.9,0.083,0.068,0.092,19.23,18.64,19.86,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,47.17,45.39,48.31,46.22,44.48,47.35,0,0,0,0,0,0,1.03,0,0.176,0.19,0.79,0.21,37.8
-520999200000,1953,6,1952,9,39,7,0.693,0.142,0.55,28053.6,176,176,167,4,4,4,1145,1059,1235,909.6,831.6,235.6,227,257,0,0,0,0.206,0.193,0.214,909.6,831.6,977.6,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.566,0.489,0.648,0.278,0.215,0.332,0.013,0.0098,0.016,1.21,1.01,1.4,0.056,0.046,0.066,20.43,19.96,20.91,0.937,0.933,0.939,0.979,0.976,0.98,0.917,0.911,0.92,42.64,39.79,44.91,41.75,38.81,44.01,0,0,0,0,0,0,0.928,0,0.143,0.2,0.79,0.21,40.5
-520394400000,1953,7,1952,10,40,7,0.585,0.137,0.448,23736.5,151.3,151.3,141.3,4,3,3.4285714285714284,967.1,893,1035,740.1,666,227,227,227,0,0,0,0.235,0.219,0.254,740.1,666,808.3,990,990,990,967.8,967.5,968,22.2,22,22.5,0.408,0.35,0.468,0.162,0.13,0.197,0.0073,0.0058,0.0089,0.911,0.829,1.02,0.041,0.037,0.046,21.33,21.04,21.7,0.936,0.929,0.942,0.977,0.97,0.98,0.914,0.902,0.923,42.8,37.41,48.78,41.81,36.31,47.8,0,0,0,0,0,0,0.785,0,0.137,0.23,0.77,0.23,40.6
-519789600000,1953,7,1952,10,41,7,0.49,0.137,0.353,19316.8,126.6,126.6,115,3,3,3,809.9,755.5,871.9,582.9,528.5,227,227,227,0,0,0,0.281,0.26,0.3,582.9,528.5,644.9,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.303,0.272,0.338,0.102,0.0814,0.123,0.0045,0.0035,0.0055,0.674,0.573,0.789,0.029,0.025,0.035,22.19,21.82,22.5,0.93,0.925,0.936,0.975,0.97,0.98,0.907,0.897,0.917,39.31,35.94,43.07,38.33,34.87,42.21,0,0,0,0,0,0,0.639,0,0.137,0.28,0.72,0.28,39.4
-519184800000,1953,7,1952,10,42,7,0.42,0.137,0.283,15826.6,101.9,101.9,94.21,3,2,2.5714285714285716,694.3,643.9,741,467.3,416.9,227,227,227,0,0,0,0.328,0.306,0.353,467.3,416.9,514,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.238,0.211,0.264,0.0641,0.0534,0.0756,0.0027,0.0023,0.0033,0.553,0.479,0.639,0.024,0.021,0.027,22.77,22.59,22.95,0.928,0.918,0.939,0.974,0.97,0.98,0.904,0.89,0.92,38.74,32.3,46.87,37.77,31.33,45.93,0,0,0,0,0,0,0.523,0,0.137,0.33,0.67,0.33,37.7
-518580000000,1953,7,1952,10,43,7,0.372,0.13,0.242,13932.3,86.06,86.06,82.93,2,2,2,615.2,588.3,643.9,400.4,372.5,214.7,184,227,0,0,0,0.349,0.313,0.379,400.4,372.5,416.9,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.204,0.195,0.211,0.0501,0.0445,0.0534,0.0021,0.0019,0.0023,0.538,0.485,0.572,0.023,0.02,0.024,23.1,22.95,23.22,0.934,0.929,0.936,0.979,0.975,0.98,0.914,0.906,0.917,42.35,39.41,43.91,41.47,38.41,43.03,0,0,0,0,0,0,0.461,0,0.13,0.35,0.65,0.35,37.5
-517975200000,1953,8,1952,11,44,7,0.33,0.111,0.219,12653,80.52,80.52,75.32,2,2,2,546,512.2,570.2,362,328.2,184,184,184,0,0,0,0.338,0.323,0.359,362,328.2,386.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.188,0.176,0.197,0.0424,0.0356,0.0472,0.0018,0.0015,0.002,0.463,0.403,0.508,0.019,0.017,0.021,23.48,23.33,23.69,0.928,0.922,0.932,0.974,0.97,0.978,0.903,0.894,0.912,38.66,35.15,41.15,37.66,34.09,40.26,0,0,0,0,0,0,0.418,0,0.111,0.34,0.66,0.34,38.3
-517370400000,1953,8,1952,11,45,7,0.299,0.111,0.187,10824.8,68.18,68.18,64.43,2,2,2,493.9,481.3,512.2,309.9,297.3,184,184,184,0,0,0,0.373,0.359,0.382,309.9,297.3,328.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.166,0.176,0.032,0.0295,0.0356,0.0013,0.0012,0.0015,0.372,0.351,0.403,0.015,0.014,0.017,23.81,23.69,23.88,0.918,0.916,0.922,0.97,0.97,0.97,0.891,0.888,0.894,33.21,31.88,35.15,32.22,30.92,34.09,0,0,0,0,0,0,0.358,0,0.112,0.37,0.63,0.37,36.2
-516765600000,1953,8,1952,11,46,7,0.278,0.111,0.167,9625.94,60.48,60.48,57.3,2,2,2,459.4,446.6,474.7,275.4,262.6,184,184,184,0,0,0,0.401,0.388,0.412,275.4,262.6,290.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.153,0.163,0.0251,0.0225,0.0281,0.001,0.00092,0.0012,0.317,0.298,0.341,0.013,0.012,0.014,24.02,23.92,24.09,0.911,0.908,0.914,0.97,0.97,0.97,0.883,0.881,0.887,29.53,28.16,31.17,28.65,27.32,30.24,0,0,0,0,0,0,0.318,0,0.111,0.4,0.6,0.4,34.6
-516160800000,1953,8,1952,11,47,7,0.25,0.111,0.139,8121.07,52.24,52.24,48.34,2,1,1.7142857142857142,414,396.1,435.1,230,212.1,184,184,184,0,0,0,0.445,0.423,0.465,230,212.1,251.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.142,0.135,0.149,0.016,0.0124,0.0202,0.00065,0.0005,0.00083,0.322,0.241,0.489,0.013,0.0098,0.02,24.22,24.1,24.33,0.91,0.894,0.939,0.973,0.97,0.98,0.886,0.867,0.921,31.68,23.75,48.51,30.86,23.04,47.54,0,0,0,0,0,0,0.269,0,0.111,0.44,0.56,0.44,32.5
-515556000000,1953,8,1952,11,48,7,0.231,0.0874,0.143,8388.22,53.76,53.76,49.93,2,1,1.8571428571428572,381.6,358.7,394,237,210,144.6,138,184,0,0,0,0.379,0.35,0.467,237,210,256,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.141,0.134,0.147,0.0174,0.012,0.0212,0.0007,0.00049,0.00086,0.291,0.235,0.459,0.012,0.0095,0.019,24.4,24.17,24.57,0.907,0.893,0.937,0.971,0.97,0.98,0.881,0.867,0.918,29.04,23.75,46.66,28.23,23.04,45.73,0,0,0,0,0,0,0.277,0,0.088,0.38,0.62,0.38,36.3
-514951200000,1953,9,1952,12,49,7,0.208,0.0835,0.124,7593.46,46.97,46.97,45.2,1,1,1,343.5,334.4,351.7,205.5,196.4,138,138,138,0,0,0,0.402,0.392,0.413,205.5,196.4,213.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.126,0.132,0.0112,0.00964,0.0127,0.00045,0.00039,0.00051,0.439,0.408,0.468,0.018,0.016,0.019,24.44,24.37,24.52,0.936,0.934,0.938,0.98,0.98,0.98,0.917,0.915,0.92,46.12,44.09,47.92,45.2,43.21,46.97,0,0,0,0,0,0,0.251,0,0.084,0.4,0.6,0.4,36.5
-514346400000,1953,9,1952,12,50,7,0.197,0.0835,0.113,6931.89,43.21,43.21,41.26,1,1,1,325.6,317.9,334.4,187.6,179.9,138,138,138,0,0,0,0.424,0.413,0.434,187.6,179.9,196.4,990,990,990,965,965,965.1,25,24.9,25,0.123,0.12,0.126,0.00876,0.00799,0.00964,0.00035,0.00032,0.00039,0.381,0.357,0.408,0.015,0.014,0.016,24.59,24.52,24.65,0.931,0.929,0.934,0.979,0.977,0.98,0.912,0.907,0.915,42.13,40.4,44.09,41.26,39.46,43.21,0,0,0,0,0,0,0.229,0,0.084,0.42,0.57,0.43,35.2
-513741600000,1953,9,1952,12,51,7,0.189,0.0835,0.105,6406.85,38.4,38.4,38.14,1,1,1,312.4,305.9,313.5,174.4,167.9,138,138,138,0,0,0,0.442,0.44,0.451,174.4,167.9,175.5,990,990,990,965,964.9,965,25,25,25.1,0.118,0.116,0.118,0.00744,0.00679,0.00755,0.0003,0.00027,0.0003,0.341,0.322,0.344,0.014,0.013,0.014,24.7,24.69,24.75,0.927,0.924,0.927,0.974,0.971,0.975,0.903,0.897,0.903,39.15,37.67,39.39,38.14,36.58,38.4,0,0,0,0,0,0,0.212,0,0.084,0.44,0.56,0.44,33.9
-513136800000,1953,9,1952,12,52,7,0.173,0.0738,0.099,6010.41,39.01,39.01,35.78,1,1,1,285.7,276.2,294.6,163.7,149.1,122,110,138,0,0,0,0.426,0.383,0.481,163.7,149.1,177.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.116,0.00637,0.00491,0.00771,0.00025,0.0002,0.00031,0.309,0.271,0.346,0.012,0.011,0.014,24.85,24.81,24.88,0.923,0.917,0.928,0.972,0.97,0.976,0.897,0.889,0.905,36.8,33.36,39.97,35.78,32.36,39.01,0,0,0,0,0,0,0.199,0,0.074,0.43,0.57,0.43,34.7
-512532000000,1953,10,1953,1,1,7,0.165,0.0665,0.0988,5995.01,35.68,35.68,35.68,1,1,1,273.3,273.3,273.3,163.3,163.3,110,110,110,0,0,0,0.402,0.402,0.402,163.3,163.3,163.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.111,0.111,0.00633,0.00633,0.00633,0.00025,0.00025,0.00025,0.306,0.306,0.306,0.012,0.012,0.012,24.9,24.9,24.9,0.923,0.923,0.923,0.97,0.97,0.97,0.895,0.895,0.895,36.79,36.79,36.79,35.68,35.68,35.68,0,0,0,0,0,0,0.198,0,0.0662,0.4,0.6,0.4,36.3
-511927200000,1953,10,1953,1,2,7,0.16,0.0665,0.0934,5660.89,34.7,34.7,33.7,1,1,1,264.4,261.9,268.9,154.4,151.9,110,110,110,0,0,0,0.416,0.409,0.42,154.4,151.9,158.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.11,0.00544,0.00519,0.00589,0.00022,0.00021,0.00023,0.282,0.276,0.294,0.011,0.011,0.012,24.96,24.93,24.98,0.919,0.918,0.921,0.97,0.97,0.97,0.891,0.891,0.893,34.74,34.15,35.77,33.7,33.13,34.7,0,0,0,0,0,0,0.187,0,0.0666,0.42,0.58,0.42,35.4
-511322400000,1953,10,1953,1,3,7,0.158,0.0665,0.0916,5551.86,33.41,33.41,33.05,1,1,1,261.5,259.4,263.1,151.5,149.4,110,110,110,0,0,0,0.421,0.418,0.424,151.5,149.4,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.106,0.108,0.00515,0.00494,0.00531,0.0002,0.0002,0.00021,0.275,0.269,0.279,0.011,0.011,0.011,24.98,24.97,24.99,0.918,0.917,0.919,0.97,0.97,0.97,0.89,0.89,0.891,34.07,33.58,34.44,33.05,32.57,33.41,0,0,0,0,0,0,0.184,0,0.0664,0.42,0.58,0.42,35.1
-510717600000,1953,10,1953,1,4,7,0.163,0.0662,0.0963,5844.74,36.65,36.65,34.79,1,1,1,268.7,266,273.3,159.3,156,109.4,106,110,0,0,0,0.407,0.388,0.414,159.3,156,167.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.112,0.00593,0.0056,0.00673,0.00023,0.00022,0.00027,0.295,0.286,0.317,0.012,0.011,0.013,24.93,24.89,24.95,0.921,0.92,0.924,0.97,0.97,0.971,0.893,0.892,0.897,35.86,35.09,37.74,34.79,34.04,36.65,0,0,0,0,0,0,0.193,0,0.0667,0.41,0.59,0.41,35.9
-510112800000,1953,11,1953,2,5,7,0.166,0.0641,0.102,6188.32,38.63,38.63,36.84,1,1,1,274,263.1,281.5,168,157.1,106,106,106,0,0,0,0.387,0.377,0.403,168,157.1,175.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.0068,0.00571,0.00755,0.00027,0.00023,0.0003,0.319,0.289,0.341,0.013,0.011,0.014,24.89,24.83,24.96,0.924,0.92,0.927,0.972,0.97,0.975,0.899,0.893,0.904,37.89,35.39,39.62,36.84,34.32,38.63,0,0,0,0,0,0,0.205,0,0.064,0.39,0.61,0.39,37.3
-509508000000,1953,11,1953,2,6,7,0.163,0.0641,0.099,6018.48,37.34,37.34,35.82,1,1,1,269.7,266,276.2,163.7,160,106,106,106,0,0,0,0.393,0.384,0.399,163.7,160,170.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.113,0.00637,0.006,0.00702,0.00025,0.00024,0.00028,0.307,0.297,0.325,0.012,0.012,0.013,24.91,24.87,24.94,0.923,0.921,0.925,0.971,0.97,0.973,0.896,0.894,0.9,36.91,36.04,38.4,35.82,34.96,37.34,0,0,0,0,0,0,0.199,0,0.064,0.39,0.61,0.39,36.9
-508903200000,1953,11,1953,2,7,7,0.18,0.0641,0.115,7101.34,43.56,43.56,42.27,1,1,1,296.8,290,302.6,190.8,184,106,106,106,0,0,0,0.357,0.35,0.365,190.8,184,196.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.123,0.00908,0.0084,0.00966,0.00036,0.00033,0.00039,0.387,0.366,0.406,0.015,0.015,0.016,24.72,24.68,24.77,0.932,0.93,0.934,0.98,0.979,0.98,0.913,0.911,0.915,43.14,41.59,44.45,42.27,40.73,43.56,0,0,0,0,0,0,0.235,0,0.065,0.36,0.64,0.36,39.5
-508298400000,1953,11,1953,2,8,7,0.192,0.0641,0.128,7724.04,56.88,56.88,45.98,2,1,1.2857142857142858,316.9,298.8,375.1,210.9,192.8,106,106,106,0,0,0,0.336,0.283,0.355,210.9,192.8,269.1,990,990,990,965,964.9,965.3,25,24.7,25.1,0.128,0.121,0.148,0.0124,0.00928,0.0238,0.0005,0.00037,0.00096,0.366,0.237,0.417,0.015,0.0095,0.017,24.65,24.42,24.71,0.925,0.895,0.935,0.977,0.97,0.98,0.904,0.868,0.916,39.4,24.37,45.19,38.54,23.64,44.28,0,0,0,0,0,0,0.255,0,0.064,0.33,0.67,0.33,40.2
-507693600000,1953,11,1953,2,9,7,0.239,0.0703,0.169,9887.95,73.92,73.92,58.86,2,2,2,395.5,364,469.1,279.2,246,116.3,106,118,0,0,0,0.296,0.252,0.324,279.2,246,351.1,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.153,0.141,0.179,0.0258,0.0192,0.0402,0.0011,0.00077,0.0017,0.319,0.268,0.437,0.013,0.011,0.018,24.31,23.85,24.51,0.912,0.904,0.926,0.97,0.97,0.972,0.884,0.877,0.9,30.33,26.73,38.03,29.43,25.92,36.96,0,0,0,0,0,0,0.327,0,0.07,0.29,0.71,0.29,41.4
-507088800000,1953,12,1953,3,10,7,0.322,0.0734,0.248,14500.4,95.92,95.92,86.31,2,2,2,531.9,490.4,576.2,410.5,366.5,121.4,118,126,0,0,0,0.23,0.205,0.256,410.5,366.5,458.2,990,990,990,966,965.8,966.2,24,23.8,24.2,0.2,0.185,0.218,0.0521,0.0433,0.0616,0.0022,0.0018,0.0026,0.553,0.466,0.651,0.023,0.019,0.027,23.45,23.16,23.72,0.935,0.929,0.941,0.978,0.975,0.98,0.914,0.906,0.922,44.11,39.59,48.94,43.16,38.61,47.96,0,0,0,0,0,0,0.48,0,0.074,0.23,0.77,0.23,45
-506484000000,1953,12,1953,3,11,7,0.321,0.0762,0.245,14338.1,91.38,91.38,85.35,2,2,2,531.2,502.8,561.5,405.2,376.8,126,126,126,0,0,0,0.237,0.224,0.251,405.2,376.8,435.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.189,0.21,0.051,0.0454,0.0571,0.0021,0.0019,0.0024,0.541,0.485,0.602,0.023,0.02,0.025,23.47,23.27,23.65,0.934,0.93,0.938,0.98,0.977,0.98,0.915,0.909,0.919,43.56,40.66,46.62,42.67,39.74,45.69,0,0,0,0,0,0,0.474,0,0.076,0.24,0.76,0.24,44.7
-505879200000,1953,12,1953,3,12,7,0.348,0.0714,0.276,15891.5,95.7,95.7,94.59,3,2,2.4285714285714284,575,561.5,588.3,457,443.5,118,118,118,0,0,0,0.205,0.201,0.21,457,443.5,470.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.218,0.211,0.224,0.0614,0.0587,0.0641,0.0026,0.0025,0.0027,0.555,0.462,0.636,0.023,0.019,0.027,23.26,23.2,23.29,0.93,0.918,0.94,0.976,0.97,0.98,0.908,0.891,0.921,41.43,32.89,48.35,40.46,31.9,47.39,0,0,0,0,0,0,0.526,0,0.072,0.21,0.79,0.21,45.7
-505274400000,1953,12,1953,3,13,7,0.375,0.0768,0.298,16794.9,105.4,105.4,99.97,3,3,3,620.4,588.3,662,493.4,470.3,127,118,139,0,0,0,0.204,0.193,0.218,493.4,470.3,523,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.239,0.224,0.257,0.0695,0.0641,0.0792,0.0029,0.0027,0.0034,0.5,0.462,0.551,0.021,0.019,0.024,23.12,22.9,23.29,0.921,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.897,34.35,32.89,36.2,33.32,31.9,35.12,0,0,0,0,0,0,0.555,0,0.077,0.2,0.79,0.21,44.8
-504669600000,1954,1,1953,4,14,7,0.446,0.0841,0.362,20193,125.3,125.3,120.2,3,3,3,737.4,710.9,764,598.4,571.9,139,139,139,0,0,0,0.189,0.182,0.196,598.4,571.9,625,990,990,990,966.8,966.7,967,23.2,23,23.3,0.3,0.285,0.315,0.109,0.0988,0.117,0.0047,0.0042,0.0051,0.691,0.641,0.74,0.03,0.028,0.032,22.46,22.3,22.62,0.933,0.93,0.935,0.978,0.975,0.98,0.912,0.906,0.916,40.97,39.32,42.61,40.07,38.32,41.76,0,0,0,0,0,0,0.668,0,0.084,0.19,0.81,0.19,45.3
-504064800000,1954,1,1953,4,15,7,0.493,0.0841,0.409,22518.9,141.4,141.4,134,3,3,3,814.9,764,858,675.9,625,139,139,139,0,0,0,0.171,0.162,0.182,675.9,625,719,990,990,990,967.2,967,967.3,22.8,22.7,23,0.344,0.315,0.369,0.134,0.117,0.149,0.0059,0.0051,0.0066,0.838,0.74,0.924,0.037,0.032,0.041,22,21.74,22.3,0.938,0.935,0.941,0.98,0.98,0.98,0.92,0.916,0.922,45.59,42.61,48.09,44.68,41.76,47.13,0,0,0,0,0,0,0.745,0,0.084,0.17,0.83,0.17,45.7
-503460000000,1954,1,1953,4,16,7,0.527,0.0841,0.443,24128.6,143.6,143.6,143.6,3,3,3,871.9,871.9,871.9,732.9,732.9,139,139,139,0,0,0,0.159,0.159,0.159,732.9,732.9,732.9,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.38,0.38,0.38,0.156,0.156,0.156,0.0069,0.0069,0.0069,0.958,0.958,0.958,0.042,0.042,0.042,21.65,21.65,21.65,0.942,0.942,0.942,0.98,0.98,0.98,0.923,0.923,0.923,48.85,48.85,48.85,47.87,47.87,47.87,0,0,0,0,0,0,0.798,0,0.084,0.16,0.84,0.16,45.8
-502855200000,1954,1,1953,4,17,7,0.534,0.0841,0.45,24272.9,146.2,146.2,144.5,4,3,3.4285714285714284,883.6,871.9,902.5,744.6,732.9,139,139,139,0,0,0,0.157,0.154,0.159,744.6,732.9,763.5,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.391,0.38,0.408,0.162,0.156,0.172,0.0072,0.0069,0.0076,0.904,0.818,0.958,0.04,0.036,0.042,21.66,21.65,21.71,0.936,0.928,0.942,0.976,0.97,0.98,0.914,0.9,0.923,43.99,37.24,48.85,42.96,36.12,47.87,0,0,0,0,0,0,0.803,0,0.084,0.16,0.84,0.16,45.5
-502250400000,1954,2,1953,5,18,7,0.585,0.098,0.487,25646,157.4,157.4,152.7,4,4,4,967.2,910,995,805.2,748,162,162,162,0,0,0,0.168,0.163,0.178,805.2,748,833,990,990,990,967.8,967.5,967.9,22.2,22.1,22.5,0.451,0.398,0.476,0.197,0.164,0.216,0.0089,0.0073,0.0098,0.935,0.81,0.999,0.042,0.036,0.045,21.3,21.12,21.65,0.932,0.927,0.934,0.974,0.97,0.977,0.908,0.899,0.912,39.17,36.82,40.28,38.16,35.71,39.34,0,0,0,0,0,0,0.848,0,0.098,0.17,0.83,0.17,43.8
-501645600000,1954,2,1953,5,19,7,0.609,0.098,0.511,26791.5,164.1,164.1,159.5,4,4,4,1008,995,1035,845.7,833,162,162,162,0,0,0,0.161,0.156,0.163,845.7,833,873.3,990,990,990,967.9,967.9,968,22.1,22,22.1,0.488,0.476,0.513,0.227,0.216,0.249,0.01,0.0098,0.011,1.03,0.999,1.1,0.047,0.045,0.05,21.05,20.89,21.12,0.934,0.934,0.936,0.978,0.977,0.98,0.914,0.912,0.917,40.78,40.28,41.85,39.87,39.34,41.02,0,0,0,0,0,0,0.886,0,0.098,0.16,0.84,0.16,44
-501040800000,1954,2,1953,5,20,7,0.633,0.0958,0.537,27958.7,172,172,166.4,4,4,4,1047,1035,1059,888.3,873.3,158.4,137,162,0,0,0,0.151,0.129,0.156,888.3,873.3,921.6,990,990,990,968,968,968.1,22,21.9,22,0.525,0.513,0.549,0.261,0.249,0.287,0.012,0.011,0.013,1.14,1.1,1.21,0.052,0.05,0.055,20.82,20.7,20.89,0.936,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,42.45,41.85,43.87,41.61,41.02,42.99,0,0,0,0,0,0,0.925,0,0.096,0.15,0.85,0.15,44.2
-500436000000,1954,2,1953,5,21,7,0.719,0.0829,0.631,31457,194,194,187.2,4,4,4,1189,1078,1284,1052,940.9,137,137,137,8.571,0,47,0.116,0.107,0.127,1043,940.9,1100,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.702,0.567,0.798,0.411,0.303,0.48,0.019,0.014,0.023,1.6,1.26,1.81,0.074,0.058,0.085,19.91,19.39,20.59,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.92,0.921,47.77,44.58,49.49,46.81,43.69,48.5,0,0,0,0,0,0,1.04,0,0.088,0.12,0.88,0.12,43.8
-499831200000,1954,3,1953,6,22,7,0.856,0.111,0.665,31488,191.7,191.7,187.4,4,4,4,1415,1302,1546,1232,1119,183,183,183,131.6,19,263,0.13,0.118,0.141,1100,1100,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.851,0.805,0.903,0.48,0.48,0.48,0.023,0.023,0.024,1.87,1.82,1.92,0.09,0.086,0.094,18.92,18.45,19.33,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.81,46.53,48.91,46.86,45.6,47.93,0,0,0,0,0,0,1.04,0,0.191,0.13,0.78,0.22,36.8
-499226400000,1954,3,1953,6,23,7,1.06,0.111,0.665,29388.2,180.9,180.9,174.9,4,4,4,1759,1590,1956,1576,1407,183,183,183,476.1,307,673,0.105,0.0936,0.115,1100,1100,1100,990,990,990,970.3,969.8,971,19.7,19,20.2,0.92,0.908,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.93,1.92,1.94,0.098,0.095,0.1,17.74,17.1,18.3,0.932,0.929,0.935,0.98,0.98,0.98,0.914,0.911,0.916,44.62,42.86,46.14,43.73,42.01,45.22,0,0,0,0,0,0,0.972,0,0.395,0.1,0.63,0.37,27.7
-498621600000,1954,3,1953,6,24,7,1.32,0.111,0.665,27143.2,165.7,165.7,161.6,4,4,4,2182,2030,2329,1999,1847,183,183,183,898.9,747,1046,0.084,0.0786,0.0901,1100,1100,1100,990,990,990,971.5,971.2,971.9,18.5,18.1,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.52,16.16,16.89,0.926,0.925,0.928,0.979,0.977,0.98,0.907,0.903,0.91,41.27,40.31,42.27,40.39,39.37,41.42,0,0,0,0,0,0,0.898,0,0.655,0.084,0.5,0.5,20.6
-498016800000,1954,3,1953,6,25,7,1.56,0.111,0.665,25226.7,155.6,155.6,150.2,4,4,4,2579,2398,2814,2396,2215,183,183,183,1296,1115,1531,0.0712,0.065,0.0763,1100,1100,1100,990,990,990,972.5,972.1,973.1,17.5,16.9,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.56,14.99,16,0.919,0.913,0.924,0.973,0.97,0.976,0.894,0.886,0.901,38.58,36.92,39.86,37.54,35.82,38.89,0,0,0,0,0,0,0.834,0,0.895,0.071,0.43,0.57,16.2
-497412000000,1954,3,1953,6,26,7,1.95,0.122,0.665,22220.4,138.7,138.7,132.3,4,4,4,3231,2982,3456,3029,2799,202.4,183,217,1929,1699,2139,0.0626,0.058,0.067,1100,1100,1100,990,990,990,974,973.5,974.5,16,15.5,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,14.02,13.53,14.59,0.902,0.894,0.909,0.97,0.97,0.97,0.874,0.868,0.881,34.09,32.64,35.75,33.07,31.66,34.67,0,0,0,0,0,0,0.735,0,1.285,0.063,0.34,0.66,11.4
-496807200000,1954,4,1953,7,27,7,2.2,0.138,0.665,20497.7,126.2,126.2,122,4,4,4,3643,3474,3835,3415,3257,228.1,217,295,2315,2157,2441,0.0625,0.0577,0.0769,1100,1100,1100,990,990,990,974.9,974.6,975.3,15.1,14.7,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.13,12.73,13.49,0.888,0.88,0.894,0.97,0.97,0.97,0.861,0.853,0.867,31.45,30.2,32.52,30.5,29.29,31.55,0,0,0,0,0,0,0.678,0,1.535,0.063,0.3,0.7,9.32
-496202400000,1954,4,1953,7,28,7,2.26,0.178,0.665,20092.4,123.7,123.7,119.6,4,4,4,3740,3577,3835,3445,3282,295,295,295,2345,2182,2440,0.0789,0.0769,0.0825,1100,1100,1100,990,990,990,975.1,974.8,975.3,14.9,14.7,15.2,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.93,12.73,13.27,0.884,0.88,0.89,0.97,0.97,0.97,0.857,0.853,0.864,30.82,30.2,31.87,29.9,29.29,30.92,0,0,0,0,0,0,0.664,0,1.595,0.079,0.29,0.71,8.89
-495597600000,1954,4,1953,7,29,7,2.05,0.178,0.665,21579.4,132.5,132.5,128.4,4,4,4,3383,3219,3558,3088,2924,295,295,295,1988,1824,2164,0.0873,0.0829,0.0916,1100,1100,1100,990,990,990,974.4,974,974.7,15.6,15.3,16,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.69,13.31,14.03,0.897,0.891,0.902,0.97,0.97,0.97,0.87,0.864,0.875,33.11,31.99,34.15,32.11,31.03,33.13,0,0,0,0,0,0,0.714,0,1.385,0.087,0.32,0.68,10.5
-494992800000,1954,4,1953,7,30,7,1.83,0.183,0.665,23096.3,141.6,141.6,137.5,4,4,4,3028,2874,3177,2725,2553,302.4,295,321,1625,1453,1782,0.1,0.0929,0.112,1100,1100,1100,990,990,990,973.6,973.2,973.9,16.4,16.1,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.48,14.12,14.85,0.907,0.903,0.911,0.97,0.97,0.97,0.88,0.876,0.884,35.43,34.41,36.5,34.37,33.38,35.4,0,0,0,0,0,0,0.764,0,1.165,0.1,0.36,0.64,12.6
-494388000000,1954,5,1953,8,31,7,1.64,0.194,0.665,24554.7,149.3,149.3,146.2,4,4,4,2713,2608,2814,2392,2287,321,321,321,1292,1187,1393,0.118,0.114,0.123,1100,1100,1100,990,990,990,972.8,972.6,973.1,17.2,16.9,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.24,14.99,15.49,0.916,0.913,0.918,0.971,0.97,0.973,0.889,0.886,0.893,37.63,36.92,38.37,36.54,35.82,37.31,0,0,0,0,0,0,0.812,0,0.975,0.12,0.41,0.59,15
-493783200000,1954,5,1953,8,32,7,1.46,0.171,0.665,26017.5,157.7,157.7,154.9,4,4,4,2419,2321,2529,2137,2045,282.4,276,321,1037,945,1108,0.117,0.112,0.127,1100,1100,1100,990,990,990,972.1,971.9,972.4,17.9,17.6,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.95,15.68,16.18,0.923,0.92,0.925,0.975,0.974,0.977,0.9,0.896,0.903,39.69,38.93,40.36,38.72,37.9,39.42,0,0,0,0,0,0,0.86,0,0.795,0.12,0.46,0.54,17.8
-493178400000,1954,5,1953,8,33,7,1.3,0.167,0.665,27265.6,165.7,165.7,162.3,4,4,4,2156,2030,2291,1880,1754,276,276,276,779.6,654,915,0.128,0.12,0.136,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.58,16.26,16.89,0.927,0.925,0.928,0.979,0.977,0.98,0.907,0.904,0.91,41.45,40.56,42.27,40.57,39.63,41.42,0,0,0,0,0,0,0.902,0,0.635,0.13,0.51,0.49,21
-492573600000,1954,5,1953,8,34,7,1.12,0.167,0.665,28794.9,175.8,175.8,171.4,4,4,4,1859,1734,1995,1583,1458,276,276,276,483,358,619,0.149,0.138,0.159,1100,1100,1100,990,990,990,970.6,970.2,971.1,19.4,18.9,19.8,0.926,0.924,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.42,16.98,17.82,0.931,0.929,0.933,0.98,0.98,0.98,0.912,0.91,0.914,43.72,42.52,44.84,42.85,41.67,43.94,0,0,0,0,0,0,0.952,0,0.455,0.15,0.59,0.41,25.7
-491968800000,1954,5,1953,8,35,7,0.958,0.133,0.665,30415.7,184.4,184.4,181,4,4,4,1584,1492,1669,1365,1282,219.4,210,276,264.9,182,342,0.138,0.127,0.165,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.911,0.89,0.919,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.9,1.93,0.095,0.093,0.097,18.32,18.04,18.64,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.19,45.43,47.04,45.26,44.52,46.1,0,0,0,0,0,0,1.01,0,0.293,0.14,0.69,0.31,31.7
-491364000000,1954,6,1953,9,36,7,0.81,0.127,0.653,31484.5,191,191,187.4,4,4,4,1339,1246,1463,1129,1036,210,210,210,48.71,0,153,0.158,0.144,0.169,1080,1036,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.802,0.717,0.877,0.454,0.396,0.48,0.022,0.019,0.023,1.77,1.59,1.89,0.084,0.074,0.092,19.26,18.74,19.74,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.81,47.07,48.73,46.85,46.13,47.76,0,0,0,0,0,0,1.04,0,0.157,0.16,0.81,0.19,38.9
-490759200000,1954,6,1953,9,37,7,0.689,0.127,0.562,28640.9,180.6,180.6,170.5,4,4,4,1139,1059,1212,928.6,848.6,210,210,210,0,0,0,0.185,0.173,0.198,928.6,848.6,1002,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.581,0.502,0.668,0.293,0.229,0.353,0.014,0.01,0.016,1.26,1.05,1.46,0.058,0.048,0.068,20.41,19.97,20.87,0.937,0.934,0.939,0.979,0.977,0.98,0.918,0.913,0.92,43.51,40.56,46.08,42.62,39.64,45.16,0,0,0,0,0,0,0.947,0,0.127,0.18,0.82,0.18,41.6
-490154400000,1954,6,1953,9,38,7,0.594,0.127,0.467,24581,156.7,156.7,146.3,4,3,3.7142857142857144,981.6,910,1047,771.6,700,210,210,210,0,0,0,0.215,0.201,0.231,771.6,700,837.3,990,990,990,967.8,967.5,968,22.2,22,22.5,0.432,0.368,0.492,0.178,0.14,0.22,0.008,0.0062,0.01,0.924,0.836,1.02,0.042,0.038,0.047,21.26,20.93,21.57,0.934,0.928,0.941,0.975,0.97,0.98,0.91,0.9,0.922,40.87,36.75,47.39,39.86,35.65,46.44,0,0,0,0,0,0,0.813,0,0.127,0.21,0.79,0.21,41.4
-489549600000,1954,6,1953,9,39,7,0.497,0.119,0.378,20774.4,133.5,133.5,123.7,3,3,3,821.7,755.5,893,625.4,569.5,196.3,186,210,0,0,0,0.239,0.225,0.248,625.4,569.5,683,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.323,0.289,0.358,0.117,0.0978,0.135,0.0051,0.0042,0.006,0.749,0.642,0.86,0.033,0.028,0.038,22.06,21.67,22.44,0.934,0.929,0.939,0.978,0.973,0.98,0.914,0.905,0.92,42.13,38.81,45.41,41.22,37.78,44.5,0,0,0,0,0,0,0.687,0,0.119,0.24,0.76,0.24,41.8
-488944800000,1954,7,1953,10,40,7,0.419,0.112,0.306,17074,109.4,109.4,101.6,3,2,2.857142857142857,692.3,648.5,735.5,506.3,462.5,186,186,186,0,0,0,0.269,0.253,0.287,506.3,462.5,549.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.253,0.229,0.278,0.0746,0.0625,0.0898,0.0032,0.0027,0.0039,0.56,0.48,0.669,0.024,0.02,0.028,22.77,22.55,22.97,0.926,0.919,0.941,0.972,0.97,0.98,0.899,0.891,0.922,37.19,32.84,48.71,36.15,31.86,47.74,0,0,0,0,0,0,0.565,0,0.113,0.27,0.73,0.27,40.7
-488340000000,1954,7,1953,10,41,7,0.366,0.112,0.254,14641,93.23,93.23,87.15,2,2,2,605.5,570.2,636.6,419.5,384.2,186,186,186,0,0,0,0.307,0.292,0.326,419.5,384.2,450.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.209,0.195,0.222,0.0539,0.0468,0.0601,0.0023,0.002,0.0026,0.575,0.503,0.641,0.024,0.021,0.027,23.11,22.91,23.33,0.936,0.931,0.94,0.98,0.978,0.98,0.917,0.911,0.921,44.48,40.93,47.56,43.57,40.03,46.61,0,0,0,0,0,0,0.484,0,0.112,0.31,0.69,0.31,40
-487735200000,1954,7,1953,10,42,7,0.33,0.112,0.218,12582.6,79.3,79.3,74.9,2,2,2,546.4,525.1,566.7,360.4,339.1,186,186,186,0,0,0,0.341,0.328,0.354,360.4,339.1,380.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.18,0.194,0.0421,0.0378,0.0461,0.0018,0.0016,0.0019,0.459,0.421,0.497,0.019,0.018,0.021,23.48,23.35,23.62,0.927,0.924,0.931,0.973,0.97,0.977,0.902,0.896,0.91,38.48,36.28,40.57,37.45,35.19,39.65,0,0,0,0,0,0,0.416,0,0.112,0.34,0.66,0.34,38.1
-487130400000,1954,7,1953,10,43,7,0.297,0.11,0.187,10826.4,67.75,67.75,64.44,2,2,2,491.3,474.7,512.2,309.8,295.3,181.6,155,186,0,0,0,0.369,0.327,0.386,309.8,295.3,326.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.164,0.175,0.032,0.0291,0.0352,0.0013,0.0012,0.0015,0.371,0.347,0.398,0.015,0.014,0.017,23.82,23.7,23.89,0.918,0.915,0.921,0.97,0.97,0.97,0.891,0.888,0.894,33.22,31.65,34.92,32.22,30.7,33.88,0,0,0,0,0,0,0.358,0,0.11,0.37,0.63,0.37,36.5
-486525600000,1954,8,1953,11,44,7,0.279,0.0937,0.185,10760.7,66.82,66.82,64.05,2,2,2,461.2,446.6,474.7,306.2,291.6,155,155,155,0,0,0,0.336,0.327,0.347,306.2,291.6,319.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.165,0.16,0.17,0.0312,0.0283,0.0339,0.0013,0.0012,0.0014,0.362,0.339,0.385,0.015,0.014,0.016,23.96,23.88,24.05,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.887,0.893,33.02,31.45,34.44,32.03,30.51,33.41,0,0,0,0,0,0,0.356,0,0.094,0.34,0.66,0.34,38.6
-485920800000,1954,8,1953,11,45,7,0.258,0.0937,0.165,9563.53,59.34,59.34,56.93,2,2,2,427,418.2,438.5,272,263.2,155,155,155,0,0,0,0.363,0.353,0.371,272,263.2,283.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.153,0.15,0.157,0.0244,0.0226,0.0267,0.001,0.00092,0.0011,0.309,0.295,0.326,0.013,0.012,0.013,24.17,24.1,24.22,0.91,0.908,0.913,0.97,0.97,0.97,0.883,0.881,0.885,29.34,28.39,30.59,28.46,27.54,29.67,0,0,0,0,0,0,0.316,0,0.093,0.36,0.64,0.36,37.1
-485316000000,1954,8,1953,11,46,7,0.241,0.0988,0.142,8354.12,53.83,53.83,49.73,2,1,1.7142857142857142,398.7,385.2,412.3,235.4,201.2,163.3,155,184,0,0,0,0.41,0.376,0.478,235.4,201.2,257.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.141,0.132,0.148,0.0171,0.0102,0.0215,0.00069,0.00041,0.00087,0.321,0.26,0.459,0.013,0.011,0.019,24.29,24.17,24.37,0.913,0.901,0.937,0.973,0.97,0.98,0.888,0.874,0.918,32.09,25.73,46.66,31.26,24.95,45.73,0,0,0,0,0,0,0.276,0,0.099,0.41,0.59,0.41,34.7
-484711200000,1954,8,1953,11,47,7,0.225,0.111,0.114,6893.02,43.26,43.26,41.03,1,1,1,372.6,364,382.6,188.6,180,184,184,184,0,0,0,0.494,0.481,0.505,188.6,180,198.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.127,0.124,0.131,0.00886,0.008,0.00986,0.00036,0.00032,0.0004,0.388,0.361,0.42,0.016,0.015,0.017,24.35,24.27,24.42,0.931,0.928,0.934,0.979,0.976,0.98,0.911,0.906,0.915,41.92,40.02,44.15,41.03,39.06,43.26,0,0,0,0,0,0,0.228,0,0.111,0.49,0.51,0.49,30.6
-484106400000,1954,8,1953,11,48,7,0.206,0.0914,0.115,6976.81,45.24,45.24,41.53,1,1,1,340.9,330.7,354,189.7,167.7,151.1,138,184,0,0,0,0.442,0.402,0.523,189.7,167.7,205.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.12,0.129,0.00905,0.00677,0.0111,0.00036,0.00027,0.00045,0.39,0.326,0.439,0.016,0.013,0.018,24.51,24.44,24.55,0.931,0.924,0.936,0.977,0.97,0.98,0.91,0.896,0.918,42.48,37.25,46.16,41.53,36.13,45.24,0,0,0,0,0,0,0.231,0,0.091,0.44,0.56,0.44,33.9
-483501600000,1954,9,1953,12,49,7,0.194,0.0835,0.111,6773.93,41.71,41.71,40.32,1,1,1,321.5,313.5,327.5,183.5,175.5,138,138,138,0,0,0,0.429,0.421,0.44,183.5,175.5,189.5,990,990,990,965,965,965,25,25,25,0.121,0.118,0.123,0.00835,0.00755,0.00895,0.00033,0.0003,0.00036,0.368,0.344,0.386,0.015,0.014,0.015,24.62,24.58,24.69,0.93,0.927,0.932,0.978,0.975,0.98,0.91,0.903,0.913,41.21,39.39,42.56,40.32,38.4,41.71,0,0,0,0,0,0,0.224,0,0.083,0.43,0.57,0.43,34.9
-482896800000,1954,9,1953,12,50,7,0.185,0.0835,0.101,6118.27,37.57,37.57,36.42,1,1,1,305.1,294.6,310.1,167.1,156.6,138,138,138,0,0,0,0.452,0.445,0.468,167.1,156.6,172.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.117,0.00671,0.00566,0.00721,0.00027,0.00023,0.00029,0.32,0.291,0.334,0.013,0.012,0.013,24.75,24.72,24.83,0.924,0.92,0.926,0.971,0.97,0.973,0.897,0.892,0.901,37.49,35.08,38.61,36.42,34.02,37.57,0,0,0,0,0,0,0.202,0,0.084,0.45,0.55,0.45,33.1
-482292000000,1954,9,1953,12,51,7,0.167,0.0835,0.0832,5005.37,31.49,31.49,29.79,1,1,1,275.6,266,283.2,137.6,128,138,138,138,0,0,0,0.501,0.487,0.519,137.6,128,145.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.102,0.108,0.00376,0.0028,0.00452,0.00015,0.00011,0.00018,0.243,0.22,0.261,0.0096,0.0087,0.01,24.95,24.91,25.02,0.912,0.908,0.915,0.97,0.97,0.97,0.885,0.88,0.888,30.72,28.49,32.47,29.79,27.63,31.49,0,0,0,0,0,0,0.166,0,0.0838,0.5,0.5,0.5,30
-481687200000,1954,9,1953,12,52,7,0.155,0.0728,0.082,4945.72,34.48,34.48,29.44,1,1,1,256.1,246.5,263.1,135.7,118.9,120.4,97,138,0,0,0,0.469,0.381,0.537,135.7,118.9,157.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0983,0.107,0.00357,0.00189,0.00576,0.00014,0.000075,0.00023,0.238,0.2,0.289,0.0094,0.0079,0.011,25.04,24.99,25.07,0.91,0.901,0.92,0.97,0.97,0.97,0.883,0.874,0.893,30.35,26.34,35.55,29.44,25.55,34.48,0,0,0,0,0,0,0.164,0,0.073,0.47,0.53,0.47,31.9
-481082400000,1954,10,1954,1,1,7,0.145,0.0587,0.0859,5213.55,32.68,32.68,31.03,1,1,1,239.1,231.5,246.5,142.1,134.5,97,97,97,0,0,0,0.406,0.393,0.419,142.1,134.5,149.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0989,0.104,0.00421,0.00345,0.00495,0.00017,0.00014,0.0002,0.249,0.23,0.267,0.0098,0.0091,0.011,25.12,25.05,25.18,0.914,0.911,0.917,0.97,0.97,0.97,0.887,0.883,0.89,31.99,30.25,33.69,31.03,29.34,32.68,0,0,0,0,0,0,0.172,0,0.0591,0.4,0.59,0.41,36
-480477600000,1954,10,1954,1,2,7,0.135,0.0587,0.0767,4641.94,28.71,28.71,27.63,1,1,1,223.9,216.8,228.7,126.9,119.8,97,97,97,0,0,0,0.433,0.424,0.447,126.9,119.8,131.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0937,0.0979,0.00269,0.00198,0.00317,0.00011,0.000077,0.00012,0.213,0.197,0.224,0.0084,0.0077,0.0088,25.24,25.2,25.3,0.907,0.902,0.909,0.97,0.97,0.97,0.88,0.875,0.882,28.49,26.81,29.6,27.63,26,28.71,0,0,0,0,0,0,0.154,0,0.0583,0.43,0.57,0.43,34.4
-479872800000,1954,10,1954,1,3,7,0.13,0.0587,0.0708,4265.94,26,26,25.39,1,1,1,214.1,211.9,216.8,117.1,114.9,97,97,97,0,0,0,0.453,0.447,0.458,117.1,114.9,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0928,0.092,0.0937,0.00171,0.00149,0.00198,0.000067,0.000058,0.000077,0.192,0.187,0.197,0.0075,0.0073,0.0077,25.32,25.3,25.34,0.9,0.898,0.902,0.97,0.97,0.97,0.873,0.871,0.875,26.18,25.64,26.81,25.39,24.87,26,0,0,0,0,0,0,0.141,0,0.0592,0.45,0.54,0.46,32.8
-479268000000,1954,10,1954,1,4,7,0.135,0.0587,0.0762,4608.02,28.07,28.07,27.43,1,1,1,222.9,220.7,225.8,125.9,123.7,97,97,97,0,0,0,0.435,0.43,0.439,125.9,123.7,128.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.0951,0.0969,0.00259,0.00237,0.00288,0.0001,0.000093,0.00011,0.211,0.206,0.217,0.0083,0.0081,0.0085,25.25,25.23,25.27,0.907,0.905,0.908,0.97,0.97,0.97,0.879,0.878,0.881,28.28,27.77,28.94,27.43,26.93,28.07,0,0,0,0,0,0,0.152,0,0.0588,0.43,0.56,0.44,34.1
-478663200000,1954,11,1954,2,5,7,0.132,0.0562,0.0753,4558.86,29.56,29.56,27.14,1,1,1,217.6,211.9,228.3,124.6,118.9,93,93,93,0,0,0,0.428,0.407,0.439,124.6,118.9,135.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.095,0.093,0.0988,0.00246,0.00189,0.00353,0.000096,0.000074,0.00014,0.208,0.195,0.232,0.0081,0.0076,0.0091,25.29,25.2,25.33,0.905,0.901,0.911,0.97,0.97,0.97,0.878,0.874,0.884,27.98,26.62,30.47,27.14,25.82,29.56,0,0,0,0,0,0,0.151,0,0.0567,0.43,0.57,0.43,34.5
-478058400000,1954,11,1954,2,6,7,0.149,0.0562,0.0924,5620.87,35.92,35.92,33.46,1,1,1,245.8,234.6,256.9,152.8,141.6,93,93,93,0,0,0,0.379,0.362,0.396,152.8,141.6,163.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.109,0.00528,0.00416,0.00639,0.00021,0.00016,0.00025,0.276,0.247,0.305,0.011,0.0097,0.012,25.05,24.97,25.15,0.918,0.914,0.923,0.97,0.97,0.97,0.891,0.886,0.895,34.49,31.92,37.03,33.46,30.96,35.92,0,0,0,0,0,0,0.186,0,0.0566,0.38,0.62,0.38,37.7
-477453600000,1954,11,1954,2,7,7,0.156,0.0562,0.0993,6048.74,36.51,36.51,36,1,1,1,257.2,256.9,259.4,164.2,163.9,93,93,93,0,0,0,0.362,0.359,0.362,164.2,163.9,166.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.109,0.11,0.00642,0.00639,0.00664,0.00025,0.00025,0.00026,0.306,0.305,0.312,0.012,0.012,0.012,24.96,24.95,24.97,0.923,0.923,0.924,0.97,0.97,0.971,0.895,0.895,0.897,37.11,37.03,37.61,36,35.92,36.51,0,0,0,0,0,0,0.2,0,0.0567,0.36,0.64,0.36,38.8
-476848800000,1954,11,1954,2,8,7,0.168,0.0562,0.112,6890.83,47.25,47.25,41.02,1,1,1,278.5,263.1,305.9,185.5,170.1,93,93,93,0,0,0,0.335,0.304,0.353,185.5,170.1,212.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.111,0.126,0.00875,0.00701,0.0126,0.00035,0.00028,0.0005,0.37,0.323,0.46,0.015,0.013,0.018,24.81,24.61,24.92,0.93,0.925,0.938,0.977,0.973,0.98,0.909,0.9,0.919,41.98,38.47,48.22,41.02,37.42,47.25,0,0,0,0,0,0,0.228,0,0.056,0.33,0.67,0.33,41
-476244000000,1954,11,1954,2,9,7,0.197,0.061,0.136,7950.41,50.13,50.13,47.32,2,2,2,325.5,313.5,341.6,224.7,220.1,100.9,93,104,0,0,0,0.31,0.297,0.321,224.7,220.1,237.6,990,990,990,965,965,965.1,25,24.9,25,0.131,0.129,0.136,0.0149,0.014,0.0175,0.0006,0.00056,0.0007,0.235,0.229,0.253,0.0094,0.0091,0.01,24.74,24.64,24.8,0.895,0.893,0.9,0.97,0.97,0.97,0.868,0.866,0.873,24.39,23.85,25.84,23.66,23.14,25.07,0,0,0,0,0,0,0.263,0,0.061,0.31,0.69,0.31,40.4
-475639200000,1954,12,1954,3,10,7,0.239,0.0629,0.176,10313.4,70.58,70.58,61.39,2,2,2,394.5,351.7,438.5,290.5,247.7,104,104,104,0,0,0,0.265,0.237,0.296,290.5,247.7,334.5,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.155,0.14,0.17,0.0281,0.0195,0.0369,0.0011,0.00079,0.0015,0.334,0.268,0.405,0.014,0.011,0.017,24.3,24.02,24.57,0.914,0.905,0.923,0.97,0.97,0.97,0.887,0.877,0.896,31.64,27,36.38,30.69,26.19,35.29,0,0,0,0,0,0,0.341,0,0.063,0.26,0.74,0.26,43.2
-475034400000,1954,12,1954,3,11,7,0.282,0.0629,0.219,12892,79.97,79.97,76.74,2,2,2,466.7,456.4,481.3,362.7,352.4,104,104,104,0,0,0,0.223,0.216,0.228,362.7,352.4,377.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.177,0.185,0.0425,0.0405,0.0455,0.0018,0.0017,0.0019,0.456,0.437,0.482,0.019,0.018,0.02,23.84,23.75,23.91,0.928,0.926,0.931,0.975,0.972,0.978,0.905,0.901,0.91,39.37,38.28,40.89,38.37,37.22,39.98,0,0,0,0,0,0,0.426,0,0.063,0.22,0.78,0.22,45.7
-474429600000,1954,12,1954,3,12,7,0.353,0.0702,0.283,16176.8,104,104,96.29,3,2,2.5714285714285716,583.5,536.9,631.8,467.5,432.9,116,104,118,0,0,0,0.199,0.187,0.207,467.5,432.9,513.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.223,0.205,0.249,0.0639,0.0566,0.0755,0.0027,0.0024,0.0032,0.544,0.462,0.651,0.023,0.019,0.027,23.23,23.04,23.39,0.928,0.918,0.941,0.974,0.97,0.98,0.905,0.891,0.922,39.8,32.89,48.94,38.81,31.9,47.96,0,0,0,0,0,0,0.535,0,0.07,0.2,0.8,0.2,45.8
