datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-473824800000,1954,12,1954,3,13,7,0.421,0.075,0.346,19389.9,119.8,119.8,115.4,3,3,3,696.5,662,735.5,572.5,544,124,118,139,0,0,0,0.178,0.167,0.196,572.5,544,596.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.283,0.266,0.299,0.099,0.0876,0.109,0.0042,0.0037,0.0047,0.64,0.587,0.687,0.027,0.025,0.03,22.67,22.47,22.87,0.93,0.927,0.932,0.975,0.971,0.978,0.907,0.9,0.912,39.46,37.7,40.85,38.47,36.61,39.95,0,0,0,0,0,0,0.641,0,0.075,0.18,0.82,0.18,46.1
-473220000000,1955,1,1954,4,14,7,0.468,0.0841,0.384,21304.2,138,138,126.8,3,3,3,773.4,741,837.3,634.4,602,139,139,139,0,0,0,0.18,0.166,0.188,634.4,602,698.3,990,990,990,967,966.9,967.2,23,22.8,23.1,0.321,0.302,0.357,0.12,0.111,0.139,0.0052,0.0048,0.0061,0.758,0.698,0.88,0.033,0.03,0.039,22.25,21.87,22.44,0.936,0.933,0.94,0.98,0.979,0.98,0.916,0.913,0.921,43.15,41.19,46.93,42.27,40.31,45.99,0,0,0,0,0,0,0.705,0,0.084,0.18,0.82,0.18,45.5
-472615200000,1955,1,1954,4,15,7,0.558,0.0841,0.473,25199.1,157,157,150,4,3,3.857142857142857,921.9,858,964.9,782.9,719,139,139,139,0,0,0,0.151,0.144,0.162,782.9,719,825.9,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.426,0.369,0.465,0.183,0.149,0.211,0.0082,0.0066,0.0095,0.906,0.818,0.977,0.04,0.036,0.044,21.51,21.26,21.74,0.933,0.928,0.941,0.975,0.97,0.98,0.909,0.9,0.922,40.2,37.24,48.09,39.18,36.12,47.13,0,0,0,0,0,0,0.833,0,0.085,0.15,0.85,0.15,45.2
-472010400000,1955,1,1954,4,16,7,0.601,0.0841,0.516,27135.8,168.2,168.2,161.5,4,4,4,992.9,964.9,1035,853.9,825.9,139,139,139,0,0,0,0.14,0.134,0.144,853.9,825.9,896.3,990,990,990,967.9,967.8,968,22.1,22,22.2,0.491,0.465,0.529,0.233,0.211,0.267,0.011,0.0095,0.012,1.05,0.977,1.15,0.047,0.044,0.052,21.09,20.84,21.26,0.935,0.934,0.937,0.978,0.976,0.98,0.915,0.912,0.918,41.27,40.2,42.9,40.38,39.25,42.04,0,0,0,0,0,0,0.897,0,0.085,0.14,0.86,0.14,45.2
-471405600000,1955,1,1954,4,17,7,0.657,0.0841,0.573,29463.8,184.7,184.7,175.4,4,4,4,1086,1026,1155,947.3,887.2,139,139,139,0,0,0,0.128,0.12,0.135,947.3,887.2,1016,990,990,990,968.2,968,968.4,21.8,21.6,22,0.581,0.521,0.662,0.309,0.26,0.371,0.014,0.012,0.017,1.29,1.13,1.49,0.059,0.051,0.069,20.54,20.12,20.89,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,44.74,42.55,47.12,43.84,41.7,46.18,0,0,0,0,0,0,0.974,0,0.084,0.13,0.87,0.13,44.8
-470800800000,1955,1,1954,4,18,7,0.79,0.096,0.66,31968.4,191.7,191.7,190.3,4,4,4,1306,1200,1445,1147,1061,158.7,139,162,55.71,0,183,0.122,0.112,0.131,1091,1061,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.802,0.728,0.868,0.469,0.429,0.48,0.022,0.02,0.023,1.8,1.65,1.88,0.085,0.077,0.091,19.34,18.81,19.82,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.918,0.921,48.54,47.5,48.9,47.57,46.55,47.92,0,0,0,0,0,0,1.06,0,0.13,0.12,0.84,0.16,40.5
-470196000000,1955,2,1954,5,19,7,1.03,0.098,0.665,29735.2,184.9,184.9,177,4,4,4,1702,1479,1930,1540,1317,162,162,162,439.6,217,668,0.0959,0.0839,0.11,1100,1100,1100,990,990,990,970.1,969.4,970.9,19.9,19.1,20.6,0.911,0.885,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.9,1.94,0.097,0.092,0.1,17.94,17.18,18.68,0.933,0.93,0.936,0.98,0.98,0.98,0.915,0.911,0.917,45.15,43.09,47.16,44.25,42.23,46.22,0,0,0,0,0,0,0.983,0,0.365,0.095,0.65,0.35,28.9
-469591200000,1955,2,1954,5,20,7,1.35,0.098,0.665,26869.2,166.3,166.3,159.9,4,4,4,2240,2009,2434,2078,1847,162,162,162,978,747,1172,0.0726,0.0666,0.0806,1100,1100,1100,990,990,990,971.7,971.1,972.1,18.3,17.9,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.38,15.91,16.94,0.926,0.923,0.928,0.978,0.975,0.98,0.905,0.9,0.91,40.89,39.6,42.41,39.98,38.62,41.56,0,0,0,0,0,0,0.889,0,0.685,0.073,0.49,0.51,19.9
-468986400000,1955,2,1954,5,21,7,1.53,0.098,0.665,25501.3,153.6,153.6,151.8,4,4,4,2523,2464,2659,2361,2302,162,162,162,1261,1202,1397,0.0642,0.0609,0.0657,1100,1100,1100,990,990,990,972.4,972.2,972.7,17.6,17.3,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.7,15.37,15.84,0.921,0.917,0.922,0.974,0.972,0.975,0.896,0.891,0.899,38.97,38.01,39.39,37.95,36.93,38.39,0,0,0,0,0,0,0.843,0,0.865,0.064,0.43,0.57,16.7
-468381600000,1955,2,1954,5,22,7,1.65,0.138,0.665,24453,147.7,147.7,145.6,4,4,4,2733,2659,2785,2505,2441,228,162,239,1405,1341,1446,0.0833,0.0609,0.0892,1100,1100,1100,990,990,990,972.9,972.7,973,17.1,17,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.19,15.06,15.37,0.915,0.914,0.917,0.971,0.97,0.972,0.888,0.886,0.891,37.49,37.13,38.01,36.39,36.01,36.93,0,0,0,0,0,0,0.809,0,0.985,0.084,0.4,0.6,14.8
-467776800000,1955,3,1954,6,23,7,1.66,0.145,0.665,24367.8,145.1,145.1,145,4,4,4,2750,2747,2770,2511,2508,239,239,239,1411,1408,1431,0.0869,0.0863,0.087,1100,1100,1100,990,990,990,972.9,972.9,973,17.1,17,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.15,15.1,15.16,0.915,0.914,0.915,0.97,0.97,0.97,0.888,0.887,0.888,37.37,37.23,37.39,36.26,36.11,36.29,0,0,0,0,0,0,0.806,0,0.995,0.087,0.4,0.6,14.7
-467172000000,1955,3,1954,6,24,7,1.69,0.145,0.665,24155.7,145.1,145.1,143.8,4,4,4,2796,2747,2854,2557,2508,239,239,239,1457,1408,1515,0.0855,0.0837,0.087,1100,1100,1100,990,990,990,973,972.9,973.2,17,16.8,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.04,14.9,15.16,0.914,0.912,0.915,0.97,0.97,0.97,0.886,0.885,0.888,37.05,36.64,37.39,35.95,35.54,36.29,0,0,0,0,0,0,0.799,0,1.025,0.086,0.39,0.61,14.3
-466567200000,1955,3,1954,6,25,7,1.93,0.145,0.665,22369.1,140,140,133.1,4,4,4,3198,2934,3503,2959,2695,239,239,239,1859,1595,2164,0.075,0.0682,0.0815,1100,1100,1100,990,990,990,974,973.4,974.6,16,15.4,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,14.1,13.43,14.71,0.902,0.893,0.91,0.97,0.97,0.97,0.875,0.866,0.883,34.32,32.34,36.09,33.29,31.37,35,0,0,0,0,0,0,0.74,0,1.265,0.075,0.34,0.66,11.6
-465962400000,1955,3,1954,6,26,7,2.24,0.159,0.665,20241.8,123.7,123.7,120.5,4,4,4,3705,3577,3818,3442,3338,263,239,295,2342,2238,2423,0.0709,0.0639,0.0788,1100,1100,1100,990,990,990,975.1,974.8,975.3,14.9,14.7,15.2,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13,12.77,13.27,0.885,0.881,0.89,0.97,0.97,0.97,0.859,0.854,0.864,31.05,30.32,31.87,30.12,29.41,30.92,0,0,0,0,0,0,0.669,0,1.575,0.071,0.3,0.7,9.04
-465357600000,1955,4,1954,7,27,7,2.19,0.178,0.665,20574.9,125.1,125.1,122.5,4,4,4,3626,3517,3740,3331,3222,295,295,295,2231,2122,2345,0.0814,0.0789,0.0839,1100,1100,1100,990,990,990,974.9,974.7,975.1,15.1,14.9,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.17,12.93,13.4,0.888,0.884,0.892,0.97,0.97,0.97,0.862,0.858,0.866,31.56,30.83,32.25,30.62,29.91,31.28,0,0,0,0,0,0,0.68,0,1.525,0.081,0.3,0.7,9.39
-464752800000,1955,4,1954,7,28,7,2.03,0.178,0.665,21672.2,132,132,129,4,4,4,3361,3242,3479,3066,2947,295,295,295,1966,1847,2084,0.0878,0.0848,0.091,1100,1100,1100,990,990,990,974.3,974.1,974.6,15.7,15.4,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.73,13.48,13.99,0.898,0.894,0.902,0.97,0.97,0.97,0.871,0.867,0.875,33.25,32.5,34.01,32.25,31.52,32.99,0,0,0,0,0,0,0.717,0,1.365,0.088,0.33,0.67,10.7
-464148000000,1955,4,1954,7,29,7,1.9,0.178,0.665,22564.6,137.7,137.7,134.3,4,4,4,3149,3020,3237,2854,2725,295,295,295,1754,1625,1842,0.0937,0.0911,0.0977,1100,1100,1100,990,990,990,973.9,973.6,974.1,16.1,15.9,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.2,14,14.5,0.904,0.902,0.908,0.97,0.97,0.97,0.877,0.875,0.88,34.62,34.05,35.48,33.58,33.03,34.42,0,0,0,0,0,0,0.746,0,1.235,0.094,0.35,0.65,11.9
-463543200000,1955,4,1954,7,30,7,1.74,0.177,0.665,23772.4,144.5,144.5,141.5,4,4,4,2879,2770,2982,2586,2494,292.3,276,295,1486,1394,1587,0.102,0.0989,0.105,1100,1100,1100,990,990,990,973.2,973,973.5,16.8,16.5,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.84,14.59,15.1,0.911,0.909,0.914,0.97,0.97,0.97,0.884,0.881,0.887,36.47,35.75,37.23,35.38,34.67,36.11,0,0,0,0,0,0,0.786,0,1.075,0.1,0.38,0.62,13.7
-462938400000,1955,5,1954,8,31,7,1.59,0.167,0.665,24966.6,151.6,151.6,148.6,4,4,4,2630,2529,2720,2354,2253,276,276,276,1254,1153,1344,0.105,0.101,0.109,1100,1100,1100,990,990,990,972.6,972.4,972.8,17.4,17.2,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.44,15.22,15.68,0.918,0.916,0.92,0.972,0.971,0.974,0.892,0.889,0.896,38.22,37.58,38.93,37.15,36.48,37.9,0,0,0,0,0,0,0.826,0,0.925,0.11,0.42,0.58,15.7
-462333600000,1955,5,1954,8,32,7,1.47,0.167,0.665,25953.1,156.5,156.5,154.5,4,4,4,2433,2363,2505,2157,2087,276,276,276,1057,987,1129,0.113,0.11,0.117,1100,1100,1100,990,990,990,972.1,972,972.3,17.9,17.7,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.91,15.74,16.08,0.923,0.921,0.924,0.975,0.974,0.976,0.9,0.897,0.902,39.6,39.1,40.08,38.62,38.08,39.13,0,0,0,0,0,0,0.858,0,0.805,0.11,0.45,0.55,17.7
-461728800000,1955,5,1954,8,33,7,1.39,0.167,0.665,26623.2,160.3,160.3,158.5,4,4,4,2293,2229,2354,2017,1953,276,276,276,917.3,853,978,0.12,0.117,0.124,1100,1100,1100,990,990,990,971.8,971.7,972,18.2,18,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.25,16.11,16.41,0.925,0.924,0.926,0.977,0.976,0.978,0.904,0.902,0.906,40.54,40.15,40.96,39.62,39.2,40.07,0,0,0,0,0,0,0.88,0,0.725,0.12,0.48,0.52,19.2
-461124000000,1955,5,1954,8,34,7,1.29,0.167,0.665,27369.4,164.6,164.6,162.9,4,4,4,2134,2073,2220,1858,1797,276,276,276,758.3,697,844,0.129,0.124,0.133,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.63,16.43,16.78,0.927,0.926,0.928,0.979,0.978,0.98,0.908,0.906,0.909,41.59,41.02,41.99,40.73,40.13,41.15,0,0,0,0,0,0,0.905,0,0.625,0.13,0.52,0.48,21.2
-460519200000,1955,5,1954,8,35,7,1.15,0.159,0.665,28534.9,173.5,173.5,169.9,4,4,4,1904,1799,2021,1641,1542,262.4,257,276,541.6,442,645,0.138,0.133,0.143,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.27,16.91,17.61,0.93,0.928,0.932,0.98,0.98,0.98,0.912,0.91,0.913,43.33,42.33,44.25,42.46,41.49,43.37,0,0,0,0,0,0,0.944,0,0.485,0.14,0.58,0.42,24.8
-459914400000,1955,6,1954,9,36,7,1.01,0.155,0.665,29896.3,180.8,180.8,178,4,4,4,1672,1590,1780,1415,1333,257,257,257,314.6,233,423,0.154,0.144,0.162,1100,1100,1100,990,990,990,970,969.8,970.4,20,19.6,20.2,0.921,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.93,1.94,0.097,0.095,0.099,18.02,17.67,18.29,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.914,0.916,45.4,44.42,46.12,44.49,43.54,45.2,0,0,0,0,0,0,0.989,0,0.345,0.15,0.66,0.34,29.6
-459309600000,1955,6,1954,9,37,7,0.882,0.155,0.665,31205.9,188.8,188.8,185.7,4,4,4,1458,1379,1552,1201,1122,257,257,257,101,22,195,0.177,0.166,0.186,1100,1100,1100,990,990,990,969.3,969.1,969.7,20.7,20.3,20.9,0.872,0.838,0.913,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.85,1.93,0.091,0.089,0.095,18.76,18.42,19.05,0.936,0.935,0.937,0.98,0.98,0.98,0.918,0.917,0.918,47.39,46.46,48.16,46.44,45.53,47.2,0,0,0,0,0,0,1.03,0,0.217,0.18,0.75,0.25,35.4
-458704800000,1955,6,1954,9,38,7,0.762,0.155,0.607,30038.7,187.9,187.9,178.8,4,4,4,1260,1194,1339,1003,937,257,257,257,0,0,0,0.204,0.192,0.215,1003,937,1082,990,990,990,968.7,968.5,969,21.3,21,21.5,0.686,0.593,0.802,0.364,0.3,0.457,0.017,0.014,0.022,1.5,1.28,1.78,0.07,0.06,0.084,19.79,19.26,20.21,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,45.61,43.53,47.93,44.7,42.66,46.98,0,0,0,0,0,0,0.993,0,0.155,0.2,0.8,0.2,39.4
-458100000000,1955,6,1954,9,39,7,0.648,0.148,0.5,25829.7,165.1,165.1,153.7,4,4,4,1071,1001,1155,826.6,773.9,244.1,227,257,0,0,0,0.228,0.217,0.243,826.6,773.9,898.3,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.489,0.437,0.558,0.213,0.177,0.269,0.0097,0.008,0.012,1,0.878,1.18,0.046,0.04,0.055,20.87,20.43,21.22,0.933,0.929,0.936,0.975,0.97,0.98,0.909,0.902,0.918,39.43,37.41,42.13,38.44,36.31,41.29,0,0,0,0,0,0,0.854,0,0.148,0.23,0.77,0.23,39.9
-457495200000,1955,7,1954,10,40,7,0.551,0.137,0.414,22350.5,144.4,144.4,133,3,3,3,911,845.8,982,684,618.8,227,227,227,0,0,0,0.25,0.231,0.268,684,618.8,755,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.365,0.324,0.419,0.138,0.116,0.168,0.0061,0.0051,0.0076,0.871,0.74,1.03,0.039,0.033,0.047,21.58,21.14,21.98,0.938,0.934,0.942,0.98,0.979,0.98,0.919,0.915,0.923,45.26,41.53,49.13,44.35,40.67,48.14,0,0,0,0,0,0,0.739,0,0.137,0.25,0.75,0.25,40.6
-456890400000,1955,7,1954,10,41,7,0.462,0.137,0.325,17850.4,118.5,118.5,106.3,3,3,3,763.8,704.7,827.5,536.8,477.7,227,227,227,0,0,0,0.298,0.274,0.322,536.8,477.7,600.5,990,990,990,967,966.7,967.2,23,22.8,23.3,0.277,0.243,0.313,0.0854,0.0655,0.11,0.0037,0.0028,0.0048,0.59,0.488,0.707,0.026,0.021,0.031,22.45,22.08,22.79,0.925,0.919,0.932,0.972,0.97,0.977,0.899,0.891,0.911,36.45,32.7,40.42,35.42,31.72,39.49,0,0,0,0,0,0,0.59,0,0.137,0.3,0.7,0.3,38.6
-456285600000,1955,7,1954,10,42,7,0.396,0.137,0.259,14747.9,94,94,87.79,3,2,2.142857142857143,655,619.8,698.6,428,392.8,227,227,227,0,0,0,0.347,0.325,0.366,428,392.8,471.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.218,0.202,0.24,0.0556,0.0486,0.0643,0.0024,0.0021,0.0028,0.567,0.479,0.664,0.024,0.021,0.028,22.91,22.7,23.1,0.933,0.918,0.94,0.978,0.97,0.98,0.913,0.89,0.921,42.56,32.3,47.87,41.65,31.33,46.91,0,0,0,0,0,0,0.488,0,0.137,0.35,0.65,0.35,37.2
-455680800000,1955,7,1954,10,43,7,0.347,0.137,0.21,12002.9,76.83,76.83,71.45,2,2,2,573.9,542.7,599.5,346.9,315.7,227,227,227,0,0,0,0.396,0.379,0.418,346.9,315.7,372.5,990,990,990,966.2,966,966.3,23.8,23.7,24,0.186,0.175,0.195,0.0394,0.0331,0.0445,0.0017,0.0014,0.0019,0.439,0.385,0.485,0.018,0.016,0.02,23.38,23.22,23.57,0.925,0.919,0.929,0.971,0.97,0.975,0.898,0.892,0.906,36.77,33.54,39.41,35.72,32.53,38.41,0,0,0,0,0,0,0.397,0,0.137,0.39,0.61,0.39,34.6
-455076000000,1955,8,1954,11,44,7,0.313,0.111,0.202,11626.7,73.26,73.26,69.21,2,2,2,517.2,496.9,536.9,333.2,312.9,184,184,184,0,0,0,0.356,0.343,0.37,333.2,312.9,352.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.178,0.171,0.185,0.0366,0.0326,0.0406,0.0015,0.0013,0.0017,0.412,0.377,0.446,0.017,0.016,0.019,23.66,23.54,23.79,0.923,0.919,0.926,0.97,0.97,0.971,0.895,0.891,0.899,35.67,33.53,37.72,34.6,32.53,36.63,0,0,0,0,0,0,0.384,0,0.111,0.35,0.65,0.35,37.1
-454471200000,1955,8,1954,11,45,7,0.292,0.111,0.181,10465.4,65.05,65.05,62.29,2,2,2,483.5,474.7,496.9,299.5,290.7,184,184,184,0,0,0,0.381,0.37,0.388,299.5,290.7,312.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.166,0.163,0.171,0.0299,0.0281,0.0326,0.0012,0.0012,0.0013,0.355,0.341,0.377,0.015,0.014,0.016,23.87,23.79,23.92,0.916,0.914,0.919,0.97,0.97,0.97,0.889,0.887,0.891,32.11,31.17,33.53,31.15,30.24,32.53,0,0,0,0,0,0,0.346,0,0.111,0.38,0.62,0.38,35.8
-453866400000,1955,8,1954,11,46,7,0.275,0.111,0.164,9453.02,60.48,60.48,56.27,2,2,2,454.4,435.1,474.7,270.4,251.1,184,184,184,0,0,0,0.405,0.388,0.423,270.4,251.1,290.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.149,0.163,0.0241,0.0202,0.0281,0.00099,0.00083,0.0012,0.31,0.281,0.341,0.013,0.011,0.014,24.05,23.92,24.16,0.91,0.905,0.914,0.97,0.97,0.97,0.882,0.878,0.887,29,26.93,31.17,28.13,26.12,30.24,0,0,0,0,0,0,0.313,0,0.111,0.4,0.6,0.4,34.4
-453261600000,1955,8,1954,11,47,7,0.25,0.111,0.139,8126.63,51.09,51.09,48.37,2,1,1.7142857142857142,414.2,402.5,429.8,230.2,218.5,184,184,184,0,0,0,0.444,0.428,0.457,230.2,218.5,245.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.138,0.147,0.016,0.0137,0.0192,0.00065,0.00056,0.00078,0.324,0.241,0.489,0.013,0.0098,0.02,24.21,24.1,24.33,0.91,0.894,0.939,0.973,0.97,0.98,0.886,0.867,0.921,31.79,23.75,48.51,30.98,23.04,47.54,0,0,0,0,0,0,0.269,0,0.111,0.44,0.56,0.44,32.5
-452656800000,1955,8,1954,11,48,7,0.234,0.0954,0.138,8181.61,51.88,51.88,48.7,2,1,1.5714285714285714,386.5,379,396.1,228.8,205.6,157.7,138,184,0,0,0,0.407,0.358,0.472,228.8,205.6,247.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.133,0.144,0.0158,0.0111,0.0194,0.00064,0.00045,0.00079,0.347,0.262,0.466,0.014,0.011,0.019,24.32,24.15,24.44,0.917,0.902,0.938,0.974,0.97,0.98,0.894,0.875,0.919,34.96,26.04,47.11,34.11,25.26,46.17,0,0,0,0,0,0,0.271,0,0.096,0.41,0.59,0.41,35
-452052000000,1955,9,1954,12,49,7,0.219,0.0835,0.136,8043.12,50.52,50.52,47.88,2,1,1.5714285714285714,362.2,347.3,379,224.2,209.3,138,138,138,0,0,0,0.381,0.364,0.397,224.2,209.3,241,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.13,0.141,0.0148,0.0119,0.0182,0.0006,0.00048,0.00074,0.343,0.242,0.476,0.014,0.0098,0.019,24.45,24.35,24.54,0.915,0.896,0.939,0.974,0.97,0.98,0.892,0.869,0.92,34.81,24.35,48.43,33.97,23.62,47.46,0,0,0,0,0,0,0.266,0,0.083,0.38,0.62,0.38,36.7
-451447200000,1955,9,1954,12,50,7,0.203,0.0835,0.119,7275.64,44.77,44.77,43.31,1,1,1,334.8,327.5,341.6,196.8,189.5,138,138,138,0,0,0,0.412,0.404,0.421,196.8,189.5,203.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.123,0.128,0.00974,0.00895,0.0107,0.00039,0.00036,0.00043,0.41,0.386,0.432,0.016,0.015,0.017,24.52,24.46,24.58,0.934,0.932,0.936,0.98,0.98,0.98,0.915,0.913,0.917,44.19,42.56,45.69,43.31,41.71,44.77,0,0,0,0,0,0,0.241,0,0.084,0.41,0.59,0.41,35.8
-450842400000,1955,9,1954,12,51,7,0.186,0.0835,0.103,6245.35,40.94,40.94,37.17,1,1,1,308.4,302.6,324.1,170.4,164.6,138,138,138,0,0,0,0.448,0.426,0.456,170.4,164.6,186.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.114,0.122,0.00704,0.00646,0.00861,0.00028,0.00026,0.00034,0.329,0.313,0.376,0.013,0.012,0.015,24.73,24.6,24.77,0.925,0.923,0.931,0.973,0.97,0.98,0.9,0.895,0.912,38.22,36.92,41.78,37.17,35.81,40.94,0,0,0,0,0,0,0.207,0,0.083,0.45,0.55,0.45,33.6
-450237600000,1955,9,1954,12,52,7,0.178,0.0786,0.0994,6030.36,39.72,39.72,35.89,1,1,1,294.4,290,302.6,164.4,152,130,110,138,0,0,0,0.441,0.379,0.476,164.4,152,180,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.11,0.117,0.00644,0.0052,0.008,0.00026,0.00021,0.00032,0.312,0.279,0.354,0.012,0.011,0.014,24.81,24.77,24.86,0.923,0.918,0.929,0.972,0.97,0.977,0.897,0.89,0.908,36.92,34.02,40.64,35.89,33,39.72,0,0,0,0,0,0,0.199,0,0.0786,0.44,0.56,0.44,33.9
-449632800000,1955,10,1955,1,1,7,0.165,0.0665,0.0986,5997.84,39.01,39.01,35.7,1,1,1,273,263.1,287.1,163,153.1,110,110,110,0,0,0,0.404,0.383,0.418,163,153.1,177.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.116,0.0063,0.00531,0.00771,0.00025,0.00021,0.00031,0.306,0.279,0.346,0.012,0.011,0.014,24.9,24.81,24.97,0.922,0.919,0.928,0.972,0.97,0.976,0.897,0.891,0.905,36.72,34.44,39.97,35.7,33.41,39.01,0,0,0,0,0,0,0.198,0,0.0664,0.4,0.6,0.4,36.4
-449028000000,1955,10,1955,1,2,7,0.157,0.0665,0.0909,5505.11,33.41,33.41,32.77,1,1,1,260.3,256.9,263.1,150.3,146.9,110,110,110,0,0,0,0.423,0.418,0.428,150.3,146.9,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.108,0.00503,0.00469,0.00531,0.0002,0.00019,0.00021,0.271,0.263,0.279,0.011,0.01,0.011,24.99,24.97,25.01,0.917,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.891,33.78,33,34.44,32.77,32.01,33.41,0,0,0,0,0,0,0.182,0,0.0661,0.42,0.58,0.42,35.1
-448423200000,1955,10,1955,1,3,7,0.155,0.0665,0.0889,5384.78,33.41,33.41,32.05,1,1,1,257.1,250.3,263.1,147.1,140.3,110,110,110,0,0,0,0.428,0.418,0.44,147.1,140.3,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.00471,0.00403,0.00531,0.00019,0.00016,0.00021,0.263,0.246,0.279,0.01,0.0097,0.011,25.01,24.97,25.05,0.916,0.913,0.919,0.97,0.97,0.97,0.889,0.886,0.891,33.04,31.48,34.44,32.05,30.53,33.41,0,0,0,0,0,0,0.178,0,0.0661,0.43,0.57,0.43,34.7
-447818400000,1955,10,1955,1,4,7,0.159,0.0665,0.0926,5612.17,33.41,33.41,33.41,1,1,1,263.1,263.1,263.1,153.1,153.1,110,110,110,0,0,0,0.418,0.418,0.418,153.1,153.1,153.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.108,0.108,0.00531,0.00531,0.00531,0.00021,0.00021,0.00021,0.279,0.279,0.279,0.011,0.011,0.011,24.97,24.97,24.97,0.919,0.919,0.919,0.97,0.97,0.97,0.891,0.891,0.891,34.44,34.44,34.44,33.41,33.41,33.41,0,0,0,0,0,0,0.186,0,0.0664,0.42,0.58,0.42,35.3
-447213600000,1955,10,1955,1,5,7,0.159,0.0645,0.0947,5744.33,34.32,34.32,34.19,1,1,1,263.1,263.1,263.1,156.5,153.1,106.6,106,110,0,0,0,0.405,0.403,0.418,156.5,153.1,157.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.108,0.109,0.00565,0.00531,0.00571,0.00022,0.00021,0.00023,0.288,0.279,0.289,0.011,0.011,0.011,24.96,24.96,24.97,0.92,0.919,0.92,0.97,0.97,0.97,0.892,0.891,0.893,35.25,34.44,35.39,34.19,33.41,34.32,0,0,0,0,0,0,0.19,0,0.0643,0.41,0.6,0.4,36.1
-446608800000,1955,11,1955,2,6,7,0.163,0.0641,0.0986,5998.82,39.06,39.06,35.71,1,1,1,269,263.1,283.2,163,157.1,106,106,106,0,0,0,0.395,0.374,0.403,163,157.1,177.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.116,0.0063,0.00571,0.00772,0.00025,0.00023,0.00031,0.306,0.289,0.346,0.012,0.011,0.014,24.92,24.82,24.96,0.922,0.92,0.928,0.972,0.97,0.976,0.896,0.893,0.905,36.75,35.39,40.02,35.71,34.32,39.06,0,0,0,0,0,0,0.198,0,0.0644,0.39,0.6,0.4,36.8
-446004000000,1955,11,1955,2,7,7,0.19,0.0641,0.126,7609.41,48.1,48.1,45.29,2,1,1.2857142857142858,313.7,294.6,334.4,207.7,188.6,106,106,106,0,0,0,0.338,0.317,0.36,207.7,188.6,228.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.12,0.134,0.0117,0.00886,0.0157,0.00047,0.00035,0.00063,0.369,0.228,0.47,0.015,0.0091,0.019,24.66,24.52,24.75,0.924,0.892,0.939,0.977,0.97,0.98,0.903,0.866,0.92,39.44,23.62,48.58,38.59,22.91,47.61,0,0,0,0,0,0,0.252,0,0.064,0.34,0.66,0.34,40
-445399200000,1955,11,1955,2,8,7,0.199,0.0641,0.135,7874.84,48.71,48.71,46.87,2,2,2,328.9,324.1,337.2,222.9,218.1,106,106,106,0,0,0,0.322,0.314,0.327,222.9,218.1,231.2,990,990,990,965,965,965.1,25,24.9,25,0.132,0.13,0.135,0.0146,0.0136,0.0162,0.00058,0.00054,0.00065,0.234,0.228,0.246,0.0094,0.0091,0.0099,24.72,24.67,24.75,0.894,0.892,0.898,0.97,0.97,0.97,0.868,0.866,0.871,24.16,23.62,25.11,23.44,22.91,24.35,0,0,0,0,0,0,0.26,0,0.064,0.32,0.68,0.32,39.6
-444794400000,1955,11,1955,2,9,7,0.213,0.0683,0.144,8449,51.85,51.85,50.29,2,2,2,351.6,341.6,364,238.7,233.7,112.9,106,118,0,0,0,0.321,0.305,0.336,238.7,233.7,246,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.136,0.141,0.0177,0.0167,0.0192,0.00071,0.00067,0.00077,0.257,0.25,0.268,0.01,0.01,0.011,24.59,24.51,24.64,0.901,0.899,0.904,0.97,0.97,0.97,0.874,0.872,0.877,25.92,25.32,26.73,25.15,24.57,25.92,0,0,0,0,0,0,0.279,0,0.069,0.32,0.68,0.32,39.7
-444189600000,1955,12,1955,3,10,7,0.232,0.0702,0.162,9500.1,63.08,63.08,56.55,2,2,2,384.1,364,402.5,268.1,246,116,104,118,0,0,0,0.302,0.258,0.324,268.1,246,298.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.141,0.157,0.0236,0.0192,0.0297,0.00096,0.00077,0.0012,0.3,0.268,0.345,0.012,0.011,0.014,24.38,24.24,24.51,0.909,0.904,0.916,0.97,0.97,0.97,0.882,0.877,0.889,29.15,26.73,32.52,28.27,25.92,31.54,0,0,0,0,0,0,0.314,0,0.07,0.3,0.7,0.3,40.9
-443584800000,1955,12,1955,3,11,7,0.257,0.0629,0.195,11406.3,71.44,71.44,67.89,2,2,2,425.6,406.7,442.7,321.6,302.7,104,104,104,0,0,0,0.244,0.235,0.256,321.6,302.7,338.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.166,0.159,0.172,0.0343,0.0305,0.0377,0.0014,0.0012,0.0015,0.383,0.352,0.412,0.016,0.014,0.017,24.1,24,24.22,0.921,0.917,0.924,0.97,0.97,0.97,0.893,0.89,0.896,35,32.97,36.82,33.95,31.98,35.72,0,0,0,0,0,0,0.377,0,0.062,0.24,0.76,0.24,44.4
-442980000000,1955,12,1955,3,12,7,0.279,0.0629,0.216,12671.6,80.86,80.86,75.43,2,2,2,460.9,446.6,485.3,356.9,342.6,104,104,104,0,0,0,0.226,0.214,0.233,356.9,342.6,381.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.173,0.187,0.0414,0.0385,0.0463,0.0017,0.0016,0.0019,0.445,0.419,0.49,0.018,0.017,0.02,23.88,23.73,23.97,0.927,0.925,0.931,0.973,0.97,0.979,0.902,0.897,0.911,38.74,37.23,41.3,37.71,36.12,40.43,0,0,0,0,0,0,0.419,0,0.063,0.23,0.77,0.23,45.4
-442375200000,1955,12,1955,3,13,7,0.308,0.0643,0.243,14296.7,92.42,92.42,85.1,2,2,2,508.8,474.7,542.7,402.6,370.7,106.3,104,120,0,0,0,0.209,0.192,0.221,402.6,370.7,438.7,990,990,990,965.9,965.7,966,24.1,24,24.3,0.194,0.183,0.207,0.0505,0.0441,0.0577,0.0021,0.0018,0.0024,0.533,0.47,0.605,0.022,0.019,0.025,23.58,23.35,23.79,0.934,0.93,0.939,0.979,0.976,0.98,0.914,0.908,0.92,43.46,40.2,47.15,42.55,39.25,46.21,0,0,0,0,0,0,0.473,0,0.065,0.21,0.79,0.21,46.4
-441770400000,1956,1,1955,4,14,7,0.345,0.0726,0.272,15728.1,96.2,96.2,93.62,3,2,2.2857142857142856,570.2,542.7,593.1,450.2,422.7,120,120,120,0,0,0,0.21,0.202,0.221,450.2,422.7,473.1,990,990,990,966.2,966,966.3,23.8,23.7,24,0.213,0.203,0.224,0.06,0.0545,0.0646,0.0025,0.0023,0.0027,0.57,0.458,0.644,0.024,0.019,0.027,23.26,23.16,23.38,0.933,0.918,0.94,0.977,0.97,0.98,0.912,0.891,0.922,43.21,32.74,48.73,42.25,31.76,47.75,0,0,0,0,0,0,0.52,0,0.073,0.21,0.79,0.21,45.6
-441165600000,1956,1,1955,4,15,7,0.394,0.0726,0.321,18037.2,113.9,113.9,107.4,3,3,3,651.2,619.8,684.5,531.2,499.8,120,120,120,0,0,0,0.184,0.175,0.194,531.2,499.8,564.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.257,0.24,0.276,0.0825,0.07,0.0958,0.0035,0.003,0.0041,0.562,0.506,0.623,0.024,0.021,0.027,22.93,22.74,23.12,0.926,0.922,0.929,0.971,0.97,0.974,0.899,0.895,0.905,36.86,34.83,39,35.79,33.78,37.98,0,0,0,0,0,0,0.596,0,0.073,0.18,0.81,0.19,45.8
-440560800000,1956,1,1955,4,16,7,0.429,0.0726,0.356,19948.1,125,125,118.7,3,3,3,708.7,690.2,741,588.7,570.2,120,120,120,0,0,0,0.169,0.162,0.174,588.7,570.2,621,990,990,990,966.7,966.7,966.9,23.3,23.1,23.3,0.29,0.28,0.308,0.105,0.0981,0.116,0.0045,0.0042,0.005,0.668,0.633,0.728,0.029,0.027,0.031,22.6,22.41,22.71,0.932,0.93,0.935,0.977,0.975,0.98,0.91,0.906,0.916,40.51,39.35,42.52,39.58,38.36,41.67,0,0,0,0,0,0,0.66,0,0.073,0.17,0.83,0.17,46.5
-439956000000,1956,1,1955,4,17,7,0.473,0.0726,0.4,22208.1,138.3,138.3,132.2,3,3,3,781.8,755.5,817.2,661.8,635.5,120,120,120,0,0,0,0.154,0.147,0.159,661.8,635.5,697.2,990,990,990,967,966.9,967.2,23,22.8,23.1,0.332,0.317,0.352,0.129,0.121,0.139,0.0056,0.0052,0.0061,0.805,0.755,0.873,0.035,0.033,0.038,22.17,21.96,22.32,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,44.96,43.4,47.04,44.06,42.53,46.1,0,0,0,0,0,0,0.734,0,0.073,0.15,0.85,0.15,47
-439351200000,1956,1,1955,4,18,7,0.523,0.0799,0.443,24035,146.6,146.6,143.1,4,3,3.2857142857142856,864.5,837.3,902.5,732.4,714.4,132.1,120,137,0,0,0,0.153,0.142,0.161,732.4,714.4,765.5,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.377,0.363,0.406,0.156,0.147,0.173,0.0069,0.0065,0.0077,0.898,0.818,0.94,0.04,0.036,0.041,21.74,21.65,21.83,0.938,0.928,0.941,0.977,0.97,0.98,0.916,0.9,0.923,45.22,37.34,48.65,44.22,36.23,47.68,0,0,0,0,0,0,0.795,0,0.08,0.15,0.85,0.15,46
-438746400000,1956,2,1955,5,19,7,0.559,0.0829,0.476,25269,157.4,157.4,150.4,4,4,4,924.1,902.5,964.9,787.1,765.5,137,137,137,0,0,0,0.149,0.142,0.152,787.1,765.5,827.9,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.426,0.406,0.463,0.185,0.173,0.212,0.0083,0.0077,0.0095,0.885,0.838,0.979,0.04,0.037,0.044,21.52,21.26,21.65,0.931,0.929,0.934,0.973,0.971,0.977,0.906,0.902,0.912,38.64,37.75,40.3,37.6,36.66,39.36,0,0,0,0,0,0,0.836,0,0.083,0.15,0.85,0.15,45.2
-438141600000,1956,2,1955,5,20,7,0.617,0.0829,0.534,27907.1,170.3,170.3,166.1,4,4,4,1019,982,1047,882.4,845,137,137,137,0,0,0,0.134,0.131,0.14,882.4,845,910.3,990,990,990,968,967.8,968,22,22,22.2,0.513,0.479,0.539,0.256,0.226,0.278,0.012,0.01,0.013,1.11,1.02,1.18,0.051,0.046,0.054,20.93,20.77,21.15,0.936,0.935,0.937,0.98,0.978,0.98,0.917,0.914,0.919,42.39,40.95,43.45,41.53,40.06,42.58,0,0,0,0,0,0,0.923,0,0.083,0.13,0.87,0.13,45.2
-437536800000,1956,2,1955,5,21,7,0.774,0.0829,0.646,31546.5,193.8,193.8,187.8,4,4,4,1280,1106,1513,1143,968.7,137,137,137,74.14,0,276,0.108,0.0905,0.124,1069,968.7,1100,990,990,990,968.8,968.2,969.5,21.2,20.5,21.8,0.764,0.592,0.887,0.442,0.325,0.48,0.021,0.015,0.023,1.71,1.33,1.9,0.081,0.061,0.093,19.51,18.57,20.44,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,47.9,45.59,49.45,46.94,44.68,48.46,0,0,0,0,0,0,1.04,0,0.128,0.11,0.83,0.17,40.8
-436932000000,1956,2,1955,5,22,7,1.34,0.118,0.665,27024.8,180.6,180.6,160.9,4,4,4,2224,1600,2874,2028,1463,195.3,137,239,928.3,363,1535,0.0871,0.0687,0.106,1100,1100,1100,990,990,990,971.6,969.8,973.2,18.4,16.8,20.2,0.921,0.903,0.926,0.48,0.48,0.48,0.026,0.024,0.029,1.94,1.92,1.94,0.11,0.095,0.12,16.5,14.85,18.27,0.925,0.911,0.935,0.976,0.97,0.98,0.903,0.884,0.916,41.18,36.5,46.07,40.22,35.4,45.15,0,0,0,0,0,0,0.894,0,0.675,0.088,0.5,0.5,20.2
-436327200000,1956,3,1955,6,23,7,2.5,0.145,0.665,18721.3,130.5,130.5,111.4,4,4,4,4131,3302,4658,3892,3063,239,239,239,2792,1963,3319,0.0587,0.0513,0.0724,1100,1100,1100,990,990,990,975.9,974.2,976.9,14.1,13.1,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.03,0.037,1.94,1.94,1.94,0.14,0.12,0.15,12.18,11.18,13.86,0.873,0.864,0.9,0.97,0.97,0.97,0.847,0.838,0.873,28.72,26.03,33.63,27.86,25.25,32.62,0,0,0,0,0,0,0.619,0,1.835,0.058,0.27,0.73,7.49
-435722400000,1956,3,1955,6,24,7,2.77,0.145,0.665,17170.2,104.8,104.8,102.2,4,4,4,4585,4428,4776,4346,4189,239,239,239,3246,3089,3437,0.0522,0.05,0.054,1100,1100,1100,990,990,990,976.8,976.5,977.1,13.2,12.9,13.5,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.037,1.94,1.94,1.94,0.15,0.14,0.15,11.31,10.96,11.59,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.34,25.53,27.01,25.55,24.76,26.2,0,0,0,0,0,0,0.568,0,2.105,0.052,0.24,0.76,6.2
-435117600000,1956,3,1955,6,25,7,2.49,0.145,0.665,18565.8,115.5,115.5,110.5,4,4,4,4123,3901,4357,3884,3662,239,239,239,2784,2562,3018,0.058,0.0549,0.0613,1100,1100,1100,990,990,990,975.9,975.5,976.3,14.1,13.7,14.5,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.16,11.73,12.59,0.868,0.864,0.877,0.97,0.97,0.97,0.842,0.838,0.85,28.48,27.31,29.76,27.63,26.49,28.87,0,0,0,0,0,0,0.614,0,1.825,0.058,0.27,0.73,7.46
-434512800000,1956,3,1955,6,26,7,2.24,0.149,0.665,20262.6,121.6,121.6,120.6,4,4,4,3701,3661,3835,3454,3366,247,239,295,2354,2266,2496,0.0668,0.0623,0.0806,1100,1100,1100,990,990,990,975,975,975.3,15,14.7,15,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.01,12.73,13.1,0.886,0.88,0.887,0.97,0.97,0.97,0.859,0.853,0.861,31.09,30.2,31.34,30.15,29.29,30.4,0,0,0,0,0,0,0.67,0,1.575,0.067,0.3,0.7,9.05
-433908000000,1956,4,1955,7,27,7,2.17,0.178,0.665,20732.9,124.8,124.8,123.4,4,4,4,3588,3529,3653,3293,3234,295,295,295,2192,2134,2258,0.0823,0.0807,0.0836,1100,1100,1100,990,990,990,974.8,974.7,974.9,15.2,15.1,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.25,13.11,13.38,0.89,0.888,0.892,0.97,0.97,0.97,0.863,0.861,0.865,31.81,31.39,32.18,30.85,30.45,31.21,0,0,0,0,0,0,0.686,0,1.505,0.082,0.31,0.69,9.55
-433303200000,1956,4,1955,7,28,7,2.28,0.178,0.665,19968.4,122.8,122.8,118.9,4,4,4,3769,3612,3954,3474,3317,295,295,295,2374,2217,2559,0.0783,0.0746,0.0817,1100,1100,1100,990,990,990,975.2,974.9,975.6,14.8,14.4,15.1,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.87,12.48,13.2,0.883,0.874,0.889,0.97,0.97,0.97,0.856,0.848,0.862,30.63,29.41,31.65,29.71,28.53,30.7,0,0,0,0,0,0,0.66,0,1.615,0.078,0.29,0.71,8.76
-432698400000,1956,4,1955,7,29,7,2.55,0.178,0.665,18250.3,113.3,113.3,108.6,4,4,4,4220,3986,4514,3925,3691,295,295,295,2825,2591,3119,0.07,0.0654,0.074,1100,1100,1100,990,990,990,976.1,975.6,976.6,13.9,13.4,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.033,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.98,11.44,12.41,0.867,0.864,0.873,0.97,0.97,0.97,0.841,0.838,0.847,28,26.64,29.21,27.16,25.85,28.33,0,0,0,0,0,0,0.604,0,1.885,0.07,0.26,0.74,7.16
-432093600000,1956,4,1955,7,30,7,2.93,0.178,0.665,16477,102.3,102.3,98.08,4,4,4,4838,4578,5045,4543,4283,295,295,295,3443,3183,3650,0.0611,0.0585,0.0644,1100,1100,1100,990,990,990.01,977.2,976.7,977.6,12.8,12.4,13.3,0.925,0.922,0.926,0.48,0.48,0.48,0.038,0.036,0.039,1.94,1.94,1.94,0.15,0.15,0.16,10.85,10.49,11.32,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.28,24.44,26.37,24.52,23.71,25.58,0,0,0,0,0,0,0.545,0,2.265,0.061,0.23,0.77,5.62
-431488800000,1956,4,1955,7,31,7,3.3,0.202,0.665,6613.04,93.55,93.55,39.36,4,4,4,5457,5145,5718,5123,4850,333.6,295,340,4023,3750,4278,0.0611,0.0573,0.0641,1100,1100,1100,990.04,990.02,990.06,978.2,977.7,978.6,11.8,11.4,12.3,0.91,0.902,0.919,0.48,0.48,0.48,0.041,0.039,0.042,1.92,1.92,1.93,0.16,0.16,0.17,9.905,9.532,10.35,0.37,0,0.864,0.416,0,0.97,0.359,0,0.838,10.15,0,24.11,9.841,0,23.39,0,0,4,0,0,0.571,0.219,0.571,2.635,0.061,0.2,0.8,2
-430884000000,1956,5,1955,8,32,7,3.46,0.206,0.665,0,0,0,0,4,4,4,5717,5687,5744,5377,5347,340,340,340,4277,4247,4304,0.0595,0.0592,0.0598,1100,1100,1100,990.06,990.06,990.07,978.6,978.6,978.7,11.5,11.4,11.5,0.902,0.901,0.903,0.48,0.48,0.48,0.042,0.042,0.042,1.92,1.92,1.92,0.17,0.17,0.17,9.534,9.495,9.577,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.795,0.06,0.19,0.81,0
-430279200000,1956,5,1955,8,33,7,3.35,0.206,0.665,2173,90.54,90.54,12.93,4,4,4,5547,5378,5725,5207,5038,340,340,340,4107,3938,4285,0.0613,0.0594,0.0632,1100,1100,1100,990.05,990.04,990.07,978.4,978.1,978.6,11.7,11.4,11.9,0.907,0.902,0.912,0.48,0.48,0.48,0.041,0.04,0.042,1.92,1.92,1.93,0.16,0.16,0.17,9.777,9.522,10.02,0.123,0,0.864,0.139,0,0.97,0.12,0,0.838,3.334,0,23.34,3.234,0,22.64,0,0,6,0,0,0.857,0.0719,0.857,2.685,0.061,0.2,0.8,0.649
-429674400000,1956,5,1955,8,34,7,2.97,0.206,0.665,16326.5,103.7,103.7,97.18,4,4,4,4904,4497,5271,4564,4157,340,340,340,3464,3057,3831,0.0695,0.0645,0.0756,1100,1100,1100,990.01,990,990.03,977.3,976.6,977.9,12.7,12.1,13.4,0.923,0.916,0.926,0.48,0.48,0.48,0.038,0.036,0.04,1.94,1.93,1.94,0.15,0.14,0.16,10.75,10.17,11.47,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.05,23.69,26.72,24.3,22.98,25.92,0,0,0,0,0,0,0.54,0,2.305,0.069,0.22,0.78,5.5
-429069600000,1956,5,1955,8,35,7,2.46,0.193,0.665,18777.5,119.2,119.2,111.8,4,4,4,4073,3758,4391,3753,3465,319.9,293,340,2653,2365,2951,0.0785,0.0737,0.0836,1100,1100,1100,990,990,990,975.8,975.2,976.4,14.2,13.6,14.8,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.032,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.26,11.66,12.89,0.871,0.864,0.883,0.97,0.97,0.97,0.845,0.838,0.857,28.81,27.17,30.71,27.94,26.35,29.79,0,0,0,0,0,0,0.621,0,1.795,0.078,0.27,0.73,7.63
-428464800000,1956,6,1955,9,36,7,2.07,0.177,0.665,21446.5,134.1,134.1,127.7,4,4,4,3415,3153,3661,3122,2860,293,293,293,2022,1760,2268,0.086,0.08,0.0929,1100,1100,1100,990,990,990,974.4,973.9,975,15.6,15,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.12,0.12,0.13,13.62,13.1,14.18,0.896,0.887,0.904,0.97,0.97,0.97,0.869,0.861,0.877,32.9,31.34,34.56,31.91,30.4,33.52,0,0,0,0,0,0,0.709,0,1.405,0.086,0.32,0.68,10.4
-427860000000,1956,6,1955,9,37,7,1.74,0.177,0.665,23803.5,147.7,147.7,141.7,4,4,4,2874,2659,3065,2581,2366,293,293,293,1481,1266,1672,0.102,0.0956,0.11,1100,1100,1100,990,990,990,973.2,972.7,973.7,16.8,16.3,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.85,14.39,15.37,0.911,0.906,0.917,0.97,0.97,0.972,0.884,0.879,0.891,36.51,35.17,38.01,35.42,34.11,36.93,0,0,0,0,0,0,0.787,0,1.075,0.1,0.38,0.62,13.7
-427255200000,1956,6,1955,9,38,7,1.46,0.177,0.665,26002,159.2,159.2,154.8,4,4,4,2422,2267,2608,2129,1974,293,293,293,1028,874,1215,0.121,0.112,0.129,1100,1100,1100,990,990,990,972.1,971.7,972.6,17.9,17.4,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.94,15.49,16.31,0.923,0.918,0.925,0.975,0.973,0.978,0.9,0.893,0.905,39.67,38.37,40.72,38.69,37.31,39.8,0,0,0,0,0,0,0.86,0,0.795,0.12,0.46,0.54,17.8
-426650400000,1956,6,1955,9,39,7,1.22,0.174,0.665,27949,171.8,171.8,166.4,4,4,4,2019,1847,2220,1731,1591,287.7,256,293,631,491,827,0.143,0.132,0.154,1100,1100,1100,990,990,990,971.1,970.6,971.6,18.9,18.4,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.95,16.43,17.45,0.929,0.926,0.931,0.98,0.978,0.98,0.91,0.906,0.912,42.46,41.02,43.83,41.59,40.13,42.95,0,0,0,0,0,0,0.924,0,0.555,0.14,0.55,0.45,22.9
-426045600000,1956,7,1955,10,40,7,1.02,0.155,0.665,29821.1,182.3,182.3,177.5,4,4,4,1685,1546,1799,1429,1290,256,256,256,328.4,190,443,0.152,0.142,0.166,1100,1100,1100,990,990,990,970.1,969.6,970.5,19.9,19.5,20.4,0.92,0.911,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.097,0.095,0.099,17.98,17.61,18.44,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.917,45.28,44.25,46.51,44.38,43.37,45.58,0,0,0,0,0,0,0.986,0,0.355,0.15,0.65,0.35,29.2
-425440800000,1956,7,1955,10,41,7,0.85,0.155,0.655,31149,189.4,189.4,185.4,4,4,4,1406,1284,1506,1150,1028,256,256,256,66.29,0,150,0.183,0.17,0.199,1084,1028,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.832,0.722,0.898,0.459,0.387,0.48,0.022,0.018,0.023,1.81,1.58,1.91,0.087,0.074,0.093,19.01,18.58,19.63,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.92,47.3,46.46,48.31,46.35,45.53,47.35,0,0,0,0,0,0,1.03,0,0.195,0.18,0.77,0.23,36.6
-424836000000,1956,7,1955,10,42,7,0.721,0.155,0.566,28595.6,177.6,177.6,170.2,4,4,4,1192,1106,1246,936.1,849.7,256,256,256,0,0,0,0.215,0.206,0.232,936.1,849.7,989.6,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.6,0.513,0.666,0.299,0.23,0.342,0.014,0.011,0.016,1.29,1.06,1.44,0.06,0.049,0.068,20.21,19.89,20.71,0.937,0.934,0.939,0.979,0.977,0.98,0.918,0.912,0.92,43.44,40.29,45.3,42.55,39.35,44.39,0,0,0,0,0,0,0.946,0,0.155,0.21,0.79,0.21,39.7
-424231200000,1956,7,1955,10,43,7,0.625,0.155,0.47,24574.6,155,155,146.3,4,3,3.5714285714285716,1033,971,1091,777.1,715,256,256,256,0,0,0,0.248,0.235,0.264,777.1,715,835.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.447,0.39,0.5,0.181,0.148,0.218,0.0082,0.0066,0.01,0.975,0.915,1.03,0.044,0.042,0.047,21.03,20.79,21.28,0.936,0.93,0.941,0.976,0.971,0.98,0.913,0.904,0.923,42.57,37.82,48.62,41.57,36.73,47.65,0,0,0,0,0,0,0.813,0,0.155,0.25,0.75,0.25,39.3
-423626400000,1956,7,1955,10,44,7,0.543,0.132,0.411,22302.6,139.3,139.3,132.8,3,3,3,897.5,827.5,953.8,680.1,625.5,217.4,202,256,0,0,0,0.242,0.22,0.276,680.1,625.5,717.2,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.36,0.326,0.383,0.135,0.118,0.149,0.006,0.0052,0.0066,0.859,0.752,0.936,0.038,0.033,0.042,21.65,21.39,22.04,0.938,0.935,0.941,0.98,0.98,0.98,0.92,0.916,0.922,45.15,42.13,47.38,44.25,41.29,46.43,0,0,0,0,0,0,0.738,0,0.132,0.24,0.76,0.24,41.1
-423021600000,1956,8,1955,11,45,7,0.467,0.122,0.345,19007.7,122,122,113.1,3,3,3,772.2,735.5,817.2,570.2,533.5,202,202,202,0,0,0,0.262,0.247,0.275,570.2,533.5,615.2,990,990,990,967,966.8,967.2,23,22.8,23.2,0.295,0.274,0.32,0.0979,0.0834,0.115,0.0043,0.0036,0.005,0.649,0.581,0.733,0.028,0.025,0.032,22.36,22.1,22.58,0.929,0.925,0.934,0.974,0.97,0.979,0.905,0.898,0.915,38.73,36.43,41.51,37.71,35.34,40.65,0,0,0,0,0,0,0.629,0,0.122,0.26,0.74,0.26,40.7
-422416800000,1956,8,1955,11,46,7,0.408,0.122,0.286,16125.3,101.5,101.5,95.98,3,2,2.4285714285714284,674.3,636.6,710.9,472.3,434.6,202,202,202,0,0,0,0.3,0.284,0.317,472.3,434.6,508.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.239,0.218,0.26,0.0648,0.0569,0.0736,0.0028,0.0024,0.0032,0.595,0.503,0.682,0.025,0.022,0.029,22.81,22.72,22.94,0.932,0.92,0.941,0.976,0.97,0.98,0.909,0.893,0.922,41.85,33.54,48.87,40.86,32.53,47.89,0,0,0,0,0,0,0.533,0,0.122,0.3,0.7,0.3,39.5
-421812000000,1956,8,1955,11,47,7,0.358,0.122,0.236,13573.3,88.53,88.53,80.79,2,2,2,591.7,561.5,629.7,389.7,359.5,202,202,202,0,0,0,0.342,0.321,0.36,389.7,359.5,427.7,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.201,0.19,0.214,0.0479,0.0419,0.0555,0.002,0.0018,0.0024,0.518,0.46,0.593,0.022,0.019,0.025,23.22,22.99,23.41,0.932,0.927,0.937,0.977,0.972,0.98,0.91,0.902,0.918,41.34,38.27,45.17,40.4,37.21,44.26,0,0,0,0,0,0,0.449,0,0.122,0.34,0.66,0.34,37.9
-421207200000,1956,8,1955,11,48,7,0.319,0.112,0.207,11923.1,76.81,76.81,70.97,2,2,2,527.6,502.8,542.7,341.6,323.1,186,146,202,0,0,0,0.351,0.285,0.385,341.6,323.1,366.2,990,990,990,966,965.9,966,24,24,24.1,0.182,0.177,0.187,0.0383,0.0346,0.0432,0.0016,0.0014,0.0018,0.427,0.396,0.467,0.018,0.016,0.019,23.6,23.53,23.69,0.924,0.921,0.929,0.971,0.97,0.975,0.897,0.893,0.905,36.54,34.49,39.4,35.49,33.45,38.4,0,0,0,0,0,0,0.394,0,0.112,0.35,0.65,0.35,37.4
-420602400000,1956,9,1955,12,49,7,0.294,0.0883,0.205,11930.8,73.43,73.43,71.02,2,2,2,485.5,469.1,496.9,339.5,323.1,146,146,146,0,0,0,0.301,0.294,0.311,339.5,323.1,350.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.172,0.182,0.0379,0.0346,0.0402,0.0016,0.0014,0.0017,0.42,0.391,0.44,0.017,0.016,0.018,23.8,23.72,23.9,0.924,0.921,0.926,0.97,0.97,0.971,0.896,0.893,0.899,36.6,34.87,37.8,35.51,33.82,36.71,0,0,0,0,0,0,0.395,0,0.089,0.3,0.7,0.3,40.6
-419997600000,1956,9,1955,12,50,7,0.268,0.0883,0.18,10457.1,65.03,65.03,62.24,2,2,2,443,435.1,456.4,297,289.1,146,146,146,0,0,0,0.33,0.32,0.336,297,289.1,310.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.163,0.16,0.167,0.0294,0.0278,0.0321,0.0012,0.0011,0.0013,0.348,0.335,0.37,0.014,0.014,0.015,24.06,23.98,24.11,0.916,0.914,0.918,0.97,0.97,0.97,0.888,0.887,0.891,32.08,31.24,33.52,31.12,30.3,32.51,0,0,0,0,0,0,0.346,0,0.088,0.33,0.67,0.33,39
-419392800000,1956,9,1955,12,51,7,0.248,0.0883,0.16,9295.17,58.94,58.94,55.33,2,2,2,409.9,396.1,427.1,263.9,250.1,146,146,146,0,0,0,0.356,0.342,0.369,263.9,250.1,281.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.146,0.157,0.0228,0.02,0.0262,0.00093,0.00081,0.0011,0.297,0.277,0.323,0.012,0.011,0.013,24.26,24.15,24.34,0.908,0.905,0.912,0.97,0.97,0.97,0.881,0.878,0.885,28.52,27.02,30.38,27.66,26.21,29.47,0,0,0,0,0,0,0.307,0,0.088,0.36,0.65,0.35,37.5
-418788000000,1956,9,1955,12,52,7,0.233,0.0883,0.145,8439.26,51.97,51.97,50.23,2,2,2,386.1,379,394,240.1,233,146,146,146,0,0,0,0.378,0.371,0.385,240.1,233,248,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.142,0.14,0.145,0.018,0.0166,0.0196,0.00073,0.00067,0.0008,0.263,0.253,0.274,0.011,0.01,0.011,24.41,24.36,24.45,0.901,0.898,0.904,0.97,0.97,0.97,0.874,0.871,0.877,25.89,25.1,26.79,25.12,24.34,25.99,0,0,0,0,0,0,0.279,0,0.088,0.38,0.62,0.38,36.2
-418183200000,1956,10,1956,1,1,7,0.221,0.0726,0.148,8659.79,53.76,53.76,51.55,2,2,2,364.8,354,375.1,244.8,234,120,120,120,0,0,0,0.329,0.32,0.339,244.8,234,255.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.138,0.146,0.019,0.0168,0.021,0.00077,0.00068,0.00085,0.267,0.252,0.282,0.011,0.01,0.011,24.51,24.44,24.58,0.903,0.899,0.907,0.97,0.97,0.97,0.876,0.872,0.879,26.57,25.35,27.71,25.77,24.59,26.88,0,0,0,0,0,0,0.286,0,0.073,0.33,0.67,0.33,39.2
-417578400000,1956,10,1956,1,2,7,0.204,0.0726,0.132,7886.21,47.9,47.9,46.94,2,1,1.4285714285714286,337.5,327.5,347.3,217.5,207.5,120,120,120,0,0,0,0.356,0.346,0.366,217.5,207.5,227.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.136,0.0135,0.0115,0.0155,0.00054,0.00046,0.00062,0.367,0.235,0.479,0.015,0.0094,0.019,24.55,24.43,24.66,0.92,0.894,0.939,0.976,0.97,0.98,0.897,0.867,0.92,37.72,23.94,48.88,36.87,23.22,47.9,0,0,0,0,0,0,0.261,0,0.072,0.36,0.65,0.35,38.7
-416973600000,1956,10,1956,1,3,7,0.191,0.0726,0.118,7245.23,45.05,45.05,43.13,1,1,1,315.3,310.1,324.1,195.3,190.1,120,120,120,0,0,0,0.381,0.37,0.387,195.3,190.1,204.1,990,990,990,965,965,965,25,25,25,0.125,0.123,0.128,0.0096,0.00901,0.0108,0.00038,0.00036,0.00043,0.404,0.387,0.433,0.016,0.015,0.017,24.62,24.55,24.66,0.933,0.932,0.936,0.98,0.98,0.98,0.915,0.913,0.917,44.01,42.84,45.97,43.13,41.98,45.05,0,0,0,0,0,0,0.24,0,0.073,0.38,0.62,0.38,37.9
-416368800000,1956,10,1956,1,4,7,0.192,0.0726,0.119,7297.16,43.71,43.71,43.44,1,1,1,316.7,313.5,317.9,196.7,193.5,120,120,120,0,0,0,0.379,0.377,0.383,196.7,193.5,197.9,990,990,990,965,965,965,25,25,25,0.125,0.124,0.126,0.00967,0.00935,0.00979,0.00039,0.00037,0.00039,0.408,0.398,0.413,0.016,0.016,0.016,24.61,24.6,24.63,0.934,0.933,0.934,0.98,0.98,0.98,0.915,0.914,0.915,44.32,43.61,44.61,43.44,42.74,43.71,0,0,0,0,0,0,0.241,0,0.073,0.38,0.62,0.38,38
-415764000000,1956,10,1956,1,5,7,0.192,0.0705,0.122,7475.68,45.09,45.09,44.5,1,1,1,317.9,317.9,317.9,201.4,197.9,116.6,114,120,0,0,0,0.367,0.359,0.377,201.4,197.9,203.9,990,990,990,965,965,965,25,25,25,0.126,0.126,0.127,0.0104,0.00979,0.0108,0.00041,0.00039,0.00043,0.424,0.413,0.432,0.017,0.016,0.017,24.59,24.58,24.6,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,45.41,44.61,46.01,44.5,43.71,45.09,0,0,0,0,0,0,0.247,0,0.07,0.37,0.64,0.36,38.9
-415159200000,1956,11,1956,2,6,7,0.2,0.0683,0.132,7840.19,51.91,51.91,46.67,2,1,1.5714285714285714,330.3,305.9,351.7,217.4,191.9,112.9,106,114,0,0,0,0.343,0.301,0.373,217.4,191.9,245.7,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.131,0.123,0.14,0.0137,0.00919,0.0191,0.00055,0.00037,0.00077,0.319,0.233,0.443,0.013,0.0093,0.018,24.63,24.55,24.7,0.914,0.893,0.937,0.974,0.97,0.98,0.89,0.867,0.918,33.55,23.84,46.73,32.73,23.13,45.79,0,0,0,0,0,0,0.259,0,0.068,0.34,0.66,0.34,39.2
-414554400000,1956,11,1956,2,7,7,0.229,0.0641,0.165,9694.24,60.86,60.86,57.7,2,2,2,379,358.7,394,273,252.7,106,106,106,0,0,0,0.28,0.269,0.296,273,252.7,288,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.142,0.155,0.0246,0.0205,0.0276,0.001,0.00083,0.0011,0.306,0.276,0.329,0.012,0.011,0.013,24.4,24.3,24.53,0.911,0.906,0.914,0.97,0.97,0.97,0.883,0.879,0.887,29.74,27.54,31.37,28.85,26.71,30.43,0,0,0,0,0,0,0.321,0,0.064,0.28,0.72,0.28,42.3
-413949600000,1956,11,1956,2,8,7,0.249,0.0676,0.181,10619.8,67.65,67.65,63.21,2,2,2,411.4,389.6,435.1,299.6,283.6,111.7,106,114,0,0,0,0.272,0.262,0.28,299.6,283.6,321.1,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.16,0.153,0.168,0.0299,0.0267,0.0342,0.0012,0.0011,0.0014,0.349,0.322,0.385,0.014,0.013,0.016,24.2,24.06,24.33,0.916,0.913,0.921,0.97,0.97,0.97,0.889,0.886,0.893,32.58,30.89,34.87,31.61,29.96,33.82,0,0,0,0,0,0,0.351,0,0.068,0.27,0.73,0.27,42.6
-413344800000,1956,11,1956,2,9,7,0.284,0.071,0.213,12492.4,79.48,79.48,74.36,2,2,2,470.3,442.7,502.8,352.9,328.7,117.4,114,126,0,0,0,0.25,0.239,0.262,352.9,328.7,376.8,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.18,0.171,0.189,0.0406,0.0357,0.0454,0.0017,0.0015,0.0019,0.441,0.398,0.485,0.018,0.016,0.02,23.84,23.65,24.01,0.926,0.922,0.93,0.973,0.97,0.977,0.901,0.895,0.909,38.21,35.69,40.66,37.18,34.62,39.74,0,0,0,0,0,0,0.413,0,0.071,0.25,0.75,0.25,44
-412740000000,1956,12,1956,3,10,7,0.337,0.0762,0.261,15219.6,92.39,92.39,90.59,2,2,2,557.5,548.2,566.7,431.5,422.2,126,126,126,0,0,0,0.226,0.222,0.23,431.5,422.2,440.7,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.208,0.205,0.212,0.0563,0.0544,0.0581,0.0024,0.0023,0.0024,0.594,0.575,0.613,0.025,0.024,0.026,23.3,23.24,23.36,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,46.22,45.3,47.14,45.3,44.39,46.2,0,0,0,0,0,0,0.503,0,0.076,0.23,0.77,0.23,45.2
-412135200000,1956,12,1956,3,11,7,0.34,0.0762,0.264,15376.2,92.39,92.39,91.53,2,2,2,562.2,561.5,566.7,436.2,435.5,126,126,126,0,0,0,0.224,0.222,0.224,436.2,435.5,440.7,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.21,0.21,0.212,0.0572,0.0571,0.0581,0.0024,0.0024,0.0024,0.604,0.602,0.613,0.025,0.025,0.026,23.27,23.24,23.27,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,46.7,46.62,47.14,45.76,45.69,46.2,0,0,0,0,0,0,0.508,0,0.076,0.22,0.78,0.22,45.2
-411530400000,1956,12,1956,3,12,7,0.342,0.0741,0.268,15604.1,94.77,94.77,92.88,2,2,2,565.5,561.5,570.2,442.9,435.5,122.6,118,126,0,0,0,0.217,0.207,0.224,442.9,435.5,452.2,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.212,0.21,0.214,0.0586,0.0571,0.0604,0.0025,0.0024,0.0025,0.617,0.602,0.636,0.026,0.025,0.027,23.24,23.2,23.27,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.39,46.62,48.35,46.44,45.69,47.39,0,0,0,0,0,0,0.516,0,0.074,0.22,0.78,0.22,45.6
-410925600000,1956,12,1956,3,13,7,0.347,0.0714,0.275,15958.6,95.92,95.92,94.99,3,2,2.142857142857143,573.2,561.5,588.3,455.2,443.5,118,118,118,0,0,0,0.206,0.201,0.21,455.2,443.5,470.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.216,0.211,0.224,0.061,0.0587,0.0641,0.0026,0.0025,0.0027,0.613,0.462,0.651,0.026,0.019,0.027,23.21,23.16,23.29,0.937,0.918,0.941,0.979,0.97,0.98,0.917,0.891,0.922,46.19,32.89,48.94,45.22,31.9,47.96,0,0,0,0,0,0,0.528,0,0.072,0.21,0.79,0.21,46
-410320800000,1956,12,1956,3,14,7,0.383,0.0823,0.301,16911.5,106.4,106.4,100.7,3,3,3,634,599.5,667.6,498,467.9,136,118,139,0,0,0,0.215,0.197,0.229,498,467.9,528.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.243,0.226,0.26,0.0714,0.0636,0.0815,0.003,0.0027,0.0035,0.509,0.462,0.562,0.022,0.02,0.024,23.05,22.87,23.22,0.922,0.918,0.925,0.97,0.97,0.97,0.894,0.89,0.898,34.59,32.59,36.57,33.55,31.62,35.47,0,0,0,0,0,0,0.559,0,0.082,0.21,0.79,0.21,44.2
