datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-409716000000,1957,1,1956,4,15,7,0.405,0.0841,0.321,17931.8,109.7,109.7,106.7,3,3,3,669.2,662,684.5,530.2,523,139,139,139,0,0,0,0.208,0.203,0.21,530.2,523,545.5,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.261,0.257,0.27,0.0821,0.0792,0.0882,0.0035,0.0034,0.0038,0.565,0.551,0.592,0.024,0.024,0.025,22.86,22.77,22.9,0.926,0.925,0.927,0.97,0.97,0.971,0.898,0.897,0.9,36.67,36.2,37.65,35.58,35.12,36.56,0,0,0,0,0,0,0.593,0,0.084,0.21,0.79,0.21,44.3
-409111200000,1957,1,1956,4,16,7,0.414,0.0841,0.33,18424.5,109.7,109.7,109.7,3,3,3,684.5,684.5,684.5,545.5,545.5,139,139,139,0,0,0,0.203,0.203,0.203,545.5,545.5,545.5,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.27,0.27,0.27,0.0882,0.0882,0.0882,0.0038,0.0038,0.0038,0.592,0.592,0.592,0.025,0.025,0.025,22.77,22.77,22.77,0.927,0.927,0.927,0.971,0.971,0.971,0.9,0.9,0.9,37.65,37.65,37.65,36.56,36.56,36.56,0,0,0,0,0,0,0.609,0,0.084,0.2,0.8,0.2,44.5
-408506400000,1957,1,1956,4,17,7,0.421,0.0726,0.349,19555.4,118,118,116.4,3,3,3,696.9,684.5,704.7,576.9,564.5,120,120,120,0,0,0,0.172,0.17,0.175,576.9,564.5,584.7,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.283,0.276,0.288,0.101,0.0958,0.104,0.0043,0.0041,0.0045,0.646,0.623,0.66,0.028,0.027,0.028,22.67,22.62,22.74,0.931,0.929,0.931,0.976,0.974,0.977,0.908,0.905,0.909,39.77,39,40.26,38.8,37.98,39.32,0,0,0,0,0,0,0.647,0,0.072,0.17,0.83,0.17,46.4
-407901600000,1957,1,1956,4,18,7,0.44,0.077,0.363,20304.7,124.2,124.2,120.9,3,3,3,727.4,704.7,755.5,600.1,584.7,127.3,120,137,0,0,0,0.175,0.166,0.188,600.1,584.7,618.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.298,0.288,0.309,0.11,0.104,0.116,0.0047,0.0045,0.005,0.69,0.66,0.725,0.03,0.028,0.031,22.5,22.35,22.62,0.933,0.931,0.935,0.978,0.977,0.98,0.913,0.909,0.916,41.17,40.26,42.24,40.29,39.32,41.39,0,0,0,0,0,0,0.671,0,0.077,0.17,0.82,0.18,46.1
-407296800000,1957,2,1956,5,19,7,0.472,0.0829,0.389,21592.8,131.6,131.6,128.5,3,3,3,780.1,764,797.9,643.1,627,137,137,137,0,0,0,0.176,0.172,0.179,643.1,627,660.9,990,990,990,967,967,967.1,23,22.9,23,0.323,0.314,0.333,0.123,0.118,0.128,0.0054,0.0051,0.0056,0.771,0.741,0.805,0.034,0.032,0.035,22.21,22.1,22.3,0.936,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,43.72,42.75,44.78,42.84,41.9,43.88,0,0,0,0,0,0,0.714,0,0.083,0.18,0.82,0.18,45.7
-406692000000,1957,2,1956,5,20,7,0.502,0.0635,0.439,23897.6,145.4,145.4,142.2,4,3,3.4285714285714284,830.3,797.9,858,725.3,692.9,105,105,105,0,0,0,0.126,0.122,0.132,725.3,692.9,753,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.367,0.347,0.387,0.153,0.138,0.166,0.0067,0.006,0.0073,0.852,0.779,0.947,0.037,0.034,0.042,21.93,21.8,22.05,0.935,0.927,0.942,0.976,0.97,0.98,0.912,0.899,0.923,43.28,36.93,49.16,42.26,35.82,48.18,0,0,0,0,0,0,0.79,0,0.063,0.13,0.87,0.13,47.6
-406087200000,1957,2,1956,5,21,7,0.585,0.0746,0.51,26910.4,176.7,176.7,160.2,4,4,4,967.2,871.9,1091,843.9,766.9,123.3,105,137,0,0,0,0.127,0.112,0.142,843.9,766.9,954.3,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.475,0.4,0.579,0.227,0.173,0.313,0.01,0.0077,0.014,1.02,0.833,1.29,0.046,0.037,0.059,21.23,20.52,21.78,0.934,0.929,0.939,0.977,0.972,0.98,0.913,0.903,0.92,40.98,38.04,45.07,40.05,36.97,44.17,0,0,0,0,0,0,0.89,0,0.075,0.13,0.87,0.13,46
-405482400000,1957,2,1956,5,22,7,2.14,0.109,0.662,19597.6,191.3,191.3,116.7,4,4,4,3536,1200,7522,3355,1063,180.7,137,239,2261,0,6183,0.0688,0.0318,0.114,1095,1063,1100,990.04,990,990.21,973.7,968.5,980.8,16.3,9.42,21.5,0.862,0.725,0.926,0.473,0.432,0.48,0.032,0.02,0.051,1.86,1.66,1.94,0.13,0.077,0.2,14.44,7.56,19.82,0.657,0,0.94,0.698,0,0.98,0.641,0,0.921,29.84,0,48.81,29.16,0,47.83,0,0,2,0,0,0.286,0.648,0.286,1.478,0.051,0.31,0.69,9.16
-404877600000,1957,3,1956,6,23,7,5.37,0.145,0.665,0,0,0,0,4,4,4,8873,8288,9124,8634,8049,239,239,239,7534,6949,7785,0.0269,0.0262,0.0288,1100,1100,1100,990.53,990.39,990.59,981.8,981.4,981.9,8.75,8.65,8.98,0.796,0.793,0.811,0.48,0.48,0.48,0.055,0.053,0.056,1.81,1.81,1.83,0.21,0.2,0.21,6.935,6.84,7.151,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.705,0.027,0.12,0.88,0
-404272800000,1957,3,1956,6,24,7,5.08,0.191,0.665,0,0,0,0,4,4,4,8398,7758,8939,8083,7443,315,315,315,6983,6343,7524,0.0376,0.0352,0.0406,1100,1100,1100,990.42,990.26,990.55,981.5,981,981.8,8.94,8.72,9.26,0.808,0.793,0.831,0.48,0.48,0.48,0.054,0.052,0.055,1.82,1.81,1.85,0.2,0.2,0.21,7.12,6.912,7.414,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.415,0.038,0.13,0.87,0
-403668000000,1957,3,1956,6,25,7,4.1,0.191,0.665,0,0,0,0,4,4,4,6783,6098,7458,6468,5783,315,315,315,5368,4683,6043,0.0466,0.0422,0.0517,1100,1100,1100,990.15,990.1,990.21,980,979.2,980.7,10.2,9.49,10.9,0.87,0.849,0.891,0.48,0.48,0.48,0.047,0.044,0.051,1.88,1.86,1.91,0.19,0.17,0.2,8.28,7.622,9.019,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.435,0.047,0.16,0.84,0
-403063200000,1957,3,1956,6,26,7,3.32,0.191,0.665,6693.29,94.57,94.57,39.84,4,4,4,5496,5066,5874,5181,4751,315,315,315,4081,3651,4459,0.0575,0.0536,0.0622,1100,1100,1100,990.05,990.01,990.08,978.3,977.6,978.9,11.8,11.2,12.4,0.909,0.897,0.922,0.48,0.48,0.48,0.041,0.039,0.043,1.92,1.91,1.94,0.16,0.16,0.17,9.849,9.31,10.46,0.37,0,0.864,0.416,0,0.97,0.359,0,0.838,10.27,0,24.37,9.96,0,23.64,0,0,4,0,0,0.571,0.221,0.571,2.655,0.058,0.2,0.8,2.02
-402458400000,1957,4,1956,7,27,7,2.75,0.22,0.665,17279.4,107.9,107.9,102.9,4,4,4,4546,4241,4908,4182,3877,364,364,364,3082,2777,3444,0.0803,0.0742,0.0858,1100,1100,1100,990,990,990,976.7,976.1,977.3,13.3,12.7,13.9,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.038,1.94,1.94,1.94,0.15,0.14,0.15,11.38,10.72,11.94,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.51,24.96,27.81,25.71,24.21,26.97,0,0,0,0,0,0,0.571,0,2.085,0.08,0.24,0.76,6.28
-401853600000,1957,4,1956,7,28,7,2.37,0.196,0.665,19358.7,120.1,120.1,115.2,4,4,4,3916,3721,4135,3591,3426,324.6,295,364,2491,2326,2671,0.0827,0.0755,0.0913,1100,1100,1100,990,990,990,975.5,975.1,975.9,14.5,14.1,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.57,12.13,12.97,0.876,0.867,0.885,0.97,0.97,0.97,0.85,0.841,0.859,29.7,28.36,30.96,28.81,27.51,30.03,0,0,0,0,0,0,0.64,0,1.705,0.083,0.28,0.72,8.17
-401248800000,1957,4,1956,7,29,7,2.09,0.178,0.665,21247.1,129.7,129.7,126.5,4,4,4,3463,3334,3635,3168,3039,295,295,295,2068,1939,2240,0.0852,0.0812,0.0885,1100,1100,1100,990,990,990,974.5,974.3,974.9,15.5,15.1,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.52,13.15,13.79,0.894,0.888,0.899,0.97,0.97,0.97,0.867,0.862,0.872,32.6,31.51,33.42,31.62,30.56,32.42,0,0,0,0,0,0,0.703,0,1.425,0.085,0.32,0.68,10.2
-400644000000,1957,4,1956,7,30,7,1.85,0.178,0.665,22947.8,141.6,141.6,136.6,4,4,4,3063,2874,3258,2768,2579,295,295,295,1667,1479,1863,0.0965,0.0905,0.103,1100,1100,1100,990,990,990,973.7,973.2,974.1,16.3,15.9,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.4,13.95,14.85,0.906,0.901,0.911,0.97,0.97,0.97,0.879,0.874,0.884,35.2,33.91,36.5,34.15,32.89,35.4,0,0,0,0,0,0,0.759,0,1.185,0.096,0.36,0.64,12.4
-400039200000,1957,4,1956,7,31,7,1.61,0.17,0.665,24815.6,152.6,152.6,147.7,4,4,4,2661,2496,2830,2380,2220,281.4,276,295,1280,1120,1435,0.106,0.101,0.111,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.36,14.96,15.76,0.917,0.913,0.921,0.972,0.97,0.974,0.891,0.885,0.897,38,36.81,39.16,36.93,35.71,38.15,0,0,0,0,0,0,0.821,0,0.945,0.11,0.41,0.59,15.4
-399434400000,1957,5,1956,8,32,7,1.41,0.167,0.665,26421.4,160.5,160.5,157.3,4,4,4,2335,2220,2471,2059,1944,276,276,276,959.4,844,1095,0.118,0.112,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.15,15.82,16.43,0.924,0.922,0.926,0.977,0.975,0.978,0.903,0.899,0.906,40.26,39.34,41.02,39.32,38.34,40.13,0,0,0,0,0,0,0.874,0,0.745,0.12,0.47,0.53,18.7
-398829600000,1957,5,1956,8,33,7,1.21,0.167,0.665,28045.1,171.5,171.5,166.9,4,4,4,1997,1856,2149,1721,1580,276,276,276,621.6,480,773,0.138,0.128,0.149,1100,1100,1100,990,990,990,971.1,970.6,971.5,18.9,18.5,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17,16.6,17.43,0.929,0.927,0.931,0.98,0.979,0.98,0.91,0.908,0.912,42.59,41.49,43.75,41.73,40.63,42.88,0,0,0,0,0,0,0.927,0,0.545,0.14,0.55,0.45,23.2
-398224800000,1957,5,1956,8,34,7,1.05,0.167,0.665,29544.4,179.7,179.7,175.9,4,4,4,1732,1622,1847,1456,1346,276,276,276,355.9,246,471,0.159,0.149,0.17,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.922,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.096,0.1,17.83,17.45,18.19,0.933,0.931,0.935,0.98,0.98,0.98,0.914,0.912,0.916,44.86,43.83,45.85,43.96,42.95,44.93,0,0,0,0,0,0,0.977,0,0.385,0.16,0.63,0.37,28.1
-397620000000,1957,5,1956,8,35,7,0.899,0.156,0.665,31049.8,188.8,188.8,184.8,4,4,4,1486,1379,1590,1229,1169,257.1,210,276,128.4,69,214,0.173,0.148,0.191,1100,1100,1100,990,990,990,969.4,969.1,969.8,20.6,20.2,20.9,0.871,0.841,0.913,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.86,1.93,0.092,0.089,0.095,18.68,18.3,19.05,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,47.15,46.13,48.15,46.21,45.21,47.19,0,0,0,0,0,0,1.03,0,0.234,0.17,0.74,0.26,34.5
-397015200000,1957,6,1956,9,36,7,0.771,0.127,0.641,31411.6,191.3,191.3,187,4,4,4,1275,1212,1339,1065,1002,210,210,210,4.429,0,29,0.165,0.157,0.173,1060,1002,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.755,0.668,0.825,0.429,0.353,0.48,0.02,0.016,0.023,1.68,1.46,1.84,0.079,0.068,0.087,19.55,19.19,19.97,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,47.7,46.08,48.8,46.74,45.16,47.83,0,0,0,0,0,0,1.04,0,0.13,0.16,0.83,0.17,40.7
-396410400000,1957,6,1956,9,37,7,0.687,0.127,0.56,28582.7,179.1,179.1,170.1,4,4,4,1136,1059,1200,925.8,848.6,210,210,210,0,0,0,0.185,0.175,0.198,925.8,848.6,989.8,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.577,0.502,0.65,0.291,0.229,0.342,0.013,0.01,0.016,1.25,1.05,1.42,0.058,0.048,0.066,20.43,20.05,20.87,0.937,0.934,0.939,0.979,0.977,0.98,0.918,0.913,0.92,43.43,40.56,45.69,42.53,39.64,44.78,0,0,0,0,0,0,0.945,0,0.127,0.18,0.82,0.18,41.6
-395805600000,1957,6,1956,9,38,7,0.597,0.127,0.47,24703,154.7,154.7,147,4,3,3.7142857142857144,986.4,928.7,1035,776.4,718.7,210,210,210,0,0,0,0.213,0.203,0.226,776.4,718.7,825.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.436,0.383,0.481,0.179,0.149,0.21,0.0081,0.0067,0.0096,0.935,0.849,1,0.042,0.038,0.045,21.23,21,21.45,0.934,0.928,0.942,0.975,0.97,0.98,0.91,0.9,0.923,41.15,37.01,48.72,40.12,35.9,47.75,0,0,0,0,0,0,0.817,0,0.127,0.21,0.79,0.21,41.4
-395200800000,1957,6,1956,9,39,7,0.52,0.127,0.393,21452.5,136.3,136.3,127.7,3,3,3,859.3,817.2,910,649.3,607.2,210,210,210,0,0,0,0.245,0.231,0.257,649.3,607.2,700,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.339,0.315,0.368,0.125,0.112,0.14,0.0055,0.0049,0.0062,0.796,0.717,0.893,0.035,0.031,0.04,21.87,21.57,22.11,0.936,0.933,0.94,0.98,0.978,0.98,0.917,0.913,0.921,43.45,40.96,46.37,42.56,40.06,45.44,0,0,0,0,0,0,0.709,0,0.127,0.24,0.76,0.24,41.3
-394596000000,1957,7,1956,10,40,7,0.449,0.112,0.336,18621,118.7,118.7,110.8,3,3,3,742.3,698.6,782.3,556.3,512.6,186,186,186,0,0,0,0.251,0.238,0.266,556.3,512.6,596.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.282,0.257,0.305,0.0925,0.0751,0.109,0.004,0.0032,0.0047,0.618,0.539,0.693,0.027,0.023,0.03,22.51,22.28,22.77,0.928,0.923,0.932,0.973,0.97,0.977,0.903,0.895,0.911,37.98,35.22,40.48,36.95,34.16,39.55,0,0,0,0,0,0,0.616,0,0.113,0.25,0.75,0.25,41.5
-393991200000,1957,7,1956,10,41,7,0.396,0.112,0.283,16045.2,99.86,99.86,95.51,3,2,2.4285714285714284,654.2,629.7,684.5,468.2,443.7,186,186,186,0,0,0,0.285,0.272,0.295,468.2,443.7,498.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.232,0.218,0.249,0.0636,0.0587,0.0697,0.0027,0.0025,0.003,0.584,0.48,0.669,0.025,0.02,0.028,22.9,22.84,22.97,0.931,0.919,0.941,0.976,0.97,0.98,0.909,0.891,0.922,41.75,32.84,48.71,40.77,31.86,47.74,0,0,0,0,0,0,0.531,0,0.113,0.28,0.71,0.29,40.5
-393386400000,1957,7,1956,10,42,7,0.358,0.112,0.245,14172.4,89.99,89.99,84.36,2,2,2,591.4,566.7,619.8,405.4,380.7,186,186,186,0,0,0,0.315,0.3,0.328,405.4,380.7,433.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.203,0.194,0.213,0.0511,0.0461,0.0568,0.0022,0.0019,0.0024,0.545,0.497,0.603,0.023,0.021,0.026,23.2,23.02,23.35,0.934,0.931,0.938,0.979,0.977,0.98,0.915,0.91,0.919,43.07,40.57,45.91,42.18,39.65,44.99,0,0,0,0,0,0,0.469,0,0.113,0.31,0.68,0.32,39.6
-392781600000,1957,7,1956,10,43,7,0.327,0.112,0.214,12378.7,78.17,78.17,73.68,2,2,2,540.6,515.4,561.5,354.6,329.4,186,186,186,0,0,0,0.344,0.331,0.361,354.6,329.4,375.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.176,0.192,0.0409,0.0359,0.0451,0.0017,0.0015,0.0019,0.449,0.404,0.487,0.019,0.017,0.02,23.52,23.39,23.68,0.926,0.922,0.93,0.972,0.97,0.976,0.901,0.894,0.908,37.89,35.26,40.04,36.84,34.2,39.09,0,0,0,0,0,0,0.409,0,0.113,0.34,0.65,0.35,37.9
-392176800000,1957,7,1956,10,44,7,0.3,0.112,0.189,10884.6,67.75,67.75,64.79,2,2,2,496.5,481.3,512.2,311.7,297.3,184.9,184,186,0,0,0,0.372,0.363,0.382,311.7,297.3,326.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.166,0.175,0.0323,0.0295,0.0352,0.0013,0.0012,0.0015,0.375,0.351,0.398,0.016,0.014,0.017,23.79,23.7,23.88,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.888,0.894,33.4,31.88,34.92,32.39,30.92,33.88,0,0,0,0,0,0,0.36,0,0.111,0.37,0.63,0.37,36.3
-391572000000,1957,8,1956,11,45,7,0.279,0.111,0.168,9689.8,61.13,61.13,57.68,2,2,2,461.2,442.7,477.8,277.2,258.7,184,184,184,0,0,0,0.399,0.385,0.416,277.2,258.7,293.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.164,0.0254,0.0217,0.0288,0.001,0.00089,0.0012,0.32,0.292,0.346,0.013,0.012,0.014,24,23.9,24.12,0.911,0.907,0.915,0.97,0.97,0.97,0.884,0.88,0.888,29.73,27.75,31.51,28.84,26.91,30.56,0,0,0,0,0,0,0.32,0,0.111,0.4,0.6,0.4,34.7
-390967200000,1957,8,1956,11,46,7,0.26,0.111,0.148,8569.01,52.95,52.95,51.01,2,2,2,429.4,418.2,438.5,245.4,234.2,184,184,184,0,0,0,0.429,0.42,0.44,245.4,234.2,254.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.143,0.15,0.0191,0.0168,0.0209,0.00078,0.00069,0.00086,0.273,0.257,0.286,0.011,0.01,0.012,24.19,24.14,24.26,0.903,0.899,0.906,0.97,0.97,0.97,0.876,0.872,0.879,26.29,25.04,27.3,25.5,24.28,26.48,0,0,0,0,0,0,0.283,0,0.112,0.43,0.57,0.43,33
-390362400000,1957,8,1956,11,47,7,0.24,0.111,0.129,7690.49,47.54,47.54,45.78,2,1,1.2857142857142858,397.4,385.2,412.3,213.4,201.2,184,184,184,0,0,0,0.463,0.446,0.478,213.4,201.2,228.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.132,0.141,0.0127,0.0102,0.0157,0.00052,0.00041,0.00064,0.394,0.241,0.489,0.016,0.0098,0.02,24.22,24.1,24.33,0.925,0.894,0.939,0.977,0.97,0.98,0.904,0.867,0.921,39.98,23.75,48.51,39.11,23.04,47.54,0,0,0,0,0,0,0.254,0,0.111,0.46,0.54,0.46,32
-389757600000,1957,8,1956,11,48,7,0.227,0.107,0.12,7210.77,47.25,47.25,42.92,2,1,1.1428571428571428,375.8,364,382.6,198.4,184.3,177.4,138,184,0,0,0,0.472,0.379,0.5,198.4,184.3,226,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.13,0.126,0.136,0.0102,0.00843,0.0152,0.00041,0.00034,0.00061,0.381,0.242,0.42,0.015,0.0098,0.017,24.34,24.27,24.54,0.927,0.896,0.934,0.978,0.97,0.98,0.907,0.869,0.915,40.4,24.35,44.15,39.55,23.62,43.26,0,0,0,0,0,0,0.238,0,0.107,0.47,0.53,0.47,31.8
-389152800000,1957,9,1956,12,49,7,0.212,0.0835,0.129,7804.25,47.46,47.46,46.45,2,1,1.1428571428571428,350.9,341.6,364,212.9,203.6,138,138,138,0,0,0,0.393,0.379,0.404,212.9,203.6,226,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.131,0.128,0.136,0.0126,0.0107,0.0152,0.00051,0.00043,0.00061,0.426,0.242,0.476,0.017,0.0098,0.019,24.42,24.35,24.54,0.932,0.896,0.939,0.979,0.97,0.98,0.912,0.869,0.92,43.99,24.35,48.43,43.08,23.62,47.46,0,0,0,0,0,0,0.258,0,0.083,0.39,0.61,0.39,36.8
-388548000000,1957,9,1956,12,50,7,0.198,0.0835,0.114,6983.03,43.82,43.82,41.57,1,1,1,327.1,317.9,337.2,189.1,179.9,138,138,138,0,0,0,0.422,0.409,0.434,189.1,179.9,199.2,990,990,990,965,965,965.1,25,24.9,25,0.123,0.12,0.127,0.00891,0.00799,0.00992,0.00036,0.00032,0.0004,0.386,0.357,0.417,0.015,0.014,0.017,24.58,24.5,24.65,0.931,0.929,0.934,0.979,0.977,0.98,0.912,0.907,0.916,42.46,40.4,44.72,41.57,39.46,43.82,0,0,0,0,0,0,0.231,0,0.084,0.42,0.58,0.42,35.3
-387943200000,1957,9,1956,12,51,7,0.187,0.0835,0.104,6290.07,39.46,39.46,37.44,1,1,1,309.5,302.6,317.9,171.5,164.6,138,138,138,0,0,0,0.446,0.434,0.456,171.5,164.6,179.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.12,0.00715,0.00646,0.00799,0.00029,0.00026,0.00032,0.332,0.313,0.357,0.013,0.012,0.014,24.72,24.65,24.77,0.925,0.923,0.929,0.973,0.97,0.977,0.9,0.895,0.907,38.48,36.92,40.4,37.44,35.81,39.46,0,0,0,0,0,0,0.208,0,0.083,0.45,0.56,0.44,33.6
-387338400000,1957,9,1956,12,52,7,0.181,0.0835,0.0979,5910.3,35.81,35.81,35.18,1,1,1,299.8,294.6,302.6,161.8,156.6,138,138,138,0,0,0,0.46,0.456,0.468,161.8,156.6,164.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.112,0.114,0.00618,0.00566,0.00646,0.00025,0.00023,0.00026,0.305,0.291,0.313,0.012,0.012,0.012,24.79,24.77,24.83,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.895,36.27,35.08,36.92,35.18,34.02,35.81,0,0,0,0,0,0,0.195,0,0.0831,0.46,0.54,0.46,32.7
-386733600000,1957,9,1956,12,53,7,0.174,0.0689,0.105,6397.83,39.72,39.72,38.08,1,1,1,287.2,283.2,290,173.2,152,114,110,138,0,0,0,0.397,0.379,0.476,173.2,152,180,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.11,0.117,0.00732,0.0052,0.008,0.00029,0.00021,0.00032,0.335,0.279,0.354,0.013,0.011,0.014,24.82,24.79,24.86,0.926,0.918,0.929,0.975,0.97,0.977,0.903,0.89,0.908,39.06,34.02,40.64,38.08,33,39.72,0,0,0,0,0,0,0.212,0,0.069,0.4,0.6,0.4,36.8
-386128800000,1957,10,1957,1,1,7,0.175,0.0665,0.108,6615.78,39.72,39.72,39.38,1,1,1,288.6,283.2,290,178.6,173.2,110,110,110,0,0,0,0.381,0.379,0.388,178.6,173.2,180,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.117,0.00786,0.00732,0.008,0.00031,0.00029,0.00032,0.35,0.334,0.354,0.014,0.013,0.014,24.8,24.79,24.83,0.928,0.926,0.929,0.977,0.974,0.977,0.907,0.902,0.908,40.32,39.07,40.64,39.38,38.06,39.72,0,0,0,0,0,0,0.219,0,0.067,0.38,0.62,0.38,37.8
-385524000000,1957,10,1957,1,2,7,0.175,0.0665,0.109,6672.58,39.72,39.72,39.72,1,1,1,290,290,290,180,180,110,110,110,0,0,0,0.379,0.379,0.379,180,180,180,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.117,0.117,0.117,0.008,0.008,0.008,0.00032,0.00032,0.00032,0.354,0.354,0.354,0.014,0.014,0.014,24.79,24.79,24.79,0.929,0.929,0.929,0.977,0.977,0.977,0.908,0.908,0.908,40.64,40.64,40.64,39.72,39.72,39.72,0,0,0,0,0,0,0.221,0,0.066,0.38,0.62,0.38,38.1
-384919200000,1957,10,1957,1,3,7,0.185,0.0665,0.119,7290.49,44.28,44.28,43.4,1,1,1,306.1,294.6,310.1,196.1,184.6,110,110,110,0,0,0,0.36,0.355,0.373,196.1,184.6,200.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.119,0.124,0.00961,0.00846,0.01,0.00038,0.00034,0.0004,0.405,0.368,0.417,0.016,0.015,0.017,24.66,24.63,24.75,0.934,0.93,0.935,0.98,0.98,0.98,0.915,0.911,0.916,44.28,41.69,45.18,43.4,40.84,44.28,0,0,0,0,0,0,0.241,0,0.066,0.36,0.64,0.36,39.4
-384314400000,1957,10,1957,1,4,7,0.187,0.0655,0.121,7460.3,45.95,45.95,44.41,1,1,1,308.9,298.8,313.5,200.6,192.8,108.3,106,110,0,0,0,0.351,0.338,0.355,200.6,192.8,207.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.126,0.0103,0.00928,0.0115,0.00041,0.00037,0.00046,0.419,0.394,0.443,0.017,0.016,0.018,24.64,24.59,24.71,0.935,0.933,0.937,0.98,0.98,0.98,0.916,0.914,0.918,45.31,43.59,46.88,44.41,42.72,45.95,0,0,0,0,0,0,0.247,0,0.066,0.35,0.65,0.35,39.9
-383709600000,1957,11,1957,2,5,7,0.194,0.0641,0.129,7838.86,47.61,47.61,46.66,2,1,1.2857142857142858,320,313.5,324.1,214,207.5,106,106,106,0,0,0,0.331,0.327,0.338,214,207.5,218.1,990,990,990,965,965,965,25,25,25,0.129,0.126,0.13,0.0128,0.0115,0.0136,0.00051,0.00046,0.00054,0.393,0.228,0.47,0.016,0.0091,0.019,24.61,24.52,24.75,0.925,0.892,0.939,0.977,0.97,0.98,0.904,0.866,0.92,41,23.62,48.58,40.11,22.91,47.61,0,0,0,0,0,0,0.259,0,0.065,0.33,0.66,0.34,40.4
-383104800000,1957,11,1957,2,6,7,0.2,0.0641,0.135,7913.77,48.1,48.1,47.11,2,2,2,329.9,324.1,334.4,223.9,218.1,106,106,106,0,0,0,0.322,0.317,0.327,223.9,218.1,228.4,990,990,990,965,965,965.1,25,24.9,25,0.132,0.13,0.134,0.0148,0.0136,0.0157,0.00059,0.00054,0.00063,0.236,0.228,0.242,0.0094,0.0091,0.0097,24.71,24.69,24.75,0.895,0.892,0.897,0.97,0.97,0.97,0.868,0.866,0.87,24.28,23.62,24.79,23.55,22.91,24.05,0,0,0,0,0,0,0.262,0,0.065,0.32,0.68,0.32,39.6
-382500000000,1957,11,1957,2,7,7,0.205,0.0641,0.141,8268.11,50.94,50.94,49.21,2,2,2,339.5,334.4,347.3,233.5,228.4,106,106,106,0,0,0,0.312,0.305,0.317,233.5,228.4,241.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.136,0.134,0.138,0.0167,0.0157,0.0183,0.00067,0.00063,0.00073,0.249,0.242,0.26,0.01,0.0097,0.01,24.65,24.6,24.69,0.899,0.897,0.902,0.97,0.97,0.97,0.872,0.87,0.875,25.37,24.79,26.26,24.61,24.05,25.47,0,0,0,0,0,0,0.273,0,0.064,0.31,0.69,0.31,40.3
-381895200000,1957,11,1957,2,8,7,0.229,0.0651,0.164,9606.55,62.64,62.64,57.18,2,2,2,378.5,354,402.5,270.7,236,107.7,106,118,0,0,0,0.285,0.263,0.333,270.7,236,296.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.138,0.158,0.0241,0.0172,0.0293,0.00098,0.00069,0.0012,0.304,0.254,0.343,0.012,0.01,0.014,24.4,24.25,24.58,0.91,0.9,0.916,0.97,0.97,0.97,0.882,0.873,0.888,29.48,25.59,32.29,28.59,24.82,31.32,0,0,0,0,0,0,0.318,0,0.065,0.28,0.72,0.28,41.9
-381290400000,1957,12,1957,3,9,7,0.225,0.0714,0.154,9003.82,59.97,59.97,53.59,2,2,2,372.3,354,402.5,254.3,236,118,118,118,0,0,0,0.317,0.293,0.333,254.3,236,284.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.138,0.155,0.0209,0.0172,0.0269,0.00084,0.00069,0.0011,0.28,0.254,0.325,0.011,0.01,0.013,24.46,24.26,24.58,0.906,0.9,0.913,0.97,0.97,0.97,0.879,0.873,0.886,27.63,25.59,30.91,26.8,24.82,29.99,0,0,0,0,0,0,0.298,0,0.071,0.32,0.68,0.32,40
-380685600000,1957,12,1957,3,10,7,0.281,0.0714,0.21,12285,83.98,83.98,73.12,2,2,2,464.5,396.1,515.4,346.5,278.1,118,118,118,0,0,0,0.256,0.229,0.298,346.5,278.1,397.4,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.177,0.153,0.195,0.0393,0.0256,0.0495,0.0016,0.001,0.0021,0.432,0.315,0.524,0.018,0.013,0.022,23.88,23.56,24.3,0.925,0.912,0.933,0.975,0.97,0.98,0.901,0.884,0.915,37.5,30.22,42.85,36.56,29.31,41.99,0,0,0,0,0,0,0.406,0,0.071,0.25,0.75,0.25,43.7
-380080800000,1957,12,1957,3,11,7,0.391,0.0727,0.318,17942.1,115.5,115.5,106.8,3,2,2.857142857142857,646.5,554.6,690.2,526.2,436.6,120.3,118,126,0,0,0,0.187,0.171,0.213,526.2,436.6,572.2,990,990,990,966.5,966.1,966.7,23.5,23.3,23.9,0.257,0.209,0.282,0.0826,0.0573,0.0989,0.0035,0.0024,0.0042,0.586,0.491,0.639,0.025,0.021,0.027,22.93,22.7,23.3,0.928,0.921,0.938,0.973,0.97,0.98,0.903,0.893,0.92,38.82,34.12,46.81,37.78,33.1,45.88,0,0,0,0,0,0,0.593,0,0.073,0.19,0.81,0.19,45.9
-379476000000,1957,12,1957,3,12,7,0.457,0.0762,0.381,21218.8,137.1,137.1,126.3,3,3,3,756.2,710.9,817.2,630.2,584.9,126,126,126,0,0,0,0.167,0.154,0.177,630.2,584.9,691.2,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.318,0.292,0.352,0.119,0.104,0.137,0.0052,0.0045,0.006,0.75,0.665,0.865,0.033,0.029,0.038,22.33,21.97,22.59,0.935,0.931,0.94,0.979,0.977,0.98,0.916,0.909,0.921,43,40.23,46.63,42.1,39.28,45.7,0,0,0,0,0,0,0.702,0,0.076,0.17,0.83,0.17,46.4
-378871200000,1957,12,1957,3,13,7,0.579,0.0866,0.492,25955.9,179.4,179.4,154.5,4,3,3.857142857142857,956.6,858,1127,813.4,732,143.1,126,150,0,0,0,0.15,0.133,0.165,813.4,732,976.8,990,990,990,967.7,967.3,968.3,22.3,21.7,22.7,0.457,0.378,0.612,0.208,0.156,0.331,0.0094,0.0069,0.015,0.987,0.835,1.37,0.044,0.037,0.063,21.31,20.34,21.71,0.934,0.928,0.942,0.975,0.97,0.98,0.911,0.901,0.923,41.34,37.41,48.93,40.34,36.3,47.95,0,0,0,0,0,0,0.858,0,0.087,0.15,0.85,0.15,44.8
-378266400000,1958,1,1957,4,14,7,0.811,0.0907,0.661,31786.4,191.8,191.8,189.2,4,4,4,1341,1204,1492,1191,1054,150,150,150,97.43,0,242,0.112,0.101,0.125,1093,1054,1100,990,990,990,969,968.5,969.5,21,20.5,21.5,0.823,0.725,0.89,0.472,0.421,0.48,0.022,0.02,0.023,1.82,1.64,1.9,0.087,0.076,0.093,19.2,18.64,19.82,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,48.27,47.04,48.94,47.3,46.1,47.96,0,0,0,0,0,0,1.05,0,0.15,0.11,0.82,0.18,39.2
-377661600000,1958,1,1957,4,15,7,0.872,0.0907,0.665,31298.5,188.4,188.4,186.3,4,4,4,1442,1388,1492,1292,1238,150,150,150,191.6,138,242,0.104,0.101,0.108,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.872,0.849,0.89,0.48,0.48,0.48,0.023,0.023,0.023,1.89,1.86,1.9,0.091,0.089,0.093,18.82,18.64,19.01,0.936,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.918,47.53,47.04,48.06,46.58,46.1,47.09,0,0,0,0,0,0,1.04,0,0.207,0.1,0.76,0.24,35.9
-377056800000,1958,1,1957,4,16,7,0.988,0.0907,0.665,30142.4,186.5,186.5,179.4,4,4,4,1633,1435,1930,1483,1285,150,150,150,383,185,680,0.0927,0.0777,0.105,1100,1100,1100,990,990,990,969.9,969.3,970.9,20.1,19.1,20.7,0.904,0.871,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.92,1.89,1.94,0.096,0.091,0.1,18.17,17.18,18.84,0.934,0.93,0.937,0.98,0.98,0.98,0.915,0.911,0.918,45.77,43.09,47.59,44.85,42.23,46.64,0,0,0,0,0,0,0.997,0,0.323,0.092,0.67,0.33,30.5
-376452000000,1958,1,1957,4,17,7,2.11,0.0988,0.665,21497.5,164,164,128,4,4,4,3487,2097,4991,3324,1947,163.4,150,197,2224,847,3694,0.0497,0.0384,0.0715,1100,1100,1100,990,990,990,974.5,971.3,977.5,15.5,12.5,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.026,0.038,1.94,1.94,1.94,0.13,0.1,0.16,13.6,10.57,16.72,0.893,0.864,0.927,0.972,0.97,0.98,0.868,0.838,0.909,32.89,24.61,41.83,31.99,23.87,40.99,0,0,0,0,0,0,0.711,0,1.445,0.047,0.32,0.68,10.2
-375847200000,1958,2,1957,5,18,7,4.64,0.119,0.665,0,0,0,0,4,4,4,7671,5641,8985,7474,5444,197,197,197,6374,4344,7688,0.0264,0.0219,0.0349,1100,1100,1100,990.32,990.06,990.56,980.7,978.5,981.9,9.6,8.7,11.6,0.836,0.793,0.904,0.48,0.48,0.48,0.051,0.042,0.055,1.85,1.81,1.92,0.19,0.17,0.21,7.749,6.894,9.642,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.975,0.026,0.14,0.86,0
-375242400000,1958,2,1957,5,19,7,5.3,0.119,0.665,0,0,0,0,4,4,4,8759,8558,9032,8562,8361,197,197,197,7462,7261,7735,0.0225,0.0218,0.023,1100,1100,1100,990.5,990.45,990.57,981.7,981.6,981.9,8.79,8.68,8.87,0.796,0.793,0.801,0.48,0.48,0.48,0.055,0.054,0.055,1.81,1.81,1.82,0.21,0.2,0.21,6.98,6.876,7.054,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.635,0.022,0.13,0.87,0
-374637600000,1958,2,1957,5,20,7,5.88,0.119,0.665,0,0,0,0,4,4,4,9723,9264,9912,9526,9067,197,197,197,8426,7967,8615,0.0203,0.0199,0.0213,1100,1100,1100,990.73,990.62,990.78,982.3,982,982.4,8.41,8.34,8.59,0.791,0.791,0.792,0.48,0.48,0.48,0.057,0.056,0.058,1.81,1.81,1.81,0.21,0.21,0.22,6.604,6.528,6.785,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,5.215,0.02,0.11,0.89,0
-374032800000,1958,2,1957,5,21,7,5.88,0.14,0.665,0,0,0,0,4,4,4,9714,9311,9912,9483,8996,230.7,197,315,8383,7896,8615,0.0239,0.0199,0.0338,1100,1100,1100,990.73,990.63,990.78,982.3,982.1,982.4,8.41,8.34,8.57,0.792,0.791,0.792,0.48,0.48,0.48,0.057,0.056,0.058,1.81,1.81,1.81,0.21,0.21,0.22,6.608,6.528,6.767,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,5.215,0.024,0.11,0.89,0
-373428000000,1958,3,1957,6,22,7,5.57,0.191,0.665,0,0,0,0,4,4,4,9204,9124,9241,8889,8809,315,315,315,7789,7709,7826,0.0342,0.0341,0.0345,1100,1100,1100,990.61,990.59,990.62,982,981.9,982,8.62,8.6,8.65,0.792,0.792,0.793,0.48,0.48,0.48,0.056,0.056,0.056,1.81,1.81,1.81,0.21,0.21,0.21,6.809,6.794,6.84,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.905,0.034,0.12,0.88,0
-372823200000,1958,3,1957,6,23,7,5.19,0.191,0.665,0,0,0,0,4,4,4,8577,8021,9008,8262,7706,315,315,315,7162,6606,7593,0.0368,0.035,0.0393,1100,1100,1100,990.46,990.33,990.56,981.6,981.2,981.9,8.86,8.69,9.08,0.802,0.793,0.821,0.48,0.48,0.48,0.054,0.053,0.055,1.82,1.81,1.84,0.21,0.2,0.21,7.045,6.885,7.246,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.525,0.037,0.13,0.87,0
-372218400000,1958,3,1957,6,24,7,4.48,0.191,0.665,0,0,0,0,4,4,4,7408,7099,7845,7093,6784,315,315,315,5992,5684,6430,0.0426,0.0402,0.0444,1100,1100,1100,990.21,990.18,990.28,980.7,980.4,981.1,9.54,9.2,9.79,0.849,0.828,0.86,0.48,0.48,0.48,0.05,0.049,0.052,1.86,1.84,1.87,0.2,0.19,0.2,7.672,7.356,7.919,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.815,0.043,0.15,0.85,0
-371613600000,1958,3,1957,6,25,7,3.96,0.191,0.665,0,0,0,0,4,4,4,6542,6084,7016,6227,5769,315,315,315,5127,4669,5601,0.0483,0.0449,0.0518,1100,1100,1100,990.13,990.09,990.17,979.7,979.2,980.3,10.4,9.87,10.9,0.877,0.863,0.891,0.48,0.48,0.48,0.046,0.044,0.049,1.89,1.88,1.91,0.18,0.17,0.19,8.519,7.988,9.035,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.295,0.048,0.17,0.83,0
-371008800000,1958,3,1957,6,26,7,3.38,0.216,0.665,4390.59,92.4,92.4,26.13,4,4,4,5585,5234,5929,5228,4870,357,315,364,4128,3770,4514,0.0641,0.0531,0.0695,1100,1100,1100,990.05,990.03,990.08,978.4,977.9,978.9,11.6,11.1,12.2,0.906,0.896,0.917,0.48,0.48,0.48,0.041,0.039,0.043,1.92,1.91,1.93,0.17,0.16,0.17,9.722,9.231,10.22,0.247,0,0.864,0.277,0,0.97,0.239,0,0.838,6.736,0,23.81,6.534,0,23.1,0,0,5,0,0,0.714,0.145,0.714,2.715,0.064,0.2,0.8,1.3
-370404000000,1958,4,1957,7,27,7,2.84,0.202,0.665,16885.8,106,106,100.5,4,4,4,4691,4357,5084,4356,4062,334.4,295,364,3256,2962,3620,0.0712,0.0648,0.0781,1100,1100,1100,990,990,990.01,976.9,976.3,977.6,13.1,12.4,13.7,0.926,0.921,0.926,0.48,0.48,0.48,0.037,0.035,0.039,1.94,1.94,1.94,0.15,0.14,0.16,11.12,10.44,11.73,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.9,24.31,27.31,25.13,23.58,26.49,0,0,0,0,0,0,0.558,0,2.175,0.071,0.23,0.77,5.95
-369799200000,1958,4,1957,7,28,7,2.4,0.178,0.665,19137.7,119.6,119.6,113.9,4,4,4,3973,3740,4241,3678,3445,295,295,295,2578,2345,2846,0.0744,0.0696,0.0789,1100,1100,1100,990,990,990,975.6,975.1,976.1,14.4,13.9,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.035,1.94,1.94,1.94,0.13,0.13,0.14,12.45,11.94,12.93,0.874,0.864,0.884,0.97,0.97,0.97,0.848,0.838,0.858,29.36,27.81,30.83,28.48,26.97,29.91,0,0,0,0,0,0,0.633,0,1.735,0.074,0.28,0.72,7.97
-369194400000,1958,4,1957,7,29,7,2.05,0.178,0.665,21527.7,132.5,132.5,128.1,4,4,4,3396,3219,3612,3101,2924,295,295,295,2001,1824,2217,0.087,0.0817,0.0916,1100,1100,1100,990,990,990,974.4,974,974.9,15.6,15.1,16,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.12,0.12,0.13,13.66,13.2,14.03,0.896,0.889,0.902,0.97,0.97,0.97,0.87,0.862,0.875,33.03,31.65,34.15,32.04,30.7,33.13,0,0,0,0,0,0,0.712,0,1.385,0.087,0.32,0.68,10.5
-368589600000,1958,4,1957,7,30,7,1.77,0.187,0.665,23591,145.9,145.9,140.4,4,4,4,2919,2720,3153,2610,2399,309.9,295,321,1510,1299,1758,0.107,0.0936,0.118,1100,1100,1100,990,990,990,973.3,972.8,973.9,16.7,16.1,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.74,14.18,15.22,0.91,0.904,0.916,0.97,0.97,0.971,0.883,0.877,0.889,36.19,34.56,37.58,35.11,33.52,36.48,0,0,0,0,0,0,0.78,0,1.105,0.11,0.38,0.62,13.3
-367984800000,1958,5,1957,8,31,7,1.53,0.19,0.665,25446.9,155.4,155.4,151.5,4,4,4,2534,2404,2680,2220,2113,314.6,276,321,1120,1013,1259,0.124,0.115,0.132,1100,1100,1100,990,990,990,972.4,972.1,972.7,17.6,17.3,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.67,15.32,15.98,0.92,0.917,0.924,0.974,0.971,0.976,0.896,0.89,0.901,38.89,37.86,39.81,37.87,36.78,38.84,0,0,0,0,0,0,0.841,0,0.865,0.12,0.43,0.57,16.6
-367380000000,1958,5,1957,8,32,7,1.35,0.167,0.665,26884.1,164,164,160,4,4,4,2238,2097,2373,1962,1821,276,276,276,861.9,721,997,0.123,0.116,0.132,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.38,16.06,16.72,0.926,0.924,0.927,0.978,0.976,0.98,0.905,0.902,0.909,40.91,40.02,41.83,40.01,39.07,40.99,0,0,0,0,0,0,0.889,0,0.685,0.12,0.49,0.51,19.9
-366775200000,1958,5,1957,8,33,7,1.16,0.167,0.665,28462,174.3,174.3,169.4,4,4,4,1918,1775,2054,1642,1499,276,276,276,542.6,399,678,0.144,0.134,0.155,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.23,16.83,17.69,0.93,0.928,0.932,0.98,0.98,0.98,0.911,0.909,0.914,43.22,42.12,44.47,42.35,41.27,43.58,0,0,0,0,0,0,0.941,0,0.495,0.14,0.57,0.43,24.5
-366170400000,1958,5,1957,8,34,7,0.98,0.161,0.665,30210.6,183.8,183.8,179.8,4,4,4,1620,1506,1734,1353,1270,266.6,210,276,253.3,170,358,0.164,0.139,0.178,1100,1100,1100,990,990,990,969.9,969.5,970.2,20.1,19.8,20.5,0.911,0.89,0.924,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.9,1.94,0.096,0.093,0.098,18.2,17.82,18.58,0.934,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.917,45.87,44.84,46.89,44.96,43.94,45.95,0,0,0,0,0,0,0.999,0,0.315,0.16,0.68,0.32,30.8
-365565600000,1958,6,1957,9,35,7,0.824,0.127,0.659,31553.5,191.3,191.3,187.8,4,4,4,1362,1259,1492,1152,1049,210,210,210,63.43,0,182,0.155,0.141,0.167,1089,1049,1100,990,990,990,969,968.7,969.5,21,20.5,21.3,0.822,0.736,0.89,0.466,0.414,0.48,0.022,0.019,0.023,1.81,1.64,1.9,0.087,0.077,0.093,19.14,18.64,19.65,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,47.91,47.04,48.8,46.95,46.1,47.83,0,0,0,0,0,0,1.04,0,0.165,0.15,0.8,0.2,38.3
-364960800000,1958,6,1957,9,36,7,0.717,0.127,0.59,29723,184.5,184.5,176.9,4,4,4,1185,1123,1246,974.8,913.2,210,210,210,0,0,0,0.177,0.169,0.187,974.8,913.2,1036,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.633,0.561,0.717,0.333,0.281,0.396,0.015,0.013,0.019,1.39,1.21,1.59,0.065,0.056,0.074,20.13,19.74,20.5,0.939,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.92,45.13,43.01,47.07,44.23,42.15,46.13,0,0,0,0,0,0,0.983,0,0.127,0.18,0.82,0.18,41.5
-364356000000,1958,6,1957,9,37,7,0.617,0.127,0.49,25514.9,160.9,160.9,151.9,4,4,4,1019,971,1073,809.4,761,210,210,210,0,0,0,0.206,0.196,0.216,809.4,761,862.8,990,990,990,968,967.8,968.1,22,21.9,22.2,0.466,0.422,0.515,0.201,0.171,0.24,0.0091,0.0077,0.011,0.957,0.849,1.08,0.043,0.038,0.05,21.09,20.79,21.37,0.932,0.928,0.935,0.974,0.97,0.978,0.908,0.9,0.915,38.98,37.01,41.11,37.97,35.9,40.22,0,0,0,0,0,0,0.844,0,0.127,0.21,0.79,0.21,41.4
-363751200000,1958,6,1957,9,38,7,0.541,0.127,0.414,22449.4,143.2,143.2,133.6,3,3,3,894.4,845.8,953.8,684.4,635.8,210,210,210,0,0,0,0.235,0.22,0.248,684.4,635.8,743.8,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.362,0.332,0.406,0.137,0.121,0.162,0.0061,0.0053,0.0073,0.868,0.77,1,0.039,0.034,0.045,21.65,21.28,21.95,0.939,0.936,0.942,0.98,0.98,0.98,0.92,0.917,0.923,45.45,42.68,48.72,44.54,41.82,47.75,0,0,0,0,0,0,0.742,0,0.127,0.23,0.77,0.23,41.5
-363146400000,1958,6,1957,9,39,7,0.483,0.115,0.368,20324.2,125.2,125.2,121,3,3,3,798.3,772.5,837.3,608.9,586.5,189.4,186,210,0,0,0,0.237,0.228,0.251,608.9,586.5,631.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.312,0.299,0.327,0.112,0.105,0.119,0.0049,0.0045,0.0052,0.716,0.674,0.757,0.031,0.029,0.033,22.19,22,22.34,0.933,0.931,0.935,0.978,0.976,0.98,0.913,0.908,0.917,41.22,39.87,42.6,40.33,38.9,41.75,0,0,0,0,0,0,0.672,0,0.115,0.24,0.76,0.24,42.1
-362541600000,1958,7,1957,10,40,7,0.445,0.123,0.322,17793.3,115,115,105.9,3,3,3,735.8,704.7,764,532.2,477.7,203.6,186,227,0,0,0,0.277,0.243,0.322,532.2,477.7,578,990,990,990,966.8,966.7,967,23.2,23,23.3,0.271,0.243,0.294,0.0836,0.0655,0.101,0.0036,0.0028,0.0044,0.578,0.488,0.658,0.025,0.021,0.029,22.58,22.39,22.79,0.925,0.919,0.93,0.971,0.97,0.975,0.899,0.891,0.907,36.34,32.7,39.34,35.3,31.72,38.35,0,0,0,0,0,0,0.588,0,0.123,0.28,0.72,0.28,40
-361936800000,1958,7,1957,10,41,7,0.412,0.137,0.275,15545.6,95.15,95.15,92.53,3,2,2.2857142857142856,681.5,662,704.7,454.5,435,227,227,227,0,0,0,0.333,0.322,0.343,454.5,435,477.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.23,0.219,0.243,0.0609,0.057,0.0655,0.0026,0.0024,0.0028,0.594,0.479,0.664,0.025,0.021,0.028,22.78,22.7,22.84,0.933,0.918,0.94,0.977,0.97,0.98,0.912,0.89,0.921,42.71,32.3,47.87,41.76,31.33,46.91,0,0,0,0,0,0,0.514,0,0.137,0.33,0.67,0.33,37.7
-361332000000,1958,7,1957,10,42,7,0.384,0.137,0.247,14154.5,86.94,86.94,84.25,2,2,2,634.9,612.2,648.5,407.9,385.2,227,227,227,0,0,0,0.358,0.35,0.371,407.9,385.2,421.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.208,0.2,0.213,0.0516,0.047,0.0543,0.0022,0.002,0.0023,0.554,0.509,0.581,0.024,0.022,0.025,23.01,22.93,23.14,0.934,0.931,0.936,0.98,0.978,0.98,0.915,0.91,0.917,43,40.7,44.36,42.13,39.79,43.47,0,0,0,0,0,0,0.468,0,0.137,0.36,0.64,0.36,36.9
-360727200000,1958,7,1957,10,43,7,0.359,0.126,0.233,13403.7,84.26,84.26,79.78,2,2,2,593.5,576.2,606.9,384.9,361.3,208.6,184,227,0,0,0,0.351,0.313,0.386,384.9,361.3,404.3,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.198,0.191,0.203,0.047,0.0423,0.0509,0.002,0.0018,0.0021,0.508,0.464,0.543,0.021,0.02,0.023,23.22,23.17,23.29,0.931,0.927,0.934,0.977,0.972,0.98,0.91,0.902,0.916,40.82,38.27,42.99,39.89,37.21,42.13,0,0,0,0,0,0,0.443,0,0.126,0.35,0.65,0.35,37.3
-360122400000,1958,8,1957,11,44,7,0.342,0.111,0.23,13338.4,80.52,80.52,79.4,2,2,2,565,554.6,570.2,381,370.6,184,184,184,0,0,0,0.326,0.323,0.332,381,370.6,386.2,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.195,0.191,0.197,0.0462,0.0441,0.0472,0.0019,0.0018,0.002,0.498,0.478,0.508,0.021,0.02,0.021,23.36,23.33,23.43,0.931,0.929,0.932,0.977,0.975,0.978,0.91,0.906,0.912,40.62,39.56,41.15,39.7,38.58,40.26,0,0,0,0,0,0,0.441,0,0.112,0.32,0.67,0.33,39
-359517600000,1958,8,1957,11,45,7,0.323,0.111,0.211,12188.1,75.75,75.75,72.55,2,2,2,533.3,512.2,548.2,349.3,328.2,184,184,184,0,0,0,0.345,0.336,0.359,349.3,328.2,364.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.176,0.189,0.0399,0.0356,0.0428,0.0017,0.0015,0.0018,0.44,0.403,0.467,0.018,0.017,0.019,23.56,23.47,23.69,0.926,0.922,0.928,0.971,0.97,0.974,0.899,0.894,0.904,37.35,35.15,38.9,36.27,34.09,37.87,0,0,0,0,0,0,0.403,0,0.112,0.34,0.65,0.35,37.7
-358912800000,1958,8,1957,11,46,7,0.304,0.118,0.186,10734.6,68.18,68.18,63.9,2,2,2,502.2,492.5,512.2,307.9,290.5,194.3,184,202,0,0,0,0.387,0.359,0.41,307.9,290.5,328.2,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.166,0.176,0.0316,0.0281,0.0356,0.0013,0.0012,0.0015,0.37,0.343,0.403,0.015,0.014,0.017,23.77,23.69,23.84,0.918,0.914,0.922,0.97,0.97,0.97,0.89,0.887,0.894,32.94,31.05,35.15,31.95,30.12,34.09,0,0,0,0,0,0,0.355,0,0.118,0.39,0.61,0.39,35.3
-358308000000,1958,8,1957,11,47,7,0.291,0.122,0.169,9742.37,59.79,59.79,57.99,2,2,2,481.7,474.7,490.4,279.7,272.7,202,202,202,0,0,0,0.42,0.412,0.426,279.7,272.7,288.4,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.162,0.159,0.165,0.0259,0.0245,0.0277,0.0011,0.001,0.0011,0.326,0.315,0.34,0.013,0.013,0.014,23.91,23.85,23.95,0.912,0.91,0.914,0.97,0.97,0.97,0.884,0.883,0.886,29.89,29.14,30.82,29,28.26,29.89,0,0,0,0,0,0,0.322,0,0.122,0.42,0.58,0.42,33.5
-357703200000,1958,9,1957,12,48,7,0.276,0.0883,0.188,10912.9,67.65,67.65,64.96,2,2,2,456.1,446.6,469.1,310.1,300.6,146,146,146,0,0,0,0.32,0.311,0.327,310.1,300.6,323.1,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.167,0.164,0.172,0.032,0.0301,0.0346,0.0013,0.0012,0.0014,0.369,0.354,0.391,0.015,0.015,0.016,23.98,23.9,24.04,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.893,33.48,32.47,34.87,32.48,31.49,33.82,0,0,0,0,0,0,0.361,0,0.088,0.32,0.68,0.32,39.5
-357098400000,1958,9,1957,12,49,7,0.26,0.0883,0.172,10002.7,62.19,62.19,59.54,2,2,2,430,418.2,442.7,284,272.2,146,146,146,0,0,0,0.34,0.33,0.349,284,272.2,296.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.158,0.154,0.162,0.0268,0.0244,0.0293,0.0011,0.001,0.0012,0.328,0.309,0.348,0.013,0.013,0.014,24.14,24.06,24.21,0.913,0.91,0.916,0.97,0.97,0.97,0.886,0.883,0.888,30.69,29.41,32.06,29.77,28.53,31.09,0,0,0,0,0,0,0.331,0,0.088,0.34,0.66,0.34,38.5
-356493600000,1958,9,1957,12,50,7,0.242,0.0883,0.154,8946.34,55.81,55.81,53.25,2,2,2,400.1,389.6,412.3,254.1,243.6,146,146,146,0,0,0,0.365,0.354,0.375,254.1,243.6,266.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.144,0.152,0.0208,0.0187,0.0233,0.00085,0.00076,0.00095,0.283,0.267,0.3,0.011,0.011,0.012,24.32,24.24,24.38,0.906,0.903,0.909,0.97,0.97,0.97,0.879,0.876,0.882,27.45,26.29,28.77,26.63,25.5,27.91,0,0,0,0,0,0,0.296,0,0.088,0.36,0.64,0.36,37
-355888800000,1958,9,1957,12,51,7,0.232,0.0883,0.144,8346.91,50.04,50.04,49.68,2,2,2,383.6,379,385.2,237.6,233,146,146,146,0,0,0,0.381,0.379,0.385,237.6,233,239.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.142,0.14,0.142,0.0175,0.0166,0.0178,0.00071,0.00067,0.00072,0.259,0.253,0.261,0.01,0.01,0.011,24.42,24.41,24.45,0.9,0.898,0.901,0.97,0.97,0.97,0.873,0.871,0.874,25.61,25.1,25.79,24.84,24.34,25.02,0,0,0,0,0,0,0.276,0,0.088,0.38,0.62,0.38,36
-355284000000,1958,9,1957,12,52,7,0.223,0.0771,0.146,8497.85,53.76,53.76,50.58,2,2,2,368.2,358.7,379,240.8,233,127.4,120,146,0,0,0,0.346,0.32,0.385,240.8,233,255.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.14,0.146,0.0182,0.0166,0.021,0.00073,0.00067,0.00085,0.262,0.253,0.282,0.011,0.01,0.011,24.5,24.44,24.55,0.901,0.898,0.907,0.97,0.97,0.97,0.874,0.871,0.879,26.07,25.1,27.71,25.29,24.34,26.88,0,0,0,0,0,0,0.281,0,0.077,0.35,0.65,0.35,38.1
-354679200000,1958,10,1958,1,1,7,0.217,0.0726,0.144,8434.67,50.21,50.21,50.21,2,2,2,358.7,358.7,358.7,238.7,238.7,120,120,120,0,0,0,0.335,0.335,0.335,238.7,238.7,238.7,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.14,0.14,0.14,0.0177,0.0177,0.0177,0.00071,0.00071,0.00071,0.258,0.258,0.258,0.01,0.01,0.01,24.55,24.55,24.55,0.901,0.901,0.901,0.97,0.97,0.97,0.874,0.874,0.874,25.88,25.88,25.88,25.1,25.1,25.1,0,0,0,0,0,0,0.279,0,0.073,0.33,0.66,0.34,38.9
-354074400000,1958,10,1958,1,2,7,0.207,0.0726,0.135,8090.64,50.21,50.21,48.16,2,1,1.4285714285714286,343,327.5,358.7,223,207.5,120,120,120,0,0,0,0.35,0.335,0.366,223,207.5,238.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.134,0.129,0.14,0.0146,0.0115,0.0177,0.00059,0.00046,0.00071,0.374,0.252,0.479,0.015,0.01,0.019,24.51,24.43,24.58,0.922,0.899,0.939,0.976,0.97,0.98,0.9,0.872,0.92,38.35,25.35,48.88,37.47,24.59,47.9,0,0,0,0,0,0,0.268,0,0.072,0.35,0.65,0.35,39.1
-353469600000,1958,10,1958,1,3,7,0.203,0.0726,0.13,7743.23,46.91,46.91,46.09,2,1,1.5714285714285714,335.2,324.1,343.7,215.2,204.1,120,120,120,0,0,0,0.358,0.349,0.37,215.2,204.1,223.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.135,0.013,0.0108,0.0147,0.00052,0.00043,0.00059,0.322,0.235,0.445,0.013,0.0094,0.018,24.6,24.52,24.66,0.912,0.894,0.937,0.974,0.97,0.98,0.889,0.867,0.918,33.56,23.94,46.75,32.75,23.22,45.81,0,0,0,0,0,0,0.256,0,0.073,0.36,0.64,0.36,38.1
-352864800000,1958,10,1958,1,4,7,0.225,0.0715,0.154,8989.67,56.68,56.68,53.51,2,2,2,372.2,347.3,382.6,253.9,227.3,118.3,114,120,0,0,0,0.318,0.298,0.346,253.9,227.3,268.6,990,990,990,965.3,965.1,965.3,24.7,24.7,24.9,0.145,0.136,0.15,0.0208,0.0155,0.0237,0.00084,0.00062,0.00096,0.28,0.243,0.301,0.011,0.0098,0.012,24.46,24.39,24.62,0.906,0.896,0.91,0.97,0.97,0.97,0.878,0.869,0.882,27.58,24.59,29.22,26.75,23.86,28.34,0,0,0,0,0,0,0.297,0,0.071,0.32,0.68,0.32,40
-352260000000,1958,11,1958,2,5,7,0.237,0.0689,0.168,9831.42,61.74,61.74,58.52,2,2,2,391.4,385.2,406.7,277.4,271.2,114,114,114,0,0,0,0.291,0.28,0.296,277.4,271.2,292.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.151,0.158,0.0255,0.0242,0.0285,0.001,0.00098,0.0012,0.315,0.305,0.338,0.013,0.012,0.014,24.33,24.23,24.37,0.912,0.91,0.915,0.97,0.97,0.97,0.884,0.883,0.888,30.17,29.5,31.82,29.26,28.61,30.87,0,0,0,0,0,0,0.325,0,0.069,0.29,0.71,0.29,41.5
-351655200000,1958,11,1958,2,6,7,0.245,0.0689,0.176,10309.3,61.74,61.74,61.36,2,2,2,404.9,402.5,406.7,290.9,288.5,114,114,114,0,0,0,0.281,0.28,0.283,290.9,288.5,292.7,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.158,0.157,0.158,0.0282,0.0277,0.0285,0.0011,0.0011,0.0012,0.336,0.332,0.338,0.014,0.013,0.014,24.24,24.23,24.26,0.915,0.914,0.915,0.97,0.97,0.97,0.887,0.887,0.888,31.63,31.37,31.82,30.68,30.43,30.87,0,0,0,0,0,0,0.341,0,0.069,0.28,0.72,0.28,42.1
-351050400000,1958,11,1958,2,7,7,0.253,0.0689,0.184,10789.3,67.65,67.65,64.22,2,2,2,418.6,406.7,435.1,304.6,292.7,114,114,114,0,0,0,0.272,0.262,0.28,304.6,292.7,321.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.158,0.168,0.0309,0.0285,0.0342,0.0013,0.0012,0.0014,0.358,0.338,0.385,0.015,0.014,0.016,24.16,24.06,24.23,0.917,0.915,0.921,0.97,0.97,0.97,0.89,0.888,0.893,33.1,31.82,34.87,32.11,30.87,33.82,0,0,0,0,0,0,0.357,0,0.069,0.27,0.73,0.27,42.6
-350445600000,1958,11,1958,2,8,7,0.274,0.0689,0.205,11983.1,76.81,76.81,71.33,2,2,2,452.5,429.8,477.8,338.5,315.8,114,114,114,0,0,0,0.252,0.239,0.265,338.5,315.8,363.8,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.174,0.166,0.183,0.0377,0.0332,0.0428,0.0015,0.0014,0.0018,0.415,0.376,0.46,0.017,0.015,0.019,23.95,23.79,24.09,0.924,0.92,0.928,0.971,0.97,0.975,0.897,0.892,0.905,36.72,34.3,39.4,35.66,33.27,38.4,0,0,0,0,0,0,0.396,0,0.069,0.25,0.75,0.25,43.7
-349840800000,1958,12,1958,3,9,7,0.33,0.0762,0.253,14788.3,94.24,94.24,88.03,2,2,2,544.9,502.8,576.2,418.9,376.8,126,126,126,0,0,0,0.232,0.219,0.251,418.9,376.8,450.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.204,0.189,0.215,0.0538,0.0454,0.06,0.0022,0.0019,0.0025,0.569,0.485,0.634,0.024,0.02,0.027,23.38,23.17,23.65,0.936,0.93,0.94,0.979,0.977,0.98,0.917,0.909,0.921,44.94,40.66,48.08,44.01,39.74,47.12,0,0,0,0,0,0,0.489,0,0.077,0.23,0.77,0.23,44.8
-349236000000,1958,12,1958,3,10,7,0.387,0.0762,0.311,17466.6,116.6,116.6,104,3,3,3,639.9,588.3,704.7,513.9,462.3,126,126,126,0,0,0,0.198,0.179,0.214,513.9,462.3,578.7,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.252,0.222,0.288,0.078,0.0625,0.101,0.0033,0.0026,0.0044,0.539,0.453,0.653,0.023,0.019,0.028,23,22.63,23.3,0.923,0.917,0.931,0.972,0.97,0.976,0.897,0.89,0.908,35.67,32.3,39.84,34.66,31.33,38.87,0,0,0,0,0,0,0.578,0,0.076,0.2,0.8,0.2,45.1
-348631200000,1958,12,1958,3,11,7,0.44,0.0762,0.363,20332.1,123.8,123.8,121,3,3,3,726.9,704.7,741,600.9,578.7,126,126,126,0,0,0,0.173,0.17,0.179,600.9,578.7,615,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.301,0.288,0.309,0.11,0.101,0.114,0.0047,0.0044,0.0049,0.695,0.653,0.721,0.03,0.028,0.031,22.5,22.42,22.63,0.933,0.931,0.934,0.978,0.976,0.98,0.913,0.908,0.916,41.23,39.84,42.11,40.34,38.87,41.26,0,0,0,0,0,0,0.672,0,0.077,0.17,0.82,0.18,46.2
-348026400000,1958,12,1958,3,12,7,0.496,0.0762,0.42,22958,165.3,165.3,136.7,4,3,3.2857142857142856,820.1,741,1001,694.1,615,126,126,126,0,0,0,0.155,0.126,0.17,694.1,615,874.9,990,990,990,967.2,966.9,967.9,22.8,22.1,23.1,0.364,0.309,0.509,0.149,0.114,0.25,0.0065,0.0049,0.011,0.83,0.721,1.1,0.036,0.031,0.05,21.99,21,22.42,0.935,0.93,0.937,0.979,0.972,0.98,0.916,0.904,0.919,42.71,38.28,44.59,41.81,37.22,43.7,0,0,0,0,0,0,0.759,0,0.076,0.15,0.85,0.15,46.3
-347421600000,1958,12,1958,3,13,7,0.568,0.0845,0.484,25609.5,159.6,159.6,152.4,4,4,4,939.2,928.7,964.9,799.5,778.7,139.7,126,150,0,0,0,0.149,0.131,0.162,799.5,778.7,838.9,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.443,0.426,0.476,0.192,0.179,0.221,0.0086,0.008,0.0099,0.917,0.874,1.01,0.041,0.039,0.045,21.43,21.23,21.51,0.932,0.93,0.934,0.974,0.972,0.978,0.907,0.904,0.914,39.12,38.19,40.8,38.11,37.12,39.89,0,0,0,0,0,0,0.847,0,0.084,0.15,0.85,0.15,45.1
-346816800000,1959,1,1958,4,14,7,0.545,0.0907,0.455,24303.7,149.7,149.7,144.7,4,3,3.7142857142857144,901.8,863.8,935.5,751.8,713.8,150,150,150,0,0,0,0.166,0.16,0.174,751.8,713.8,785.5,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.402,0.369,0.433,0.166,0.147,0.183,0.0074,0.0065,0.0082,0.869,0.799,0.935,0.039,0.035,0.041,21.62,21.47,21.73,0.932,0.927,0.941,0.974,0.97,0.98,0.908,0.899,0.922,40.57,36.69,48.14,39.52,35.59,47.18,0,0,0,0,0,0,0.804,0,0.09,0.17,0.83,0.17,44.6
-346212000000,1959,1,1958,4,15,7,0.513,0.0907,0.422,23104.5,139.3,139.3,137.5,3,3,3,847.5,845.8,858,697.5,695.8,150,150,150,0,0,0,0.177,0.175,0.177,697.5,695.8,708,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.359,0.358,0.365,0.139,0.139,0.144,0.0061,0.0061,0.0064,0.881,0.878,0.903,0.039,0.039,0.04,21.83,21.76,21.84,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.922,46.78,46.68,47.37,45.84,45.75,46.42,0,0,0,0,0,0,0.764,0,0.091,0.18,0.82,0.18,45
-345607200000,1959,1,1958,4,16,7,0.518,0.086,0.432,23620.5,142.3,142.3,140.6,3,3,3,856.9,851.4,863.8,714.8,701.4,142.1,139,150,0,0,0,0.166,0.161,0.176,714.8,701.4,724.8,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.367,0.361,0.373,0.147,0.141,0.152,0.0065,0.0062,0.0067,0.916,0.889,0.938,0.04,0.039,0.041,21.76,21.71,21.81,0.941,0.94,0.941,0.98,0.98,0.98,0.922,0.921,0.922,47.82,46.99,48.41,46.87,46.05,47.45,0,0,0,0,0,0,0.781,0,0.086,0.17,0.83,0.17,45.6
-345002400000,1959,1,1958,4,17,7,0.536,0.0861,0.45,24242.2,149.1,149.1,144.3,4,3,3.4285714285714284,886.3,871.9,919.2,744,732.9,142.3,139,162,0,0,0,0.16,0.151,0.176,744,732.9,780.2,990,990,990,967.4,967.4,967.6,22.6,22.4,22.6,0.391,0.38,0.423,0.162,0.156,0.18,0.0072,0.0069,0.008,0.903,0.788,0.958,0.04,0.035,0.042,21.65,21.55,21.8,0.936,0.927,0.942,0.976,0.97,0.98,0.914,0.899,0.923,43.94,36.63,48.85,42.91,35.53,47.87,0,0,0,0,0,0,0.802,0,0.086,0.16,0.84,0.16,45.2
