datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-280893600000,1961,2,1960,5,19,7,0.519,0.0829,0.437,23841.4,142.7,142.7,141.9,3,3,3,858.8,858,863.8,721.8,721,137,137,137,0,0,0,0.16,0.159,0.16,721.8,721,726.8,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.368,0.367,0.371,0.151,0.15,0.153,0.0067,0.0066,0.0068,0.928,0.927,0.94,0.041,0.041,0.041,21.74,21.71,21.74,0.941,0.941,0.941,0.98,0.98,0.98,0.922,0.922,0.923,48.27,48.22,48.55,47.3,47.26,47.58,0,0,0,0,0,0,0.788,0,0.082,0.16,0.84,0.16,45.9
-280288800000,1961,2,1960,5,20,7,0.547,0.0829,0.464,24774.5,149.6,149.6,147.5,4,3,3.857142857142857,905,871.9,919.2,768,734.9,137,137,137,0,0,0,0.151,0.149,0.157,768,734.9,782.2,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.408,0.378,0.421,0.174,0.157,0.181,0.0077,0.007,0.0081,0.87,0.818,0.96,0.039,0.036,0.042,21.61,21.55,21.71,0.931,0.928,0.942,0.973,0.97,0.98,0.906,0.9,0.923,39.64,37.34,48.99,38.58,36.23,48.01,0,0,0,0,0,0,0.819,0,0.083,0.15,0.85,0.15,45.3
-279684000000,1961,2,1960,5,21,7,0.589,0.0829,0.506,26640.2,168.6,168.6,158.6,4,4,4,973.2,919.2,1035,836.2,782.2,137,137,137,0,0,0,0.141,0.132,0.149,836.2,782.2,898.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.471,0.421,0.528,0.221,0.181,0.269,0.0099,0.0081,0.012,1,0.873,1.15,0.045,0.039,0.052,21.21,20.84,21.55,0.934,0.93,0.937,0.977,0.973,0.98,0.912,0.905,0.918,40.58,38.44,43,39.64,37.39,42.14,0,0,0,0,0,0,0.881,0,0.083,0.14,0.86,0.14,45.2
-279079200000,1961,2,1960,5,22,7,0.709,0.103,0.607,30524.7,191.7,191.7,181.7,4,4,4,1173,1055,1276,1003,918.1,169.9,137,183,0,0,0,0.145,0.119,0.158,1003,918.1,1093,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.654,0.546,0.786,0.363,0.284,0.471,0.017,0.013,0.022,1.46,1.2,1.78,0.068,0.055,0.084,20.09,19.45,20.72,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,46.35,43.74,48.9,45.42,42.87,47.92,0,0,0,0,0,0,1.01,0,0.102,0.15,0.86,0.14,43.1
-278474400000,1961,3,1960,6,23,7,0.889,0.111,0.665,31139.9,191.3,191.3,185.4,4,4,4,1470,1312,1652,1287,1129,183,183,183,187.3,29,369,0.125,0.111,0.139,1100,1100,1100,990,990,990,969.4,968.9,970,20.6,20,21.1,0.869,0.81,0.913,0.48,0.48,0.48,0.023,0.023,0.024,1.88,1.82,1.93,0.091,0.086,0.096,18.73,18.1,19.29,0.936,0.934,0.938,0.98,0.98,0.98,0.917,0.916,0.919,47.28,45.6,48.81,46.34,44.68,47.83,0,0,0,0,0,0,1.03,0,0.224,0.12,0.75,0.25,35
-277869600000,1961,3,1960,6,24,7,1.34,0.111,0.665,27046.5,175.8,175.8,161,4,4,4,2210,1734,2659,2027,1551,183,183,183,927.3,451,1376,0.0845,0.0688,0.106,1100,1100,1100,990,990,990,971.6,970.2,972.7,18.4,17.3,19.8,0.926,0.921,0.926,0.48,0.48,0.48,0.026,0.024,0.028,1.94,1.94,1.94,0.11,0.098,0.11,16.49,15.37,17.82,0.926,0.917,0.933,0.977,0.972,0.98,0.904,0.891,0.914,41.18,38.01,44.85,40.25,36.93,43.95,0,0,0,0,0,0,0.894,0,0.675,0.083,0.5,0.5,20.2
-277264800000,1961,3,1960,6,25,7,2.18,0.111,0.665,20722.4,143.3,143.3,123.3,4,4,4,3600,2814,4309,3417,2631,183,183,183,2317,1531,3026,0.0518,0.0425,0.065,1100,1100,1100,990,990,990,974.8,973.1,976.2,15.2,13.8,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.028,0.035,1.94,1.94,1.94,0.13,0.11,0.14,13.26,11.81,14.99,0.888,0.864,0.913,0.97,0.97,0.97,0.861,0.838,0.886,31.79,27.52,36.92,30.84,26.69,35.82,0,0,0,0,0,0,0.685,0,1.515,0.051,0.31,0.69,9.51
-276660000000,1961,3,1960,6,26,7,3.12,0.13,0.665,11522.6,101.3,101.3,68.59,4,4,4,5155,4640,5661,4940,4457,215,183,295,3840,3357,4266,0.0414,0.0344,0.0536,1100,1100,1100,990.02,990,990.06,977.7,976.9,978.5,12.3,11.5,13.1,0.917,0.904,0.926,0.48,0.48,0.48,0.039,0.037,0.042,1.93,1.92,1.94,0.16,0.15,0.17,10.37,9.614,11.21,0.617,0,0.864,0.693,0,0.97,0.598,0,0.838,17.68,0,26.11,17.15,0,25.32,0,0,2,0,0,0.286,0.381,0.286,2.455,0.042,0.21,0.79,3.69
-276055200000,1961,4,1960,7,27,7,3.54,0.178,0.665,0,0,0,0,4,4,4,5860,5763,5987,5565,5468,295,295,295,4465,4368,4592,0.0503,0.0493,0.0512,1100,1100,1100,990.08,990.07,990.09,978.8,978.7,979,11.2,11.1,11.4,0.898,0.894,0.901,0.48,0.48,0.48,0.043,0.042,0.043,1.91,1.91,1.92,0.17,0.17,0.17,9.329,9.149,9.467,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.875,0.05,0.19,0.81,0
-275450400000,1961,4,1960,7,28,7,3.65,0.214,0.665,0,0,0,0,4,4,4,6036,5987,6098,5682,5623,354.1,295,364,4582,4523,4634,0.0587,0.0493,0.0608,1100,1100,1100,990.09,990.09,990.1,979.1,979,979.2,11,10.9,11.1,0.892,0.891,0.894,0.48,0.48,0.48,0.044,0.043,0.044,1.91,1.91,1.91,0.17,0.17,0.17,9.091,9.019,9.149,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.985,0.059,0.18,0.82,0
-274845600000,1961,4,1960,7,29,7,3.5,0.22,0.665,0,0,0,0,4,4,4,5793,5613,5987,5429,5249,364,364,364,4329,4149,4523,0.0629,0.0608,0.0648,1100,1100,1100,990.07,990.06,990.09,978.7,978.5,979,11.3,11.1,11.6,0.9,0.894,0.905,0.48,0.48,0.48,0.042,0.041,0.043,1.91,1.91,1.92,0.17,0.17,0.17,9.425,9.149,9.682,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.835,0.063,0.19,0.81,0
-274240800000,1961,4,1960,7,30,7,3.11,0.22,0.665,13616.3,98.75,98.75,81.05,4,4,4,5137,4794,5489,4773,4430,364,364,364,3673,3330,4025,0.071,0.0663,0.0759,1100,1100,1100,990.02,990,990.05,977.7,977.1,978.3,12.3,11.8,12.9,0.919,0.909,0.926,0.48,0.48,0.48,0.039,0.037,0.041,1.93,1.92,1.94,0.16,0.15,0.16,10.38,9.86,10.93,0.74,0,0.864,0.831,0,0.97,0.718,0,0.838,20.89,0,25.45,20.26,0,24.69,0,0,1,0,0,0.143,0.45,0.143,2.445,0.071,0.21,0.79,4.38
-273636000000,1961,5,1960,8,31,7,2.6,0.206,0.665,18034.1,113.6,113.6,107.3,4,4,4,4292,3974,4640,3952,3634,340,340,340,2852,2534,3200,0.0794,0.0733,0.0856,1100,1100,1100,990,990,990,976.2,975.6,976.9,13.8,13.1,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.033,0.037,1.94,1.94,1.94,0.14,0.14,0.15,11.85,11.21,12.43,0.866,0.864,0.873,0.97,0.97,0.97,0.84,0.838,0.847,27.67,26.11,29.29,26.84,25.32,28.41,0,0,0,0,0,0,0.596,0,1.935,0.079,0.26,0.74,6.94
-273031200000,1961,5,1960,8,32,7,2.23,0.206,0.665,20327.3,126.1,126.1,121,4,4,4,3683,3479,3909,3343,3139,340,340,340,2243,2039,2469,0.0925,0.087,0.0977,1100,1100,1100,990,990,990,975,974.6,975.5,15,14.5,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.05,12.57,13.48,0.886,0.876,0.894,0.97,0.97,0.97,0.859,0.85,0.867,31.18,29.71,32.5,30.25,28.82,31.52,0,0,0,0,0,0,0.672,0,1.565,0.092,0.3,0.7,9.12
-272426400000,1961,5,1960,8,33,7,1.95,0.204,0.665,22232.4,137.7,137.7,132.3,4,4,4,3227,3020,3405,2890,2699,337.3,321,340,1790,1599,1965,0.105,0.0999,0.108,1100,1100,1100,990,990,990,974,973.6,974.4,16,15.6,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.02,13.64,14.5,0.902,0.896,0.908,0.97,0.97,0.97,0.875,0.869,0.88,34.11,32.97,35.48,33.08,31.98,34.42,0,0,0,0,0,0,0.735,0,1.285,0.1,0.34,0.66,11.4
-271821600000,1961,5,1960,8,34,7,1.68,0.194,0.665,24248.6,149.3,149.3,144.3,4,4,4,2779,2608,2949,2458,2287,321,321,321,1358,1187,1528,0.116,0.109,0.123,1100,1100,1100,990,990,990,973,972.6,973.4,17,16.6,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.08,14.67,15.49,0.914,0.909,0.918,0.971,0.97,0.973,0.887,0.882,0.893,37.17,35.98,38.37,36.08,34.9,37.31,0,0,0,0,0,0,0.802,0,1.015,0.12,0.4,0.6,14.4
-271216800000,1961,5,1960,8,35,7,1.44,0.172,0.665,26168,159.7,159.7,155.8,4,4,4,2388,2248,2529,2103,1991,284.4,257,321,1004,891,1108,0.119,0.107,0.132,1100,1100,1100,990,990,990,972,971.7,972.4,18,17.6,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.02,15.68,16.36,0.923,0.92,0.926,0.976,0.974,0.978,0.901,0.896,0.905,39.9,38.93,40.84,38.94,37.9,39.94,0,0,0,0,0,0,0.865,0,0.775,0.12,0.46,0.54,18.2
-270612000000,1961,6,1960,9,36,7,1.27,0.155,0.665,27520.1,166.7,166.7,163.8,4,4,4,2101,1995,2197,1844,1738,257,257,257,743.7,638,840,0.122,0.117,0.129,1100,1100,1100,990,990,990,971.3,971.1,971.6,18.7,18.4,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.72,16.48,16.98,0.927,0.926,0.929,0.979,0.979,0.98,0.908,0.906,0.91,41.81,41.18,42.52,40.95,40.29,41.67,0,0,0,0,0,0,0.91,0,0.605,0.12,0.52,0.48,21.7
-270007200000,1961,6,1960,9,37,7,1.09,0.155,0.665,29107.3,178.4,178.4,173.3,4,4,4,1806,1661,1930,1549,1404,257,257,257,448.6,304,573,0.143,0.133,0.155,1100,1100,1100,990,990,990,970.5,970,970.9,19.5,19.1,20,0.926,0.921,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.099,0.097,0.1,17.59,17.18,18.06,0.932,0.93,0.934,0.98,0.98,0.98,0.913,0.911,0.915,44.2,43.09,45.5,43.31,42.23,44.59,0,0,0,0,0,0,0.963,0,0.425,0.14,0.61,0.39,26.7
-269402400000,1961,6,1960,9,38,7,0.954,0.155,0.665,30461.1,184.5,184.5,181.3,4,4,4,1577,1492,1634,1320,1235,257,257,257,219.7,135,277,0.163,0.157,0.172,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.91,0.885,0.919,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.9,1.93,0.095,0.092,0.096,18.34,18.15,18.64,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.25,45.74,47.05,45.33,44.82,46.11,0,0,0,0,0,0,1.01,0,0.289,0.16,0.7,0.3,31.9
-268797600000,1961,6,1960,9,39,7,0.807,0.155,0.638,30910.8,188.8,188.8,184,4,4,4,1335,1250,1445,1078,993.7,256.7,256,257,22.71,0,88,0.193,0.178,0.205,1055,993.7,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.771,0.672,0.866,0.422,0.345,0.48,0.02,0.016,0.023,1.69,1.45,1.88,0.08,0.068,0.091,19.36,18.81,19.86,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,46.94,45.43,48.16,46,44.52,47.2,0,0,0,0,0,0,1.02,0,0.169,0.19,0.79,0.21,38.3
-268192800000,1961,7,1960,10,40,7,0.705,0.155,0.55,27954.2,176.2,176.2,166.4,4,4,4,1165,1091,1235,909.5,835.3,256,256,256,0,0,0,0.22,0.207,0.235,909.5,835.3,978.6,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.571,0.5,0.65,0.278,0.218,0.333,0.013,0.01,0.016,1.22,1.03,1.41,0.056,0.047,0.066,20.36,19.96,20.79,0.936,0.933,0.939,0.979,0.975,0.98,0.917,0.91,0.92,42.49,39.74,44.95,41.6,38.76,44.05,0,0,0,0,0,0,0.924,0,0.155,0.22,0.78,0.22,39.7
-267588000000,1961,7,1960,10,41,7,0.609,0.155,0.455,23913.9,149.5,149.5,142.3,4,3,3.4285714285714284,1008,964.9,1059,751.6,708.9,256,256,256,0,0,0,0.254,0.242,0.265,751.6,708.9,802.6,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.424,0.384,0.47,0.166,0.144,0.192,0.0075,0.0065,0.0088,0.943,0.878,1.02,0.043,0.04,0.046,21.14,20.97,21.32,0.936,0.929,0.941,0.976,0.97,0.98,0.914,0.901,0.922,43.21,37.08,48.32,42.21,35.97,47.36,0,0,0,0,0,0,0.791,0,0.154,0.25,0.75,0.25,39.3
-266983200000,1961,7,1960,10,42,7,0.535,0.155,0.38,20568.4,134.7,134.7,122.4,3,3,3,883.9,804.6,953.8,627.9,548.6,256,256,256,0,0,0,0.291,0.268,0.318,627.9,548.6,697.8,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.334,0.288,0.374,0.117,0.0894,0.139,0.0052,0.0039,0.0063,0.763,0.614,0.896,0.034,0.027,0.04,21.8,21.39,22.27,0.934,0.927,0.939,0.977,0.97,0.98,0.912,0.899,0.92,41.76,37,45.82,40.81,35.89,44.91,0,0,0,0,0,0,0.68,0,0.155,0.29,0.71,0.29,38.4
-266378400000,1961,7,1960,10,43,7,0.464,0.155,0.309,16978.5,106.5,106.5,101.1,3,2,2.857142857142857,766.7,725.1,797.9,510.7,469.1,256,256,256,0,0,0,0.334,0.321,0.353,510.7,469.1,541.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.267,0.243,0.284,0.0757,0.0638,0.0868,0.0033,0.0028,0.0038,0.579,0.496,0.696,0.025,0.021,0.03,22.45,22.31,22.66,0.926,0.919,0.941,0.971,0.97,0.98,0.899,0.891,0.922,37,32.63,48.7,35.96,31.65,47.73,0,0,0,0,0,0,0.561,0,0.155,0.33,0.67,0.33,36.6
-265773600000,1961,7,1960,10,44,7,0.401,0.127,0.274,15535.1,96.52,96.52,92.47,3,2,2.2857142857142856,662.3,636.6,704.7,452.6,434.6,209.7,202,256,0,0,0,0.316,0.295,0.363,452.6,434.6,482.5,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.229,0.218,0.245,0.0605,0.0569,0.0665,0.0026,0.0024,0.0028,0.588,0.479,0.647,0.025,0.02,0.028,22.86,22.63,22.94,0.933,0.918,0.939,0.977,0.97,0.98,0.912,0.891,0.92,42.63,32.49,47.02,41.69,31.51,46.08,0,0,0,0,0,0,0.514,0,0.127,0.32,0.68,0.32,38.7
-265168800000,1961,8,1960,11,45,7,0.359,0.122,0.237,13623.1,88.53,88.53,81.09,2,2,2,593.1,566.7,629.7,391.1,364.7,202,202,202,0,0,0,0.341,0.321,0.356,391.1,364.7,427.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.201,0.192,0.214,0.0482,0.0429,0.0555,0.002,0.0018,0.0024,0.521,0.47,0.593,0.022,0.02,0.025,23.21,22.99,23.38,0.932,0.928,0.937,0.977,0.973,0.98,0.911,0.904,0.918,41.49,38.8,45.17,40.54,37.77,44.26,0,0,0,0,0,0,0.45,0,0.122,0.34,0.66,0.34,37.9
-264564000000,1961,8,1960,11,46,7,0.313,0.122,0.191,10976.4,70.46,70.46,65.34,2,2,2,517.5,492.5,542.7,315.5,290.5,202,202,202,0,0,0,0.391,0.372,0.41,315.5,290.5,340.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.166,0.183,0.0331,0.0281,0.0381,0.0014,0.0012,0.0016,0.384,0.343,0.427,0.016,0.014,0.018,23.69,23.53,23.84,0.919,0.914,0.924,0.97,0.97,0.97,0.892,0.887,0.896,33.68,31.05,36.32,32.67,30.12,35.23,0,0,0,0,0,0,0.363,0,0.122,0.39,0.61,0.39,35.1
-263959200000,1961,8,1960,11,47,7,0.289,0.111,0.178,10270,63.71,63.71,61.13,2,2,2,477.9,461.1,490.4,293.9,277.1,184,184,184,0,0,0,0.385,0.375,0.399,293.9,277.1,306.4,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.164,0.158,0.169,0.0288,0.0254,0.0313,0.0012,0.001,0.0013,0.346,0.32,0.366,0.014,0.013,0.015,23.9,23.83,24.01,0.915,0.911,0.917,0.97,0.97,0.97,0.887,0.884,0.89,31.51,29.72,32.84,30.57,28.83,31.85,0,0,0,0,0,0,0.34,0,0.111,0.38,0.62,0.38,35.5
-263354400000,1961,8,1960,11,48,7,0.265,0.0994,0.166,9606.13,60.71,60.71,57.18,2,2,2,438,427.1,456.4,273.7,245.8,164.3,138,184,0,0,0,0.374,0.323,0.428,273.7,245.8,289.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.155,0.147,0.158,0.0247,0.0192,0.0278,0.001,0.00078,0.0011,0.313,0.273,0.334,0.013,0.011,0.014,24.12,24.03,24.19,0.91,0.903,0.914,0.97,0.97,0.97,0.883,0.876,0.887,29.47,26.34,31.29,28.59,25.55,30.36,0,0,0,0,0,0,0.318,0,0.099,0.38,0.63,0.37,36.2
-262749600000,1961,9,1960,12,49,7,0.242,0.0835,0.159,9249.36,59.68,59.68,55.06,2,2,2,400.2,385.2,422.2,262.2,247.2,138,138,138,0,0,0,0.345,0.327,0.358,262.2,247.2,284.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.144,0.157,0.0224,0.0194,0.0268,0.00091,0.00079,0.0011,0.293,0.271,0.326,0.012,0.011,0.013,24.31,24.17,24.4,0.908,0.904,0.913,0.97,0.97,0.97,0.881,0.877,0.886,28.38,26.74,30.76,27.53,25.94,29.84,0,0,0,0,0,0,0.306,0,0.083,0.35,0.66,0.34,38.2
-262144800000,1961,9,1960,12,50,7,0.23,0.0835,0.146,8527.67,51.88,51.88,50.76,2,2,2,380.1,368.3,385.2,242.1,230.3,138,138,138,0,0,0,0.363,0.358,0.375,242.1,230.3,247.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.142,0.138,0.144,0.0184,0.0161,0.0194,0.00075,0.00065,0.00079,0.264,0.248,0.271,0.011,0.01,0.011,24.44,24.4,24.51,0.902,0.897,0.904,0.97,0.97,0.97,0.875,0.87,0.877,26.16,24.84,26.74,25.38,24.09,25.94,0,0,0,0,0,0,0.282,0,0.084,0.36,0.63,0.37,37.1
-261540000000,1961,9,1960,12,51,7,0.209,0.0835,0.126,7639.09,46.08,46.08,45.47,2,1,1.1428571428571428,346.3,343.7,358.7,208.3,205.7,138,138,138,0,0,0,0.399,0.385,0.402,208.3,205.7,220.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.129,0.134,0.0117,0.0111,0.0141,0.00047,0.00045,0.00057,0.412,0.235,0.452,0.017,0.0095,0.018,24.46,24.41,24.57,0.93,0.893,0.937,0.979,0.97,0.98,0.91,0.867,0.918,43.07,23.75,46.96,42.18,23.04,46.03,0,0,0,0,0,0,0.253,0,0.083,0.4,0.6,0.4,36.6
-260935200000,1961,9,1960,12,52,7,0.198,0.081,0.117,7126.38,46.7,46.7,42.42,1,1,1,326.6,321.2,341.6,192.6,186.1,134,110,138,0,0,0,0.41,0.342,0.426,192.6,186.1,211.2,990,990,990,965,965,965.1,25,24.9,25,0.124,0.122,0.128,0.00947,0.00861,0.0122,0.00038,0.00034,0.00049,0.397,0.376,0.456,0.016,0.015,0.018,24.57,24.46,24.6,0.933,0.931,0.938,0.98,0.98,0.98,0.914,0.912,0.919,43.29,41.78,47.66,42.42,40.94,46.7,0,0,0,0,0,0,0.236,0,0.081,0.41,0.59,0.41,36
-260330400000,1961,10,1961,1,1,7,0.178,0.0665,0.111,6830.88,43.37,43.37,40.66,1,1,1,294.2,283.2,305.9,184.2,173.2,110,110,110,0,0,0,0.374,0.36,0.388,184.2,173.2,195.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.115,0.123,0.00842,0.00732,0.00959,0.00034,0.00029,0.00038,0.368,0.334,0.404,0.015,0.013,0.016,24.75,24.67,24.83,0.93,0.926,0.934,0.977,0.974,0.98,0.909,0.902,0.915,41.59,39.07,44.25,40.66,38.06,43.37,0,0,0,0,0,0,0.226,0,0.067,0.37,0.62,0.38,38.4
-259725600000,1961,10,1961,1,2,7,0.164,0.0665,0.0979,5952.15,38.06,38.06,35.43,1,1,1,271.9,263.1,283.2,161.9,153.1,110,110,110,0,0,0,0.405,0.388,0.418,161.9,153.1,173.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.115,0.00619,0.00531,0.00732,0.00025,0.00021,0.00029,0.303,0.279,0.334,0.012,0.011,0.013,24.91,24.83,24.97,0.922,0.919,0.926,0.972,0.97,0.974,0.896,0.891,0.902,36.46,34.44,39.07,35.43,33.41,38.06,0,0,0,0,0,0,0.197,0,0.0661,0.41,0.6,0.4,36.3
-259120800000,1961,10,1961,1,3,7,0.159,0.0665,0.0926,5612.17,33.41,33.41,33.41,1,1,1,263.1,263.1,263.1,153.1,153.1,110,110,110,0,0,0,0.418,0.418,0.418,153.1,153.1,153.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.108,0.108,0.00531,0.00531,0.00531,0.00021,0.00021,0.00021,0.279,0.279,0.279,0.011,0.011,0.011,24.97,24.97,24.97,0.919,0.919,0.919,0.97,0.97,0.97,0.891,0.891,0.891,34.44,34.44,34.44,33.41,33.41,33.41,0,0,0,0,0,0,0.186,0,0.0664,0.42,0.58,0.42,35.3
-258516000000,1961,10,1961,1,4,7,0.159,0.0665,0.0928,5627.42,34.04,34.04,33.5,1,1,1,263.5,263.1,266,153.5,153.1,110,110,110,0,0,0,0.417,0.414,0.418,153.5,153.1,156,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.108,0.109,0.00535,0.00531,0.0056,0.00021,0.00021,0.00022,0.28,0.279,0.286,0.011,0.011,0.011,24.97,24.95,24.97,0.919,0.919,0.92,0.97,0.97,0.97,0.891,0.891,0.892,34.53,34.44,35.09,33.5,33.41,34.04,0,0,0,0,0,0,0.186,0,0.0662,0.42,0.58,0.42,35.4
-257911200000,1961,10,1961,1,5,7,0.166,0.0648,0.101,6172.8,38.63,38.63,36.74,1,1,1,274.7,263.1,283.2,167.5,157.1,107.1,106,110,0,0,0,0.391,0.377,0.403,167.5,157.1,175.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.00675,0.00571,0.00755,0.00027,0.00023,0.0003,0.318,0.289,0.341,0.013,0.011,0.014,24.88,24.83,24.96,0.924,0.92,0.927,0.973,0.97,0.975,0.899,0.893,0.904,37.78,35.39,39.62,36.74,34.32,38.63,0,0,0,0,0,0,0.204,0,0.065,0.39,0.61,0.39,37.2
-257306400000,1961,11,1961,2,6,7,0.179,0.0641,0.115,6980.75,45.82,45.82,41.55,2,1,1.1428571428571428,295.6,283.2,324.1,189.6,177.2,106,106,106,0,0,0,0.359,0.327,0.374,189.6,177.2,218.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.12,0.116,0.13,0.00922,0.00772,0.0136,0.00037,0.00031,0.00054,0.349,0.228,0.417,0.014,0.0091,0.017,24.76,24.65,24.82,0.925,0.892,0.935,0.977,0.97,0.98,0.903,0.866,0.916,39.18,23.62,45.19,38.28,22.91,44.28,0,0,0,0,0,0,0.231,0,0.064,0.36,0.64,0.36,39
-256701600000,1961,11,1961,2,7,7,0.203,0.0641,0.139,8119.31,50.14,50.14,48.33,2,2,2,335.5,324.1,343.7,229.5,218.1,106,106,106,0,0,0,0.316,0.308,0.327,229.5,218.1,237.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.13,0.137,0.0159,0.0136,0.0175,0.00064,0.00054,0.0007,0.243,0.228,0.255,0.0098,0.0091,0.01,24.68,24.63,24.75,0.897,0.892,0.9,0.97,0.97,0.97,0.87,0.866,0.873,24.91,23.62,25.85,24.16,22.91,25.07,0,0,0,0,0,0,0.268,0,0.064,0.32,0.68,0.32,40
-256096800000,1961,11,1961,2,8,7,0.232,0.0641,0.168,9875.86,63.51,63.51,58.78,2,2,2,384.2,347.3,406.7,278.2,241.3,106,106,106,0,0,0,0.277,0.261,0.305,278.2,241.3,300.7,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.151,0.138,0.159,0.0256,0.0183,0.0301,0.001,0.00073,0.0012,0.315,0.26,0.349,0.013,0.01,0.014,24.36,24.22,24.6,0.912,0.902,0.917,0.97,0.97,0.97,0.884,0.875,0.889,30.3,26.26,32.74,29.39,25.47,31.76,0,0,0,0,0,0,0.327,0,0.064,0.28,0.72,0.28,42.6
-255492000000,1961,11,1961,2,9,7,0.259,0.0672,0.191,11205.6,69.16,69.16,66.7,2,2,2,427.5,412.3,446.6,316.3,306.3,111.1,106,118,0,0,0,0.26,0.248,0.276,316.3,306.3,328.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.161,0.171,0.0333,0.0313,0.0357,0.0014,0.0013,0.0015,0.376,0.358,0.397,0.015,0.015,0.016,24.1,23.99,24.19,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.894,34.38,33.34,35.65,33.35,32.34,34.58,0,0,0,0,0,0,0.371,0,0.068,0.26,0.74,0.26,43.3
-254887200000,1961,12,1961,3,10,7,0.278,0.0714,0.206,12075.4,75.15,75.15,71.88,2,2,2,459.3,446.6,474.7,341.3,328.6,118,118,118,0,0,0,0.257,0.249,0.264,341.3,328.6,356.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.175,0.171,0.18,0.0383,0.0357,0.0413,0.0016,0.0015,0.0017,0.42,0.397,0.447,0.017,0.016,0.018,23.91,23.82,23.99,0.924,0.922,0.927,0.971,0.97,0.973,0.898,0.894,0.902,37,35.65,38.62,35.94,34.58,37.57,0,0,0,0,0,0,0.399,0,0.072,0.26,0.74,0.26,43.4
-254282400000,1961,12,1961,3,11,7,0.298,0.0714,0.227,13298,83.34,83.34,79.15,2,2,2,492.9,474.7,512.2,374.9,356.7,118,118,118,0,0,0,0.24,0.23,0.249,374.9,356.7,394.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.187,0.18,0.194,0.045,0.0413,0.0488,0.0019,0.0017,0.002,0.481,0.447,0.517,0.02,0.018,0.021,23.7,23.58,23.82,0.93,0.927,0.933,0.977,0.973,0.98,0.908,0.902,0.914,40.52,38.62,42.52,39.58,37.57,41.67,0,0,0,0,0,0,0.44,0,0.071,0.24,0.76,0.24,44.6
-253677600000,1961,12,1961,3,12,7,0.315,0.0714,0.244,14307.9,89.41,89.41,85.17,2,2,2,521.4,512.2,542.7,403.4,394.2,118,118,118,0,0,0,0.226,0.217,0.23,403.4,394.2,424.7,990,990,990,965.9,965.9,966,24.1,24,24.1,0.197,0.194,0.204,0.0507,0.0488,0.0549,0.0021,0.002,0.0023,0.536,0.517,0.578,0.022,0.021,0.024,23.52,23.38,23.58,0.934,0.933,0.937,0.98,0.98,0.98,0.916,0.914,0.918,43.45,42.52,45.62,42.58,41.67,44.71,0,0,0,0,0,0,0.473,0,0.071,0.23,0.77,0.23,45.4
-253072800000,1961,12,1961,3,13,7,0.351,0.0714,0.28,16082,103.6,103.6,95.73,3,2,2.4285714285714284,580.9,548.2,629.7,462.9,430.2,118,118,118,0,0,0,0.203,0.187,0.215,462.9,430.2,511.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.221,0.206,0.248,0.0629,0.056,0.0747,0.0026,0.0023,0.0032,0.565,0.462,0.636,0.024,0.019,0.027,23.22,23.05,23.34,0.931,0.918,0.94,0.976,0.97,0.98,0.909,0.891,0.921,41.8,32.89,48.35,40.82,31.9,47.39,0,0,0,0,0,0,0.532,0,0.071,0.2,0.8,0.2,45.8
-252468000000,1962,1,1961,4,14,7,0.408,0.0841,0.324,18123.3,115,115,107.9,3,3,3,674.6,636.6,710.9,535.6,497.6,139,139,139,0,0,0,0.206,0.196,0.218,535.6,497.6,571.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.264,0.243,0.285,0.0844,0.0695,0.0988,0.0036,0.003,0.0042,0.575,0.507,0.641,0.025,0.022,0.028,22.83,22.62,23.05,0.926,0.922,0.93,0.972,0.97,0.975,0.9,0.894,0.906,37,34.56,39.32,35.96,33.52,38.32,0,0,0,0,0,0,0.599,0,0.084,0.21,0.79,0.21,44.4
-251863200000,1962,1,1961,4,15,7,0.469,0.0841,0.385,21372.2,140.3,140.3,127.2,3,3,3,776.2,725.1,851.4,637.2,586.1,139,139,139,0,0,0,0.18,0.163,0.192,637.2,586.1,712.4,990,990,990,967,966.8,967.3,23,22.7,23.2,0.322,0.293,0.365,0.121,0.104,0.146,0.0053,0.0045,0.0064,0.764,0.668,0.91,0.033,0.029,0.04,22.23,21.78,22.53,0.936,0.931,0.941,0.979,0.976,0.98,0.916,0.909,0.922,43.3,40.2,47.72,42.41,39.26,46.76,0,0,0,0,0,0,0.707,0,0.084,0.18,0.82,0.18,45.6
-251258400000,1962,1,1961,4,16,7,0.561,0.0841,0.477,25335.3,161.9,161.9,150.8,4,3,3.857142857142857,926.9,845.8,995,787.9,706.8,139,139,139,0,0,0,0.15,0.14,0.164,787.9,706.8,856,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.431,0.362,0.492,0.188,0.143,0.235,0.0084,0.0063,0.011,0.919,0.837,1.05,0.041,0.037,0.048,21.47,21.07,21.82,0.933,0.929,0.94,0.975,0.971,0.98,0.91,0.902,0.922,40.36,37.64,47.41,39.36,36.55,46.46,0,0,0,0,0,0,0.838,0,0.084,0.15,0.85,0.15,45.2
-250653600000,1962,1,1961,4,17,7,0.66,0.0841,0.576,29572.9,188.4,188.4,176,4,4,4,1092,1026,1187,953.1,887.2,139,139,139,0,0,0,0.127,0.117,0.135,953.1,887.2,1048,990,990,990,968.2,968,968.5,21.8,21.5,22,0.59,0.521,0.709,0.317,0.26,0.412,0.015,0.012,0.019,1.31,1.13,1.61,0.06,0.051,0.075,20.5,19.91,20.89,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,44.91,42.55,48.07,44.01,41.7,47.11,0,0,0,0,0,0,0.978,0,0.084,0.13,0.87,0.13,44.8
-250048800000,1962,1,1961,4,18,7,0.776,0.092,0.662,32174.3,193.8,193.8,191.5,4,4,4,1282,1212,1388,1130,1073,152.1,139,162,36.57,0,126,0.119,0.112,0.126,1094,1073,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.795,0.746,0.845,0.472,0.445,0.48,0.022,0.021,0.023,1.8,1.7,1.86,0.085,0.079,0.089,19.42,19.02,19.73,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.921,48.86,48.07,49.43,47.88,47.11,48.44,0,0,0,0,0,0,1.06,0,0.114,0.12,0.85,0.15,41.5
-249444000000,1962,2,1961,5,19,7,0.977,0.098,0.665,30250.1,186.2,186.2,180.1,4,4,4,1615,1445,1780,1453,1283,162,162,162,353.1,183,518,0.101,0.091,0.112,1100,1100,1100,990,990,990,969.9,969.3,970.4,20.1,19.6,20.7,0.902,0.868,0.921,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.88,1.94,0.095,0.091,0.099,18.23,17.67,18.81,0.934,0.932,0.936,0.98,0.98,0.98,0.916,0.914,0.918,45.93,44.44,47.5,45.02,43.55,46.55,0,0,0,0,0,0,1,0,0.312,0.1,0.68,0.32,31
-248839200000,1962,2,1961,5,20,7,1.18,0.098,0.665,28304,174.2,174.2,168.5,4,4,4,1949,1780,2083,1787,1618,162,162,162,687.1,518,821,0.0834,0.0778,0.091,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.926,0.921,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.14,16.76,17.67,0.93,0.928,0.932,0.98,0.98,0.98,0.911,0.909,0.914,42.98,41.92,44.44,42.12,41.08,43.55,0,0,0,0,0,0,0.936,0,0.515,0.083,0.56,0.44,24
-248234400000,1962,2,1961,5,21,7,1.41,0.098,0.665,26450.5,161.8,161.8,157.4,4,4,4,2328,2173,2544,2166,2011,162,162,162,1066,911,1282,0.0698,0.0637,0.0746,1100,1100,1100,990,990,990,971.9,971.5,972.4,18.1,17.6,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.17,15.65,16.54,0.924,0.92,0.927,0.977,0.973,0.979,0.903,0.896,0.907,40.3,38.82,41.33,39.36,37.79,40.46,0,0,0,0,0,0,0.875,0,0.745,0.07,0.47,0.53,18.8
-247629600000,1962,2,1961,5,22,7,1.96,0.125,0.665,22220.7,147.1,147.1,132.3,4,4,4,3242,2680,3986,3036,2518,206,162,239,1936,1418,2647,0.0634,0.0549,0.0762,1100,1100,1100,990,990,990,974,972.7,975.6,16,14.4,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.028,0.033,1.94,1.94,1.94,0.12,0.11,0.14,14.03,12.41,15.32,0.9,0.873,0.917,0.97,0.97,0.971,0.873,0.847,0.89,34.08,29.21,37.86,33.07,28.33,36.78,0,0,0,0,0,0,0.735,0,1.295,0.064,0.34,0.66,11.3
-247024800000,1962,3,1961,6,23,7,2.68,0.151,0.665,17615.2,108.5,108.5,104.9,4,4,4,4425,4206,4582,4175,3967,249.9,239,315,3075,2867,3175,0.0564,0.0529,0.0688,1100,1100,1100,990,990,990,976.5,976.1,976.7,13.5,13.3,13.9,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.6,11.31,12,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,27.02,26.36,27.96,26.21,25.57,27.12,0,0,0,0,0,0,0.583,0,2.015,0.056,0.25,0.75,6.57
-246420000000,1962,3,1961,6,24,7,2.74,0.191,0.665,17321.4,104.8,104.8,103.1,4,4,4,4531,4428,4599,4216,4113,315,315,315,3116,3013,3184,0.0696,0.0685,0.0711,1100,1100,1100,990,990,990,976.7,976.5,976.8,13.3,13.2,13.5,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.036,1.94,1.94,1.94,0.15,0.14,0.15,11.41,11.28,11.59,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.57,26.28,27.01,25.78,25.49,26.2,0,0,0,0,0,0,0.573,0,2.075,0.07,0.24,0.76,6.32
-245815200000,1962,3,1961,6,25,7,2.7,0.158,0.665,17528.5,105.4,105.4,104.3,4,4,4,4456,4391,4582,4195,4076,260.7,239,315,3096,2976,3243,0.0586,0.0522,0.0717,1100,1100,1100,990,990,990,976.5,976.4,976.7,13.5,13.3,13.6,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.54,11.31,11.66,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.89,26.36,27.17,26.08,25.57,26.35,0,0,0,0,0,0,0.58,0,2.035,0.059,0.25,0.75,6.49
-245210400000,1962,3,1961,6,26,7,3,0.149,0.665,16170.1,101,101,96.25,4,4,4,4967,4658,5326,4720,4419,247,239,295,3620,3319,3931,0.0498,0.0457,0.0554,1100,1100,1100,990.01,990,990.03,977.4,976.9,978,12.6,12,13.1,0.923,0.914,0.926,0.48,0.48,0.48,0.038,0.037,0.04,1.94,1.93,1.94,0.15,0.15,0.16,10.65,10.09,11.18,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.81,23.51,26.03,24.06,22.8,25.25,0,0,0,0,0,0,0.535,0,2.335,0.05,0.22,0.78,5.39
-244605600000,1962,4,1961,7,27,7,3.36,0.178,0.665,0,0,0,0,4,4,4,5548,5416,5622,5253,5121,295,295,295,4153,4021,4227,0.0532,0.0525,0.0545,1100,1100,1100,990.05,990.04,990.06,978.4,978.2,978.5,11.7,11.6,11.9,0.907,0.905,0.911,0.48,0.48,0.48,0.041,0.04,0.041,1.92,1.92,1.93,0.16,0.16,0.17,9.775,9.669,9.964,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.695,0.053,0.2,0.8,0
-244000800000,1962,4,1961,7,28,7,3.38,0.208,0.665,0,0,0,0,4,4,4,5587,5489,5641,5243,5125,344.3,295,364,4143,4025,4246,0.0616,0.0523,0.0663,1100,1100,1100,990.05,990.05,990.06,978.4,978.3,978.5,11.6,11.6,11.8,0.906,0.904,0.909,0.48,0.48,0.48,0.041,0.041,0.042,1.92,1.92,1.92,0.17,0.16,0.17,9.719,9.642,9.86,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.715,0.062,0.2,0.8,0
-243396000000,1962,4,1961,7,29,7,3.25,0.22,0.665,8780.45,92.64,92.64,52.26,4,4,4,5372,5216,5489,5008,4852,364,364,364,3908,3752,4025,0.0678,0.0663,0.0698,1100,1100,1100,990.04,990.02,990.05,978.1,977.8,978.3,12,11.8,12.2,0.913,0.909,0.917,0.48,0.48,0.48,0.04,0.039,0.041,1.93,1.92,1.93,0.16,0.16,0.16,10.03,9.86,10.25,0.494,0,0.864,0.554,0,0.97,0.479,0,0.838,13.47,0,23.88,13.07,0,23.16,0,0,3,0,0,0.429,0.29,0.429,2.585,0.068,0.2,0.8,2.7
-242791200000,1962,4,1961,7,30,7,2.94,0.22,0.665,16397.7,101.3,101.3,97.61,4,4,4,4869,4640,5127,4505,4276,364,364,364,3405,3176,3663,0.0748,0.071,0.0784,1100,1100,1100,990,990,990.02,977.3,976.9,977.7,12.7,12.3,13.1,0.925,0.92,0.926,0.48,0.48,0.48,0.038,0.037,0.039,1.94,1.93,1.94,0.15,0.15,0.16,10.8,10.38,11.21,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.16,24.17,26.11,24.4,23.45,25.32,0,0,0,0,0,0,0.542,0,2.275,0.075,0.23,0.77,5.58
-242186400000,1962,4,1961,7,31,7,2.62,0.208,0.665,17899.9,110.6,110.6,106.5,4,4,4,4330,4107,4582,3987,3767,343.4,340,364,2887,2667,3118,0.0794,0.0756,0.0828,1100,1100,1100,990,990,990,976.3,975.9,976.7,13.7,13.3,14.1,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.77,11.31,12.18,0.865,0.864,0.868,0.97,0.97,0.97,0.839,0.838,0.842,27.46,26.36,28.51,26.64,25.57,27.66,0,0,0,0,0,0,0.592,0,1.955,0.079,0.25,0.75,6.83
-241581600000,1962,5,1961,8,32,7,2.32,0.206,0.665,19695.1,122.3,122.3,117.2,4,4,4,3834,3635,4067,3494,3295,340,340,340,2394,2195,2627,0.0888,0.0836,0.0935,1100,1100,1100,990,990,990,975.3,974.9,975.8,14.7,14.2,15.1,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.73,12.26,13.15,0.88,0.869,0.888,0.97,0.97,0.97,0.853,0.843,0.862,30.21,28.74,31.51,29.31,27.88,30.56,0,0,0,0,0,0,0.651,0,1.655,0.089,0.29,0.71,8.49
-240976800000,1962,5,1961,8,33,7,2.07,0.206,0.665,21430.9,132,132,127.6,4,4,4,3419,3242,3612,3079,2902,340,340,340,1979,1802,2172,0.0996,0.0941,0.105,1100,1100,1100,990,990,990,974.4,974.1,974.9,15.6,15.1,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.12,0.12,0.13,13.61,13.2,13.99,0.896,0.889,0.902,0.97,0.97,0.97,0.869,0.862,0.875,32.88,31.65,34.01,31.89,30.7,32.99,0,0,0,0,0,0,0.709,0,1.405,0.1,0.32,0.68,10.4
-240372000000,1962,5,1961,8,34,7,1.8,0.206,0.665,23325.6,143.3,143.3,138.8,4,4,4,2977,2814,3136,2637,2474,340,340,340,1537,1374,1696,0.114,0.108,0.121,1100,1100,1100,990,990,990,973.5,973.1,973.8,16.5,16.2,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.6,14.22,14.99,0.909,0.904,0.913,0.97,0.97,0.97,0.881,0.877,0.886,35.78,34.67,36.92,34.71,33.63,35.82,0,0,0,0,0,0,0.771,0,1.135,0.11,0.37,0.63,13
-239767200000,1962,5,1961,8,35,7,1.57,0.193,0.665,25102.4,154.8,154.8,149.4,4,4,4,2603,2424,2785,2283,2131,319.9,293,340,1183,1031,1345,0.123,0.116,0.13,1100,1100,1100,990,990,990,972.6,972.1,973,17.4,17,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.5,15.06,15.93,0.919,0.914,0.923,0.973,0.97,0.975,0.893,0.886,0.9,38.4,37.13,39.67,37.35,36.01,38.69,0,0,0,0,0,0,0.83,0,0.905,0.12,0.42,0.58,16
-239162400000,1962,6,1961,9,36,7,1.37,0.177,0.665,26755.4,161.8,161.8,159.3,4,4,4,2265,2173,2373,1972,1880,293,293,293,872.4,780,980,0.129,0.123,0.135,1100,1100,1100,990,990,990,971.7,971.5,972,18.3,18,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.32,16.06,16.54,0.925,0.924,0.927,0.978,0.976,0.979,0.905,0.902,0.907,40.73,40.02,41.33,39.81,39.07,40.46,0,0,0,0,0,0,0.885,0,0.705,0.13,0.49,0.51,19.5
-238557600000,1962,6,1961,9,37,7,1.17,0.177,0.665,28393.9,174.1,174.1,169,4,4,4,1931,1780,2083,1638,1487,293,293,293,538.4,387,690,0.152,0.141,0.165,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.19,16.76,17.67,0.93,0.928,0.932,0.98,0.98,0.98,0.911,0.909,0.914,43.12,41.92,44.42,42.25,41.08,43.54,0,0,0,0,0,0,0.939,0,0.505,0.15,0.57,0.43,24.3
-237952800000,1962,6,1961,9,38,7,0.971,0.177,0.665,30289.4,184.5,184.5,180.3,4,4,4,1605,1492,1721,1312,1199,293,293,293,212.4,99,328,0.183,0.17,0.196,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.913,0.879,0.926,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.89,1.94,0.096,0.092,0.098,18.25,17.86,18.65,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.915,0.917,45.99,44.95,47.07,45.07,44.06,46.13,0,0,0,0,0,0,1,0,0.306,0.18,0.68,0.32,31.2
-237348000000,1962,6,1961,9,39,7,0.815,0.174,0.632,30606,187.8,187.8,182.2,4,4,4,1347,1241,1445,1059,984.7,287.7,256,293,13.43,0,52,0.214,0.203,0.228,1046,984.7,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.762,0.659,0.861,0.411,0.338,0.48,0.02,0.016,0.023,1.66,1.43,1.88,0.079,0.067,0.091,19.35,18.82,19.92,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,46.47,45.05,47.91,45.54,44.15,46.95,0,0,0,0,0,0,1.01,0,0.183,0.21,0.78,0.22,37.6
-236743200000,1962,7,1961,10,40,7,0.709,0.155,0.554,28139.1,173.3,173.3,167.5,4,4,4,1172,1091,1212,916.3,835.3,256,256,256,0,0,0,0.219,0.211,0.235,916.3,835.3,956.2,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.577,0.5,0.617,0.283,0.218,0.315,0.013,0.01,0.015,1.23,1.03,1.34,0.057,0.047,0.062,20.33,20.1,20.79,0.937,0.933,0.938,0.979,0.975,0.98,0.917,0.91,0.919,42.75,39.74,44.2,41.87,38.76,43.32,0,0,0,0,0,0,0.931,0,0.155,0.22,0.78,0.22,39.7
-236138400000,1962,7,1961,10,41,7,0.618,0.155,0.464,24264.7,152,152,144.4,4,3,3.5714285714285716,1022,975.2,1073,766.4,719.2,256,256,256,0,0,0,0.251,0.239,0.263,766.4,719.2,816.8,990,990,990,968,967.8,968.1,22,21.9,22.2,0.437,0.394,0.483,0.174,0.15,0.203,0.0079,0.0067,0.0093,0.95,0.878,1.03,0.043,0.04,0.047,21.08,20.89,21.25,0.935,0.929,0.941,0.975,0.97,0.98,0.912,0.901,0.923,42.13,37.08,48.62,41.11,35.97,47.65,0,0,0,0,0,0,0.802,0,0.154,0.25,0.75,0.25,39.3
-235533600000,1962,7,1961,10,42,7,0.551,0.155,0.396,21392.1,136.5,136.5,127.3,3,3,3,910.4,858,964.9,654.4,602,256,256,256,0,0,0,0.282,0.265,0.298,654.4,602,708.9,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.349,0.319,0.384,0.127,0.111,0.144,0.0056,0.0049,0.0065,0.814,0.714,0.924,0.036,0.032,0.042,21.64,21.32,21.95,0.936,0.932,0.94,0.979,0.977,0.98,0.917,0.911,0.921,43.34,40.28,46.43,42.44,39.34,45.5,0,0,0,0,0,0,0.707,0,0.155,0.28,0.72,0.28,38.8
-234928800000,1962,7,1961,10,43,7,0.485,0.155,0.33,18042.2,116.7,116.7,107.4,3,3,3,802.4,764,851.4,546.4,508,256,256,256,0,0,0,0.319,0.301,0.335,546.4,508,595.4,990,990,990,967.1,967,967.3,22.9,22.7,23,0.287,0.265,0.315,0.0885,0.0732,0.108,0.0039,0.0032,0.0048,0.611,0.541,0.702,0.027,0.023,0.031,22.28,21.99,22.5,0.926,0.922,0.932,0.971,0.97,0.976,0.9,0.894,0.909,36.85,34.45,39.88,35.8,33.42,38.91,0,0,0,0,0,0,0.597,0,0.155,0.32,0.68,0.32,37.2
-234324000000,1962,7,1961,10,44,7,0.428,0.132,0.297,16434.8,100.3,100.3,97.83,3,3,3,708.4,674.1,745.4,491,472.1,217.4,202,256,0,0,0,0.306,0.287,0.345,491,472.1,502.7,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.252,0.239,0.257,0.0684,0.0644,0.0711,0.0029,0.0028,0.0031,0.51,0.479,0.526,0.022,0.02,0.023,22.76,22.61,22.92,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.891,0.894,33.62,32.49,34.47,32.61,31.51,33.44,0,0,0,0,0,0,0.543,0,0.131,0.31,0.69,0.31,38.4
-233719200000,1962,8,1961,11,45,7,0.38,0.122,0.258,14837.5,92.15,92.15,88.32,2,2,2,628.7,593.1,648.5,426.7,391.1,202,202,202,0,0,0,0.322,0.312,0.341,426.7,391.1,446.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.215,0.201,0.225,0.0553,0.0482,0.0593,0.0023,0.002,0.0025,0.593,0.52,0.636,0.025,0.022,0.027,22.99,22.87,23.21,0.937,0.932,0.939,0.98,0.979,0.98,0.918,0.913,0.92,45.07,41.49,47.02,44.16,40.63,46.08,0,0,0,0,0,0,0.491,0,0.122,0.32,0.68,0.32,39
-233114400000,1962,8,1961,11,46,7,0.347,0.122,0.225,12944,80.24,80.24,77.05,2,2,2,573.5,542.7,588.3,371.5,340.7,202,202,202,0,0,0,0.352,0.343,0.372,371.5,340.7,386.3,990,990,990,966.2,966,966.2,23.8,23.8,24,0.194,0.183,0.199,0.0443,0.0381,0.0473,0.0019,0.0016,0.002,0.483,0.427,0.511,0.02,0.018,0.021,23.34,23.24,23.53,0.929,0.924,0.932,0.975,0.97,0.978,0.906,0.896,0.911,39.5,36.32,41.01,38.52,35.23,40.12,0,0,0,0,0,0,0.428,0,0.122,0.35,0.65,0.35,37.3
-232509600000,1962,8,1961,11,47,7,0.317,0.122,0.194,11183.7,70.46,70.46,66.57,2,2,2,523.5,502.8,542.7,321.5,300.8,202,202,202,0,0,0,0.386,0.372,0.402,321.5,300.8,340.7,990,990,990,966,965.9,966,24,24,24.1,0.177,0.169,0.183,0.0343,0.0302,0.0381,0.0014,0.0012,0.0016,0.394,0.359,0.427,0.016,0.015,0.018,23.65,23.53,23.78,0.92,0.916,0.924,0.97,0.97,0.97,0.893,0.889,0.896,34.31,32.13,36.32,33.28,31.17,35.23,0,0,0,0,0,0,0.37,0,0.123,0.38,0.61,0.39,35.3
-231904800000,1962,8,1961,11,48,7,0.294,0.112,0.182,10487.3,68.79,68.79,62.42,2,2,2,486.2,474.7,492.5,300.2,288.4,186,146,202,0,0,0,0.382,0.308,0.412,300.2,288.4,328.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.167,0.165,0.174,0.03,0.0277,0.0357,0.0012,0.0011,0.0015,0.358,0.34,0.401,0.015,0.014,0.017,23.85,23.84,23.86,0.916,0.914,0.922,0.97,0.97,0.97,0.889,0.886,0.894,32.18,30.82,35.46,31.21,29.89,34.4,0,0,0,0,0,0,0.347,0,0.112,0.38,0.62,0.38,35.7
-231300000000,1962,9,1961,12,49,7,0.277,0.0883,0.189,10998.1,68.79,68.79,65.46,2,2,2,458.6,446.6,474.7,312.6,300.6,146,146,146,0,0,0,0.319,0.308,0.327,312.6,300.6,328.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.168,0.164,0.174,0.0325,0.0301,0.0357,0.0013,0.0012,0.0015,0.374,0.354,0.401,0.015,0.015,0.017,23.96,23.86,24.04,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.889,0.894,33.74,32.47,35.46,32.73,31.49,34.4,0,0,0,0,0,0,0.364,0,0.088,0.32,0.68,0.32,39.7
-230695200000,1962,9,1961,12,50,7,0.258,0.0883,0.17,9889.7,62.19,62.19,58.87,2,2,2,426.8,406.7,442.7,280.8,260.7,146,146,146,0,0,0,0.342,0.33,0.359,280.8,260.7,296.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.15,0.162,0.0262,0.0221,0.0293,0.0011,0.0009,0.0012,0.323,0.292,0.348,0.013,0.012,0.014,24.16,24.06,24.28,0.912,0.908,0.916,0.97,0.97,0.97,0.885,0.88,0.888,30.34,28.17,32.06,29.43,27.32,31.09,0,0,0,0,0,0,0.327,0,0.088,0.34,0.66,0.34,38.3
-230090400000,1962,9,1961,12,51,7,0.24,0.0883,0.152,8827.95,54.65,54.65,52.55,2,2,2,396.9,385.2,406.7,250.9,239.2,146,146,146,0,0,0,0.368,0.359,0.379,250.9,239.2,260.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.146,0.142,0.15,0.0202,0.0178,0.0221,0.00082,0.00072,0.0009,0.278,0.261,0.292,0.011,0.011,0.012,24.34,24.28,24.41,0.905,0.901,0.908,0.97,0.97,0.97,0.877,0.874,0.88,27.09,25.79,28.17,26.27,25.02,27.32,0,0,0,0,0,0,0.292,0,0.088,0.37,0.63,0.37,36.8
-229485600000,1962,9,1961,12,52,7,0.225,0.0883,0.137,8179.93,50.04,50.04,48.69,2,1,1.4285714285714286,372.7,364,385.2,226.7,218,146,146,146,0,0,0,0.392,0.379,0.401,226.7,218,239.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.138,0.135,0.142,0.0153,0.0136,0.0178,0.00062,0.00055,0.00072,0.388,0.258,0.485,0.016,0.01,0.02,24.35,24.3,24.43,0.923,0.9,0.939,0.976,0.97,0.98,0.9,0.873,0.921,38.9,25.5,48.8,38.01,24.74,47.82,0,0,0,0,0,0,0.271,0,0.088,0.39,0.61,0.39,36.4
-228880800000,1962,10,1962,1,1,7,0.209,0.0726,0.137,7960.36,50.21,50.21,47.38,2,2,2,345.8,343.7,358.7,225.8,223.7,120,120,120,0,0,0,0.347,0.335,0.349,225.8,223.7,238.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.135,0.14,0.0152,0.0147,0.0177,0.00061,0.00059,0.00071,0.241,0.238,0.258,0.0097,0.0096,0.01,24.63,24.55,24.64,0.896,0.895,0.901,0.97,0.97,0.97,0.869,0.868,0.874,24.42,24.18,25.88,23.69,23.46,25.1,0,0,0,0,0,0,0.263,0,0.072,0.35,0.66,0.34,38.1
-228276000000,1962,10,1962,1,2,7,0.201,0.0726,0.128,7729.7,47.9,47.9,46.01,2,1,1.2857142857142858,331.6,321.2,343.7,211.6,201.2,120,120,120,0,0,0,0.362,0.349,0.374,211.6,201.2,223.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.127,0.135,0.0123,0.0102,0.0147,0.00049,0.00041,0.00059,0.384,0.238,0.479,0.015,0.0096,0.019,24.56,24.43,24.64,0.925,0.895,0.939,0.977,0.97,0.98,0.904,0.868,0.92,40.18,24.18,48.88,39.31,23.46,47.9,0,0,0,0,0,0,0.256,0,0.073,0.36,0.64,0.36,38.5
-227671200000,1962,10,1962,1,3,7,0.183,0.0726,0.111,6786.04,41.07,41.07,40.39,1,1,1,303.1,302.6,305.9,183.1,182.6,120,120,120,0,0,0,0.396,0.392,0.397,183.1,182.6,185.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.12,0.121,0.00831,0.00826,0.00859,0.00033,0.00033,0.00034,0.366,0.364,0.374,0.015,0.015,0.015,24.72,24.7,24.72,0.93,0.93,0.931,0.979,0.979,0.98,0.91,0.91,0.912,41.27,41.16,41.91,40.39,40.28,41.07,0,0,0,0,0,0,0.224,0,0.072,0.4,0.61,0.39,37.1
-227066400000,1962,10,1962,1,4,7,0.173,0.0726,0.1,6071.79,39.35,39.35,36.14,1,1,1,285.5,283.2,298.8,165.5,163.2,120,120,120,0,0,0,0.421,0.402,0.424,165.5,163.2,178.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.113,0.119,0.00655,0.00632,0.00788,0.00026,0.00025,0.00031,0.314,0.308,0.353,0.013,0.012,0.014,24.84,24.75,24.86,0.923,0.922,0.928,0.971,0.97,0.977,0.896,0.895,0.907,37.22,36.71,40.29,36.14,35.61,39.35,0,0,0,0,0,0,0.201,0,0.073,0.42,0.58,0.42,35.1
-226461600000,1962,10,1962,1,5,7,0.18,0.0677,0.112,6879.07,43.56,43.56,40.95,1,1,1,297.6,283.2,302.6,185.6,163.2,112,106,120,0,0,0,0.377,0.35,0.424,185.6,163.2,196.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.113,0.123,0.00856,0.00632,0.00966,0.00034,0.00025,0.00039,0.374,0.308,0.406,0.015,0.012,0.016,24.73,24.68,24.86,0.93,0.922,0.934,0.977,0.97,0.98,0.909,0.895,0.915,41.89,36.71,44.45,40.95,35.61,43.56,0,0,0,0,0,0,0.227,0,0.068,0.38,0.62,0.38,38.2
-225856800000,1962,11,1962,2,6,7,0.193,0.0641,0.128,7606.1,45.82,45.82,45.27,2,1,1.7142857142857142,318.4,302.6,324.1,212.4,196.6,106,106,106,0,0,0,0.333,0.327,0.35,212.4,196.6,218.1,990,990,990,965,964.9,965,25,25,25.1,0.128,0.123,0.13,0.0125,0.00966,0.0136,0.0005,0.00039,0.00054,0.28,0.228,0.417,0.011,0.0091,0.017,24.73,24.65,24.75,0.904,0.892,0.935,0.973,0.97,0.98,0.88,0.866,0.916,29.67,23.62,45.19,28.91,22.91,44.28,0,0,0,0,0,0,0.252,0,0.065,0.33,0.66,0.34,39.4
-225252000000,1962,11,1962,2,7,7,0.201,0.0641,0.137,8032.4,50.14,50.14,47.81,2,2,2,333.1,324.1,343.7,227.1,218.1,106,106,106,0,0,0,0.318,0.308,0.327,227.1,218.1,237.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.137,0.0154,0.0136,0.0175,0.00062,0.00054,0.0007,0.24,0.228,0.255,0.0096,0.0091,0.01,24.69,24.63,24.75,0.896,0.892,0.9,0.97,0.97,0.97,0.869,0.866,0.873,24.65,23.62,25.85,23.91,22.91,25.07,0,0,0,0,0,0,0.266,0,0.064,0.32,0.68,0.32,40
-224647200000,1962,11,1962,2,8,7,0.227,0.0641,0.163,9545.05,66.75,66.75,56.82,2,2,2,375,343.7,422.2,269,237.7,106,106,106,0,0,0,0.284,0.251,0.308,269,237.7,316.2,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.148,0.137,0.165,0.0238,0.0175,0.0332,0.00096,0.0007,0.0014,0.301,0.255,0.375,0.012,0.01,0.015,24.43,24.13,24.63,0.909,0.9,0.92,0.97,0.97,0.97,0.882,0.873,0.892,29.29,25.85,34.41,28.41,25.07,33.37,0,0,0,0,0,0,0.316,0,0.064,0.28,0.72,0.28,42
-224042400000,1962,11,1962,2,9,7,0.266,0.0662,0.2,11699.7,75.15,75.15,69.64,2,2,2,439.6,406.7,474.7,330.1,300.7,109.4,106,118,0,0,0,0.249,0.235,0.261,330.1,300.7,356.7,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.17,0.159,0.18,0.036,0.0301,0.0413,0.0015,0.0012,0.0017,0.4,0.349,0.447,0.016,0.014,0.018,24.02,23.82,24.22,0.922,0.917,0.927,0.971,0.97,0.973,0.895,0.889,0.902,35.86,32.74,38.62,34.82,31.76,37.57,0,0,0,0,0,0,0.387,0,0.066,0.25,0.75,0.25,44
-223437600000,1962,12,1962,3,10,7,0.314,0.0714,0.243,14231.1,93.09,93.09,84.71,2,2,2,520,474.7,561.5,402,356.7,118,118,118,0,0,0,0.228,0.21,0.249,402,356.7,443.5,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.196,0.18,0.211,0.0504,0.0413,0.0587,0.0021,0.0017,0.0025,0.534,0.447,0.618,0.022,0.018,0.026,23.53,23.26,23.82,0.934,0.927,0.939,0.978,0.973,0.98,0.913,0.902,0.92,43.29,38.62,47.5,42.35,37.57,46.55,0,0,0,0,0,0,0.471,0,0.071,0.23,0.77,0.23,45.3
-222832800000,1962,12,1962,3,11,7,0.396,0.0755,0.321,18139,126.4,126.4,108,3,2,2.7142857142857144,655.2,548.2,755.5,530.3,430.2,124.9,118,126,0,0,0,0.193,0.167,0.221,530.3,430.2,629.5,990,990,990,966.5,966.1,966.9,23.5,23.1,23.9,0.261,0.206,0.317,0.086,0.056,0.119,0.0037,0.0023,0.0051,0.627,0.46,0.748,0.027,0.019,0.032,22.86,22.33,23.34,0.932,0.918,0.939,0.977,0.97,0.98,0.91,0.89,0.92,41.29,32.62,47.48,40.36,31.64,46.53,0,0,0,0,0,0,0.6,0,0.075,0.19,0.81,0.19,45.8
-222228000000,1962,12,1962,3,12,7,0.516,0.0762,0.439,23912.8,161.3,161.3,142.3,4,3,3.2857142857142856,852.7,776.2,975.2,726.7,650.2,126,126,126,0,0,0,0.148,0.129,0.162,726.7,650.2,849.2,990,990,990,967.3,967,967.8,22.7,22.2,23,0.382,0.329,0.485,0.158,0.125,0.229,0.007,0.0054,0.01,0.892,0.786,1.03,0.039,0.034,0.047,21.8,21.17,22.21,0.938,0.931,0.941,0.979,0.974,0.98,0.918,0.907,0.922,44.65,38.98,48.25,43.72,37.96,47.29,0,0,0,0,0,0,0.791,0,0.077,0.15,0.85,0.15,46.3
-221623200000,1962,12,1962,3,13,7,0.631,0.0762,0.555,28828.9,180.5,180.5,171.6,4,4,4,1044,982,1106,918,856,126,126,126,0,0,0,0.121,0.114,0.128,918,856,979.7,990,990,990,968,967.8,968.2,22,21.8,22.2,0.549,0.492,0.607,0.284,0.235,0.334,0.013,0.011,0.015,1.21,1.05,1.37,0.055,0.047,0.063,20.76,20.4,21.12,0.938,0.935,0.94,0.98,0.979,0.98,0.919,0.916,0.921,43.78,41.45,46.05,42.9,40.59,45.13,0,0,0,0,0,0,0.953,0,0.076,0.12,0.88,0.12,45.7
-221018400000,1962,12,1962,3,14,7,0.707,0.0886,0.619,31119.8,185.7,185.7,185.2,4,4,4,1170,1147,1175,1023,1014,146.6,126,150,0,0,0,0.126,0.11,0.129,1023,1014,1025,990,990,990,968.4,968.4,968.5,21.6,21.5,21.6,0.678,0.666,0.683,0.38,0.368,0.383,0.018,0.017,0.018,1.52,1.49,1.53,0.071,0.069,0.071,20.05,20.02,20.13,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,47.25,46.95,47.38,46.31,46.01,46.43,0,0,0,0,0,0,1.03,0,0.088,0.13,0.88,0.12,44
-220413600000,1963,1,1962,4,15,7,0.744,0.0907,0.65,32021.2,193.1,193.1,190.6,4,4,4,1231,1187,1297,1081,1037,150,150,150,6.714,0,47,0.122,0.116,0.126,1074,1037,1100,990,990,990,968.6,968.5,968.8,21.4,21.2,21.5,0.757,0.7,0.811,0.447,0.398,0.48,0.021,0.019,0.023,1.71,1.57,1.83,0.08,0.073,0.086,19.66,19.34,19.94,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.62,47.64,49.27,47.65,46.69,48.28,0,0,0,0,0,0,1.06,0,0.094,0.12,0.87,0.13,43
-219808800000,1963,1,1962,4,16,7,0.944,0.0907,0.665,30579.6,191.2,191.2,182,4,4,4,1562,1312,1799,1412,1162,150,150,150,311.6,62,549,0.097,0.0834,0.114,1100,1100,1100,990,990,990,969.7,968.9,970.5,20.3,19.5,21.1,0.889,0.819,0.924,0.48,0.48,0.48,0.024,0.023,0.025,1.9,1.83,1.94,0.094,0.087,0.099,18.41,17.61,19.28,0.935,0.932,0.938,0.98,0.98,0.98,0.916,0.913,0.919,46.43,44.26,48.78,45.51,43.37,47.81,0,0,0,0,0,0,1.01,0,0.279,0.096,0.7,0.3,32.4
-219204000000,1963,1,1962,4,17,7,1.33,0.0907,0.665,27084.8,171.5,171.5,161.2,4,4,4,2198,1856,2434,2048,1706,150,150,150,948.7,606,1184,0.0688,0.0616,0.0808,1100,1100,1100,990,990,990,971.6,970.6,972.1,18.4,17.9,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.5,15.91,17.43,0.926,0.923,0.931,0.978,0.975,0.98,0.906,0.9,0.912,41.21,39.6,43.75,40.3,38.62,42.88,0,0,0,0,0,0,0.896,0,0.665,0.068,0.5,0.5,20.4
-218599200000,1963,1,1962,4,18,7,1.71,0.103,0.665,24055.4,152.6,152.6,143.2,4,4,4,2823,2496,3136,2652,2346,170.1,150,197,1552,1246,1839,0.0601,0.0533,0.068,1100,1100,1100,990,990,990,973.1,972.3,973.8,16.9,16.2,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.03,1.94,1.94,1.94,0.11,0.11,0.12,14.97,14.22,15.76,0.913,0.904,0.921,0.971,0.97,0.974,0.886,0.877,0.897,36.87,34.67,39.16,35.8,33.63,38.15,0,0,0,0,0,0,0.795,0,1.045,0.06,0.39,0.61,14.1
-217994400000,1963,2,1962,5,19,7,2.17,0.119,0.665,20748.4,132,132,123.5,4,4,4,3583,3242,3854,3386,3045,197,197,197,2285,1945,2557,0.0552,0.0511,0.0608,1100,1100,1100,990,990,990,974.8,974.1,975.4,15.2,14.6,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.03,0.033,1.94,1.94,1.94,0.13,0.12,0.13,13.26,12.69,13.99,0.89,0.879,0.902,0.97,0.97,0.97,0.863,0.853,0.875,31.83,30.07,34.01,30.88,29.17,32.99,0,0,0,0,0,0,0.686,0,1.505,0.055,0.31,0.69,9.56
-217389600000,1963,2,1962,5,20,7,2.54,0.119,0.665,18320,114.8,114.8,109,4,4,4,4202,3928,4391,4005,3731,197,197,197,2905,2631,3094,0.047,0.0449,0.0502,1100,1100,1100,990,990,990,976,975.5,976.4,14,13.6,14.5,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.01,11.66,12.53,0.867,0.864,0.875,0.97,0.97,0.97,0.841,0.838,0.849,28.1,27.17,29.59,27.26,26.35,28.7,0,0,0,0,0,0,0.606,0,1.875,0.047,0.26,0.74,7.21
-216784800000,1963,2,1962,5,21,7,2.78,0.119,0.665,17133.1,104.5,104.5,102,4,4,4,4598,4445,4658,4401,4248,197,197,197,3302,3148,3361,0.0428,0.0423,0.0443,1100,1100,1100,990,990,990,976.8,976.5,976.9,13.2,13.1,13.5,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.036,0.037,1.94,1.94,1.94,0.15,0.14,0.15,11.28,11.18,11.56,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.28,26.03,26.94,25.5,25.25,26.13,0,0,0,0,0,0,0.567,0,2.115,0.043,0.24,0.76,6.16
