datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-216180000000,1963,2,1962,5,22,7,3.14,0.15,0.665,11439.7,100,100,68.09,4,4,4,5195,4716,5687,4947,4519,247.6,197,315,3847,3419,4272,0.0472,0.0382,0.0586,1100,1100,1100,990.03,990,990.06,977.8,977,978.6,12.2,11.5,13,0.917,0.903,0.926,0.48,0.48,0.48,0.039,0.037,0.042,1.93,1.92,1.94,0.16,0.15,0.17,10.3,9.577,11.07,0.617,0,0.864,0.693,0,0.97,0.598,0,0.838,17.55,0,25.78,17.02,0,25.01,0,0,2,0,0,0.286,0.378,0.286,2.475,0.048,0.21,0.79,3.64
-215575200000,1963,3,1962,6,23,7,3.85,0.191,0.665,0,0,0,0,4,4,4,6359,5855,6663,6044,5540,315,315,315,4944,4440,5248,0.0496,0.0473,0.0538,1100,1100,1100,990.12,990.08,990.14,979.5,978.8,979.9,10.6,10.3,11.2,0.883,0.873,0.898,0.48,0.48,0.48,0.045,0.043,0.047,1.9,1.89,1.91,0.18,0.17,0.18,8.73,8.382,9.337,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.185,0.05,0.17,0.83,0
-214970400000,1963,3,1962,6,24,7,4.22,0.191,0.665,0,0,0,0,4,4,4,6983,6805,7037,6668,6490,315,315,315,5568,5390,5622,0.0451,0.0448,0.0463,1100,1100,1100,990.17,990.15,990.17,980.3,980,980.3,9.91,9.85,10.1,0.864,0.862,0.869,0.48,0.48,0.48,0.048,0.048,0.049,1.88,1.88,1.88,0.19,0.19,0.19,8.026,7.971,8.221,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.555,0.045,0.16,0.84,0
-214365600000,1963,3,1962,6,25,7,4.08,0.191,0.665,0,0,0,0,4,4,4,6742,6602,6892,6427,6287,315,315,315,5327,5187,5477,0.0467,0.0457,0.0477,1100,1100,1100,990.15,990.14,990.16,980,979.8,980.2,10.2,10,10.3,0.871,0.866,0.875,0.48,0.48,0.48,0.047,0.046,0.048,1.89,1.88,1.89,0.19,0.18,0.19,8.292,8.123,8.45,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.415,0.047,0.16,0.84,0
-213760800000,1963,3,1962,6,26,7,3.85,0.191,0.665,0,0,0,0,4,4,4,6367,6274,6502,6052,5959,315,315,315,4952,4859,5087,0.0495,0.0484,0.0502,1100,1100,1100,990.12,990.11,990.13,979.5,979.4,979.7,10.6,10.5,10.7,0.882,0.878,0.885,0.48,0.48,0.48,0.045,0.045,0.046,1.9,1.89,1.9,0.18,0.18,0.18,8.715,8.564,8.82,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.185,0.05,0.17,0.83,0
-213156000000,1963,4,1962,7,27,7,3.74,0.22,0.665,0,0,0,0,4,4,4,6183,6064,6274,5819,5700,364,364,364,4719,4600,4810,0.0589,0.058,0.06,1100,1100,1100,990.1,990.09,990.11,979.3,979.1,979.4,10.8,10.7,11,0.888,0.885,0.892,0.48,0.48,0.48,0.044,0.044,0.045,1.9,1.9,1.91,0.18,0.17,0.18,8.923,8.82,9.057,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.075,0.059,0.18,0.82,0
-212551200000,1963,4,1962,7,28,7,3.51,0.22,0.665,0,0,0,0,4,4,4,5802,5680,5967,5438,5316,364,364,364,4338,4216,4503,0.0628,0.061,0.0641,1100,1100,1100,990.07,990.06,990.09,978.7,978.6,979,11.3,11.1,11.5,0.899,0.894,0.903,0.48,0.48,0.48,0.042,0.042,0.043,1.91,1.91,1.92,0.17,0.17,0.17,9.412,9.176,9.587,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.845,0.063,0.19,0.81,0
-211946400000,1963,4,1962,7,29,7,3.24,0.22,0.665,8900.33,95.08,95.08,52.98,4,4,4,5355,5027,5622,4991,4663,364,364,364,3891,3563,4158,0.0681,0.0647,0.0724,1100,1100,1100,990.04,990.01,990.06,978.1,977.6,978.5,12,11.6,12.5,0.913,0.905,0.923,0.48,0.48,0.48,0.04,0.039,0.041,1.93,1.92,1.94,0.16,0.16,0.17,10.05,9.669,10.52,0.494,0,0.864,0.554,0,0.97,0.479,0,0.838,13.65,0,24.5,13.24,0,23.77,0,0,3,0,0,0.429,0.294,0.429,2.575,0.068,0.21,0.79,2.75
-211341600000,1963,4,1962,7,30,7,2.82,0.22,0.665,16962.2,106.4,106.4,101,4,4,4,4660,4329,4944,4296,3965,364,364,364,3196,2865,3480,0.0782,0.0736,0.0841,1100,1100,1100,990,990,990,976.9,976.3,977.4,13.1,12.6,13.7,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.035,0.038,1.94,1.94,1.94,0.15,0.14,0.15,11.17,10.65,11.78,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.02,24.81,27.43,25.24,24.07,26.61,0,0,0,0,0,0,0.561,0,2.155,0.078,0.24,0.76,6.01
-210736800000,1963,4,1962,7,31,7,2.44,0.202,0.665,18879,117.6,117.6,112.4,4,4,4,4036,3818,4241,3703,3497,333.3,321,364,2603,2397,2777,0.0826,0.0782,0.0874,1100,1100,1100,990,990,990,975.7,975.3,976.1,14.3,13.9,14.7,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.33,11.94,12.77,0.871,0.864,0.881,0.97,0.97,0.97,0.845,0.838,0.854,28.96,27.81,30.32,28.09,26.97,29.41,0,0,0,0,0,0,0.624,0,1.775,0.083,0.27,0.73,7.74
-210132000000,1963,5,1962,8,32,7,2.1,0.194,0.665,21208.3,131.6,131.6,126.2,4,4,4,3473,3258,3661,3152,2937,321,321,321,2052,1837,2240,0.0926,0.0877,0.0985,1100,1100,1100,990,990,990,974.6,974.1,975,15.4,15,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.5,13.1,13.95,0.894,0.887,0.901,0.97,0.97,0.97,0.867,0.861,0.874,32.54,31.34,33.91,31.56,30.4,32.89,0,0,0,0,0,0,0.701,0,1.435,0.092,0.32,0.68,10.1
-209527200000,1963,5,1962,8,33,7,1.81,0.194,0.665,23243.6,144.5,144.5,138.4,4,4,4,2996,2770,3219,2675,2449,321,321,321,1575,1349,1798,0.107,0.0997,0.116,1100,1100,1100,990,990,990,973.5,973,974,16.5,16,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.56,14.03,15.1,0.908,0.902,0.914,0.97,0.97,0.97,0.881,0.875,0.887,35.66,34.15,37.23,34.59,33.13,36.11,0,0,0,0,0,0,0.769,0,1.145,0.11,0.37,0.63,12.8
-208922400000,1963,5,1962,8,34,7,1.54,0.194,0.665,25409.2,155.4,155.4,151.2,4,4,4,2542,2404,2707,2221,2083,321,321,321,1121,983,1286,0.127,0.119,0.134,1100,1100,1100,990,990,990,972.4,972.1,972.8,17.6,17.2,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.65,15.25,15.98,0.92,0.916,0.924,0.974,0.971,0.976,0.896,0.889,0.901,38.84,37.67,39.81,37.81,36.58,38.84,0,0,0,0,0,0,0.84,0,0.875,0.13,0.43,0.57,16.5
-208317600000,1963,5,1962,8,35,7,1.35,0.183,0.665,26911.2,164.3,164.3,160.2,4,4,4,2232,2083,2363,1929,1826,302.7,257,321,829.3,726,942,0.135,0.118,0.148,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.4,16.08,16.76,0.926,0.924,0.928,0.978,0.976,0.98,0.905,0.902,0.909,40.95,40.08,41.92,40.05,39.13,41.08,0,0,0,0,0,0,0.89,0,0.685,0.14,0.49,0.51,19.9
-207712800000,1963,6,1962,9,36,7,1.12,0.155,0.665,28822.8,177,177,171.6,4,4,4,1855,1700,2030,1598,1443,257,257,257,498.1,343,673,0.139,0.127,0.151,1100,1100,1100,990,990,990,970.6,970.1,971.2,19.4,18.8,19.9,0.926,0.924,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.43,16.89,17.93,0.931,0.928,0.934,0.98,0.98,0.98,0.912,0.91,0.915,43.77,42.27,45.15,42.89,41.42,44.24,0,0,0,0,0,0,0.953,0,0.455,0.14,0.59,0.41,25.7
-207108000000,1963,6,1962,9,37,7,0.941,0.155,0.665,30584.3,184.5,184.5,182,4,4,4,1556,1492,1652,1299,1235,257,257,257,199.6,135,295,0.165,0.156,0.172,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.906,0.885,0.921,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.9,1.94,0.094,0.092,0.097,18.41,18.09,18.64,0.935,0.934,0.936,0.98,0.98,0.98,0.917,0.916,0.917,46.44,45.58,47.05,45.51,44.66,46.11,0,0,0,0,0,0,1.01,0,0.276,0.16,0.71,0.29,32.5
-206503200000,1963,6,1962,9,38,7,0.816,0.155,0.647,31180.9,189.4,189.4,185.6,4,4,4,1349,1284,1445,1092,1027,257,257,257,22.43,0,88,0.191,0.178,0.2,1069,1027,1100,990,990,990,969,968.8,969.3,21,20.7,21.2,0.792,0.721,0.866,0.44,0.386,0.48,0.021,0.018,0.023,1.74,1.57,1.88,0.083,0.074,0.091,19.26,18.81,19.63,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.35,46.42,48.31,46.4,45.49,47.35,0,0,0,0,0,0,1.03,0,0.169,0.19,0.79,0.21,38.2
-205898400000,1963,6,1962,9,39,7,0.713,0.155,0.557,28255.8,176.8,176.8,168.2,4,4,4,1178,1106,1241,921.4,848.7,257,257,257,0,0,0,0.218,0.207,0.232,921.4,848.7,983.7,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.583,0.512,0.657,0.287,0.229,0.337,0.013,0.011,0.016,1.25,1.06,1.42,0.058,0.049,0.067,20.29,19.92,20.71,0.937,0.934,0.939,0.979,0.977,0.98,0.918,0.912,0.92,42.93,40.24,45.11,42.05,39.3,44.2,0,0,0,0,0,0,0.934,0,0.156,0.22,0.78,0.22,39.6
-205293600000,1963,7,1962,10,40,7,0.623,0.137,0.485,25292.1,160.6,160.6,150.5,4,3,3.857142857142857,1030,982,1091,802.5,755,227,227,227,0,0,0,0.221,0.208,0.231,802.5,755,864.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.463,0.419,0.519,0.196,0.168,0.241,0.0089,0.0076,0.011,0.972,0.89,1.09,0.044,0.04,0.05,21.04,20.72,21.19,0.933,0.93,0.942,0.975,0.971,0.98,0.91,0.903,0.923,40.37,37.65,49.13,39.36,36.56,48.14,0,0,0,0,0,0,0.836,0,0.138,0.22,0.78,0.22,40.6
-204688800000,1963,7,1962,10,41,7,0.555,0.137,0.417,22537.1,143.4,143.4,134.1,3,3,3,917.3,858,975.2,690.3,631,227,227,227,0,0,0,0.248,0.233,0.265,690.3,631,748.2,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.368,0.331,0.413,0.139,0.119,0.164,0.0062,0.0053,0.0074,0.883,0.763,1.02,0.039,0.034,0.046,21.55,21.18,21.91,0.939,0.935,0.942,0.98,0.98,0.98,0.92,0.916,0.923,45.63,42.25,48.78,44.72,41.41,47.8,0,0,0,0,0,0,0.745,0,0.138,0.25,0.75,0.25,40.6
-204084000000,1963,7,1962,10,42,7,0.491,0.137,0.353,19361,123.1,123.1,115.2,3,3,3,811.1,768.4,851.4,584.1,541.4,227,227,227,0,0,0,0.28,0.267,0.295,584.1,541.4,624.4,990,990,990,967.1,967,967.3,22.9,22.7,23,0.304,0.28,0.327,0.103,0.0866,0.117,0.0045,0.0038,0.0052,0.676,0.597,0.751,0.03,0.026,0.033,22.18,21.94,22.43,0.931,0.926,0.935,0.975,0.97,0.98,0.907,0.898,0.916,39.4,36.76,41.86,38.41,35.66,41.03,0,0,0,0,0,0,0.64,0,0.138,0.28,0.72,0.28,39.4
-203479200000,1963,7,1962,10,43,7,0.445,0.137,0.307,16939.5,106.2,106.2,100.8,3,3,3,735.2,704.7,764,508.2,477.7,227,227,227,0,0,0,0.309,0.297,0.322,508.2,477.7,537,990,990,990,966.8,966.7,967,23.2,23,23.3,0.261,0.243,0.277,0.0745,0.0655,0.0848,0.0032,0.0028,0.0037,0.539,0.488,0.589,0.023,0.021,0.026,22.62,22.46,22.79,0.922,0.919,0.925,0.97,0.97,0.97,0.895,0.891,0.898,34.65,32.7,36.48,33.61,31.72,35.39,0,0,0,0,0,0,0.56,0,0.138,0.31,0.69,0.31,38.1
-202874400000,1963,7,1962,10,44,7,0.404,0.129,0.275,15601,94.54,94.54,92.86,3,2,2.2857142857142856,667.7,643.9,698.6,455,441.9,212.7,202,227,0,0,0,0.319,0.3,0.332,455,441.9,472.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.23,0.222,0.24,0.061,0.0584,0.0644,0.0026,0.0025,0.0028,0.595,0.479,0.664,0.025,0.02,0.028,22.83,22.7,22.92,0.933,0.918,0.94,0.977,0.97,0.98,0.912,0.89,0.921,42.89,32.3,47.87,41.94,31.33,46.91,0,0,0,0,0,0,0.516,0,0.129,0.32,0.68,0.32,38.6
-202269600000,1963,8,1962,11,45,7,0.374,0.122,0.252,14485.4,89.87,89.87,86.22,2,2,2,618.1,588.3,636.6,416.1,386.3,202,202,202,0,0,0,0.327,0.317,0.343,416.1,386.3,434.6,990,990,990,966.4,966.2,966.4,23.6,23.6,23.8,0.21,0.199,0.218,0.0532,0.0473,0.0569,0.0023,0.002,0.0024,0.57,0.511,0.609,0.024,0.021,0.026,23.06,22.94,23.24,0.935,0.932,0.938,0.98,0.978,0.98,0.916,0.911,0.919,44.01,41.01,45.85,43.11,40.12,44.93,0,0,0,0,0,0,0.479,0,0.122,0.33,0.67,0.33,38.7
-201664800000,1963,8,1962,11,46,7,0.349,0.122,0.227,13084.5,80.24,80.24,77.88,2,2,2,577.5,566.7,588.3,375.5,364.7,202,202,202,0,0,0,0.35,0.343,0.356,375.5,364.7,386.3,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.196,0.192,0.199,0.0451,0.0429,0.0473,0.0019,0.0018,0.002,0.49,0.47,0.511,0.021,0.02,0.021,23.31,23.24,23.38,0.93,0.928,0.932,0.976,0.973,0.978,0.907,0.904,0.911,39.91,38.8,41.01,38.94,37.77,40.12,0,0,0,0,0,0,0.433,0,0.122,0.35,0.65,0.35,37.5
-201060000000,1963,8,1962,11,47,7,0.32,0.122,0.198,11362.8,70.46,70.46,67.64,2,2,2,528.8,512.2,542.7,326.8,310.2,202,202,202,0,0,0,0.382,0.372,0.394,326.8,310.2,340.7,990,990,990,966,965.9,966,24,24,24.1,0.178,0.173,0.183,0.0354,0.032,0.0381,0.0015,0.0013,0.0016,0.403,0.375,0.427,0.017,0.016,0.018,23.62,23.53,23.72,0.921,0.918,0.924,0.97,0.97,0.97,0.894,0.891,0.896,34.86,33.13,36.32,33.82,32.13,35.23,0,0,0,0,0,0,0.376,0,0.122,0.38,0.62,0.38,35.5
-200455200000,1963,8,1962,11,48,7,0.298,0.117,0.18,10405.3,70.96,70.96,61.94,2,2,2,492.3,485.3,507,298.3,288.4,194,146,202,0,0,0,0.394,0.301,0.412,298.3,288.4,339.3,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.168,0.165,0.178,0.0297,0.0277,0.0379,0.0012,0.0011,0.0016,0.355,0.34,0.419,0.015,0.014,0.017,23.83,23.75,23.85,0.916,0.914,0.924,0.97,0.97,0.97,0.888,0.886,0.896,31.93,30.82,36.58,30.97,29.89,35.48,0,0,0,0,0,0,0.344,0,0.118,0.39,0.6,0.4,34.9
-199850400000,1963,9,1962,12,49,7,0.282,0.0883,0.193,11250.9,68.79,68.79,66.97,2,2,2,465.8,446.6,474.7,319.8,300.6,146,146,146,0,0,0,0.314,0.308,0.327,319.8,300.6,328.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.171,0.164,0.174,0.034,0.0301,0.0357,0.0014,0.0012,0.0015,0.386,0.354,0.401,0.016,0.015,0.017,23.92,23.86,24.04,0.92,0.916,0.922,0.97,0.97,0.97,0.893,0.889,0.894,34.52,32.47,35.46,33.48,31.49,34.4,0,0,0,0,0,0,0.372,0,0.089,0.31,0.68,0.32,39.9
-199245600000,1963,9,1962,12,50,7,0.265,0.0883,0.177,10284.4,62.99,62.99,61.22,2,2,2,438.1,427.1,446.6,292.1,281.1,146,146,146,0,0,0,0.334,0.327,0.342,292.1,281.1,300.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.161,0.157,0.164,0.0284,0.0262,0.0301,0.0012,0.0011,0.0012,0.34,0.323,0.354,0.014,0.013,0.015,24.09,24.04,24.15,0.915,0.912,0.916,0.97,0.97,0.97,0.887,0.885,0.889,31.55,30.38,32.47,30.61,29.47,31.49,0,0,0,0,0,0,0.34,0,0.088,0.33,0.67,0.33,38.8
-198640800000,1963,9,1962,12,51,7,0.251,0.0883,0.163,9496.51,58.94,58.94,56.53,2,2,2,415.7,402.5,427.1,269.7,256.5,146,146,146,0,0,0,0.352,0.342,0.363,269.7,256.5,281.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.153,0.148,0.157,0.0239,0.0213,0.0262,0.00098,0.00087,0.0011,0.306,0.286,0.323,0.012,0.012,0.013,24.22,24.15,24.3,0.91,0.907,0.912,0.97,0.97,0.97,0.882,0.879,0.885,29.14,27.72,30.38,28.26,26.88,29.47,0,0,0,0,0,0,0.314,0,0.088,0.35,0.65,0.35,37.8
-198036000000,1963,9,1962,12,52,7,0.238,0.0883,0.149,8692.12,53.77,53.77,51.74,2,2,2,393,385.2,402.5,247,239.2,146,146,146,0,0,0,0.372,0.363,0.379,247,239.2,256.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.145,0.142,0.148,0.0194,0.0178,0.0213,0.00079,0.00072,0.00087,0.272,0.261,0.286,0.011,0.011,0.012,24.36,24.3,24.41,0.904,0.901,0.907,0.97,0.97,0.97,0.877,0.874,0.879,26.67,25.79,27.72,25.87,25.02,26.88,0,0,0,0,0,0,0.287,0,0.089,0.37,0.63,0.37,36.5
-197431200000,1963,9,1962,12,53,7,0.229,0.0748,0.154,9019.54,55.35,55.35,53.69,2,2,2,378.7,364,385.2,255,239.2,123.7,120,146,0,0,0,0.327,0.314,0.379,255,239.2,262.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.142,0.148,0.021,0.0178,0.0225,0.00085,0.00072,0.00091,0.282,0.261,0.293,0.011,0.011,0.012,24.42,24.39,24.51,0.906,0.901,0.908,0.97,0.97,0.97,0.879,0.874,0.881,27.67,25.79,28.53,26.84,25.02,27.67,0,0,0,0,0,0,0.298,0,0.075,0.33,0.67,0.33,39.4
-196826400000,1963,10,1963,1,1,7,0.215,0.0726,0.143,8327.41,51.38,51.38,49.57,2,2,2,355.8,351.7,364,235.8,231.7,120,120,120,0,0,0,0.337,0.33,0.341,235.8,231.7,244,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.139,0.137,0.142,0.0172,0.0163,0.0188,0.00069,0.00066,0.00076,0.254,0.249,0.266,0.01,0.01,0.011,24.57,24.51,24.59,0.9,0.898,0.903,0.97,0.97,0.97,0.873,0.871,0.876,25.55,25.09,26.49,24.78,24.33,25.69,0,0,0,0,0,0,0.275,0,0.072,0.34,0.67,0.33,38.7
-196221600000,1963,10,1963,1,2,7,0.219,0.0726,0.146,8551.18,51.38,51.38,50.9,2,2,2,361.8,354,364,241.8,234,120,120,120,0,0,0,0.332,0.33,0.339,241.8,234,244,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.141,0.138,0.142,0.0184,0.0168,0.0188,0.00074,0.00068,0.00076,0.263,0.252,0.266,0.011,0.01,0.011,24.53,24.51,24.58,0.902,0.899,0.903,0.97,0.97,0.97,0.875,0.872,0.876,26.24,25.35,26.49,25.45,24.59,25.69,0,0,0,0,0,0,0.283,0,0.073,0.33,0.67,0.33,39
-195616800000,1963,10,1963,1,3,7,0.218,0.0726,0.146,8522.93,51.38,51.38,50.73,2,2,2,361.1,354,364,241.1,234,120,120,120,0,0,0,0.333,0.33,0.339,241.1,234,244,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.141,0.138,0.142,0.0182,0.0168,0.0188,0.00073,0.00068,0.00076,0.262,0.252,0.266,0.011,0.01,0.011,24.53,24.51,24.58,0.902,0.899,0.903,0.97,0.97,0.97,0.875,0.872,0.876,26.15,25.35,26.49,25.37,24.59,25.69,0,0,0,0,0,0,0.282,0,0.072,0.33,0.67,0.33,39.1
-195012000000,1963,10,1963,1,4,7,0.222,0.071,0.151,8832.7,57.22,57.22,52.58,2,2,2,366.9,358.7,385.2,249.5,238.7,117.4,114,120,0,0,0,0.321,0.296,0.335,249.5,238.7,271.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.14,0.151,0.0199,0.0177,0.0242,0.0008,0.00071,0.00098,0.274,0.258,0.305,0.011,0.01,0.012,24.49,24.37,24.55,0.905,0.901,0.91,0.97,0.97,0.97,0.877,0.874,0.883,27.1,25.88,29.5,26.29,25.1,28.61,0,0,0,0,0,0,0.292,0,0.071,0.32,0.68,0.32,39.8
-194407200000,1963,11,1963,2,5,7,0.248,0.0689,0.179,10471.8,66.55,66.55,62.33,2,2,2,409.6,385.2,429.8,295.6,271.2,114,114,114,0,0,0,0.279,0.265,0.296,295.6,271.2,315.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.159,0.151,0.166,0.0291,0.0242,0.0332,0.0012,0.00098,0.0014,0.344,0.305,0.376,0.014,0.012,0.015,24.22,24.09,24.37,0.915,0.91,0.92,0.97,0.97,0.97,0.888,0.883,0.892,32.13,29.5,34.3,31.17,28.61,33.27,0,0,0,0,0,0,0.346,0,0.069,0.28,0.72,0.28,42.2
-193802400000,1963,11,1963,2,6,7,0.276,0.0689,0.207,12105.5,76.1,76.1,72.06,2,2,2,456,446.6,474.7,342,332.6,114,114,114,0,0,0,0.25,0.24,0.255,342,332.6,360.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.176,0.172,0.182,0.0384,0.0365,0.0421,0.0016,0.0015,0.0017,0.421,0.405,0.454,0.017,0.017,0.019,23.93,23.81,23.99,0.925,0.923,0.928,0.971,0.97,0.974,0.898,0.895,0.904,37.1,36.1,39.07,36.03,35.02,38.05,0,0,0,0,0,0,0.4,0,0.069,0.25,0.75,0.25,43.9
-193197600000,1963,11,1963,2,7,7,0.309,0.0689,0.24,14061.4,95.61,95.61,83.7,2,2,2,510.8,477.8,570.2,396.8,363.8,114,114,114,0,0,0,0.224,0.2,0.239,396.8,363.8,456.2,990,990,990,965.9,965.8,966.2,24.1,23.8,24.2,0.195,0.183,0.217,0.0494,0.0428,0.0612,0.002,0.0018,0.0026,0.525,0.46,0.646,0.022,0.019,0.027,23.58,23.19,23.79,0.933,0.928,0.94,0.978,0.975,0.98,0.913,0.905,0.922,42.78,39.4,48.78,41.85,38.4,47.8,0,0,0,0,0,0,0.465,0,0.069,0.22,0.78,0.22,45.5
-192592800000,1963,11,1963,2,8,7,0.385,0.07,0.315,17727.9,117.9,117.9,105.5,3,3,3,636.7,588.3,710.9,520.9,474.3,115.7,114,126,0,0,0,0.182,0.167,0.194,520.9,474.3,584.9,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.254,0.227,0.292,0.0803,0.0649,0.104,0.0034,0.0027,0.0045,0.549,0.469,0.665,0.023,0.02,0.029,23.01,22.59,23.28,0.924,0.919,0.931,0.972,0.97,0.977,0.898,0.891,0.909,36.2,33.18,40.23,35.17,32.18,39.28,0,0,0,0,0,0,0.586,0,0.07,0.18,0.82,0.18,46
-191988000000,1963,12,1963,3,9,7,0.463,0.0762,0.387,21517.5,135,135,128.1,3,3,3,765.6,725.1,804.6,639.6,599.1,126,126,126,0,0,0,0.165,0.157,0.174,639.6,599.1,678.6,990,990,990,967,966.8,967.1,23,22.9,23.2,0.323,0.3,0.345,0.122,0.11,0.134,0.0053,0.0047,0.0058,0.767,0.692,0.841,0.033,0.03,0.037,22.27,22.04,22.51,0.936,0.933,0.939,0.98,0.978,0.98,0.917,0.913,0.92,43.58,41.11,45.91,42.69,40.22,44.99,0,0,0,0,0,0,0.712,0,0.076,0.16,0.84,0.16,46.5
-191383200000,1963,12,1963,3,10,7,0.503,0.0762,0.427,23437.5,141.9,141.9,139.5,3,3,3,831.6,817.2,845.8,705.6,691.2,126,126,126,0,0,0,0.151,0.149,0.154,705.6,691.2,719.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.36,0.352,0.369,0.143,0.137,0.15,0.0063,0.006,0.0066,0.895,0.865,0.926,0.039,0.038,0.041,21.88,21.79,21.97,0.94,0.94,0.941,0.98,0.98,0.98,0.922,0.921,0.922,47.45,46.63,48.25,46.5,45.7,47.29,0,0,0,0,0,0,0.775,0,0.076,0.15,0.85,0.15,46.6
-190778400000,1963,12,1963,3,11,7,0.513,0.0762,0.437,23903,143.8,143.8,142.3,3,3,3,848.3,845.8,858,722.3,719.8,126,126,126,0,0,0,0.149,0.147,0.149,722.3,719.8,732,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.37,0.369,0.378,0.151,0.15,0.156,0.0067,0.0066,0.0069,0.932,0.926,0.955,0.041,0.041,0.042,21.78,21.71,21.79,0.941,0.941,0.942,0.98,0.98,0.98,0.922,0.922,0.923,48.39,48.25,48.93,47.43,47.29,47.95,0,0,0,0,0,0,0.79,0,0.076,0.15,0.85,0.15,46.6
-190173600000,1963,12,1963,3,12,7,0.53,0.0762,0.453,24418.7,150.2,150.2,145.3,4,3,3.5714285714285716,875.6,858,910,749.6,732,126,126,126,0,0,0,0.144,0.138,0.147,749.6,732,784,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.394,0.378,0.426,0.165,0.156,0.182,0.0073,0.0069,0.0081,0.887,0.783,0.955,0.039,0.035,0.042,21.71,21.58,21.86,0.934,0.927,0.942,0.975,0.97,0.98,0.911,0.899,0.923,42.51,36.64,48.93,41.47,35.54,47.95,0,0,0,0,0,0,0.807,0,0.077,0.14,0.85,0.15,46.1
-189568800000,1963,12,1963,3,13,7,0.568,0.0866,0.481,25482.6,154.8,154.8,151.7,4,4,4,938.8,919.2,964.9,795.6,778.7,143.1,126,150,0,0,0,0.152,0.135,0.162,795.6,778.7,814.9,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.44,0.426,0.46,0.189,0.179,0.202,0.0085,0.008,0.0091,0.909,0.874,0.955,0.041,0.039,0.043,21.44,21.29,21.52,0.931,0.93,0.933,0.974,0.972,0.975,0.907,0.904,0.91,38.94,38.19,39.67,37.92,37.12,38.69,0,0,0,0,0,0,0.843,0,0.087,0.15,0.85,0.15,44.9
-188964000000,1964,1,1963,4,14,7,0.59,0.0907,0.5,26315.4,157.6,157.6,156.6,4,4,4,976.2,964.9,982,826.2,814.9,150,150,150,0,0,0,0.154,0.153,0.155,826.2,814.9,832,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.47,0.46,0.475,0.211,0.202,0.216,0.0095,0.0091,0.0097,0.983,0.955,0.997,0.044,0.043,0.045,21.21,21.17,21.29,0.934,0.933,0.934,0.976,0.975,0.977,0.911,0.91,0.912,40.11,39.67,40.34,39.16,38.69,39.4,0,0,0,0,0,0,0.87,0,0.09,0.15,0.85,0.15,44.6
-188359200000,1964,1,1963,4,15,7,0.604,0.0907,0.513,26937.3,161.6,161.6,160.3,4,4,4,998.8,982,1007,848.8,832,150,150,150,0,0,0,0.15,0.149,0.153,848.8,832,856.6,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.49,0.475,0.498,0.229,0.216,0.235,0.01,0.0097,0.011,1.04,0.997,1.06,0.047,0.045,0.048,21.07,21.02,21.17,0.935,0.934,0.935,0.978,0.977,0.979,0.914,0.912,0.915,40.98,40.34,41.28,40.09,39.4,40.41,0,0,0,0,0,0,0.891,0,0.091,0.15,0.85,0.15,44.6
-187754400000,1964,1,1963,4,16,7,0.625,0.0907,0.534,27851.7,168,168,165.8,4,4,4,1033,1007,1047,882.8,856.6,150,150,150,0,0,0,0.145,0.143,0.149,882.8,856.6,897.3,990,990,990,968,967.9,968,22,22,22.1,0.522,0.498,0.535,0.256,0.235,0.268,0.012,0.011,0.012,1.12,1.06,1.16,0.051,0.048,0.053,20.87,20.79,21.02,0.936,0.935,0.937,0.98,0.979,0.98,0.917,0.915,0.918,42.3,41.28,42.86,41.45,40.41,42,0,0,0,0,0,0,0.921,0,0.091,0.15,0.85,0.15,44.6
-187149600000,1964,1,1963,4,17,7,0.655,0.0928,0.562,28978.9,177.4,177.4,172.5,4,4,4,1082,1047,1127,928.9,897.3,153.4,150,162,0,0,0,0.142,0.139,0.147,928.9,897.3,964.8,990,990,990,968.2,968,968.3,21.8,21.7,22,0.564,0.535,0.597,0.293,0.268,0.322,0.013,0.012,0.015,1.24,1.16,1.33,0.057,0.053,0.061,20.6,20.37,20.79,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,44,42.86,45.25,43.12,42,44.34,0,0,0,0,0,0,0.958,0,0.093,0.14,0.86,0.14,44.2
-186544800000,1964,2,1963,5,18,7,0.712,0.098,0.614,30864.4,187.9,187.9,183.7,4,4,4,1177,1127,1212,1015,964.8,162,162,162,0,0,0,0.138,0.134,0.144,1015,964.8,1050,990,990,990,968.5,968.3,968.6,21.5,21.4,21.7,0.669,0.597,0.719,0.374,0.322,0.415,0.017,0.015,0.019,1.5,1.33,1.62,0.07,0.061,0.076,20.04,19.81,20.37,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.87,45.25,47.93,45.93,44.34,46.97,0,0,0,0,0,0,1.02,0,0.098,0.14,0.86,0.14,43.3
-185940000000,1964,2,1963,5,19,7,0.776,0.098,0.662,32185.9,192.9,192.9,191.6,4,4,4,1283,1241,1320,1121,1079,162,162,162,26.57,0,58,0.127,0.123,0.131,1094,1079,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.795,0.761,0.817,0.472,0.452,0.48,0.022,0.021,0.023,1.8,1.73,1.83,0.085,0.081,0.087,19.42,19.26,19.62,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,48.87,48.72,49.2,47.9,47.75,48.21,0,0,0,0,0,0,1.06,0,0.114,0.13,0.85,0.15,41.5
-185335200000,1964,2,1963,5,20,7,0.848,0.098,0.665,31562.7,189.3,189.3,187.9,4,4,4,1402,1364,1445,1240,1202,162,162,162,140.1,102,183,0.116,0.112,0.119,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.851,0.835,0.868,0.48,0.48,0.48,0.023,0.023,0.023,1.87,1.85,1.88,0.09,0.088,0.091,18.97,18.81,19.11,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.918,0.919,47.93,47.5,48.3,46.97,46.55,47.33,0,0,0,0,0,0,1.04,0,0.183,0.12,0.78,0.22,37.2
-184730400000,1964,2,1963,5,21,7,0.958,0.105,0.665,30427.7,184.9,184.9,181.1,4,4,4,1585,1479,1721,1412,1317,173,162,239,311.4,217,399,0.109,0.0976,0.139,1100,1100,1100,990,990,990,969.8,969.4,970.2,20.2,19.8,20.6,0.903,0.885,0.924,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.9,1.94,0.095,0.092,0.098,18.32,17.86,18.68,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.2,44.96,47.16,45.28,44.06,46.22,0,0,0,0,0,0,1.01,0,0.293,0.11,0.69,0.31,31.8
-184125600000,1964,3,1963,6,22,7,1.2,0.145,0.665,28160,174.3,174.3,167.6,4,4,4,1978,1775,2173,1739,1536,239,239,239,639.6,436,834,0.121,0.11,0.135,1100,1100,1100,990,990,990,971,970.4,971.5,19,18.5,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.099,0.11,17.07,16.54,17.69,0.929,0.927,0.932,0.98,0.979,0.98,0.91,0.907,0.914,42.77,41.33,44.47,41.9,40.46,43.58,0,0,0,0,0,0,0.931,0,0.535,0.12,0.55,0.45,23.5
-183520800000,1964,3,1963,6,23,7,1.41,0.12,0.665,26470.2,160.5,160.5,157.6,4,4,4,2326,2220,2424,2127,1981,199,183,239,1027,881,1141,0.086,0.0755,0.108,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.17,15.93,16.43,0.925,0.923,0.926,0.977,0.975,0.978,0.903,0.9,0.906,40.33,39.67,41.02,39.39,38.69,40.13,0,0,0,0,0,0,0.875,0,0.745,0.085,0.47,0.53,18.8
-182916000000,1964,3,1963,6,24,7,1.47,0.111,0.665,25964.4,155.4,155.4,154.5,4,4,4,2431,2404,2464,2248,2221,183,183,183,1148,1121,1181,0.0753,0.0743,0.0761,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.92,15.84,15.98,0.923,0.922,0.924,0.975,0.975,0.976,0.9,0.899,0.901,39.62,39.39,39.81,38.64,38.39,38.84,0,0,0,0,0,0,0.859,0,0.805,0.076,0.45,0.55,17.7
-182311200000,1964,3,1963,6,25,7,1.42,0.111,0.665,26388.7,158.1,158.1,157.1,4,4,4,2343,2307,2398,2160,2124,183,183,183,1060,1024,1115,0.0781,0.0763,0.0793,1100,1100,1100,990,990,990,971.9,971.8,972.1,18.1,17.9,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.13,16,16.22,0.924,0.924,0.925,0.976,0.976,0.977,0.903,0.901,0.904,40.21,39.86,40.46,39.27,38.89,39.53,0,0,0,0,0,0,0.873,0,0.755,0.078,0.47,0.53,18.6
-181706400000,1964,3,1963,6,26,7,1.39,0.125,0.665,26632.7,158.5,158.5,158.5,4,4,4,2291,2291,2291,2084,2074,207.3,183,217,983.7,974,1008,0.0905,0.0799,0.0947,1100,1100,1100,990,990,990,971.8,971.8,971.8,18.2,18.2,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.26,16.26,16.26,0.925,0.925,0.925,0.977,0.977,0.977,0.904,0.904,0.904,40.56,40.56,40.56,39.63,39.63,39.63,0,0,0,0,0,0,0.881,0,0.725,0.09,0.48,0.52,19.2
-181101600000,1964,4,1963,7,27,7,1.4,0.131,0.665,26546.9,158.5,158.5,158,4,4,4,2310,2291,2321,2093,2074,217,217,217,992.4,974,1004,0.094,0.0935,0.0947,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.21,16.18,16.26,0.925,0.925,0.925,0.977,0.977,0.977,0.904,0.903,0.904,40.44,40.36,40.56,39.5,39.42,39.63,0,0,0,0,0,0,0.878,0,0.735,0.094,0.48,0.52,19
-180496800000,1964,4,1963,7,28,7,1.42,0.131,0.665,26401.1,157.7,157.7,157.1,4,4,4,2341,2321,2354,2124,2104,217,217,217,1024,1004,1037,0.0927,0.0922,0.0935,1100,1100,1100,990,990,990,971.9,971.9,972,18.1,18,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.14,16.11,16.18,0.924,0.924,0.925,0.977,0.976,0.977,0.903,0.902,0.903,40.23,40.15,40.36,39.29,39.2,39.42,0,0,0,0,0,0,0.873,0,0.755,0.092,0.47,0.53,18.6
-179892000000,1964,4,1963,7,29,7,1.4,0.131,0.665,26547.5,158.5,158.5,158,4,4,4,2310,2291,2329,2093,2074,217,217,217,992.3,974,1012,0.094,0.0932,0.0947,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.21,16.16,16.26,0.925,0.925,0.925,0.977,0.977,0.977,0.904,0.903,0.904,40.44,40.31,40.56,39.51,39.37,39.63,0,0,0,0,0,0,0.878,0,0.735,0.094,0.48,0.52,19
-179287200000,1964,4,1963,7,30,7,1.33,0.147,0.665,27059.9,163.3,163.3,161.1,4,4,4,2200,2122,2248,1958,1846,242.3,217,276,858.3,746,931,0.11,0.0965,0.13,1100,1100,1100,990,990,990,971.6,971.4,971.7,18.4,18.3,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.48,16.36,16.66,0.926,0.926,0.927,0.978,0.978,0.98,0.906,0.905,0.908,41.15,40.84,41.67,40.27,39.94,40.82,0,0,0,0,0,0,0.895,0,0.665,0.11,0.5,0.5,20.3
-178682400000,1964,5,1963,8,31,7,1.2,0.167,0.665,28096.7,170.7,170.7,167.2,4,4,4,1983,1879,2073,1707,1603,276,276,276,607.1,503,697,0.139,0.133,0.147,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.03,16.78,17.35,0.929,0.928,0.931,0.98,0.98,0.98,0.91,0.909,0.912,42.66,41.99,43.54,41.81,41.15,42.67,0,0,0,0,0,0,0.929,0,0.535,0.14,0.55,0.45,23.4
-178077600000,1964,5,1963,8,32,7,1.05,0.167,0.665,29527.2,179.7,179.7,175.8,4,4,4,1735,1622,1839,1459,1346,276,276,276,358.7,246,463,0.159,0.15,0.17,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.923,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.096,0.1,17.82,17.48,18.19,0.933,0.931,0.935,0.98,0.98,0.98,0.914,0.913,0.916,44.84,43.9,45.85,43.94,43.02,44.93,0,0,0,0,0,0,0.976,0,0.385,0.16,0.63,0.37,28.1
-177472800000,1964,5,1963,8,33,7,0.914,0.138,0.665,30872.2,187.3,187.3,183.8,4,4,4,1512,1419,1590,1284,1227,228,192,276,183.7,127,221,0.15,0.127,0.178,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.887,0.851,0.913,0.48,0.48,0.48,0.023,0.023,0.024,1.9,1.87,1.93,0.093,0.09,0.095,18.58,18.3,18.91,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,46.88,46.13,47.78,45.94,45.21,46.82,0,0,0,0,0,0,1.02,0,0.249,0.15,0.73,0.27,33.8
-176868000000,1964,5,1963,8,34,7,0.778,0.116,0.649,31647.5,191.4,191.4,188.4,4,4,4,1287,1212,1379,1095,1020,192,192,192,22,0,87,0.149,0.139,0.158,1073,1020,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.766,0.68,0.835,0.444,0.376,0.48,0.021,0.018,0.023,1.72,1.52,1.85,0.081,0.071,0.088,19.48,19.06,19.92,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.919,0.921,48.06,46.8,48.82,47.09,45.86,47.84,0,0,0,0,0,0,1.05,0,0.129,0.15,0.83,0.17,40.7
-176263200000,1964,6,1963,9,35,7,0.667,0.0974,0.57,29202.2,185.9,185.9,173.8,4,4,4,1103,1026,1194,942.1,865.2,161,161,161,0,0,0,0.146,0.135,0.157,942.1,865.2,1033,990,990,990,968.2,968,968.5,21.8,21.5,22,0.584,0.506,0.694,0.306,0.242,0.393,0.014,0.011,0.018,1.28,1.08,1.56,0.059,0.049,0.073,20.49,19.93,20.94,0.938,0.935,0.94,0.98,0.979,0.98,0.919,0.916,0.921,44.35,41.55,47.43,43.46,40.69,46.48,0,0,0,0,0,0,0.966,0,0.097,0.15,0.85,0.15,43.8
-175658400000,1964,6,1963,9,36,7,0.563,0.0974,0.466,24790.9,157.6,157.6,147.6,4,3,3.7142857142857144,931.5,858,995,770.5,697,161,161,161,0,0,0,0.173,0.162,0.188,770.5,697,834,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.42,0.359,0.477,0.177,0.139,0.217,0.0079,0.0061,0.0098,0.911,0.812,1,0.041,0.036,0.045,21.46,21.12,21.79,0.934,0.927,0.941,0.975,0.97,0.98,0.911,0.9,0.923,41.23,36.87,48.59,40.22,35.76,47.62,0,0,0,0,0,0,0.82,0,0.097,0.17,0.83,0.17,44
-175053600000,1964,6,1963,9,37,7,0.477,0.0974,0.38,21013.9,135.1,135.1,125.1,3,3,3,789.3,735.5,845.8,628.3,574.5,161,161,161,0,0,0,0.204,0.19,0.219,628.3,574.5,684.8,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.32,0.289,0.352,0.118,0.0998,0.135,0.0051,0.0043,0.006,0.749,0.649,0.856,0.033,0.028,0.038,22.19,21.86,22.51,0.935,0.93,0.939,0.979,0.975,0.98,0.915,0.906,0.92,42.6,39.31,45.96,41.69,38.31,45.04,0,0,0,0,0,0,0.695,0,0.097,0.2,0.8,0.2,44.1
-174448800000,1964,6,1963,9,38,7,0.412,0.0974,0.315,17546.2,112.9,112.9,104.4,3,3,3,681.3,643.9,725.1,520.3,482.9,161,161,161,0,0,0,0.237,0.222,0.25,520.3,482.9,564.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.259,0.237,0.283,0.0789,0.0666,0.0956,0.0034,0.0028,0.0041,0.551,0.487,0.629,0.024,0.021,0.027,22.82,22.57,23.04,0.924,0.92,0.929,0.971,0.97,0.973,0.897,0.892,0.904,35.87,33.46,38.66,34.81,32.45,37.62,0,0,0,0,0,0,0.58,0,0.097,0.24,0.76,0.24,42.6
-173844000000,1964,6,1963,9,39,7,0.365,0.0861,0.279,15939.4,95.69,95.69,94.88,3,2,2.4285714285714284,603.3,588.3,631.8,460.9,453.3,142.4,135,161,0,0,0,0.236,0.222,0.26,460.9,453.3,471.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.223,0.218,0.23,0.0622,0.0607,0.0644,0.0026,0.0026,0.0027,0.568,0.457,0.658,0.024,0.019,0.028,23.12,22.96,23.25,0.931,0.918,0.94,0.976,0.97,0.98,0.908,0.89,0.922,41.63,32.39,48.58,40.65,31.41,47.61,0,0,0,0,0,0,0.527,0,0.086,0.24,0.76,0.24,43.7
-173239200000,1964,7,1963,10,40,7,0.336,0.0905,0.245,14262.5,91.15,91.15,84.9,2,2,2,555.4,536.9,570.2,405.8,350.9,149.6,135,186,0,0,0,0.27,0.237,0.346,405.8,350.9,435.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.201,0.184,0.21,0.0512,0.0402,0.057,0.0021,0.0017,0.0024,0.545,0.442,0.602,0.023,0.018,0.025,23.36,23.23,23.54,0.934,0.926,0.938,0.978,0.971,0.98,0.913,0.899,0.919,43.41,37.5,46.51,42.45,36.4,45.58,0,0,0,0,0,0,0.472,0,0.091,0.27,0.73,0.27,42.4
-172634400000,1964,7,1963,10,41,7,0.311,0.112,0.198,11435.6,71.61,71.61,68.07,2,2,2,513.8,502.8,531.3,327.8,316.8,186,186,186,0,0,0,0.362,0.35,0.37,327.8,316.8,345.3,990,990,990,965.9,965.9,966,24.1,24,24.1,0.176,0.172,0.182,0.0356,0.0334,0.0391,0.0015,0.0014,0.0016,0.401,0.383,0.432,0.017,0.016,0.018,23.69,23.58,23.75,0.922,0.92,0.925,0.97,0.97,0.97,0.894,0.892,0.897,35.09,33.93,36.91,34.03,32.91,35.81,0,0,0,0,0,0,0.378,0,0.113,0.36,0.64,0.36,36.8
-172029600000,1964,7,1963,10,42,7,0.295,0.112,0.182,10516.2,64.62,64.62,62.6,2,2,2,487.1,477.8,496.9,301.1,291.8,186,186,186,0,0,0,0.382,0.374,0.389,301.1,291.8,310.9,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.166,0.163,0.17,0.0302,0.0284,0.0322,0.0012,0.0012,0.0013,0.357,0.342,0.373,0.015,0.014,0.015,23.85,23.79,23.91,0.916,0.915,0.918,0.97,0.97,0.97,0.889,0.887,0.891,32.27,31.29,33.31,31.3,30.35,32.31,0,0,0,0,0,0,0.348,0,0.113,0.38,0.62,0.38,35.6
-171424800000,1964,7,1963,10,43,7,0.282,0.107,0.175,10113.3,63.06,63.06,60.2,2,2,2,466.1,451.8,474.7,288.9,275.1,177.1,155,186,0,0,0,0.38,0.34,0.403,288.9,275.1,301.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.161,0.157,0.163,0.0278,0.025,0.0303,0.0011,0.001,0.0012,0.337,0.316,0.354,0.014,0.013,0.015,23.97,23.93,24.02,0.914,0.911,0.917,0.97,0.97,0.97,0.886,0.883,0.889,31.03,29.5,32.5,30.1,28.61,31.53,0,0,0,0,0,0,0.334,0,0.107,0.38,0.62,0.38,35.9
-170820000000,1964,8,1963,11,44,7,0.265,0.0937,0.171,9965.08,61.02,61.02,59.32,2,2,2,438.4,429.8,446.6,283.4,274.8,155,155,155,0,0,0,0.354,0.347,0.361,283.4,274.8,291.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.157,0.154,0.16,0.0267,0.025,0.0283,0.0011,0.001,0.0012,0.326,0.313,0.339,0.013,0.013,0.014,24.1,24.05,24.15,0.913,0.911,0.915,0.97,0.97,0.97,0.885,0.883,0.887,30.58,29.64,31.45,29.66,28.75,30.51,0,0,0,0,0,0,0.33,0,0.094,0.35,0.65,0.35,37.6
-170215200000,1964,8,1963,11,45,7,0.256,0.0937,0.162,9418.65,56.95,56.95,56.06,2,2,2,422.9,412.3,427.1,267.9,257.3,155,155,155,0,0,0,0.367,0.363,0.376,267.9,257.3,272.1,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.152,0.148,0.153,0.0236,0.0215,0.0244,0.00096,0.00087,0.001,0.302,0.286,0.309,0.012,0.012,0.013,24.19,24.17,24.26,0.909,0.907,0.91,0.97,0.97,0.97,0.882,0.88,0.883,28.9,27.75,29.36,28.03,26.92,28.48,0,0,0,0,0,0,0.311,0,0.094,0.37,0.63,0.37,36.8
-169610400000,1964,8,1963,11,46,7,0.24,0.101,0.139,8214.66,52.67,52.67,48.9,2,1,1.5714285714285714,397.6,385.2,406.7,230.2,201.2,167.4,155,184,0,0,0,0.422,0.381,0.478,230.2,201.2,251.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.132,0.146,0.016,0.0102,0.0203,0.00065,0.00041,0.00083,0.348,0.263,0.466,0.014,0.011,0.019,24.26,24.15,24.36,0.918,0.902,0.938,0.974,0.97,0.98,0.894,0.874,0.919,34.99,25.96,47.11,34.14,25.18,46.17,0,0,0,0,0,0,0.272,0,0.101,0.42,0.58,0.42,34.2
-169005600000,1964,8,1963,11,47,7,0.227,0.111,0.116,7022.09,43.83,43.83,41.8,1,1,1,376.1,364,385.2,192.1,180,184,184,184,0,0,0,0.49,0.478,0.505,192.1,180,201.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.124,0.132,0.00922,0.008,0.0102,0.00037,0.00032,0.00041,0.399,0.361,0.428,0.016,0.015,0.017,24.32,24.25,24.42,0.932,0.928,0.935,0.979,0.976,0.98,0.912,0.906,0.916,42.7,40.02,44.72,41.8,39.06,43.83,0,0,0,0,0,0,0.232,0,0.111,0.49,0.51,0.49,30.9
-168400800000,1964,8,1963,11,48,7,0.216,0.0874,0.128,7630.06,47.46,47.46,45.42,2,1,1.4285714285714286,356.3,351.7,358.7,211.8,174.7,144.6,138,184,0,0,0,0.406,0.385,0.513,211.8,174.7,220.7,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.132,0.122,0.134,0.0127,0.00747,0.0141,0.00051,0.0003,0.00057,0.353,0.235,0.476,0.014,0.0095,0.019,24.47,24.35,24.57,0.917,0.893,0.939,0.975,0.97,0.98,0.894,0.867,0.92,36.41,23.75,48.43,35.54,23.04,47.46,0,0,0,0,0,0,0.252,0,0.088,0.4,0.59,0.41,35.3
-167796000000,1964,9,1963,12,49,7,0.205,0.0835,0.122,7445.76,46.97,46.97,44.32,1,1,1,339.5,330.7,351.7,201.5,192.7,138,138,138,0,0,0,0.407,0.392,0.417,201.5,192.7,213.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.124,0.132,0.0105,0.00927,0.0127,0.00042,0.00037,0.00051,0.425,0.396,0.468,0.017,0.016,0.019,24.48,24.37,24.55,0.935,0.933,0.938,0.98,0.98,0.98,0.916,0.914,0.92,45.22,43.27,47.92,44.32,42.41,46.97,0,0,0,0,0,0,0.246,0,0.083,0.41,0.6,0.4,36.3
-167191200000,1964,9,1963,12,50,7,0.196,0.0835,0.113,6897.94,42.41,42.41,41.06,1,1,1,324.7,321.2,330.7,186.7,183.2,138,138,138,0,0,0,0.425,0.417,0.43,186.7,183.2,192.7,990,990,990,965,965,965.1,25,24.9,25,0.122,0.121,0.124,0.00867,0.00832,0.00927,0.00035,0.00033,0.00037,0.378,0.367,0.396,0.015,0.015,0.016,24.6,24.55,24.63,0.931,0.93,0.933,0.979,0.978,0.98,0.912,0.91,0.914,41.92,41.13,43.27,41.06,40.24,42.41,0,0,0,0,0,0,0.228,0,0.083,0.43,0.58,0.42,35.2
-166586400000,1964,9,1963,12,51,7,0.188,0.0835,0.104,6312.35,39.46,39.46,37.57,1,1,1,310.1,302.6,317.9,172.1,164.6,138,138,138,0,0,0,0.445,0.434,0.456,172.1,164.6,179.9,990,990,990,965,964.9,965,25,25,25.1,0.117,0.114,0.12,0.00721,0.00646,0.00799,0.00029,0.00026,0.00032,0.334,0.313,0.357,0.013,0.012,0.014,24.72,24.65,24.77,0.926,0.923,0.929,0.973,0.97,0.977,0.901,0.895,0.907,38.61,36.92,40.4,37.57,35.81,39.46,0,0,0,0,0,0,0.209,0,0.084,0.44,0.55,0.45,33.6
-165981600000,1964,9,1963,12,52,7,0.175,0.0738,0.101,6153.87,39.72,39.72,36.63,1,1,1,289.3,281.5,298.8,167.3,152,122,110,138,0,0,0,0.421,0.379,0.476,167.3,152,180,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.117,0.00673,0.0052,0.008,0.00027,0.00021,0.00032,0.319,0.279,0.354,0.013,0.011,0.014,24.82,24.79,24.86,0.924,0.918,0.929,0.973,0.97,0.977,0.899,0.89,0.908,37.64,34.02,40.64,36.63,33,39.72,0,0,0,0,0,0,0.204,0,0.074,0.42,0.58,0.42,35.2
-165376800000,1964,10,1964,1,1,7,0.165,0.0665,0.0983,5970.69,37.63,37.63,35.54,1,1,1,272.5,263.1,281.5,162.5,153.1,110,110,110,0,0,0,0.404,0.391,0.418,162.5,153.1,171.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.00625,0.00531,0.00715,0.00025,0.00021,0.00028,0.304,0.279,0.329,0.012,0.011,0.013,24.91,24.84,24.97,0.922,0.919,0.926,0.971,0.97,0.973,0.895,0.891,0.901,36.6,34.44,38.67,35.54,33.41,37.63,0,0,0,0,0,0,0.197,0,0.0667,0.4,0.6,0.4,36.2
-164772000000,1964,10,1964,1,2,7,0.159,0.0665,0.0922,5585.32,33.41,33.41,33.25,1,1,1,262.4,261.9,263.1,152.4,151.9,110,110,110,0,0,0,0.419,0.418,0.42,152.4,151.9,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.107,0.108,0.00524,0.00519,0.00531,0.00021,0.00021,0.00021,0.277,0.276,0.279,0.011,0.011,0.011,24.97,24.97,24.98,0.918,0.918,0.919,0.97,0.97,0.97,0.891,0.891,0.891,34.27,34.15,34.44,33.25,33.13,33.41,0,0,0,0,0,0,0.185,0,0.0668,0.42,0.58,0.42,35.1
-164167200000,1964,10,1964,1,3,7,0.16,0.0665,0.0939,5693.69,36.35,36.35,33.89,1,1,1,265.3,261.9,276.2,155.3,151.9,110,110,110,0,0,0,0.415,0.398,0.42,155.3,151.9,166.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.112,0.00553,0.00519,0.00662,0.00022,0.00021,0.00026,0.285,0.276,0.314,0.011,0.011,0.012,24.95,24.88,24.98,0.919,0.918,0.924,0.97,0.97,0.971,0.892,0.891,0.896,34.94,34.15,37.45,33.89,33.13,36.35,0,0,0,0,0,0,0.188,0,0.0661,0.42,0.59,0.41,35.6
-163562400000,1964,10,1964,1,4,7,0.171,0.0662,0.105,6430.51,39.06,39.06,38.28,1,1,1,283.5,281.5,287.1,174.1,171.5,109.4,106,110,0,0,0,0.386,0.374,0.391,174.1,171.5,177.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.114,0.116,0.00741,0.00715,0.00772,0.00029,0.00028,0.00031,0.337,0.329,0.346,0.013,0.013,0.014,24.83,24.81,24.84,0.927,0.926,0.928,0.974,0.973,0.976,0.903,0.901,0.905,39.28,38.67,40.02,38.28,37.63,39.06,0,0,0,0,0,0,0.213,0,0.066,0.39,0.61,0.39,37.6
-162957600000,1964,11,1964,2,5,7,0.176,0.0641,0.112,6858.34,42.72,42.72,40.82,1,1,1,290.5,283.2,298.8,184.5,177.2,106,106,106,0,0,0,0.365,0.355,0.374,184.5,177.2,192.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.116,0.121,0.00845,0.00772,0.00928,0.00034,0.00031,0.00037,0.368,0.346,0.394,0.015,0.014,0.016,24.77,24.71,24.82,0.93,0.928,0.933,0.979,0.976,0.98,0.911,0.905,0.914,41.7,40.02,43.59,40.82,39.06,42.72,0,0,0,0,0,0,0.227,0,0.064,0.36,0.64,0.36,39
-162352800000,1964,11,1964,2,6,7,0.191,0.0641,0.127,7822.09,47.61,47.61,46.56,1,1,1,316.4,305.9,321.2,210.4,199.9,106,106,106,0,0,0,0.335,0.33,0.346,210.4,199.9,215.2,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.129,0.0121,0.00999,0.013,0.00048,0.0004,0.00052,0.453,0.417,0.47,0.018,0.017,0.019,24.57,24.52,24.65,0.938,0.935,0.939,0.98,0.98,0.98,0.919,0.916,0.92,47.51,45.19,48.58,46.56,44.28,47.61,0,0,0,0,0,0,0.259,0,0.064,0.34,0.66,0.34,41
-161748000000,1964,11,1964,2,7,7,0.197,0.0641,0.133,7770.17,48.1,48.1,46.25,2,2,2,326,324.1,334.4,220,218.1,106,106,106,0,0,0,0.325,0.317,0.327,220,218.1,228.4,990,990,990,965,965,965.1,25,24.9,25,0.131,0.13,0.134,0.014,0.0136,0.0157,0.00056,0.00054,0.00063,0.231,0.228,0.242,0.0092,0.0091,0.0097,24.74,24.69,24.75,0.893,0.892,0.897,0.97,0.97,0.97,0.866,0.866,0.87,23.84,23.62,24.79,23.13,22.91,24.05,0,0,0,0,0,0,0.257,0,0.064,0.33,0.68,0.32,39.4
-161143200000,1964,11,1964,2,8,7,0.236,0.0641,0.172,10066.9,67.77,67.77,59.92,2,2,2,389.8,343.7,427.1,283.8,237.7,106,106,106,0,0,0,0.274,0.248,0.308,283.8,237.7,321.1,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.153,0.137,0.167,0.0268,0.0175,0.0342,0.0011,0.0007,0.0014,0.324,0.255,0.383,0.013,0.01,0.016,24.33,24.09,24.63,0.912,0.9,0.921,0.97,0.97,0.97,0.885,0.873,0.893,30.89,25.85,34.93,29.96,25.07,33.89,0,0,0,0,0,0,0.333,0,0.064,0.27,0.73,0.27,42.7
-160538400000,1964,11,1964,2,9,7,0.262,0.0703,0.192,11226.2,72.14,72.14,66.82,2,2,2,433.6,406.7,461.1,317.3,300.2,116.3,106,118,0,0,0,0.269,0.256,0.282,317.3,300.2,343.1,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.166,0.159,0.176,0.0335,0.03,0.0386,0.0014,0.0012,0.0016,0.378,0.349,0.423,0.015,0.014,0.017,24.07,23.9,24.22,0.92,0.917,0.925,0.97,0.97,0.97,0.892,0.889,0.897,34.44,32.61,37.19,33.41,31.63,36.07,0,0,0,0,0,0,0.371,0,0.07,0.27,0.73,0.27,42.8
-159933600000,1964,12,1964,3,10,7,0.268,0.0714,0.197,11522,69.16,69.16,68.58,2,2,2,443.8,442.7,446.6,325.8,324.7,118,118,118,0,0,0,0.266,0.264,0.267,325.8,324.7,328.6,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.17,0.169,0.171,0.0352,0.0349,0.0357,0.0014,0.0014,0.0015,0.393,0.391,0.397,0.016,0.016,0.016,24.01,23.99,24.02,0.922,0.921,0.922,0.97,0.97,0.97,0.894,0.894,0.894,35.35,35.23,35.65,34.29,34.18,34.58,0,0,0,0,0,0,0.381,0,0.071,0.27,0.74,0.26,43
-159328800000,1964,12,1964,3,11,7,0.282,0.0714,0.211,12331.9,76.62,76.62,73.4,2,2,2,466.5,446.6,481.3,348.5,328.6,118,118,118,0,0,0,0.253,0.245,0.264,348.5,328.6,363.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.171,0.183,0.0397,0.0357,0.0427,0.0016,0.0015,0.0018,0.432,0.397,0.459,0.018,0.016,0.019,23.87,23.78,23.99,0.926,0.922,0.928,0.972,0.97,0.975,0.9,0.894,0.905,37.76,35.65,39.31,36.7,34.58,38.31,0,0,0,0,0,0,0.408,0,0.071,0.25,0.75,0.25,43.7
-158724000000,1964,12,1964,3,12,7,0.31,0.0714,0.239,13996.9,88.27,88.27,83.32,2,2,2,512.4,490.4,536.9,394.4,372.4,118,118,118,0,0,0,0.231,0.22,0.241,394.4,372.4,418.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.186,0.202,0.0489,0.0445,0.0538,0.002,0.0018,0.0022,0.518,0.476,0.567,0.022,0.02,0.024,23.58,23.42,23.72,0.933,0.93,0.936,0.979,0.977,0.98,0.914,0.908,0.918,42.54,40.26,45.04,41.66,39.32,44.14,0,0,0,0,0,0,0.463,0,0.071,0.23,0.77,0.23,45.2
-158119200000,1964,12,1964,3,13,7,0.343,0.0768,0.266,15498.6,95.92,95.92,92.25,2,2,2,567.1,542.7,588.3,440.1,424.7,127,118,139,0,0,0,0.224,0.205,0.244,440.1,424.7,458.2,990,990,990,966.2,966,966.2,23.8,23.8,24,0.211,0.204,0.218,0.058,0.0549,0.0616,0.0024,0.0023,0.0026,0.612,0.578,0.651,0.026,0.024,0.027,23.24,23.12,23.38,0.939,0.937,0.941,0.98,0.98,0.98,0.92,0.918,0.922,47.07,45.62,48.94,46.13,44.71,47.96,0,0,0,0,0,0,0.513,0,0.077,0.22,0.78,0.22,45.2
-157514400000,1965,1,1964,4,14,7,0.385,0.0841,0.301,16962.9,106.4,106.4,101,3,2,2.857142857142857,637,593.1,667.6,498,454.1,139,139,139,0,0,0,0.218,0.208,0.234,498,454.1,528.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.243,0.218,0.26,0.0715,0.0608,0.0815,0.003,0.0026,0.0035,0.539,0.47,0.644,0.023,0.02,0.027,23.01,22.87,23.18,0.925,0.919,0.94,0.971,0.97,0.98,0.899,0.891,0.921,36.95,32.94,48.33,35.91,31.95,47.36,0,0,0,0,0,0,0.561,0,0.084,0.22,0.78,0.22,44.1
-156909600000,1965,1,1964,4,15,7,0.435,0.0841,0.351,19584.3,120.9,120.9,116.6,3,3,3,719.1,684.5,741,580.1,545.5,139,139,139,0,0,0,0.194,0.188,0.203,580.1,545.5,602,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.29,0.27,0.302,0.102,0.0882,0.111,0.0044,0.0038,0.0048,0.657,0.592,0.698,0.028,0.025,0.03,22.57,22.44,22.77,0.931,0.927,0.933,0.976,0.971,0.979,0.908,0.9,0.913,39.82,37.65,41.19,38.86,36.56,40.31,0,0,0,0,0,0,0.648,0,0.084,0.19,0.81,0.19,45
-156304800000,1965,1,1964,4,16,7,0.468,0.0841,0.384,21319.8,131.2,131.2,126.9,3,3,3,773.4,745.4,797.9,634.4,606.4,139,139,139,0,0,0,0.18,0.174,0.186,634.4,606.4,658.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.321,0.305,0.334,0.12,0.112,0.128,0.0052,0.0048,0.0056,0.758,0.706,0.803,0.033,0.031,0.035,22.25,22.1,22.41,0.936,0.933,0.938,0.98,0.979,0.98,0.917,0.914,0.919,43.17,41.47,44.64,42.3,40.61,43.74,0,0,0,0,0,0,0.705,0,0.084,0.18,0.82,0.18,45.6
-155700000000,1965,1,1964,4,17,7,0.503,0.0841,0.419,23011.6,141.4,141.4,137,3,3,3,831.6,797.9,858,692.6,658.9,139,139,139,0,0,0,0.167,0.162,0.174,692.6,658.9,719,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.354,0.334,0.369,0.139,0.128,0.149,0.0061,0.0056,0.0066,0.87,0.803,0.924,0.038,0.035,0.041,21.9,21.74,22.1,0.94,0.938,0.941,0.98,0.98,0.98,0.921,0.919,0.922,46.59,44.64,48.09,45.66,43.74,47.13,0,0,0,0,0,0,0.761,0,0.084,0.17,0.83,0.17,45.7
-155095200000,1965,2,1964,5,18,7,0.55,0.0829,0.467,24984.4,153.4,153.4,148.7,4,3,3.7142857142857144,909.7,863.8,941.1,772.7,726.8,137,137,137,0,0,0,0.151,0.146,0.159,772.7,726.8,804.1,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.413,0.371,0.441,0.177,0.153,0.193,0.0079,0.0068,0.0087,0.906,0.838,0.96,0.04,0.037,0.042,21.55,21.42,21.71,0.934,0.929,0.942,0.975,0.971,0.98,0.911,0.902,0.923,41.61,37.75,48.99,40.59,36.66,48.01,0,0,0,0,0,0,0.826,0,0.083,0.15,0.85,0.15,45.4
-154490400000,1965,2,1964,5,19,7,0.6,0.0829,0.517,27202.1,165.4,165.4,161.9,4,4,4,992.6,964.9,1015,855.6,827.9,137,137,137,0,0,0,0.138,0.135,0.142,855.6,827.9,877.5,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.488,0.463,0.509,0.234,0.212,0.252,0.011,0.0095,0.011,1.05,0.979,1.1,0.047,0.044,0.05,21.09,20.95,21.26,0.935,0.934,0.936,0.979,0.977,0.98,0.915,0.912,0.917,41.35,40.3,42.2,40.48,39.36,41.36,0,0,0,0,0,0,0.9,0,0.083,0.14,0.86,0.14,45.3
-153885600000,1965,2,1964,5,20,7,0.653,0.0829,0.57,29393.6,183.2,183.2,175,4,4,4,1080,1035,1140,943.2,898.3,137,137,137,0,0,0,0.127,0.12,0.132,943.2,898.3,1003,990,990,990,968.2,968,968.3,21.8,21.7,22,0.571,0.528,0.637,0.305,0.269,0.354,0.014,0.012,0.016,1.27,1.15,1.44,0.058,0.052,0.066,20.58,20.22,20.84,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,44.63,43,46.74,43.74,42.14,45.81,0,0,0,0,0,0,0.972,0,0.083,0.13,0.87,0.13,45
-153280800000,1965,2,1964,5,21,7,0.764,0.0829,0.653,31965.7,193.8,193.8,190.3,4,4,4,1263,1164,1406,1126,1027,137,137,137,46.29,0,169,0.109,0.0975,0.118,1080,1027,1100,990,990,990,968.7,968.4,969.2,21.3,20.8,21.6,0.77,0.672,0.849,0.454,0.385,0.48,0.021,0.018,0.023,1.74,1.52,1.86,0.082,0.071,0.09,19.53,18.96,20.06,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,48.54,47.48,49.45,47.57,46.53,48.46,0,0,0,0,0,0,1.06,0,0.111,0.11,0.85,0.15,41.8
-152676000000,1965,3,1964,6,22,7,1.05,0.111,0.665,29540.4,184.9,184.9,175.8,4,4,4,1735,1479,2009,1552,1296,183,183,183,451.6,196,726,0.107,0.0911,0.124,1100,1100,1100,990,990,990,970.2,969.4,971.1,19.8,18.9,20.6,0.913,0.879,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.89,1.94,0.098,0.092,0.1,17.83,16.94,18.69,0.933,0.928,0.936,0.98,0.98,0.98,0.914,0.91,0.917,44.86,42.41,47.18,43.96,41.56,46.24,0,0,0,0,0,0,0.977,0,0.385,0.11,0.63,0.37,28.1
-152071200000,1965,3,1964,6,23,7,1.35,0.111,0.665,26885.8,165.1,165.1,160,4,4,4,2237,2054,2398,2054,1871,183,183,183,954.1,771,1115,0.082,0.0763,0.0891,1100,1100,1100,990,990,990,971.7,971.2,972.1,18.3,17.9,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.39,16,16.83,0.926,0.924,0.928,0.978,0.976,0.98,0.905,0.901,0.909,40.91,39.86,42.12,40.01,38.89,41.27,0,0,0,0,0,0,0.889,0,0.685,0.082,0.49,0.51,19.9
