datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-22644000000,1969,4,1968,7,28,7,4.47,0.22,0.665,0,0,0,0,4,4,4,7396,7058,7845,7032,6694,364,364,364,5932,5594,6381,0.0493,0.0464,0.0516,1100,1100,1100,990.21,990.17,990.28,980.7,980.3,981.1,9.55,9.2,9.83,0.849,0.828,0.861,0.48,0.48,0.48,0.05,0.049,0.052,1.86,1.84,1.88,0.2,0.19,0.2,7.685,7.356,7.953,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.805,0.049,0.15,0.85,0
-22039200000,1969,4,1968,7,29,7,3.87,0.22,0.665,0,0,0,0,4,4,4,6394,5967,6871,6030,5603,364,364,364,4930,4503,5407,0.057,0.053,0.061,1100,1100,1100,990.12,990.09,990.16,979.5,979,980.1,10.6,10,11.1,0.882,0.867,0.894,0.48,0.48,0.48,0.045,0.043,0.048,1.9,1.88,1.91,0.18,0.17,0.19,8.687,8.146,9.176,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.205,0.057,0.17,0.83,0
-21434400000,1969,4,1968,7,30,7,3.29,0.212,0.665,6707.76,93.78,93.78,39.93,4,4,4,5440,5127,5759,5090,4787,350.3,340,364,3990,3687,4295,0.0644,0.0624,0.0663,1100,1100,1100,990.04,990.02,990.07,978.2,977.7,978.7,11.9,11.4,12.3,0.91,0.901,0.92,0.48,0.48,0.48,0.041,0.039,0.042,1.93,1.92,1.93,0.16,0.16,0.17,9.929,9.473,10.38,0.37,0,0.864,0.416,0,0.97,0.359,0,0.838,10.29,0,24.17,9.982,0,23.45,0,0,4,0,0,0.571,0.222,0.571,2.625,0.064,0.2,0.8,2.04
-20829600000,1969,5,1968,8,31,7,2.75,0.206,0.665,17274.4,109.6,109.6,102.8,4,4,4,4551,4155,5009,4211,3815,340,340,340,3111,2715,3569,0.075,0.0679,0.0818,1100,1100,1100,990,990,990.01,976.7,976,977.5,13.3,12.5,14,0.926,0.924,0.926,0.48,0.48,0.48,0.036,0.034,0.038,1.94,1.94,1.94,0.15,0.14,0.16,11.37,10.55,12.1,0.864,0.864,0.866,0.97,0.97,0.97,0.838,0.838,0.84,26.5,24.56,28.25,25.71,23.83,27.4,0,0,0,0,0,0,0.571,0,2.085,0.075,0.24,0.76,6.28
-20224800000,1969,5,1968,8,32,7,2.26,0.206,0.665,20130.6,127.9,127.9,119.8,4,4,4,3730,3405,4067,3390,3065,340,340,340,2290,1965,2627,0.0915,0.0836,0.0999,1100,1100,1100,990,990,990,975.1,974.4,975.8,14.9,14.2,15.6,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.034,1.94,1.94,1.94,0.13,0.12,0.14,12.95,12.26,13.64,0.884,0.869,0.896,0.97,0.97,0.97,0.857,0.843,0.869,30.88,28.74,32.97,29.96,27.88,31.98,0,0,0,0,0,0,0.666,0,1.595,0.091,0.29,0.71,8.91
-19620000000,1969,5,1968,8,33,7,1.89,0.206,0.665,22644.4,140,140,134.8,4,4,4,3133,2934,3366,2793,2594,340,340,340,1692,1494,1926,0.109,0.101,0.116,1100,1100,1100,990,990,990,973.8,973.4,974.3,16.2,15.7,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.24,13.72,14.71,0.904,0.897,0.91,0.97,0.97,0.97,0.877,0.871,0.883,34.74,33.21,36.09,33.7,32.22,35,0,0,0,0,0,0,0.749,0,1.225,0.11,0.35,0.65,12
-19015200000,1969,5,1968,8,34,7,1.61,0.198,0.665,24800.5,152.9,152.9,147.6,4,4,4,2665,2487,2874,2337,2217,328.1,257,340,1236,1117,1434,0.123,0.103,0.133,1100,1100,1100,990,990,990,972.7,972.3,973.2,17.3,16.8,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.35,14.85,15.78,0.917,0.911,0.922,0.972,0.97,0.974,0.891,0.884,0.898,37.97,36.5,39.23,36.91,35.4,38.22,0,0,0,0,0,0,0.82,0,0.945,0.12,0.41,0.59,15.4
-18410400000,1969,6,1968,9,35,7,1.4,0.155,0.665,26510.9,161.8,161.8,157.8,4,4,4,2317,2173,2445,2060,1916,257,257,257,959.7,816,1088,0.111,0.105,0.118,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.19,15.88,16.54,0.925,0.923,0.927,0.977,0.975,0.979,0.903,0.9,0.907,40.38,39.52,41.33,39.45,38.53,40.46,0,0,0,0,0,0,0.877,0,0.735,0.11,0.48,0.52,18.9
-17805600000,1969,6,1968,9,36,7,1.2,0.171,0.665,28141.2,173,173,167.5,4,4,4,1979,1812,2122,1696,1519,282.7,257,293,595.9,419,765,0.144,0.121,0.162,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.05,16.66,17.57,0.929,0.927,0.932,0.98,0.98,0.98,0.91,0.908,0.913,42.73,41.67,44.14,41.88,40.82,43.26,0,0,0,0,0,0,0.931,0,0.535,0.14,0.55,0.45,23.5
-17200800000,1969,6,1968,9,37,7,1.01,0.177,0.665,29877.9,181.5,181.5,177.8,4,4,4,1675,1571,1775,1382,1278,293,293,293,281.6,178,382,0.175,0.165,0.186,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.921,0.913,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.93,1.94,0.097,0.095,0.099,18.01,17.69,18.36,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.914,0.916,45.37,44.47,46.29,44.46,43.58,45.37,0,0,0,0,0,0,0.988,0,0.345,0.18,0.66,0.34,29.6
-16596000000,1969,6,1968,9,38,7,0.874,0.177,0.659,31072.9,187.3,187.3,185,4,4,4,1445,1339,1546,1152,1046,293,293,293,61.43,0,153,0.203,0.189,0.219,1090,1046,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.851,0.759,0.913,0.467,0.41,0.48,0.023,0.02,0.024,1.84,1.65,1.93,0.089,0.079,0.095,18.85,18.44,19.38,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.92,47.18,46.51,47.78,46.24,45.58,46.83,0,0,0,0,0,0,1.03,0,0.215,0.2,0.75,0.25,35.6
-15991200000,1969,6,1968,9,39,7,0.754,0.158,0.596,29690.8,181.1,181.1,176.7,4,4,4,1246,1200,1312,985.2,943.8,261.3,256,293,0,0,0,0.209,0.201,0.223,985.2,943.8,1020,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.661,0.599,0.72,0.341,0.305,0.376,0.016,0.014,0.018,1.43,1.3,1.55,0.067,0.06,0.074,19.89,19.56,20.17,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,45.08,43.78,46.21,44.18,42.9,45.28,0,0,0,0,0,0,0.982,0,0.158,0.21,0.79,0.21,39.4
-15386400000,1969,7,1968,10,40,7,0.677,0.155,0.522,26770.7,169.8,169.8,159.3,4,4,4,1119,1055,1187,862.9,799.1,256,256,256,0,0,0,0.229,0.216,0.243,862.9,799.1,931.1,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.525,0.467,0.588,0.24,0.19,0.295,0.011,0.0086,0.014,1.1,0.939,1.27,0.05,0.043,0.059,20.63,20.25,20.99,0.935,0.931,0.937,0.977,0.972,0.98,0.913,0.905,0.919,40.77,38.29,43.32,39.84,37.23,42.46,0,0,0,0,0,0,0.885,0,0.155,0.23,0.77,0.23,39.5
-14781600000,1969,7,1968,10,41,7,0.605,0.155,0.45,23739.6,145.4,145.4,141.3,4,3,3.2857142857142856,999.7,964.9,1035,743.7,708.9,256,256,256,0,0,0,0.256,0.247,0.265,743.7,708.9,779.3,990,990,990,967.9,967.8,968,22.1,22,22.2,0.416,0.384,0.449,0.162,0.144,0.18,0.0073,0.0065,0.0082,0.954,0.878,1.03,0.043,0.04,0.047,21.16,21.05,21.32,0.937,0.929,0.941,0.977,0.97,0.98,0.916,0.901,0.923,44.65,37.08,48.62,43.66,35.97,47.65,0,0,0,0,0,0,0.785,0,0.155,0.26,0.74,0.26,39.2
-14176800000,1969,7,1968,10,42,7,0.55,0.155,0.396,21394.4,134.7,134.7,127.3,3,3,3,910,871.9,953.8,654,615.9,256,256,256,0,0,0,0.282,0.268,0.294,654,615.9,697.8,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.348,0.327,0.374,0.126,0.115,0.139,0.0056,0.0051,0.0063,0.812,0.739,0.896,0.036,0.033,0.04,21.65,21.39,21.87,0.937,0.934,0.939,0.98,0.978,0.98,0.917,0.914,0.92,43.33,41.13,45.82,42.45,40.24,44.91,0,0,0,0,0,0,0.707,0,0.154,0.28,0.72,0.28,38.9
-13572000000,1969,7,1968,10,43,7,0.5,0.141,0.359,19636.8,122,122,116.9,3,3,3,826.1,790.3,858,593.2,571.5,232.9,202,256,0,0,0,0.281,0.247,0.309,593.2,571.5,615.2,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.311,0.301,0.32,0.107,0.0986,0.115,0.0047,0.0043,0.005,0.695,0.657,0.733,0.03,0.029,0.032,22.1,21.95,22.26,0.932,0.929,0.934,0.976,0.973,0.979,0.909,0.904,0.915,39.92,38.42,41.51,38.96,37.36,40.65,0,0,0,0,0,0,0.649,0,0.141,0.28,0.72,0.28,39.3
-12967200000,1969,8,1968,11,44,7,0.454,0.122,0.332,18299.5,113.9,113.9,108.9,3,3,3,750.6,725.1,776.2,548.6,523.1,202,202,202,0,0,0,0.269,0.26,0.279,548.6,523.1,574.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.283,0.268,0.297,0.0894,0.0792,0.0997,0.0039,0.0034,0.0043,0.609,0.562,0.656,0.026,0.024,0.029,22.49,22.34,22.64,0.927,0.924,0.93,0.971,0.97,0.974,0.9,0.896,0.905,37.38,35.77,38.98,36.31,34.7,37.96,0,0,0,0,0,0,0.605,0,0.122,0.27,0.73,0.27,40.3
-12362400000,1969,8,1968,11,45,7,0.414,0.122,0.292,16348.9,104.1,104.1,97.32,3,2,2.7142857142857144,685.1,650.5,725.1,483.1,448.5,202,202,202,0,0,0,0.295,0.279,0.311,483.1,448.5,523.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.245,0.226,0.268,0.0674,0.0597,0.0792,0.0029,0.0025,0.0034,0.555,0.495,0.668,0.024,0.021,0.029,22.8,22.64,22.87,0.926,0.919,0.94,0.973,0.97,0.98,0.901,0.892,0.922,37.9,33.17,48.32,36.9,32.17,47.36,0,0,0,0,0,0,0.541,0,0.122,0.29,0.71,0.29,39.5
-11757600000,1969,8,1968,11,46,7,0.377,0.122,0.255,14688,91.28,91.28,87.43,2,2,2,624.2,593.1,643.9,422.2,391.1,202,202,202,0,0,0,0.324,0.314,0.341,422.2,391.1,441.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.213,0.201,0.222,0.0544,0.0482,0.0584,0.0023,0.002,0.0025,0.583,0.52,0.626,0.025,0.022,0.027,23.02,22.9,23.21,0.936,0.932,0.939,0.98,0.979,0.98,0.917,0.913,0.92,44.61,41.49,46.57,43.71,40.63,45.64,0,0,0,0,0,0,0.486,0,0.122,0.32,0.68,0.32,39
-11152800000,1969,8,1968,11,47,7,0.346,0.122,0.223,12863.6,80.24,80.24,76.57,2,2,2,571.4,554.6,588.3,369.4,352.6,202,202,202,0,0,0,0.353,0.343,0.364,369.4,352.6,386.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.193,0.188,0.199,0.0439,0.0405,0.0473,0.0018,0.0017,0.002,0.479,0.448,0.511,0.02,0.019,0.021,23.35,23.24,23.46,0.929,0.926,0.932,0.974,0.971,0.978,0.905,0.899,0.911,39.28,37.56,41.01,38.28,36.46,40.12,0,0,0,0,0,0,0.425,0,0.123,0.35,0.64,0.36,37.2
-10548000000,1969,9,1968,12,48,7,0.321,0.0883,0.232,13560.4,84.48,84.48,80.72,2,2,2,530.2,512.2,548.2,384.2,366.2,146,146,146,0,0,0,0.275,0.266,0.285,384.2,366.2,402.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.193,0.187,0.2,0.0468,0.0432,0.0504,0.002,0.0018,0.0021,0.502,0.467,0.536,0.021,0.019,0.022,23.51,23.4,23.63,0.931,0.929,0.934,0.978,0.975,0.98,0.911,0.905,0.915,41.26,39.4,43.1,40.36,38.4,42.24,0,0,0,0,0,0,0.448,0,0.089,0.28,0.72,0.28,42.2
-9943200000,1969,9,1968,12,49,7,0.299,0.0883,0.211,12269.6,75.66,75.66,73.03,2,2,2,495,485.3,507,349,339.3,146,146,146,0,0,0,0.295,0.288,0.301,349,339.3,361,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.181,0.178,0.185,0.0398,0.0379,0.0422,0.0016,0.0016,0.0017,0.436,0.419,0.458,0.018,0.017,0.019,23.74,23.66,23.8,0.926,0.924,0.928,0.971,0.97,0.974,0.899,0.896,0.903,37.6,36.58,38.86,36.52,35.48,37.83,0,0,0,0,0,0,0.406,0,0.088,0.3,0.71,0.29,41
-9338400000,1969,9,1968,12,50,7,0.284,0.0883,0.196,11380.4,70.14,70.14,67.74,2,2,2,469.6,456.4,481.3,323.6,310.4,146,146,146,0,0,0,0.311,0.303,0.32,323.6,310.4,335.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.172,0.167,0.176,0.0347,0.0321,0.0371,0.0014,0.0013,0.0015,0.392,0.37,0.412,0.016,0.015,0.017,23.89,23.82,23.98,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.896,34.92,33.52,36.16,33.87,32.51,35.07,0,0,0,0,0,0,0.376,0,0.088,0.31,0.69,0.31,40.1
-8733600000,1969,9,1968,12,51,7,0.269,0.0883,0.181,10508.4,64.06,64.06,62.55,2,2,2,444.5,438.5,451.8,298.5,292.5,146,146,146,0,0,0,0.329,0.323,0.333,298.5,292.5,305.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.163,0.161,0.166,0.0297,0.0285,0.0312,0.0012,0.0012,0.0013,0.35,0.341,0.362,0.014,0.014,0.015,24.05,24,24.09,0.916,0.915,0.917,0.97,0.97,0.97,0.889,0.887,0.89,32.24,31.61,33.02,31.28,30.66,32.03,0,0,0,0,0,0,0.348,0,0.088,0.33,0.67,0.33,39.1
-8128800000,1969,9,1968,12,52,7,0.259,0.0771,0.182,10609.1,65.22,65.22,63.15,2,2,2,427.7,422.2,435.1,300.2,289.1,127.4,120,146,0,0,0,0.298,0.279,0.336,300.2,289.1,309.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.162,0.16,0.165,0.03,0.0278,0.032,0.0012,0.0011,0.0013,0.352,0.335,0.367,0.014,0.014,0.015,24.12,24.1,24.15,0.916,0.914,0.918,0.97,0.97,0.97,0.889,0.887,0.891,32.55,31.24,33.62,31.57,30.3,32.61,0,0,0,0,0,0,0.351,0,0.077,0.3,0.7,0.3,41
-7524000000,1969,10,1969,1,1,7,0.258,0.0726,0.185,10829.2,65.22,65.22,64.46,2,2,2,426.1,422.2,429.8,306.1,302.2,120,120,120,0,0,0,0.282,0.279,0.284,306.1,302.2,309.8,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.164,0.162,0.165,0.0312,0.0304,0.032,0.0013,0.0012,0.0013,0.361,0.354,0.367,0.015,0.014,0.015,24.12,24.1,24.15,0.918,0.917,0.918,0.97,0.97,0.97,0.89,0.889,0.891,33.23,32.81,33.62,32.23,31.82,32.61,0,0,0,0,0,0,0.358,0,0.073,0.28,0.72,0.28,42
-6919200000,1969,10,1969,1,2,7,0.269,0.0726,0.196,11478.4,69.78,69.78,68.32,2,2,2,444.7,435.1,451.8,324.7,315.1,120,120,120,0,0,0,0.27,0.266,0.276,324.7,315.1,331.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.17,0.167,0.173,0.0349,0.033,0.0364,0.0014,0.0014,0.0015,0.392,0.375,0.404,0.016,0.015,0.017,24.01,23.96,24.07,0.921,0.919,0.923,0.97,0.97,0.97,0.894,0.892,0.895,35.22,34.19,35.97,34.16,33.16,34.89,0,0,0,0,0,0,0.38,0,0.073,0.27,0.73,0.27,42.7
-6314400000,1969,10,1969,1,3,7,0.278,0.0726,0.206,12014.1,73.44,73.44,71.51,2,2,2,460.1,451.8,469.1,340.1,331.8,120,120,120,0,0,0,0.261,0.256,0.266,340.1,331.8,349.1,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.176,0.173,0.179,0.038,0.0364,0.0398,0.0016,0.0015,0.0016,0.418,0.404,0.434,0.017,0.017,0.018,23.91,23.85,23.96,0.924,0.923,0.926,0.97,0.97,0.971,0.897,0.895,0.899,36.85,35.97,37.8,35.76,34.89,36.72,0,0,0,0,0,0,0.397,0,0.072,0.26,0.74,0.26,43.2
-5709600000,1969,10,1969,1,4,7,0.29,0.0715,0.219,12809.1,80.07,80.07,76.24,2,2,2,479.9,469.1,492.5,361.6,349.1,118.3,114,120,0,0,0,0.247,0.231,0.256,361.6,349.1,378.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.183,0.179,0.189,0.0423,0.0398,0.0457,0.0017,0.0016,0.0019,0.457,0.434,0.488,0.019,0.018,0.02,23.78,23.7,23.85,0.928,0.926,0.931,0.974,0.971,0.978,0.904,0.899,0.91,39.13,37.8,40.93,38.12,36.72,40.04,0,0,0,0,0,0,0.424,0,0.071,0.25,0.76,0.24,44.2
-5104800000,1969,11,1969,2,5,7,0.303,0.0689,0.234,13767,82.31,82.31,81.95,2,2,2,501.1,496.9,502.8,387.1,382.9,114,114,114,0,0,0,0.228,0.227,0.229,387.1,382.9,388.8,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.192,0.19,0.192,0.0474,0.0466,0.0478,0.002,0.0019,0.002,0.504,0.496,0.507,0.021,0.021,0.021,23.64,23.63,23.67,0.932,0.931,0.932,0.98,0.979,0.98,0.913,0.912,0.914,41.82,41.39,42,40.97,40.52,41.16,0,0,0,0,0,0,0.455,0,0.069,0.23,0.77,0.23,45.4
-4500000000,1969,11,1969,2,6,7,0.31,0.0689,0.241,14137.7,84.86,84.86,84.15,2,2,2,511.9,507,515.4,397.9,393,114,114,114,0,0,0,0.223,0.221,0.225,397.9,393,401.4,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.195,0.194,0.197,0.0496,0.0486,0.0503,0.0021,0.002,0.0021,0.525,0.515,0.532,0.022,0.021,0.022,23.57,23.55,23.6,0.934,0.933,0.934,0.98,0.98,0.98,0.915,0.914,0.915,42.94,42.43,43.29,42.08,41.58,42.43,0,0,0,0,0,0,0.468,0,0.069,0.22,0.78,0.22,45.6
-3895200000,1969,11,1969,2,7,7,0.331,0.0689,0.262,15324.4,95.61,95.61,91.22,2,2,2,547.7,515.4,570.2,433.7,401.4,114,114,114,0,0,0,0.208,0.2,0.221,433.7,401.4,456.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.208,0.197,0.217,0.0567,0.0503,0.0612,0.0024,0.0021,0.0026,0.598,0.532,0.646,0.025,0.022,0.027,23.34,23.19,23.55,0.938,0.934,0.94,0.98,0.98,0.98,0.919,0.915,0.922,46.54,43.29,48.78,45.61,42.43,47.8,0,0,0,0,0,0,0.507,0,0.069,0.21,0.79,0.21,46.3
-3290400000,1969,11,1969,2,8,7,0.387,0.0689,0.318,17910.7,115.3,115.3,106.6,3,3,3,640.5,588.3,684.5,526.5,474.3,114,114,114,0,0,0,0.179,0.167,0.194,526.5,474.3,570.5,990,990,990,966.5,966.2,966.6,23.5,23.4,23.8,0.257,0.227,0.282,0.0819,0.0649,0.0982,0.0035,0.0027,0.0042,0.558,0.469,0.636,0.024,0.02,0.027,22.98,22.73,23.28,0.925,0.919,0.93,0.971,0.97,0.975,0.899,0.891,0.906,36.58,33.18,39.42,35.54,32.18,38.42,0,0,0,0,0,0,0.592,0,0.069,0.18,0.82,0.18,46.3
-2685600000,1969,12,1969,3,9,7,0.424,0.0762,0.348,19477.4,121.6,121.6,115.9,3,3,3,701.3,684.5,729.9,575.3,558.5,126,126,126,0,0,0,0.18,0.173,0.184,575.3,558.5,603.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.286,0.277,0.303,0.1,0.0934,0.111,0.0043,0.004,0.0048,0.647,0.616,0.7,0.028,0.026,0.03,22.65,22.48,22.75,0.93,0.929,0.933,0.975,0.973,0.979,0.907,0.904,0.914,39.63,38.57,41.41,38.65,37.53,40.55,0,0,0,0,0,0,0.644,0,0.076,0.18,0.82,0.18,45.9
-2080800000,1969,12,1969,3,10,7,0.466,0.0762,0.39,21687.2,133.8,133.8,129.1,3,3,3,771,741,797.9,645,615,126,126,126,0,0,0,0.164,0.158,0.17,645,615,671.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.326,0.309,0.341,0.124,0.114,0.132,0.0054,0.0049,0.0057,0.777,0.721,0.828,0.034,0.031,0.036,22.24,22.08,22.42,0.937,0.934,0.938,0.98,0.98,0.98,0.918,0.916,0.92,43.91,42.11,45.52,43.03,41.26,44.61,0,0,0,0,0,0,0.717,0,0.076,0.16,0.84,0.16,46.5
-1476000000,1969,12,1969,3,11,7,0.498,0.0762,0.422,23221.1,143.8,143.8,138.2,3,3,3,824,797.9,858,698,671.9,126,126,126,0,0,0,0.153,0.147,0.158,698,671.9,732,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.357,0.341,0.378,0.141,0.132,0.156,0.0062,0.0057,0.0069,0.881,0.828,0.955,0.039,0.036,0.042,21.92,21.71,22.08,0.94,0.938,0.942,0.98,0.98,0.98,0.921,0.92,0.923,47.01,45.52,48.93,46.07,44.61,47.95,0,0,0,0,0,0,0.768,0,0.076,0.15,0.85,0.15,46.6
-871200000,1969,12,1969,3,12,7,0.533,0.0762,0.456,24503.9,150.2,150.2,145.9,4,3,3.7142857142857144,880.7,858,910,754.7,732,126,126,126,0,0,0,0.143,0.138,0.147,754.7,732,784,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.399,0.378,0.426,0.167,0.156,0.182,0.0074,0.0069,0.0081,0.871,0.8,0.955,0.039,0.035,0.042,21.71,21.58,21.81,0.932,0.927,0.942,0.974,0.97,0.98,0.908,0.899,0.923,40.94,36.99,48.93,39.89,35.88,47.95,0,0,0,0,0,0,0.81,0,0.077,0.14,0.86,0.14,46
-266400000,1969,12,1969,3,13,7,0.558,0.0845,0.473,25119.1,151.8,151.8,149.5,4,4,4,922.3,919.2,941.1,782.6,769.2,139.7,126,150,0,0,0,0.151,0.137,0.163,782.6,769.2,793.2,990,990,990,967.6,967.6,967.7,22.4,22.3,22.4,0.428,0.418,0.438,0.181,0.175,0.187,0.0081,0.0078,0.0083,0.88,0.854,0.9,0.039,0.038,0.04,21.53,21.44,21.57,0.93,0.929,0.931,0.973,0.971,0.974,0.905,0.902,0.907,38.43,37.79,38.98,37.38,36.71,37.96,0,0,0,0,0,0,0.831,0,0.085,0.15,0.85,0.15,45
338400000,1970,1,1969,4,14,7,0.601,0.0907,0.51,26782.3,167.5,167.5,159.4,4,4,4,993.3,964.9,1044,843.3,814.9,150,150,150,0,0,0,0.151,0.144,0.155,843.3,814.9,893.8,990,990,990,967.9,967.8,968,22.1,22,22.2,0.486,0.46,0.532,0.225,0.202,0.265,0.01,0.0091,0.012,1.02,0.955,1.15,0.046,0.043,0.052,21.11,20.81,21.29,0.934,0.933,0.937,0.977,0.975,0.98,0.913,0.91,0.918,40.77,39.67,42.72,39.85,38.69,41.87,0,0,0,0,0,0,0.886,0,0.091,0.15,0.85,0.15,44.6
943200000,1970,1,1969,4,15,7,0.696,0.0907,0.605,30558.2,190.7,190.7,181.9,4,4,4,1150,1073,1222,1000,922.8,150,150,150,0,0,0,0.131,0.123,0.14,1000,922.8,1072,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.653,0.558,0.752,0.363,0.288,0.444,0.017,0.013,0.021,1.46,1.22,1.7,0.068,0.056,0.08,20.17,19.7,20.65,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,46.4,43.81,48.64,45.47,42.93,47.67,0,0,0,0,0,0,1.01,0,0.091,0.13,0.87,0.13,43.9
1548000000,1970,1,1969,4,16,7,0.821,0.0907,0.665,31834.3,193.6,193.6,189.5,4,4,4,1358,1250,1479,1208,1100,150,150,150,108,0,229,0.111,0.101,0.12,1100,1100,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.837,0.792,0.89,0.48,0.48,0.48,0.023,0.023,0.023,1.85,1.81,1.9,0.088,0.085,0.093,19.12,18.68,19.51,0.937,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,48.34,47.15,49.38,47.37,46.21,48.39,0,0,0,0,0,0,1.05,0,0.156,0.11,0.81,0.19,38.8
2152800000,1970,1,1969,4,17,7,1,0.0948,0.665,30008.2,183.6,183.6,178.6,4,4,4,1655,1513,1780,1498,1363,156.7,150,197,398.1,263,494,0.0947,0.086,0.111,1100,1100,1100,990,990,990,970,969.5,970.4,20,19.6,20.5,0.911,0.895,0.926,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.91,1.94,0.096,0.093,0.099,18.09,17.67,18.56,0.934,0.932,0.936,0.98,0.98,0.98,0.915,0.914,0.917,45.57,44.42,46.84,44.66,43.54,45.91,0,0,0,0,0,0,0.992,0,0.335,0.095,0.67,0.33,30
2757600000,1970,2,1969,5,18,7,1.21,0.119,0.665,28065.9,172.1,172.1,167.1,4,4,4,1994,1839,2149,1797,1642,197,197,197,696.9,542,852,0.099,0.0917,0.107,1100,1100,1100,990,990,990,971,970.6,971.5,19,18.5,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.01,16.6,17.48,0.929,0.927,0.931,0.98,0.979,0.98,0.91,0.908,0.913,42.62,41.49,43.9,41.76,40.63,43.02,0,0,0,0,0,0,0.928,0,0.545,0.098,0.55,0.45,23.2
3362400000,1970,2,1969,5,19,7,1.5,0.119,0.665,25669.6,160.5,160.5,152.8,4,4,4,2488,2220,2854,2291,2023,197,197,197,1191,923,1557,0.0797,0.069,0.0887,1100,1100,1100,990,990,990,972.3,971.6,973.2,17.7,16.8,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.78,14.9,16.43,0.921,0.912,0.926,0.974,0.97,0.978,0.897,0.885,0.906,39.2,36.64,41.02,38.2,35.54,40.13,0,0,0,0,0,0,0.849,0,0.835,0.079,0.44,0.56,17.1
3967200000,1970,2,1969,5,20,7,2.16,0.119,0.665,20787.6,138.7,138.7,123.7,4,4,4,3574,2982,4087,3377,2785,197,197,197,2277,1685,2790,0.0558,0.0482,0.0661,1100,1100,1100,990,990,990,974.8,973.5,975.8,15.2,14.2,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.029,0.034,1.94,1.94,1.94,0.13,0.12,0.14,13.29,12.22,14.59,0.889,0.869,0.909,0.97,0.97,0.97,0.862,0.843,0.881,31.89,28.63,35.75,30.93,27.77,34.67,0,0,0,0,0,0,0.687,0,1.495,0.055,0.31,0.69,9.62
4572000000,1970,2,1969,5,21,7,2.7,0.129,0.665,17508.2,109.3,109.3,104.2,4,4,4,4465,4166,4716,4251,3969,213.9,197,315,3152,2869,3361,0.0478,0.0423,0.0668,1100,1100,1100,990,990,990,976.5,976,977,13.5,13,14,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.034,0.037,1.94,1.94,1.94,0.14,0.14,0.15,11.53,11.07,12.07,0.864,0.864,0.865,0.97,0.97,0.97,0.838,0.838,0.839,26.86,25.78,28.18,26.05,25.01,27.34,0,0,0,0,0,0,0.579,0,2.035,0.048,0.25,0.75,6.48
5176800000,1970,3,1969,6,22,7,2.89,0.191,0.665,16655.6,100.3,100.3,99.14,4,4,4,4770,4699,4854,4455,4384,315,315,315,3355,3284,3439,0.066,0.0649,0.067,1100,1100,1100,990,990,990,977.1,977,977.2,12.9,12.8,13,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.037,0.038,1.94,1.94,1.94,0.15,0.15,0.15,10.97,10.82,11.1,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.55,25.19,25.86,24.79,24.44,25.08,0,0,0,0,0,0,0.551,0,2.225,0.066,0.23,0.77,5.76
5781600000,1970,3,1969,6,23,7,2.98,0.191,0.665,16213.9,97.46,97.46,96.51,4,4,4,4929,4872,4991,4614,4557,315,315,315,3514,3457,3576,0.0639,0.0631,0.0647,1100,1100,1100,990,990,990,977.4,977.3,977.5,12.6,12.5,12.7,0.926,0.926,0.926,0.48,0.48,0.48,0.038,0.038,0.038,1.94,1.94,1.94,0.15,0.15,0.16,10.68,10.57,10.78,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.87,24.61,25.12,24.13,23.87,24.36,0,0,0,0,0,0,0.536,0,2.315,0.064,0.22,0.78,5.44
6386400000,1970,3,1969,6,24,7,2.95,0.191,0.665,16365.7,99.75,99.75,97.41,4,4,4,4875,4734,4944,4560,4419,315,315,315,3460,3319,3529,0.0646,0.0637,0.0665,1100,1100,1100,990,990,990,977.3,977,977.4,12.7,12.6,13,0.926,0.926,0.926,0.48,0.48,0.48,0.038,0.037,0.038,1.94,1.94,1.94,0.15,0.15,0.15,10.78,10.65,11.04,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.11,24.81,25.71,24.35,24.07,24.94,0,0,0,0,0,0,0.541,0,2.285,0.065,0.23,0.77,5.55
6991200000,1970,3,1969,6,25,7,2.74,0.191,0.665,17304.2,106.4,106.4,103,4,4,4,4537,4329,4716,4222,4014,315,315,315,3122,2914,3301,0.0695,0.0668,0.0728,1100,1100,1100,990,990,990,976.7,976.3,977,13.3,13,13.7,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.037,1.94,1.94,1.94,0.15,0.14,0.15,11.4,11.07,11.78,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.55,25.78,27.43,25.75,25.01,26.61,0,0,0,0,0,0,0.572,0,2.075,0.07,0.24,0.76,6.32
7596000000,1970,3,1969,6,26,7,2.51,0.182,0.665,18419.5,111.5,111.5,109.6,4,4,4,4156,4067,4272,3855,3772,300.7,295,315,2755,2672,2858,0.0723,0.0708,0.0743,1100,1100,1100,990,990,990,976,975.8,976.2,14,13.8,14.2,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.034,0.035,1.94,1.94,1.94,0.14,0.14,0.14,12.09,11.88,12.26,0.866,0.864,0.869,0.97,0.97,0.97,0.84,0.838,0.843,28.26,27.67,28.74,27.41,26.84,27.88,0,0,0,0,0,0,0.609,0,1.845,0.073,0.26,0.74,7.34
8200800000,1970,4,1969,7,27,7,2.35,0.178,0.665,19506.1,119.6,119.6,116.1,4,4,4,3879,3742,4066,3584,3447,295,295,295,2484,2347,2671,0.0761,0.0726,0.0788,1100,1100,1100,990,990,990,975.4,975.1,975.8,14.6,14.2,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.64,12.26,12.93,0.878,0.869,0.884,0.97,0.97,0.97,0.851,0.843,0.858,29.92,28.74,30.82,29.03,27.88,29.9,0,0,0,0,0,0,0.645,0,1.685,0.076,0.28,0.72,8.3
8805600000,1970,4,1969,7,28,7,2.11,0.178,0.665,21131,129.3,129.3,125.8,4,4,4,3491,3349,3661,3196,3054,295,295,295,2096,1954,2266,0.0846,0.0806,0.0881,1100,1100,1100,990,990,990,974.6,974.3,975,15.4,15,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.46,13.1,13.76,0.893,0.887,0.898,0.97,0.97,0.97,0.866,0.861,0.871,32.42,31.34,33.33,31.44,30.4,32.33,0,0,0,0,0,0,0.699,0,1.445,0.084,0.32,0.68,10
9410400000,1970,4,1969,7,29,7,1.89,0.178,0.665,22652.4,140,140,134.8,4,4,4,3130,2934,3284,2835,2639,295,295,295,1735,1539,1889,0.0945,0.0898,0.101,1100,1100,1100,990,990,990,973.8,973.4,974.2,16.2,15.8,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.24,13.9,14.71,0.905,0.9,0.91,0.97,0.97,0.97,0.877,0.873,0.883,34.75,33.74,36.09,33.71,32.73,35,0,0,0,0,0,0,0.749,0,1.225,0.094,0.35,0.65,12
10015200000,1970,4,1969,7,30,7,1.64,0.173,0.665,24559.3,150.8,150.8,146.2,4,4,4,2714,2557,2874,2427,2281,286.9,276,295,1327,1181,1479,0.106,0.103,0.108,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.24,14.85,15.61,0.916,0.911,0.92,0.971,0.97,0.973,0.889,0.884,0.895,37.63,36.5,38.73,36.55,35.4,37.69,0,0,0,0,0,0,0.812,0,0.975,0.11,0.41,0.59,15
10620000000,1970,5,1969,8,31,7,1.43,0.167,0.665,26263.9,159.7,159.7,156.3,4,4,4,2368,2248,2505,2092,1972,276,276,276,992.1,872,1129,0.117,0.11,0.123,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.07,15.74,16.36,0.924,0.921,0.926,0.976,0.974,0.978,0.902,0.897,0.905,40.04,39.1,40.84,39.08,38.08,39.94,0,0,0,0,0,0,0.869,0,0.765,0.12,0.47,0.53,18.4
11224800000,1970,5,1969,8,32,7,1.24,0.167,0.665,27757.1,170.4,170.4,165.2,4,4,4,2055,1888,2220,1779,1612,276,276,276,678.7,512,844,0.135,0.124,0.146,1100,1100,1100,990,990,990,971.2,970.7,971.6,18.8,18.4,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.85,16.43,17.32,0.928,0.926,0.93,0.98,0.978,0.98,0.909,0.906,0.912,42.17,41.02,43.46,41.31,40.13,42.59,0,0,0,0,0,0,0.918,0,0.575,0.13,0.54,0.46,22.4
11829600000,1970,5,1969,8,33,7,1.05,0.167,0.665,29513.3,179.7,179.7,175.7,4,4,4,1737,1622,1856,1461,1346,276,276,276,361.1,246,480,0.159,0.149,0.17,1100,1100,1100,990,990,990,970.3,969.9,970.6,19.7,19.4,20.1,0.923,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.096,0.1,17.81,17.43,18.19,0.933,0.931,0.935,0.98,0.98,0.98,0.914,0.912,0.916,44.81,43.75,45.85,43.92,42.88,44.93,0,0,0,0,0,0,0.976,0,0.385,0.16,0.63,0.37,28.1
12434400000,1970,5,1969,8,34,7,0.911,0.167,0.665,30927,187.5,187.5,184.1,4,4,4,1506,1419,1590,1230,1143,276,276,276,130,43,214,0.183,0.174,0.194,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.874,0.835,0.913,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.85,1.93,0.092,0.089,0.095,18.61,18.3,18.93,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,46.96,46.13,47.82,46.02,45.21,46.86,0,0,0,0,0,0,1.02,0,0.246,0.18,0.73,0.27,33.9
13039200000,1970,6,1969,9,35,7,0.787,0.127,0.65,31612.3,191,191,188.2,4,4,4,1301,1235,1379,1091,1025,210,210,210,15.43,0,69,0.162,0.152,0.17,1075,1025,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.781,0.701,0.841,0.448,0.382,0.48,0.021,0.018,0.023,1.74,1.55,1.86,0.082,0.072,0.089,19.41,19.05,19.82,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.92,48,46.75,48.73,47.04,45.82,47.76,0,0,0,0,0,0,1.05,0,0.137,0.16,0.83,0.17,40.2
13644000000,1970,6,1969,9,36,7,0.695,0.127,0.568,28911.2,180.6,180.6,172.1,4,4,4,1149,1073,1212,939.2,862.8,210,210,210,0,0,0,0.183,0.173,0.196,939.2,862.8,1002,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.591,0.515,0.668,0.302,0.24,0.353,0.014,0.011,0.016,1.28,1.08,1.46,0.059,0.05,0.068,20.35,19.97,20.79,0.938,0.935,0.939,0.98,0.978,0.98,0.919,0.915,0.92,43.91,41.11,46.08,43.02,40.22,45.16,0,0,0,0,0,0,0.956,0,0.127,0.18,0.82,0.18,41.6
14248800000,1970,6,1969,9,37,7,0.608,0.127,0.481,25150.7,158.5,158.5,149.7,4,3,3.857142857142857,1005,953.8,1059,794.5,743.8,210,210,210,0,0,0,0.209,0.198,0.22,794.5,743.8,848.6,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.453,0.406,0.502,0.191,0.162,0.229,0.0086,0.0073,0.01,0.95,0.857,1.05,0.043,0.039,0.048,21.15,20.87,21.34,0.933,0.929,0.942,0.974,0.97,0.98,0.909,0.901,0.923,40.16,37.18,48.72,39.13,36.06,47.75,0,0,0,0,0,0,0.832,0,0.127,0.21,0.79,0.21,41.4
14853600000,1970,6,1969,9,38,7,0.537,0.127,0.41,22288.1,140.4,140.4,132.7,3,3,3,888.5,845.8,935.5,678.5,635.8,210,210,210,0,0,0,0.237,0.224,0.248,678.5,635.8,725.5,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.357,0.332,0.39,0.135,0.121,0.153,0.006,0.0053,0.0068,0.854,0.77,0.956,0.038,0.034,0.043,21.69,21.4,21.95,0.938,0.936,0.941,0.98,0.98,0.98,0.919,0.917,0.922,45.12,42.68,47.76,44.22,41.82,46.8,0,0,0,0,0,0,0.737,0,0.127,0.24,0.76,0.24,41.5
15458400000,1970,6,1969,9,39,7,0.473,0.117,0.356,19675.9,122.2,122.2,117.1,3,3,3,782.3,741,827.5,589.4,555,192.9,186,210,0,0,0,0.246,0.235,0.257,589.4,555,617.5,990,990,990,967,966.9,967.2,23,22.8,23.1,0.302,0.281,0.321,0.105,0.092,0.115,0.0046,0.004,0.0051,0.681,0.615,0.736,0.03,0.027,0.032,22.29,22.05,22.52,0.931,0.928,0.934,0.976,0.972,0.979,0.909,0.901,0.915,40,37.91,41.59,39.04,36.83,40.74,0,0,0,0,0,0,0.651,0,0.117,0.25,0.75,0.25,41.6
16063200000,1970,7,1969,10,40,7,0.427,0.112,0.315,17472.7,109.4,109.4,104,3,3,3,706.8,674.1,735.5,520.8,488.1,186,186,186,0,0,0,0.264,0.253,0.276,520.8,488.1,549.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.262,0.243,0.278,0.0787,0.0676,0.0898,0.0034,0.0029,0.0039,0.554,0.498,0.605,0.024,0.021,0.026,22.72,22.55,22.91,0.924,0.92,0.927,0.97,0.97,0.971,0.896,0.893,0.9,35.74,33.64,37.56,34.67,32.63,36.46,0,0,0,0,0,0,0.578,0,0.112,0.26,0.74,0.26,40.9
16668000000,1970,7,1969,10,41,7,0.386,0.112,0.274,15673.4,95.86,95.86,93.29,3,2,2.142857142857143,638.9,619.8,662,452.9,433.8,186,186,186,0,0,0,0.291,0.281,0.3,452.9,433.8,476,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.223,0.213,0.236,0.0606,0.0568,0.0652,0.0026,0.0024,0.0028,0.615,0.48,0.674,0.026,0.02,0.029,22.93,22.82,23.02,0.936,0.919,0.941,0.979,0.97,0.98,0.916,0.891,0.922,45.32,32.84,48.91,44.37,31.86,47.93,0,0,0,0,0,0,0.518,0,0.112,0.29,0.71,0.29,40.6
17272800000,1970,7,1969,10,42,7,0.359,0.134,0.226,12942.4,87.49,87.49,77.04,2,2,2,594.4,570.2,606.9,373.2,343.2,221.1,186,227,0,0,0,0.372,0.306,0.398,373.2,343.2,420.9,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.195,0.185,0.208,0.0446,0.0386,0.0542,0.0019,0.0016,0.0023,0.487,0.432,0.576,0.021,0.018,0.024,23.24,23.1,23.4,0.929,0.924,0.936,0.974,0.97,0.98,0.905,0.897,0.918,39.52,36.4,44.64,38.52,35.31,43.74,0,0,0,0,0,0,0.428,0,0.133,0.37,0.63,0.37,36.1
17877600000,1970,7,1969,10,43,7,0.338,0.13,0.208,11946.7,75.75,75.75,71.11,2,2,2,559.1,542.7,570.2,344.4,327.6,214.7,184,227,0,0,0,0.384,0.336,0.409,344.4,327.6,364.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.184,0.179,0.189,0.0389,0.0355,0.0428,0.0016,0.0015,0.0018,0.433,0.405,0.467,0.018,0.017,0.019,23.45,23.4,23.5,0.925,0.922,0.928,0.971,0.97,0.974,0.898,0.894,0.904,36.62,34.79,38.9,35.56,33.75,37.87,0,0,0,0,0,0,0.395,0,0.13,0.38,0.62,0.38,35.3
18482400000,1970,8,1969,11,44,7,0.314,0.111,0.203,11722.6,73.26,73.26,69.78,2,2,2,520,507,536.9,336,323,184,184,184,0,0,0,0.354,0.343,0.363,336,323,352.9,990,990,990,965.9,965.9,966,24.1,24,24.1,0.179,0.175,0.185,0.0372,0.0346,0.0406,0.0015,0.0014,0.0017,0.416,0.394,0.446,0.017,0.016,0.019,23.64,23.54,23.72,0.923,0.921,0.926,0.97,0.97,0.971,0.896,0.893,0.899,35.96,34.6,37.72,34.89,33.56,36.63,0,0,0,0,0,0,0.388,0,0.111,0.35,0.65,0.35,37.3
19087200000,1970,8,1969,11,45,7,0.297,0.111,0.186,10737.2,66.26,66.26,63.91,2,2,2,491.4,481.3,502.8,307.4,297.3,184,184,184,0,0,0,0.374,0.366,0.382,307.4,297.3,318.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.169,0.166,0.173,0.0315,0.0295,0.0338,0.0013,0.0012,0.0014,0.368,0.351,0.387,0.015,0.014,0.016,23.82,23.75,23.88,0.918,0.916,0.92,0.97,0.97,0.97,0.89,0.888,0.892,32.94,31.88,34.15,31.96,30.92,33.13,0,0,0,0,0,0,0.355,0,0.111,0.37,0.63,0.37,36.2
19692000000,1970,8,1969,11,46,7,0.283,0.111,0.172,9945.6,61.13,61.13,59.2,2,2,2,468.5,461.1,477.8,284.5,277.1,184,184,184,0,0,0,0.393,0.385,0.399,284.5,277.1,293.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.158,0.164,0.0269,0.0254,0.0288,0.0011,0.001,0.0012,0.331,0.32,0.346,0.014,0.013,0.014,23.96,23.9,24.01,0.913,0.911,0.915,0.97,0.97,0.97,0.886,0.884,0.888,30.52,29.72,31.51,29.6,28.83,30.56,0,0,0,0,0,0,0.329,0,0.111,0.39,0.61,0.39,35.1
20296800000,1970,8,1969,11,47,7,0.269,0.111,0.158,9116.99,56.68,56.68,54.27,2,2,2,444.8,435.1,456.4,260.8,251.1,184,184,184,0,0,0,0.414,0.403,0.423,260.8,251.1,272.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.153,0.149,0.157,0.0222,0.0202,0.0245,0.00091,0.00083,0.001,0.295,0.281,0.313,0.012,0.011,0.013,24.1,24.03,24.16,0.907,0.905,0.91,0.97,0.97,0.97,0.88,0.878,0.883,27.97,26.93,29.22,27.13,26.12,28.34,0,0,0,0,0,0,0.301,0,0.111,0.41,0.59,0.41,33.9
20901600000,1970,8,1969,11,48,7,0.254,0.0874,0.166,9695.79,60.71,60.71,57.71,2,2,2,419.8,406.7,429.8,275.2,245.8,144.6,138,184,0,0,0,0.344,0.323,0.428,275.2,245.8,289.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.147,0.158,0.025,0.0192,0.0278,0.001,0.00078,0.0011,0.314,0.273,0.334,0.013,0.011,0.014,24.2,24.14,24.27,0.911,0.903,0.914,0.97,0.97,0.97,0.884,0.876,0.887,29.75,26.34,31.29,28.86,25.55,30.36,0,0,0,0,0,0,0.321,0,0.088,0.34,0.65,0.35,38.2
21506400000,1970,9,1969,12,49,7,0.238,0.0855,0.152,8860,55.54,55.54,52.74,2,2,2,392.9,385.2,402.5,251.5,239.2,141.4,138,146,0,0,0,0.36,0.343,0.379,251.5,239.2,264.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.146,0.142,0.15,0.0203,0.0178,0.0229,0.00082,0.00072,0.00093,0.278,0.261,0.296,0.011,0.011,0.012,24.36,24.29,24.41,0.905,0.901,0.909,0.97,0.97,0.97,0.878,0.874,0.881,27.18,25.79,28.63,26.37,25.02,27.77,0,0,0,0,0,0,0.293,0,0.086,0.36,0.64,0.36,37.2
22111200000,1970,9,1969,12,50,7,0.228,0.0883,0.139,8138.42,49.47,49.47,48.44,2,1,1.8571428571428572,376.3,364,382.6,230.3,218,146,146,146,0,0,0,0.388,0.382,0.401,230.3,218,236.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.135,0.141,0.0161,0.0136,0.0173,0.00065,0.00055,0.0007,0.285,0.238,0.485,0.012,0.0096,0.02,24.43,24.3,24.52,0.904,0.894,0.939,0.971,0.97,0.98,0.878,0.867,0.921,28.42,23.89,48.8,27.64,23.18,47.82,0,0,0,0,0,0,0.269,0,0.089,0.39,0.61,0.39,35.7
22716000000,1970,9,1969,12,51,7,0.212,0.0883,0.124,7564.7,46.67,46.67,45.03,1,1,1,351.1,343.7,358.7,205.1,197.7,146,146,146,0,0,0,0.416,0.407,0.425,205.1,197.7,212.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.13,0.128,0.133,0.0111,0.00977,0.0125,0.00045,0.00039,0.00051,0.439,0.414,0.465,0.018,0.017,0.019,24.41,24.34,24.47,0.936,0.934,0.938,0.98,0.98,0.98,0.917,0.915,0.919,45.95,44.3,47.62,45.03,43.42,46.67,0,0,0,0,0,0,0.25,0,0.088,0.42,0.58,0.42,35.7
23320800000,1970,9,1969,12,52,7,0.205,0.0759,0.129,7680.07,48.75,48.75,45.71,2,1,1.5714285714285714,339.1,337.2,341.6,213.6,191.2,125.4,110,146,0,0,0,0.37,0.322,0.433,213.6,191.2,231.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.131,0.125,0.135,0.013,0.00912,0.0163,0.00052,0.00037,0.00066,0.311,0.241,0.407,0.012,0.0097,0.016,24.59,24.49,24.67,0.912,0.896,0.933,0.974,0.97,0.98,0.889,0.869,0.915,32.79,24.63,43.83,31.99,23.89,42.95,0,0,0,0,0,0,0.254,0,0.076,0.37,0.63,0.37,37.5
23925600000,1970,10,1970,1,1,7,0.199,0.0674,0.132,7916.91,48.08,48.08,47.12,2,1,1.4285714285714286,329.4,324.1,337.2,217.9,204.1,111.4,110,120,0,0,0,0.338,0.326,0.37,217.9,204.1,227.2,990,990,990,965,965,965.1,25,24.9,25,0.131,0.128,0.134,0.0136,0.0108,0.0154,0.00054,0.00043,0.00062,0.366,0.232,0.479,0.015,0.0093,0.019,24.59,24.48,24.71,0.92,0.893,0.939,0.976,0.97,0.98,0.897,0.867,0.921,37.89,23.9,49.06,37.03,23.18,48.08,0,0,0,0,0,0,0.262,0,0.067,0.34,0.66,0.34,39.8
24530400000,1970,10,1970,1,2,7,0.196,0.0726,0.123,7553.83,45.05,45.05,44.96,1,1,1,323.6,321.2,324.1,203.6,201.2,120,120,120,0,0,0,0.371,0.37,0.374,203.6,201.2,204.1,990,990,990,965,965,965,25,25,25,0.128,0.127,0.128,0.0107,0.0102,0.0108,0.00043,0.00041,0.00043,0.432,0.423,0.433,0.017,0.017,0.017,24.55,24.55,24.57,0.936,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.917,45.88,45.33,45.97,44.96,44.42,45.05,0,0,0,0,0,0,0.25,0,0.073,0.37,0.63,0.37,38.5
25135200000,1970,10,1970,1,3,7,0.196,0.0726,0.123,7553.83,45.05,45.05,44.96,1,1,1,323.6,321.2,324.1,203.6,201.2,120,120,120,0,0,0,0.371,0.37,0.374,203.6,201.2,204.1,990,990,990,965,965,965,25,25,25,0.128,0.127,0.128,0.0107,0.0102,0.0108,0.00043,0.00041,0.00043,0.432,0.423,0.433,0.017,0.017,0.017,24.55,24.55,24.57,0.936,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.917,45.88,45.33,45.97,44.96,44.42,45.05,0,0,0,0,0,0,0.25,0,0.073,0.37,0.63,0.37,38.5
25740000000,1970,10,1970,1,4,7,0.197,0.0721,0.125,7674.42,47.17,47.17,45.68,1,1,1,326,324.1,327.5,206.9,204.1,119.1,114,120,0,0,0,0.365,0.348,0.37,206.9,204.1,213.5,990,990,990,965,965,965,25,25,25,0.129,0.128,0.13,0.0114,0.0108,0.0127,0.00046,0.00043,0.00051,0.443,0.433,0.466,0.018,0.017,0.019,24.53,24.5,24.55,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.92,46.61,45.97,48.14,45.68,45.05,47.17,0,0,0,0,0,0,0.254,0,0.072,0.37,0.63,0.37,39
26344800000,1970,11,1970,2,5,7,0.206,0.0689,0.137,7969.67,48.29,48.29,47.44,2,2,2,339.8,334.4,343.7,225.8,220.4,114,114,114,0,0,0,0.336,0.332,0.341,225.8,220.4,229.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.133,0.136,0.0152,0.0141,0.0159,0.00061,0.00056,0.00064,0.24,0.233,0.245,0.0096,0.0093,0.0099,24.66,24.64,24.7,0.896,0.893,0.897,0.97,0.97,0.97,0.869,0.867,0.87,24.45,23.84,24.89,23.72,23.13,24.15,0,0,0,0,0,0,0.264,0,0.069,0.33,0.67,0.33,38.7
26949600000,1970,11,1970,2,6,7,0.221,0.0689,0.152,8911.21,57.22,57.22,53.04,2,2,2,365.6,343.7,385.2,251.6,229.7,114,114,114,0,0,0,0.312,0.296,0.332,251.6,229.7,271.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.136,0.151,0.0203,0.0159,0.0242,0.00082,0.00064,0.00098,0.277,0.245,0.305,0.011,0.0099,0.012,24.5,24.37,24.64,0.905,0.897,0.91,0.97,0.97,0.97,0.877,0.87,0.883,27.34,24.89,29.5,26.52,24.15,28.61,0,0,0,0,0,0,0.295,0,0.069,0.31,0.69,0.31,40.3
27554400000,1970,11,1970,2,7,7,0.244,0.0689,0.175,10240.7,62.9,62.9,60.96,2,2,2,403,394,412.3,289,280,114,114,114,0,0,0,0.283,0.277,0.289,289,280,298.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.154,0.16,0.0278,0.026,0.0297,0.0011,0.0011,0.0012,0.333,0.319,0.347,0.014,0.013,0.014,24.25,24.2,24.31,0.914,0.912,0.916,0.97,0.97,0.97,0.887,0.885,0.889,31.42,30.45,32.42,30.48,29.54,31.45,0,0,0,0,0,0,0.339,0,0.069,0.28,0.72,0.28,42
28159200000,1970,11,1970,2,8,7,0.256,0.0689,0.187,10952.3,67.65,67.65,65.19,2,2,2,423.3,412.3,435.1,309.3,298.3,114,114,114,0,0,0,0.27,0.262,0.277,309.3,298.3,321.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.164,0.16,0.168,0.0319,0.0297,0.0342,0.0013,0.0012,0.0014,0.365,0.347,0.385,0.015,0.014,0.016,24.13,24.06,24.2,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.893,33.6,32.42,34.87,32.6,31.45,33.82,0,0,0,0,0,0,0.362,0,0.069,0.27,0.73,0.27,42.8
28764000000,1970,11,1970,2,9,7,0.277,0.0752,0.202,11796.5,73.94,73.94,70.22,2,2,2,458.3,438.5,477.8,334,320.6,124.3,114,126,0,0,0,0.271,0.26,0.282,334,320.6,351.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.169,0.18,0.0368,0.0341,0.0404,0.0015,0.0014,0.0017,0.408,0.385,0.439,0.017,0.016,0.018,23.93,23.81,24.04,0.923,0.921,0.926,0.971,0.97,0.972,0.896,0.893,0.9,36.17,34.74,38.04,35.11,33.69,36.97,0,0,0,0,0,0,0.39,0,0.075,0.27,0.73,0.27,42.6
29368800000,1970,12,1970,3,10,7,0.31,0.0741,0.236,13813.9,89.41,89.41,82.23,2,2,2,512.8,481.3,542.7,390.2,355.3,122.6,118,126,0,0,0,0.24,0.217,0.262,390.2,355.3,424.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.181,0.204,0.048,0.0411,0.0549,0.002,0.0017,0.0023,0.512,0.446,0.578,0.021,0.018,0.024,23.58,23.38,23.79,0.932,0.927,0.937,0.977,0.973,0.98,0.911,0.901,0.918,42.05,38.41,45.62,41.11,37.35,44.71,0,0,0,0,0,0,0.457,0,0.074,0.24,0.76,0.24,44.6
29973600000,1970,12,1970,3,11,7,0.352,0.0714,0.281,16057.5,99.29,99.29,95.58,3,2,2.5714285714285716,582,554.6,606.9,464,436.6,118,118,118,0,0,0,0.203,0.194,0.213,464,436.6,488.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.222,0.209,0.235,0.0628,0.0573,0.0678,0.0026,0.0024,0.0029,0.537,0.462,0.636,0.023,0.019,0.027,23.24,23.18,23.3,0.928,0.918,0.94,0.974,0.97,0.98,0.904,0.891,0.921,39.5,32.89,48.35,38.52,31.9,47.39,0,0,0,0,0,0,0.531,0,0.071,0.2,0.8,0.2,45.6
30578400000,1970,12,1970,3,12,7,0.392,0.0714,0.321,18015.9,115.5,115.5,107.2,3,3,3,648.1,606.9,690.2,530.1,488.9,118,118,118,0,0,0,0.182,0.171,0.194,530.1,488.9,572.2,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.258,0.235,0.282,0.0827,0.0678,0.0989,0.0035,0.0029,0.0042,0.563,0.491,0.639,0.024,0.021,0.027,22.94,22.7,23.18,0.926,0.921,0.93,0.972,0.97,0.975,0.899,0.893,0.907,36.79,34.12,39.49,35.75,33.1,38.5,0,0,0,0,0,0,0.596,0,0.071,0.18,0.82,0.18,46
31183200000,1970,12,1970,3,13,7,0.438,0.0768,0.361,20176.5,125.3,125.3,120.1,3,3,3,723.5,704.7,764,596.5,586.7,127,118,139,0,0,0,0.175,0.166,0.19,596.5,586.7,625,990,990,990,966.8,966.7,967,23.2,23,23.3,0.297,0.291,0.315,0.108,0.105,0.117,0.0047,0.0045,0.0051,0.685,0.666,0.74,0.03,0.029,0.032,22.52,22.3,22.62,0.932,0.931,0.935,0.978,0.977,0.98,0.912,0.91,0.916,40.94,40.4,42.61,40.03,39.47,41.76,0,0,0,0,0,0,0.667,0,0.077,0.18,0.82,0.18,46.1
31788000000,1971,1,1970,4,14,7,0.486,0.0841,0.401,22182.9,138,138,132,3,3,3,802.9,764,837.3,663.9,625,139,139,139,0,0,0,0.173,0.166,0.182,663.9,625,698.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.337,0.315,0.357,0.129,0.117,0.139,0.0056,0.0051,0.0061,0.813,0.74,0.88,0.036,0.032,0.039,22.08,21.87,22.3,0.938,0.935,0.94,0.98,0.98,0.98,0.919,0.916,0.921,44.91,42.61,46.93,44.01,41.76,45.99,0,0,0,0,0,0,0.734,0,0.085,0.17,0.83,0.17,45.6
32392800000,1971,1,1970,4,15,7,0.517,0.0841,0.433,23673.2,143.6,143.6,140.9,3,3,3,855.2,837.3,871.9,716.2,698.3,139,139,139,0,0,0,0.162,0.159,0.166,716.2,698.3,732.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.368,0.357,0.38,0.148,0.139,0.156,0.0065,0.0061,0.0069,0.919,0.88,0.958,0.041,0.039,0.042,21.76,21.65,21.87,0.941,0.94,0.942,0.98,0.98,0.98,0.922,0.921,0.923,47.93,46.93,48.85,46.97,45.99,47.87,0,0,0,0,0,0,0.783,0,0.084,0.16,0.84,0.16,45.8
32997600000,1971,1,1970,4,16,7,0.556,0.0841,0.472,25057.7,153,153,149.2,4,4,4,919.4,893,941.1,780.4,754,139,139,139,0,0,0,0.151,0.148,0.156,780.4,754,802.1,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.423,0.399,0.443,0.18,0.167,0.192,0.008,0.0074,0.0086,0.873,0.818,0.919,0.039,0.036,0.041,21.55,21.42,21.71,0.93,0.928,0.932,0.972,0.97,0.974,0.904,0.9,0.908,38.34,37.24,39.25,37.29,36.12,38.24,0,0,0,0,0,0,0.829,0,0.084,0.15,0.85,0.15,45.1
33602400000,1971,1,1970,4,17,7,0.593,0.0841,0.509,26786.9,161.9,161.9,159.4,4,4,4,979.9,964.9,995,840.9,825.9,139,139,139,0,0,0,0.142,0.14,0.144,840.9,825.9,856,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.479,0.465,0.492,0.223,0.211,0.235,0.01,0.0095,0.011,1.01,0.977,1.05,0.046,0.044,0.048,21.17,21.07,21.26,0.934,0.934,0.935,0.978,0.976,0.979,0.914,0.912,0.915,40.77,40.2,41.35,39.86,39.25,40.47,0,0,0,0,0,0,0.886,0,0.084,0.14,0.86,0.14,45.2
34207200000,1971,2,1970,5,18,7,0.626,0.098,0.528,27526.7,170.4,170.4,163.8,4,4,4,1035,1001,1078,873.2,838.9,162,162,162,0,0,0,0.157,0.15,0.162,873.2,838.9,915.9,990,990,990,968,967.9,968.1,22,21.9,22.1,0.513,0.481,0.552,0.249,0.221,0.283,0.011,0.01,0.013,1.1,1.01,1.21,0.05,0.046,0.055,20.89,20.65,21.08,0.936,0.934,0.937,0.979,0.977,0.98,0.916,0.913,0.919,41.84,40.51,43.47,40.96,39.58,42.6,0,0,0,0,0,0,0.91,0,0.098,0.16,0.84,0.16,44
34812000000,1971,2,1970,5,19,7,0.704,0.098,0.606,30579.7,189,189,182,4,4,4,1164,1106,1222,1002,943.7,162,162,162,0,0,0,0.139,0.133,0.147,1002,943.7,1060,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.652,0.577,0.734,0.361,0.305,0.428,0.017,0.014,0.02,1.46,1.28,1.66,0.068,0.059,0.078,20.13,19.74,20.49,0.939,0.938,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.43,44.49,48.22,45.51,43.6,47.25,0,0,0,0,0,0,1.01,0,0.098,0.14,0.86,0.14,43.4
35416800000,1971,2,1970,5,20,7,0.863,0.098,0.664,31365.3,191.9,191.9,186.7,4,4,4,1428,1250,1600,1266,1088,162,162,162,167.3,0,338,0.114,0.101,0.13,1098,1088,1100,990,990,990,969.3,968.7,969.8,20.7,20.2,21.3,0.853,0.774,0.906,0.478,0.464,0.48,0.023,0.022,0.024,1.86,1.76,1.92,0.09,0.083,0.095,18.88,18.27,19.55,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.92,47.63,46.06,48.96,46.67,45.14,47.98,0,0,0,0,0,0,1.04,0,0.199,0.11,0.77,0.23,36.3
36021600000,1971,2,1970,5,21,7,1.15,0.098,0.665,28573.4,178.2,178.2,170.1,4,4,4,1901,1669,2097,1739,1507,162,162,162,639.4,407,835,0.0856,0.0772,0.097,1100,1100,1100,990,990,990,970.8,970,971.3,19.2,18.7,20,0.923,0.911,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.93,1.94,0.1,0.096,0.1,17.29,16.72,18.04,0.93,0.927,0.934,0.98,0.98,0.98,0.912,0.909,0.915,43.39,41.83,45.45,42.52,40.99,44.54,0,0,0,0,0,0,0.945,0,0.485,0.085,0.58,0.42,24.8
36626400000,1971,3,1970,6,22,7,1.38,0.145,0.665,26646.8,162.5,162.5,158.6,4,4,4,2288,2149,2434,2049,1910,239,239,239,949,810,1095,0.105,0.0982,0.111,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.26,15.91,16.6,0.925,0.923,0.927,0.977,0.975,0.979,0.904,0.9,0.908,40.57,39.6,41.49,39.65,38.62,40.63,0,0,0,0,0,0,0.881,0,0.715,0.11,0.48,0.52,19.3
37231200000,1971,3,1970,6,23,7,1.6,0.145,0.665,24886.9,152.6,152.6,148.1,4,4,4,2647,2496,2814,2408,2257,239,239,239,1308,1157,1475,0.0905,0.0849,0.0957,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.4,14.99,15.76,0.917,0.913,0.921,0.972,0.97,0.974,0.892,0.886,0.897,38.1,36.92,39.16,37.03,35.82,38.15,0,0,0,0,0,0,0.823,0,0.935,0.091,0.42,0.58,15.6
37836000000,1971,3,1970,6,24,7,1.8,0.145,0.665,23351.5,141.6,141.6,139,4,4,4,2971,2874,3038,2732,2635,239,239,239,1632,1535,1699,0.0805,0.0787,0.0832,1100,1100,1100,990,990,990,973.4,973.2,973.6,16.6,16.4,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.61,14.45,14.85,0.909,0.907,0.911,0.97,0.97,0.97,0.882,0.88,0.884,35.82,35.36,36.5,34.75,34.3,35.4,0,0,0,0,0,0,0.772,0,1.135,0.081,0.37,0.63,13
38440800000,1971,3,1970,6,25,7,1.89,0.145,0.665,22681.2,137.2,137.2,135,4,4,4,3119,3038,3153,2880,2799,239,239,239,1780,1699,1814,0.0766,0.0758,0.0787,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.26,14.18,14.45,0.905,0.904,0.907,0.97,0.97,0.97,0.878,0.877,0.88,34.8,34.56,35.36,33.75,33.52,34.3,0,0,0,0,0,0,0.75,0,1.225,0.077,0.35,0.65,12
39045600000,1971,3,1970,6,26,7,1.84,0.137,0.665,23003,138.7,138.7,136.9,4,4,4,3048,2982,3136,2821,2765,226.4,217,239,1721,1665,1797,0.0743,0.0716,0.0776,1100,1100,1100,990,990,990,973.6,973.5,973.8,16.4,16.2,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.43,14.22,14.59,0.907,0.904,0.909,0.97,0.97,0.97,0.88,0.877,0.881,35.29,34.67,35.75,34.23,33.63,34.67,0,0,0,0,0,0,0.761,0,1.175,0.074,0.36,0.64,12.5
39650400000,1971,4,1970,7,27,7,1.73,0.131,0.665,23891.6,145.9,145.9,142.2,4,4,4,2853,2720,2965,2636,2503,217,217,217,1536,1403,1648,0.0761,0.0732,0.0798,1100,1100,1100,990,990,990,973.2,972.8,973.4,16.8,16.6,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.9,14.63,15.22,0.912,0.909,0.916,0.97,0.97,0.971,0.885,0.882,0.889,36.65,35.87,37.58,35.55,34.79,36.48,0,0,0,0,0,0,0.79,0,1.065,0.076,0.38,0.62,13.8
40255200000,1971,4,1970,7,28,7,1.56,0.131,0.665,25260.1,153.4,153.4,150.4,4,4,4,2571,2471,2693,2354,2254,217,217,217,1254,1154,1376,0.0845,0.0806,0.0878,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.58,15.29,15.82,0.919,0.916,0.922,0.973,0.971,0.975,0.895,0.89,0.899,38.63,37.77,39.34,37.59,36.68,38.34,0,0,0,0,0,0,0.835,0,0.895,0.084,0.43,0.57,16.2
40860000000,1971,4,1970,7,29,7,1.43,0.131,0.665,26308.5,158.5,158.5,156.6,4,4,4,2360,2291,2445,2143,2074,217,217,217,1043,974,1128,0.092,0.0887,0.0947,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.09,15.88,16.26,0.924,0.923,0.925,0.976,0.975,0.977,0.902,0.9,0.904,40.1,39.52,40.56,39.15,38.53,39.63,0,0,0,0,0,0,0.87,0,0.765,0.092,0.47,0.53,18.4
41464800000,1971,4,1970,7,30,7,1.3,0.127,0.665,27286.3,165.1,165.1,162.4,4,4,4,2152,2054,2248,1942,1862,209.9,192,217,842,762,931,0.0975,0.0926,0.102,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.59,16.36,16.83,0.927,0.926,0.928,0.979,0.978,0.98,0.907,0.905,0.909,41.47,40.84,42.12,40.6,39.94,41.27,0,0,0,0,0,0,0.902,0,0.635,0.098,0.51,0.49,21
