datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
170287200000,1975,5,1974,8,34,7,1.32,0.189,0.665,27125.2,169.9,169.9,161.5,4,4,4,2189,1902,2340,1877,1645,311.9,257,321,777.1,545,919,0.142,0.135,0.153,1100,1100,1100,990,990,990,971.5,970.8,971.9,18.5,18.1,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.51,16.14,17.28,0.926,0.924,0.93,0.978,0.977,0.98,0.906,0.903,0.912,41.26,40.23,43.34,40.36,39.29,42.47,0,0,0,0,0,0,0.897,0,0.655,0.14,0.5,0.5,20.5
170892000000,1975,6,1974,9,35,7,1.08,0.155,0.665,29201.2,177.4,177.4,173.8,4,4,4,1790,1689,1879,1533,1432,257,257,257,432.6,332,522,0.144,0.137,0.152,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.926,0.924,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.099,0.097,0.1,17.64,17.35,17.97,0.932,0.931,0.934,0.98,0.98,0.98,0.913,0.912,0.915,44.34,43.54,45.24,43.45,42.67,44.34,0,0,0,0,0,0,0.966,0,0.415,0.14,0.62,0.38,27
171496800000,1975,6,1974,9,36,7,0.945,0.155,0.665,30549.5,184.9,184.9,181.8,4,4,4,1562,1479,1652,1305,1222,257,257,257,205,122,295,0.165,0.156,0.174,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.907,0.88,0.921,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.9,1.94,0.095,0.092,0.097,18.39,18.09,18.69,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.39,45.58,47.18,45.46,44.66,46.23,0,0,0,0,0,0,1.01,0,0.28,0.16,0.7,0.3,32.3
172101600000,1975,6,1974,9,37,7,0.801,0.155,0.637,30935.4,189.4,189.4,184.1,4,4,4,1324,1250,1445,1067,992.7,257,257,257,13.57,0,88,0.195,0.178,0.206,1053,992.7,1100,990,990,990,968.9,968.7,969.3,21.1,20.7,21.3,0.764,0.67,0.866,0.419,0.344,0.48,0.02,0.016,0.023,1.67,1.45,1.88,0.08,0.068,0.091,19.41,18.81,19.86,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,46.97,45.39,48.31,46.03,44.48,47.35,0,0,0,0,0,0,1.02,0,0.164,0.19,0.8,0.2,38.6
172706400000,1975,6,1974,9,38,7,0.704,0.155,0.549,27880.9,176,176,166,4,4,4,1165,1073,1235,907.5,815.8,257,257,257,0,0,0,0.221,0.208,0.24,907.5,815.8,977.6,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.571,0.482,0.648,0.276,0.203,0.332,0.013,0.0093,0.016,1.21,0.979,1.4,0.056,0.045,0.066,20.37,19.96,20.89,0.936,0.932,0.939,0.979,0.974,0.98,0.916,0.908,0.92,42.4,38.96,44.91,41.49,37.94,44.01,0,0,0,0,0,0,0.922,0,0.155,0.22,0.78,0.22,39.6
173311200000,1975,6,1974,9,39,7,0.596,0.14,0.456,24054.5,149.7,149.7,143.2,4,3,3.5714285714285716,985.9,919.2,1047,754.7,692.2,231.3,227,257,0,0,0,0.235,0.221,0.247,754.7,692.2,799.2,990,990,990,967.8,967.6,968,22.2,22,22.4,0.421,0.365,0.46,0.168,0.138,0.19,0.0076,0.0061,0.0086,0.916,0.851,1.01,0.041,0.038,0.045,21.25,21.03,21.54,0.934,0.928,0.941,0.975,0.97,0.98,0.911,0.9,0.923,41.77,36.87,48.57,40.75,35.76,47.59,0,0,0,0,0,0,0.795,0,0.14,0.23,0.77,0.23,40.4
173916000000,1975,7,1974,10,40,7,0.498,0.137,0.361,19754,128.7,128.7,117.6,3,3,3,823.6,776.2,883.7,596.6,549.2,227,227,227,0,0,0,0.276,0.257,0.292,596.6,549.2,656.7,990,990,990,967.2,967,967.4,22.8,22.6,23,0.311,0.284,0.345,0.108,0.0897,0.127,0.0047,0.0039,0.0056,0.699,0.611,0.811,0.031,0.027,0.036,22.11,21.75,22.38,0.932,0.927,0.937,0.976,0.97,0.98,0.909,0.899,0.918,40.16,37.25,43.76,39.19,36.14,42.88,0,0,0,0,0,0,0.653,0,0.137,0.28,0.72,0.28,39.7
174520800000,1975,7,1974,10,41,7,0.441,0.137,0.304,16835.8,107,107,100.2,3,2,2.857142857142857,730,690.2,768.4,503,463.2,227,227,227,0,0,0,0.311,0.295,0.329,503,463.2,541.4,990,990,990,966.8,966.7,967,23.2,23,23.3,0.258,0.235,0.28,0.073,0.0626,0.0866,0.0032,0.0027,0.0038,0.56,0.488,0.677,0.024,0.021,0.029,22.62,22.43,22.79,0.925,0.919,0.941,0.971,0.97,0.98,0.899,0.891,0.922,36.7,32.7,48.41,35.66,31.72,47.44,0,0,0,0,0,0,0.557,0,0.137,0.31,0.69,0.31,38.2
175125600000,1975,7,1974,10,42,7,0.396,0.137,0.259,14822.2,94.89,94.89,88.23,2,2,2,655.4,629.7,690.2,428.4,402.7,227,227,227,0,0,0,0.347,0.329,0.361,428.4,402.7,463.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.218,0.206,0.235,0.0557,0.0505,0.0626,0.0024,0.0021,0.0027,0.599,0.543,0.677,0.026,0.023,0.029,22.88,22.66,23.04,0.937,0.934,0.941,0.98,0.98,0.98,0.918,0.915,0.922,45.01,42.48,48.41,44.11,41.63,47.44,0,0,0,0,0,0,0.49,0,0.137,0.35,0.65,0.35,37.4
175730400000,1975,7,1974,10,43,7,0.362,0.126,0.236,13567.3,85.2,85.2,80.76,2,2,2,598.1,576.2,619.8,389.5,366.1,208.6,184,227,0,0,0,0.348,0.31,0.383,389.5,366.1,409.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.2,0.193,0.205,0.0479,0.0432,0.0518,0.002,0.0018,0.0022,0.517,0.473,0.553,0.022,0.02,0.023,23.19,23.1,23.29,0.932,0.928,0.935,0.978,0.973,0.98,0.911,0.904,0.916,41.29,38.75,43.47,40.38,37.72,42.6,0,0,0,0,0,0,0.449,0,0.126,0.35,0.65,0.35,37.5
176335200000,1975,8,1974,11,44,7,0.331,0.111,0.219,12675.3,80.52,80.52,75.45,2,2,2,546.7,515.4,570.2,362.7,331.4,184,184,184,0,0,0,0.337,0.323,0.357,362.7,331.4,386.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.189,0.178,0.197,0.0425,0.0363,0.0472,0.0018,0.0015,0.002,0.464,0.408,0.508,0.019,0.017,0.021,23.48,23.33,23.67,0.928,0.922,0.932,0.974,0.97,0.978,0.903,0.895,0.912,38.73,35.48,41.15,37.72,34.42,40.26,0,0,0,0,0,0,0.419,0,0.112,0.34,0.66,0.34,38.3
176940000000,1975,8,1974,11,45,7,0.304,0.111,0.193,11148.5,68.84,68.84,66.36,2,2,2,503.3,490.4,515.4,319.3,306.4,184,184,184,0,0,0,0.366,0.357,0.375,319.3,306.4,331.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.173,0.169,0.178,0.0339,0.0313,0.0363,0.0014,0.0013,0.0015,0.388,0.366,0.408,0.016,0.015,0.017,23.75,23.67,23.83,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.895,34.21,32.84,35.48,33.18,31.85,34.42,0,0,0,0,0,0,0.369,0,0.111,0.37,0.63,0.37,36.7
177544800000,1975,8,1974,11,46,7,0.27,0.111,0.159,9156.97,61.84,61.84,54.51,2,2,2,446.3,418.2,481.3,262.3,234.2,184,184,184,0,0,0,0.414,0.382,0.44,262.3,234.2,297.3,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.153,0.143,0.166,0.0225,0.0168,0.0295,0.00092,0.00069,0.0012,0.299,0.257,0.351,0.012,0.01,0.014,24.09,23.88,24.26,0.907,0.899,0.916,0.97,0.97,0.97,0.879,0.872,0.888,28.1,25.04,31.88,27.25,24.28,30.92,0,0,0,0,0,0,0.303,0,0.111,0.41,0.59,0.41,33.9
178149600000,1975,8,1974,11,47,7,0.241,0.111,0.13,7741.96,47.54,47.54,46.08,2,1,1.2857142857142858,398.8,389.6,412.3,214.8,205.6,184,184,184,0,0,0,0.461,0.446,0.472,214.8,205.6,228.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.133,0.141,0.013,0.0111,0.0157,0.00053,0.00045,0.00064,0.398,0.249,0.489,0.016,0.01,0.02,24.21,24.1,24.3,0.925,0.896,0.939,0.977,0.97,0.98,0.904,0.869,0.921,40.2,24.37,48.51,39.33,23.64,47.54,0,0,0,0,0,0,0.256,0,0.111,0.46,0.54,0.46,32.1
178754400000,1975,9,1974,12,48,7,0.227,0.0835,0.143,8337.99,51.88,51.88,49.63,2,2,2,374.9,358.7,385.2,236.9,220.7,138,138,138,0,0,0,0.368,0.358,0.385,236.9,220.7,247.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.134,0.144,0.0174,0.0141,0.0194,0.0007,0.00057,0.00079,0.257,0.235,0.271,0.01,0.0095,0.011,24.47,24.4,24.57,0.9,0.893,0.904,0.97,0.97,0.97,0.873,0.867,0.877,25.58,23.75,26.74,24.82,23.04,25.94,0,0,0,0,0,0,0.276,0,0.084,0.37,0.63,0.37,36.7
179359200000,1975,9,1974,12,49,7,0.21,0.0835,0.126,7654.02,46.97,46.97,45.56,2,1,1.1428571428571428,346.8,337.2,358.7,208.8,199.2,138,138,138,0,0,0,0.398,0.385,0.409,208.8,199.2,220.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.127,0.134,0.0118,0.00992,0.0141,0.00047,0.0004,0.00057,0.414,0.235,0.468,0.017,0.0095,0.019,24.45,24.37,24.57,0.93,0.893,0.938,0.979,0.97,0.98,0.91,0.867,0.92,43.17,23.75,47.92,42.27,23.04,46.97,0,0,0,0,0,0,0.253,0,0.084,0.4,0.6,0.4,36.4
179964000000,1975,9,1974,12,50,7,0.2,0.0835,0.116,7094.15,43.21,43.21,42.23,1,1,1,329.9,324.1,334.4,191.9,186.1,138,138,138,0,0,0,0.418,0.413,0.426,191.9,186.1,196.4,990,990,990,965,965,965.1,25,24.9,25,0.124,0.122,0.126,0.00919,0.00861,0.00964,0.00037,0.00034,0.00039,0.394,0.376,0.408,0.016,0.015,0.016,24.56,24.52,24.6,0.932,0.931,0.934,0.98,0.98,0.98,0.914,0.912,0.915,43.09,41.78,44.09,42.23,40.94,43.21,0,0,0,0,0,0,0.235,0,0.084,0.42,0.58,0.42,35.5
180568800000,1975,9,1974,12,51,7,0.189,0.0835,0.105,6393.35,40.24,40.24,38.06,1,1,1,312.1,305.9,321.2,174.1,167.9,138,138,138,0,0,0,0.442,0.43,0.451,174.1,167.9,183.2,990,990,990,965,964.9,965,25,25,25.1,0.118,0.116,0.121,0.00741,0.00679,0.00832,0.0003,0.00027,0.00033,0.34,0.322,0.367,0.014,0.013,0.015,24.7,24.63,24.75,0.926,0.924,0.93,0.974,0.971,0.978,0.902,0.897,0.91,39.07,37.67,41.13,38.06,36.58,40.24,0,0,0,0,0,0,0.211,0,0.084,0.44,0.56,0.44,33.8
181173600000,1975,9,1974,12,52,7,0.177,0.0714,0.105,6435.03,40.84,40.84,38.3,1,1,1,292.3,283.2,302.6,174.3,160.8,118,110,138,0,0,0,0.403,0.373,0.462,174.3,160.8,184.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.00743,0.00608,0.00846,0.0003,0.00024,0.00034,0.339,0.302,0.368,0.013,0.012,0.015,24.79,24.75,24.83,0.927,0.921,0.93,0.975,0.97,0.98,0.903,0.894,0.911,39.28,36.05,41.69,38.3,34.97,40.84,0,0,0,0,0,0,0.213,0,0.072,0.4,0.59,0.41,36.4
181778400000,1975,10,1975,1,1,7,0.167,0.0665,0.101,6112.49,37.63,37.63,36.38,1,1,1,276.2,268.9,281.5,166.2,158.9,110,110,110,0,0,0,0.398,0.391,0.409,166.2,158.9,171.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.114,0.00662,0.00589,0.00715,0.00026,0.00023,0.00028,0.314,0.294,0.329,0.012,0.012,0.013,24.88,24.84,24.93,0.924,0.921,0.926,0.971,0.97,0.973,0.897,0.893,0.901,37.46,35.77,38.67,36.38,34.7,37.63,0,0,0,0,0,0,0.202,0,0.066,0.4,0.6,0.4,36.6
182383200000,1975,10,1975,1,2,7,0.16,0.0665,0.093,5636.21,34.7,34.7,33.55,1,1,1,263.8,256.9,268.9,153.8,146.9,110,110,110,0,0,0,0.417,0.409,0.428,153.8,146.9,158.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.11,0.00538,0.00469,0.00589,0.00021,0.00019,0.00023,0.281,0.263,0.294,0.011,0.01,0.012,24.96,24.93,25.01,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.893,34.59,33,35.77,33.55,32.01,34.7,0,0,0,0,0,0,0.186,0,0.067,0.42,0.58,0.42,35.2
182988000000,1975,10,1975,1,3,7,0.152,0.0665,0.0851,5149.27,32.01,32.01,30.65,1,1,1,250.8,239.5,256.9,140.8,129.5,110,110,110,0,0,0,0.439,0.428,0.459,140.8,129.5,146.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0992,0.105,0.00408,0.00295,0.00469,0.00016,0.00012,0.00019,0.248,0.221,0.263,0.0098,0.0087,0.01,25.05,25.01,25.14,0.913,0.908,0.916,0.97,0.97,0.97,0.886,0.881,0.889,31.6,29.01,33,30.65,28.14,32.01,0,0,0,0,0,0,0.17,0,0.0669,0.44,0.56,0.44,33.9
183592800000,1975,10,1975,1,4,7,0.147,0.0658,0.0814,4919,30.53,30.53,29.28,1,1,1,243.5,239.5,250.3,134.6,129.5,108.9,106,110,0,0,0,0.447,0.44,0.459,134.6,129.5,140.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0992,0.103,0.00346,0.00295,0.00403,0.00014,0.00012,0.00016,0.233,0.221,0.246,0.0092,0.0087,0.0097,25.11,25.05,25.14,0.911,0.908,0.913,0.97,0.97,0.97,0.883,0.881,0.886,30.19,29.01,31.48,29.28,28.14,30.53,0,0,0,0,0,0,0.163,0,0.0656,0.45,0.55,0.45,33.5
184197600000,1975,11,1975,2,5,7,0.15,0.0641,0.0858,5192.13,32.41,32.41,30.91,1,1,1,247.8,239.5,254.6,141.8,133.5,106,106,106,0,0,0,0.428,0.416,0.443,141.8,133.5,148.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.1,0.106,0.00418,0.00335,0.00486,0.00017,0.00013,0.00019,0.25,0.23,0.267,0.0099,0.0091,0.011,25.07,25.01,25.13,0.914,0.91,0.917,0.97,0.97,0.97,0.886,0.883,0.889,31.86,29.96,33.42,30.91,29.06,32.41,0,0,0,0,0,0,0.172,0,0.0642,0.43,0.57,0.43,34.6
184802400000,1975,11,1975,2,6,7,0.153,0.0574,0.0955,5809.54,35.4,35.4,34.58,1,1,1,252.8,246.5,254.6,158,148.6,94.86,93,106,0,0,0,0.375,0.365,0.416,158,148.6,161.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.108,0.0058,0.00486,0.00616,0.00023,0.00019,0.00024,0.29,0.267,0.299,0.011,0.011,0.012,25,24.98,25.04,0.921,0.917,0.922,0.97,0.97,0.97,0.893,0.889,0.894,35.65,33.42,36.5,34.58,32.41,35.4,0,0,0,0,0,0,0.192,0,0.0575,0.38,0.62,0.38,38
185407200000,1975,11,1975,2,7,7,0.162,0.0562,0.106,6495.37,43.74,43.74,38.66,1,1,1,268.3,256.9,290,175.3,163.9,93,93,93,0,0,0,0.347,0.321,0.362,175.3,163.9,197,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.109,0.121,0.00753,0.00639,0.0097,0.0003,0.00025,0.00039,0.339,0.305,0.405,0.013,0.012,0.016,24.89,24.74,24.97,0.927,0.923,0.934,0.975,0.97,0.98,0.903,0.895,0.915,39.66,37.03,44.64,38.66,35.92,43.74,0,0,0,0,0,0,0.215,0,0.056,0.35,0.65,0.35,40.1
186012000000,1975,11,1975,2,8,7,0.173,0.0562,0.116,7174.97,43.74,43.74,42.71,1,1,1,285.4,281.5,290,192.4,188.5,93,93,93,0,0,0,0.326,0.321,0.33,192.4,188.5,197,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.118,0.121,0.00924,0.00885,0.0097,0.00037,0.00035,0.00039,0.39,0.378,0.405,0.016,0.015,0.016,24.77,24.74,24.8,0.933,0.932,0.934,0.98,0.98,0.98,0.914,0.913,0.915,43.58,42.69,44.64,42.71,41.84,43.74,0,0,0,0,0,0,0.237,0,0.057,0.32,0.67,0.33,41.5
186616800000,1975,12,1975,3,9,7,0.213,0.0629,0.15,8851.69,67.19,67.19,52.69,2,1,1.8571428571428572,352.1,313.5,422.2,248.1,209.5,104,104,104,0,0,0,0.298,0.246,0.332,248.1,209.5,318.2,990,990,990,965.2,965,965.5,24.8,24.5,25,0.14,0.126,0.164,0.0196,0.0119,0.0336,0.00079,0.00048,0.0014,0.303,0.238,0.449,0.012,0.0096,0.018,24.54,24.12,24.71,0.909,0.896,0.937,0.971,0.97,0.98,0.883,0.869,0.919,30.51,24.61,47.35,29.66,23.87,46.4,0,0,0,0,0,0,0.293,0,0.063,0.3,0.7,0.3,41.6
187221600000,1975,12,1975,3,10,7,0.23,0.0629,0.168,9843.76,61.31,61.31,58.59,2,2,2,381.1,354,394,277.1,250,104,104,104,0,0,0,0.273,0.264,0.294,277.1,250,290,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.14,0.154,0.0254,0.02,0.028,0.001,0.00081,0.0011,0.312,0.271,0.331,0.013,0.011,0.013,24.38,24.3,24.56,0.912,0.906,0.915,0.97,0.97,0.97,0.884,0.878,0.887,30.2,27.26,31.61,29.3,26.44,30.66,0,0,0,0,0,0,0.326,0,0.062,0.27,0.73,0.27,42.8
187826400000,1975,12,1975,3,11,7,0.25,0.0629,0.187,10958.6,68.77,68.77,65.23,2,2,2,412.8,396.1,429.8,308.8,292.1,104,104,104,0,0,0,0.252,0.242,0.263,308.8,292.1,325.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.155,0.167,0.0318,0.0284,0.0352,0.0013,0.0012,0.0014,0.362,0.335,0.39,0.015,0.014,0.016,24.18,24.08,24.28,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.888,0.894,33.62,31.83,35.45,32.61,30.87,34.38,0,0,0,0,0,0,0.362,0,0.063,0.25,0.75,0.25,43.8
188431200000,1975,12,1975,3,12,7,0.271,0.0629,0.208,12174.4,77.27,77.27,72.47,2,2,2,447.3,435.1,469.1,343.3,331.1,104,104,104,0,0,0,0.233,0.222,0.239,343.3,331.1,365.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.173,0.169,0.181,0.0387,0.0362,0.043,0.0016,0.0015,0.0018,0.421,0.399,0.46,0.017,0.016,0.019,23.97,23.83,24.04,0.925,0.923,0.929,0.971,0.97,0.975,0.898,0.895,0.906,37.31,36.01,39.62,36.23,34.93,38.63,0,0,0,0,0,0,0.403,0,0.063,0.23,0.77,0.23,44.9
189036000000,1975,12,1975,3,13,7,0.307,0.0684,0.239,14010.5,85.51,85.51,83.4,2,2,2,507.6,477.8,525.1,394.4,373.8,113.1,104,120,0,0,0,0.223,0.209,0.229,394.4,373.8,405.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.184,0.197,0.0489,0.0448,0.051,0.002,0.0018,0.0021,0.517,0.476,0.538,0.021,0.02,0.022,23.6,23.5,23.77,0.933,0.93,0.935,0.979,0.977,0.98,0.914,0.909,0.916,42.58,40.53,43.63,41.7,39.6,42.76,0,0,0,0,0,0,0.463,0,0.068,0.22,0.78,0.22,45.6
189640800000,1976,1,1975,4,14,7,0.334,0.0726,0.261,15255.2,94.35,94.35,90.8,2,2,2,552,525.1,570.2,432,405.1,120,120,120,0,0,0,0.217,0.21,0.229,432,405.1,450.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.206,0.197,0.212,0.0564,0.051,0.06,0.0024,0.0021,0.0025,0.593,0.538,0.631,0.025,0.022,0.026,23.32,23.2,23.5,0.938,0.935,0.94,0.98,0.98,0.98,0.919,0.916,0.921,46.33,43.63,48.14,45.4,42.76,47.18,0,0,0,0,0,0,0.504,0,0.073,0.22,0.78,0.22,45.7
190245600000,1976,1,1975,4,15,7,0.368,0.0726,0.296,16673.2,103.2,103.2,99.25,3,3,3,608.9,588.3,629.7,488.9,468.3,120,120,120,0,0,0,0.197,0.191,0.204,488.9,468.3,509.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.233,0.222,0.245,0.0681,0.0637,0.0739,0.0029,0.0027,0.0031,0.489,0.458,0.523,0.021,0.019,0.022,23.18,23.06,23.29,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.896,34.1,32.74,35.47,33.08,31.76,34.41,0,0,0,0,0,0,0.551,0,0.072,0.2,0.8,0.2,45.3
190850400000,1976,1,1975,4,16,7,0.416,0.0726,0.344,19276.5,122,122,114.7,3,3,3,688.4,636.6,725.1,568.4,516.6,120,120,120,0,0,0,0.175,0.166,0.189,568.4,516.6,605.1,990,990,990,966.7,966.4,966.8,23.3,23.2,23.6,0.279,0.249,0.299,0.0972,0.0766,0.112,0.0042,0.0033,0.0048,0.631,0.536,0.699,0.027,0.023,0.03,22.72,22.5,23.02,0.93,0.924,0.933,0.975,0.97,0.979,0.906,0.896,0.914,39.22,35.92,41.54,38.25,34.85,40.68,0,0,0,0,0,0,0.637,0,0.072,0.17,0.83,0.17,46.3
191455200000,1976,1,1975,4,17,7,0.461,0.074,0.387,21556.1,129.9,129.9,128.3,3,3,3,762.3,735.5,776.2,639.9,615.5,122.4,120,137,0,0,0,0.161,0.156,0.177,639.9,615.5,648.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.319,0.305,0.324,0.122,0.115,0.125,0.0053,0.005,0.0054,0.763,0.718,0.779,0.033,0.031,0.034,22.29,22.23,22.44,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.916,0.918,43.64,42.19,44.18,42.77,41.35,43.29,0,0,0,0,0,0,0.713,0,0.074,0.16,0.84,0.16,46.8
192060000000,1976,2,1975,5,18,7,0.478,0.0829,0.395,21884.6,135,135,130.3,3,3,3,790.1,776.2,817.2,653.1,639.2,137,137,137,0,0,0,0.174,0.168,0.177,653.1,639.2,680.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.329,0.321,0.344,0.126,0.122,0.134,0.0055,0.0053,0.0059,0.79,0.764,0.842,0.034,0.033,0.037,22.15,21.99,22.23,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.92,44.31,43.48,45.91,43.42,42.61,44.99,0,0,0,0,0,0,0.724,0,0.083,0.17,0.83,0.17,45.8
192664800000,1976,2,1975,5,19,7,0.512,0.0829,0.429,23441.1,144,144,139.5,4,3,3.142857142857143,846.7,827.5,878.6,709.7,690.5,137,137,137,0,0,0,0.162,0.156,0.166,709.7,690.5,741.6,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.362,0.35,0.384,0.145,0.137,0.161,0.0064,0.006,0.0071,0.877,0.788,0.96,0.039,0.035,0.042,21.84,21.65,21.93,0.938,0.927,0.942,0.979,0.97,0.98,0.918,0.899,0.923,45.78,36.73,48.99,44.81,35.63,48.01,0,0,0,0,0,0,0.775,0,0.083,0.16,0.84,0.16,45.8
193269600000,1976,2,1975,5,20,7,0.55,0.0829,0.467,24841.6,155.6,155.6,147.9,4,4,4,909.5,878.6,953.8,772.5,741.6,137,137,137,0,0,0,0.151,0.144,0.156,772.5,741.6,816.8,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.412,0.384,0.453,0.177,0.161,0.203,0.0079,0.0071,0.0091,0.854,0.788,0.951,0.038,0.035,0.043,21.61,21.33,21.8,0.929,0.927,0.933,0.972,0.97,0.976,0.903,0.899,0.91,38.03,36.73,39.86,36.97,35.63,38.9,0,0,0,0,0,0,0.821,0,0.083,0.15,0.85,0.15,45.2
193874400000,1976,2,1975,5,21,7,0.654,0.0829,0.571,29320.2,191.6,191.6,174.5,4,4,4,1081,975.2,1212,944.4,838.2,137,137,137,0,0,0,0.127,0.113,0.14,944.4,838.2,1075,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.582,0.473,0.743,0.313,0.221,0.448,0.014,0.0099,0.021,1.29,1,1.7,0.059,0.045,0.079,20.56,19.73,21.2,0.938,0.934,0.94,0.98,0.978,0.98,0.919,0.913,0.921,44.54,40.69,48.87,43.63,39.78,47.89,0,0,0,0,0,0,0.97,0,0.083,0.13,0.87,0.13,44.8
194479200000,1976,3,1975,6,22,7,1.02,0.111,0.661,29782.6,190,190,177.3,4,4,4,1688,1259,2329,1505,1076,183,183,183,412,0,1046,0.114,0.0786,0.145,1093,1076,1100,990,990,990,970,968.7,971.9,20,18.1,21.3,0.868,0.761,0.926,0.471,0.449,0.48,0.024,0.021,0.027,1.87,1.72,1.94,0.094,0.081,0.11,18.09,16.16,19.56,0.933,0.925,0.939,0.979,0.977,0.98,0.914,0.903,0.92,45.25,40.31,48.46,44.32,39.37,47.49,0,0,0,0,0,0,0.985,0,0.359,0.11,0.65,0.35,29.2
195084000000,1976,3,1975,6,23,7,1.88,0.13,0.665,22815,149.3,149.3,135.8,4,4,4,3103,2608,3661,2888,2425,215,183,239,1788,1325,2322,0.0693,0.062,0.0788,1100,1100,1100,990,990,990,973.7,972.6,975,16.3,15,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.028,0.032,1.94,1.94,1.94,0.12,0.11,0.13,14.33,13.1,15.49,0.905,0.887,0.918,0.97,0.97,0.973,0.878,0.861,0.893,34.99,31.34,38.37,33.95,30.4,37.31,0,0,0,0,0,0,0.754,0,1.215,0.069,0.35,0.65,12.1
195688800000,1976,3,1975,6,24,7,2.53,0.145,0.665,18417.8,116.1,116.1,109.6,4,4,4,4179,3879,4578,3940,3640,239,239,239,2840,2540,3239,0.0574,0.0522,0.0616,1100,1100,1100,990,990,990,976,975.4,976.7,14,13.3,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.036,1.94,1.94,1.94,0.14,0.13,0.15,12.06,11.32,12.64,0.869,0.864,0.878,0.97,0.97,0.97,0.843,0.838,0.851,28.26,26.37,29.91,27.41,25.58,29.01,0,0,0,0,0,0,0.609,0,1.865,0.057,0.26,0.74,7.28
196293600000,1976,3,1975,6,25,7,3,0.145,0.665,16177.9,100,100,96.3,4,4,4,4956,4716,5253,4717,4477,239,239,239,3617,3377,3914,0.0483,0.0455,0.0507,1100,1100,1100,990.01,990,990.03,977.4,977,977.9,12.6,12.1,13,0.924,0.916,0.926,0.48,0.48,0.48,0.038,0.037,0.04,1.94,1.93,1.94,0.15,0.15,0.16,10.65,10.2,11.07,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.82,23.75,25.78,24.07,23.04,25.01,0,0,0,0,0,0,0.535,0,2.335,0.048,0.22,0.78,5.39
196898400000,1976,3,1975,6,26,7,3.29,0.188,0.665,6535.18,91.22,91.22,38.9,4,4,4,5437,5326,5537,5127,5014,310.4,239,364,4027,3914,4150,0.057,0.0435,0.0677,1100,1100,1100,990.04,990.03,990.05,978.2,978,978.3,11.9,11.7,12,0.911,0.908,0.914,0.48,0.48,0.48,0.04,0.04,0.041,1.93,1.92,1.93,0.16,0.16,0.16,9.933,9.79,10.09,0.37,0,0.864,0.416,0,0.97,0.359,0,0.838,10.03,0,23.51,9.725,0,22.8,0,0,4,0,0,0.571,0.216,0.571,2.625,0.057,0.2,0.8,1.99
197503200000,1976,4,1975,7,27,7,3.13,0.22,0.665,15637.4,95.08,95.08,93.08,4,4,4,5182,5027,5326,4818,4663,364,364,364,3718,3563,3862,0.0703,0.0683,0.0724,1100,1100,1100,990.02,990.01,990.03,977.8,977.6,978,12.2,12,12.5,0.918,0.914,0.923,0.48,0.48,0.48,0.039,0.039,0.04,1.93,1.93,1.94,0.16,0.16,0.16,10.3,10.09,10.52,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,23.99,23.51,24.5,23.27,22.8,23.77,0,0,0,0,0,0,0.517,0,2.465,0.07,0.21,0.79,5
198108000000,1976,4,1975,7,28,7,2.83,0.22,0.665,16899.2,103,103,100.6,4,4,4,4683,4535,4926,4319,4171,364,364,364,3219,3071,3462,0.0778,0.0739,0.0803,1100,1100,1100,990,990,990,976.9,976.7,977.4,13.1,12.6,13.3,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.036,0.038,1.94,1.94,1.94,0.15,0.15,0.15,11.13,10.68,11.4,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.93,24.89,26.55,25.15,24.14,25.76,0,0,0,0,0,0,0.559,0,2.165,0.078,0.23,0.77,5.97
198712800000,1976,4,1975,7,29,7,2.71,0.19,0.665,17441.8,104.5,104.5,103.8,4,4,4,4487,4445,4514,4173,4150,314.7,295,364,3073,3050,3102,0.0701,0.0656,0.0806,1100,1100,1100,990,990,990,976.6,976.5,976.6,13.4,13.4,13.5,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.036,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.49,11.44,11.56,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.76,26.64,26.94,25.96,25.85,26.13,0,0,0,0,0,0,0.577,0,2.045,0.07,0.25,0.75,6.44
199317600000,1976,4,1975,7,30,7,2.73,0.186,0.665,17390,104.5,104.5,103.5,4,4,4,4506,4445,4582,4198,4150,307.9,295,340,3098,3050,3142,0.0683,0.0654,0.0746,1100,1100,1100,990,990,990,976.6,976.5,976.7,13.4,13.3,13.5,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.036,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.45,11.31,11.56,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.68,26.36,26.94,25.88,25.57,26.13,0,0,0,0,0,0,0.575,0,2.065,0.068,0.24,0.76,6.37
199922400000,1976,5,1975,8,31,7,2.72,0.206,0.665,17402.1,104.8,104.8,103.6,4,4,4,4502,4428,4582,4162,4088,340,340,340,3062,2988,3142,0.0756,0.0742,0.0768,1100,1100,1100,990,990,990,976.6,976.5,976.7,13.4,13.3,13.5,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.46,11.31,11.59,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.7,26.36,27.01,25.9,25.57,26.2,0,0,0,0,0,0,0.575,0,2.055,0.076,0.24,0.76,6.4
200527200000,1976,5,1975,8,32,7,2.5,0.206,0.665,18509.6,112.8,112.8,110.2,4,4,4,4134,4005,4329,3794,3665,340,340,340,2694,2565,2889,0.0823,0.0785,0.0849,1100,1100,1100,990,990,990,975.9,975.7,976.3,14.1,13.7,14.3,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.034,0.035,1.94,1.94,1.94,0.14,0.14,0.14,12.13,11.78,12.37,0.868,0.864,0.872,0.97,0.97,0.97,0.842,0.838,0.846,28.4,27.43,29.08,27.54,26.61,28.21,0,0,0,0,0,0,0.612,0,1.835,0.082,0.27,0.73,7.4
201132000000,1976,5,1975,8,33,7,2.21,0.206,0.665,20453.4,126.2,126.2,121.7,4,4,4,3652,3474,4005,3312,3134,340,340,340,2212,2034,2565,0.0934,0.0849,0.0979,1100,1100,1100,990,990,990,974.9,974.6,975.7,15.1,14.3,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.034,1.94,1.94,1.94,0.13,0.13,0.14,13.12,12.37,13.49,0.887,0.872,0.894,0.97,0.97,0.97,0.86,0.846,0.867,31.38,29.08,32.52,30.44,28.21,31.55,0,0,0,0,0,0,0.676,0,1.545,0.093,0.3,0.7,9.25
201736800000,1976,5,1975,8,34,7,1.91,0.206,0.665,22501.7,138.7,138.7,133.9,4,4,4,3164,2982,3349,2824,2642,340,340,340,1725,1542,1909,0.108,0.102,0.114,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.16,13.76,14.59,0.904,0.898,0.909,0.97,0.97,0.97,0.876,0.871,0.881,34.52,33.33,35.75,33.48,32.33,34.67,0,0,0,0,0,0,0.744,0,1.245,0.11,0.35,0.65,11.8
202341600000,1976,5,1975,8,35,7,1.68,0.181,0.665,24271,149.9,149.9,144.5,4,4,4,2774,2585,2965,2475,2292,299.7,293,340,1375,1192,1525,0.108,0.101,0.115,1100,1100,1100,990,990,990,973,972.5,973.4,17,16.6,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.09,14.63,15.55,0.914,0.909,0.919,0.971,0.97,0.973,0.887,0.882,0.894,37.2,35.87,38.53,36.12,34.79,37.48,0,0,0,0,0,0,0.803,0,1.015,0.11,0.4,0.6,14.4
202946400000,1976,6,1975,9,36,7,1.45,0.177,0.665,26134,159.7,159.7,155.6,4,4,4,2395,2248,2544,2102,1955,293,293,293,1002,855,1151,0.122,0.115,0.13,1100,1100,1100,990,990,990,972.1,971.7,972.4,17.9,17.6,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.01,15.65,16.36,0.923,0.92,0.926,0.976,0.973,0.978,0.901,0.896,0.905,39.86,38.82,40.84,38.89,37.79,39.94,0,0,0,0,0,0,0.864,0,0.785,0.12,0.46,0.54,18
203551200000,1976,6,1975,9,37,7,1.24,0.177,0.665,27789.3,169.9,169.9,165.4,4,4,4,2047,1902,2197,1754,1609,293,293,293,653.6,509,804,0.143,0.133,0.154,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.86,16.48,17.28,0.928,0.926,0.93,0.98,0.979,0.98,0.909,0.906,0.912,42.21,41.18,43.34,41.35,40.29,42.47,0,0,0,0,0,0,0.919,0,0.575,0.14,0.54,0.46,22.4
204156000000,1976,6,1975,9,38,7,1.04,0.177,0.665,29631.8,180.6,180.6,176.4,4,4,4,1716,1596,1847,1423,1303,293,293,293,323.4,203,454,0.171,0.159,0.184,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.923,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.096,0.1,17.88,17.45,18.27,0.933,0.931,0.935,0.98,0.98,0.98,0.914,0.912,0.916,44.99,43.83,46.07,44.09,42.95,45.15,0,0,0,0,0,0,0.98,0,0.375,0.17,0.64,0.36,28.5
204760800000,1976,6,1975,9,39,7,0.871,0.164,0.662,31211.4,189.4,189.4,185.8,4,4,4,1440,1323,1552,1168,1067,271.9,256,293,73.14,0,159,0.189,0.177,0.198,1095,1067,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.858,0.779,0.913,0.474,0.437,0.48,0.023,0.021,0.024,1.86,1.72,1.93,0.09,0.081,0.095,18.85,18.42,19.37,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.92,47.39,46.46,48.31,46.45,45.53,47.35,0,0,0,0,0,0,1.03,0,0.209,0.19,0.76,0.24,35.8
205365600000,1976,7,1975,10,40,7,0.742,0.155,0.588,29398.9,184.1,184.1,175,4,4,4,1227,1164,1302,971.4,908.1,256,256,256,0,0,0,0.209,0.197,0.22,971.4,908.1,1046,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.643,0.567,0.748,0.331,0.276,0.41,0.016,0.013,0.019,1.39,1.21,1.64,0.065,0.056,0.078,19.99,19.51,20.38,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,44.64,42.49,46.96,43.75,41.64,46.02,0,0,0,0,0,0,0.972,0,0.154,0.21,0.79,0.21,39.6
205970400000,1976,7,1975,10,41,7,0.641,0.155,0.487,25272.2,164.1,164.1,150.4,4,3,3.7142857142857144,1061,987.8,1147,804.6,731.8,256,256,256,0,0,0,0.242,0.223,0.259,804.6,731.8,891.3,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.472,0.405,0.551,0.2,0.156,0.263,0.0091,0.007,0.012,1.01,0.878,1.17,0.046,0.04,0.054,20.9,20.47,21.17,0.935,0.929,0.941,0.976,0.97,0.98,0.913,0.901,0.923,41.95,37.08,48.62,40.98,35.97,47.65,0,0,0,0,0,0,0.836,0,0.154,0.24,0.76,0.24,39.4
206575200000,1976,7,1975,10,42,7,0.549,0.155,0.394,21297.8,138.1,138.1,126.8,3,3,3,907.4,851.4,975.2,651.4,595.4,256,256,256,0,0,0,0.283,0.263,0.301,651.4,595.4,719.2,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.348,0.315,0.394,0.126,0.108,0.15,0.0056,0.0048,0.0067,0.809,0.702,0.95,0.036,0.031,0.043,21.66,21.25,21.99,0.936,0.932,0.94,0.979,0.976,0.98,0.917,0.909,0.922,43.16,39.88,46.98,42.26,38.91,46.04,0,0,0,0,0,0,0.704,0,0.155,0.28,0.72,0.28,38.8
207180000000,1976,7,1975,10,43,7,0.465,0.15,0.315,17241.2,110.6,110.6,102.6,3,3,3,768.4,725.1,820,520.1,479.5,248.3,202,256,0,0,0,0.323,0.279,0.348,520.1,479.5,564,990,990,990,967,966.8,967.2,23,22.8,23.2,0.271,0.249,0.297,0.0786,0.0659,0.0956,0.0034,0.0028,0.0042,0.563,0.496,0.643,0.024,0.021,0.028,22.46,22.18,22.66,0.923,0.919,0.928,0.97,0.97,0.972,0.896,0.891,0.902,35.26,32.63,37.96,34.21,31.65,36.88,0,0,0,0,0,0,0.57,0,0.15,0.32,0.68,0.32,37.1
207784800000,1976,8,1975,11,44,7,0.401,0.122,0.279,15784.8,100.3,100.3,93.96,3,2,2.4285714285714284,663.7,629.7,704.7,461.7,427.7,202,202,202,0,0,0,0.305,0.287,0.321,461.7,427.7,502.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.233,0.214,0.257,0.0624,0.0555,0.0711,0.0027,0.0024,0.0031,0.574,0.479,0.668,0.024,0.02,0.029,22.87,22.76,22.99,0.931,0.918,0.94,0.976,0.97,0.98,0.908,0.891,0.922,40.98,32.49,48.32,40.02,31.51,47.36,0,0,0,0,0,0,0.522,0,0.122,0.3,0.7,0.3,39.4
208389600000,1976,8,1975,11,45,7,0.354,0.122,0.232,13356.5,84.08,84.08,79.5,2,2,2,585.1,561.5,606.9,383.1,359.5,202,202,202,0,0,0,0.346,0.333,0.36,383.1,359.5,404.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.198,0.19,0.206,0.0466,0.0419,0.051,0.002,0.0018,0.0022,0.505,0.46,0.547,0.021,0.019,0.023,23.26,23.13,23.41,0.931,0.927,0.934,0.977,0.972,0.98,0.91,0.902,0.916,40.68,38.27,42.9,39.75,37.21,42.04,0,0,0,0,0,0,0.442,0,0.122,0.34,0.66,0.34,37.7
208994400000,1976,8,1975,11,46,7,0.319,0.122,0.197,11301.5,72.92,72.92,67.27,2,2,2,527,507,554.6,325,305,202,202,202,0,0,0,0.384,0.364,0.398,325,305,352.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.178,0.171,0.188,0.035,0.031,0.0405,0.0015,0.0013,0.0017,0.4,0.366,0.448,0.017,0.015,0.019,23.63,23.46,23.75,0.921,0.917,0.926,0.97,0.97,0.971,0.893,0.89,0.899,34.67,32.58,37.56,33.64,31.6,36.46,0,0,0,0,0,0,0.374,0,0.122,0.38,0.62,0.38,35.4
209599200000,1976,8,1975,11,47,7,0.295,0.122,0.173,9946.49,62.34,62.34,59.21,2,2,2,487.6,474.7,502.8,285.6,272.7,202,202,202,0,0,0,0.415,0.402,0.426,285.6,272.7,300.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.164,0.159,0.169,0.0271,0.0245,0.0302,0.0011,0.001,0.0012,0.335,0.315,0.359,0.014,0.013,0.015,23.87,23.78,23.95,0.913,0.91,0.916,0.97,0.97,0.97,0.886,0.883,0.889,30.52,29.14,32.13,29.6,28.26,31.17,0,0,0,0,0,0,0.329,0,0.122,0.41,0.59,0.41,33.7
210204000000,1976,8,1975,11,48,7,0.276,0.098,0.178,10304.5,66,66,61.34,2,2,2,455.5,442.7,469.1,293.5,259.1,162,146,202,0,0,0,0.355,0.317,0.438,293.5,259.1,315.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.163,0.155,0.169,0.0287,0.0218,0.033,0.0012,0.0009,0.0014,0.345,0.295,0.378,0.014,0.012,0.016,24.01,23.95,24.06,0.915,0.907,0.919,0.97,0.97,0.97,0.887,0.88,0.892,31.62,27.69,34.02,30.67,26.86,33,0,0,0,0,0,0,0.341,0,0.098,0.36,0.64,0.36,37.3
210808800000,1976,9,1975,12,49,7,0.255,0.0883,0.167,9705.02,60.6,60.6,57.77,2,2,2,421.6,412.3,435.1,275.6,266.3,146,146,146,0,0,0,0.347,0.336,0.354,275.6,266.3,289.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.155,0.152,0.16,0.0251,0.0233,0.0278,0.001,0.00095,0.0011,0.315,0.3,0.335,0.013,0.012,0.014,24.19,24.11,24.24,0.911,0.909,0.914,0.97,0.97,0.97,0.884,0.882,0.887,29.78,28.77,31.24,28.88,27.91,30.3,0,0,0,0,0,0,0.321,0,0.088,0.35,0.65,0.35,38.1
211413600000,1976,9,1975,12,50,7,0.244,0.0883,0.155,9043.09,54.65,54.65,53.83,2,2,2,402.8,396.1,406.7,256.8,250.1,146,146,146,0,0,0,0.363,0.359,0.369,256.8,250.1,260.7,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.148,0.146,0.15,0.0214,0.02,0.0221,0.00087,0.00081,0.0009,0.286,0.277,0.292,0.012,0.011,0.012,24.3,24.28,24.34,0.907,0.905,0.908,0.97,0.97,0.97,0.88,0.878,0.88,27.75,27.02,28.17,26.91,26.21,27.32,0,0,0,0,0,0,0.299,0,0.089,0.36,0.64,0.36,37.1
212018400000,1976,9,1975,12,51,7,0.233,0.0883,0.145,8432.39,52.42,52.42,50.19,2,2,2,385.9,382.6,396.1,239.9,236.6,146,146,146,0,0,0,0.379,0.369,0.382,239.9,236.6,250.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.142,0.141,0.146,0.018,0.0173,0.02,0.00073,0.0007,0.00081,0.262,0.258,0.277,0.011,0.01,0.011,24.41,24.34,24.43,0.901,0.9,0.905,0.97,0.97,0.97,0.874,0.873,0.878,25.87,25.5,27.02,25.1,24.74,26.21,0,0,0,0,0,0,0.279,0,0.088,0.38,0.62,0.38,36.2
212623200000,1976,9,1975,12,52,7,0.23,0.0816,0.149,8660.83,54.59,54.59,51.55,2,2,2,380.5,379,382.6,245.7,233,134.9,120,146,0,0,0,0.355,0.317,0.385,245.7,233,259,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.144,0.14,0.147,0.0191,0.0166,0.0218,0.00077,0.00067,0.00088,0.27,0.253,0.288,0.011,0.01,0.012,24.43,24.42,24.45,0.903,0.898,0.907,0.97,0.97,0.97,0.876,0.871,0.88,26.57,25.1,28.14,25.78,24.34,27.29,0,0,0,0,0,0,0.286,0,0.081,0.35,0.65,0.35,37.7
213228000000,1976,10,1976,1,1,7,0.23,0.0726,0.158,9243.61,55.35,55.35,55.02,2,2,2,381,379,382.6,261,259,120,120,120,0,0,0,0.315,0.314,0.317,261,259,262.6,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.148,0.147,0.148,0.0222,0.0218,0.0225,0.0009,0.00088,0.00091,0.291,0.288,0.293,0.012,0.012,0.012,24.4,24.39,24.42,0.908,0.907,0.908,0.97,0.97,0.97,0.881,0.88,0.881,28.36,28.14,28.53,27.51,27.29,27.67,0,0,0,0,0,0,0.306,0,0.072,0.32,0.69,0.31,40.2
213832800000,1976,10,1976,1,2,7,0.233,0.0726,0.16,9389.61,55.89,55.89,55.89,2,2,2,385.2,385.2,385.2,265.2,265.2,120,120,120,0,0,0,0.312,0.312,0.312,265.2,265.2,265.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.149,0.149,0.149,0.023,0.023,0.023,0.00093,0.00093,0.00093,0.297,0.297,0.297,0.012,0.012,0.012,24.38,24.38,24.38,0.909,0.909,0.909,0.97,0.97,0.97,0.882,0.882,0.882,28.81,28.81,28.81,27.95,27.95,27.95,0,0,0,0,0,0,0.311,0,0.073,0.31,0.69,0.31,40.3
214437600000,1976,10,1976,1,3,7,0.233,0.0726,0.16,9376.54,55.89,55.89,55.81,2,2,2,384.8,382.6,385.2,264.8,262.6,120,120,120,0,0,0,0.312,0.312,0.314,264.8,262.6,265.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.149,0.148,0.149,0.023,0.0225,0.023,0.00093,0.00091,0.00093,0.296,0.293,0.297,0.012,0.012,0.012,24.38,24.38,24.39,0.909,0.908,0.909,0.97,0.97,0.97,0.881,0.881,0.882,28.77,28.53,28.81,27.91,27.67,27.95,0,0,0,0,0,0,0.31,0,0.073,0.31,0.69,0.31,40.2
215042400000,1976,10,1976,1,4,7,0.235,0.0726,0.162,9487.14,57.74,57.74,56.47,2,2,2,388,382.6,394,268,262.6,120,120,120,0,0,0,0.31,0.305,0.314,268,262.6,274,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.148,0.152,0.0236,0.0225,0.0248,0.00096,0.00091,0.001,0.301,0.293,0.31,0.012,0.012,0.013,24.36,24.32,24.39,0.909,0.908,0.911,0.97,0.97,0.97,0.882,0.881,0.884,29.11,28.53,29.76,28.24,27.67,28.87,0,0,0,0,0,0,0.314,0,0.073,0.31,0.69,0.31,40.4
215647200000,1976,11,1976,2,5,7,0.233,0.0689,0.164,9605.41,58.14,58.14,57.18,2,2,2,385,382.6,389.6,271,268.6,114,114,114,0,0,0,0.296,0.293,0.298,271,268.6,275.6,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.151,0.15,0.152,0.0242,0.0237,0.0251,0.00098,0.00096,0.001,0.305,0.301,0.312,0.012,0.012,0.013,24.37,24.34,24.39,0.91,0.91,0.911,0.97,0.97,0.97,0.883,0.882,0.884,29.47,29.22,29.97,28.59,28.34,29.07,0,0,0,0,0,0,0.318,0,0.069,0.3,0.7,0.3,41.2
216252000000,1976,11,1976,2,6,7,0.226,0.0689,0.157,9193.26,55.92,55.92,54.72,2,2,2,373.3,368.3,379,259.3,254.3,114,114,114,0,0,0,0.306,0.301,0.31,259.3,254.3,265,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.145,0.148,0.0219,0.0209,0.023,0.00088,0.00084,0.00093,0.287,0.28,0.296,0.012,0.011,0.012,24.45,24.41,24.48,0.908,0.906,0.909,0.97,0.97,0.97,0.88,0.879,0.882,28.21,27.67,28.83,27.36,26.84,27.96,0,0,0,0,0,0,0.304,0,0.069,0.3,0.69,0.31,40.7
216856800000,1976,11,1976,2,7,7,0.229,0.0683,0.16,9397.86,57.7,57.7,55.94,2,2,2,377.9,375.1,379,265,261.1,112.9,106,114,0,0,0,0.299,0.28,0.304,265,261.1,273,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.148,0.147,0.15,0.023,0.0222,0.0246,0.00093,0.0009,0.001,0.296,0.29,0.306,0.012,0.012,0.012,24.42,24.4,24.43,0.909,0.908,0.911,0.97,0.97,0.97,0.882,0.881,0.883,28.83,28.4,29.74,27.97,27.55,28.85,0,0,0,0,0,0,0.311,0,0.069,0.3,0.7,0.3,41
217461600000,1976,11,1976,2,8,7,0.237,0.0641,0.173,10147.4,62.64,62.64,60.4,2,2,2,391.8,379,402.5,285.8,273,106,106,106,0,0,0,0.271,0.263,0.28,285.8,273,296.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.15,0.158,0.0272,0.0246,0.0293,0.0011,0.001,0.0012,0.326,0.306,0.343,0.013,0.012,0.014,24.32,24.25,24.4,0.914,0.911,0.916,0.97,0.97,0.97,0.886,0.883,0.888,31.13,29.74,32.29,30.2,28.85,31.32,0,0,0,0,0,0,0.336,0,0.064,0.27,0.73,0.27,42.8
218066400000,1976,11,1976,2,9,7,0.248,0.0693,0.178,10452.5,63.26,63.26,62.22,2,2,2,409.6,402.5,418.2,295,288.7,114.6,106,118,0,0,0,0.279,0.263,0.29,295,288.7,300.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.158,0.156,0.161,0.029,0.0277,0.03,0.0012,0.0011,0.0012,0.341,0.332,0.35,0.014,0.014,0.014,24.22,24.17,24.25,0.916,0.914,0.917,0.97,0.97,0.97,0.888,0.887,0.889,32.07,31.37,32.61,31.11,30.43,31.63,0,0,0,0,0,0,0.346,0,0.07,0.28,0.72,0.28,42.1
218671200000,1976,12,1976,3,10,7,0.264,0.0714,0.193,11289.5,68.35,68.35,67.2,2,2,2,437.1,435.1,442.7,319.1,317.1,118,118,118,0,0,0,0.27,0.267,0.271,319.1,317.1,324.7,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.167,0.166,0.169,0.0338,0.0334,0.0349,0.0014,0.0014,0.0014,0.381,0.378,0.391,0.016,0.015,0.016,24.05,24.02,24.06,0.92,0.92,0.921,0.97,0.97,0.97,0.893,0.892,0.894,34.64,34.42,35.23,33.6,33.38,34.18,0,0,0,0,0,0,0.373,0,0.071,0.27,0.73,0.27,42.8
219276000000,1976,12,1976,3,11,7,0.29,0.0714,0.219,12821.8,83.34,83.34,76.32,2,2,2,479.8,446.6,512.2,361.8,328.6,118,118,118,0,0,0,0.247,0.23,0.264,361.8,328.6,394.2,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.182,0.171,0.194,0.0424,0.0357,0.0488,0.0017,0.0015,0.002,0.457,0.397,0.517,0.019,0.016,0.021,23.78,23.58,23.99,0.928,0.922,0.933,0.975,0.97,0.98,0.904,0.894,0.914,39.14,35.65,42.52,38.16,34.58,41.67,0,0,0,0,0,0,0.424,0,0.071,0.25,0.76,0.24,44.2
219880800000,1976,12,1976,3,12,7,0.316,0.0714,0.245,14367.2,88.27,88.27,85.52,2,2,2,523,512.2,536.9,405,394.2,118,118,118,0,0,0,0.226,0.22,0.23,405,394.2,418.9,990,990,990,966,965.9,966,24,24,24.1,0.198,0.194,0.202,0.051,0.0488,0.0538,0.0021,0.002,0.0022,0.539,0.517,0.567,0.022,0.021,0.024,23.51,23.42,23.58,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.918,43.63,42.52,45.04,42.76,41.67,44.14,0,0,0,0,0,0,0.475,0,0.071,0.23,0.78,0.22,45.5
220485600000,1976,12,1976,3,13,7,0.341,0.075,0.266,15522.1,94.77,94.77,92.39,2,2,2,564.5,542.7,576.2,440.5,424.7,124,118,139,0,0,0,0.219,0.207,0.241,440.5,424.7,452.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.211,0.204,0.214,0.0581,0.0549,0.0604,0.0024,0.0023,0.0025,0.612,0.578,0.636,0.026,0.024,0.027,23.25,23.2,23.38,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,47.14,45.62,48.35,46.2,44.71,47.39,0,0,0,0,0,0,0.513,0,0.075,0.22,0.78,0.22,45.5
221090400000,1977,1,1976,4,14,7,0.385,0.0841,0.301,16969.8,105.4,105.4,101,3,2,2.857142857142857,637.2,599.5,662,498.2,460.5,139,139,139,0,0,0,0.218,0.21,0.232,498.2,460.5,523,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.243,0.222,0.257,0.0711,0.0621,0.0792,0.003,0.0026,0.0034,0.539,0.481,0.659,0.023,0.02,0.028,23.01,22.9,23.14,0.925,0.92,0.941,0.971,0.97,0.98,0.899,0.892,0.922,36.99,33.45,48.95,35.95,32.44,47.97,0,0,0,0,0,0,0.561,0,0.084,0.22,0.78,0.22,44.1
221695200000,1977,1,1976,4,15,7,0.405,0.0841,0.32,17925.4,112.5,112.5,106.7,3,3,3,668.9,650.5,698.6,529.9,511.5,139,139,139,0,0,0,0.208,0.199,0.214,529.9,511.5,559.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.261,0.251,0.278,0.082,0.0746,0.0939,0.0035,0.0032,0.004,0.564,0.531,0.618,0.024,0.023,0.027,22.86,22.69,22.97,0.925,0.923,0.929,0.971,0.97,0.973,0.898,0.896,0.904,36.64,35.46,38.55,35.57,34.4,37.5,0,0,0,0,0,0,0.593,0,0.085,0.21,0.79,0.21,44.3
222300000000,1977,1,1976,4,16,7,0.457,0.0791,0.378,21055,134.6,134.6,125.3,3,3,3,756.3,698.6,817.2,625.4,559.6,130.9,120,139,0,0,0,0.173,0.157,0.199,625.4,559.6,678.2,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.314,0.278,0.345,0.117,0.0939,0.133,0.0051,0.004,0.0058,0.739,0.618,0.84,0.032,0.027,0.037,22.34,21.99,22.69,0.935,0.929,0.939,0.979,0.973,0.98,0.915,0.904,0.92,42.68,38.55,45.77,41.78,37.5,44.86,0,0,0,0,0,0,0.696,0,0.079,0.17,0.83,0.17,46.1
222904800000,1977,1,1976,4,17,7,0.519,0.0726,0.447,24218.7,155.9,155.9,144.2,4,3,3.4285714285714284,858.3,782.3,935.5,738.3,662.3,120,120,120,0,0,0,0.14,0.128,0.153,738.3,662.3,815.5,990,990,990,967.3,967,967.6,22.7,22.4,23,0.385,0.332,0.448,0.162,0.129,0.202,0.0071,0.0056,0.0091,0.884,0.805,0.945,0.039,0.035,0.042,21.78,21.41,22.17,0.936,0.929,0.941,0.978,0.971,0.98,0.915,0.902,0.923,43.57,37.8,48.65,42.61,36.71,47.68,0,0,0,0,0,0,0.801,0,0.072,0.14,0.86,0.14,46.7
223509600000,1977,1,1976,4,18,7,0.531,0.0943,0.437,23706.8,145.9,145.9,141.1,4,3,3.142857142857143,878.4,871.9,883.7,722.4,709.9,156,120,162,0,0,0,0.177,0.137,0.186,722.4,709.9,758.6,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.374,0.366,0.396,0.151,0.145,0.169,0.0067,0.0064,0.0075,0.907,0.82,0.935,0.04,0.036,0.041,21.68,21.63,21.77,0.939,0.928,0.941,0.979,0.971,0.98,0.919,0.901,0.922,46.27,37.58,48.02,45.3,36.48,47.06,0,0,0,0,0,0,0.784,0,0.094,0.18,0.82,0.18,44.6
224114400000,1977,2,1976,5,19,7,0.571,0.0915,0.48,25363.2,157.4,157.4,151,4,4,4,944.4,910,975.2,793.1,748,151.3,137,162,0,0,0,0.16,0.142,0.178,793.1,748,827.9,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.436,0.398,0.463,0.19,0.164,0.212,0.0085,0.0073,0.0095,0.904,0.81,0.979,0.041,0.036,0.044,21.42,21.25,21.65,0.931,0.927,0.934,0.973,0.97,0.977,0.906,0.899,0.912,38.77,36.82,40.3,37.74,35.71,39.36,0,0,0,0,0,0,0.839,0,0.091,0.16,0.84,0.16,44.4
224719200000,1977,2,1976,5,20,7,0.621,0.0829,0.538,28043,184.1,184.1,166.9,4,4,4,1027,971,1147,889.7,834,137,137,137,0,0,0,0.134,0.119,0.141,889.7,834,1010,990,990,990,968,967.8,968.4,22,21.6,22.2,0.522,0.469,0.648,0.262,0.217,0.363,0.012,0.0098,0.017,1.14,0.994,1.46,0.052,0.045,0.068,20.89,20.17,21.22,0.936,0.934,0.94,0.979,0.977,0.98,0.917,0.913,0.921,42.62,40.53,46.96,41.73,39.61,46.03,0,0,0,0,0,0,0.927,0,0.083,0.13,0.87,0.13,45.2
225324000000,1977,2,1976,5,21,7,0.777,0.0829,0.665,32303,194,194,192.3,4,4,4,1285,1235,1419,1148,1098,137,137,137,48.71,0,182,0.107,0.0965,0.111,1100,1098,1100,990,990,990,968.8,968.6,969.2,21.2,20.8,21.4,0.799,0.776,0.855,0.48,0.477,0.48,0.023,0.022,0.023,1.81,1.79,1.87,0.086,0.084,0.09,19.39,18.91,19.58,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.92,49.05,47.77,49.49,48.07,46.81,48.5,0,0,0,0,0,0,1.07,0,0.112,0.11,0.86,0.14,41.6
225928800000,1977,2,1976,5,22,7,1.03,0.107,0.665,29708.7,184.4,184.4,176.8,4,4,4,1705,1492,1942,1529,1355,176.4,137,183,428.9,255,659,0.104,0.0918,0.118,1100,1100,1100,990,990,990,970.1,969.5,970.9,19.9,19.1,20.5,0.913,0.887,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.9,1.94,0.097,0.093,0.1,17.92,17.14,18.64,0.933,0.93,0.936,0.98,0.98,0.98,0.915,0.911,0.917,45.11,42.98,47.05,44.21,42.12,46.11,0,0,0,0,0,0,0.982,0,0.365,0.1,0.65,0.35,28.8
226533600000,1977,3,1976,6,23,7,1.22,0.111,0.665,27925.1,167.4,167.4,166.2,4,4,4,2012,1974,2073,1829,1791,183,183,183,729.1,691,790,0.091,0.0883,0.0927,1100,1100,1100,990,990,990,971.1,971,971.3,18.9,18.7,19,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.93,16.78,17.04,0.928,0.928,0.929,0.98,0.98,0.98,0.91,0.909,0.91,42.4,41.99,42.7,41.56,41.15,41.85,0,0,0,0,0,0,0.923,0,0.555,0.091,0.55,0.45,22.9
227138400000,1977,3,1976,6,24,7,1.29,0.111,0.665,27404.3,164.6,164.6,163.1,4,4,4,2127,2073,2173,1944,1890,183,183,183,844.1,790,890,0.0861,0.0842,0.0883,1100,1100,1100,990,990,990,971.4,971.3,971.5,18.6,18.5,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.65,16.54,16.78,0.927,0.927,0.928,0.979,0.979,0.98,0.908,0.907,0.909,41.63,41.33,41.99,40.78,40.46,41.15,0,0,0,0,0,0,0.906,0,0.625,0.086,0.52,0.48,21.2
227743200000,1977,3,1976,6,25,7,1.36,0.111,0.665,26818.6,161.5,161.5,159.6,4,4,4,2252,2186,2321,2069,2003,183,183,183,968.7,903,1038,0.0813,0.0788,0.0837,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.35,16.18,16.51,0.926,0.925,0.926,0.978,0.977,0.979,0.905,0.903,0.907,40.82,40.36,41.25,39.91,39.42,40.37,0,0,0,0,0,0,0.887,0,0.695,0.082,0.49,0.51,19.7
228348000000,1977,3,1976,6,26,7,1.46,0.119,0.665,26018.5,157.2,157.2,154.9,4,4,4,2420,2340,2496,2222,2157,197.6,183,217,1122,1057,1179,0.0815,0.0755,0.0887,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.95,15.76,16.14,0.923,0.921,0.924,0.975,0.974,0.977,0.9,0.897,0.903,39.7,39.16,40.23,38.72,38.15,39.29,0,0,0,0,0,0,0.86,0,0.795,0.082,0.46,0.54,17.8
228952800000,1977,4,1976,7,27,7,1.56,0.131,0.665,25193.6,151.6,151.6,150,4,4,4,2584,2529,2637,2367,2312,217,217,217,1267,1212,1320,0.084,0.0823,0.0858,1100,1100,1100,990,990,990,972.5,972.4,972.6,17.5,17.4,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.55,15.42,15.68,0.919,0.918,0.92,0.973,0.972,0.974,0.894,0.892,0.896,38.54,38.17,38.93,37.49,37.1,37.9,0,0,0,0,0,0,0.833,0,0.895,0.084,0.43,0.57,16.1
229557600000,1977,4,1976,7,28,7,1.59,0.131,0.665,24932.3,148.4,148.4,148.4,4,4,4,2637,2637,2637,2420,2420,217,217,217,1320,1320,1320,0.0823,0.0823,0.0823,1100,1100,1100,990,990,990,972.6,972.6,972.6,17.4,17.4,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.42,15.42,15.42,0.918,0.918,0.918,0.972,0.972,0.972,0.892,0.892,0.892,38.17,38.17,38.17,37.1,37.1,37.1,0,0,0,0,0,0,0.824,0,0.925,0.082,0.42,0.58,15.7
230162400000,1977,4,1976,7,29,7,1.58,0.131,0.665,25044.4,149.3,149.3,149.1,4,4,4,2614,2608,2637,2397,2391,217,217,217,1297,1291,1320,0.083,0.0823,0.0832,1100,1100,1100,990,990,990,972.6,972.6,972.6,17.4,17.4,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.48,15.42,15.49,0.918,0.918,0.918,0.972,0.972,0.973,0.893,0.892,0.893,38.33,38.17,38.37,37.27,37.1,37.31,0,0,0,0,0,0,0.828,0,0.915,0.083,0.42,0.58,15.9
230767200000,1977,4,1976,7,30,7,1.6,0.136,0.665,24885.8,149.3,149.3,148.1,4,4,4,2646,2608,2707,2421,2391,225.4,217,276,1321,1291,1363,0.0851,0.081,0.102,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.4,15.25,15.49,0.917,0.916,0.918,0.972,0.971,0.973,0.892,0.889,0.893,38.1,37.67,38.37,37.03,36.58,37.31,0,0,0,0,0,0,0.823,0,0.935,0.085,0.42,0.58,15.6
231372000000,1977,5,1976,8,31,7,1.68,0.167,0.665,24243.5,145.9,145.9,144.3,4,4,4,2777,2720,2830,2501,2444,276,276,276,1401,1344,1454,0.0992,0.0975,0.101,1100,1100,1100,990,990,990,973,972.8,973.1,17,16.9,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.08,14.96,15.22,0.914,0.913,0.916,0.97,0.97,0.971,0.887,0.885,0.889,37.18,36.81,37.58,36.08,35.71,36.48,0,0,0,0,0,0,0.802,0,1.015,0.099,0.4,0.6,14.4
231976800000,1977,5,1976,8,32,7,1.72,0.186,0.665,23956.7,143.3,143.3,142.6,4,4,4,2838,2814,2845,2530,2493,308.1,276,321,1430,1393,1469,0.109,0.097,0.114,1100,1100,1100,990,990,990,973.1,973.1,973.1,16.9,16.9,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.12,0.11,0.12,14.94,14.92,14.99,0.912,0.912,0.913,0.97,0.97,0.97,0.885,0.885,0.886,36.75,36.71,36.92,35.65,35.6,35.82,0,0,0,0,0,0,0.792,0,1.055,0.11,0.39,0.61,13.9
232581600000,1977,5,1976,8,33,7,1.65,0.194,0.665,24511.9,149.3,149.3,145.9,4,4,4,2722,2608,2814,2401,2287,321,321,321,1301,1187,1393,0.118,0.114,0.123,1100,1100,1100,990,990,990,972.8,972.6,973.1,17.2,16.9,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.22,14.99,15.49,0.915,0.913,0.918,0.971,0.97,0.973,0.889,0.886,0.893,37.57,36.92,38.37,36.48,35.82,37.31,0,0,0,0,0,0,0.811,0,0.985,0.12,0.4,0.6,14.9
233186400000,1977,5,1976,8,34,7,1.49,0.194,0.665,25819,157.2,157.2,153.7,4,4,4,2460,2340,2565,2139,2019,321,321,321,1038,919,1144,0.131,0.125,0.137,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.85,15.6,16.14,0.922,0.919,0.924,0.975,0.973,0.977,0.899,0.895,0.903,39.42,38.67,40.23,38.42,37.64,39.29,0,0,0,0,0,0,0.854,0,0.825,0.13,0.45,0.55,17.3
233791200000,1977,5,1976,8,35,7,1.32,0.166,0.665,27103.5,165.7,165.7,161.3,4,4,4,2191,2030,2321,1915,1773,275.3,257,321,815.1,673,900,0.126,0.114,0.14,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.5,16.18,16.89,0.926,0.925,0.928,0.979,0.977,0.98,0.906,0.903,0.91,41.22,40.36,42.27,40.33,39.42,41.42,0,0,0,0,0,0,0.896,0,0.655,0.13,0.5,0.5,20.5
