datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
363218400000,1981,7,1980,10,40,7,0.455,0.137,0.318,17488.6,112.7,112.7,104.1,3,3,3,752.7,704.7,797.9,525.7,477.7,227,227,227,0,0,0,0.302,0.284,0.322,525.7,477.7,570.9,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.271,0.243,0.296,0.081,0.0655,0.0984,0.0035,0.0028,0.0043,0.57,0.488,0.651,0.025,0.021,0.028,22.52,22.26,22.79,0.924,0.919,0.929,0.97,0.97,0.973,0.897,0.891,0.904,35.76,32.7,38.6,34.7,31.72,37.55,0,0,0,0,0,0,0.578,0,0.137,0.3,0.7,0.3,38.4
363823200000,1981,7,1980,10,41,7,0.4,0.137,0.263,14947.3,94,94,88.97,3,2,2.142857142857143,661.1,629.7,698.6,434.1,402.7,227,227,227,0,0,0,0.344,0.325,0.361,434.1,402.7,471.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.22,0.206,0.24,0.0568,0.0505,0.0643,0.0024,0.0021,0.0028,0.58,0.479,0.664,0.025,0.021,0.028,22.88,22.7,23.04,0.934,0.918,0.94,0.979,0.97,0.98,0.914,0.89,0.921,43.16,32.3,47.87,42.25,31.33,46.91,0,0,0,0,0,0,0.494,0,0.137,0.34,0.66,0.34,37.4
364428000000,1981,7,1980,10,42,7,0.358,0.137,0.221,12651.5,79.58,79.58,75.31,2,2,2,592.3,570.2,612.2,365.3,343.2,227,227,227,0,0,0,0.384,0.371,0.398,365.3,343.2,385.2,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.193,0.185,0.2,0.0431,0.0386,0.047,0.0018,0.0016,0.002,0.472,0.432,0.509,0.02,0.018,0.022,23.26,23.14,23.4,0.928,0.924,0.931,0.973,0.97,0.978,0.903,0.897,0.91,38.68,36.4,40.7,37.65,35.31,39.79,0,0,0,0,0,0,0.418,0,0.137,0.38,0.62,0.38,35.3
365032800000,1981,7,1980,10,43,7,0.333,0.13,0.204,11674.8,74.53,74.53,69.49,2,2,2,551.3,536.9,566.7,336.5,321.2,214.7,184,227,0,0,0,0.389,0.339,0.414,336.5,321.2,358.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.182,0.177,0.187,0.0373,0.0342,0.0417,0.0016,0.0014,0.0017,0.42,0.394,0.456,0.018,0.016,0.019,23.5,23.42,23.54,0.923,0.92,0.927,0.971,0.97,0.972,0.896,0.893,0.902,35.8,34.12,38.32,34.75,33.1,37.26,0,0,0,0,0,0,0.386,0,0.129,0.39,0.61,0.39,35.1
365637600000,1981,8,1980,11,44,7,0.308,0.111,0.197,11377.5,72.04,72.04,67.72,2,2,2,510,490.4,531.3,326,306.4,184,184,184,0,0,0,0.361,0.346,0.375,326,306.4,347.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.169,0.183,0.0352,0.0313,0.0395,0.0015,0.0013,0.0016,0.399,0.366,0.436,0.017,0.015,0.018,23.71,23.57,23.83,0.921,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.897,34.91,32.84,37.14,33.86,31.85,36.02,0,0,0,0,0,0,0.376,0,0.111,0.36,0.64,0.36,36.9
366242400000,1981,8,1980,11,45,7,0.286,0.111,0.175,10114.7,62.66,62.66,60.21,2,2,2,473.4,456.4,485.3,289.4,272.4,184,184,184,0,0,0,0.389,0.379,0.403,289.4,272.4,301.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.157,0.167,0.0279,0.0245,0.0303,0.0011,0.001,0.0012,0.339,0.313,0.358,0.014,0.013,0.015,23.93,23.86,24.03,0.914,0.91,0.916,0.97,0.97,0.97,0.887,0.883,0.889,31.03,29.22,32.3,30.1,28.34,31.33,0,0,0,0,0,0,0.334,0,0.111,0.39,0.61,0.39,35.4
366847200000,1981,8,1980,11,46,7,0.263,0.111,0.152,8758.55,55.71,55.71,52.13,2,2,2,434.8,412.3,451.8,250.8,228.3,184,184,184,0,0,0,0.424,0.407,0.446,250.8,228.3,267.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.141,0.155,0.0202,0.0157,0.0236,0.00083,0.00064,0.00097,0.281,0.249,0.306,0.011,0.01,0.013,24.16,24.06,24.3,0.904,0.896,0.909,0.97,0.97,0.97,0.877,0.869,0.882,26.87,24.37,28.72,26.07,23.64,27.86,0,0,0,0,0,0,0.29,0,0.111,0.42,0.58,0.42,33.3
367452000000,1981,8,1980,11,47,7,0.248,0.111,0.137,7949.15,47.54,47.54,47.32,2,1,1.8571428571428572,410.9,402.5,412.3,226.9,218.5,184,184,184,0,0,0,0.448,0.446,0.457,226.9,218.5,228.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.141,0.138,0.141,0.0154,0.0137,0.0157,0.00063,0.00056,0.00064,0.283,0.249,0.489,0.012,0.01,0.02,24.27,24.1,24.3,0.902,0.896,0.939,0.971,0.97,0.98,0.877,0.869,0.921,27.82,24.37,48.51,27.05,23.64,47.54,0,0,0,0,0,0,0.263,0,0.111,0.45,0.55,0.45,32.1
368056800000,1981,8,1980,11,48,7,0.237,0.0874,0.149,8735.07,54.19,54.19,51.99,2,1,1.8571428571428572,391.1,385.2,402.5,246.5,218.5,144.6,138,184,0,0,0,0.369,0.348,0.457,246.5,218.5,258.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.144,0.138,0.147,0.0193,0.0137,0.0216,0.00078,0.00056,0.00088,0.307,0.271,0.489,0.012,0.011,0.02,24.34,24.1,24.4,0.91,0.904,0.939,0.971,0.97,0.98,0.884,0.877,0.921,30.23,26.74,48.51,29.39,25.94,47.54,0,0,0,0,0,0,0.289,0,0.088,0.37,0.63,0.37,36.9
368661600000,1981,9,1980,12,49,7,0.225,0.0835,0.141,8282.38,51.88,51.88,49.3,2,1,1.8571428571428572,371.8,354,385.2,233.8,216,138,138,138,0,0,0,0.372,0.358,0.39,233.8,216,247.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.133,0.144,0.0168,0.0132,0.0194,0.00068,0.00053,0.00079,0.288,0.235,0.476,0.012,0.0095,0.019,24.45,24.35,24.57,0.905,0.893,0.939,0.971,0.97,0.98,0.88,0.867,0.92,28.84,23.75,48.43,28.04,23.04,47.46,0,0,0,0,0,0,0.274,0,0.084,0.37,0.63,0.37,36.8
369266400000,1981,9,1980,12,50,7,0.209,0.0835,0.126,7670.5,47.46,47.46,45.66,1,1,1,345.7,327.5,354,207.7,189.5,138,138,138,0,0,0,0.399,0.39,0.421,207.7,189.5,216,990,990,990,965.1,965,965.2,24.9,24.8,25,0.13,0.123,0.133,0.0117,0.00895,0.0132,0.00047,0.00036,0.00053,0.447,0.386,0.476,0.018,0.015,0.019,24.42,24.35,24.58,0.937,0.932,0.939,0.98,0.98,0.98,0.918,0.913,0.92,46.59,42.56,48.43,45.66,41.71,47.46,0,0,0,0,0,0,0.254,0,0.083,0.4,0.6,0.4,36.7
369871200000,1981,9,1980,12,51,7,0.191,0.0835,0.108,6542.39,40.94,40.94,38.94,1,1,1,315.8,305.9,324.1,177.8,167.9,138,138,138,0,0,0,0.437,0.426,0.451,177.8,167.9,186.1,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.122,0.00778,0.00679,0.00861,0.00031,0.00027,0.00034,0.351,0.322,0.376,0.014,0.013,0.015,24.67,24.6,24.75,0.928,0.924,0.931,0.976,0.971,0.98,0.905,0.897,0.912,39.9,37.67,41.78,38.94,36.58,40.94,0,0,0,0,0,0,0.216,0,0.083,0.44,0.57,0.43,34.3
370476000000,1981,9,1980,12,52,7,0.175,0.0738,0.101,6144.59,39.01,39.01,36.57,1,1,1,289.1,283.2,302.6,167.1,152,122,110,138,0,0,0,0.421,0.383,0.476,167.1,152,177.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.116,0.00671,0.0052,0.00771,0.00027,0.00021,0.00031,0.319,0.279,0.346,0.013,0.011,0.014,24.82,24.77,24.86,0.924,0.918,0.928,0.973,0.97,0.976,0.899,0.89,0.905,37.6,34.02,39.97,36.57,33,39.01,0,0,0,0,0,0,0.203,0,0.074,0.42,0.58,0.42,35.1
371080800000,1981,10,1981,1,1,7,0.165,0.0665,0.0987,5996.26,38.06,38.06,35.69,1,1,1,273.1,266,283.2,163.1,156,110,110,110,0,0,0,0.403,0.388,0.414,163.1,156,173.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.115,0.00631,0.0056,0.00732,0.00025,0.00022,0.00029,0.306,0.286,0.334,0.012,0.011,0.013,24.9,24.83,24.95,0.922,0.92,0.926,0.971,0.97,0.974,0.896,0.892,0.902,36.75,35.09,39.07,35.69,34.04,38.06,0,0,0,0,0,0,0.198,0,0.0663,0.4,0.6,0.4,36.3
371685600000,1981,10,1981,1,2,7,0.161,0.0665,0.0943,5718.92,34.04,34.04,34.04,1,1,1,266,266,266,156,156,110,110,110,0,0,0,0.414,0.414,0.414,156,156,156,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.109,0.109,0.0056,0.0056,0.0056,0.00022,0.00022,0.00022,0.286,0.286,0.286,0.011,0.011,0.011,24.95,24.95,24.95,0.92,0.92,0.92,0.97,0.97,0.97,0.892,0.892,0.892,35.09,35.09,35.09,34.04,34.04,34.04,0,0,0,0,0,0,0.189,0,0.0667,0.41,0.59,0.41,35.5
372290400000,1981,10,1981,1,3,7,0.158,0.0665,0.0916,5547.16,34.04,34.04,33.02,1,1,1,261.4,256.9,266,151.4,146.9,110,110,110,0,0,0,0.421,0.414,0.428,151.4,146.9,156,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.109,0.00514,0.00469,0.0056,0.0002,0.00019,0.00022,0.274,0.263,0.286,0.011,0.01,0.011,24.98,24.95,25.01,0.918,0.916,0.92,0.97,0.97,0.97,0.89,0.889,0.892,34.04,33,35.09,33.02,32.01,34.04,0,0,0,0,0,0,0.183,0,0.0664,0.42,0.58,0.42,35.1
372895200000,1981,10,1981,1,4,7,0.152,0.0662,0.0859,5197.76,31.5,31.5,30.94,1,1,1,251.5,250.3,254.6,142.1,140.3,109.4,106,110,0,0,0,0.435,0.424,0.44,142.1,140.3,144.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.103,0.105,0.00421,0.00403,0.00446,0.00017,0.00016,0.00018,0.251,0.246,0.257,0.0099,0.0097,0.01,25.04,25.02,25.05,0.914,0.913,0.915,0.97,0.97,0.97,0.887,0.886,0.888,31.9,31.48,32.47,30.94,30.53,31.5,0,0,0,0,0,0,0.172,0,0.0661,0.44,0.57,0.43,34.2
373500000000,1981,11,1981,2,5,7,0.155,0.0641,0.091,5515.65,34.32,34.32,32.83,1,1,1,256.4,246.5,263.1,150.4,140.5,106,106,106,0,0,0,0.414,0.403,0.43,150.4,140.5,157.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.103,0.109,0.00504,0.00405,0.00571,0.0002,0.00016,0.00023,0.272,0.247,0.289,0.011,0.0097,0.011,25,24.96,25.07,0.917,0.913,0.92,0.97,0.97,0.97,0.89,0.886,0.893,33.85,31.56,35.39,32.83,30.61,34.32,0,0,0,0,0,0,0.182,0,0.064,0.41,0.59,0.41,35.6
374104800000,1981,11,1981,2,6,7,0.167,0.0641,0.103,6252.56,40.02,40.02,37.22,1,1,1,275.5,263.1,287.1,169.5,157.1,106,106,106,0,0,0,0.385,0.369,0.403,169.5,157.1,181.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.109,0.117,0.00695,0.00571,0.00811,0.00028,0.00023,0.00032,0.324,0.289,0.357,0.013,0.011,0.014,24.87,24.79,24.96,0.925,0.92,0.929,0.973,0.97,0.978,0.9,0.893,0.909,38.25,35.39,40.92,37.22,34.32,40.02,0,0,0,0,0,0,0.207,0,0.064,0.38,0.62,0.38,37.4
374709600000,1981,11,1981,2,7,7,0.173,0.0641,0.109,6688.49,40.73,40.73,39.81,1,1,1,286.3,283.2,290,180.3,177.2,106,106,106,0,0,0,0.37,0.365,0.374,180.3,177.2,184,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.116,0.118,0.00803,0.00772,0.0084,0.00032,0.00031,0.00033,0.355,0.346,0.366,0.014,0.014,0.015,24.8,24.77,24.82,0.929,0.928,0.93,0.978,0.976,0.979,0.908,0.905,0.911,40.72,40.02,41.59,39.81,39.06,40.73,0,0,0,0,0,0,0.221,0,0.064,0.37,0.63,0.37,38.7
375314400000,1981,11,1981,2,8,7,0.184,0.0641,0.12,7390,45.19,45.19,43.99,1,1,1,304.6,294.6,310.1,198.6,188.6,106,106,106,0,0,0,0.348,0.342,0.36,198.6,188.6,204.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.125,0.01,0.00886,0.0108,0.0004,0.00035,0.00043,0.413,0.38,0.431,0.016,0.015,0.017,24.66,24.62,24.74,0.934,0.932,0.936,0.98,0.98,0.98,0.916,0.913,0.917,44.89,42.63,46.12,43.99,41.78,45.19,0,0,0,0,0,0,0.244,0,0.064,0.35,0.65,0.35,40.2
375919200000,1981,11,1981,2,9,7,0.197,0.0631,0.134,7954.73,48.56,48.56,47.35,2,1,1.7142857142857142,326,310.1,334.4,221.8,204.1,104.3,104,106,0,0,0,0.32,0.311,0.342,221.8,204.1,230.4,990,990,990,965,965,965.1,25,24.9,25,0.131,0.125,0.133,0.0144,0.0108,0.0161,0.00057,0.00043,0.00065,0.298,0.229,0.464,0.012,0.0092,0.019,24.67,24.55,24.75,0.908,0.893,0.938,0.973,0.97,0.98,0.883,0.866,0.92,31.08,23.85,48.33,30.29,23.14,47.36,0,0,0,0,0,0,0.263,0,0.063,0.32,0.68,0.32,40.4
376524000000,1981,12,1981,3,10,7,0.221,0.0629,0.158,9260.66,60.38,60.38,55.12,2,2,2,364.8,337.2,389.6,260.8,233.2,104,104,104,0,0,0,0.286,0.267,0.308,260.8,233.2,285.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.134,0.153,0.0222,0.0166,0.0271,0.0009,0.00067,0.0011,0.287,0.247,0.324,0.012,0.0099,0.013,24.49,24.33,24.67,0.907,0.899,0.914,0.97,0.97,0.97,0.88,0.872,0.886,28.41,25.35,31.12,27.56,24.59,30.19,0,0,0,0,0,0,0.306,0,0.063,0.28,0.71,0.29,41.9
377128800000,1981,12,1981,3,11,7,0.238,0.0629,0.175,10273.1,63.08,63.08,61.15,2,2,2,393.3,389.6,402.5,289.3,285.6,104,104,104,0,0,0,0.264,0.258,0.267,289.3,285.6,298.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.153,0.157,0.0279,0.0271,0.0297,0.0011,0.0011,0.0012,0.33,0.324,0.345,0.013,0.013,0.014,24.3,24.24,24.33,0.914,0.914,0.916,0.97,0.97,0.97,0.887,0.886,0.889,31.52,31.12,32.52,30.57,30.19,31.54,0,0,0,0,0,0,0.34,0,0.063,0.26,0.74,0.26,43.2
377733600000,1981,12,1981,3,12,7,0.242,0.0629,0.179,10501.2,63.08,63.08,62.51,2,2,2,399.8,396.1,402.5,295.8,292.1,104,104,104,0,0,0,0.26,0.258,0.263,295.8,292.1,298.5,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.157,0.155,0.157,0.0292,0.0284,0.0297,0.0012,0.0012,0.0012,0.34,0.335,0.345,0.014,0.014,0.014,24.26,24.24,24.28,0.916,0.915,0.916,0.97,0.97,0.97,0.888,0.888,0.889,32.22,31.83,32.52,31.25,30.87,31.54,0,0,0,0,0,0,0.347,0,0.063,0.26,0.74,0.26,43.4
378338400000,1981,12,1981,3,13,7,0.247,0.0595,0.188,11040,71.09,71.09,65.71,2,2,2,409.2,402.5,427.1,310.8,298.5,98.43,91,104,0,0,0,0.241,0.213,0.258,310.8,298.5,336.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.161,0.157,0.169,0.0322,0.0297,0.0372,0.0013,0.0012,0.0015,0.365,0.345,0.406,0.015,0.014,0.017,24.19,24.07,24.24,0.919,0.916,0.924,0.97,0.97,0.97,0.891,0.889,0.896,33.87,32.52,36.64,32.86,31.54,35.55,0,0,0,0,0,0,0.365,0,0.059,0.24,0.76,0.24,44.7
378943200000,1982,1,1981,4,14,7,0.268,0.055,0.213,12545,76.51,76.51,74.67,2,2,2,443.6,435.1,451.8,352.6,344.1,91,91,91,0,0,0,0.205,0.201,0.209,352.6,344.1,360.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.175,0.172,0.178,0.0405,0.0388,0.0422,0.0017,0.0016,0.0017,0.436,0.42,0.45,0.018,0.017,0.018,23.97,23.92,24.02,0.926,0.925,0.928,0.973,0.971,0.974,0.901,0.898,0.904,38.39,37.49,39.26,37.34,36.39,38.25,0,0,0,0,0,0,0.415,0,0.055,0.21,0.79,0.21,46.8
379548000000,1982,1,1981,4,15,7,0.292,0.055,0.237,13972.2,88.19,88.19,83.17,2,2,2,482.6,456.4,507,391.6,365.4,91,91,91,0,0,0,0.189,0.179,0.199,391.6,365.4,416,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.189,0.18,0.198,0.0483,0.0431,0.0532,0.002,0.0018,0.0022,0.509,0.459,0.557,0.021,0.019,0.023,23.72,23.56,23.89,0.933,0.929,0.936,0.979,0.975,0.98,0.913,0.906,0.917,42.47,39.75,44.99,41.58,38.78,44.09,0,0,0,0,0,0,0.462,0,0.055,0.19,0.81,0.19,47.9
380152800000,1982,1,1981,4,16,7,0.321,0.055,0.266,15584.7,96.27,96.27,92.77,2,2,2,530.2,512.2,548.2,439.2,421.2,91,91,91,0,0,0,0.172,0.166,0.178,439.2,421.2,457.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.206,0.199,0.212,0.0578,0.0542,0.0614,0.0024,0.0023,0.0026,0.605,0.567,0.643,0.025,0.024,0.027,23.41,23.29,23.53,0.939,0.937,0.941,0.98,0.98,0.98,0.92,0.918,0.922,47.33,45.52,49.12,46.38,44.61,48.14,0,0,0,0,0,0,0.515,0,0.055,0.17,0.83,0.17,48.6
380757600000,1982,1,1981,4,17,7,0.345,0.055,0.29,16544,102.3,102.3,98.48,3,2,2.857142857142857,571,548.2,593.1,480,457.2,91,91,91,0,0,0,0.16,0.153,0.166,480,457.2,502.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.224,0.212,0.236,0.0661,0.0614,0.0708,0.0028,0.0026,0.003,0.501,0.446,0.643,0.021,0.019,0.027,23.33,23.23,23.46,0.923,0.918,0.941,0.971,0.97,0.98,0.897,0.89,0.922,36.13,32.63,49.12,35.12,31.65,48.14,0,0,0,0,0,0,0.547,0,0.055,0.16,0.84,0.16,48
381362400000,1982,2,1981,5,18,7,0.37,0.0635,0.306,17273.6,104.5,104.5,102.8,3,3,3,611,599.5,619.8,506,494.5,105,105,105,0,0,0,0.172,0.169,0.175,506,494.5,514.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.241,0.234,0.246,0.0726,0.0689,0.0759,0.0031,0.0029,0.0032,0.515,0.495,0.53,0.022,0.021,0.022,23.14,23.09,23.21,0.923,0.922,0.924,0.97,0.97,0.97,0.895,0.894,0.896,35.33,34.57,35.9,34.27,33.54,34.83,0,0,0,0,0,0,0.571,0,0.064,0.17,0.83,0.17,46.7
381967200000,1982,2,1981,5,19,7,0.396,0.0635,0.333,18702.4,112.8,112.8,111.3,3,3,3,654.8,648.5,662,549.8,543.5,105,105,105,0,0,0,0.16,0.159,0.162,549.8,543.5,557,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.266,0.262,0.27,0.0899,0.0874,0.0928,0.0038,0.0037,0.004,0.593,0.582,0.606,0.025,0.025,0.026,22.89,22.85,22.92,0.928,0.927,0.929,0.972,0.971,0.973,0.902,0.901,0.904,38.17,37.76,38.63,37.11,36.68,37.59,0,0,0,0,0,0,0.618,0,0.063,0.16,0.84,0.16,47.2
382572000000,1982,2,1981,5,20,7,0.414,0.0618,0.352,19812.1,124.5,124.5,117.9,3,3,3,684.5,662,698.6,582.4,557,102.1,85,105,0,0,0,0.149,0.122,0.159,582.4,557,613.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.284,0.27,0.299,0.103,0.0928,0.114,0.0044,0.004,0.0049,0.653,0.606,0.709,0.028,0.026,0.03,22.71,22.6,22.85,0.931,0.929,0.934,0.976,0.973,0.98,0.909,0.904,0.916,40.26,38.63,42.36,39.31,37.59,41.51,0,0,0,0,0,0,0.655,0,0.062,0.15,0.85,0.15,47.9
383176800000,1982,2,1981,5,21,7,0.437,0.0514,0.386,21653.3,132.9,132.9,128.9,3,3,3,723,698.6,745.4,638,613.6,85,85,85,0,0,0,0.118,0.114,0.122,638,613.6,660.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.312,0.299,0.325,0.121,0.114,0.128,0.0052,0.0049,0.0055,0.754,0.709,0.796,0.032,0.03,0.034,22.45,22.32,22.6,0.936,0.934,0.938,0.98,0.98,0.98,0.917,0.916,0.919,43.84,42.36,45.19,42.96,41.51,44.29,0,0,0,0,0,0,0.716,0,0.051,0.12,0.88,0.12,49.5
383781600000,1982,3,1981,6,22,7,0.463,0.0647,0.398,22168.6,133.8,133.8,132,3,3,3,765.4,745.4,776.2,658.4,638.4,107,107,107,0,0,0,0.14,0.138,0.144,658.4,638.4,669.2,990,990,990,967,966.9,967,23,23,23.1,0.329,0.318,0.335,0.128,0.122,0.131,0.0055,0.0053,0.0057,0.798,0.76,0.818,0.035,0.033,0.036,22.24,22.18,22.36,0.938,0.936,0.938,0.98,0.98,0.98,0.919,0.917,0.92,44.88,43.68,45.53,43.99,42.81,44.61,0,0,0,0,0,0,0.733,0,0.065,0.14,0.86,0.14,47.9
384386400000,1982,3,1981,6,23,7,0.484,0.0647,0.419,23180.1,141.3,141.3,138,3,3,3,800.4,782.3,820,693.4,675.3,107,107,107,0,0,0,0.134,0.13,0.137,693.4,675.3,713,990,990,990,967.1,967,967.2,22.9,22.8,23,0.349,0.339,0.36,0.139,0.133,0.147,0.0061,0.0058,0.0064,0.866,0.83,0.906,0.038,0.036,0.04,22.03,21.91,22.14,0.94,0.939,0.941,0.98,0.98,0.98,0.921,0.92,0.922,46.93,45.89,48.06,45.99,44.97,47.09,0,0,0,0,0,0,0.767,0,0.065,0.13,0.87,0.13,47.9
384991200000,1982,3,1981,6,24,7,0.509,0.0647,0.444,24089.8,144.1,144.1,143.4,4,3,3.5714285714285716,841.9,827.5,851.4,734.9,720.5,107,107,107,0,0,0,0.127,0.126,0.129,734.9,720.5,744.4,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.374,0.364,0.382,0.157,0.15,0.162,0.0069,0.0066,0.0071,0.848,0.778,0.944,0.037,0.034,0.042,21.88,21.81,21.94,0.933,0.927,0.942,0.974,0.97,0.98,0.909,0.899,0.923,42.02,36.83,49.03,40.97,35.72,48.05,0,0,0,0,0,0,0.797,0,0.065,0.13,0.87,0.13,47.3
385596000000,1982,3,1981,6,25,7,0.545,0.0647,0.48,25637.5,159.5,159.5,152.6,4,4,4,901.2,863.8,941.1,794.2,756.8,107,107,107,0,0,0,0.119,0.114,0.124,794.2,756.8,834.1,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.428,0.394,0.464,0.19,0.168,0.217,0.0084,0.0074,0.0097,0.897,0.815,0.989,0.04,0.036,0.044,21.6,21.35,21.83,0.931,0.928,0.934,0.974,0.971,0.978,0.907,0.901,0.913,39.16,37.6,40.78,38.15,36.5,39.87,0,0,0,0,0,0,0.848,0,0.065,0.12,0.88,0.12,47
386200800000,1982,3,1981,6,26,7,0.612,0.0709,0.541,28324.9,173.5,173.5,168.6,4,4,4,1012,964.9,1055,895.2,857.9,117.3,107,125,0,0,0,0.116,0.108,0.124,895.2,857.9,930.1,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.524,0.486,0.559,0.266,0.236,0.294,0.012,0.011,0.013,1.15,1.05,1.24,0.052,0.047,0.056,20.92,20.69,21.19,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.916,0.919,43.01,41.69,44.26,42.15,40.85,43.38,0,0,0,0,0,0,0.937,0,0.071,0.12,0.88,0.12,46.3
386805600000,1982,4,1981,7,27,7,0.727,0.0756,0.643,31876.7,194.2,194.2,189.7,4,4,4,1202,1106,1284,1077,980.7,125,125,125,14.71,0,59,0.104,0.0973,0.113,1062,980.7,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.734,0.609,0.808,0.433,0.335,0.48,0.02,0.015,0.023,1.67,1.37,1.82,0.078,0.063,0.086,19.8,19.38,20.4,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.92,0.921,48.4,46.09,49.53,47.44,45.17,48.54,0,0,0,0,0,0,1.05,0,0.084,0.1,0.88,0.12,43.8
387410400000,1982,4,1981,7,28,7,0.822,0.0756,0.665,31822.7,191.2,191.2,189.4,4,4,4,1359,1312,1388,1234,1187,125,125,125,134.6,87,163,0.092,0.0901,0.0952,1100,1100,1100,990,990,990,969,968.9,969.1,21,20.9,21.1,0.84,0.822,0.852,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.84,1.87,0.088,0.087,0.089,19.11,19.01,19.28,0.937,0.937,0.938,0.98,0.98,0.98,0.919,0.918,0.919,48.32,48.05,48.77,47.36,47.09,47.8,0,0,0,0,0,0,1.05,0,0.157,0.092,0.81,0.19,38.7
388015200000,1982,4,1981,7,29,7,0.833,0.0855,0.665,31709.5,191.2,191.2,188.7,4,4,4,1377,1312,1435,1235,1164,141.4,125,148,135.3,64,194,0.103,0.0881,0.113,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.849,0.822,0.874,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.84,1.89,0.089,0.087,0.091,19.05,18.84,19.28,0.937,0.937,0.938,0.98,0.98,0.98,0.918,0.918,0.919,48.15,47.58,48.77,47.19,46.63,47.8,0,0,0,0,0,0,1.05,0,0.168,0.1,0.8,0.2,38.1
388620000000,1982,4,1981,7,30,7,0.779,0.0971,0.664,32229.3,192.6,192.6,191.8,4,4,4,1288,1276,1312,1128,1092,160.6,148,192,30,0,64,0.125,0.113,0.149,1098,1092,1100,990,990,990,968.8,968.8,968.9,21.2,21.1,21.2,0.805,0.785,0.822,0.477,0.47,0.48,0.023,0.022,0.023,1.81,1.78,1.84,0.086,0.084,0.087,19.38,19.28,19.42,0.938,0.938,0.938,0.98,0.98,0.98,0.92,0.919,0.92,48.94,48.77,49.12,47.96,47.8,48.14,0,0,0,0,0,0,1.07,0,0.115,0.12,0.85,0.15,41.4
389224800000,1982,5,1981,8,31,7,0.746,0.116,0.63,31232.7,191.4,191.4,185.9,4,4,4,1234,1204,1284,1042,1012,192,192,192,0,0,0,0.155,0.149,0.159,1042,1012,1092,990,990,990,968.6,968.5,968.8,21.4,21.2,21.5,0.712,0.668,0.785,0.405,0.366,0.47,0.019,0.017,0.022,1.6,1.49,1.78,0.075,0.069,0.084,19.77,19.42,19.97,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.92,0.921,47.43,46.56,48.82,46.48,45.63,47.84,0,0,0,0,0,0,1.03,0,0.116,0.16,0.84,0.16,41.9
389829600000,1982,5,1981,8,32,7,0.707,0.116,0.59,29900.2,181.3,181.3,178,4,4,4,1168,1155,1194,976.3,963.3,192,192,192,0,0,0,0.164,0.161,0.166,976.3,963.3,1002,990,990,990,968.4,968.4,968.5,21.6,21.5,21.6,0.616,0.598,0.653,0.331,0.321,0.353,0.015,0.015,0.016,1.37,1.33,1.45,0.063,0.061,0.067,20.2,20.04,20.28,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.921,45.4,44.97,46.25,44.49,44.07,45.32,0,0,0,0,0,0,0.989,0,0.117,0.16,0.83,0.17,42.3
390434400000,1982,5,1981,8,33,7,0.67,0.116,0.554,28490.2,175.2,175.2,169.6,4,4,4,1108,1073,1147,916.3,880.8,192,192,192,0,0,0,0.173,0.167,0.179,916.3,880.8,955.3,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.555,0.523,0.591,0.283,0.255,0.314,0.013,0.012,0.015,1.21,1.12,1.31,0.056,0.051,0.06,20.55,20.33,20.75,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.92,43.26,41.94,44.69,42.4,41.1,43.79,0,0,0,0,0,0,0.942,0,0.116,0.17,0.83,0.17,42.5
391039200000,1982,5,1981,8,34,7,0.629,0.116,0.513,26703.8,164.4,164.4,159,4,4,4,1040,1015,1073,847.7,822.5,192,192,192,0,0,0,0.185,0.179,0.189,847.7,822.5,880.8,990,990,990,968,967.9,968.1,22,21.9,22.1,0.492,0.469,0.523,0.228,0.208,0.255,0.01,0.0094,0.012,1.04,0.976,1.12,0.047,0.044,0.051,20.94,20.75,21.08,0.934,0.933,0.936,0.977,0.975,0.98,0.913,0.91,0.917,40.66,39.67,41.94,39.74,38.69,41.1,0,0,0,0,0,0,0.883,0,0.116,0.18,0.82,0.18,42.5
391644000000,1982,5,1981,8,35,7,0.587,0.1,0.487,25638.5,158.5,158.5,152.6,4,4,4,970.9,928.7,1015,805.5,767.7,165.4,161,192,0,0,0,0.17,0.161,0.189,805.5,767.7,839.9,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.451,0.416,0.482,0.197,0.174,0.222,0.0089,0.0078,0.01,0.936,0.851,1.02,0.042,0.038,0.046,21.28,21.08,21.53,0.932,0.929,0.934,0.974,0.971,0.977,0.908,0.902,0.913,39.16,37.65,40.56,38.15,36.56,39.63,0,0,0,0,0,0,0.848,0,0.1,0.17,0.83,0.17,43.7
392248800000,1982,6,1981,9,36,7,0.513,0.0974,0.416,22752,144.3,144.3,135.4,3,3,3,848.3,790.3,902.5,687.3,629.3,161,161,161,0,0,0,0.19,0.178,0.204,687.3,629.3,741.5,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.355,0.321,0.392,0.138,0.119,0.161,0.0061,0.0052,0.0071,0.865,0.751,0.985,0.038,0.033,0.044,21.84,21.5,22.19,0.939,0.935,0.942,0.98,0.98,0.98,0.92,0.917,0.923,46.06,42.69,49.09,45.14,41.84,48.11,0,0,0,0,0,0,0.752,0,0.097,0.19,0.81,0.19,44.4
392853600000,1982,6,1981,9,37,7,0.438,0.0974,0.34,18918.2,125.5,125.5,112.6,3,3,3,723.4,662,790.3,562.4,501,161,161,161,0,0,0,0.223,0.204,0.243,562.4,501,629.3,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.283,0.248,0.321,0.0944,0.0704,0.119,0.0041,0.003,0.0052,0.627,0.515,0.751,0.027,0.022,0.033,22.58,22.19,22.94,0.929,0.922,0.935,0.974,0.97,0.98,0.904,0.894,0.917,38.53,34.64,42.69,37.54,33.6,41.84,0,0,0,0,0,0,0.626,0,0.098,0.22,0.78,0.22,43.2
393458400000,1982,6,1981,9,38,7,0.367,0.0974,0.27,15471.2,98.23,98.23,92.09,3,2,2.2857142857142856,607.3,570.2,648.5,446.3,409.2,161,161,161,0,0,0,0.265,0.248,0.282,446.3,409.2,487.5,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.219,0.203,0.24,0.0593,0.0518,0.0675,0.0025,0.0022,0.0029,0.567,0.476,0.658,0.024,0.02,0.028,23.11,22.96,23.28,0.932,0.919,0.94,0.977,0.97,0.98,0.911,0.891,0.922,42.36,32.97,48.58,41.42,31.98,47.61,0,0,0,0,0,0,0.512,0,0.097,0.27,0.74,0.26,42.2
394063200000,1982,6,1981,9,39,7,0.326,0.0884,0.238,13879.7,84.92,84.92,82.62,2,2,2,539.3,512.2,566.7,393.1,377.2,146.1,135,161,0,0,0,0.271,0.251,0.294,393.1,377.2,405.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.196,0.189,0.201,0.0486,0.0454,0.0511,0.002,0.0019,0.0021,0.518,0.487,0.544,0.022,0.02,0.023,23.46,23.31,23.61,0.933,0.93,0.935,0.98,0.977,0.98,0.914,0.909,0.916,42.17,40.63,43.33,41.31,39.71,42.46,0,0,0,0,0,0,0.459,0,0.088,0.27,0.73,0.27,42.6
394668000000,1982,7,1981,10,40,7,0.298,0.0816,0.216,12614.4,77.34,77.34,75.09,2,2,2,492.6,481.3,502.8,357.6,346.3,135,135,135,0,0,0,0.274,0.269,0.281,357.6,346.3,367.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.183,0.179,0.186,0.0415,0.0393,0.0436,0.0017,0.0016,0.0018,0.45,0.43,0.469,0.019,0.018,0.019,23.73,23.67,23.8,0.927,0.925,0.929,0.973,0.97,0.975,0.902,0.898,0.906,38.58,37.39,39.65,37.54,36.29,38.67,0,0,0,0,0,0,0.417,0,0.082,0.27,0.72,0.28,42.3
395272800000,1982,7,1981,10,41,7,0.28,0.0816,0.198,11557.8,72.58,72.58,68.8,2,2,2,463,446.6,481.3,328,311.6,135,135,135,0,0,0,0.292,0.281,0.302,328,311.6,346.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.166,0.179,0.0356,0.0323,0.0393,0.0015,0.0013,0.0016,0.398,0.37,0.43,0.016,0.015,0.018,23.92,23.8,24.02,0.922,0.919,0.925,0.97,0.97,0.97,0.894,0.891,0.898,35.46,33.72,37.39,34.4,32.7,36.29,0,0,0,0,0,0,0.382,0,0.082,0.29,0.71,0.29,41.3
395877600000,1982,7,1981,10,42,7,0.263,0.0816,0.181,10582.9,65.41,65.41,62.99,2,2,2,435,422.2,446.6,300,287.2,135,135,135,0,0,0,0.31,0.302,0.32,300,287.2,311.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.162,0.158,0.166,0.03,0.0274,0.0323,0.0012,0.0011,0.0013,0.352,0.331,0.37,0.014,0.014,0.015,24.09,24.02,24.17,0.916,0.914,0.919,0.97,0.97,0.97,0.889,0.886,0.891,32.47,31.1,33.72,31.5,30.17,32.7,0,0,0,0,0,0,0.35,0,0.082,0.31,0.69,0.31,40.2
396482400000,1982,7,1981,10,43,7,0.247,0.0834,0.163,9517.92,60.34,60.34,56.65,2,2,2,407.7,396.1,422.2,269.9,241.1,137.9,135,155,0,0,0,0.338,0.32,0.391,269.9,241.1,287.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.152,0.142,0.158,0.024,0.0182,0.0274,0.00098,0.00074,0.0011,0.305,0.263,0.331,0.012,0.011,0.014,24.26,24.17,24.36,0.91,0.902,0.914,0.97,0.97,0.97,0.882,0.874,0.886,29.2,25.96,31.1,28.33,25.18,30.17,0,0,0,0,0,0,0.315,0,0.084,0.34,0.66,0.34,38.5
397087200000,1982,8,1981,11,44,7,0.233,0.0937,0.139,8074.98,49.91,49.91,48.07,2,2,2,385.6,379,394,230.6,224,155,155,155,0,0,0,0.402,0.393,0.409,230.6,224,239,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.136,0.141,0.0161,0.0148,0.0178,0.00065,0.0006,0.00072,0.249,0.24,0.26,0.01,0.0097,0.011,24.42,24.37,24.47,0.897,0.895,0.901,0.97,0.97,0.97,0.87,0.868,0.874,24.78,24.04,25.73,24.03,23.32,24.95,0,0,0,0,0,0,0.267,0,0.094,0.4,0.6,0.4,34.7
397692000000,1982,8,1981,11,45,7,0.218,0.0937,0.125,7588.32,48.17,48.17,45.17,1,1,1,361.1,354,375.1,206.1,199,155,155,155,0,0,0,0.429,0.413,0.438,206.1,199,220.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.127,0.135,0.0113,0.0099,0.014,0.00045,0.0004,0.00057,0.442,0.417,0.491,0.018,0.017,0.02,24.35,24.23,24.41,0.936,0.934,0.94,0.98,0.98,0.98,0.917,0.916,0.921,46.09,44.51,49.15,45.17,43.62,48.17,0,0,0,0,0,0,0.251,0,0.093,0.43,0.57,0.43,34.8
398296800000,1982,8,1981,11,46,7,0.209,0.0937,0.115,7018.32,43.12,43.12,41.78,1,1,1,345.7,337.2,351.7,190.7,182.2,155,155,155,0,0,0,0.449,0.441,0.46,190.7,182.2,196.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.121,0.126,0.00907,0.00822,0.00967,0.00036,0.00033,0.00039,0.391,0.364,0.41,0.016,0.015,0.016,24.48,24.43,24.55,0.932,0.929,0.934,0.979,0.978,0.98,0.913,0.908,0.915,42.66,40.76,44,41.78,39.85,43.12,0,0,0,0,0,0,0.232,0,0.094,0.45,0.55,0.45,33.6
398901600000,1982,8,1981,11,47,7,0.198,0.0937,0.104,6283.57,39.18,39.18,37.4,1,1,1,327,324.1,334.4,172,169.1,155,155,155,0,0,0,0.474,0.464,0.478,172,169.1,179.4,990,990,990,965,965,965.1,25,24.9,25,0.118,0.117,0.12,0.0072,0.00691,0.00794,0.00029,0.00028,0.00032,0.334,0.326,0.356,0.013,0.013,0.014,24.63,24.57,24.65,0.926,0.925,0.928,0.973,0.971,0.976,0.9,0.898,0.906,38.45,37.79,40.13,37.4,36.7,39.18,0,0,0,0,0,0,0.208,0,0.094,0.47,0.53,0.47,31.7
399506400000,1982,8,1981,11,48,7,0.193,0.0778,0.115,7017.62,44.89,44.89,41.77,1,1,1,318.5,313.5,321.2,190,166.2,128.6,118,155,0,0,0,0.403,0.367,0.483,190,166.2,203.2,990,990,990,965,965,965,25,25,25,0.121,0.116,0.125,0.00909,0.00662,0.0106,0.00036,0.00026,0.00043,0.387,0.318,0.428,0.015,0.013,0.017,24.62,24.57,24.68,0.931,0.923,0.936,0.977,0.97,0.98,0.91,0.896,0.917,42.73,37.14,45.8,41.77,36.02,44.89,0,0,0,0,0,0,0.232,0,0.078,0.4,0.6,0.4,36.4
400111200000,1982,9,1981,12,49,7,0.178,0.0714,0.107,6501.55,42.45,42.45,38.7,1,1,1,294.1,283.2,310.1,176.1,165.2,118,118,118,0,0,0,0.402,0.381,0.417,176.1,165.2,192.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.115,0.111,0.121,0.00761,0.00652,0.00921,0.0003,0.00026,0.00037,0.343,0.311,0.391,0.014,0.012,0.016,24.78,24.66,24.86,0.927,0.923,0.932,0.975,0.97,0.98,0.904,0.896,0.914,39.69,37.18,43.31,38.7,36.07,42.45,0,0,0,0,0,0,0.215,0,0.071,0.4,0.6,0.4,36.5
400716000000,1982,9,1981,12,50,7,0.166,0.0714,0.0951,5761.33,35.68,35.68,34.29,1,1,1,275.3,273.3,281.5,157.3,155.3,118,118,118,0,0,0,0.429,0.419,0.432,157.3,155.3,163.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.111,0.00573,0.00553,0.00635,0.00023,0.00022,0.00025,0.29,0.284,0.306,0.011,0.011,0.012,24.91,24.87,24.92,0.92,0.919,0.923,0.97,0.97,0.97,0.893,0.892,0.895,35.35,34.9,36.78,34.29,33.85,35.68,0,0,0,0,0,0,0.191,0,0.0709,0.43,0.57,0.43,34.7
401320800000,1982,9,1981,12,51,7,0.16,0.0714,0.0886,5354.2,33.85,33.85,31.87,1,1,1,264.4,256.9,273.3,146.4,138.9,118,118,118,0,0,0,0.447,0.432,0.459,146.4,138.9,155.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00464,0.00389,0.00553,0.00018,0.00015,0.00022,0.261,0.243,0.284,0.01,0.0096,0.011,24.98,24.92,25.03,0.916,0.913,0.919,0.97,0.97,0.97,0.888,0.885,0.892,32.86,31.11,34.9,31.87,30.18,33.85,0,0,0,0,0,0,0.177,0,0.0714,0.45,0.55,0.45,33.5
401925600000,1982,9,1981,12,52,7,0.153,0.0659,0.0873,5285.68,35.56,35.56,31.46,1,1,1,253.4,242.4,259.4,144.4,124.4,109,97,118,0,0,0,0.431,0.374,0.487,144.4,124.4,162.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.0971,0.109,0.00444,0.00244,0.00624,0.00018,0.000096,0.00025,0.257,0.209,0.302,0.01,0.0082,0.012,25.03,24.96,25.14,0.915,0.906,0.922,0.97,0.97,0.97,0.887,0.879,0.895,32.44,27.78,36.66,31.46,26.94,35.56,0,0,0,0,0,0,0.175,0,0.0657,0.43,0.57,0.43,34.5
402530400000,1982,10,1982,1,1,7,0.164,0.0587,0.105,6417.27,39.61,39.61,38.2,1,1,1,270.4,261.9,276.2,173.4,164.9,97,97,97,0,0,0,0.359,0.351,0.37,173.4,164.9,179.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.115,0.00734,0.00649,0.00792,0.00029,0.00026,0.00031,0.333,0.308,0.35,0.013,0.012,0.014,24.89,24.85,24.94,0.926,0.923,0.928,0.974,0.97,0.977,0.903,0.896,0.907,39.2,37.23,40.53,38.2,36.12,39.61,0,0,0,0,0,0,0.212,0,0.059,0.36,0.64,0.36,39.1
403135200000,1982,10,1982,1,2,7,0.159,0.0665,0.0923,5593.48,36.35,36.35,33.29,1,1,1,262.6,256.9,276.2,152.6,146.9,110,110,110,0,0,0,0.419,0.398,0.428,152.6,146.9,166.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.112,0.00526,0.00469,0.00662,0.00021,0.00019,0.00026,0.278,0.263,0.314,0.011,0.01,0.012,24.97,24.88,25.01,0.918,0.916,0.924,0.97,0.97,0.971,0.891,0.889,0.896,34.32,33,37.45,33.29,32.01,36.35,0,0,0,0,0,0,0.185,0,0.0667,0.42,0.58,0.42,35.2
403740000000,1982,10,1982,1,3,7,0.157,0.0665,0.0909,5503.83,34.7,34.7,32.76,1,1,1,260.2,254.6,268.9,150.2,144.6,110,110,110,0,0,0,0.423,0.409,0.432,150.2,144.6,158.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00502,0.00446,0.00589,0.0002,0.00018,0.00023,0.271,0.257,0.294,0.011,0.01,0.012,24.99,24.93,25.02,0.917,0.915,0.921,0.97,0.97,0.97,0.89,0.888,0.893,33.77,32.47,35.77,32.76,31.5,34.7,0,0,0,0,0,0,0.182,0,0.0661,0.42,0.58,0.42,35.1
404344800000,1982,10,1982,1,4,7,0.171,0.0665,0.104,6371.01,39.72,39.72,37.92,1,1,1,282.6,273.3,290,172.6,163.3,110,110,110,0,0,0,0.389,0.379,0.402,172.6,163.3,180,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.00726,0.00633,0.008,0.00029,0.00025,0.00032,0.333,0.306,0.354,0.013,0.012,0.014,24.84,24.79,24.9,0.926,0.923,0.929,0.974,0.97,0.977,0.902,0.895,0.908,38.94,36.79,40.64,37.92,35.68,39.72,0,0,0,0,0,0,0.211,0,0.067,0.39,0.61,0.39,37.3
404949600000,1982,11,1982,2,5,7,0.175,0.0641,0.111,6808.53,40.73,40.73,40.53,1,1,1,289.2,287.1,290,183.2,181.1,106,106,106,0,0,0,0.366,0.365,0.369,183.2,181.1,184,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.117,0.118,0.00832,0.00811,0.0084,0.00033,0.00032,0.00033,0.364,0.357,0.366,0.014,0.014,0.015,24.78,24.77,24.79,0.93,0.929,0.93,0.979,0.978,0.979,0.91,0.909,0.911,41.4,40.92,41.59,40.53,40.02,40.73,0,0,0,0,0,0,0.225,0,0.064,0.37,0.63,0.37,38.9
405554400000,1982,11,1982,2,6,7,0.185,0.0641,0.121,7426.11,45.95,45.95,44.2,1,1,1,305.6,294.6,313.5,199.6,188.6,106,106,106,0,0,0,0.347,0.338,0.36,199.6,188.6,207.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.12,0.126,0.0102,0.00886,0.0115,0.00041,0.00035,0.00046,0.416,0.38,0.443,0.017,0.015,0.018,24.66,24.59,24.74,0.935,0.932,0.937,0.98,0.98,0.98,0.916,0.913,0.918,45.11,42.63,46.88,44.2,41.78,45.95,0,0,0,0,0,0,0.246,0,0.064,0.35,0.65,0.35,40.1
406159200000,1982,11,1982,2,7,7,0.208,0.0641,0.144,8509.23,54.55,54.55,50.65,2,1,1.8571428571428572,344.5,317.9,364,238.5,211.9,106,106,106,0,0,0,0.308,0.291,0.333,238.5,211.9,258,990,990,990,965.1,965,965.2,24.9,24.8,25,0.137,0.128,0.144,0.0177,0.0124,0.0216,0.00071,0.0005,0.00087,0.29,0.232,0.458,0.012,0.0093,0.018,24.59,24.5,24.73,0.907,0.894,0.938,0.971,0.97,0.98,0.881,0.867,0.919,29.49,24.01,47.87,28.68,23.29,46.91,0,0,0,0,0,0,0.281,0,0.064,0.31,0.69,0.31,40.9
406764000000,1982,11,1982,2,8,7,0.241,0.0641,0.177,10381.6,66.75,66.75,61.8,2,2,2,398.5,368.3,422.2,292.5,262.3,106,106,106,0,0,0,0.266,0.251,0.288,292.5,262.3,316.2,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.156,0.146,0.165,0.0285,0.0225,0.0332,0.0012,0.00091,0.0014,0.337,0.29,0.375,0.014,0.012,0.015,24.27,24.13,24.47,0.915,0.908,0.92,0.97,0.97,0.97,0.887,0.881,0.892,31.85,28.58,34.41,30.9,27.73,33.37,0,0,0,0,0,0,0.343,0,0.064,0.27,0.73,0.27,43.1
407368800000,1982,11,1982,2,9,7,0.28,0.0693,0.211,12359.8,77.51,77.51,73.57,2,2,2,463.5,427.1,485.3,348.9,321.1,114.6,106,118,0,0,0,0.247,0.242,0.259,348.9,321.1,367.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.177,0.167,0.184,0.0398,0.0342,0.0435,0.0016,0.0014,0.0018,0.433,0.383,0.466,0.018,0.016,0.019,23.88,23.75,24.09,0.926,0.921,0.929,0.973,0.97,0.975,0.9,0.893,0.906,37.82,34.93,39.73,36.79,33.89,38.76,0,0,0,0,0,0,0.409,0,0.069,0.25,0.75,0.25,44.1
407973600000,1982,12,1982,3,10,7,0.306,0.0714,0.235,13774.7,85.94,85.94,81.99,2,2,2,506,492.5,525.1,388,374.5,118,118,118,0,0,0,0.233,0.225,0.24,388,374.5,407.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.187,0.198,0.0476,0.0449,0.0514,0.002,0.0019,0.0021,0.506,0.48,0.543,0.021,0.02,0.023,23.62,23.49,23.7,0.932,0.93,0.935,0.979,0.977,0.98,0.912,0.909,0.916,41.88,40.49,43.85,41,39.56,42.97,0,0,0,0,0,0,0.456,0,0.071,0.23,0.77,0.23,45
408578400000,1982,12,1982,3,11,7,0.327,0.0714,0.256,14947.3,93.09,93.09,88.97,2,2,2,540.5,525.1,561.5,422.5,407.1,118,118,118,0,0,0,0.218,0.21,0.225,422.5,407.1,443.5,990,990,990,966,966,966.1,24,23.9,24,0.204,0.198,0.211,0.0545,0.0514,0.0587,0.0023,0.0021,0.0025,0.574,0.543,0.618,0.024,0.023,0.026,23.39,23.26,23.49,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.92,45.39,43.85,47.5,44.49,42.97,46.55,0,0,0,0,0,0,0.494,0,0.071,0.22,0.78,0.22,45.7
409183200000,1982,12,1982,3,12,7,0.355,0.0714,0.284,16211.2,99.29,99.29,96.5,3,2,2.5714285714285716,586.8,566.7,606.9,468.8,448.7,118,118,118,0,0,0,0.201,0.194,0.208,468.8,448.7,488.9,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.224,0.213,0.235,0.0638,0.0597,0.0678,0.0027,0.0025,0.0029,0.547,0.462,0.651,0.023,0.019,0.027,23.21,23.16,23.29,0.928,0.918,0.941,0.974,0.97,0.98,0.905,0.891,0.922,39.94,32.89,48.94,38.95,31.9,47.96,0,0,0,0,0,0,0.536,0,0.071,0.2,0.8,0.2,45.7
409788000000,1982,12,1982,3,13,7,0.381,0.075,0.306,17187.6,104.9,104.9,102.3,3,3,3,629.3,606.9,643.9,505.3,488.9,124,118,139,0,0,0,0.197,0.185,0.216,505.3,488.9,518.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.245,0.235,0.252,0.0726,0.0678,0.0774,0.0031,0.0029,0.0033,0.519,0.491,0.541,0.022,0.021,0.023,23.06,23,23.18,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.897,35.16,34.12,36.06,34.1,33.1,34.98,0,0,0,0,0,0,0.568,0,0.075,0.2,0.8,0.2,45.1
410392800000,1983,1,1982,4,14,7,0.409,0.0841,0.324,18134.7,110.8,110.8,107.9,3,3,3,675.5,648.5,690.2,536.5,509.5,139,139,139,0,0,0,0.206,0.201,0.214,536.5,509.5,551.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.265,0.25,0.273,0.0846,0.0738,0.0905,0.0036,0.0031,0.0039,0.576,0.527,0.603,0.025,0.022,0.026,22.82,22.74,22.98,0.926,0.923,0.928,0.971,0.97,0.972,0.899,0.896,0.902,37.07,35.33,38.01,35.98,34.27,36.94,0,0,0,0,0,0,0.6,0,0.085,0.21,0.79,0.21,44.3
410997600000,1983,1,1982,4,15,7,0.449,0.0841,0.365,20326.9,126.8,126.8,121,3,3,3,741.7,725.1,772.5,602.7,586.1,139,139,139,0,0,0,0.187,0.18,0.192,602.7,586.1,633.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.303,0.293,0.32,0.11,0.104,0.12,0.0048,0.0045,0.0052,0.699,0.668,0.756,0.03,0.029,0.033,22.43,22.25,22.53,0.933,0.931,0.936,0.978,0.976,0.98,0.912,0.909,0.917,41.23,40.2,43.12,40.33,39.26,42.26,0,0,0,0,0,0,0.672,0,0.084,0.19,0.81,0.19,45.3
411602400000,1983,1,1982,4,16,7,0.466,0.0841,0.382,21246.6,126.8,126.8,126.5,3,3,3,770.7,768.4,772.5,631.7,629.4,139,139,139,0,0,0,0.18,0.18,0.181,631.7,629.4,633.5,990,990,990,967,967,967,23,23,23,0.319,0.318,0.32,0.12,0.119,0.12,0.0052,0.0052,0.0052,0.752,0.748,0.756,0.033,0.032,0.033,22.26,22.25,22.28,0.936,0.935,0.936,0.98,0.98,0.98,0.917,0.917,0.917,43.02,42.88,43.12,42.16,42.02,42.26,0,0,0,0,0,0,0.703,0,0.084,0.18,0.82,0.18,45.6
412207200000,1983,1,1982,4,17,7,0.478,0.0841,0.394,21821.5,132.4,132.4,129.9,3,3,3,790.2,776.2,804.6,651.2,637.2,139,139,139,0,0,0,0.176,0.173,0.179,651.2,637.2,665.6,990,990,990,967.1,967,967.1,22.9,22.9,23,0.33,0.322,0.338,0.125,0.121,0.13,0.0055,0.0053,0.0057,0.789,0.763,0.816,0.034,0.033,0.036,22.15,22.07,22.23,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,44.18,43.34,45.03,43.3,42.48,44.13,0,0,0,0,0,0,0.722,0,0.084,0.18,0.82,0.18,45.7
412812000000,1983,1,1982,4,18,7,0.504,0.083,0.421,23101.1,139.8,139.8,137.5,3,3,3,832.6,817.2,845.8,695.3,678.2,137.3,137,139,0,0,0,0.165,0.162,0.17,695.3,678.2,708.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.353,0.345,0.361,0.139,0.133,0.144,0.0061,0.0058,0.0064,0.872,0.84,0.9,0.038,0.037,0.04,21.9,21.82,21.99,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.922,46.77,45.77,47.54,45.84,44.86,46.59,0,0,0,0,0,0,0.764,0,0.083,0.16,0.84,0.16,45.8
413416800000,1983,2,1982,5,19,7,0.519,0.0829,0.436,23813.9,144,144,141.7,3,3,3,857.9,851.4,871.9,720.9,714.4,137,137,137,0,0,0,0.16,0.157,0.161,720.9,714.4,734.9,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.368,0.364,0.378,0.15,0.147,0.157,0.0066,0.0065,0.007,0.927,0.912,0.96,0.041,0.04,0.042,21.74,21.65,21.78,0.941,0.941,0.942,0.98,0.98,0.98,0.922,0.922,0.923,48.21,47.85,48.99,47.25,46.9,48.01,0,0,0,0,0,0,0.787,0,0.083,0.16,0.84,0.16,45.9
414021600000,1983,2,1982,5,20,7,0.526,0.0829,0.443,24134.1,144,144,143.7,3,3,3,869.6,863.8,871.9,732.6,726.8,137,137,137,0,0,0,0.158,0.157,0.159,732.6,726.8,734.9,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.376,0.371,0.378,0.156,0.153,0.157,0.0069,0.0068,0.007,0.954,0.94,0.96,0.042,0.041,0.042,21.67,21.65,21.71,0.942,0.941,0.942,0.98,0.98,0.98,0.923,0.923,0.923,48.86,48.55,48.99,47.89,47.58,48.01,0,0,0,0,0,0,0.798,0,0.083,0.16,0.84,0.16,45.9
414626400000,1983,2,1982,5,21,7,0.539,0.0829,0.457,24461.6,149.6,149.6,145.6,4,3,3.7142857142857144,892,863.8,919.2,755,726.8,137,137,137,0,0,0,0.154,0.149,0.159,755,726.8,782.2,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.396,0.371,0.421,0.168,0.153,0.181,0.0074,0.0068,0.0081,0.869,0.799,0.96,0.039,0.035,0.042,21.66,21.55,21.77,0.932,0.927,0.942,0.974,0.97,0.98,0.908,0.899,0.923,40.87,36.95,48.99,39.81,35.84,48.01,0,0,0,0,0,0,0.809,0,0.082,0.15,0.85,0.15,45.4
415231200000,1983,2,1982,5,22,7,0.577,0.0787,0.498,26367.6,160,160,157,4,4,4,954,941.1,971,823.8,804.1,130.1,129,137,0,0,0,0.137,0.133,0.146,823.8,804.1,842,990,990,990,967.7,967.7,967.8,22.3,22.2,22.3,0.46,0.441,0.477,0.209,0.193,0.224,0.0094,0.0087,0.01,0.969,0.921,1.01,0.044,0.041,0.046,21.31,21.2,21.42,0.933,0.932,0.934,0.976,0.975,0.978,0.911,0.908,0.914,40.18,39.35,40.9,39.24,38.35,40,0,0,0,0,0,0,0.872,0,0.079,0.14,0.86,0.14,45.7
415836000000,1983,3,1982,6,23,7,0.611,0.078,0.533,27923.9,169.9,169.9,166.2,4,4,4,1011,975.2,1035,881.7,846.2,129,129,129,0,0,0,0.128,0.125,0.132,881.7,846.2,906.3,990,990,990,967.9,967.8,968,22.1,22,22.2,0.513,0.481,0.536,0.255,0.227,0.275,0.012,0.01,0.013,1.11,1.02,1.17,0.05,0.046,0.053,20.96,20.82,21.17,0.936,0.935,0.937,0.98,0.978,0.98,0.917,0.914,0.919,42.42,41.06,43.35,41.55,40.17,42.49,0,0,0,0,0,0,0.923,0,0.078,0.13,0.87,0.13,45.7
416440800000,1983,3,1982,6,24,7,0.645,0.078,0.567,29325.9,176.1,176.1,174.6,4,4,4,1067,1044,1078,938,914.8,129,129,129,0,0,0,0.121,0.12,0.124,938,914.8,948.9,990,990,990,968.1,968,968.1,21.9,21.9,22,0.565,0.544,0.575,0.3,0.282,0.309,0.014,0.013,0.014,1.25,1.2,1.28,0.057,0.054,0.059,20.63,20.57,20.77,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,44.53,43.67,44.93,43.64,42.8,44.03,0,0,0,0,0,0,0.97,0,0.078,0.12,0.88,0.12,45.5
417045600000,1983,3,1982,6,25,7,0.663,0.078,0.585,30017.5,184.4,184.4,178.7,4,4,4,1096,1078,1140,967.4,948.9,129,129,129,0,0,0,0.118,0.113,0.12,967.4,948.9,1011,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.594,0.575,0.65,0.325,0.309,0.364,0.015,0.014,0.017,1.33,1.28,1.47,0.061,0.059,0.068,20.46,20.19,20.57,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,45.58,44.93,47.05,44.67,44.03,46.11,0,0,0,0,0,0,0.993,0,0.078,0.12,0.88,0.12,45.3
417650400000,1983,3,1982,6,26,7,0.68,0.0829,0.597,30414.9,182.3,182.3,181,4,4,4,1124,1123,1127,986.5,975.2,137.1,129,148,0,0,0,0.122,0.115,0.132,986.5,975.2,994.2,990,990,990,968.3,968.3,968.3,21.7,21.7,21.7,0.621,0.612,0.625,0.339,0.33,0.345,0.016,0.015,0.016,1.39,1.36,1.41,0.064,0.063,0.065,20.32,20.31,20.35,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.921,0.921,46.18,45.71,46.51,45.26,44.79,45.58,0,0,0,0,0,0,1.01,0,0.083,0.12,0.88,0.12,44.7
418255200000,1983,4,1982,7,27,7,0.657,0.0895,0.567,29228.2,176.8,176.8,174,4,4,4,1086,1073,1106,938.2,924.8,148,148,148,0,0,0,0.136,0.134,0.138,938.2,924.8,957.7,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.574,0.562,0.592,0.301,0.29,0.316,0.014,0.013,0.015,1.26,1.23,1.31,0.058,0.056,0.06,20.57,20.45,20.64,0.938,0.938,0.939,0.98,0.98,0.98,0.919,0.919,0.92,44.38,43.89,45.09,43.49,43.02,44.19,0,0,0,0,0,0,0.967,0,0.09,0.14,0.86,0.14,44.5
418860000000,1983,4,1982,7,28,7,0.644,0.0756,0.568,29382.9,176.1,176.1,174.9,4,4,4,1065,1059,1073,939.7,933.6,125,125,125,0,0,0,0.118,0.117,0.118,939.7,933.6,947.8,990,990,990,968.1,968.1,968.1,21.9,21.9,21.9,0.568,0.563,0.576,0.302,0.297,0.308,0.014,0.014,0.014,1.26,1.24,1.28,0.058,0.057,0.059,20.64,20.59,20.67,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,44.62,44.39,44.92,43.72,43.5,44.02,0,0,0,0,0,0,0.972,0,0.076,0.12,0.88,0.12,45.6
419464800000,1983,4,1982,7,29,7,0.658,0.0756,0.582,29922.7,182.9,182.9,178.1,4,4,4,1087,1073,1123,962.5,947.8,125,125,125,0,0,0,0.115,0.111,0.117,962.5,947.8,998.2,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.591,0.576,0.634,0.32,0.308,0.349,0.015,0.014,0.016,1.32,1.28,1.42,0.061,0.059,0.066,20.5,20.29,20.59,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,45.44,44.92,46.67,44.53,44.02,45.73,0,0,0,0,0,0,0.99,0,0.076,0.11,0.88,0.12,45.5
420069600000,1983,4,1982,7,30,7,0.654,0.0775,0.576,29684.9,178.7,178.7,176.7,4,4,4,1081,1073,1091,952.9,925.8,128.1,125,147,0,0,0,0.119,0.115,0.137,952.9,925.8,966.3,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.58,0.556,0.593,0.312,0.291,0.323,0.014,0.013,0.015,1.29,1.23,1.33,0.059,0.056,0.061,20.55,20.48,20.65,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,45.08,43.95,45.59,44.17,43.07,44.67,0,0,0,0,0,0,0.982,0,0.078,0.12,0.88,0.12,45.4
420674400000,1983,5,1982,8,31,7,0.641,0.0889,0.553,28644.3,172.3,172.3,170.5,4,4,4,1061,1047,1073,913.5,900.3,147,147,147,0,0,0,0.139,0.137,0.14,913.5,900.3,925.8,990,990,990,968.1,968,968.1,21.9,21.9,22,0.545,0.533,0.556,0.281,0.27,0.291,0.013,0.012,0.013,1.2,1.16,1.23,0.055,0.053,0.056,20.71,20.65,20.79,0.937,0.937,0.938,0.98,0.98,0.98,0.919,0.918,0.919,43.5,43,43.95,42.63,42.14,43.07,0,0,0,0,0,0,0.947,0,0.088,0.14,0.86,0.14,44.7
421279200000,1983,5,1982,8,32,7,0.62,0.0889,0.531,27741.3,168.6,168.6,165.1,4,4,4,1025,1001,1047,878,853.9,147,147,147,0,0,0,0.143,0.14,0.147,878,853.9,900.3,990,990,990,968,967.9,968,22,22,22.1,0.513,0.491,0.533,0.252,0.233,0.27,0.011,0.011,0.012,1.11,1.05,1.16,0.05,0.047,0.053,20.92,20.79,21.05,0.936,0.935,0.937,0.98,0.979,0.98,0.917,0.915,0.918,42.14,41.21,43,41.28,40.33,42.14,0,0,0,0,0,0,0.917,0,0.089,0.14,0.86,0.14,44.7
421884000000,1983,5,1982,8,33,7,0.584,0.0889,0.495,26101.3,159.2,159.2,155.4,4,4,4,964.9,941.1,987.8,817.9,794.1,147,147,147,0,0,0,0.152,0.149,0.156,817.9,794.1,840.8,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.458,0.436,0.479,0.205,0.187,0.223,0.0092,0.0084,0.01,0.958,0.902,1.01,0.043,0.04,0.046,21.28,21.14,21.43,0.933,0.931,0.934,0.976,0.974,0.978,0.91,0.907,0.913,39.81,38.86,40.71,38.84,37.83,39.79,0,0,0,0,0,0,0.863,0,0.089,0.15,0.85,0.15,44.7
422488800000,1983,5,1982,8,34,7,0.533,0.0889,0.444,23942.8,150.3,150.3,142.5,4,3,3.4285714285714284,880.6,834.5,935.5,733.6,687.5,147,147,147,0,0,0,0.167,0.157,0.176,733.6,687.5,788.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.384,0.351,0.431,0.157,0.136,0.184,0.007,0.006,0.0082,0.878,0.801,0.955,0.039,0.036,0.042,21.7,21.47,21.9,0.935,0.927,0.942,0.976,0.97,0.98,0.913,0.899,0.923,43.26,36.84,48.71,42.26,35.74,47.73,0,0,0,0,0,0,0.792,0,0.089,0.17,0.83,0.17,44.9
423093600000,1983,5,1982,8,35,7,0.465,0.0768,0.388,21587.6,133,133,128.5,3,3,3,768.8,725.1,817.2,641.8,606.1,127,119,147,0,0,0,0.165,0.152,0.184,641.8,606.1,670.2,990,990,990,967,966.8,967.2,23,22.8,23.2,0.323,0.302,0.341,0.123,0.112,0.131,0.0053,0.0048,0.0057,0.77,0.703,0.825,0.033,0.03,0.036,22.25,22.01,22.5,0.936,0.933,0.938,0.98,0.979,0.98,0.917,0.914,0.92,43.71,41.61,45.24,42.83,40.75,44.33,0,0,0,0,0,0,0.714,0,0.077,0.17,0.83,0.17,46.4
423698400000,1983,6,1982,9,36,7,0.39,0.072,0.318,17893.1,118.2,118.2,106.5,3,3,3,645.4,599.5,704.7,526.4,480.5,119,119,119,0,0,0,0.185,0.169,0.199,526.4,480.5,585.7,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.257,0.231,0.291,0.0813,0.0661,0.104,0.0035,0.0028,0.0045,0.557,0.478,0.665,0.024,0.02,0.029,22.96,22.62,23.22,0.925,0.92,0.931,0.972,0.97,0.977,0.899,0.892,0.91,36.54,33.55,40.33,35.5,32.54,39.39,0,0,0,0,0,0,0.592,0,0.072,0.18,0.82,0.18,45.9
424303200000,1983,6,1982,9,37,7,0.33,0.072,0.258,15037,95.49,95.49,89.51,3,2,2.142857142857143,546.3,515.4,588.3,427.3,396.4,119,119,119,0,0,0,0.218,0.202,0.231,427.3,396.4,469.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.206,0.195,0.224,0.0555,0.0493,0.0639,0.0023,0.002,0.0027,0.555,0.462,0.627,0.023,0.019,0.026,23.39,23.22,23.56,0.934,0.918,0.94,0.979,0.97,0.98,0.914,0.891,0.921,43.39,32.81,47.9,42.48,31.83,46.94,0,0,0,0,0,0,0.497,0,0.072,0.22,0.78,0.22,45.6
424908000000,1983,6,1982,9,38,7,0.296,0.072,0.224,13137.7,82.07,82.07,78.2,2,2,2,489.5,474.7,507,370.5,355.7,119,119,119,0,0,0,0.243,0.235,0.251,370.5,355.7,388,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.18,0.192,0.0441,0.0411,0.0476,0.0018,0.0017,0.002,0.473,0.445,0.506,0.02,0.018,0.021,23.72,23.61,23.82,0.929,0.927,0.932,0.976,0.973,0.98,0.907,0.902,0.913,40.05,38.5,41.87,39.1,37.45,41.04,0,0,0,0,0,0,0.434,0,0.072,0.24,0.76,0.24,44.4
425512800000,1983,6,1982,9,39,7,0.276,0.0691,0.206,12068,73.68,73.68,71.83,2,2,2,455.5,442.7,469.1,341.3,334.7,114.3,108,119,0,0,0,0.251,0.239,0.261,341.3,334.7,350.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.175,0.172,0.179,0.0383,0.0369,0.04,0.0016,0.0015,0.0016,0.419,0.407,0.435,0.017,0.017,0.018,23.93,23.85,24,0.924,0.923,0.926,0.97,0.97,0.972,0.897,0.896,0.9,37.02,36.37,37.92,35.92,35.28,36.84,0,0,0,0,0,0,0.399,0,0.07,0.25,0.75,0.25,43.7
426117600000,1983,7,1982,10,40,7,0.258,0.0653,0.193,11306.8,69.7,69.7,67.3,2,2,2,427,418.2,438.5,319,310.2,108,108,108,0,0,0,0.253,0.246,0.258,319,310.2,330.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.163,0.17,0.0338,0.032,0.0361,0.0014,0.0013,0.0015,0.38,0.365,0.4,0.016,0.015,0.016,24.1,24.03,24.15,0.92,0.919,0.923,0.97,0.97,0.97,0.893,0.891,0.895,34.69,33.75,35.93,33.65,32.73,34.85,0,0,0,0,0,0,0.374,0,0.065,0.25,0.75,0.25,43.8
