datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
426722400000,1983,7,1982,10,41,7,0.244,0.0816,0.162,9473.31,59.5,59.5,56.39,2,2,2,403.4,394,418.2,268.4,259,135,135,135,0,0,0,0.335,0.323,0.343,268.4,259,283.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.148,0.156,0.0237,0.0218,0.0266,0.00096,0.00089,0.0011,0.302,0.288,0.325,0.012,0.012,0.013,24.28,24.19,24.34,0.909,0.907,0.913,0.97,0.97,0.97,0.882,0.88,0.885,29.07,28.05,30.67,28.19,27.21,29.75,0,0,0,0,0,0,0.313,0,0.082,0.33,0.66,0.34,38.8
427327200000,1983,7,1982,10,42,7,0.23,0.0816,0.148,8632.85,52.57,52.57,51.39,2,2,2,379.8,375.1,385.2,244.8,240.1,135,135,135,0,0,0,0.355,0.35,0.36,244.8,240.1,250.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.143,0.141,0.145,0.019,0.018,0.02,0.00077,0.00073,0.00081,0.268,0.261,0.275,0.011,0.011,0.011,24.43,24.4,24.46,0.903,0.901,0.905,0.97,0.97,0.97,0.876,0.874,0.878,26.49,25.95,27.1,25.69,25.17,26.29,0,0,0,0,0,0,0.285,0,0.082,0.35,0.64,0.36,37.5
427932000000,1983,7,1982,10,43,7,0.215,0.0816,0.134,7943.25,48.87,48.87,47.28,2,1,1.5714285714285714,356.3,343.7,368.3,221.3,208.7,135,135,135,0,0,0,0.379,0.367,0.393,221.3,208.7,233.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.134,0.13,0.139,0.0143,0.0117,0.0167,0.00057,0.00047,0.00067,0.337,0.239,0.478,0.014,0.0096,0.019,24.48,24.36,24.57,0.914,0.895,0.939,0.974,0.97,0.98,0.891,0.868,0.92,34.43,24.1,48.62,33.6,23.38,47.64,0,0,0,0,0,0,0.263,0,0.081,0.38,0.62,0.38,36.9
428536800000,1983,8,1982,11,44,7,0.205,0.0696,0.135,7881.22,47.6,47.6,46.91,2,2,2,338.4,337.2,341.6,223.4,222.2,115,115,115,0,0,0,0.34,0.337,0.341,223.4,222.2,226.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.132,0.133,0.0147,0.0144,0.0153,0.00059,0.00058,0.00062,0.235,0.234,0.24,0.0095,0.0094,0.0096,24.67,24.65,24.68,0.895,0.894,0.896,0.97,0.97,0.97,0.868,0.867,0.869,24.18,24.04,24.53,23.46,23.32,23.8,0,0,0,0,0,0,0.261,0,0.07,0.34,0.66,0.34,38.4
429141600000,1983,8,1982,11,45,7,0.199,0.0696,0.129,7823.52,47.64,47.64,46.57,2,1,1.2857142857142858,329,324.1,334.4,214,209.1,115,115,115,0,0,0,0.35,0.344,0.355,214,209.1,219.4,990,990,990,965,965,965.1,25,24.9,25,0.129,0.127,0.131,0.0128,0.0118,0.0139,0.00051,0.00047,0.00056,0.393,0.23,0.472,0.016,0.0092,0.019,24.56,24.47,24.7,0.925,0.893,0.939,0.977,0.97,0.98,0.904,0.866,0.92,40.88,23.73,48.61,39.99,23.01,47.64,0,0,0,0,0,0,0.259,0,0.07,0.35,0.65,0.35,39.3
429746400000,1983,8,1982,11,46,7,0.19,0.0696,0.121,7426.62,44.86,44.86,44.21,1,1,1,315,305.9,317.9,200,190.9,115,115,115,0,0,0,0.365,0.362,0.376,200,190.9,202.9,990,990,990,965,964.9,965,25,25,25.1,0.124,0.121,0.125,0.0102,0.00909,0.0106,0.00041,0.00036,0.00042,0.417,0.388,0.427,0.017,0.015,0.017,24.61,24.58,24.68,0.935,0.932,0.936,0.98,0.98,0.98,0.916,0.914,0.917,45.11,43.08,45.78,44.21,42.22,44.86,0,0,0,0,0,0,0.246,0,0.069,0.37,0.64,0.36,39.1
430351200000,1983,8,1982,11,47,7,0.179,0.0696,0.109,6672.65,41.5,41.5,39.72,1,1,1,295.2,287.1,302.6,180.2,172.1,115,115,115,0,0,0,0.39,0.38,0.401,180.2,172.1,187.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.00802,0.00721,0.00876,0.00032,0.00029,0.00035,0.355,0.331,0.378,0.014,0.013,0.015,24.76,24.71,24.82,0.929,0.926,0.931,0.977,0.973,0.98,0.908,0.901,0.913,40.64,38.79,42.34,39.72,37.76,41.5,0,0,0,0,0,0,0.221,0,0.07,0.39,0.61,0.39,37.3
430956000000,1983,8,1982,11,48,7,0.169,0.0613,0.108,6632.11,42.3,42.3,39.48,1,1,1,280.1,273.3,287.1,178.8,168.2,101.3,91,115,0,0,0,0.361,0.323,0.406,178.8,168.2,190.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.118,0.00788,0.00682,0.00905,0.00031,0.00027,0.00036,0.35,0.32,0.384,0.014,0.013,0.015,24.83,24.79,24.85,0.928,0.924,0.932,0.976,0.971,0.98,0.906,0.898,0.913,40.42,37.89,43.16,39.48,36.81,42.3,0,0,0,0,0,0,0.219,0,0.061,0.36,0.64,0.36,39.2
431560800000,1983,9,1982,12,49,7,0.161,0.0574,0.104,6365.87,40.42,40.42,37.89,1,1,1,266.7,261.9,273.3,171.8,143.9,94.86,91,118,0,0,0,0.356,0.333,0.451,171.8,143.9,182.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.104,0.115,0.00718,0.00439,0.00823,0.00028,0.00017,0.00033,0.329,0.255,0.359,0.013,0.01,0.014,24.9,24.85,25,0.926,0.915,0.93,0.975,0.97,0.979,0.903,0.887,0.91,38.85,32.26,41.3,37.89,31.3,40.42,0,0,0,0,0,0,0.211,0,0.057,0.36,0.65,0.35,39.5
432165600000,1983,9,1982,12,50,7,0.151,0.0714,0.0793,4779.89,31.3,31.3,28.45,1,1,1,249.2,239.5,261.9,131.2,121.5,118,118,118,0,0,0,0.474,0.451,0.493,131.2,121.5,143.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0995,0.0961,0.104,0.00312,0.00215,0.00439,0.00012,0.000085,0.00017,0.225,0.203,0.255,0.0089,0.008,0.01,25.09,25,25.16,0.909,0.903,0.915,0.97,0.97,0.97,0.882,0.876,0.887,29.33,27.09,32.26,28.45,26.28,31.3,0,0,0,0,0,0,0.158,0,0.0717,0.47,0.53,0.47,31.7
432770400000,1983,9,1982,12,51,7,0.142,0.0714,0.0704,4216.58,26.28,26.28,25.1,1,1,1,234.4,228.3,239.5,116.4,110.3,118,118,118,0,0,0,0.504,0.493,0.517,116.4,110.3,121.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0943,0.0921,0.0961,0.00164,0.00103,0.00215,0.000065,0.000041,0.000085,0.192,0.179,0.203,0.0076,0.0071,0.008,25.2,25.16,25.25,0.899,0.894,0.903,0.97,0.97,0.97,0.872,0.867,0.876,25.87,24.43,27.09,25.1,23.7,26.28,0,0,0,0,0,0,0.139,0,0.0716,0.5,0.5,0.5,29.7
433375200000,1983,9,1982,12,52,7,0.135,0.0677,0.0668,3993.56,26,26,23.77,1,1,1,222.5,216.8,225.8,110.5,102.7,112,97,118,0,0,0,0.503,0.447,0.535,110.5,102.7,119.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0917,0.0894,0.0937,0.00105,0.000275,0.00198,0.000041,0.000011,0.000077,0.179,0.164,0.197,0.007,0.0065,0.0077,25.29,25.27,25.31,0.894,0.887,0.902,0.97,0.969,0.97,0.867,0.859,0.875,24.51,22.63,26.81,23.77,21.92,26,0,0,0,0,0,0,0.132,0,0.0682,0.5,0.49,0.51,29.6
433980000000,1983,10,1983,1,1,7,0.129,0.0587,0.0706,4251.59,26,26,25.31,1,1,1,213.8,211.9,216.8,116.8,114.9,97,97,97,0,0,0,0.454,0.447,0.458,116.8,114.9,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0926,0.092,0.0937,0.00168,0.00149,0.00198,0.000066,0.000058,0.000077,0.191,0.187,0.197,0.0075,0.0073,0.0077,25.33,25.3,25.34,0.9,0.898,0.902,0.97,0.97,0.97,0.873,0.871,0.875,26.09,25.64,26.81,25.31,24.87,26,0,0,0,0,0,0,0.141,0,0.0584,0.46,0.55,0.45,33
434584800000,1983,10,1983,1,2,7,0.132,0.0587,0.0735,4435.49,26.93,26.93,26.4,1,1,1,218.5,216.8,220.7,121.5,119.8,97,97,97,0,0,0,0.444,0.439,0.447,121.5,119.8,123.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0943,0.0937,0.0951,0.00215,0.00198,0.00237,0.000084,0.000077,0.000093,0.201,0.197,0.206,0.0079,0.0077,0.0081,25.29,25.27,25.3,0.904,0.902,0.905,0.97,0.97,0.97,0.876,0.875,0.878,27.22,26.81,27.77,26.4,26,26.93,0,0,0,0,0,0,0.147,0,0.0585,0.44,0.56,0.44,33.6
435189600000,1983,10,1983,1,3,7,0.136,0.0587,0.0773,4676.31,28.64,28.64,27.84,1,1,1,224.7,220.7,228.3,127.7,123.7,97,97,97,0,0,0,0.432,0.425,0.439,127.7,123.7,131.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.0951,0.0978,0.00277,0.00237,0.00313,0.00011,0.000093,0.00012,0.215,0.206,0.223,0.0084,0.0081,0.0088,25.24,25.21,25.27,0.908,0.905,0.909,0.97,0.97,0.97,0.88,0.878,0.882,28.7,27.77,29.52,27.84,26.93,28.64,0,0,0,0,0,0,0.155,0,0.0587,0.43,0.57,0.43,34.4
435794400000,1983,10,1983,1,4,7,0.142,0.0587,0.083,5032.01,31.77,31.77,29.95,1,1,1,234.2,228.3,242.4,137.2,131.3,97,97,97,0,0,0,0.414,0.4,0.425,137.2,131.3,145.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0999,0.0978,0.103,0.00372,0.00313,0.00454,0.00015,0.00012,0.00018,0.237,0.223,0.257,0.0093,0.0088,0.01,25.16,25.09,25.21,0.912,0.909,0.916,0.97,0.97,0.97,0.885,0.882,0.888,30.88,29.52,32.75,29.95,28.64,31.77,0,0,0,0,0,0,0.166,0,0.059,0.41,0.58,0.42,35.4
436399200000,1983,10,1983,1,5,7,0.152,0.0566,0.0953,5794.08,35.4,35.4,34.49,1,1,1,251.1,242.4,254.6,157.5,145.4,93.57,93,97,0,0,0,0.373,0.365,0.4,157.5,145.4,161.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.103,0.108,0.00575,0.00454,0.00616,0.00023,0.00018,0.00024,0.288,0.257,0.299,0.011,0.01,0.012,25.01,24.98,25.09,0.92,0.916,0.922,0.97,0.97,0.97,0.893,0.888,0.894,35.56,32.75,36.5,34.49,31.77,35.4,0,0,0,0,0,0,0.192,0,0.0567,0.37,0.63,0.37,38.1
437004000000,1983,11,1983,2,6,7,0.154,0.0562,0.0976,5936.91,35.92,35.92,35.34,1,1,1,254.3,250.3,256.9,161.3,157.3,93,93,93,0,0,0,0.366,0.362,0.372,161.3,157.3,163.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.107,0.109,0.00613,0.00573,0.00639,0.00024,0.00023,0.00025,0.298,0.287,0.305,0.012,0.011,0.012,24.98,24.97,25.01,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.893,0.895,36.43,35.5,37.03,35.34,34.44,35.92,0,0,0,0,0,0,0.196,0,0.0564,0.36,0.63,0.37,38.6
437608800000,1983,11,1983,2,7,7,0.158,0.0562,0.102,6232.54,38.11,38.11,37.1,1,1,1,261.8,259.4,266,168.8,166.4,93,93,93,0,0,0,0.356,0.35,0.359,168.8,166.4,173,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.11,0.112,0.00688,0.00664,0.0073,0.00027,0.00026,0.00029,0.319,0.312,0.331,0.013,0.012,0.013,24.93,24.91,24.95,0.925,0.924,0.926,0.972,0.971,0.974,0.899,0.897,0.902,38.16,37.61,39.13,37.1,36.51,38.11,0,0,0,0,0,0,0.206,0,0.056,0.36,0.65,0.35,39.4
438213600000,1983,11,1983,2,8,7,0.175,0.0562,0.118,7291.04,46.54,46.54,43.4,1,1,1,288.5,273.3,302.6,195.5,180.3,93,93,93,0,0,0,0.323,0.307,0.34,195.5,180.3,209.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.115,0.125,0.00974,0.00803,0.0119,0.00039,0.00032,0.00048,0.401,0.353,0.448,0.016,0.014,0.018,24.74,24.64,24.85,0.934,0.929,0.937,0.98,0.978,0.98,0.915,0.908,0.919,44.3,40.82,47.49,43.4,39.91,46.54,0,0,0,0,0,0,0.241,0,0.057,0.32,0.67,0.33,41.7
438818400000,1983,11,1983,2,9,7,0.187,0.06,0.127,7840.28,47.36,47.36,46.67,1,1,1,309.8,305.9,317.9,210.5,201.9,99.29,93,104,0,0,0,0.32,0.304,0.34,210.5,201.9,213.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.126,0.123,0.128,0.0121,0.0104,0.0128,0.00048,0.00041,0.00051,0.452,0.422,0.464,0.018,0.017,0.019,24.6,24.55,24.65,0.938,0.935,0.938,0.98,0.98,0.98,0.919,0.917,0.92,47.62,45.66,48.33,46.67,44.74,47.36,0,0,0,0,0,0,0.259,0,0.06,0.32,0.68,0.32,41.9
439423200000,1983,12,1983,3,10,7,0.198,0.0629,0.135,8140.69,51.41,51.41,48.46,2,1,1.4285714285714286,327.6,317.9,347.3,223.6,213.9,104,104,104,0,0,0,0.318,0.299,0.327,223.6,213.9,243.3,990,990,990,965,965,965.1,25,24.9,25,0.131,0.128,0.138,0.0147,0.0128,0.0187,0.00059,0.00051,0.00075,0.375,0.238,0.476,0.015,0.0096,0.019,24.59,24.52,24.71,0.922,0.896,0.939,0.976,0.97,0.98,0.9,0.869,0.92,38.75,24.61,49.05,37.86,23.87,48.07,0,0,0,0,0,0,0.269,0,0.063,0.32,0.68,0.32,41.1
440028000000,1983,12,1983,3,11,7,0.254,0.0629,0.191,11228.6,80.86,80.86,66.84,2,2,2,420,341.6,485.3,316,237.6,104,104,104,0,0,0,0.251,0.214,0.304,316,237.6,381.3,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.164,0.136,0.187,0.0332,0.0175,0.0463,0.0014,0.0007,0.0019,0.378,0.253,0.49,0.015,0.01,0.02,24.14,23.73,24.64,0.919,0.9,0.931,0.973,0.97,0.979,0.893,0.873,0.911,34.34,25.84,41.3,33.42,25.07,40.43,0,0,0,0,0,0,0.371,0,0.063,0.25,0.75,0.25,44.2
440632800000,1983,12,1983,3,12,7,0.265,0.0689,0.196,11474.7,69.87,69.87,68.3,2,2,2,438.2,435.1,446.6,324.2,317.1,114,104,118,0,0,0,0.26,0.239,0.271,324.2,317.1,331.1,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.168,0.166,0.171,0.0348,0.0334,0.0362,0.0014,0.0014,0.0015,0.389,0.378,0.399,0.016,0.015,0.016,24.04,23.99,24.06,0.921,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.895,35.21,34.42,36.01,34.15,33.38,34.93,0,0,0,0,0,0,0.379,0,0.069,0.26,0.74,0.26,43.3
441237600000,1983,12,1983,3,13,7,0.283,0.0715,0.211,12363.4,77.51,77.51,73.59,2,2,2,467.7,446.6,485.3,349.4,328.6,118.3,118,120,0,0,0,0.253,0.243,0.264,349.4,328.6,367.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.171,0.184,0.0399,0.0357,0.0435,0.0016,0.0015,0.0018,0.434,0.397,0.466,0.018,0.016,0.019,23.86,23.75,23.99,0.926,0.922,0.929,0.972,0.97,0.975,0.9,0.894,0.906,37.85,35.65,39.73,36.8,34.58,38.76,0,0,0,0,0,0,0.409,0,0.072,0.25,0.75,0.25,43.7
441842400000,1984,1,1983,4,14,7,0.305,0.0726,0.233,13673.9,82.91,82.91,81.39,2,2,2,505.1,492.5,512.2,385.1,372.5,120,120,120,0,0,0,0.238,0.234,0.244,385.1,372.5,392.2,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.189,0.185,0.192,0.047,0.0445,0.0484,0.0019,0.0018,0.002,0.499,0.475,0.512,0.021,0.02,0.021,23.63,23.58,23.71,0.932,0.93,0.933,0.979,0.977,0.98,0.912,0.908,0.914,41.57,40.27,42.3,40.7,39.33,41.45,0,0,0,0,0,0,0.452,0,0.072,0.24,0.76,0.24,44.8
442447200000,1984,1,1983,4,15,7,0.318,0.0726,0.246,14413.6,87.85,87.85,85.8,2,2,2,526.6,515.4,536.9,406.6,395.4,120,120,120,0,0,0,0.228,0.224,0.233,406.6,395.4,416.9,990,990,990,966,965.9,966,24,24,24.1,0.197,0.193,0.201,0.0513,0.0491,0.0534,0.0021,0.002,0.0022,0.541,0.519,0.561,0.023,0.022,0.023,23.49,23.42,23.56,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.917,43.77,42.63,44.82,42.9,41.78,43.92,0,0,0,0,0,0,0.477,0,0.072,0.23,0.77,0.23,45.3
443052000000,1984,1,1983,4,16,7,0.342,0.0676,0.274,15862,101.4,101.4,94.42,3,2,2.2857142857142856,565.3,536.9,588.3,453.6,416.9,111.7,91,120,0,0,0,0.198,0.155,0.224,453.6,416.9,497.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.215,0.201,0.234,0.0607,0.0534,0.0695,0.0025,0.0022,0.0029,0.572,0.497,0.644,0.024,0.021,0.027,23.28,23.16,23.42,0.934,0.922,0.94,0.977,0.97,0.98,0.912,0.894,0.922,43.34,34.86,48.73,42.38,33.81,47.75,0,0,0,0,0,0,0.525,0,0.068,0.2,0.8,0.2,46.4
443656800000,1984,1,1983,4,17,7,0.383,0.055,0.328,18505.8,115.9,115.9,110.2,3,3,3,633.2,599.5,662,542.2,508.5,91,91,91,0,0,0,0.144,0.137,0.152,542.2,508.5,571,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.259,0.24,0.275,0.0869,0.0734,0.0984,0.0037,0.0031,0.0042,0.577,0.517,0.63,0.025,0.022,0.027,22.99,22.82,23.19,0.927,0.923,0.93,0.972,0.97,0.975,0.901,0.896,0.907,37.77,35.59,39.62,36.72,34.52,38.64,0,0,0,0,0,0,0.612,0,0.055,0.14,0.86,0.14,48.3
444261600000,1984,1,1983,4,18,7,0.414,0.0611,0.353,19879.2,121.3,121.3,118.3,3,3,3,685.2,662,704.7,584.2,569.1,101,91,105,0,0,0,0.147,0.136,0.156,584.2,569.1,599.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.285,0.275,0.294,0.104,0.0977,0.11,0.0044,0.0042,0.0047,0.657,0.629,0.687,0.028,0.027,0.029,22.7,22.59,22.82,0.931,0.93,0.933,0.977,0.975,0.979,0.91,0.906,0.913,40.38,39.4,41.32,39.44,38.4,40.45,0,0,0,0,0,0,0.657,0,0.061,0.15,0.85,0.15,48
444866400000,1984,2,1983,5,19,7,0.445,0.0635,0.382,21358.8,132.1,132.1,127.1,3,3,3,735.9,710.9,764,630.9,605.9,105,105,105,0,0,0,0.143,0.137,0.148,630.9,605.9,659,990,990,990,966.8,966.7,967,23.2,23,23.3,0.312,0.298,0.328,0.119,0.112,0.128,0.0052,0.0048,0.0055,0.744,0.698,0.797,0.032,0.03,0.035,22.41,22.25,22.56,0.936,0.934,0.938,0.98,0.98,0.98,0.917,0.915,0.919,43.25,41.71,44.94,42.38,40.87,44.04,0,0,0,0,0,0,0.706,0,0.063,0.14,0.86,0.14,48
445471200000,1984,2,1983,5,20,7,0.47,0.0635,0.406,22578.1,136.7,136.7,134.4,3,3,3,777.1,764,790.3,672.1,659,105,105,105,0,0,0,0.135,0.133,0.137,672.1,659,685.3,990,990,990,967,967,967.1,23,22.9,23,0.335,0.328,0.343,0.132,0.128,0.136,0.0057,0.0055,0.0059,0.822,0.797,0.847,0.036,0.035,0.037,22.17,22.09,22.25,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,45.71,44.94,46.49,44.8,44.04,45.56,0,0,0,0,0,0,0.747,0,0.064,0.14,0.86,0.14,48
446076000000,1984,2,1983,5,21,7,0.501,0.0635,0.438,23927.7,144.5,144.5,142.4,4,3,3.2857142857142856,829.2,797.9,851.4,724.2,692.9,105,105,105,0,0,0,0.127,0.123,0.132,724.2,692.9,746.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.366,0.347,0.381,0.152,0.138,0.163,0.0067,0.006,0.0072,0.876,0.779,0.947,0.038,0.034,0.042,21.91,21.8,22.05,0.937,0.927,0.942,0.977,0.97,0.98,0.916,0.899,0.923,45.06,36.93,49.16,44.05,35.82,48.18,0,0,0,0,0,0,0.791,0,0.063,0.13,0.87,0.13,47.8
446680800000,1984,2,1983,5,22,7,0.539,0.0718,0.467,24929.7,152.9,152.9,148.4,4,4,4,891,851.4,928.7,772.3,746.4,118.7,105,129,0,0,0,0.133,0.12,0.144,772.3,746.4,799.7,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.41,0.381,0.438,0.176,0.163,0.19,0.0078,0.0072,0.0085,0.85,0.791,0.911,0.038,0.035,0.041,21.69,21.47,21.9,0.929,0.927,0.932,0.972,0.97,0.974,0.904,0.9,0.908,38.16,37.17,39.23,37.1,36.05,38.22,0,0,0,0,0,0,0.824,0,0.072,0.13,0.87,0.13,46.3
447285600000,1984,3,1983,6,23,7,0.609,0.078,0.531,27799.3,178,178,165.5,4,4,4,1008,928.7,1091,878.5,799.7,129,129,129,0,0,0,0.128,0.118,0.139,878.5,799.7,962.3,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.51,0.438,0.587,0.253,0.19,0.32,0.011,0.0085,0.015,1.11,0.911,1.32,0.05,0.041,0.06,20.99,20.5,21.47,0.936,0.932,0.939,0.979,0.974,0.98,0.916,0.908,0.92,42.27,39.23,45.42,41.37,38.22,44.51,0,0,0,0,0,0,0.919,0,0.078,0.13,0.87,0.13,45.6
447890400000,1984,3,1983,6,24,7,0.742,0.078,0.648,31977.7,194.2,194.2,190.3,4,4,4,1226,1127,1302,1097,997.8,129,129,129,25.29,0,73,0.105,0.0991,0.114,1072,997.8,1100,990,990,990,968.6,968.3,968.8,21.4,21.2,21.7,0.75,0.631,0.81,0.444,0.348,0.48,0.021,0.016,0.023,1.7,1.42,1.82,0.08,0.065,0.086,19.69,19.33,20.28,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.56,46.63,49.54,47.59,45.7,48.55,0,0,0,0,0,0,1.06,0,0.094,0.11,0.87,0.13,43.1
448495200000,1984,3,1983,6,25,7,0.93,0.078,0.665,30723.1,191.3,191.3,182.9,4,4,4,1538,1312,1700,1409,1183,129,129,129,308.7,83,471,0.0845,0.0759,0.0983,1100,1100,1100,990,990,990,969.6,968.9,970.1,20.4,19.9,21.1,0.887,0.816,0.916,0.48,0.48,0.48,0.024,0.023,0.024,1.9,1.83,1.93,0.093,0.087,0.097,18.49,17.94,19.29,0.935,0.934,0.938,0.98,0.98,0.98,0.917,0.915,0.919,46.65,45.17,48.79,45.72,44.26,47.81,0,0,0,0,0,0,1.02,0,0.265,0.084,0.72,0.28,33
449100000000,1984,3,1983,6,26,7,1.07,0.0797,0.665,29336.5,175.5,175.5,174.6,4,4,4,1767,1744,1780,1636,1615,131.7,129,148,535.6,515,546,0.0745,0.0727,0.0831,1100,1100,1100,990,990,990,970.3,970.3,970.4,19.7,19.6,19.7,0.923,0.921,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.94,1.94,0.099,0.098,0.099,17.71,17.67,17.79,0.932,0.932,0.933,0.98,0.98,0.98,0.914,0.914,0.914,44.55,44.42,44.76,43.66,43.54,43.86,0,0,0,0,0,0,0.97,0,0.405,0.074,0.62,0.38,27.4
449704800000,1984,4,1983,7,27,7,1.06,0.0895,0.665,29413,175.7,175.7,175.1,4,4,4,1753,1734,1780,1605,1586,148,148,148,505.1,486,532,0.0844,0.0831,0.0853,1100,1100,1100,990,990,990,970.3,970.2,970.4,19.7,19.6,19.8,0.926,0.926,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.94,1.94,0.099,0.098,0.099,17.76,17.67,17.82,0.933,0.932,0.933,0.98,0.98,0.98,0.914,0.914,0.914,44.66,44.42,44.83,43.77,43.54,43.93,0,0,0,0,0,0,0.973,0,0.395,0.084,0.63,0.37,27.7
450309600000,1984,4,1983,7,28,7,1.02,0.0895,0.665,29796.1,178.1,178.1,177.4,4,4,4,1689,1669,1721,1541,1521,148,148,148,441.4,421,473,0.0876,0.086,0.0887,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.922,0.921,0.924,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.94,1.94,0.097,0.097,0.098,17.97,17.86,18.03,0.934,0.933,0.934,0.98,0.98,0.98,0.915,0.915,0.915,45.24,44.96,45.42,44.34,44.06,44.52,0,0,0,0,0,0,0.985,0,0.355,0.088,0.65,0.35,29.2
450914400000,1984,4,1983,7,29,7,0.991,0.0895,0.665,30092.4,180.6,180.6,179.1,4,4,4,1639,1596,1689,1491,1448,148,148,148,390.7,348,441,0.0904,0.0876,0.0927,1100,1100,1100,990,990,990,969.9,969.8,970.1,20.1,19.9,20.2,0.919,0.916,0.921,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.096,0.096,0.097,18.13,17.97,18.27,0.934,0.934,0.935,0.98,0.98,0.98,0.916,0.915,0.916,45.69,45.25,46.07,44.78,44.35,45.15,0,0,0,0,0,0,0.995,0,0.326,0.09,0.67,0.33,30.4
451519200000,1984,4,1983,7,30,7,0.934,0.0895,0.665,30643.3,183.7,183.7,182.4,4,4,4,1544,1506,1596,1396,1358,148,148,148,296.3,258,348,0.0959,0.0927,0.0983,1100,1100,1100,990,990,990,969.6,969.5,969.8,20.4,20.2,20.5,0.911,0.908,0.916,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.93,0.095,0.094,0.096,18.45,18.27,18.57,0.935,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.917,46.53,46.07,46.87,45.6,45.15,45.93,0,0,0,0,0,0,1.01,0,0.269,0.096,0.71,0.29,32.8
452124000000,1984,4,1983,7,31,7,0.877,0.112,0.665,31263.2,188.5,188.5,186.1,4,4,4,1450,1388,1506,1264,1196,185.7,148,192,163.9,96,258,0.128,0.0983,0.138,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.866,0.838,0.908,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.85,1.92,0.091,0.089,0.094,18.8,18.57,19.03,0.936,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.918,47.47,46.87,48.09,46.52,45.93,47.13,0,0,0,0,0,0,1.03,0,0.212,0.13,0.76,0.24,35.6
452728800000,1984,5,1983,8,32,7,0.796,0.116,0.664,32069,192,192,190.9,4,4,4,1317,1284,1379,1125,1092,192,192,192,27.14,0,87,0.146,0.139,0.149,1098,1092,1100,990,990,990,968.9,968.8,969.1,21.1,20.9,21.2,0.805,0.785,0.835,0.477,0.47,0.48,0.023,0.022,0.023,1.82,1.78,1.85,0.086,0.084,0.088,19.29,19.06,19.42,0.938,0.937,0.938,0.98,0.98,0.98,0.919,0.919,0.92,48.7,48.17,48.97,47.72,47.21,47.99,0,0,0,0,0,0,1.06,0,0.132,0.15,0.83,0.17,40.3
453333600000,1984,5,1983,8,33,7,0.739,0.116,0.622,30980.7,189.6,189.6,184.4,4,4,4,1221,1175,1267,1029,983.4,192,192,192,0,0,0,0.157,0.152,0.163,1029,983.4,1075,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.693,0.626,0.76,0.389,0.337,0.447,0.018,0.016,0.021,1.55,1.39,1.72,0.072,0.065,0.081,19.85,19.54,20.16,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.921,47.04,45.65,48.36,46.1,44.74,47.39,0,0,0,0,0,0,1.02,0,0.117,0.16,0.84,0.16,41.9
453938400000,1984,5,1983,8,34,7,0.668,0.116,0.552,28391.4,177.5,177.5,169,4,4,4,1105,1055,1164,913.1,863.1,192,192,192,0,0,0,0.174,0.165,0.182,913.1,863.1,972.1,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.553,0.506,0.609,0.28,0.24,0.328,0.013,0.011,0.015,1.2,1.08,1.35,0.055,0.049,0.063,20.57,20.23,20.85,0.937,0.935,0.939,0.98,0.979,0.98,0.918,0.915,0.92,43.12,41.26,45.28,42.25,40.38,44.37,0,0,0,0,0,0,0.939,0,0.116,0.17,0.83,0.17,42.5
454543200000,1984,5,1983,8,35,7,0.574,0.108,0.466,24685.9,156.7,156.7,146.9,4,3,3.7142857142857144,948.8,863.8,1026,770.1,702.8,178.7,161,192,0,0,0,0.188,0.173,0.201,770.1,702.8,834.2,990,990,990,967.7,967.4,968,22.3,22,22.6,0.421,0.362,0.48,0.177,0.141,0.217,0.0079,0.0062,0.0099,0.911,0.841,1.01,0.041,0.038,0.046,21.4,21.01,21.75,0.934,0.928,0.941,0.975,0.97,0.98,0.91,0.9,0.923,41.1,37.18,48.59,40.08,36.07,47.62,0,0,0,0,0,0,0.816,0,0.108,0.19,0.81,0.19,43
455148000000,1984,6,1983,9,36,7,0.458,0.0974,0.361,19992.6,133.7,133.7,119,3,3,3,757.5,667.6,837.3,596.5,506.6,161,161,161,0,0,0,0.214,0.192,0.241,596.5,506.6,676.3,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.302,0.251,0.347,0.106,0.0727,0.133,0.0046,0.0031,0.0058,0.691,0.525,0.84,0.03,0.022,0.037,22.38,21.91,22.9,0.932,0.923,0.939,0.976,0.97,0.98,0.91,0.895,0.92,40.62,35,45.47,39.67,33.95,44.56,0,0,0,0,0,0,0.661,0,0.097,0.21,0.79,0.21,43.7
455752800000,1984,6,1983,9,37,7,0.357,0.072,0.285,16294.3,109.6,109.6,96.99,3,2,2.5714285714285716,590.6,531.3,662,471.6,412.3,119,119,119,0,0,0,0.203,0.18,0.224,471.6,412.3,543,990,990,990,966.2,966,966.5,23.8,23.5,24,0.228,0.2,0.266,0.0661,0.0525,0.0872,0.0028,0.0022,0.0037,0.547,0.462,0.616,0.023,0.019,0.026,23.2,22.87,23.46,0.929,0.918,0.939,0.974,0.97,0.98,0.905,0.891,0.92,39.73,32.81,47.39,38.74,31.83,46.44,0,0,0,0,0,0,0.539,0,0.072,0.2,0.8,0.2,45.6
456357600000,1984,6,1983,9,38,7,0.299,0.072,0.227,13330.4,85.72,85.72,79.35,2,2,2,495,469.1,525.1,376,350.1,119,119,119,0,0,0,0.241,0.227,0.254,376,350.1,406.1,990,990,990,965.8,965.7,966,24.2,24,24.3,0.188,0.179,0.198,0.0452,0.04,0.0512,0.0019,0.0016,0.0021,0.483,0.435,0.541,0.02,0.018,0.023,23.69,23.5,23.85,0.93,0.926,0.935,0.977,0.972,0.98,0.908,0.9,0.916,40.62,37.92,43.74,39.67,36.84,42.86,0,0,0,0,0,0,0.441,0,0.072,0.24,0.76,0.24,44.6
456962400000,1984,6,1983,9,39,7,0.269,0.071,0.198,11567.4,73.68,73.68,68.85,2,2,2,444.5,427.1,469.1,327.1,316.1,117.4,108,119,0,0,0,0.264,0.253,0.274,327.1,316.1,350.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.166,0.179,0.0354,0.0332,0.04,0.0015,0.0014,0.0016,0.395,0.376,0.435,0.016,0.015,0.018,24,23.85,24.1,0.922,0.92,0.926,0.97,0.97,0.972,0.894,0.892,0.9,35.48,34.3,37.92,34.43,33.27,36.84,0,0,0,0,0,0,0.383,0,0.071,0.26,0.74,0.26,43
457567200000,1984,7,1983,10,40,7,0.246,0.0653,0.181,10610.3,66.3,66.3,63.16,2,2,2,407.1,394,422.2,299.1,286,108,108,108,0,0,0,0.265,0.256,0.274,299.1,286,314.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.159,0.154,0.164,0.0298,0.0272,0.0328,0.0012,0.0011,0.0013,0.347,0.326,0.372,0.014,0.013,0.015,24.22,24.13,24.3,0.916,0.914,0.919,0.97,0.97,0.97,0.889,0.886,0.892,32.55,31.14,34.18,31.58,30.21,33.15,0,0,0,0,0,0,0.351,0,0.065,0.27,0.74,0.26,43.1
458172000000,1984,7,1983,10,41,7,0.228,0.0653,0.163,9561.56,60.42,60.42,56.91,2,2,2,377.4,364,394,269.4,256,108,108,108,0,0,0,0.286,0.274,0.297,269.4,256,286,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.144,0.154,0.0239,0.0212,0.0272,0.00097,0.00086,0.0011,0.301,0.281,0.326,0.012,0.011,0.013,24.41,24.3,24.5,0.91,0.907,0.914,0.97,0.97,0.97,0.883,0.88,0.886,29.34,27.89,31.14,28.46,27.05,30.21,0,0,0,0,0,0,0.316,0,0.065,0.29,0.71,0.29,41.9
458776800000,1984,7,1983,10,42,7,0.213,0.0653,0.147,8634.56,52.98,52.98,51.4,2,2,2,351.5,347.3,358.7,243.5,239.3,108,108,108,0,0,0,0.307,0.301,0.311,243.5,239.3,250.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.138,0.142,0.0187,0.0179,0.0201,0.00075,0.00072,0.00081,0.263,0.257,0.273,0.011,0.01,0.011,24.58,24.53,24.61,0.903,0.901,0.906,0.97,0.97,0.97,0.876,0.874,0.878,26.49,26.02,27.31,25.7,25.24,26.49,0,0,0,0,0,0,0.286,0,0.066,0.31,0.69,0.31,40.5
459381600000,1984,7,1983,10,43,7,0.202,0.0653,0.136,8091.62,49.68,49.68,48.16,2,1,1.7142857142857142,333.7,324.1,343.7,225.7,216.1,108,108,108,0,0,0,0.324,0.314,0.333,225.7,216.1,235.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.137,0.0151,0.0132,0.0171,0.00061,0.00053,0.00069,0.309,0.234,0.473,0.012,0.0094,0.019,24.62,24.51,24.71,0.909,0.894,0.939,0.973,0.97,0.98,0.884,0.867,0.92,31.72,24.14,48.76,30.91,23.41,47.78,0,0,0,0,0,0,0.268,0,0.066,0.32,0.67,0.33,40.1
459986400000,1984,7,1983,10,44,7,0.192,0.0588,0.133,8002.77,48.18,48.18,47.64,2,1,1.4285714285714286,316.9,305.9,324.1,219.6,212.9,97.29,93,108,0,0,0,0.307,0.29,0.336,219.6,212.9,228.2,990,990,990,965,964.9,965,25,25,25.1,0.13,0.127,0.132,0.0139,0.0126,0.0156,0.00056,0.0005,0.00063,0.369,0.236,0.475,0.015,0.0094,0.019,24.65,24.51,24.77,0.92,0.895,0.939,0.976,0.97,0.98,0.898,0.868,0.92,38.29,24.47,49.14,37.41,23.73,48.16,0,0,0,0,0,0,0.265,0,0.059,0.31,0.69,0.31,41.7
460591200000,1984,8,1983,11,45,7,0.18,0.06,0.12,7380.92,47.25,47.25,43.93,1,1,1,297.8,287.1,305.9,198.5,172.1,99.29,93,115,0,0,0,0.334,0.304,0.401,198.5,172.1,212.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.114,0.127,0.0105,0.00721,0.0126,0.00042,0.00029,0.0005,0.413,0.331,0.46,0.016,0.013,0.018,24.69,24.61,24.82,0.934,0.926,0.938,0.978,0.973,0.98,0.914,0.901,0.919,44.9,38.79,48.22,43.93,37.76,47.25,0,0,0,0,0,0,0.244,0,0.06,0.33,0.67,0.33,41
461196000000,1984,8,1983,11,46,7,0.169,0.0696,0.0996,6048.44,37.76,37.76,36,1,1,1,279.7,273.3,287.1,164.7,158.3,115,115,115,0,0,0,0.411,0.401,0.421,164.7,158.3,172.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.114,0.00647,0.00583,0.00721,0.00026,0.00023,0.00029,0.31,0.293,0.331,0.012,0.012,0.013,24.87,24.82,24.91,0.923,0.921,0.926,0.971,0.97,0.973,0.896,0.893,0.901,37.08,35.6,38.79,36,34.54,37.76,0,0,0,0,0,0,0.2,0,0.0694,0.41,0.59,0.41,35.8
461800800000,1984,8,1983,11,47,7,0.161,0.0696,0.0912,5520.99,33.55,33.55,32.86,1,1,1,265.8,261.9,268.9,150.8,146.9,115,115,115,0,0,0,0.433,0.428,0.439,150.8,146.9,153.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.108,0.00508,0.00469,0.00539,0.0002,0.00019,0.00021,0.273,0.263,0.281,0.011,0.01,0.011,24.96,24.94,24.99,0.918,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.891,33.88,32.97,34.59,32.86,31.98,33.55,0,0,0,0,0,0,0.183,0,0.0698,0.43,0.57,0.43,34.3
462405600000,1984,8,1983,11,48,7,0.154,0.0654,0.0891,5394.4,34.9,34.9,32.11,1,1,1,255.4,250.3,261.9,147.3,139.6,108.1,91,115,0,0,0,0.423,0.364,0.452,147.3,139.6,159.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00473,0.00396,0.00593,0.00019,0.00016,0.00023,0.263,0.245,0.293,0.01,0.0097,0.012,25.01,24.99,25.04,0.916,0.913,0.921,0.97,0.97,0.97,0.889,0.886,0.893,33.1,31.29,35.98,32.11,30.35,34.9,0,0,0,0,0,0,0.178,0,0.0649,0.42,0.58,0.42,35
463010400000,1984,9,1983,12,49,7,0.147,0.055,0.0915,5567.06,34.06,34.06,33.14,1,1,1,242.3,239.5,246.5,151.3,148.5,91,91,91,0,0,0,0.375,0.369,0.38,151.3,148.5,155.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.103,0.106,0.00513,0.00485,0.00555,0.0002,0.00019,0.00022,0.272,0.264,0.283,0.011,0.01,0.011,25.07,25.04,25.1,0.918,0.917,0.92,0.97,0.97,0.97,0.89,0.889,0.892,34.16,33.52,35.12,33.14,32.51,34.06,0,0,0,0,0,0,0.184,0,0.0555,0.37,0.62,0.38,37.9
463615200000,1984,9,1983,12,50,7,0.139,0.055,0.0841,5107.11,31.77,31.77,30.4,1,1,1,230,225.8,236.2,139,134.8,91,91,91,0,0,0,0.396,0.385,0.403,139,134.8,145.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0986,0.102,0.0039,0.00348,0.00452,0.00015,0.00014,0.00018,0.241,0.231,0.256,0.0095,0.0091,0.01,25.18,25.13,25.21,0.913,0.911,0.916,0.97,0.97,0.97,0.885,0.884,0.888,31.34,30.36,32.75,30.4,29.45,31.77,0,0,0,0,0,0,0.169,0,0.0549,0.4,0.61,0.39,36.7
464220000000,1984,9,1983,12,51,7,0.135,0.055,0.08,4854.47,29.45,29.45,28.9,1,1,1,223.3,220.7,225.8,132.3,129.7,91,91,91,0,0,0,0.407,0.403,0.412,132.3,129.7,134.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0978,0.0969,0.0986,0.00323,0.00297,0.00348,0.00013,0.00012,0.00014,0.225,0.219,0.231,0.0088,0.0086,0.0091,25.24,25.21,25.26,0.91,0.909,0.911,0.97,0.97,0.97,0.882,0.881,0.884,29.79,29.2,30.36,28.9,28.32,29.45,0,0,0,0,0,0,0.161,0,0.055,0.41,0.59,0.41,36
464824800000,1984,9,1983,12,52,7,0.131,0.055,0.0756,4576.55,28.32,28.32,27.24,1,1,1,216,211.9,220.7,125,120.9,91,91,91,0,0,0,0.422,0.412,0.43,125,120.9,129.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0952,0.0937,0.0969,0.0025,0.00209,0.00297,0.000098,0.000082,0.00012,0.208,0.199,0.219,0.0082,0.0078,0.0086,25.3,25.26,25.33,0.906,0.903,0.909,0.97,0.97,0.97,0.879,0.876,0.881,28.08,27.11,29.2,27.24,26.3,28.32,0,0,0,0,0,0,0.151,0,0.0554,0.42,0.58,0.42,34.9
465429600000,1984,10,1984,1,1,7,0.126,0.0442,0.0818,4986.74,30.49,30.49,29.68,1,1,1,208.2,203.9,211.9,135.2,130.9,73,73,73,0,0,0,0.351,0.345,0.358,135.2,130.9,138.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0967,0.0951,0.098,0.00352,0.00309,0.00389,0.00014,0.00012,0.00015,0.23,0.22,0.238,0.009,0.0086,0.0093,25.32,25.29,25.36,0.911,0.909,0.913,0.97,0.97,0.97,0.884,0.882,0.885,30.6,29.6,31.44,29.68,28.71,30.49,0,0,0,0,0,0,0.165,0,0.0442,0.35,0.65,0.35,39.6
466034400000,1984,10,1984,1,2,7,0.123,0.0442,0.0787,4791.71,28.71,28.71,28.52,1,1,1,203.1,201.4,203.9,130.1,128.4,73,73,73,0,0,0,0.359,0.358,0.362,130.1,128.4,130.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0943,0.0951,0.00301,0.00284,0.00309,0.00012,0.00011,0.00012,0.218,0.214,0.22,0.0085,0.0084,0.0086,25.36,25.36,25.38,0.909,0.908,0.909,0.97,0.97,0.97,0.882,0.881,0.882,29.4,29.03,29.6,28.52,28.16,28.71,0,0,0,0,0,0,0.158,0,0.0443,0.36,0.64,0.36,39
466639200000,1984,10,1984,1,3,7,0.124,0.0462,0.0776,4716.82,29.17,29.17,28.08,1,1,1,204.7,201.4,205.9,128.3,108.9,76.43,73,97,0,0,0,0.373,0.354,0.471,128.3,108.9,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0899,0.0959,0.00283,0.000894,0.00329,0.00011,0.000035,0.00013,0.214,0.175,0.224,0.0084,0.0068,0.0088,25.36,25.34,25.39,0.907,0.893,0.91,0.97,0.97,0.97,0.88,0.866,0.883,28.94,24.23,30.07,28.08,23.5,29.17,0,0,0,0,0,0,0.156,0,0.0464,0.37,0.63,0.37,38
467244000000,1984,10,1984,1,4,7,0.134,0.0587,0.0757,4572.45,28.71,28.71,27.22,1,1,1,222.1,205.9,228.7,125.1,108.9,97,97,97,0,0,0,0.437,0.424,0.471,125.1,108.9,131.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0956,0.0899,0.0979,0.00251,0.000894,0.00317,0.000099,0.000035,0.00012,0.209,0.175,0.224,0.0082,0.0068,0.0088,25.26,25.2,25.39,0.905,0.893,0.909,0.97,0.97,0.97,0.878,0.866,0.882,28.06,24.23,29.6,27.22,23.5,28.71,0,0,0,0,0,0,0.151,0,0.0583,0.44,0.56,0.44,34.1
467848800000,1984,10,1984,1,5,7,0.137,0.0573,0.0797,4831.74,28.99,28.99,28.76,1,1,1,226.5,225.8,228.3,131.8,128.8,94.71,93,97,0,0,0,0.418,0.412,0.43,131.8,128.8,132.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0977,0.0969,0.0979,0.00318,0.00288,0.00328,0.00013,0.00011,0.00013,0.224,0.217,0.226,0.0088,0.0085,0.0089,25.22,25.21,25.23,0.91,0.908,0.91,0.97,0.97,0.97,0.882,0.881,0.883,29.65,28.94,29.89,28.76,28.07,28.99,0,0,0,0,0,0,0.16,0,0.0573,0.42,0.58,0.42,35.3
468453600000,1984,11,1984,2,6,7,0.139,0.0562,0.0825,5006.65,30.26,30.26,29.8,1,1,1,229.4,225.8,231.5,136.4,132.8,93,93,93,0,0,0,0.406,0.402,0.412,136.4,132.8,138.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0992,0.0979,0.0999,0.00364,0.00328,0.00385,0.00014,0.00013,0.00015,0.235,0.226,0.24,0.0092,0.0089,0.0094,25.19,25.17,25.22,0.912,0.91,0.913,0.97,0.97,0.97,0.884,0.883,0.885,30.72,29.89,31.2,29.8,28.99,30.26,0,0,0,0,0,0,0.166,0,0.0565,0.4,0.59,0.41,36
469058400000,1984,11,1984,2,7,7,0.155,0.0562,0.0988,6037.23,42.23,42.23,35.94,1,1,1,256.4,231.5,283.2,163.4,138.5,93,93,93,0,0,0,0.365,0.328,0.402,163.4,138.5,190.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.0999,0.118,0.00634,0.00385,0.00902,0.00025,0.00015,0.00036,0.307,0.24,0.383,0.012,0.0094,0.015,24.98,24.78,25.17,0.922,0.913,0.932,0.973,0.97,0.98,0.897,0.885,0.913,36.92,31.2,43.09,35.94,30.26,42.23,0,0,0,0,0,0,0.2,0,0.0562,0.36,0.64,0.36,38.9
469663200000,1984,11,1984,2,8,7,0.174,0.0562,0.118,7279,44.76,44.76,43.33,1,1,1,288.1,283.2,294.6,195.1,190.2,93,93,93,0,0,0,0.323,0.316,0.328,195.1,190.2,201.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.118,0.122,0.00956,0.00902,0.0103,0.00038,0.00036,0.00041,0.399,0.383,0.42,0.016,0.015,0.017,24.75,24.7,24.78,0.933,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.917,44.21,43.09,45.68,43.33,42.23,44.76,0,0,0,0,0,0,0.241,0,0.056,0.32,0.68,0.32,41.8
470268000000,1984,11,1984,2,9,7,0.183,0.0581,0.125,7703.99,47.25,47.25,45.86,1,1,1,302.8,294.6,305.9,206.7,201.6,96.14,93,104,0,0,0,0.317,0.304,0.34,206.7,201.6,212.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.124,0.122,0.126,0.0113,0.0103,0.0126,0.00045,0.00041,0.0005,0.438,0.42,0.46,0.017,0.017,0.018,24.65,24.61,24.7,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,46.79,45.66,48.22,45.86,44.74,47.25,0,0,0,0,0,0,0.255,0,0.058,0.32,0.68,0.32,42.1
470872800000,1984,12,1984,3,10,7,0.19,0.0629,0.127,7662.59,47.75,47.75,45.61,2,1,1.4285714285714286,314.7,305.9,330.7,210.7,201.9,104,104,104,0,0,0,0.331,0.314,0.34,210.7,201.9,226.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.123,0.132,0.0121,0.0104,0.0153,0.00048,0.00041,0.00062,0.341,0.229,0.422,0.014,0.0092,0.017,24.69,24.65,24.75,0.918,0.893,0.935,0.976,0.97,0.98,0.896,0.866,0.917,36.42,23.85,45.66,35.59,23.14,44.74,0,0,0,0,0,0,0.253,0,0.063,0.33,0.67,0.33,40.3
471477600000,1984,12,1984,3,11,7,0.211,0.0629,0.148,8681.25,63.08,63.08,51.67,2,2,2,349,324.1,402.5,245,220.1,104,104,104,0,0,0,0.3,0.258,0.321,245,220.1,298.5,990,990,990,965.1,965,965.4,24.9,24.6,25,0.139,0.13,0.157,0.019,0.014,0.0297,0.00077,0.00056,0.0012,0.265,0.229,0.345,0.011,0.0092,0.014,24.59,24.24,24.75,0.901,0.893,0.916,0.97,0.97,0.97,0.874,0.866,0.889,26.64,23.85,32.52,25.84,23.14,31.54,0,0,0,0,0,0,0.287,0,0.063,0.3,0.7,0.3,41.1
472082400000,1984,12,1984,3,12,7,0.256,0.0629,0.193,11298.4,68.77,68.77,67.25,2,2,2,422.5,412.3,429.8,318.5,308.3,104,104,104,0,0,0,0.246,0.242,0.252,318.5,308.3,325.8,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.165,0.161,0.167,0.0337,0.0317,0.0352,0.0014,0.0013,0.0014,0.378,0.361,0.39,0.015,0.015,0.016,24.12,24.08,24.18,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.891,0.894,34.67,33.56,35.45,33.63,32.56,34.38,0,0,0,0,0,0,0.374,0,0.063,0.25,0.75,0.25,44.1
472687200000,1984,12,1984,3,13,7,0.269,0.0629,0.206,12075.7,73.39,73.39,71.88,2,2,2,444.7,435.1,451.8,340.7,331.1,104,104,104,0,0,0,0.234,0.23,0.239,340.7,331.1,347.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.172,0.169,0.175,0.0381,0.0362,0.0396,0.0016,0.0015,0.0016,0.416,0.399,0.428,0.017,0.016,0.018,23.98,23.94,24.04,0.924,0.923,0.926,0.97,0.97,0.971,0.897,0.895,0.899,37.04,36.01,37.78,35.94,34.93,36.7,0,0,0,0,0,0,0.399,0,0.063,0.23,0.77,0.23,44.9
473292000000,1984,12,1984,3,14,7,0.286,0.0712,0.215,12601,77.04,77.04,75.01,2,2,2,473.7,451.8,485.3,355.9,341.1,117.7,104,120,0,0,0,0.248,0.23,0.26,355.9,341.1,365.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.174,0.182,0.0412,0.0382,0.0431,0.0017,0.0016,0.0018,0.444,0.418,0.461,0.018,0.017,0.019,23.82,23.75,23.94,0.927,0.924,0.929,0.973,0.97,0.975,0.902,0.897,0.905,38.54,36.96,39.51,37.5,35.85,38.52,0,0,0,0,0,0,0.417,0,0.071,0.25,0.75,0.25,44.1
473896800000,1985,1,1984,4,15,7,0.307,0.0651,0.242,14224.5,96.27,96.27,84.67,2,2,2,508.3,490.4,548.2,400.8,370.4,107.6,91,120,0,0,0,0.213,0.166,0.245,400.8,370.4,457.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.194,0.184,0.212,0.0502,0.0441,0.0614,0.0021,0.0018,0.0026,0.53,0.471,0.643,0.022,0.019,0.027,23.58,23.29,23.72,0.934,0.929,0.941,0.978,0.976,0.98,0.914,0.907,0.922,43.26,40.04,49.12,42.33,39.09,48.14,0,0,0,0,0,0,0.47,0,0.065,0.21,0.79,0.21,46.3
474501600000,1985,1,1984,4,16,7,0.338,0.055,0.283,16345.9,101.4,101.4,97.3,3,2,2.4285714285714284,559.2,548.2,588.3,468.2,457.2,91,91,91,0,0,0,0.163,0.155,0.166,468.2,457.2,497.3,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.218,0.212,0.234,0.0636,0.0614,0.0695,0.0027,0.0026,0.0029,0.571,0.464,0.643,0.024,0.019,0.027,23.31,23.26,23.39,0.932,0.919,0.941,0.976,0.97,0.98,0.909,0.892,0.922,42.6,33.43,49.12,41.6,32.42,48.14,0,0,0,0,0,0,0.541,0,0.055,0.16,0.84,0.16,48.4
475106400000,1985,1,1984,4,17,7,0.392,0.055,0.337,19032.2,124.4,124.4,113.3,3,3,3,648.6,570.2,704.7,557.6,479.2,91,91,91,0,0,0,0.141,0.129,0.16,557.6,479.2,613.7,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.268,0.223,0.3,0.0934,0.0658,0.114,0.004,0.0028,0.0049,0.607,0.47,0.71,0.026,0.02,0.03,22.9,22.57,23.36,0.929,0.92,0.934,0.975,0.97,0.98,0.905,0.892,0.916,38.74,33.66,42.31,37.76,32.65,41.46,0,0,0,0,0,0,0.629,0,0.055,0.14,0.86,0.14,48.6
475711200000,1985,1,1984,4,18,7,0.471,0.067,0.404,22445.9,138.1,138.1,133.6,3,3,3,779.2,725.1,820,668.5,634.1,110.7,91,137,0,0,0,0.141,0.116,0.172,668.5,634.1,691.3,990,990,990,967,966.8,967.2,23,22.8,23.2,0.334,0.311,0.346,0.131,0.12,0.137,0.0057,0.0052,0.006,0.816,0.748,0.857,0.036,0.032,0.037,22.17,21.97,22.45,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,45.44,43.55,46.97,44.54,42.68,46.03,0,0,0,0,0,0,0.742,0,0.067,0.14,0.86,0.14,47.7
476316000000,1985,2,1984,5,19,7,0.505,0.0829,0.422,23183.3,138.4,138.4,138,3,3,3,835.1,827.5,837.3,698.1,690.5,137,137,137,0,0,0,0.164,0.164,0.166,698.1,690.5,700.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.355,0.35,0.356,0.139,0.137,0.14,0.0061,0.006,0.0062,0.877,0.862,0.881,0.039,0.038,0.039,21.88,21.87,21.93,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.921,0.921,46.94,46.5,47.06,46,45.57,46.12,0,0,0,0,0,0,0.767,0,0.083,0.16,0.84,0.16,45.9
476920800000,1985,2,1984,5,20,7,0.498,0.0829,0.415,22852.4,137.9,137.9,136,3,3,3,823.4,817.2,834.5,686.4,680.2,137,137,137,0,0,0,0.167,0.164,0.168,686.4,680.2,697.5,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.348,0.344,0.354,0.136,0.134,0.139,0.006,0.0059,0.0061,0.854,0.842,0.876,0.037,0.037,0.038,21.95,21.89,21.99,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,46.27,45.91,46.91,45.34,44.99,45.97,0,0,0,0,0,0,0.756,0,0.083,0.17,0.83,0.17,45.9
477525600000,1985,2,1984,5,21,7,0.504,0.0718,0.432,23716.8,144.5,144.5,141.2,3,3,3,833,820,837.3,714.3,683,118.7,105,137,0,0,0,0.142,0.125,0.167,714.3,683,732.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.361,0.346,0.369,0.148,0.135,0.156,0.0065,0.0059,0.0069,0.911,0.848,0.947,0.04,0.037,0.042,21.86,21.8,21.97,0.941,0.939,0.942,0.98,0.98,0.98,0.922,0.92,0.923,48.02,46.07,49.16,47.06,45.15,48.18,0,0,0,0,0,0,0.784,0,0.072,0.14,0.86,0.14,47.1
478130400000,1985,2,1984,5,22,7,0.523,0.0697,0.453,24249.6,146.5,146.5,144.3,4,4,4,864,845.8,878.6,748.7,740.8,115.3,105,129,0,0,0,0.133,0.122,0.148,748.7,740.8,758.8,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.387,0.376,0.393,0.164,0.16,0.169,0.0073,0.0071,0.0075,0.799,0.779,0.817,0.035,0.034,0.036,21.84,21.78,21.94,0.928,0.927,0.928,0.97,0.97,0.971,0.9,0.899,0.902,37.19,36.84,37.7,36.09,35.73,36.61,0,0,0,0,0,0,0.802,0,0.07,0.13,0.87,0.13,46.4
478735200000,1985,3,1984,6,23,7,0.556,0.078,0.478,25378.3,160,160,151.1,4,4,4,918.9,883.7,971,789.9,754.7,129,129,129,0,0,0,0.14,0.133,0.146,789.9,754.7,842,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.429,0.397,0.477,0.189,0.167,0.224,0.0084,0.0074,0.01,0.895,0.816,1.01,0.04,0.036,0.046,21.53,21.2,21.75,0.931,0.928,0.934,0.973,0.97,0.978,0.906,0.9,0.914,38.79,37.35,40.9,37.77,36.24,40,0,0,0,0,0,0,0.839,0,0.078,0.14,0.86,0.14,45.6
479340000000,1985,3,1984,6,24,7,0.62,0.078,0.542,28293.2,172.8,172.8,168.4,4,4,4,1025,982,1055,896.4,853,129,129,129,0,0,0,0.126,0.122,0.131,896.4,853,926.1,990,990,990,968,967.8,968.1,22,21.9,22.2,0.527,0.487,0.554,0.267,0.232,0.291,0.012,0.01,0.013,1.15,1.04,1.22,0.052,0.047,0.056,20.87,20.7,21.13,0.937,0.935,0.938,0.98,0.979,0.98,0.918,0.915,0.919,42.97,41.32,44.09,42.1,40.45,43.21,0,0,0,0,0,0,0.936,0,0.078,0.13,0.87,0.13,45.6
479944800000,1985,3,1984,6,25,7,0.69,0.078,0.612,30962,189.9,189.9,184.3,4,4,4,1140,1091,1187,1011,962.3,129,129,129,0,0,0,0.113,0.109,0.118,1011,962.3,1058,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.652,0.587,0.719,0.369,0.32,0.425,0.017,0.015,0.02,1.47,1.32,1.64,0.068,0.06,0.076,20.19,19.87,20.5,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,47.01,45.42,48.45,46.07,44.51,47.48,0,0,0,0,0,0,1.02,0,0.078,0.11,0.89,0.11,44.9
480549600000,1985,3,1984,6,26,7,0.745,0.078,0.66,32431.7,194.2,194.2,193,4,4,4,1232,1200,1259,1103,1071,129,129,129,11.86,0,30,0.105,0.102,0.108,1091,1071,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.773,0.738,0.794,0.469,0.442,0.48,0.022,0.021,0.023,1.77,1.69,1.81,0.083,0.079,0.085,19.6,19.48,19.79,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,49.25,48.81,49.54,48.26,47.83,48.55,0,0,0,0,0,0,1.07,0,0.085,0.1,0.89,0.11,43.5
481154400000,1985,4,1984,7,27,7,0.829,0.0895,0.665,31747.2,192.6,192.6,189,4,4,4,1370,1276,1463,1222,1128,148,148,148,122.4,28,215,0.108,0.101,0.116,1100,1100,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.847,0.807,0.887,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.82,1.9,0.089,0.086,0.092,19.07,18.73,19.41,0.937,0.936,0.938,0.98,0.98,0.98,0.919,0.918,0.92,48.21,47.3,49.12,47.24,46.35,48.14,0,0,0,0,0,0,1.05,0,0.164,0.11,0.8,0.2,38.3
481759200000,1985,4,1984,7,28,7,0.951,0.0895,0.665,30483.6,184.2,184.2,181.5,4,4,4,1572,1492,1634,1424,1344,148,148,148,323.9,244,386,0.0943,0.0906,0.0992,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.913,0.906,0.919,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.93,0.095,0.093,0.096,18.36,18.15,18.62,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.29,45.74,47,45.36,44.82,46.06,0,0,0,0,0,0,1.01,0,0.286,0.094,0.7,0.3,32.1
482364000000,1985,4,1984,7,29,7,1.02,0.0895,0.665,29795.3,178.7,178.7,177.4,4,4,4,1689,1652,1744,1541,1504,148,148,148,441.3,404,496,0.0877,0.0849,0.0896,1100,1100,1100,990,990,990,970.1,970,970.3,19.9,19.7,20,0.922,0.919,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.93,1.94,0.097,0.097,0.098,17.97,17.79,18.09,0.934,0.933,0.934,0.98,0.98,0.98,0.915,0.914,0.916,45.24,44.74,45.58,44.34,43.85,44.67,0,0,0,0,0,0,0.985,0,0.355,0.088,0.65,0.35,29.2
482968800000,1985,4,1984,7,30,7,1.09,0.0895,0.665,29091.4,174.8,174.8,173.2,4,4,4,1808,1761,1856,1660,1613,148,148,148,560.1,513,608,0.0819,0.0798,0.084,1100,1100,1100,990,990,990,970.5,970.3,970.6,19.5,19.4,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.099,0.099,0.1,17.58,17.43,17.73,0.932,0.931,0.933,0.98,0.98,0.98,0.913,0.912,0.914,44.17,43.75,44.59,43.29,42.88,43.7,0,0,0,0,0,0,0.962,0,0.425,0.082,0.61,0.39,26.7
483573600000,1985,4,1984,7,31,7,1.15,0.109,0.665,28571.4,170.7,170.7,170.1,4,4,4,1897,1879,1930,1717,1696,179.4,148,192,617.3,596,640,0.0947,0.0784,0.102,1100,1100,1100,990,990,990,970.8,970.7,970.9,19.2,19.1,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.29,17.18,17.35,0.93,0.93,0.931,0.98,0.98,0.98,0.912,0.911,0.912,43.38,43.09,43.54,42.52,42.23,42.67,0,0,0,0,0,0,0.945,0,0.485,0.095,0.58,0.42,24.8
484178400000,1985,5,1984,8,32,7,1.15,0.116,0.665,28587.7,170.4,170.4,170.2,4,4,4,1894,1888,1902,1702,1696,192,192,192,602,596,610,0.102,0.101,0.102,1100,1100,1100,990,990,990,970.8,970.7,970.8,19.2,19.2,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.3,17.28,17.32,0.93,0.93,0.93,0.98,0.98,0.98,0.912,0.912,0.912,43.41,43.34,43.46,42.54,42.47,42.59,0,0,0,0,0,0,0.945,0,0.485,0.1,0.58,0.42,24.9
484783200000,1985,5,1984,8,33,7,1.1,0.116,0.665,29071.6,175.4,175.4,173,4,4,4,1812,1744,1888,1620,1552,192,192,192,519.6,452,596,0.106,0.102,0.11,1100,1100,1100,990,990,990,970.5,970.3,970.7,19.5,19.3,19.7,0.926,0.924,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.099,0.098,0.1,17.57,17.32,17.79,0.932,0.93,0.933,0.98,0.98,0.98,0.913,0.912,0.914,44.14,43.46,44.75,43.26,42.59,43.86,0,0,0,0,0,0,0.961,0,0.435,0.11,0.6,0.4,26.4
485388000000,1985,5,1984,8,34,7,0.996,0.16,0.665,30044.6,180.8,180.8,178.8,4,4,4,1647,1590,1734,1383,1314,264,192,276,283.3,214,442,0.161,0.111,0.174,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.917,0.913,0.921,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.096,0.095,0.098,18.11,17.82,18.3,0.934,0.933,0.935,0.98,0.98,0.98,0.916,0.914,0.916,45.62,44.85,46.13,44.71,43.95,45.21,0,0,0,0,0,0,0.994,0,0.331,0.16,0.67,0.33,30.2
485992800000,1985,5,1984,8,35,7,0.897,0.156,0.665,31064.7,188.4,188.4,184.9,4,4,4,1483,1388,1571,1226,1169,257.1,210,276,126,69,195,0.173,0.148,0.191,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.87,0.844,0.908,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.86,1.92,0.092,0.089,0.095,18.68,18.36,19.02,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,47.17,46.31,48.07,46.23,45.38,47.11,0,0,0,0,0,0,1.03,0,0.232,0.17,0.74,0.26,34.6
486597600000,1985,6,1984,9,36,7,0.776,0.127,0.644,31464.3,191,191,187.3,4,4,4,1284,1235,1364,1074,1025,210,210,210,9.143,0,54,0.164,0.154,0.17,1065,1025,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.763,0.701,0.835,0.434,0.382,0.48,0.02,0.018,0.023,1.7,1.55,1.85,0.08,0.072,0.088,19.51,19.11,19.82,0.939,0.937,0.939,0.98,0.98,0.98,0.92,0.919,0.92,47.78,46.75,48.73,46.82,45.82,47.76,0,0,0,0,0,0,1.04,0,0.132,0.16,0.83,0.17,40.5
487202400000,1985,6,1984,9,37,7,0.678,0.127,0.551,28179.3,179.7,179.7,167.7,4,4,4,1120,1026,1204,910.5,816.2,210,210,210,0,0,0,0.188,0.174,0.205,910.5,816.2,994.3,990,990,990,968.3,968,968.5,21.7,21.5,22,0.563,0.473,0.656,0.278,0.203,0.345,0.013,0.0092,0.016,1.21,0.97,1.44,0.056,0.044,0.067,20.51,20.02,21.05,0.937,0.933,0.939,0.979,0.974,0.98,0.917,0.909,0.92,42.84,39.29,45.83,41.93,38.29,44.92,0,0,0,0,0,0,0.932,0,0.127,0.19,0.81,0.19,41.6
487807200000,1985,6,1984,9,38,7,0.552,0.127,0.425,22807.1,148.7,148.7,135.8,4,3,3.2857142857142856,912.1,827.5,1001,702.1,617.5,210,210,210,0,0,0,0.231,0.21,0.254,702.1,617.5,790.9,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.378,0.321,0.449,0.146,0.115,0.185,0.0065,0.0051,0.0084,0.854,0.736,0.97,0.038,0.032,0.043,21.6,21.19,22.05,0.935,0.929,0.941,0.977,0.97,0.98,0.914,0.901,0.922,42.72,37.18,48.06,41.76,36.06,47.1,0,0,0,0,0,0,0.754,0,0.127,0.23,0.77,0.23,41.3
488412000000,1985,6,1984,9,39,7,0.435,0.127,0.308,17145.7,116.4,116.4,102.1,3,2,2.7142857142857144,719,648.5,797.9,509,438.5,210,210,210,0,0,0,0.293,0.263,0.324,509,438.5,587.9,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.26,0.219,0.304,0.0769,0.0577,0.105,0.0033,0.0025,0.0046,0.598,0.503,0.681,0.026,0.022,0.03,22.63,22.23,22.89,0.929,0.92,0.94,0.974,0.97,0.98,0.905,0.893,0.921,39.42,33.52,48.03,38.42,32.51,47.07,0,0,0,0,0,0,0.567,0,0.127,0.29,0.71,0.29,39.4
489016800000,1985,7,1984,10,40,7,0.35,0.112,0.238,13725.6,92.32,92.32,81.7,2,2,2,579.1,536.9,631.8,393.1,350.9,186,186,186,0,0,0,0.322,0.294,0.346,393.1,350.9,445.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.199,0.184,0.219,0.0486,0.0402,0.0592,0.002,0.0017,0.0025,0.523,0.442,0.63,0.022,0.018,0.027,23.27,22.94,23.54,0.932,0.926,0.939,0.977,0.971,0.98,0.911,0.899,0.92,41.81,37.5,47.1,40.85,36.4,46.16,0,0,0,0,0,0,0.454,0,0.112,0.32,0.68,0.32,39.2
489621600000,1985,7,1984,10,41,7,0.303,0.0949,0.208,12094.1,77.34,77.34,71.99,2,2,2,501.3,481.3,525.1,344.5,321,156.9,135,186,0,0,0,0.312,0.269,0.367,344.5,321,367.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.179,0.173,0.186,0.0389,0.0342,0.0436,0.0016,0.0014,0.0018,0.429,0.39,0.469,0.018,0.016,0.019,23.72,23.62,23.8,0.925,0.92,0.929,0.971,0.97,0.975,0.898,0.893,0.906,37.05,34.38,39.65,35.99,33.34,38.67,0,0,0,0,0,0,0.4,0,0.095,0.31,0.69,0.31,39.9
