datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
490226400000,1985,7,1984,10,42,7,0.277,0.0816,0.195,11378.2,71.84,71.84,67.73,2,2,2,457.8,446.6,477.8,322.8,311.6,135,135,135,0,0,0,0.295,0.283,0.302,322.8,311.6,342.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.17,0.166,0.177,0.0346,0.0323,0.0386,0.0014,0.0013,0.0016,0.389,0.37,0.424,0.016,0.015,0.017,23.95,23.83,24.02,0.921,0.919,0.925,0.97,0.97,0.97,0.893,0.891,0.897,34.91,33.72,37.03,33.86,32.7,35.92,0,0,0,0,0,0,0.376,0,0.082,0.29,0.7,0.3,41.1
490831200000,1985,7,1984,10,43,7,0.257,0.0816,0.176,10241.5,64.6,64.6,60.96,2,2,2,425.2,412.3,442.7,290.2,277.3,135,135,135,0,0,0,0.318,0.305,0.327,290.2,277.3,307.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.159,0.154,0.165,0.028,0.0255,0.0315,0.0011,0.001,0.0013,0.336,0.316,0.364,0.014,0.013,0.015,24.15,24.04,24.23,0.914,0.911,0.918,0.97,0.97,0.97,0.887,0.884,0.89,31.42,30.03,33.3,30.48,29.12,32.3,0,0,0,0,0,0,0.339,0,0.081,0.32,0.68,0.32,39.9
491436000000,1985,7,1984,10,44,7,0.236,0.0886,0.148,8573.61,56.2,56.2,51.03,2,2,2,390.4,382.6,402.5,243.9,227.6,146.4,135,155,0,0,0,0.376,0.335,0.405,243.9,227.6,267.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.143,0.137,0.151,0.0188,0.0155,0.0235,0.00076,0.00063,0.00096,0.267,0.245,0.301,0.011,0.0099,0.012,24.38,24.29,24.44,0.902,0.896,0.909,0.97,0.97,0.97,0.875,0.869,0.882,26.31,24.44,28.97,25.52,23.71,28.1,0,0,0,0,0,0,0.284,0,0.088,0.38,0.63,0.37,36.3
492040800000,1985,8,1984,11,45,7,0.218,0.0937,0.124,7480.03,46.72,46.72,44.52,2,1,1.1428571428571428,359.8,347.3,379,204.8,192.3,155,155,155,0,0,0,0.431,0.409,0.446,204.8,192.3,224,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.125,0.136,0.0111,0.00923,0.0148,0.00045,0.00037,0.0006,0.4,0.24,0.467,0.016,0.0097,0.019,24.4,24.29,24.47,0.929,0.895,0.938,0.979,0.97,0.98,0.909,0.868,0.919,42.07,24.04,47.67,41.19,23.32,46.72,0,0,0,0,0,0,0.247,0,0.094,0.43,0.57,0.43,34.3
492645600000,1985,8,1984,11,46,7,0.202,0.0937,0.109,6591.81,41.37,41.37,39.24,1,1,1,334.7,327.5,343.7,179.7,172.5,155,155,155,0,0,0,0.463,0.451,0.473,179.7,172.5,188.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.118,0.124,0.00797,0.00725,0.00887,0.00032,0.00029,0.00036,0.357,0.336,0.384,0.014,0.013,0.015,24.57,24.5,24.63,0.928,0.926,0.931,0.976,0.973,0.98,0.906,0.901,0.913,40.19,38.58,42.22,39.24,37.53,41.37,0,0,0,0,0,0,0.218,0,0.093,0.46,0.54,0.46,32.6
493250400000,1985,8,1984,11,47,7,0.193,0.0937,0.0993,5976.38,36.7,36.7,35.57,1,1,1,319.1,313.5,324.1,164.1,158.5,155,155,155,0,0,0,0.486,0.478,0.494,164.1,158.5,169.1,990,990,990,965,965,965,25,25,25,0.115,0.113,0.117,0.00641,0.00585,0.00691,0.00026,0.00023,0.00028,0.312,0.297,0.326,0.012,0.012,0.013,24.69,24.65,24.74,0.923,0.92,0.925,0.97,0.97,0.971,0.895,0.893,0.898,36.67,35.4,37.79,35.57,34.34,36.7,0,0,0,0,0,0,0.198,0,0.0937,0.49,0.51,0.49,31
493855200000,1985,8,1984,11,48,7,0.18,0.0905,0.0895,5387.12,37.71,37.71,32.07,1,1,1,297.7,290,310.1,148,135,149.7,118,155,0,0,0,0.503,0.407,0.534,148,135,172,990,990,990,964.9,964.9,965,25.1,25,25.1,0.109,0.105,0.114,0.0048,0.0035,0.0072,0.00019,0.00014,0.00029,0.27,0.237,0.331,0.011,0.0094,0.013,24.84,24.76,24.9,0.916,0.911,0.926,0.97,0.97,0.973,0.889,0.883,0.901,33.04,30.03,38.74,32.07,29.13,37.71,0,0,0,0,0,0,0.178,0,0.0905,0.5,0.5,0.5,29.9
494460000000,1985,9,1984,12,49,7,0.167,0.0714,0.0954,5780.18,36.07,36.07,34.41,1,1,1,275.8,266,283.2,157.8,148,118,118,118,0,0,0,0.428,0.417,0.444,157.8,148,165.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.105,0.111,0.00578,0.0048,0.00652,0.00023,0.00019,0.00026,0.291,0.265,0.311,0.012,0.011,0.012,24.91,24.86,24.97,0.92,0.916,0.923,0.97,0.97,0.97,0.893,0.889,0.896,35.47,33.21,37.18,34.41,32.21,36.07,0,0,0,0,0,0,0.191,0,0.0716,0.43,0.57,0.43,34.6
495064800000,1985,9,1984,12,50,7,0.157,0.0714,0.0851,5140.79,32.21,32.21,30.6,1,1,1,258.8,254.6,266,140.8,136.6,118,118,118,0,0,0,0.456,0.444,0.464,140.8,136.6,148,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.105,0.00408,0.00366,0.0048,0.00016,0.00014,0.00019,0.247,0.237,0.265,0.0098,0.0094,0.011,25.02,24.97,25.04,0.913,0.912,0.916,0.97,0.97,0.97,0.886,0.884,0.889,31.55,30.58,33.21,30.6,29.66,32.21,0,0,0,0,0,0,0.17,0,0.0719,0.45,0.54,0.46,32.7
495669600000,1985,9,1984,12,51,7,0.147,0.0714,0.0752,4518.95,28.7,28.7,26.9,1,1,1,242.3,234.6,250.3,124.3,116.6,118,118,118,0,0,0,0.487,0.471,0.503,124.3,116.6,132.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.097,0.0943,0.0999,0.00243,0.00166,0.00323,0.000096,0.000065,0.00013,0.209,0.192,0.227,0.0082,0.0076,0.009,25.14,25.07,25.2,0.905,0.899,0.91,0.97,0.97,0.97,0.878,0.872,0.882,27.73,25.92,29.58,26.9,25.14,28.7,0,0,0,0,0,0,0.149,0,0.0718,0.49,0.51,0.49,30.7
496274400000,1985,9,1984,12,52,7,0.139,0.0714,0.0674,4021.24,25.14,25.14,23.94,1,1,1,229.4,225.8,234.6,111.4,107.8,118,118,118,0,0,0,0.515,0.503,0.523,111.4,107.8,116.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0925,0.0912,0.0943,0.00114,0.000781,0.00166,0.000045,0.000031,0.000065,0.181,0.174,0.192,0.0071,0.0068,0.0076,25.24,25.2,25.27,0.895,0.892,0.899,0.97,0.97,0.97,0.868,0.865,0.872,24.68,23.83,25.92,23.94,23.12,25.14,0,0,0,0,0,0,0.133,0,0.0716,0.51,0.48,0.52,28.9
496879200000,1985,9,1984,12,53,7,0.135,0.0605,0.0748,4516.47,28.07,28.07,26.88,1,1,1,223.7,220.7,225.8,123.7,107.8,100,97,118,0,0,0,0.447,0.43,0.523,123.7,107.8,128.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0953,0.0912,0.0969,0.00237,0.000781,0.00288,0.000093,0.000031,0.00011,0.206,0.174,0.217,0.0081,0.0068,0.0085,25.25,25.23,25.27,0.905,0.892,0.908,0.97,0.97,0.97,0.878,0.865,0.881,27.72,23.83,28.94,26.88,23.12,28.07,0,0,0,0,0,0,0.149,0,0.0602,0.45,0.55,0.45,33.5
497484000000,1985,10,1985,1,1,7,0.127,0.0587,0.0688,4136.64,25.14,25.14,24.62,1,1,1,210.8,205.9,213,113.8,108.9,97,97,97,0,0,0,0.46,0.455,0.471,113.8,108.9,116,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0916,0.0899,0.0924,0.00138,0.000894,0.0016,0.000054,0.000035,0.000063,0.185,0.175,0.189,0.0072,0.0068,0.0074,25.35,25.33,25.39,0.897,0.893,0.899,0.97,0.97,0.97,0.87,0.866,0.872,25.38,24.23,25.91,24.62,23.5,25.14,0,0,0,0,0,0,0.137,0,0.0582,0.46,0.54,0.46,32.6
498088800000,1985,10,1985,1,2,7,0.124,0.0587,0.0655,3922.98,24.87,24.87,23.35,1,1,1,205.3,203.8,211.9,108.3,106.8,97,97,97,0,0,0,0.473,0.458,0.476,108.3,106.8,114.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0891,0.092,0.000829,0.000681,0.00149,0.000032,0.000027,0.000058,0.174,0.171,0.187,0.0068,0.0067,0.0073,25.39,25.34,25.41,0.893,0.891,0.898,0.97,0.97,0.97,0.866,0.865,0.871,24.07,23.72,25.64,23.35,23.01,24.87,0,0,0,0,0,0,0.13,0,0.0585,0.47,0.53,0.47,31.6
498693600000,1985,10,1985,1,3,7,0.127,0.0587,0.0684,4112.06,24.87,24.87,24.48,1,1,1,210.2,205.9,211.9,113.2,108.9,97,97,97,0,0,0,0.462,0.458,0.471,113.2,108.9,114.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0914,0.0899,0.092,0.00132,0.000894,0.00149,0.000052,0.000035,0.000058,0.183,0.175,0.187,0.0072,0.0068,0.0073,25.36,25.34,25.39,0.897,0.893,0.898,0.97,0.97,0.97,0.87,0.866,0.871,25.23,24.23,25.64,24.48,23.5,24.87,0,0,0,0,0,0,0.136,0,0.0586,0.46,0.54,0.46,32.4
499298400000,1985,10,1985,1,4,7,0.126,0.0576,0.0683,4105.27,25.82,25.82,24.44,1,1,1,208.2,205.9,211.9,113,108.9,95.29,93,97,0,0,0,0.458,0.439,0.471,113,108.9,118.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.0899,0.093,0.0013,0.000894,0.00189,0.000051,0.000035,0.000074,0.183,0.175,0.195,0.0072,0.0068,0.0076,25.37,25.33,25.39,0.896,0.893,0.901,0.97,0.97,0.97,0.87,0.866,0.874,25.19,24.23,26.62,24.44,23.5,25.82,0,0,0,0,0,0,0.136,0,0.0577,0.46,0.54,0.46,32.6
499903200000,1985,11,1985,2,5,7,0.127,0.0562,0.0709,4275.39,26.09,26.09,25.45,1,1,1,210.3,205.9,213,117.3,112.9,93,93,93,0,0,0,0.443,0.437,0.452,117.3,112.9,120,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0924,0.0909,0.0934,0.00173,0.00129,0.002,0.000068,0.000051,0.000078,0.192,0.183,0.197,0.0075,0.0071,0.0077,25.35,25.32,25.38,0.9,0.896,0.902,0.97,0.97,0.97,0.873,0.87,0.875,26.24,25.2,26.9,25.45,24.45,26.09,0,0,0,0,0,0,0.141,0,0.0561,0.44,0.56,0.44,33.7
500508000000,1985,11,1985,2,6,7,0.133,0.0562,0.0763,4616.77,28.44,28.44,27.48,1,1,1,219.1,211.9,223.4,126.1,118.9,93,93,93,0,0,0,0.424,0.416,0.439,126.1,118.9,130.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.093,0.0971,0.00261,0.00189,0.00304,0.0001,0.000074,0.00012,0.211,0.195,0.22,0.0083,0.0076,0.0087,25.27,25.24,25.33,0.906,0.901,0.909,0.97,0.97,0.97,0.879,0.874,0.882,28.33,26.62,29.32,27.48,25.82,28.44,0,0,0,0,0,0,0.153,0,0.0567,0.42,0.57,0.43,34.7
501112800000,1985,11,1985,2,7,7,0.14,0.0473,0.0928,5677.58,38.92,38.92,33.8,1,1,1,231.6,223.4,242.4,153.5,130.4,78.14,67,93,0,0,0,0.339,0.276,0.416,153.5,130.4,175.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0971,0.11,0.00535,0.00304,0.00754,0.00021,0.00012,0.0003,0.278,0.22,0.335,0.011,0.0087,0.013,25.13,25.01,25.24,0.918,0.909,0.927,0.972,0.97,0.976,0.893,0.882,0.905,34.77,29.32,39.89,33.8,28.44,38.92,0,0,0,0,0,0,0.188,0,0.0472,0.34,0.66,0.34,40.6
501717600000,1985,11,1985,2,8,7,0.143,0.0414,0.102,6238.43,38.23,38.23,37.13,1,1,1,236.4,234.6,239.5,168,159.2,68.43,67,77,0,0,0,0.29,0.28,0.326,168,159.2,172.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.105,0.109,0.0068,0.00592,0.00725,0.00027,0.00023,0.00029,0.314,0.291,0.327,0.012,0.011,0.013,25.07,25.04,25.09,0.924,0.921,0.926,0.972,0.97,0.974,0.899,0.893,0.902,38.18,36.08,39.23,37.13,35,38.23,0,0,0,0,0,0,0.206,0,0.041,0.29,0.71,0.29,43.6
502322400000,1985,12,1985,3,9,7,0.147,0.0466,0.101,6186.77,42.06,42.06,36.83,1,1,1,243.8,234.6,266,166.8,157.6,77,77,77,0,0,0,0.317,0.29,0.328,166.8,157.6,189,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.108,0.105,0.116,0.00668,0.00576,0.0089,0.00026,0.00023,0.00035,0.313,0.286,0.377,0.012,0.011,0.015,25.03,24.86,25.11,0.924,0.92,0.932,0.973,0.97,0.98,0.899,0.893,0.913,37.84,35.72,42.92,36.83,34.65,42.06,0,0,0,0,0,0,0.205,0,0.046,0.32,0.69,0.31,42.1
502927200000,1985,12,1985,3,10,7,0.174,0.0466,0.128,7782.07,47.78,47.78,46.32,2,1,1.2857142857142858,288.2,268.9,302.6,211.2,191.9,77,77,77,0,0,0,0.268,0.254,0.286,211.2,191.9,225.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.117,0.129,0.0124,0.00919,0.0151,0.00049,0.00036,0.0006,0.378,0.223,0.458,0.015,0.0089,0.018,24.77,24.68,24.9,0.925,0.892,0.938,0.977,0.97,0.98,0.903,0.866,0.92,40.5,23.7,48.38,39.62,22.99,47.41,0,0,0,0,0,0,0.257,0,0.046,0.27,0.74,0.26,44.7
503532000000,1985,12,1985,3,11,7,0.187,0.0435,0.143,8564.39,63.94,63.94,50.98,2,1,1.7142857142857142,308.9,287.1,358.7,237.1,210.1,71.86,59,77,0,0,0,0.236,0.164,0.268,237.1,210.1,299.7,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.132,0.123,0.153,0.0174,0.012,0.0299,0.0007,0.00048,0.0012,0.319,0.223,0.458,0.013,0.0089,0.018,24.73,24.46,24.9,0.912,0.892,0.938,0.973,0.97,0.98,0.888,0.866,0.92,33.07,23.7,48.38,32.22,22.99,47.41,0,0,0,0,0,0,0.283,0,0.044,0.23,0.76,0.24,45.8
504136800000,1985,12,1985,3,12,7,0.231,0.0357,0.196,11570.1,71.32,71.32,68.87,2,2,2,382.3,358.7,394,323.3,299.7,59,59,59,0,0,0,0.154,0.15,0.164,323.3,299.7,335,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.161,0.153,0.165,0.0347,0.0299,0.037,0.0014,0.0012,0.0015,0.381,0.342,0.401,0.015,0.014,0.016,24.31,24.23,24.46,0.921,0.917,0.924,0.97,0.97,0.97,0.894,0.889,0.896,35.5,32.96,36.76,34.43,31.97,35.66,0,0,0,0,0,0,0.383,0,0.035,0.15,0.85,0.15,50.1
504741600000,1985,12,1985,3,13,7,0.22,0.0495,0.171,10070.8,63.94,63.94,59.95,2,2,2,364,354,375.1,282.2,273,81.86,59,91,0,0,0,0.224,0.164,0.25,282.2,273,299.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.149,0.147,0.153,0.0264,0.0246,0.0299,0.0011,0.00099,0.0012,0.317,0.304,0.342,0.013,0.012,0.014,24.46,24.4,24.5,0.913,0.911,0.917,0.97,0.97,0.97,0.885,0.883,0.889,30.9,29.85,32.96,29.97,28.95,31.97,0,0,0,0,0,0,0.333,0,0.049,0.23,0.78,0.22,45.8
505346400000,1986,1,1985,4,14,7,0.238,0.0519,0.186,10939.9,69.97,69.97,65.12,2,2,2,393,375.1,402.5,307.1,284.1,85.86,73,91,0,0,0,0.219,0.181,0.243,307.1,284.1,329.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.159,0.151,0.165,0.0314,0.0268,0.0359,0.0013,0.0011,0.0015,0.357,0.321,0.393,0.015,0.013,0.016,24.28,24.2,24.4,0.918,0.913,0.923,0.97,0.97,0.97,0.89,0.886,0.895,33.57,31.05,36.07,32.56,30.11,34.98,0,0,0,0,0,0,0.362,0,0.052,0.22,0.78,0.22,46
505951200000,1986,1,1985,4,15,7,0.259,0.0442,0.215,12712.5,79.68,79.68,75.67,2,2,2,428.6,406.7,446.6,355.6,333.7,73,73,73,0,0,0,0.17,0.163,0.179,355.6,333.7,373.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.174,0.167,0.181,0.0411,0.0367,0.0447,0.0017,0.0015,0.0018,0.44,0.4,0.472,0.018,0.016,0.019,24.03,23.92,24.17,0.927,0.923,0.93,0.974,0.97,0.978,0.903,0.896,0.909,38.85,36.51,40.75,37.83,35.42,39.84,0,0,0,0,0,0,0.42,0,0.044,0.17,0.83,0.17,49.1
506556000000,1986,1,1985,4,16,7,0.283,0.0442,0.239,14152.1,87.76,87.76,84.24,2,2,2,468,451.8,485.3,395,378.8,73,73,73,0,0,0,0.156,0.15,0.162,395,378.8,412.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.188,0.183,0.194,0.049,0.0458,0.0525,0.002,0.0019,0.0022,0.514,0.482,0.548,0.021,0.02,0.023,23.78,23.67,23.88,0.933,0.931,0.936,0.98,0.979,0.98,0.914,0.911,0.917,42.99,41.29,44.77,42.12,40.42,43.88,0,0,0,0,0,0,0.468,0,0.044,0.16,0.84,0.16,50
507160800000,1986,1,1985,4,17,7,0.307,0.0462,0.261,15297.7,95.36,95.36,91.06,3,2,2.142857142857143,507.6,485.3,548.2,431.1,412.3,76.43,73,85,0,0,0,0.15,0.145,0.158,431.1,412.3,463.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.201,0.194,0.213,0.0562,0.0525,0.0626,0.0023,0.0022,0.0026,0.557,0.445,0.631,0.023,0.019,0.026,23.56,23.35,23.67,0.935,0.918,0.94,0.979,0.97,0.98,0.915,0.89,0.921,44.2,32.64,48.65,43.27,31.66,47.68,0,0,0,0,0,0,0.506,0,0.046,0.15,0.85,0.15,49.8
507765600000,1986,2,1985,5,18,7,0.347,0.0514,0.296,16804.4,104.8,104.8,100,3,3,3,574.4,542.7,599.5,489.4,457.7,85,85,85,0,0,0,0.148,0.142,0.157,489.4,457.7,514.5,990,990,990,966.2,966,966.3,23.8,23.7,24,0.228,0.212,0.242,0.0686,0.0615,0.0758,0.0029,0.0026,0.0032,0.485,0.438,0.526,0.02,0.018,0.022,23.33,23.18,23.52,0.921,0.917,0.924,0.97,0.97,0.97,0.893,0.889,0.896,34.37,32.26,36.02,33.34,31.3,34.94,0,0,0,0,0,0,0.556,0,0.051,0.15,0.85,0.15,48.4
508370400000,1986,2,1985,5,19,7,0.384,0.0514,0.332,18767.7,117.3,117.3,111.7,3,3,3,634.4,606.9,662,549.4,521.9,85,85,85,0,0,0,0.134,0.128,0.14,549.4,521.9,577,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.262,0.246,0.278,0.0898,0.0788,0.101,0.0038,0.0033,0.0043,0.59,0.539,0.64,0.025,0.023,0.027,22.97,22.81,23.13,0.928,0.925,0.931,0.973,0.97,0.976,0.903,0.897,0.909,38.28,36.51,40.05,37.24,35.41,39.09,0,0,0,0,0,0,0.621,0,0.052,0.13,0.86,0.14,48.9
508975200000,1986,2,1985,5,20,7,0.428,0.0514,0.376,21162.5,132.1,132.1,126,3,3,3,707.1,674.1,741,622.1,589.1,85,85,85,0,0,0,0.12,0.115,0.126,622.1,589.1,656,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.303,0.285,0.323,0.116,0.106,0.127,0.005,0.0045,0.0055,0.724,0.663,0.788,0.031,0.028,0.034,22.55,22.35,22.74,0.935,0.932,0.937,0.98,0.978,0.98,0.916,0.911,0.919,42.86,40.81,44.93,41.99,39.91,44.03,0,0,0,0,0,0,0.7,0,0.052,0.12,0.88,0.12,49.4
509580000000,1986,2,1985,5,21,7,0.464,0.059,0.405,22561.6,138.2,138.2,134.3,3,3,3,768,745.4,790.3,670.4,647.2,97.57,85,129,0,0,0,0.127,0.11,0.166,670.4,647.2,691.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.333,0.325,0.343,0.131,0.124,0.137,0.0057,0.0054,0.006,0.818,0.78,0.855,0.036,0.034,0.037,22.21,22.13,22.32,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,45.68,44.03,47.01,44.77,43.15,46.07,0,0,0,0,0,0,0.746,0,0.059,0.13,0.87,0.13,48.6
510184800000,1986,3,1985,6,22,7,0.493,0.078,0.415,22893.1,141.3,141.3,136.3,3,3,3,815.8,790.3,845.8,686.8,661.3,129,129,129,0,0,0,0.158,0.153,0.163,686.8,661.3,716.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.349,0.334,0.366,0.137,0.128,0.148,0.006,0.0056,0.0065,0.856,0.806,0.918,0.037,0.035,0.04,21.98,21.8,22.13,0.939,0.938,0.941,0.98,0.98,0.98,0.92,0.919,0.922,46.35,44.86,48.06,45.42,43.97,47.1,0,0,0,0,0,0,0.757,0,0.078,0.16,0.84,0.16,46.4
510789600000,1986,3,1985,6,23,7,0.534,0.0666,0.467,25038.2,154.2,154.2,149,4,3,3.857142857142857,882.1,851.4,910,772,722.4,110.1,107,129,0,0,0,0.125,0.118,0.152,772,722.4,803,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.408,0.369,0.436,0.176,0.151,0.192,0.0078,0.0067,0.0086,0.874,0.803,0.93,0.039,0.035,0.041,21.7,21.55,21.87,0.932,0.928,0.941,0.974,0.97,0.98,0.908,0.9,0.922,39.98,37.35,48.37,38.95,36.24,47.4,0,0,0,0,0,0,0.828,0,0.067,0.12,0.87,0.13,46.9
511394400000,1986,3,1985,6,24,7,0.575,0.0704,0.505,26762,161.6,161.6,159.3,4,4,4,951.5,919.2,975.2,835.1,812.2,116.4,107,129,0,0,0,0.122,0.112,0.134,835.1,812.2,846.8,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.468,0.444,0.481,0.218,0.2,0.227,0.0098,0.0089,0.01,0.994,0.936,1.02,0.045,0.042,0.046,21.3,21.17,21.49,0.934,0.933,0.935,0.978,0.976,0.979,0.913,0.91,0.915,40.74,39.91,41.27,39.82,38.95,40.39,0,0,0,0,0,0,0.885,0,0.07,0.12,0.88,0.12,46.5
511999200000,1986,3,1985,6,25,7,0.62,0.078,0.542,28262.2,175.4,175.4,168.2,4,4,4,1024,975.2,1073,895.4,846.2,129,129,129,0,0,0,0.126,0.12,0.132,895.4,846.2,943.8,990,990,990,968,967.8,968.1,22,21.9,22.2,0.526,0.481,0.57,0.266,0.227,0.305,0.012,0.01,0.014,1.15,1.02,1.27,0.052,0.046,0.058,20.88,20.6,21.17,0.937,0.935,0.939,0.98,0.978,0.98,0.918,0.914,0.92,42.93,41.06,44.75,42.06,40.17,43.85,0,0,0,0,0,0,0.935,0,0.078,0.13,0.87,0.13,45.6
512604000000,1986,3,1985,6,26,7,0.705,0.0879,0.617,31015.5,192.2,192.2,184.6,4,4,4,1165,1091,1235,1020,962.3,145.3,129,148,0,0,0,0.125,0.118,0.132,1020,962.3,1087,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.677,0.587,0.776,0.38,0.32,0.463,0.018,0.015,0.022,1.52,1.32,1.76,0.07,0.06,0.082,20.06,19.6,20.5,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,47.1,45.42,49.04,46.15,44.51,48.06,0,0,0,0,0,0,1.03,0,0.088,0.12,0.88,0.12,44
513208800000,1986,4,1985,7,27,7,0.963,0.0895,0.665,30397.4,192.3,192.3,180.9,4,4,4,1593,1284,2009,1445,1136,148,148,148,345,36,761,0.095,0.0737,0.115,1100,1100,1100,990,990,990,969.8,968.8,971.1,20.2,18.9,21.2,0.888,0.81,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.9,1.82,1.94,0.094,0.086,0.1,18.31,16.94,19.38,0.934,0.928,0.938,0.98,0.98,0.98,0.916,0.91,0.919,46.16,42.41,49.04,45.23,41.56,48.06,0,0,0,0,0,0,1.01,0,0.298,0.093,0.69,0.31,31.6
513813600000,1986,4,1985,7,28,7,1.51,0.0895,0.665,25646.6,161.5,161.5,152.7,4,4,4,2493,2186,2899,2345,2038,148,148,148,1245,938,1651,0.0599,0.0511,0.0677,1100,1100,1100,990,990,990,972.3,971.5,973.3,17.7,16.7,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.77,14.79,16.51,0.921,0.911,0.926,0.974,0.97,0.979,0.897,0.883,0.907,39.16,36.33,41.25,38.16,35.24,40.37,0,0,0,0,0,0,0.848,0,0.845,0.059,0.44,0.56,17
514418400000,1986,4,1985,7,29,7,1.82,0.131,0.665,23141.4,139.2,139.2,137.7,4,4,4,3017,2965,3038,2800,2748,217,217,217,1700,1648,1721,0.0719,0.0714,0.0732,1100,1100,1100,990,990,990,973.6,973.4,973.6,16.4,16.4,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.5,14.45,14.63,0.908,0.907,0.909,0.97,0.97,0.97,0.88,0.88,0.882,35.5,35.36,35.87,34.44,34.3,34.79,0,0,0,0,0,0,0.765,0,1.155,0.072,0.37,0.63,12.7
515023200000,1986,4,1985,7,30,7,1.65,0.152,0.665,24482.6,151.2,151.2,145.7,4,4,4,2730,2544,2899,2479,2268,250.7,217,276,1379,1168,1582,0.0923,0.0749,0.108,1100,1100,1100,990,990,990,972.9,972.4,973.3,17.1,16.7,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.2,14.79,15.65,0.915,0.911,0.92,0.971,0.97,0.973,0.889,0.883,0.896,37.51,36.33,38.82,36.43,35.24,37.79,0,0,0,0,0,0,0.81,0,0.985,0.092,0.4,0.6,14.8
515628000000,1986,5,1985,8,31,7,1.42,0.167,0.665,26351.7,160.5,160.5,156.9,4,4,4,2350,2220,2496,2074,1944,276,276,276,973.6,844,1120,0.118,0.111,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.3,18.1,17.7,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.11,15.76,16.43,0.924,0.921,0.926,0.976,0.974,0.978,0.902,0.897,0.906,40.16,39.16,41.02,39.21,38.15,40.13,0,0,0,0,0,0,0.871,0,0.755,0.12,0.47,0.53,18.6
516232800000,1986,5,1985,8,32,7,1.23,0.167,0.665,27873.7,170.7,170.7,165.9,4,4,4,2030,1879,2173,1754,1603,276,276,276,654.3,503,797,0.136,0.127,0.147,1100,1100,1100,990,990,990,971.2,970.7,971.5,18.8,18.5,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.91,16.54,17.35,0.928,0.927,0.931,0.98,0.979,0.98,0.91,0.907,0.912,42.33,41.33,43.54,41.48,40.46,42.67,0,0,0,0,0,0,0.922,0,0.565,0.14,0.54,0.46,22.7
516837600000,1986,5,1985,8,33,7,1.06,0.167,0.665,29446.7,178.7,178.7,175.3,4,4,4,1748,1652,1847,1472,1376,276,276,276,372.6,276,471,0.158,0.149,0.167,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.923,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.096,0.1,17.77,17.45,18.09,0.933,0.931,0.934,0.98,0.98,0.98,0.914,0.912,0.916,44.71,43.83,45.59,43.82,42.95,44.68,0,0,0,0,0,0,0.974,0,0.395,0.16,0.63,0.37,27.8
517442400000,1986,5,1985,8,34,7,0.929,0.161,0.665,30725.5,185.5,185.5,182.9,4,4,4,1536,1463,1600,1270,1216,266.6,210,276,169.7,116,224,0.173,0.144,0.185,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.89,0.866,0.913,0.48,0.48,0.48,0.024,0.023,0.024,1.91,1.88,1.93,0.093,0.092,0.096,18.49,18.26,18.74,0.935,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.918,46.66,46.04,47.33,45.72,45.12,46.38,0,0,0,0,0,0,1.02,0,0.264,0.17,0.72,0.28,33.1
518047200000,1986,6,1985,9,35,7,0.806,0.127,0.656,31652.2,191,191,188.4,4,4,4,1333,1250,1435,1123,1040,210,210,210,38.14,0,125,0.158,0.146,0.168,1085,1040,1100,990,990,990,968.9,968.7,969.3,21.1,20.7,21.3,0.806,0.723,0.864,0.461,0.402,0.48,0.022,0.019,0.023,1.79,1.6,1.88,0.085,0.075,0.091,19.26,18.85,19.71,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,48.06,47.19,48.73,47.1,46.25,47.76,0,0,0,0,0,0,1.05,0,0.15,0.16,0.81,0.19,39.3
518652000000,1986,6,1985,9,36,7,0.704,0.127,0.577,29222.1,183.3,183.3,173.9,4,4,4,1164,1059,1235,953.6,848.6,210,210,210,0,0,0,0.181,0.17,0.198,953.6,848.6,1025,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.61,0.502,0.701,0.315,0.229,0.382,0.015,0.01,0.018,1.33,1.05,1.55,0.062,0.048,0.072,20.26,19.82,20.87,0.938,0.934,0.939,0.98,0.977,0.98,0.919,0.913,0.92,44.39,40.56,46.75,43.49,39.64,45.82,0,0,0,0,0,0,0.966,0,0.127,0.18,0.82,0.18,41.5
519256800000,1986,6,1985,9,37,7,0.586,0.127,0.459,24277.2,156.7,156.7,144.5,4,3,3.5714285714285716,968.9,871.9,1047,758.9,661.9,210,210,210,0,0,0,0.217,0.201,0.241,758.9,661.9,837.3,990,990,990,967.8,967.4,968,22.2,22,22.6,0.422,0.346,0.492,0.172,0.129,0.22,0.0078,0.0057,0.01,0.925,0.819,1.02,0.042,0.036,0.047,21.31,20.93,21.79,0.935,0.928,0.942,0.976,0.97,0.98,0.912,0.9,0.923,42.03,37.01,48.72,41.04,35.9,47.75,0,0,0,0,0,0,0.803,0,0.127,0.22,0.78,0.22,41.4
519861600000,1986,6,1985,9,38,7,0.459,0.127,0.332,18339.3,125.5,125.5,109.2,3,2,2.857142857142857,758.3,667.6,845.8,548.3,457.6,210,210,210,0,0,0,0.279,0.248,0.315,548.3,457.6,635.8,990,990,990,966.9,966.6,967.3,23.1,22.7,23.4,0.282,0.23,0.332,0.0902,0.0615,0.121,0.0039,0.0026,0.0053,0.641,0.503,0.77,0.028,0.022,0.034,22.43,21.95,22.8,0.93,0.92,0.94,0.975,0.97,0.98,0.906,0.893,0.921,39.62,33.52,48.03,38.63,32.51,47.07,0,0,0,0,0,0,0.606,0,0.127,0.28,0.72,0.28,40
520466400000,1986,6,1985,9,39,7,0.362,0.115,0.247,14247.3,92.32,92.32,84.81,2,2,2,597.9,548.2,648.5,408.5,362.2,189.4,186,210,0,0,0,0.317,0.294,0.339,408.5,362.2,445.8,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.205,0.188,0.219,0.0517,0.0424,0.0592,0.0022,0.0018,0.0025,0.554,0.462,0.63,0.023,0.019,0.027,23.16,22.89,23.47,0.934,0.928,0.939,0.978,0.973,0.98,0.914,0.903,0.92,43.33,38.68,47.1,42.4,37.64,46.16,0,0,0,0,0,0,0.471,0,0.115,0.32,0.68,0.32,39.4
521071200000,1986,7,1985,10,40,7,0.31,0.112,0.198,11410,74.06,74.06,67.92,2,2,2,513,490.4,542.7,327,304.4,186,186,186,0,0,0,0.363,0.343,0.379,327,304.4,356.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.167,0.186,0.0354,0.0309,0.0413,0.0015,0.0013,0.0017,0.401,0.362,0.452,0.017,0.015,0.019,23.69,23.51,23.83,0.921,0.917,0.927,0.97,0.97,0.972,0.894,0.89,0.901,35,32.62,38.1,33.96,31.64,37.03,0,0,0,0,0,0,0.377,0,0.112,0.36,0.64,0.36,36.8
521676000000,1986,7,1985,10,41,7,0.281,0.112,0.169,9741.97,62.23,62.23,57.99,2,2,2,464.8,446.6,485.3,278.8,260.6,186,186,186,0,0,0,0.401,0.383,0.417,278.8,260.6,299.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.166,0.0258,0.0221,0.0299,0.0011,0.00091,0.0012,0.322,0.294,0.354,0.013,0.012,0.015,23.99,23.86,24.1,0.912,0.907,0.916,0.97,0.97,0.97,0.884,0.88,0.889,29.89,27.94,32.08,28.99,27.1,31.11,0,0,0,0,0,0,0.322,0,0.112,0.4,0.6,0.4,34.7
522280800000,1986,7,1985,10,42,7,0.258,0.112,0.146,8400.34,52.52,52.52,50,2,2,2,426.9,412.3,438.5,240.9,226.3,186,186,186,0,0,0,0.436,0.424,0.451,240.9,226.3,252.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.145,0.14,0.149,0.0182,0.0153,0.0205,0.00074,0.00062,0.00084,0.266,0.246,0.282,0.011,0.01,0.012,24.21,24.14,24.3,0.901,0.895,0.906,0.97,0.97,0.97,0.874,0.868,0.878,25.77,24.14,27.07,25,23.41,26.26,0,0,0,0,0,0,0.278,0,0.112,0.43,0.57,0.43,32.6
522885600000,1986,7,1985,10,43,7,0.238,0.104,0.134,7930.37,48.94,48.94,47.2,2,1,1.4285714285714286,393.8,382.6,406.7,221.1,208,172.7,155,186,0,0,0,0.438,0.398,0.472,221.1,208,234.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.137,0.133,0.14,0.0142,0.0116,0.0169,0.00058,0.00047,0.00069,0.376,0.245,0.497,0.015,0.0099,0.02,24.26,24.07,24.44,0.921,0.896,0.94,0.976,0.97,0.98,0.898,0.869,0.921,37.76,24.44,48.97,36.89,23.71,47.99,0,0,0,0,0,0,0.262,0,0.104,0.44,0.56,0.44,33.3
523490400000,1986,8,1985,11,44,7,0.223,0.0937,0.129,7819.63,48.17,48.17,46.55,2,1,1.1428571428571428,369.1,354,379,214.1,199,155,155,155,0,0,0,0.42,0.409,0.438,214.1,199,224,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.133,0.127,0.136,0.0128,0.0099,0.0148,0.00052,0.0004,0.0006,0.432,0.24,0.491,0.017,0.0097,0.02,24.32,24.23,24.47,0.932,0.895,0.94,0.979,0.97,0.98,0.912,0.868,0.921,44.13,24.04,49.15,43.21,23.32,48.17,0,0,0,0,0,0,0.259,0,0.094,0.42,0.58,0.42,35.1
524095200000,1986,8,1985,11,45,7,0.209,0.0937,0.115,6996.2,43.12,43.12,41.64,1,1,1,345,341.6,351.7,190,186.6,155,155,155,0,0,0,0.449,0.441,0.454,190,186.6,196.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.123,0.126,0.009,0.00866,0.00967,0.00036,0.00035,0.00039,0.388,0.378,0.41,0.016,0.015,0.016,24.49,24.43,24.51,0.932,0.931,0.934,0.98,0.98,0.98,0.913,0.912,0.915,42.5,41.74,44,41.64,40.9,43.12,0,0,0,0,0,0,0.231,0,0.094,0.45,0.55,0.45,33.5
524700000000,1986,8,1985,11,46,7,0.198,0.0937,0.104,6306.01,39.85,39.85,37.54,1,1,1,327.4,313.5,337.2,172.4,158.5,155,155,155,0,0,0,0.474,0.46,0.494,172.4,158.5,182.2,990,990,990,965,965,965.1,25,24.9,25,0.118,0.113,0.121,0.00724,0.00585,0.00822,0.00029,0.00023,0.00033,0.336,0.297,0.364,0.013,0.012,0.015,24.63,24.55,24.74,0.926,0.92,0.929,0.973,0.97,0.978,0.901,0.893,0.908,38.55,35.4,40.76,37.54,34.34,39.85,0,0,0,0,0,0,0.209,0,0.094,0.47,0.53,0.47,31.8
525304800000,1986,8,1985,11,47,7,0.186,0.0937,0.0924,5555.52,34.34,34.34,33.07,1,1,1,307.8,294.6,313.5,152.8,139.6,155,155,155,0,0,0,0.504,0.494,0.526,152.8,139.6,158.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.111,0.106,0.113,0.00528,0.00396,0.00585,0.00021,0.00016,0.00023,0.282,0.248,0.297,0.011,0.0099,0.012,24.78,24.74,24.87,0.918,0.913,0.92,0.97,0.97,0.97,0.891,0.885,0.893,34.09,31.08,35.4,33.07,30.15,34.34,0,0,0,0,0,0,0.184,0,0.0936,0.5,0.5,0.5,29.9
525909600000,1986,9,1985,12,48,7,0.174,0.0714,0.103,6240.35,38.83,38.83,37.14,1,1,1,287.7,281.5,294.6,169.7,163.5,118,118,118,0,0,0,0.41,0.401,0.419,169.7,163.5,176.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.111,0.116,0.00697,0.00635,0.00766,0.00028,0.00025,0.0003,0.324,0.306,0.344,0.013,0.012,0.014,24.83,24.78,24.87,0.925,0.923,0.927,0.972,0.97,0.976,0.899,0.895,0.905,38.2,36.78,39.8,37.14,35.68,38.83,0,0,0,0,0,0,0.206,0,0.071,0.41,0.59,0.41,35.9
526514400000,1986,9,1985,12,49,7,0.165,0.0714,0.0937,5670.01,34.49,34.49,33.75,1,1,1,272.8,266,276.2,154.8,148,118,118,118,0,0,0,0.433,0.427,0.444,154.8,148,158.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.109,0.00548,0.0048,0.00582,0.00022,0.00019,0.00023,0.283,0.265,0.292,0.011,0.011,0.012,24.93,24.9,24.97,0.919,0.916,0.92,0.97,0.97,0.97,0.892,0.889,0.893,34.79,33.21,35.56,33.75,32.21,34.49,0,0,0,0,0,0,0.188,0,0.0713,0.43,0.57,0.43,34.4
527119200000,1986,9,1985,12,50,7,0.158,0.0714,0.0869,5248.01,32.21,32.21,31.24,1,1,1,261.6,256.9,266,143.6,138.9,118,118,118,0,0,0,0.451,0.444,0.459,143.6,138.9,148,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.105,0.00436,0.00389,0.0048,0.00017,0.00015,0.00019,0.254,0.243,0.265,0.01,0.0096,0.011,25,24.97,25.03,0.915,0.913,0.916,0.97,0.97,0.97,0.887,0.885,0.889,32.2,31.11,33.21,31.24,30.18,32.21,0,0,0,0,0,0,0.174,0,0.0711,0.45,0.55,0.45,33.2
527724000000,1986,9,1985,12,51,7,0.15,0.0714,0.0791,4764.12,29.66,29.66,28.36,1,1,1,248.7,246.5,254.6,130.7,128.5,118,118,118,0,0,0,0.475,0.464,0.479,130.7,128.5,136.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0993,0.0985,0.101,0.00307,0.00285,0.00366,0.00012,0.00011,0.00014,0.223,0.218,0.237,0.0088,0.0086,0.0094,25.09,25.04,25.1,0.909,0.908,0.912,0.97,0.97,0.97,0.882,0.881,0.884,29.23,28.72,30.58,28.36,27.86,29.66,0,0,0,0,0,0,0.158,0,0.0709,0.48,0.53,0.47,31.8
528328800000,1986,9,1985,12,52,7,0.152,0.0679,0.0844,5102.09,32.01,32.01,30.37,1,1,1,251.9,242.4,259.4,139.6,132.4,112.3,110,118,0,0,0,0.446,0.428,0.459,139.6,132.4,146.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.105,0.00396,0.00324,0.00469,0.00016,0.00013,0.00019,0.245,0.228,0.263,0.0097,0.009,0.01,25.05,25.01,25.12,0.913,0.91,0.916,0.97,0.97,0.97,0.886,0.882,0.889,31.31,29.67,33,30.37,28.78,32.01,0,0,0,0,0,0,0.169,0,0.0676,0.45,0.56,0.44,33.6
528933600000,1986,10,1986,1,1,7,0.156,0.0643,0.0915,5551.59,37.83,37.83,33.05,1,1,1,257.5,246.5,268.9,151.2,136.5,106.3,97,110,0,0,0,0.414,0.361,0.446,151.2,136.5,171.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.102,0.112,0.00512,0.00365,0.00719,0.0002,0.00014,0.00029,0.275,0.237,0.328,0.011,0.0094,0.013,25,24.9,25.08,0.918,0.912,0.926,0.971,0.97,0.974,0.891,0.884,0.901,34.03,30.61,38.86,33.05,29.69,37.83,0,0,0,0,0,0,0.184,0,0.0645,0.41,0.59,0.41,35.6
529538400000,1986,10,1986,1,2,7,0.172,0.0587,0.113,6955.96,42.82,42.82,41.4,1,1,1,283.9,273.3,290,186.9,176.3,97,97,97,0,0,0,0.342,0.334,0.355,186.9,176.3,193,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.12,0.00869,0.00763,0.0093,0.00035,0.0003,0.00037,0.373,0.341,0.392,0.015,0.014,0.016,24.79,24.75,24.87,0.931,0.927,0.933,0.979,0.976,0.98,0.911,0.905,0.914,42.29,39.87,43.7,41.4,38.9,42.82,0,0,0,0,0,0,0.23,0,0.059,0.34,0.66,0.34,40.4
530143200000,1986,10,1986,1,3,7,0.186,0.0654,0.121,7424.23,45.63,45.63,44.19,1,1,1,307.8,302.6,313.5,199.6,192.6,108.1,97,110,0,0,0,0.352,0.321,0.363,199.6,192.6,205.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.122,0.125,0.0101,0.00926,0.0111,0.0004,0.00037,0.00044,0.416,0.393,0.434,0.017,0.016,0.017,24.65,24.6,24.69,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.918,45.09,43.51,46.56,44.19,42.64,45.63,0,0,0,0,0,0,0.246,0,0.065,0.35,0.65,0.35,39.9
530748000000,1986,10,1986,1,4,7,0.202,0.0672,0.135,8044.47,48.75,48.75,47.88,2,1,1.5714285714285714,334.1,324.1,343.7,223,214.1,111.1,110,114,0,0,0,0.333,0.322,0.339,223,214.1,231.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.136,0.0146,0.0128,0.0163,0.00059,0.00051,0.00066,0.342,0.232,0.479,0.014,0.0093,0.019,24.59,24.48,24.71,0.915,0.893,0.939,0.974,0.97,0.98,0.891,0.867,0.921,35.03,23.9,49.06,34.19,23.18,48.08,0,0,0,0,0,0,0.266,0,0.067,0.33,0.67,0.33,39.8
531352800000,1986,11,1986,2,5,7,0.214,0.0689,0.145,8514.93,53.67,53.67,50.68,2,2,2,354.6,347.3,368.3,240.6,233.3,114,114,114,0,0,0,0.322,0.31,0.328,240.6,233.3,254.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.137,0.145,0.0181,0.0167,0.0209,0.00073,0.00067,0.00084,0.26,0.25,0.28,0.01,0.01,0.011,24.57,24.48,24.61,0.901,0.899,0.906,0.97,0.97,0.97,0.874,0.872,0.879,26.13,25.31,27.67,25.34,24.55,26.84,0,0,0,0,0,0,0.282,0,0.069,0.32,0.68,0.32,39.8
531957600000,1986,11,1986,2,6,7,0.238,0.0689,0.169,9893.48,62.9,62.9,58.89,2,2,2,393.1,375.1,412.3,279.1,261.1,114,114,114,0,0,0,0.29,0.277,0.304,279.1,261.1,298.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.153,0.147,0.16,0.0258,0.0222,0.0297,0.001,0.0009,0.0012,0.317,0.29,0.347,0.013,0.012,0.014,24.32,24.2,24.43,0.912,0.908,0.916,0.97,0.97,0.97,0.885,0.881,0.889,30.36,28.4,32.42,29.44,27.55,31.45,0,0,0,0,0,0,0.327,0,0.069,0.29,0.71,0.29,41.6
532562400000,1986,11,1986,2,7,7,0.274,0.0689,0.205,12000.8,76.1,76.1,71.43,2,2,2,453,418.2,474.7,339,304.2,114,114,114,0,0,0,0.252,0.24,0.273,339,304.2,360.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.162,0.182,0.0378,0.0308,0.0421,0.0016,0.0013,0.0017,0.416,0.357,0.454,0.017,0.015,0.019,23.95,23.81,24.16,0.924,0.917,0.928,0.971,0.97,0.974,0.897,0.89,0.904,36.77,33.06,39.07,35.72,32.07,38.05,0,0,0,0,0,0,0.397,0,0.069,0.25,0.75,0.25,43.8
533167200000,1986,11,1986,2,8,7,0.303,0.0689,0.234,13768.5,86.81,86.81,81.96,2,2,2,501.5,485.3,525.1,387.5,371.3,114,114,114,0,0,0,0.227,0.217,0.235,387.5,371.3,411.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.186,0.2,0.0475,0.0443,0.0522,0.002,0.0018,0.0022,0.505,0.474,0.551,0.021,0.02,0.023,23.64,23.49,23.74,0.932,0.93,0.935,0.979,0.976,0.98,0.912,0.908,0.917,41.86,40.18,44.29,40.98,39.23,43.41,0,0,0,0,0,0,0.455,0,0.069,0.23,0.77,0.23,45.4
533772000000,1986,12,1986,3,9,7,0.326,0.0762,0.25,14621.5,88.79,88.79,87.03,2,2,2,539.3,531.3,548.2,413.3,405.3,126,126,126,0,0,0,0.234,0.23,0.237,413.3,405.3,422.2,990,990,990,966,966,966.1,24,23.9,24,0.202,0.199,0.205,0.0527,0.0511,0.0544,0.0022,0.0021,0.0023,0.557,0.541,0.575,0.023,0.023,0.024,23.42,23.36,23.47,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,44.4,43.59,45.3,43.52,42.71,44.39,0,0,0,0,0,0,0.484,0,0.076,0.23,0.77,0.23,44.9
534376800000,1986,12,1986,3,10,7,0.344,0.0762,0.268,15516,94.24,94.24,92.36,3,2,2.142857142857143,568.4,554.6,588.3,442.4,428.6,126,126,126,0,0,0,0.222,0.214,0.227,442.4,428.6,462.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.213,0.207,0.222,0.0585,0.0557,0.0625,0.0025,0.0023,0.0026,0.588,0.453,0.634,0.025,0.019,0.027,23.25,23.17,23.32,0.936,0.917,0.94,0.979,0.97,0.98,0.916,0.89,0.921,44.88,32.3,48.08,43.94,31.33,47.12,0,0,0,0,0,0,0.513,0,0.076,0.22,0.78,0.22,45.1
534981600000,1986,12,1986,3,11,7,0.369,0.0762,0.293,16511.2,102.4,102.4,98.28,3,3,3,610.5,593.1,631.8,484.5,467.1,126,126,126,0,0,0,0.206,0.199,0.212,484.5,467.1,505.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.235,0.225,0.247,0.0672,0.0634,0.0723,0.0028,0.0027,0.0031,0.487,0.46,0.52,0.021,0.019,0.022,23.17,23.05,23.27,0.92,0.918,0.923,0.97,0.97,0.97,0.893,0.89,0.895,33.77,32.62,35.18,32.76,31.64,34.12,0,0,0,0,0,0,0.546,0,0.076,0.21,0.79,0.21,44.7
535586400000,1986,12,1986,3,12,7,0.392,0.0762,0.316,17710.3,108,108,105.4,3,3,3,648,636.6,662,522,510.6,126,126,126,0,0,0,0.195,0.19,0.198,522,510.6,536,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.256,0.25,0.264,0.0788,0.0742,0.0844,0.0034,0.0032,0.0036,0.549,0.529,0.574,0.023,0.022,0.024,22.96,22.88,23.02,0.925,0.923,0.926,0.97,0.97,0.97,0.897,0.896,0.898,36.23,35.49,37.13,35.14,34.42,36.01,0,0,0,0,0,0,0.586,0,0.076,0.19,0.81,0.19,45.2
536191200000,1986,12,1986,3,13,7,0.406,0.0807,0.326,18205.4,110.8,110.8,108.4,3,3,3,671.7,662,690.2,538.2,528.6,133.4,126,139,0,0,0,0.198,0.189,0.208,538.2,528.6,551.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.266,0.26,0.273,0.0853,0.0815,0.0905,0.0036,0.0035,0.0039,0.579,0.562,0.603,0.025,0.024,0.026,22.83,22.74,22.88,0.926,0.925,0.928,0.97,0.97,0.972,0.899,0.898,0.902,37.22,36.57,38.01,36.12,35.47,36.94,0,0,0,0,0,0,0.602,0,0.08,0.2,0.8,0.2,44.8
536796000000,1987,1,1986,4,14,7,0.44,0.0841,0.356,19887.3,121.8,121.8,118.4,3,3,3,728.1,704.7,745.4,589.1,565.7,139,139,139,0,0,0,0.191,0.186,0.197,589.1,565.7,606.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.295,0.282,0.305,0.105,0.0963,0.112,0.0045,0.0041,0.0048,0.673,0.629,0.706,0.029,0.027,0.031,22.51,22.41,22.65,0.932,0.929,0.933,0.977,0.974,0.979,0.91,0.905,0.914,40.39,38.93,41.47,39.46,37.9,40.61,0,0,0,0,0,0,0.658,0,0.084,0.19,0.81,0.19,45.2
537400800000,1987,1,1986,4,15,7,0.463,0.0841,0.379,21083.6,126.1,126.1,125.5,3,3,3,765.2,764,768.4,626.2,625,139,139,139,0,0,0,0.182,0.181,0.182,626.2,625,629.4,990,990,990,967,967,967,23,23,23,0.316,0.315,0.318,0.118,0.117,0.119,0.0051,0.0051,0.0052,0.742,0.74,0.748,0.032,0.032,0.032,22.3,22.28,22.3,0.935,0.935,0.935,0.98,0.98,0.98,0.916,0.916,0.917,42.69,42.61,42.88,41.83,41.76,42.02,0,0,0,0,0,0,0.697,0,0.084,0.18,0.82,0.18,45.5
538005600000,1987,1,1986,4,16,7,0.469,0.0841,0.385,21393.3,129.9,129.9,127.3,3,3,3,775.7,764,790.3,636.7,625,139,139,139,0,0,0,0.179,0.176,0.182,636.7,625,651.3,990,990,990,967,967,967.1,23,22.9,23,0.322,0.315,0.33,0.121,0.117,0.125,0.0053,0.0051,0.0055,0.762,0.74,0.789,0.033,0.032,0.034,22.24,22.15,22.3,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,43.31,42.61,44.18,42.45,41.76,43.3,0,0,0,0,0,0,0.707,0,0.084,0.18,0.82,0.18,45.6
538610400000,1987,1,1986,4,17,7,0.496,0.0839,0.412,22699.7,138.4,138.4,135.1,3,3,3,820.2,790.3,837.3,681.5,651.3,138.7,137,139,0,0,0,0.169,0.164,0.176,681.5,651.3,700.3,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.347,0.33,0.357,0.134,0.125,0.14,0.0059,0.0055,0.0062,0.847,0.789,0.881,0.037,0.034,0.039,21.97,21.87,22.15,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,45.96,44.18,47.06,45.04,43.3,46.12,0,0,0,0,0,0,0.751,0,0.084,0.17,0.83,0.17,45.8
539215200000,1987,2,1986,5,18,7,0.515,0.0829,0.433,23660.2,142.7,142.7,140.8,3,3,3,852.3,837.3,863.8,715.3,700.3,137,137,137,0,0,0,0.161,0.159,0.164,715.3,700.3,726.8,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.364,0.356,0.371,0.148,0.14,0.153,0.0065,0.0062,0.0068,0.914,0.881,0.94,0.04,0.039,0.041,21.78,21.71,21.87,0.941,0.94,0.941,0.98,0.98,0.98,0.922,0.921,0.923,47.9,47.06,48.55,46.94,46.12,47.58,0,0,0,0,0,0,0.782,0,0.082,0.16,0.84,0.16,45.9
539820000000,1987,2,1986,5,19,7,0.536,0.0829,0.453,24271.9,148,148,144.5,4,3,3.7142857142857144,885.5,863.8,910,748.5,726.8,137,137,137,0,0,0,0.155,0.151,0.159,748.5,726.8,773,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.391,0.371,0.413,0.164,0.153,0.176,0.0073,0.0068,0.0079,0.855,0.788,0.96,0.038,0.035,0.042,21.7,21.61,21.8,0.932,0.927,0.942,0.973,0.97,0.98,0.907,0.899,0.923,40.59,36.73,48.99,39.53,35.63,48.01,0,0,0,0,0,0,0.803,0,0.083,0.15,0.85,0.15,45.3
540424800000,1987,2,1986,5,20,7,0.561,0.0829,0.479,25399,153.4,153.4,151.2,4,4,4,928.4,910,941.1,791.4,773,137,137,137,0,0,0,0.148,0.146,0.151,791.4,773,804.1,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.43,0.413,0.441,0.186,0.176,0.193,0.0083,0.0079,0.0087,0.893,0.854,0.921,0.04,0.038,0.041,21.49,21.42,21.61,0.931,0.929,0.932,0.973,0.972,0.975,0.906,0.903,0.908,38.82,38.06,39.35,37.8,36.99,38.35,0,0,0,0,0,0,0.84,0,0.082,0.15,0.85,0.15,45.3
541029600000,1987,2,1986,5,21,7,0.598,0.0868,0.512,26898.8,165.4,165.4,160.1,4,4,4,989.4,953.8,1015,845.8,816.8,143.6,137,183,0,0,0,0.145,0.135,0.18,845.8,816.8,877.5,990,990,990,967.9,967.7,967.9,22.1,22.1,22.3,0.481,0.453,0.509,0.227,0.203,0.252,0.01,0.0091,0.011,1.02,0.951,1.1,0.046,0.043,0.05,21.12,20.95,21.33,0.935,0.933,0.936,0.978,0.976,0.98,0.914,0.91,0.917,40.93,39.86,42.2,40.03,38.9,41.36,0,0,0,0,0,0,0.89,0,0.086,0.15,0.86,0.14,45
541634400000,1987,3,1986,6,22,7,0.665,0.111,0.555,28513.9,180.4,180.4,169.7,4,4,4,1100,1035,1175,917.1,852.3,183,183,183,0,0,0,0.167,0.156,0.177,917.1,852.3,992.4,990,990,990,968.2,968,968.5,21.8,21.5,22,0.558,0.496,0.639,0.284,0.232,0.344,0.013,0.011,0.016,1.21,1.05,1.42,0.056,0.048,0.066,20.57,20.13,20.94,0.937,0.935,0.939,0.98,0.978,0.98,0.918,0.914,0.921,43.32,40.9,46.01,42.43,39.99,45.09,0,0,0,0,0,0,0.943,0,0.11,0.17,0.83,0.17,42.9
542239200000,1987,3,1986,6,23,7,0.776,0.111,0.645,31491.4,191.7,191.7,187.4,4,4,4,1282,1194,1419,1099,1011,183,183,183,33.71,0,136,0.143,0.129,0.153,1066,1011,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.76,0.666,0.854,0.435,0.364,0.48,0.021,0.017,0.023,1.7,1.48,1.87,0.08,0.069,0.09,19.51,18.91,20.01,0.939,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.921,47.82,46.59,48.91,46.86,45.66,47.93,0,0,0,0,0,0,1.04,0,0.131,0.14,0.83,0.17,40.6
542844000000,1987,3,1986,6,24,7,0.977,0.111,0.665,30242,185.1,185.1,180,4,4,4,1616,1475,1761,1433,1292,183,183,183,332.7,192,478,0.114,0.104,0.124,1100,1100,1100,990,990,990,969.9,969.4,970.3,20.1,19.7,20.6,0.907,0.877,0.924,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.89,1.94,0.095,0.092,0.099,18.22,17.73,18.7,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.917,45.92,44.6,47.22,45,43.71,46.28,0,0,0,0,0,0,1,0,0.312,0.11,0.68,0.32,31
543448800000,1987,3,1986,6,25,7,1.15,0.111,0.665,28576.2,173.5,173.5,170.1,4,4,4,1896,1799,1974,1713,1616,183,183,183,613,516,691,0.0967,0.0927,0.102,1100,1100,1100,990,990,990,970.8,970.5,971,19.2,19,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.29,17.04,17.61,0.93,0.929,0.932,0.98,0.98,0.98,0.912,0.91,0.913,43.39,42.7,44.25,42.52,41.85,43.37,0,0,0,0,0,0,0.945,0,0.485,0.097,0.58,0.42,24.8
544053600000,1987,3,1986,6,26,7,1.24,0.125,0.665,27747.5,165.9,165.9,165.2,4,4,4,2051,2021,2073,1844,1837,207.3,183,217,744,737,756,0.101,0.0901,0.106,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.84,16.78,16.91,0.928,0.928,0.928,0.98,0.98,0.98,0.909,0.909,0.91,42.13,41.99,42.33,41.29,41.15,41.49,0,0,0,0,0,0,0.918,0,0.575,0.1,0.54,0.46,22.4
544658400000,1987,4,1986,7,27,7,1.22,0.119,0.665,27889.5,166.3,166.3,166,4,4,4,2018,2009,2030,1821,1792,197.3,148,217,721.1,692,761,0.0976,0.0737,0.108,1100,1100,1100,990,990,990,971.1,971.1,971.2,18.9,18.8,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,16.91,16.89,16.94,0.928,0.928,0.928,0.98,0.98,0.98,0.91,0.91,0.91,42.35,42.27,42.41,41.5,41.42,41.56,0,0,0,0,0,0,0.922,0,0.555,0.098,0.55,0.45,22.9
545263200000,1987,4,1986,7,28,7,1.15,0.0895,0.665,28539.3,171.8,171.8,169.9,4,4,4,1902,1847,1974,1754,1699,148,148,148,654.3,599,726,0.0779,0.075,0.0801,1100,1100,1100,990,990,990,970.8,970.6,971,19.2,19,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.27,17.04,17.45,0.93,0.929,0.931,0.98,0.98,0.98,0.912,0.91,0.912,43.34,42.7,43.83,42.47,41.85,42.95,0,0,0,0,0,0,0.944,0,0.485,0.078,0.58,0.42,24.8
545868000000,1987,4,1986,7,29,7,1.08,0.0895,0.665,29188.1,174.8,174.8,173.7,4,4,4,1792,1761,1839,1644,1613,148,148,148,543.6,513,591,0.0826,0.0805,0.084,1100,1100,1100,990,990,990,970.4,970.3,970.6,19.6,19.4,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.099,0.099,0.1,17.63,17.48,17.73,0.932,0.931,0.933,0.98,0.98,0.98,0.913,0.913,0.914,44.32,43.9,44.59,43.43,43.02,43.7,0,0,0,0,0,0,0.965,0,0.415,0.083,0.62,0.38,27
546472800000,1987,4,1986,7,30,7,1.03,0.101,0.665,29745.3,178.7,178.7,177.1,4,4,4,1698,1652,1744,1531,1460,166.9,148,192,431.6,360,496,0.0986,0.0849,0.116,1100,1100,1100,990,990,990,970.1,970,970.3,19.9,19.7,20,0.921,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.93,1.94,0.097,0.096,0.098,17.94,17.79,18.09,0.934,0.933,0.934,0.98,0.98,0.98,0.915,0.914,0.916,45.17,44.74,45.59,44.26,43.85,44.68,0,0,0,0,0,0,0.984,0,0.365,0.098,0.65,0.35,28.9
547077600000,1987,5,1986,8,31,7,0.962,0.116,0.665,30377.6,182,182,180.8,4,4,4,1591,1557,1634,1399,1365,192,192,192,299,265,342,0.121,0.118,0.123,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.911,0.908,0.913,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.93,0.095,0.095,0.096,18.3,18.16,18.41,0.935,0.934,0.935,0.98,0.98,0.98,0.916,0.916,0.917,46.13,45.75,46.43,45.2,44.84,45.5,0,0,0,0,0,0,1,0,0.297,0.12,0.69,0.31,31.6
547682400000,1987,5,1986,8,32,7,0.9,0.116,0.665,31023.3,187.8,187.8,184.7,4,4,4,1487,1406,1557,1295,1214,192,192,192,195.4,114,265,0.129,0.123,0.137,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.88,0.844,0.908,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.86,1.92,0.092,0.089,0.095,18.66,18.41,18.96,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.917,0.918,47.11,46.43,47.91,46.17,45.5,46.96,0,0,0,0,0,0,1.03,0,0.235,0.13,0.74,0.26,34.5
548287200000,1987,5,1986,8,33,7,0.795,0.116,0.66,31933.8,191.8,191.8,190.1,4,4,4,1315,1250,1379,1123,1058,192,192,192,31.43,0,87,0.146,0.139,0.154,1092,1058,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.798,0.735,0.835,0.469,0.425,0.48,0.022,0.02,0.023,1.79,1.65,1.85,0.085,0.078,0.088,19.32,19.06,19.66,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.919,0.92,48.49,47.89,48.92,47.52,46.93,47.95,0,0,0,0,0,0,1.06,0,0.135,0.15,0.83,0.17,40.2
548892000000,1987,5,1986,8,34,7,0.721,0.116,0.605,30401.8,186.7,186.7,181,4,4,4,1193,1147,1241,1001,955.3,192,192,192,0,0,0,0.161,0.155,0.167,1001,955.3,1049,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.652,0.591,0.722,0.357,0.314,0.413,0.017,0.015,0.019,1.45,1.31,1.62,0.068,0.06,0.076,20.04,19.72,20.33,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.921,46.16,44.69,47.63,45.24,43.79,46.68,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,42.2
549496800000,1987,6,1986,9,35,7,0.627,0.0974,0.53,27564.9,177,177,164.1,4,4,4,1037,971,1123,875.7,810,161,161,161,0,0,0,0.156,0.143,0.166,875.7,810,962.2,990,990,990,968,967.8,968.3,22,21.7,22.2,0.515,0.455,0.594,0.251,0.198,0.32,0.011,0.0089,0.015,1.11,0.943,1.32,0.05,0.042,0.061,20.88,20.39,21.27,0.936,0.932,0.939,0.978,0.975,0.98,0.915,0.909,0.92,41.92,39.39,45.16,41.02,38.4,44.26,0,0,0,0,0,0,0.912,0,0.097,0.16,0.85,0.15,44
550101600000,1987,6,1986,9,36,7,0.532,0.0974,0.434,23425.8,150.6,150.6,139.4,4,3,3.4285714285714284,879,790.3,953.8,718,629.3,161,161,161,0,0,0,0.184,0.169,0.204,718,629.3,792.8,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.379,0.321,0.439,0.152,0.119,0.186,0.0067,0.0052,0.0084,0.851,0.751,0.924,0.038,0.033,0.041,21.73,21.38,22.19,0.934,0.927,0.941,0.976,0.97,0.98,0.912,0.9,0.922,42.23,36.87,47.8,41.24,35.76,46.85,0,0,0,0,0,0,0.775,0,0.098,0.18,0.82,0.18,44
550706400000,1987,6,1986,9,37,7,0.426,0.0974,0.329,18319.4,121.5,121.5,109,3,3,3,704.9,650.5,768.4,543.9,489.5,161,161,161,0,0,0,0.229,0.21,0.248,543.9,489.5,607.4,990,990,990,966.7,966.5,967,23.3,23,23.5,0.272,0.241,0.308,0.0878,0.0679,0.112,0.0038,0.0029,0.0049,0.594,0.497,0.71,0.026,0.021,0.031,22.69,22.32,23,0.927,0.921,0.933,0.973,0.97,0.979,0.901,0.893,0.914,37.37,33.89,41.36,36.35,32.87,40.49,0,0,0,0,0,0,0.606,0,0.097,0.23,0.77,0.23,43
551311200000,1987,6,1986,9,38,7,0.358,0.0974,0.261,15030.6,95.94,95.94,89.47,3,2,2.142857142857143,592,554.6,636.6,431,393.6,161,161,161,0,0,0,0.273,0.253,0.29,431,393.6,475.6,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.212,0.197,0.233,0.0562,0.0487,0.0651,0.0024,0.002,0.0028,0.566,0.476,0.658,0.024,0.02,0.028,23.17,22.96,23.38,0.934,0.919,0.94,0.979,0.97,0.98,0.914,0.891,0.922,43.36,32.97,48.58,42.45,31.98,47.61,0,0,0,0,0,0,0.497,0,0.097,0.27,0.73,0.27,42
551916000000,1987,6,1986,9,39,7,0.313,0.0861,0.227,13263.5,82.24,82.24,78.95,2,2,2,518.1,496.9,542.7,375.7,361.9,142.4,135,161,0,0,0,0.275,0.257,0.3,375.7,361.9,390.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.189,0.184,0.194,0.0451,0.0424,0.048,0.0019,0.0018,0.002,0.484,0.458,0.511,0.02,0.019,0.021,23.58,23.46,23.71,0.93,0.928,0.932,0.977,0.974,0.98,0.909,0.904,0.914,40.41,39.04,41.96,39.47,38.02,41.12,0,0,0,0,0,0,0.439,0,0.086,0.28,0.73,0.27,42.4
552520800000,1987,7,1986,10,40,7,0.287,0.0816,0.205,11949.6,75.07,75.07,71.13,2,2,2,474.1,456.4,492.5,339.1,321.4,135,135,135,0,0,0,0.285,0.274,0.296,339.1,321.4,357.5,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.176,0.17,0.183,0.0378,0.0343,0.0415,0.0016,0.0014,0.0017,0.418,0.387,0.45,0.017,0.016,0.019,23.85,23.73,23.96,0.924,0.921,0.927,0.971,0.97,0.973,0.897,0.893,0.902,36.64,34.77,38.58,35.56,33.72,37.54,0,0,0,0,0,0,0.395,0,0.082,0.28,0.71,0.29,41.6
553125600000,1987,7,1986,10,41,7,0.265,0.0816,0.183,10692.2,66.48,66.48,63.64,2,2,2,438.1,429.8,451.8,303.1,294.8,135,135,135,0,0,0,0.308,0.299,0.314,303.1,294.8,316.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.16,0.168,0.0306,0.029,0.0334,0.0013,0.0012,0.0014,0.357,0.343,0.379,0.015,0.014,0.016,24.07,23.99,24.12,0.917,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,32.81,31.92,34.27,31.82,30.96,33.24,0,0,0,0,0,0,0.354,0,0.082,0.31,0.69,0.31,40.3
