datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
553730400000,1987,7,1986,10,42,7,0.255,0.0816,0.173,10096.1,61.37,61.37,60.1,2,2,2,421,412.3,427.1,286,277.3,135,135,135,0,0,0,0.321,0.316,0.327,286,277.3,292.1,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.157,0.154,0.159,0.0272,0.0255,0.0284,0.0011,0.001,0.0012,0.329,0.316,0.339,0.013,0.013,0.014,24.18,24.14,24.23,0.914,0.911,0.915,0.97,0.97,0.97,0.886,0.884,0.887,30.98,30.03,31.63,30.05,29.12,30.69,0,0,0,0,0,0,0.334,0,0.082,0.32,0.68,0.32,39.6
554335200000,1987,7,1986,10,43,7,0.24,0.0782,0.161,9427.74,57.92,57.92,56.12,2,2,2,396.1,389.6,406.7,266.8,259,129.3,115,135,0,0,0,0.326,0.295,0.343,266.8,259,274.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.15,0.148,0.152,0.0234,0.0218,0.0249,0.00095,0.00089,0.001,0.299,0.288,0.309,0.012,0.012,0.013,24.32,24.26,24.34,0.909,0.907,0.911,0.97,0.97,0.97,0.882,0.88,0.884,28.93,28.05,29.86,28.06,27.21,28.96,0,0,0,0,0,0,0.312,0,0.079,0.33,0.67,0.33,39.3
554940000000,1987,8,1986,11,44,7,0.225,0.0696,0.156,9129.06,57.01,57.01,54.34,2,2,2,372.6,354,385.2,257.6,239,115,115,115,0,0,0,0.309,0.299,0.325,257.6,239,270.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.144,0.138,0.149,0.0215,0.0178,0.024,0.00087,0.00072,0.00097,0.284,0.257,0.302,0.011,0.01,0.012,24.45,24.37,24.57,0.907,0.901,0.91,0.97,0.97,0.97,0.88,0.874,0.883,28.01,25.94,29.38,27.17,25.17,28.5,0,0,0,0,0,0,0.302,0,0.069,0.31,0.69,0.31,40.6
555544800000,1987,8,1986,11,45,7,0.208,0.0903,0.118,7126.7,49.82,49.82,42.42,2,1,1.1428571428571428,344.1,341.6,351.7,194.8,186.6,149.3,115,155,0,0,0,0.434,0.327,0.454,194.8,186.6,236.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.123,0.137,0.01,0.00866,0.0173,0.0004,0.00035,0.0007,0.364,0.254,0.396,0.015,0.01,0.016,24.52,24.47,24.59,0.927,0.9,0.932,0.978,0.97,0.98,0.907,0.873,0.914,39.7,25.68,43.03,38.86,24.91,42.17,0,0,0,0,0,0,0.236,0,0.09,0.43,0.57,0.43,34.3
556149600000,1987,8,1986,11,46,7,0.199,0.0937,0.106,6399.02,39.85,39.85,38.09,1,1,1,329.9,324.1,337.2,174.9,169.1,155,155,155,0,0,0,0.47,0.46,0.478,174.9,169.1,182.2,990,990,990,965,965,965.1,25,24.9,25,0.119,0.117,0.121,0.00749,0.00691,0.00822,0.0003,0.00028,0.00033,0.343,0.326,0.364,0.014,0.013,0.015,24.61,24.55,24.65,0.927,0.925,0.929,0.974,0.971,0.978,0.903,0.898,0.908,39.1,37.79,40.76,38.09,36.7,39.85,0,0,0,0,0,0,0.212,0,0.093,0.47,0.53,0.47,32.2
556754400000,1987,8,1986,11,47,7,0.19,0.0937,0.0962,5790.45,36.7,36.7,34.47,1,1,1,314.1,305.9,324.1,159.1,150.9,155,155,155,0,0,0,0.494,0.478,0.507,159.1,150.9,169.1,990,990,990,965,964.9,965,25,25,25.1,0.113,0.11,0.117,0.00591,0.00509,0.00691,0.00024,0.0002,0.00028,0.299,0.277,0.326,0.012,0.011,0.013,24.73,24.65,24.79,0.921,0.917,0.925,0.97,0.97,0.971,0.893,0.89,0.898,35.53,33.67,37.79,34.47,32.66,36.7,0,0,0,0,0,0,0.191,0,0.0938,0.49,0.51,0.49,30.5
557359200000,1987,8,1986,11,48,7,0.177,0.0746,0.103,6258.4,39.86,39.86,37.25,1,1,1,293.3,287.1,302.6,170,147.6,123.3,118,155,0,0,0,0.42,0.395,0.512,170,147.6,180.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.109,0.117,0.007,0.00476,0.00808,0.00028,0.00019,0.00032,0.326,0.268,0.356,0.013,0.011,0.014,24.8,24.75,24.83,0.925,0.916,0.929,0.974,0.97,0.978,0.901,0.889,0.908,38.26,32.92,40.77,37.25,31.94,39.86,0,0,0,0,0,0,0.207,0,0.074,0.42,0.58,0.42,35.4
557964000000,1987,9,1986,12,49,7,0.166,0.0714,0.0947,5736.34,36.07,36.07,34.14,1,1,1,274.6,266,283.2,156.6,148,118,118,118,0,0,0,0.43,0.417,0.444,156.6,148,165.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00566,0.0048,0.00652,0.00022,0.00019,0.00026,0.288,0.265,0.311,0.011,0.011,0.012,24.91,24.86,24.97,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.896,35.2,33.21,37.18,34.14,32.21,36.07,0,0,0,0,0,0,0.19,0,0.0713,0.43,0.57,0.43,34.6
558568800000,1987,9,1986,12,50,7,0.157,0.0714,0.086,5193.45,32.21,32.21,30.91,1,1,1,260.2,254.6,266,142.2,136.6,118,118,118,0,0,0,0.454,0.444,0.464,142.2,136.6,148,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.105,0.00422,0.00366,0.0048,0.00017,0.00014,0.00019,0.251,0.237,0.265,0.0099,0.0094,0.011,25.01,24.97,25.04,0.914,0.912,0.916,0.97,0.97,0.97,0.887,0.884,0.889,31.87,30.58,33.21,30.91,29.66,32.21,0,0,0,0,0,0,0.172,0,0.071,0.45,0.55,0.45,33.1
559173600000,1987,9,1986,12,51,7,0.147,0.0714,0.0753,4526.94,28.7,28.7,26.95,1,1,1,242.5,239.5,250.3,124.5,121.5,118,118,118,0,0,0,0.487,0.471,0.493,124.5,121.5,132.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0971,0.0961,0.0999,0.00245,0.00215,0.00323,0.000097,0.000085,0.00013,0.209,0.203,0.227,0.0083,0.008,0.009,25.14,25.07,25.16,0.905,0.903,0.91,0.97,0.97,0.97,0.878,0.876,0.882,27.78,27.09,29.58,26.95,26.28,28.7,0,0,0,0,0,0,0.15,0,0.0717,0.49,0.51,0.49,30.8
559778400000,1987,9,1986,12,52,7,0.145,0.0641,0.0808,4880.98,31.13,31.13,29.05,1,1,1,239.5,239.5,239.5,133.5,121.5,106,97,118,0,0,0,0.443,0.405,0.493,133.5,121.5,142.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0961,0.102,0.00335,0.00215,0.00425,0.00013,0.000085,0.00017,0.23,0.203,0.25,0.0091,0.008,0.0098,25.13,25.11,25.16,0.91,0.903,0.914,0.97,0.97,0.97,0.882,0.876,0.887,29.95,27.09,32.1,29.05,26.28,31.13,0,0,0,0,0,0,0.161,0,0.0642,0.44,0.56,0.44,33.7
560383200000,1987,10,1987,1,1,7,0.145,0.0587,0.0862,5230.44,31.13,31.13,31.13,1,1,1,239.5,239.5,239.5,142.5,142.5,97,97,97,0,0,0,0.405,0.405,0.405,142.5,142.5,142.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.102,0.102,0.00425,0.00425,0.00425,0.00017,0.00017,0.00017,0.25,0.25,0.25,0.0098,0.0098,0.0098,25.11,25.11,25.11,0.914,0.914,0.914,0.97,0.97,0.97,0.887,0.887,0.887,32.1,32.1,32.1,31.13,31.13,31.13,0,0,0,0,0,0,0.173,0,0.0588,0.4,0.59,0.41,36.1
560988000000,1987,10,1987,1,2,7,0.145,0.0587,0.0862,5230.44,31.13,31.13,31.13,1,1,1,239.5,239.5,239.5,142.5,142.5,97,97,97,0,0,0,0.405,0.405,0.405,142.5,142.5,142.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.102,0.102,0.00425,0.00425,0.00425,0.00017,0.00017,0.00017,0.25,0.25,0.25,0.0098,0.0098,0.0098,25.11,25.11,25.11,0.914,0.914,0.914,0.97,0.97,0.97,0.887,0.887,0.887,32.1,32.1,32.1,31.13,31.13,31.13,0,0,0,0,0,0,0.173,0,0.0588,0.4,0.59,0.41,36.1
561592800000,1987,10,1987,1,3,7,0.14,0.0643,0.0761,4586.49,30.04,30.04,27.3,1,1,1,232,228.7,234.6,125.7,118.7,106.3,97,110,0,0,0,0.458,0.413,0.481,125.7,118.7,137.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0973,0.0954,0.1,0.00257,0.00187,0.00376,0.0001,0.000073,0.00015,0.212,0.197,0.238,0.0084,0.0077,0.0094,25.2,25.15,25.23,0.906,0.901,0.912,0.97,0.97,0.97,0.878,0.874,0.885,28.14,26.46,30.96,27.3,25.67,30.04,0,0,0,0,0,0,0.152,0,0.0639,0.46,0.54,0.46,32.8
562197600000,1987,10,1987,1,4,7,0.139,0.0651,0.074,4456.47,28.99,28.99,26.53,1,1,1,229.9,225.8,234.6,122.4,115.8,107.6,93,110,0,0,0,0.468,0.412,0.487,122.4,115.8,132.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0964,0.0944,0.0979,0.00224,0.00158,0.00328,0.000088,0.000062,0.00013,0.205,0.191,0.226,0.0081,0.0075,0.0089,25.22,25.18,25.25,0.904,0.899,0.91,0.97,0.97,0.97,0.877,0.872,0.883,27.35,25.78,29.89,26.53,25,28.99,0,0,0,0,0,0,0.147,0,0.065,0.47,0.53,0.47,32.1
562802400000,1987,11,1987,2,5,7,0.138,0.0562,0.0813,4932.35,29.63,29.63,29.36,1,1,1,227.5,225.8,228.7,134.5,132.8,93,93,93,0,0,0,0.409,0.407,0.412,134.5,132.8,135.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0985,0.0979,0.0989,0.00345,0.00328,0.00357,0.00014,0.00013,0.00014,0.23,0.226,0.233,0.009,0.0089,0.0092,25.21,25.2,25.22,0.911,0.91,0.911,0.97,0.97,0.97,0.883,0.883,0.884,30.27,29.89,30.55,29.36,28.99,29.63,0,0,0,0,0,0,0.163,0,0.0567,0.41,0.59,0.41,35.7
563407200000,1987,11,1987,2,6,7,0.136,0.0562,0.0795,4818.24,28.99,28.99,28.68,1,1,1,224.4,223.4,225.8,131.4,130.4,93,93,93,0,0,0,0.414,0.412,0.416,131.4,130.4,132.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0974,0.0971,0.0979,0.00314,0.00304,0.00328,0.00012,0.00012,0.00013,0.223,0.22,0.226,0.0088,0.0087,0.0089,25.23,25.22,25.24,0.909,0.909,0.91,0.97,0.97,0.97,0.882,0.882,0.883,29.57,29.32,29.89,28.68,28.44,28.99,0,0,0,0,0,0,0.159,0,0.0565,0.41,0.58,0.42,35.4
564012000000,1987,11,1987,2,7,7,0.142,0.0562,0.0855,5192.96,33.6,33.6,30.91,1,1,1,234.4,223.4,246.5,141.4,130.4,93,93,93,0,0,0,0.397,0.377,0.416,141.4,130.4,153.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0971,0.105,0.00414,0.00304,0.00535,0.00016,0.00012,0.00021,0.247,0.22,0.277,0.0097,0.0087,0.011,25.15,25.04,25.24,0.914,0.909,0.919,0.97,0.97,0.97,0.886,0.882,0.891,31.87,29.32,34.64,30.91,28.44,33.6,0,0,0,0,0,0,0.172,0,0.0565,0.4,0.6,0.4,36.6
564616800000,1987,11,1987,2,8,7,0.173,0.0562,0.117,7117.32,52.69,52.69,42.36,2,1,1.1428571428571428,286,246.5,341.6,193,153.5,93,93,93,0,0,0,0.328,0.272,0.377,193,153.5,248.6,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.119,0.105,0.139,0.0101,0.00535,0.0197,0.0004,0.00021,0.00079,0.351,0.268,0.448,0.014,0.011,0.018,24.8,24.62,25.04,0.926,0.905,0.937,0.976,0.97,0.98,0.904,0.878,0.919,39.52,27.16,47.49,38.6,26.35,46.54,0,0,0,0,0,0,0.235,0,0.056,0.32,0.68,0.32,41.1
565221600000,1987,11,1987,2,9,7,0.183,0.0619,0.121,7303.63,47.04,47.04,43.47,2,1,1.2857142857142858,301.8,283.2,327.5,199.4,183.1,102.4,93,104,0,0,0,0.34,0.318,0.362,199.4,183.1,223.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.122,0.117,0.131,0.0106,0.00831,0.0147,0.00042,0.00033,0.00059,0.34,0.234,0.411,0.014,0.0094,0.016,24.74,24.68,24.79,0.921,0.895,0.934,0.977,0.97,0.98,0.9,0.868,0.916,37.58,24.25,44.92,36.75,23.52,44.02,0,0,0,0,0,0,0.242,0,0.062,0.34,0.66,0.34,39.9
565826400000,1987,12,1987,3,10,7,0.214,0.0629,0.151,8850.1,57.32,57.32,52.68,2,2,2,353.3,341.6,375.1,249.3,237.6,104,104,104,0,0,0,0.295,0.277,0.304,249.3,237.6,271.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.136,0.148,0.0199,0.0175,0.0242,0.0008,0.0007,0.00098,0.27,0.253,0.302,0.011,0.01,0.012,24.56,24.42,24.64,0.904,0.9,0.91,0.97,0.97,0.97,0.877,0.873,0.883,27.15,25.84,29.55,26.34,25.07,28.66,0,0,0,0,0,0,0.293,0,0.063,0.29,0.71,0.29,41.4
566431200000,1987,12,1987,3,11,7,0.24,0.0629,0.177,10385.5,65.12,65.12,61.82,2,2,2,396.5,382.6,412.3,292.5,278.6,104,104,104,0,0,0,0.263,0.252,0.272,292.5,278.6,308.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.15,0.161,0.0285,0.0257,0.0317,0.0012,0.001,0.0013,0.335,0.314,0.361,0.014,0.013,0.015,24.28,24.18,24.37,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.885,0.891,31.87,30.37,33.56,30.91,29.46,32.56,0,0,0,0,0,0,0.343,0,0.063,0.26,0.74,0.26,43.3
567036000000,1987,12,1987,3,12,7,0.237,0.0629,0.174,10233.3,61.31,61.31,60.91,2,2,2,392.1,389.6,394,288.1,285.6,104,104,104,0,0,0,0.265,0.264,0.267,288.1,285.6,290,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.153,0.154,0.0276,0.0271,0.028,0.0011,0.0011,0.0011,0.328,0.324,0.331,0.013,0.013,0.013,24.31,24.3,24.33,0.914,0.914,0.915,0.97,0.97,0.97,0.887,0.886,0.887,31.4,31.12,31.61,30.46,30.19,30.66,0,0,0,0,0,0,0.338,0,0.063,0.27,0.73,0.27,43.2
567640800000,1987,12,1987,3,13,7,0.242,0.0595,0.183,10731.7,68,68,63.88,2,2,2,400.4,389.6,412.3,302,285.6,98.43,91,104,0,0,0,0.246,0.221,0.267,302,285.6,321.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.153,0.164,0.0304,0.0271,0.0343,0.0012,0.0011,0.0014,0.35,0.324,0.381,0.014,0.013,0.016,24.25,24.16,24.33,0.917,0.914,0.921,0.97,0.97,0.97,0.889,0.886,0.893,32.93,31.12,35.05,31.94,30.19,34,0,0,0,0,0,0,0.355,0,0.059,0.25,0.76,0.24,44.3
568245600000,1988,1,1987,4,14,7,0.258,0.055,0.202,11900.8,73.55,73.55,70.84,2,2,2,425.8,406.7,438.5,334.8,315.7,91,91,91,0,0,0,0.214,0.208,0.224,334.8,315.7,347.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.169,0.162,0.173,0.037,0.0331,0.0395,0.0015,0.0013,0.0016,0.404,0.372,0.427,0.017,0.015,0.017,24.08,24,24.2,0.923,0.92,0.926,0.97,0.97,0.971,0.896,0.892,0.899,36.5,34.45,37.85,35.42,33.42,36.77,0,0,0,0,0,0,0.394,0,0.056,0.21,0.78,0.22,46.1
568850400000,1988,1,1987,4,15,7,0.274,0.0442,0.23,13644.6,85.61,85.61,81.22,2,2,2,453.8,438.5,474.7,380.8,365.5,73,73,73,0,0,0,0.161,0.154,0.166,380.8,365.5,401.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.183,0.178,0.191,0.0462,0.0431,0.0503,0.0019,0.0018,0.0021,0.486,0.457,0.526,0.02,0.019,0.022,23.87,23.74,23.97,0.931,0.929,0.934,0.978,0.976,0.98,0.911,0.906,0.916,41.5,39.9,43.68,40.61,38.94,42.8,0,0,0,0,0,0,0.451,0,0.044,0.16,0.84,0.16,49.8
569455200000,1988,1,1987,4,16,7,0.293,0.0442,0.249,14712.1,91.25,91.25,87.57,2,2,2,484.4,461.1,502.8,411.4,388.1,73,73,73,0,0,0,0.151,0.145,0.158,411.4,388.1,429.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.186,0.201,0.0523,0.0476,0.056,0.0022,0.002,0.0023,0.546,0.5,0.583,0.023,0.021,0.024,23.67,23.55,23.83,0.936,0.932,0.938,0.98,0.98,0.98,0.917,0.914,0.919,44.68,42.27,46.55,43.79,41.43,45.62,0,0,0,0,0,0,0.487,0,0.044,0.15,0.85,0.15,50.2
570060000000,1988,1,1987,4,17,7,0.318,0.0442,0.274,15907.9,100.1,100.1,94.69,3,2,2.4285714285714284,526,507,561.5,453,434,73,73,73,0,0,0,0.139,0.13,0.144,453,434,488.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.209,0.202,0.226,0.0606,0.0568,0.0677,0.0025,0.0024,0.0028,0.54,0.437,0.61,0.022,0.018,0.025,23.49,23.39,23.57,0.93,0.917,0.939,0.976,0.97,0.98,0.908,0.89,0.921,41.39,32.38,47.82,40.42,31.41,46.87,0,0,0,0,0,0,0.526,0,0.044,0.14,0.86,0.14,50
570664800000,1988,2,1987,5,18,7,0.361,0.0514,0.31,17526.3,108.7,108.7,104.3,3,3,3,596.9,561.5,619.8,511.9,476.5,85,85,85,0,0,0,0.142,0.137,0.151,511.9,476.5,534.8,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.241,0.221,0.254,0.0758,0.0653,0.0839,0.0032,0.0027,0.0036,0.523,0.464,0.562,0.022,0.019,0.024,23.19,23.06,23.41,0.924,0.919,0.926,0.97,0.97,0.97,0.896,0.892,0.899,35.85,33.52,37.34,34.77,32.52,36.24,0,0,0,0,0,0,0.58,0,0.051,0.14,0.86,0.14,48.5
571269600000,1988,2,1987,5,19,7,0.491,0.0514,0.439,23944.8,155.8,155.8,142.5,4,3,3.5714285714285716,811.7,629.7,893,726.7,544.7,85,85,85,0,0,0,0.107,0.0952,0.135,726.7,544.7,808,990,990,990,967.1,966.4,967.5,22.9,22.5,23.6,0.375,0.259,0.432,0.16,0.0879,0.196,0.007,0.0037,0.0087,0.831,0.58,0.917,0.036,0.025,0.041,22.02,21.61,23,0.933,0.928,0.941,0.976,0.972,0.98,0.911,0.901,0.922,41.1,37.99,47.83,40.13,36.91,46.87,0,0,0,0,0,0,0.792,0,0.052,0.1,0.89,0.11,48.8
571874400000,1988,2,1987,5,20,7,0.549,0.0559,0.493,26327.1,160.3,160.3,156.7,4,4,4,907,902.5,919.2,814.6,765.5,92.43,85,137,0,0,0,0.102,0.0925,0.152,814.6,765.5,834.2,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.44,0.406,0.456,0.203,0.173,0.217,0.009,0.0077,0.0097,0.937,0.838,0.981,0.042,0.037,0.044,21.54,21.44,21.65,0.933,0.929,0.934,0.976,0.971,0.978,0.911,0.902,0.914,40.13,37.75,40.97,39.18,36.66,40.07,0,0,0,0,0,0,0.871,0,0.056,0.1,0.9,0.1,48
572479200000,1988,2,1987,5,21,7,0.6,0.0829,0.517,27085.9,183.2,183.2,161.2,4,4,4,992.5,902.5,1140,855.5,765.5,137,137,137,0,0,0,0.139,0.12,0.152,855.5,765.5,1003,990,990,990,967.8,967.5,968.3,22.2,21.7,22.5,0.49,0.406,0.637,0.237,0.173,0.354,0.011,0.0077,0.016,1.05,0.838,1.44,0.048,0.037,0.066,21.1,20.22,21.65,0.934,0.929,0.94,0.976,0.971,0.98,0.912,0.902,0.921,41.27,37.75,46.74,40.31,36.66,45.81,0,0,0,0,0,0,0.896,0,0.083,0.14,0.86,0.14,45.1
573084000000,1988,2,1987,5,22,7,0.659,0.107,0.552,28424.4,187.4,187.4,169.2,4,4,4,1089,1044,1175,913,860.8,176.4,137,183,0,0,0,0.163,0.117,0.175,913,860.8,1038,990,990,990,968.2,968,968.5,21.8,21.5,22,0.555,0.504,0.689,0.283,0.239,0.4,0.013,0.011,0.019,1.21,1.07,1.57,0.055,0.049,0.073,20.61,19.98,20.89,0.937,0.935,0.94,0.98,0.979,0.98,0.918,0.915,0.921,43.18,41.23,47.81,42.3,40.35,46.86,0,0,0,0,0,0,0.94,0,0.107,0.16,0.84,0.16,43.1
573688800000,1988,3,1987,6,23,7,0.629,0.0967,0.532,27706.9,171.7,171.7,164.9,4,4,4,1040,1026,1047,880,843.2,159.9,129,183,0,0,0,0.154,0.123,0.178,880,843.2,918.3,990,990,990,968,968,968,22,22,22,0.517,0.488,0.547,0.254,0.225,0.285,0.012,0.01,0.013,1.11,1.03,1.2,0.051,0.047,0.055,20.86,20.75,20.99,0.936,0.934,0.938,0.979,0.977,0.98,0.916,0.913,0.919,42.12,40.54,43.81,41.23,39.62,42.93,0,0,0,0,0,0,0.916,0,0.097,0.15,0.85,0.15,44
574293600000,1988,3,1987,6,24,7,0.659,0.078,0.581,29838.9,184.4,184.4,177.6,4,4,4,1089,1047,1140,960.2,918.3,129,129,129,0,0,0,0.118,0.113,0.123,960.2,918.3,1011,990,990,990,968.2,968,968.3,21.8,21.7,22,0.589,0.547,0.65,0.319,0.285,0.364,0.015,0.013,0.017,1.32,1.2,1.47,0.06,0.055,0.068,20.5,20.19,20.75,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,45.31,43.81,47.05,44.4,42.93,46.11,0,0,0,0,0,0,0.987,0,0.078,0.12,0.88,0.12,45.3
574898400000,1988,3,1987,6,25,7,0.716,0.078,0.638,31832.9,191.8,191.8,189.5,4,4,4,1183,1155,1204,1054,1026,129,129,129,0,0,0,0.109,0.107,0.112,1054,1026,1075,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.714,0.673,0.744,0.421,0.384,0.448,0.02,0.018,0.021,1.63,1.52,1.7,0.076,0.07,0.079,19.9,19.75,20.09,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,48.34,47.51,48.93,47.37,46.56,47.95,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,44.5
575503200000,1988,3,1987,6,26,7,0.772,0.0829,0.663,32269.1,194.2,194.2,192.1,4,4,4,1277,1204,1323,1139,1075,137.1,129,148,43.29,0,75,0.107,0.0995,0.114,1096,1075,1100,990,990,990,968.8,968.5,968.9,21.2,21.1,21.5,0.799,0.744,0.826,0.475,0.448,0.48,0.022,0.021,0.023,1.81,1.7,1.84,0.085,0.079,0.087,19.42,19.25,19.75,0.938,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,49,48.68,49.54,48.02,47.7,48.55,0,0,0,0,0,0,1.07,0,0.109,0.11,0.86,0.14,41.8
576108000000,1988,4,1987,7,27,7,0.966,0.0895,0.665,30352.5,190.8,190.8,180.7,4,4,4,1598,1323,1879,1450,1175,148,148,148,349.7,75,631,0.0938,0.0788,0.112,1100,1100,1100,990,990,990,969.8,968.9,970.7,20.2,19.3,21.1,0.899,0.826,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.91,1.84,1.94,0.095,0.087,0.1,18.28,17.35,19.25,0.935,0.931,0.938,0.98,0.98,0.98,0.916,0.912,0.919,46.09,43.54,48.68,45.17,42.67,47.7,0,0,0,0,0,0,1,0,0.301,0.093,0.69,0.31,31.4
576712800000,1988,4,1987,7,28,7,1.34,0.0895,0.665,26978.3,166.7,166.7,160.6,4,4,4,2217,1995,2373,2069,1847,148,148,148,969,747,1125,0.067,0.0624,0.0742,1100,1100,1100,990,990,990,971.6,971.1,972,18.4,18,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.44,16.06,16.98,0.926,0.924,0.929,0.978,0.976,0.98,0.906,0.902,0.91,41.05,40.02,42.52,40.15,39.07,41.67,0,0,0,0,0,0,0.892,0,0.675,0.067,0.5,0.5,20.1
577317600000,1988,4,1987,7,29,7,1.47,0.113,0.665,25927.7,154.8,154.8,154.3,4,4,4,2439,2424,2464,2251,2217,187.4,148,217,1151,1117,1186,0.0768,0.0608,0.0892,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.9,15.84,15.93,0.923,0.922,0.923,0.975,0.975,0.975,0.9,0.899,0.9,39.57,39.39,39.67,38.58,38.39,38.69,0,0,0,0,0,0,0.857,0,0.805,0.077,0.45,0.55,17.6
577922400000,1988,4,1987,7,30,7,1.42,0.136,0.665,26336.6,159.5,159.5,156.8,4,4,4,2353,2255,2471,2128,1979,225.4,217,276,1028,879,1154,0.096,0.0878,0.122,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.11,15.82,16.34,0.924,0.922,0.926,0.976,0.975,0.978,0.902,0.899,0.905,40.14,39.34,40.79,39.19,38.34,39.88,0,0,0,0,0,0,0.871,0,0.755,0.096,0.47,0.53,18.5
578527200000,1988,5,1987,8,31,7,1.31,0.167,0.665,27219.8,164.3,164.3,162,4,4,4,2166,2083,2248,1890,1807,276,276,276,790.4,707,872,0.127,0.123,0.132,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.56,16.36,16.76,0.927,0.926,0.928,0.979,0.978,0.98,0.907,0.905,0.909,41.38,40.84,41.92,40.51,39.94,41.08,0,0,0,0,0,0,0.9,0,0.645,0.13,0.51,0.49,20.8
579132000000,1988,5,1987,8,32,7,1.19,0.167,0.665,28182.5,170.7,170.7,167.8,4,4,4,1968,1879,2083,1692,1603,276,276,276,591.9,503,707,0.14,0.132,0.147,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.08,16.76,17.35,0.929,0.928,0.931,0.98,0.98,0.98,0.911,0.909,0.912,42.79,41.92,43.54,41.94,41.08,42.67,0,0,0,0,0,0,0.932,0,0.525,0.14,0.56,0.44,23.7
579736800000,1988,5,1987,8,33,7,1.07,0.167,0.665,29343.4,177.4,177.4,174.7,4,4,4,1766,1689,1839,1490,1413,276,276,276,389.7,313,463,0.156,0.15,0.163,1100,1100,1100,990,990,990,970.3,970.1,970.6,19.7,19.4,19.9,0.925,0.921,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.94,1.94,0.099,0.097,0.1,17.72,17.48,17.97,0.932,0.931,0.934,0.98,0.98,0.98,0.914,0.913,0.915,44.56,43.9,45.25,43.67,43.02,44.35,0,0,0,0,0,0,0.97,0,0.405,0.16,0.62,0.38,27.4
580341600000,1988,5,1987,8,34,7,0.971,0.167,0.665,30306.8,183.8,183.8,180.4,4,4,4,1605,1513,1689,1329,1237,276,276,276,228.7,137,313,0.172,0.163,0.182,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.907,0.874,0.921,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.89,1.94,0.095,0.092,0.097,18.26,17.97,18.58,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.02,45.25,46.9,45.1,44.35,45.96,0,0,0,0,0,0,1,0,0.306,0.17,0.68,0.32,31.2
580946400000,1988,5,1987,8,35,7,0.845,0.138,0.665,31608.7,191.3,191.3,188.1,4,4,4,1397,1312,1492,1168,1102,228.9,210,276,67.86,2,125,0.163,0.146,0.189,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.841,0.811,0.866,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.83,1.88,0.089,0.086,0.092,18.99,18.66,19.29,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,48,47.11,48.8,47.04,46.16,47.83,0,0,0,0,0,0,1.05,0,0.18,0.16,0.79,0.21,37.4
581551200000,1988,6,1987,9,36,7,0.744,0.127,0.617,30650.2,191.3,191.3,182.4,4,4,4,1231,1155,1312,1021,945.3,210,210,210,0.2857,0,2,0.171,0.16,0.182,1020,945.3,1100,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.695,0.591,0.811,0.382,0.306,0.48,0.018,0.014,0.023,1.54,1.29,1.83,0.072,0.06,0.086,19.84,19.29,20.32,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,46.54,44.18,48.8,45.61,43.3,47.83,0,0,0,0,0,0,1.01,0,0.127,0.17,0.83,0.17,41.2
582156000000,1988,6,1987,9,37,7,0.637,0.127,0.51,26429,171,171,157.3,4,4,4,1053,971,1140,843,761,210,210,210,0,0,0,0.2,0.184,0.216,843,761,930.1,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.497,0.422,0.577,0.227,0.171,0.294,0.01,0.0077,0.014,1.04,0.849,1.25,0.047,0.038,0.058,20.9,20.41,21.37,0.934,0.928,0.938,0.976,0.97,0.98,0.911,0.9,0.919,40.29,37.01,43.63,39.33,35.9,42.76,0,0,0,0,0,0,0.874,0,0.127,0.2,0.8,0.2,41.5
582760800000,1988,6,1987,9,38,7,0.517,0.127,0.39,21285.1,141.3,141.3,126.7,3,3,3,855.3,776.2,941.1,645.3,566.2,210,210,210,0,0,0,0.247,0.223,0.271,645.3,566.2,731.1,990,990,990,967.3,967,967.7,22.7,22.3,23,0.338,0.292,0.395,0.124,0.0965,0.156,0.0055,0.0042,0.007,0.792,0.641,0.97,0.035,0.028,0.043,21.89,21.37,22.35,0.936,0.929,0.941,0.978,0.973,0.98,0.915,0.903,0.922,43.16,38.43,48.06,42.23,37.38,47.1,0,0,0,0,0,0,0.704,0,0.127,0.25,0.75,0.25,41.2
583365600000,1988,6,1987,9,39,7,0.416,0.121,0.295,16523.8,108.1,108.1,98.36,3,2,2.7142857142857144,688.3,631.8,755.5,488.6,445.8,199.7,186,210,0,0,0,0.29,0.278,0.307,488.6,445.8,545.5,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.246,0.219,0.28,0.0697,0.0592,0.0882,0.003,0.0025,0.0038,0.562,0.48,0.658,0.024,0.02,0.028,22.79,22.48,22.97,0.927,0.918,0.94,0.973,0.97,0.98,0.902,0.891,0.921,38.25,32.6,48.28,37.24,31.62,47.31,0,0,0,0,0,0,0.546,0,0.121,0.29,0.71,0.29,39.7
583970400000,1988,7,1987,10,40,7,0.349,0.112,0.236,13626.9,91.89,91.89,81.11,2,2,2,576.3,531.3,629.7,390.3,345.3,186,186,186,0,0,0,0.324,0.295,0.35,390.3,345.3,443.7,990,990,990,966.2,966,966.4,23.8,23.6,24,0.198,0.182,0.218,0.0481,0.0391,0.0587,0.002,0.0016,0.0025,0.517,0.432,0.625,0.022,0.018,0.026,23.29,22.96,23.58,0.932,0.925,0.939,0.977,0.97,0.98,0.91,0.897,0.92,41.52,36.91,46.88,40.56,35.81,45.95,0,0,0,0,0,0,0.451,0,0.113,0.32,0.68,0.32,39
584575200000,1988,7,1987,10,41,7,0.305,0.112,0.193,11109.4,71.61,71.61,66.13,2,2,2,504.3,481.3,531.3,318.3,295.3,186,186,186,0,0,0,0.369,0.35,0.386,318.3,295.3,345.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.164,0.182,0.0337,0.0291,0.0391,0.0014,0.0012,0.0016,0.386,0.347,0.432,0.016,0.014,0.018,23.75,23.58,23.89,0.92,0.915,0.925,0.97,0.97,0.97,0.892,0.888,0.897,34.09,31.65,36.91,33.06,30.7,35.81,0,0,0,0,0,0,0.367,0,0.112,0.37,0.63,0.37,36.4
585180000000,1988,7,1987,10,42,7,0.275,0.112,0.162,9373.5,60.04,60.04,55.79,2,2,2,454.2,438.5,474.7,268.2,252.5,186,186,186,0,0,0,0.41,0.392,0.424,268.2,252.5,288.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.162,0.0236,0.0205,0.0277,0.00097,0.00084,0.0011,0.306,0.282,0.337,0.013,0.012,0.014,24.05,23.93,24.14,0.909,0.906,0.914,0.97,0.97,0.97,0.882,0.878,0.886,28.76,27.07,30.95,27.9,26.26,30.02,0,0,0,0,0,0,0.31,0,0.113,0.41,0.59,0.41,34.1
585784800000,1988,7,1987,10,43,7,0.253,0.112,0.14,8194.87,51.79,51.79,48.78,2,1,1.7142857142857142,418.1,402.5,435.1,232.1,216.5,186,186,186,0,0,0,0.445,0.428,0.462,232.1,216.5,249.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.142,0.136,0.148,0.0164,0.0133,0.0198,0.00067,0.00054,0.00081,0.326,0.246,0.497,0.013,0.01,0.02,24.19,24.07,24.3,0.911,0.895,0.94,0.973,0.97,0.98,0.887,0.868,0.921,32,24.14,48.97,31.18,23.41,47.99,0,0,0,0,0,0,0.271,0,0.113,0.44,0.55,0.45,32.4
586389600000,1988,8,1987,11,44,7,0.233,0.0937,0.14,8145.91,50.36,50.36,48.49,2,1,1.8571428571428572,385.9,375.1,396.1,230.9,220.1,155,155,155,0,0,0,0.402,0.391,0.413,230.9,220.1,241.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.135,0.142,0.0162,0.014,0.0182,0.00066,0.00057,0.00074,0.286,0.24,0.491,0.012,0.0097,0.02,24.38,24.23,24.47,0.904,0.895,0.94,0.971,0.97,0.98,0.878,0.868,0.921,28.47,24.04,49.15,27.68,23.32,48.17,0,0,0,0,0,0,0.269,0,0.093,0.4,0.6,0.4,35
586994400000,1988,8,1987,11,45,7,0.215,0.0937,0.121,7364.05,46.72,46.72,43.83,1,1,1,355,343.7,368.3,200,188.7,155,155,155,0,0,0,0.437,0.421,0.451,200,188.7,213.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.132,0.0104,0.00887,0.0127,0.00042,0.00036,0.00051,0.422,0.384,0.467,0.017,0.015,0.019,24.4,24.29,24.5,0.934,0.931,0.938,0.98,0.98,0.98,0.916,0.913,0.919,44.73,42.22,47.67,43.83,41.37,46.72,0,0,0,0,0,0,0.244,0,0.094,0.44,0.56,0.44,34.3
587599200000,1988,8,1987,11,46,7,0.206,0.0937,0.112,6815.63,41.37,41.37,40.57,1,1,1,340.2,334.4,343.7,185.2,179.4,155,155,155,0,0,0,0.456,0.451,0.464,185.2,179.4,188.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.122,0.12,0.124,0.00852,0.00794,0.00887,0.00034,0.00032,0.00036,0.374,0.356,0.384,0.015,0.014,0.015,24.53,24.5,24.57,0.93,0.928,0.931,0.979,0.976,0.98,0.911,0.906,0.913,41.44,40.13,42.22,40.57,39.18,41.37,0,0,0,0,0,0,0.225,0,0.094,0.45,0.54,0.46,33.1
588204000000,1988,8,1987,11,47,7,0.195,0.0937,0.101,6083.15,38.3,38.3,36.21,1,1,1,321.8,310.1,330.7,166.8,155.1,155,155,155,0,0,0,0.482,0.469,0.5,166.8,155.1,175.7,990,990,990,965,965,965.1,25,24.9,25,0.116,0.112,0.119,0.00668,0.00551,0.00757,0.00027,0.00022,0.0003,0.32,0.287,0.345,0.013,0.011,0.014,24.67,24.6,24.76,0.924,0.919,0.927,0.971,0.97,0.975,0.897,0.892,0.903,37.28,34.61,39.3,36.21,33.58,38.3,0,0,0,0,0,0,0.201,0,0.094,0.48,0.52,0.48,31.2
588808800000,1988,8,1987,11,48,7,0.18,0.081,0.0995,6040.26,39.86,39.86,35.95,1,1,1,298.4,290,305.9,164.6,147.6,133.9,118,155,0,0,0,0.448,0.395,0.512,164.6,147.6,180.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.109,0.117,0.00646,0.00476,0.00808,0.00026,0.00019,0.00032,0.312,0.268,0.356,0.012,0.011,0.014,24.79,24.75,24.82,0.923,0.916,0.929,0.973,0.97,0.978,0.898,0.889,0.908,36.94,32.92,40.77,35.95,31.94,39.86,0,0,0,0,0,0,0.2,0,0.0805,0.45,0.55,0.45,33.6
589413600000,1988,9,1987,12,49,7,0.173,0.0714,0.101,6147.94,37.71,37.71,36.59,1,1,1,285.4,281.5,290,167.4,163.5,118,118,118,0,0,0,0.414,0.407,0.419,167.4,163.5,172,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.111,0.114,0.00674,0.00635,0.0072,0.00027,0.00025,0.00029,0.317,0.306,0.331,0.013,0.012,0.013,24.84,24.81,24.87,0.924,0.923,0.926,0.971,0.97,0.973,0.898,0.895,0.901,37.68,36.78,38.74,36.59,35.68,37.71,0,0,0,0,0,0,0.203,0,0.072,0.41,0.58,0.42,35.5
590018400000,1988,9,1987,12,50,7,0.166,0.0714,0.0946,5729.24,35.68,35.68,34.1,1,1,1,274.4,266,281.5,156.4,148,118,118,118,0,0,0,0.43,0.419,0.444,156.4,148,163.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00564,0.0048,0.00635,0.00022,0.00019,0.00025,0.287,0.265,0.306,0.011,0.011,0.012,24.91,24.87,24.97,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,35.16,33.21,36.78,34.1,32.21,35.68,0,0,0,0,0,0,0.189,0,0.0714,0.43,0.57,0.43,34.5
590623200000,1988,9,1987,12,51,7,0.157,0.0714,0.0852,5145.7,31.58,31.58,30.63,1,1,1,258.9,254.6,263.1,140.9,136.6,118,118,118,0,0,0,0.456,0.448,0.464,140.9,136.6,145.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.104,0.00409,0.00366,0.00451,0.00016,0.00014,0.00018,0.248,0.237,0.258,0.0098,0.0094,0.01,25.02,24.99,25.04,0.913,0.912,0.915,0.97,0.97,0.97,0.886,0.884,0.888,31.58,30.58,32.55,30.63,29.66,31.58,0,0,0,0,0,0,0.17,0,0.0718,0.45,0.54,0.46,32.8
591228000000,1988,9,1987,12,52,7,0.151,0.0677,0.083,5012.47,32.68,32.68,29.84,1,1,1,249.2,246.5,250.3,137.2,132.3,112,97,118,0,0,0,0.449,0.393,0.471,137.2,132.3,149.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0999,0.104,0.00372,0.00323,0.00495,0.00015,0.00013,0.0002,0.239,0.227,0.267,0.0094,0.009,0.011,25.07,25.05,25.07,0.912,0.91,0.917,0.97,0.97,0.97,0.884,0.882,0.89,30.76,29.58,33.69,29.84,28.7,32.68,0,0,0,0,0,0,0.166,0,0.068,0.45,0.55,0.45,33.2
591832800000,1988,10,1988,1,1,7,0.146,0.0587,0.0875,5310.77,32.68,32.68,31.61,1,1,1,241.7,236.2,246.5,144.7,139.2,97,97,97,0,0,0,0.401,0.393,0.411,144.7,139.2,149.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.101,0.104,0.00447,0.00392,0.00495,0.00018,0.00015,0.0002,0.255,0.242,0.267,0.01,0.0095,0.011,25.09,25.05,25.14,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.885,0.89,32.59,31.33,33.69,31.61,30.39,32.68,0,0,0,0,0,0,0.176,0,0.0585,0.4,0.6,0.4,36.4
592437600000,1988,10,1988,1,2,7,0.136,0.0587,0.0771,4661.7,30.04,30.04,27.75,1,1,1,224.5,213,234.6,127.5,116,97,97,97,0,0,0,0.432,0.413,0.455,127.5,116,137.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0924,0.1,0.00275,0.0016,0.00376,0.00011,0.000063,0.00015,0.215,0.189,0.238,0.0084,0.0074,0.0094,25.24,25.15,25.33,0.907,0.899,0.912,0.97,0.97,0.97,0.879,0.872,0.885,28.61,25.91,30.96,27.75,25.14,30.04,0,0,0,0,0,0,0.154,0,0.0589,0.43,0.57,0.43,34.3
593042400000,1988,10,1988,1,3,7,0.129,0.0587,0.0705,4241.84,26.93,26.93,25.25,1,1,1,213.5,208.1,220.7,116.5,111.1,97,97,97,0,0,0,0.454,0.439,0.466,116.5,111.1,123.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0906,0.0951,0.00165,0.00111,0.00237,0.000065,0.000043,0.000093,0.191,0.179,0.206,0.0075,0.007,0.0081,25.33,25.27,25.37,0.899,0.895,0.905,0.97,0.97,0.97,0.872,0.868,0.878,26.03,24.73,27.77,25.25,23.99,26.93,0,0,0,0,0,0,0.14,0,0.0585,0.46,0.55,0.45,32.9
593647200000,1988,10,1988,1,4,7,0.138,0.0587,0.079,4782.64,30.39,30.39,28.47,1,1,1,227.6,220.7,236.2,130.6,123.7,97,97,97,0,0,0,0.426,0.411,0.439,130.6,123.7,139.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0975,0.0951,0.101,0.00306,0.00237,0.00392,0.00012,0.000093,0.00015,0.222,0.206,0.242,0.0087,0.0081,0.0095,25.21,25.14,25.27,0.909,0.905,0.913,0.97,0.97,0.97,0.882,0.878,0.885,29.35,27.77,31.33,28.47,26.93,30.39,0,0,0,0,0,0,0.158,0,0.059,0.43,0.57,0.43,34.7
594252000000,1988,10,1988,1,5,7,0.149,0.0566,0.0925,5625.33,35.4,35.4,33.48,1,1,1,246.6,239.5,254.6,153,142.5,93.57,93,97,0,0,0,0.38,0.365,0.405,153,142.5,161.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.0053,0.00425,0.00616,0.00021,0.00017,0.00024,0.276,0.25,0.299,0.011,0.0098,0.012,25.05,24.98,25.11,0.919,0.914,0.922,0.97,0.97,0.97,0.891,0.887,0.894,34.52,32.1,36.5,33.48,31.13,35.4,0,0,0,0,0,0,0.186,0,0.0565,0.38,0.62,0.38,37.8
594856800000,1988,11,1988,2,6,7,0.156,0.0562,0.0994,6055.51,38.11,38.11,36.04,1,1,1,257.3,250.3,266,164.3,157.3,93,93,93,0,0,0,0.362,0.35,0.372,164.3,157.3,173,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.112,0.00643,0.00573,0.0073,0.00025,0.00023,0.00029,0.307,0.287,0.331,0.012,0.011,0.013,24.96,24.91,25.01,0.923,0.92,0.926,0.971,0.97,0.974,0.896,0.893,0.902,37.12,35.5,39.13,36.04,34.44,38.11,0,0,0,0,0,0,0.2,0,0.0566,0.36,0.64,0.36,38.8
595461600000,1988,11,1988,2,7,7,0.174,0.0562,0.118,7289.12,46.54,46.54,43.39,1,1,1,288.5,273.3,302.6,195.5,180.3,93,93,93,0,0,0,0.323,0.307,0.34,195.5,180.3,209.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.115,0.125,0.00977,0.00803,0.0119,0.00039,0.00032,0.00048,0.401,0.353,0.448,0.016,0.014,0.018,24.74,24.64,24.85,0.933,0.929,0.937,0.98,0.978,0.98,0.915,0.908,0.919,44.29,40.82,47.49,43.39,39.91,46.54,0,0,0,0,0,0,0.241,0,0.056,0.32,0.68,0.32,41.9
596066400000,1988,11,1988,2,8,7,0.196,0.0641,0.132,7890.5,49.67,49.67,46.97,2,1,1.5714285714285714,324.5,305.9,341.6,218.5,199.9,106,106,106,0,0,0,0.327,0.31,0.346,218.5,199.9,235.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.13,0.124,0.136,0.0137,0.00999,0.0171,0.00055,0.0004,0.00069,0.327,0.232,0.47,0.013,0.0093,0.019,24.65,24.52,24.73,0.913,0.894,0.939,0.974,0.97,0.98,0.89,0.867,0.92,34.15,24.01,48.58,33.33,23.29,47.61,0,0,0,0,0,0,0.261,0,0.064,0.33,0.67,0.33,40.3
596671200000,1988,11,1988,2,9,7,0.21,0.0683,0.141,8270.07,50.94,50.94,49.23,2,2,2,346.7,343.7,354,233.9,225.7,112.9,106,118,0,0,0,0.325,0.305,0.343,233.9,225.7,241.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.134,0.138,0.0168,0.0151,0.0183,0.00067,0.00061,0.00073,0.25,0.24,0.26,0.01,0.0096,0.01,24.62,24.58,24.64,0.899,0.895,0.902,0.97,0.97,0.97,0.872,0.869,0.875,25.37,24.42,26.26,24.61,23.69,25.47,0,0,0,0,0,0,0.273,0,0.069,0.33,0.67,0.33,39.4
597276000000,1988,12,1988,3,10,7,0.231,0.0714,0.16,9349.46,58.62,58.62,55.65,2,2,2,381.9,368.3,396.1,263.9,250.3,118,118,118,0,0,0,0.309,0.298,0.32,263.9,250.3,278.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.143,0.153,0.0228,0.0201,0.0256,0.00092,0.00081,0.001,0.294,0.274,0.315,0.012,0.011,0.013,24.4,24.3,24.48,0.909,0.905,0.912,0.97,0.97,0.97,0.881,0.878,0.884,28.69,27.21,30.22,27.83,26.39,29.31,0,0,0,0,0,0,0.309,0,0.071,0.31,0.69,0.31,40.5
597880800000,1988,12,1988,3,11,7,0.239,0.0714,0.168,9826.24,60.86,60.86,58.49,2,2,2,395.4,385.2,406.7,277.4,267.2,118,118,118,0,0,0,0.298,0.29,0.306,277.4,267.2,288.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.149,0.156,0.0255,0.0234,0.0277,0.001,0.00095,0.0011,0.314,0.299,0.332,0.013,0.012,0.014,24.31,24.24,24.38,0.912,0.909,0.914,0.97,0.97,0.97,0.884,0.882,0.887,30.15,29.04,31.37,29.24,28.17,30.43,0,0,0,0,0,0,0.325,0,0.071,0.3,0.7,0.3,41.1
598485600000,1988,12,1988,3,12,7,0.266,0.0653,0.201,11793.2,77.27,77.27,70.2,2,2,2,440.5,406.7,469.1,332.5,288.7,108,104,118,0,0,0,0.246,0.222,0.29,332.5,288.7,365.1,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.17,0.156,0.181,0.0365,0.0277,0.043,0.0015,0.0011,0.0018,0.404,0.332,0.46,0.017,0.014,0.019,24.01,23.83,24.24,0.923,0.914,0.929,0.972,0.97,0.975,0.897,0.887,0.906,36.12,31.37,39.62,35.1,30.43,38.63,0,0,0,0,0,0,0.39,0,0.065,0.25,0.76,0.24,44.3
599090400000,1988,12,1988,3,13,7,0.297,0.0643,0.233,13699,84.51,84.51,81.54,2,2,2,491,477.8,507,384.7,373.8,106.3,104,120,0,0,0,0.216,0.207,0.237,384.7,373.8,398.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.188,0.184,0.193,0.0469,0.0448,0.0498,0.0019,0.0018,0.0021,0.497,0.476,0.524,0.021,0.02,0.022,23.69,23.61,23.77,0.932,0.93,0.934,0.979,0.977,0.98,0.912,0.909,0.915,41.64,40.53,43.12,40.77,39.6,42.25,0,0,0,0,0,0,0.453,0,0.064,0.22,0.78,0.22,46.1
599695200000,1989,1,1988,4,14,7,0.314,0.0726,0.242,14176.4,86.74,86.74,84.38,2,2,2,519.5,512.2,531.3,399.5,392.2,120,120,120,0,0,0,0.231,0.226,0.234,399.5,392.2,411.3,990,990,990,965.9,965.9,966,24.1,24,24.1,0.195,0.192,0.199,0.0499,0.0484,0.0523,0.0021,0.002,0.0022,0.527,0.512,0.55,0.022,0.021,0.023,23.54,23.46,23.58,0.934,0.933,0.935,0.98,0.98,0.98,0.915,0.914,0.917,43.05,42.3,44.25,42.19,41.45,43.37,0,0,0,0,0,0,0.469,0,0.072,0.23,0.77,0.23,45.1
600300000000,1989,1,1988,4,15,7,0.337,0.0726,0.264,15349.7,98.88,98.88,91.37,3,2,2.142857142857143,556.8,536.9,606.9,436.8,416.9,120,120,120,0,0,0,0.216,0.198,0.224,436.8,416.9,486.9,990,990,990,966.1,966,966.3,23.9,23.7,24,0.209,0.201,0.232,0.0574,0.0534,0.0674,0.0024,0.0022,0.0028,0.571,0.486,0.631,0.024,0.021,0.026,23.32,23.19,23.42,0.935,0.921,0.94,0.979,0.97,0.98,0.915,0.893,0.921,44.26,33.98,48.14,43.33,32.96,47.18,0,0,0,0,0,0,0.508,0,0.073,0.22,0.78,0.22,45.5
600904800000,1989,1,1988,4,16,7,0.397,0.0726,0.324,18211,113.9,113.9,108.4,3,3,3,656.4,619.8,684.5,536.4,499.8,120,120,120,0,0,0,0.183,0.175,0.194,536.4,499.8,564.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.26,0.24,0.276,0.0846,0.07,0.0958,0.0036,0.003,0.0041,0.571,0.506,0.623,0.024,0.021,0.027,22.9,22.74,23.12,0.926,0.922,0.929,0.971,0.97,0.974,0.9,0.895,0.905,37.2,34.83,39,36.13,33.78,37.98,0,0,0,0,0,0,0.602,0,0.073,0.18,0.82,0.18,45.9
601509600000,1989,1,1988,4,17,7,0.43,0.0726,0.358,20030.2,125.8,125.8,119.2,3,3,3,711.2,684.5,745.4,591.2,564.5,120,120,120,0,0,0,0.169,0.161,0.175,591.2,564.5,625.4,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.291,0.276,0.311,0.106,0.0958,0.118,0.0046,0.0041,0.0051,0.672,0.623,0.736,0.029,0.027,0.032,22.58,22.38,22.74,0.932,0.929,0.935,0.977,0.974,0.98,0.911,0.905,0.916,40.67,39,42.79,39.74,37.98,41.94,0,0,0,0,0,0,0.662,0,0.072,0.17,0.83,0.17,46.6
602114400000,1989,1,1988,4,18,7,0.498,0.0799,0.418,23005.5,140.7,140.7,136.9,3,3,3,823.5,768.4,851.4,691.4,648.4,132.1,120,137,0,0,0,0.16,0.152,0.168,691.4,648.4,714.4,990,990,990,967.2,967,967.3,22.8,22.7,23,0.35,0.324,0.364,0.139,0.125,0.147,0.0061,0.0054,0.0065,0.865,0.779,0.912,0.038,0.034,0.04,21.94,21.78,22.25,0.939,0.937,0.941,0.98,0.98,0.98,0.921,0.918,0.922,46.58,44.18,47.85,45.65,43.29,46.9,0,0,0,0,0,0,0.761,0,0.08,0.16,0.84,0.16,46.2
602719200000,1989,2,1988,5,19,7,0.557,0.0829,0.474,25229.8,158.4,158.4,150.2,4,3,3.857142857142857,920.6,863.8,971,783.6,726.8,137,137,137,0,0,0,0.149,0.141,0.159,783.6,726.8,834,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.423,0.371,0.469,0.185,0.153,0.217,0.0082,0.0068,0.0098,0.906,0.788,0.994,0.04,0.035,0.045,21.51,21.22,21.8,0.932,0.927,0.941,0.975,0.97,0.98,0.909,0.899,0.923,40.25,36.73,48.55,39.24,35.63,47.58,0,0,0,0,0,0,0.834,0,0.083,0.15,0.85,0.15,45.3
603324000000,1989,2,1988,5,20,7,0.747,0.0829,0.638,31419.5,193.7,193.7,187,4,4,4,1234,1015,1419,1097,877.5,137,137,137,42.14,0,182,0.112,0.0965,0.135,1055,877.5,1100,990,990,990,968.6,967.9,969.2,21.4,20.8,22.1,0.739,0.509,0.855,0.431,0.252,0.48,0.02,0.011,0.023,1.67,1.1,1.87,0.078,0.05,0.09,19.7,18.91,20.95,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,47.71,42.2,49.41,46.76,41.36,48.42,0,0,0,0,0,0,1.04,0,0.109,0.11,0.85,0.15,42.1
603928800000,1989,2,1988,5,21,7,1.1,0.0958,0.665,29119.9,190.9,190.9,173.3,4,4,4,1822,1323,2248,1663,1186,158.4,137,162,563.7,86,986,0.0893,0.0721,0.108,1100,1100,1100,990,990,990,970.5,968.9,971.7,19.5,18.3,21.1,0.903,0.816,0.926,0.48,0.48,0.48,0.025,0.023,0.026,1.92,1.83,1.94,0.099,0.087,0.11,17.61,16.36,19.26,0.931,0.926,0.938,0.98,0.978,0.98,0.912,0.905,0.919,44.24,40.84,48.7,43.33,39.94,47.73,0,0,0,0,0,0,0.963,0,0.435,0.087,0.6,0.4,26.5
604533600000,1989,2,1988,5,22,7,1.5,0.131,0.665,25743.4,158.3,158.3,153.2,4,4,4,2474,2300,2693,2257,2138,217,162,239,1157,1038,1354,0.0874,0.0692,0.0994,1100,1100,1100,990,990,990,972.2,971.8,972.8,17.8,17.2,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.82,15.29,16.23,0.922,0.916,0.925,0.975,0.971,0.977,0.898,0.89,0.904,39.31,37.77,40.5,38.31,36.68,39.57,0,0,0,0,0,0,0.851,0,0.835,0.087,0.44,0.56,17.2
605138400000,1989,3,1988,6,23,7,1.83,0.145,0.665,23111.3,144.9,144.9,137.6,4,4,4,3027,2756,3302,2788,2517,239,239,239,1688,1417,1963,0.0792,0.0724,0.0867,1100,1100,1100,990,990,990,973.6,972.9,974.2,16.4,15.8,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.49,13.86,15.13,0.907,0.9,0.915,0.97,0.97,0.97,0.88,0.873,0.887,35.45,33.63,37.33,34.39,32.62,36.22,0,0,0,0,0,0,0.764,0,1.165,0.079,0.36,0.64,12.6
605743200000,1989,3,1988,6,24,7,2.04,0.145,0.665,21616.6,130.5,130.5,128.7,4,4,4,3374,3302,3479,3135,3063,239,239,239,2035,1963,2140,0.0709,0.0687,0.0724,1100,1100,1100,990,990,990,974.4,974.2,974.6,15.6,15.4,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.7,13.48,13.86,0.897,0.894,0.9,0.97,0.97,0.97,0.87,0.867,0.873,33.16,32.5,33.63,32.17,31.52,32.62,0,0,0,0,0,0,0.715,0,1.375,0.071,0.33,0.67,10.6
606348000000,1989,3,1988,6,25,7,2.03,0.145,0.665,21718.9,133,133,129.3,4,4,4,3350,3200,3503,3111,2961,239,239,239,2011,1861,2164,0.0714,0.0682,0.0747,1100,1100,1100,990,990,990,974.3,974,974.6,15.7,15.4,16,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.76,13.43,14.07,0.898,0.893,0.903,0.97,0.97,0.97,0.871,0.866,0.876,33.32,32.34,34.27,32.32,31.37,33.24,0,0,0,0,0,0,0.718,0,1.365,0.071,0.33,0.67,10.7
606952800000,1989,3,1988,6,26,7,1.89,0.141,0.665,22687.5,137.2,137.2,135,4,4,4,3118,3038,3177,2885,2821,232.7,217,239,1785,1721,1838,0.0746,0.0714,0.077,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.26,14.12,14.45,0.905,0.903,0.907,0.97,0.97,0.97,0.878,0.876,0.88,34.81,34.41,35.36,33.76,33.38,34.3,0,0,0,0,0,0,0.75,0,1.225,0.075,0.35,0.65,12
607557600000,1989,4,1988,7,27,7,1.83,0.131,0.665,23084.6,137.7,137.7,137.4,4,4,4,3030,3020,3038,2813,2803,217,217,217,1712,1703,1721,0.0716,0.0714,0.0718,1100,1100,1100,990,990,990,973.6,973.6,973.6,16.4,16.4,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.47,14.45,14.5,0.907,0.907,0.908,0.97,0.97,0.97,0.88,0.88,0.88,35.41,35.36,35.48,34.35,34.3,34.42,0,0,0,0,0,0,0.763,0,1.165,0.072,0.36,0.64,12.6
608162400000,1989,4,1988,7,28,7,1.93,0.131,0.665,22380.1,137.7,137.7,133.2,4,4,4,3192,3020,3349,2975,2803,217,217,217,1875,1703,2032,0.068,0.0648,0.0718,1100,1100,1100,990,990,990,974,973.6,974.3,16,15.7,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.1,13.76,14.5,0.903,0.898,0.908,0.97,0.97,0.97,0.876,0.871,0.88,34.33,33.33,35.48,33.3,32.33,34.42,0,0,0,0,0,0,0.74,0,1.265,0.068,0.34,0.66,11.6
608767200000,1989,4,1988,7,29,7,2.08,0.151,0.665,21315.1,127.9,127.9,126.9,4,4,4,3447,3405,3503,3196,3179,250.4,217,295,2096,2079,2139,0.0725,0.0628,0.0849,1100,1100,1100,990,990,990,974.5,974.4,974.6,15.5,15.4,15.6,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.12,0.13,13.55,13.43,13.64,0.895,0.893,0.896,0.97,0.97,0.97,0.868,0.866,0.869,32.7,32.34,32.97,31.72,31.37,31.98,0,0,0,0,0,0,0.705,0,1.415,0.073,0.32,0.68,10.2
609372000000,1989,4,1988,7,30,7,2.23,0.178,0.665,20294.8,124.1,124.1,120.8,4,4,4,3692,3558,3835,3397,3264,295,295,295,2297,2164,2440,0.0799,0.0769,0.0829,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.03,12.73,13.31,0.886,0.88,0.891,0.97,0.97,0.97,0.859,0.853,0.864,31.13,30.2,31.99,30.2,29.29,31.03,0,0,0,0,0,0,0.671,0,1.565,0.08,0.3,0.7,9.1
609976800000,1989,5,1988,8,31,7,2.29,0.194,0.665,19895.6,119.6,119.6,118.4,4,4,4,3787,3742,3835,3466,3421,321,321,321,2366,2321,2414,0.0848,0.0837,0.0858,1100,1100,1100,990,990,990,975.2,975.1,975.3,14.8,14.7,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.83,12.73,12.93,0.882,0.88,0.884,0.97,0.97,0.97,0.856,0.853,0.858,30.52,30.2,30.82,29.61,29.29,29.9,0,0,0,0,0,0,0.658,0,1.625,0.085,0.29,0.71,8.69
610581600000,1989,5,1988,8,32,7,2.18,0.194,0.665,20642.9,126.2,126.2,122.9,4,4,4,3609,3474,3742,3288,3153,321,321,321,2188,2053,2321,0.089,0.0858,0.0924,1100,1100,1100,990,990,990,974.9,974.6,975.1,15.1,14.9,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.21,12.93,13.49,0.889,0.884,0.894,0.97,0.97,0.97,0.862,0.858,0.867,31.67,30.82,32.52,30.72,29.9,31.55,0,0,0,0,0,0,0.683,0,1.515,0.089,0.31,0.69,9.47
611186400000,1989,5,1988,8,33,7,1.97,0.196,0.665,22100.4,136.1,136.1,131.6,4,4,4,3258,3078,3405,2934,2738,323.7,321,340,1834,1638,1984,0.0994,0.0943,0.11,1100,1100,1100,990,990,990,974.1,973.7,974.4,15.9,15.6,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.95,13.64,14.36,0.901,0.896,0.906,0.97,0.97,0.97,0.874,0.869,0.879,33.9,32.97,35.08,32.89,31.98,34.03,0,0,0,0,0,0,0.731,0,1.305,0.099,0.34,0.66,11.2
611791200000,1989,5,1988,8,34,7,1.76,0.206,0.665,23636.7,144.9,144.9,140.7,4,4,4,2909,2756,3065,2569,2416,340,340,340,1469,1316,1625,0.117,0.111,0.123,1100,1100,1100,990,990,990,973.3,972.9,973.7,16.7,16.3,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.77,14.39,15.13,0.911,0.906,0.915,0.97,0.97,0.97,0.883,0.879,0.887,36.26,35.17,37.33,35.17,34.11,36.22,0,0,0,0,0,0,0.782,0,1.095,0.12,0.38,0.62,13.4
612396000000,1989,5,1988,8,35,7,1.53,0.189,0.665,25480.4,156.3,156.3,151.7,4,4,4,2527,2373,2693,2214,2080,313.1,293,340,1114,980,1253,0.124,0.116,0.133,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.69,15.29,16.06,0.92,0.916,0.924,0.974,0.971,0.976,0.896,0.89,0.902,38.94,37.77,40.02,37.92,36.68,39.07,0,0,0,0,0,0,0.843,0,0.865,0.12,0.43,0.57,16.7
613000800000,1989,6,1988,9,36,7,1.33,0.177,0.665,27092,165.7,165.7,161.3,4,4,4,2193,2030,2329,1900,1737,293,293,293,799.9,637,936,0.134,0.126,0.144,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.49,16.16,16.89,0.926,0.925,0.928,0.978,0.977,0.98,0.906,0.903,0.91,41.2,40.31,42.27,40.32,39.37,41.42,0,0,0,0,0,0,0.896,0,0.665,0.13,0.5,0.5,20.4
613605600000,1989,6,1988,9,37,7,1.11,0.177,0.665,28939.5,177.4,177.4,172.3,4,4,4,1834,1689,1995,1541,1396,293,293,293,441.3,296,602,0.16,0.147,0.173,1100,1100,1100,990,990,990,970.6,970.1,971.1,19.4,18.9,19.9,0.926,0.924,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.097,0.1,17.49,16.98,17.97,0.931,0.929,0.934,0.98,0.98,0.98,0.913,0.91,0.915,43.94,42.52,45.24,43.06,41.67,44.34,0,0,0,0,0,0,0.957,0,0.445,0.16,0.6,0.4,26.1
614210400000,1989,6,1988,9,38,7,0.918,0.177,0.665,30822,187.8,187.8,183.5,4,4,4,1517,1388,1634,1224,1095,293,293,293,124.9,0,241,0.194,0.179,0.211,1099,1095,1100,990,990,990,969.5,969.1,969.9,20.5,20.1,20.9,0.887,0.83,0.919,0.479,0.473,0.48,0.023,0.023,0.024,1.9,1.83,1.93,0.093,0.088,0.096,18.56,18.15,19.05,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.916,0.919,46.8,45.74,47.91,45.87,44.82,46.95,0,0,0,0,0,0,1.02,0,0.253,0.19,0.72,0.28,33.6
614815200000,1989,6,1988,9,39,7,0.754,0.166,0.588,29349.4,181,181,174.7,4,4,4,1247,1187,1323,972.6,929.2,274.1,227,293,0,0,0,0.22,0.19,0.24,972.6,929.2,1030,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.645,0.592,0.735,0.331,0.293,0.389,0.016,0.014,0.018,1.39,1.27,1.59,0.065,0.059,0.075,19.93,19.49,20.18,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,44.57,42.98,46.18,43.67,42.12,45.26,0,0,0,0,0,0,0.971,0,0.166,0.22,0.78,0.22,38.9
615420000000,1989,7,1988,10,40,7,0.642,0.137,0.505,26161.1,170.3,170.3,155.7,4,3,3.857142857142857,1061,975.2,1155,834.3,748.2,227,227,227,0,0,0,0.214,0.196,0.233,834.3,748.2,928.3,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.492,0.413,0.578,0.221,0.164,0.293,0.01,0.0074,0.014,1.05,0.866,1.25,0.048,0.039,0.058,20.86,20.36,21.25,0.935,0.929,0.942,0.977,0.97,0.98,0.913,0.901,0.923,41.6,37.17,48.78,40.64,36.05,47.8,0,0,0,0,0,0,0.865,0,0.137,0.21,0.79,0.21,40.7
616024800000,1989,7,1988,10,41,7,0.524,0.137,0.387,21032.5,140.1,140.1,125.2,3,3,3,866.1,790.3,953.8,639.1,563.3,227,227,227,0,0,0,0.263,0.238,0.287,639.1,563.3,726.8,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.336,0.292,0.394,0.122,0.0953,0.153,0.0054,0.0042,0.0069,0.781,0.637,0.962,0.035,0.028,0.043,21.85,21.32,22.3,0.935,0.928,0.941,0.978,0.972,0.98,0.915,0.902,0.922,42.66,38.12,47.66,41.73,37.06,46.71,0,0,0,0,0,0,0.696,0,0.137,0.26,0.74,0.26,40.1
616629600000,1989,7,1988,10,42,7,0.43,0.137,0.293,16351.6,107.7,107.7,97.33,3,2,2.5714285714285716,710.9,662,772.5,483.9,435,227,227,227,0,0,0,0.32,0.294,0.343,483.9,435,545.5,990,990,990,966.7,966.5,967,23.3,23,23.5,0.247,0.219,0.282,0.069,0.057,0.0882,0.003,0.0024,0.0038,0.585,0.488,0.664,0.025,0.021,0.028,22.67,22.41,22.84,0.93,0.919,0.94,0.974,0.97,0.98,0.906,0.891,0.921,39.97,32.7,47.87,38.97,31.72,46.91,0,0,0,0,0,0,0.541,0,0.137,0.32,0.68,0.32,38
617234400000,1989,7,1988,10,43,7,0.36,0.137,0.223,12778.4,86.06,86.06,76.06,2,2,2,595.9,554.6,643.9,368.9,327.6,227,227,227,0,0,0,0.382,0.353,0.409,368.9,327.6,416.9,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.194,0.179,0.211,0.0438,0.0355,0.0534,0.0018,0.0015,0.0023,0.48,0.405,0.572,0.02,0.017,0.024,23.24,22.95,23.5,0.928,0.922,0.936,0.974,0.97,0.98,0.905,0.894,0.917,39.02,34.79,43.91,38.03,33.75,43.03,0,0,0,0,0,0,0.423,0,0.137,0.38,0.62,0.38,35.5
