datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
617839200000,1989,7,1988,10,44,7,0.313,0.115,0.198,11429.2,73.26,73.26,68.03,2,2,2,518,490.4,548.2,327.9,306.4,190.1,184,227,0,0,0,0.367,0.343,0.414,327.9,306.4,352.9,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.177,0.169,0.185,0.0356,0.0313,0.0406,0.0015,0.0013,0.0017,0.403,0.366,0.446,0.017,0.015,0.019,23.67,23.54,23.83,0.922,0.917,0.926,0.97,0.97,0.971,0.894,0.89,0.899,35.06,32.84,37.72,34.02,31.85,36.63,0,0,0,0,0,0,0.378,0,0.115,0.37,0.63,0.37,36.5
618444000000,1989,8,1988,11,45,7,0.283,0.111,0.172,9918.9,62.66,62.66,59.04,2,2,2,467.8,446.6,485.3,283.8,262.6,184,184,184,0,0,0,0.394,0.379,0.412,283.8,262.6,301.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.153,0.167,0.0268,0.0225,0.0303,0.0011,0.00092,0.0012,0.33,0.298,0.358,0.014,0.012,0.015,23.96,23.86,24.09,0.913,0.908,0.916,0.97,0.97,0.97,0.885,0.881,0.889,30.43,28.16,32.3,29.52,27.32,31.33,0,0,0,0,0,0,0.328,0,0.111,0.39,0.61,0.39,35
619048800000,1989,8,1988,11,46,7,0.258,0.111,0.147,8460.66,52.95,52.95,50.36,2,2,2,426.5,406.7,438.5,242.5,222.7,184,184,184,0,0,0,0.432,0.42,0.452,242.5,222.7,254.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.139,0.15,0.0185,0.0145,0.0209,0.00076,0.00059,0.00086,0.269,0.241,0.286,0.011,0.0098,0.012,24.21,24.14,24.33,0.902,0.894,0.906,0.97,0.97,0.97,0.875,0.867,0.879,25.96,23.75,27.3,25.18,23.04,26.48,0,0,0,0,0,0,0.28,0,0.111,0.43,0.57,0.43,32.8
619653600000,1989,8,1988,11,47,7,0.236,0.111,0.125,7535.1,47.54,47.54,44.85,1,1,1,390,379.8,402.5,206,195.8,184,184,184,0,0,0,0.472,0.457,0.484,206,195.8,218.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.133,0.13,0.138,0.0113,0.00958,0.0137,0.00046,0.00039,0.00056,0.445,0.411,0.489,0.018,0.017,0.02,24.21,24.1,24.29,0.936,0.933,0.939,0.98,0.98,0.98,0.917,0.915,0.921,45.77,43.54,48.51,44.85,42.67,47.54,0,0,0,0,0,0,0.249,0,0.111,0.47,0.53,0.47,31.9
620258400000,1989,8,1988,11,48,7,0.22,0.0994,0.121,7274.83,47.73,47.73,43.3,2,1,1.1428571428571428,364,354.1,376.8,199.7,180,164.3,138,184,0,0,0,0.45,0.384,0.505,199.7,180,221.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.129,0.124,0.135,0.0108,0.008,0.0143,0.00043,0.00032,0.00058,0.387,0.236,0.48,0.016,0.0095,0.019,24.39,24.32,24.57,0.927,0.894,0.939,0.978,0.97,0.98,0.907,0.867,0.92,40.89,23.84,48.7,40,23.13,47.73,0,0,0,0,0,0,0.241,0,0.099,0.45,0.55,0.45,33.1
620863200000,1989,9,1988,12,49,7,0.207,0.0835,0.123,7533.06,46.59,46.59,44.84,1,1,1,341.9,333.9,350,203.9,195.9,138,138,138,0,0,0,0.404,0.394,0.413,203.9,195.9,212,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.128,0.126,0.131,0.0109,0.00959,0.0124,0.00044,0.00038,0.0005,0.433,0.407,0.461,0.017,0.016,0.019,24.46,24.39,24.52,0.936,0.933,0.938,0.98,0.98,0.98,0.917,0.915,0.919,45.75,43.99,47.54,44.84,43.11,46.59,0,0,0,0,0,0,0.249,0,0.084,0.4,0.59,0.41,36.4
621468000000,1989,9,1988,12,50,7,0.193,0.0835,0.11,6671.38,41.88,41.88,39.71,1,1,1,319.1,306.9,328.3,181.1,168.9,138,138,138,0,0,0,0.433,0.42,0.45,181.1,168.9,190.3,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.124,0.00811,0.00689,0.00903,0.00032,0.00027,0.00036,0.361,0.325,0.389,0.014,0.013,0.016,24.64,24.57,24.74,0.929,0.925,0.932,0.977,0.971,0.98,0.907,0.898,0.913,40.64,37.89,42.73,39.71,36.81,41.88,0,0,0,0,0,0,0.221,0,0.083,0.43,0.57,0.43,34.6
622072800000,1989,9,1988,12,51,7,0.177,0.0835,0.0937,5650.48,35.94,35.94,33.63,1,1,1,292.8,283.2,303.2,154.8,145.2,138,138,138,0,0,0,0.471,0.455,0.487,154.8,145.2,165.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.115,0.00548,0.00452,0.00652,0.00022,0.00018,0.00026,0.286,0.261,0.314,0.011,0.01,0.013,24.84,24.77,24.91,0.919,0.915,0.923,0.97,0.97,0.97,0.892,0.888,0.895,34.67,32.47,37.05,33.63,31.49,35.94,0,0,0,0,0,0,0.187,0,0.0833,0.47,0.53,0.47,31.9
622677600000,1989,9,1988,12,52,7,0.167,0.081,0.0862,5190.14,35.68,35.68,30.89,1,1,1,276.4,273.3,281.5,142.4,135.3,134,110,138,0,0,0,0.485,0.402,0.505,142.4,135.3,163.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.104,0.111,0.00424,0.00353,0.00633,0.00017,0.00014,0.00025,0.255,0.237,0.306,0.01,0.0094,0.012,24.94,24.9,24.97,0.914,0.911,0.923,0.97,0.97,0.97,0.887,0.884,0.895,31.85,30.18,36.79,30.89,29.27,35.68,0,0,0,0,0,0,0.172,0,0.0808,0.49,0.52,0.48,31.1
623282400000,1989,10,1989,1,1,7,0.163,0.0665,0.096,5821.65,35.68,35.68,34.65,1,1,1,268.7,266,273.3,158.7,156,110,110,110,0,0,0,0.409,0.402,0.414,158.7,156,163.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.111,0.00587,0.0056,0.00633,0.00023,0.00022,0.00025,0.294,0.286,0.306,0.012,0.011,0.012,24.93,24.9,24.95,0.921,0.92,0.923,0.97,0.97,0.97,0.893,0.892,0.895,35.72,35.09,36.79,34.65,34.04,35.68,0,0,0,0,0,0,0.193,0,0.067,0.41,0.59,0.41,35.7
623887200000,1989,10,1989,1,2,7,0.16,0.0665,0.093,5638.35,34.7,34.7,33.56,1,1,1,263.8,261.9,268.9,153.8,151.9,110,110,110,0,0,0,0.417,0.409,0.42,153.8,151.9,158.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.11,0.00538,0.00519,0.00589,0.00021,0.00021,0.00023,0.281,0.276,0.294,0.011,0.011,0.012,24.96,24.93,24.98,0.919,0.918,0.921,0.97,0.97,0.97,0.891,0.891,0.893,34.6,34.15,35.77,33.56,33.13,34.7,0,0,0,0,0,0,0.186,0,0.067,0.42,0.58,0.42,35.2
624492000000,1989,10,1989,1,3,7,0.161,0.0665,0.0944,5723.44,35.68,35.68,34.07,1,1,1,266.1,259.4,273.3,156.1,149.4,110,110,110,0,0,0,0.413,0.402,0.424,156.1,149.4,163.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.111,0.00561,0.00494,0.00633,0.00022,0.0002,0.00025,0.287,0.269,0.306,0.011,0.011,0.012,24.95,24.9,24.99,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.89,0.895,35.12,33.58,36.79,34.07,32.57,35.68,0,0,0,0,0,0,0.189,0,0.0666,0.41,0.59,0.41,35.5
625096800000,1989,10,1989,1,4,7,0.156,0.0665,0.089,5391.58,32.57,32.57,32.09,1,1,1,257.2,256.9,259.4,147.2,146.9,110,110,110,0,0,0,0.427,0.424,0.428,147.2,146.9,149.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.105,0.106,0.00472,0.00469,0.00494,0.00019,0.00019,0.0002,0.264,0.263,0.269,0.01,0.01,0.011,25.01,24.99,25.01,0.916,0.916,0.917,0.97,0.97,0.97,0.889,0.889,0.89,33.09,33,33.58,32.09,32.01,32.57,0,0,0,0,0,0,0.178,0,0.067,0.43,0.57,0.43,34.6
625701600000,1989,10,1989,1,5,7,0.155,0.0648,0.0906,5488.15,32.93,32.93,32.67,1,1,1,256.9,256.9,256.9,149.7,146.9,107.1,106,110,0,0,0,0.417,0.413,0.428,149.7,146.9,150.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.106,0.00497,0.00469,0.00509,0.0002,0.00019,0.0002,0.27,0.263,0.273,0.011,0.01,0.011,25,25,25.01,0.917,0.916,0.918,0.97,0.97,0.97,0.89,0.889,0.89,33.68,33,33.95,32.67,32.01,32.93,0,0,0,0,0,0,0.181,0,0.0644,0.42,0.58,0.42,35.4
626306400000,1989,11,1989,2,6,7,0.146,0.0619,0.0845,5119.85,32.93,32.93,30.48,1,1,1,242,236.2,256.9,139.8,130.2,102.3,93,106,0,0,0,0.423,0.394,0.449,139.8,130.2,150.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0991,0.106,0.00398,0.00302,0.00509,0.00016,0.00012,0.0002,0.244,0.222,0.273,0.0096,0.0087,0.011,25.11,25,25.16,0.913,0.909,0.918,0.97,0.97,0.97,0.886,0.881,0.89,31.42,29.19,33.95,30.48,28.32,32.93,0,0,0,0,0,0,0.169,0,0.0615,0.42,0.58,0.42,35.1
626911200000,1989,11,1989,2,7,7,0.145,0.0562,0.0888,5397.76,32.69,32.69,32.13,1,1,1,239.9,236.2,242.4,146.9,143.2,93,93,93,0,0,0,0.388,0.384,0.394,146.9,143.2,149.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00469,0.00432,0.00494,0.00018,0.00017,0.00019,0.26,0.251,0.267,0.01,0.0099,0.011,25.1,25.08,25.13,0.916,0.915,0.917,0.97,0.97,0.97,0.889,0.887,0.89,33.12,32.28,33.7,32.13,31.31,32.69,0,0,0,0,0,0,0.178,0,0.0562,0.39,0.61,0.39,37.2
627516000000,1989,11,1989,2,8,7,0.142,0.0562,0.0854,5184.35,30.96,30.96,30.86,1,1,1,234.2,231.5,234.6,141.2,138.5,93,93,93,0,0,0,0.397,0.396,0.402,141.2,138.5,141.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0999,0.101,0.00412,0.00385,0.00416,0.00016,0.00015,0.00016,0.246,0.24,0.247,0.0097,0.0094,0.0097,25.15,25.15,25.17,0.914,0.913,0.914,0.97,0.97,0.97,0.886,0.885,0.886,31.81,31.2,31.92,30.86,30.26,30.96,0,0,0,0,0,0,0.171,0,0.0566,0.4,0.6,0.4,36.5
628120800000,1989,11,1989,2,9,7,0.145,0.0521,0.0933,5689.88,38.31,38.31,33.87,1,1,1,240.4,231.5,250.3,154.3,138.5,86.14,77,93,0,0,0,0.359,0.308,0.402,154.3,138.5,173.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.0999,0.11,0.00543,0.00385,0.00733,0.00021,0.00015,0.00029,0.28,0.24,0.33,0.011,0.0094,0.013,25.08,24.97,25.17,0.919,0.913,0.926,0.971,0.97,0.975,0.892,0.885,0.903,34.88,31.2,39.31,33.87,30.26,38.31,0,0,0,0,0,0,0.188,0,0.0517,0.36,0.64,0.36,39.2
628725600000,1989,12,1989,3,10,7,0.157,0.0466,0.11,6778.24,46.78,46.78,40.35,1,1,1,259.1,246.5,287.1,182.1,169.5,77,77,77,0,0,0,0.298,0.268,0.312,182.1,169.5,210.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.123,0.00835,0.00695,0.012,0.00033,0.00027,0.00048,0.358,0.319,0.448,0.014,0.013,0.018,24.91,24.7,25,0.929,0.925,0.938,0.976,0.973,0.98,0.907,0.9,0.919,41.32,38.45,47.73,40.35,37.4,46.78,0,0,0,0,0,0,0.224,0,0.047,0.3,0.7,0.3,43.2
629330400000,1989,12,1989,3,11,7,0.155,0.0357,0.119,7400.46,44.75,44.75,44.05,1,1,1,256.3,254.6,259.4,197.3,195.6,59,59,59,0,0,0,0.23,0.227,0.232,197.3,195.6,200.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.117,0.116,0.118,0.00973,0.00956,0.0101,0.00038,0.00038,0.0004,0.402,0.396,0.412,0.016,0.016,0.016,24.87,24.85,24.89,0.934,0.934,0.935,0.98,0.98,0.98,0.916,0.915,0.916,44.95,44.57,45.66,44.05,43.68,44.75,0,0,0,0,0,0,0.245,0,0.036,0.23,0.77,0.23,47.7
629935200000,1989,12,1989,3,12,7,0.182,0.0357,0.146,8704.15,58.03,58.03,51.81,2,1,1.8571428571428572,300.7,263.1,330.7,241.7,204.1,59,59,59,0,0,0,0.197,0.178,0.224,241.7,204.1,271.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.132,0.119,0.143,0.0183,0.0108,0.0243,0.00073,0.00043,0.00098,0.287,0.221,0.425,0.011,0.0088,0.017,24.8,24.65,24.97,0.908,0.892,0.936,0.971,0.97,0.98,0.882,0.865,0.917,29.99,23.73,46.52,29.16,23.02,45.59,0,0,0,0,0,0,0.288,0,0.036,0.2,0.8,0.2,47.8
630540000000,1989,12,1989,3,13,7,0.222,0.0357,0.186,11041.8,79.3,79.3,65.72,2,2,2,366.9,337.2,429.8,307.9,278.2,59,59,59,0,0,0,0.162,0.137,0.175,307.9,278.2,370.8,990,990,990,965.2,965.1,965.5,24.8,24.5,24.9,0.156,0.145,0.178,0.0316,0.0256,0.0442,0.0013,0.001,0.0018,0.357,0.308,0.465,0.014,0.012,0.019,24.41,24,24.61,0.918,0.912,0.93,0.971,0.97,0.977,0.892,0.885,0.909,33.82,30.62,40.57,32.86,29.7,39.65,0,0,0,0,0,0,0.365,0,0.036,0.16,0.84,0.16,49.7
631144800000,1990,1,1989,4,14,7,0.269,0.0442,0.225,13301.7,79.68,79.68,79.18,2,2,2,444.3,438.5,446.6,371.3,365.5,73,73,73,0,0,0,0.164,0.163,0.166,371.3,365.5,373.6,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.18,0.178,0.181,0.0443,0.0431,0.0447,0.0018,0.0018,0.0018,0.468,0.457,0.472,0.019,0.019,0.019,23.93,23.92,23.97,0.93,0.929,0.93,0.977,0.976,0.978,0.908,0.906,0.909,40.51,39.9,40.75,39.59,38.94,39.84,0,0,0,0,0,0,0.44,0,0.044,0.16,0.84,0.16,49.4
631749600000,1990,1,1989,4,15,7,0.276,0.0442,0.231,13713.1,85.61,85.61,81.63,2,2,2,455.7,438.5,474.7,382.7,365.5,73,73,73,0,0,0,0.16,0.154,0.166,382.7,365.5,401.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.184,0.178,0.191,0.0465,0.0431,0.0503,0.0019,0.0018,0.0021,0.49,0.457,0.526,0.02,0.019,0.022,23.86,23.74,23.97,0.931,0.929,0.934,0.979,0.976,0.98,0.912,0.906,0.916,41.7,39.9,43.68,40.81,38.94,42.8,0,0,0,0,0,0,0.453,0,0.045,0.16,0.84,0.16,49.7
632354400000,1990,1,1989,4,16,7,0.316,0.0457,0.271,15771.7,100.1,100.1,93.88,3,2,2.2857142857142856,522.9,477.8,561.5,447.3,404.8,75.57,73,91,0,0,0,0.145,0.13,0.168,447.3,404.8,488.5,990,990,990,966,965.8,966.1,24,23.9,24.2,0.208,0.192,0.226,0.0595,0.051,0.0677,0.0025,0.0021,0.0028,0.559,0.437,0.631,0.023,0.018,0.026,23.49,23.33,23.72,0.933,0.917,0.94,0.977,0.97,0.98,0.912,0.89,0.922,43.27,32.38,48.8,42.31,31.41,47.82,0,0,0,0,0,0,0.522,0,0.045,0.14,0.86,0.14,49.9
632959200000,1990,1,1989,4,17,7,0.347,0.055,0.292,16675.3,110.8,110.8,99.26,3,2,2.7142857142857144,573.2,536.9,636.6,482.2,445.9,91,91,91,0,0,0,0.159,0.143,0.169,482.2,445.9,545.6,990,990,990,966.2,966,966.4,23.8,23.6,24,0.226,0.208,0.261,0.0678,0.0592,0.0882,0.0028,0.0025,0.0037,0.534,0.446,0.643,0.022,0.019,0.027,23.29,22.97,23.46,0.927,0.918,0.941,0.973,0.97,0.98,0.902,0.89,0.922,38.63,32.63,49.12,37.62,31.65,48.14,0,0,0,0,0,0,0.551,0,0.055,0.16,0.84,0.16,48.1
633564000000,1990,1,1989,4,18,7,0.432,0.0599,0.373,20907.9,133.6,133.6,124.5,3,3,3,715,674.1,772.5,616,583.1,99,91,105,0,0,0,0.138,0.13,0.149,616,583.1,667.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.302,0.282,0.333,0.114,0.103,0.13,0.0049,0.0044,0.0057,0.716,0.653,0.813,0.031,0.028,0.035,22.52,22.2,22.75,0.934,0.931,0.938,0.979,0.977,0.98,0.915,0.91,0.919,42.37,40.39,45.44,41.48,39.45,44.53,0,0,0,0,0,0,0.691,0,0.059,0.14,0.86,0.14,48.4
634168800000,1990,2,1989,5,19,7,0.456,0.0635,0.393,21907.5,133.6,133.6,130.4,3,3,3,754.3,735.5,772.5,649.3,630.5,105,105,105,0,0,0,0.139,0.136,0.143,649.3,630.5,667.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.322,0.312,0.333,0.125,0.119,0.13,0.0054,0.0051,0.0057,0.779,0.743,0.813,0.034,0.032,0.035,22.3,22.2,22.42,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,44.35,43.22,45.44,43.47,42.36,44.53,0,0,0,0,0,0,0.724,0,0.063,0.14,0.86,0.14,48
634773600000,1990,2,1989,5,20,7,0.459,0.0635,0.396,22062.9,133.6,133.6,131.3,3,3,3,759.5,745.4,772.5,654.5,640.4,105,105,105,0,0,0,0.138,0.136,0.141,654.5,640.4,667.5,990,990,990,966.9,966.9,967,23.1,23,23.1,0.325,0.317,0.333,0.126,0.122,0.13,0.0055,0.0053,0.0057,0.788,0.762,0.813,0.034,0.033,0.035,22.27,22.2,22.36,0.937,0.936,0.938,0.98,0.98,0.98,0.919,0.918,0.919,44.67,43.82,45.44,43.78,42.94,44.53,0,0,0,0,0,0,0.73,0,0.063,0.14,0.86,0.14,48.1
635378400000,1990,2,1989,5,21,7,0.438,0.0635,0.375,20999.3,130.6,130.6,125,3,3,3,724.4,704.7,755.5,619.4,599.7,105,105,105,0,0,0,0.145,0.139,0.149,619.4,599.7,650.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.305,0.294,0.323,0.116,0.11,0.125,0.005,0.0047,0.0054,0.723,0.687,0.781,0.031,0.029,0.034,22.48,22.3,22.59,0.935,0.933,0.937,0.98,0.979,0.98,0.915,0.913,0.918,42.54,41.32,44.43,41.67,40.45,43.54,0,0,0,0,0,0,0.694,0,0.063,0.14,0.86,0.14,47.9
635983200000,1990,2,1989,5,22,7,0.463,0.0642,0.399,22175.5,138.7,138.7,132,3,3,3,765.1,704.7,804.6,659,599.7,106.1,105,107,0,0,0,0.139,0.133,0.149,659,599.7,697.6,990,990,990,967,966.7,967.1,23,22.9,23.3,0.329,0.294,0.351,0.128,0.11,0.139,0.0055,0.0047,0.0061,0.798,0.687,0.873,0.035,0.029,0.038,22.24,22.01,22.59,0.938,0.933,0.94,0.98,0.979,0.98,0.919,0.913,0.921,44.9,41.32,47.18,44,40.45,46.24,0,0,0,0,0,0,0.733,0,0.064,0.14,0.86,0.14,47.9
636588000000,1990,3,1989,6,23,7,0.501,0.0647,0.437,23789,143.8,143.8,141.6,4,3,3.4285714285714284,828.9,804.6,851.4,721.9,697.6,107,107,107,0,0,0,0.129,0.126,0.133,721.9,697.6,744.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.366,0.351,0.382,0.151,0.139,0.162,0.0066,0.0061,0.0071,0.846,0.778,0.906,0.037,0.034,0.04,21.94,21.91,22.01,0.935,0.927,0.941,0.976,0.97,0.98,0.912,0.899,0.922,43.11,36.83,48.06,42.09,35.72,47.09,0,0,0,0,0,0,0.787,0,0.064,0.13,0.87,0.13,47.5
637192800000,1990,3,1989,6,24,7,0.533,0.0647,0.468,25036.1,151.2,151.2,149,4,4,4,880.7,863.8,893,773.7,756.8,107,107,107,0,0,0,0.122,0.12,0.124,773.7,756.8,786,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.409,0.394,0.42,0.177,0.168,0.183,0.0078,0.0074,0.0081,0.851,0.815,0.876,0.038,0.036,0.039,21.73,21.65,21.83,0.93,0.928,0.931,0.972,0.971,0.974,0.904,0.901,0.906,38.31,37.6,38.83,37.26,36.5,37.8,0,0,0,0,0,0,0.828,0,0.065,0.12,0.88,0.12,47
637797600000,1990,3,1989,6,25,7,0.55,0.0647,0.485,25896,157.4,157.4,154.1,4,4,4,909.7,902.5,928.7,802.7,795.5,107,107,107,0,0,0,0.118,0.115,0.119,802.7,795.5,821.7,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.436,0.429,0.453,0.193,0.188,0.207,0.0086,0.0083,0.0093,0.913,0.897,0.959,0.041,0.04,0.043,21.55,21.43,21.59,0.932,0.931,0.934,0.975,0.974,0.977,0.909,0.908,0.912,39.52,39.23,40.3,38.54,38.22,39.36,0,0,0,0,0,0,0.856,0,0.065,0.12,0.88,0.12,47.1
638402400000,1990,3,1989,6,26,7,0.575,0.0663,0.509,26975.9,161.6,161.6,160.6,4,4,4,950.9,943.6,953.8,841.3,828.8,109.6,107,125,0,0,0,0.115,0.112,0.131,841.3,828.8,846.8,990,990,990,967.7,967.7,967.7,22.3,22.3,22.3,0.472,0.467,0.476,0.223,0.213,0.227,0.01,0.0096,0.01,1.01,0.984,1.02,0.045,0.044,0.046,21.29,21.26,21.33,0.935,0.934,0.935,0.978,0.977,0.979,0.914,0.912,0.915,41.04,40.42,41.27,40.14,39.49,40.39,0,0,0,0,0,0,0.892,0,0.066,0.12,0.89,0.11,46.9
639007200000,1990,4,1989,7,27,7,0.57,0.0756,0.494,26209.6,156.3,156.3,156,4,4,4,942.1,941.1,943.6,817.1,816.1,125,125,125,0,0,0,0.133,0.132,0.133,817.1,816.1,818.6,990,990,990,967.7,967.7,967.7,22.3,22.3,22.3,0.456,0.455,0.457,0.204,0.203,0.205,0.0091,0.0091,0.0092,0.955,0.952,0.958,0.043,0.043,0.043,21.38,21.37,21.38,0.933,0.933,0.933,0.976,0.976,0.976,0.911,0.911,0.911,39.96,39.92,40.02,39,38.96,39.06,0,0,0,0,0,0,0.867,0,0.076,0.13,0.87,0.13,46
639612000000,1990,4,1989,7,28,7,0.555,0.0756,0.479,25482.4,155.8,155.8,151.7,4,4,4,917.3,902.5,941.1,792.2,777.5,125,125,125,0,0,0,0.136,0.133,0.139,792.2,777.5,816.1,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.433,0.42,0.455,0.187,0.179,0.203,0.0083,0.0079,0.0091,0.898,0.866,0.952,0.04,0.039,0.043,21.53,21.38,21.62,0.931,0.93,0.933,0.974,0.972,0.976,0.907,0.904,0.911,38.94,38.33,39.92,37.92,37.27,38.96,0,0,0,0,0,0,0.843,0,0.076,0.14,0.86,0.14,45.9
640216800000,1990,4,1989,7,29,7,0.544,0.0756,0.469,24967.5,149.1,149.1,148.6,4,4,4,899.8,893,902.5,774.8,768,125,125,125,0,0,0,0.139,0.139,0.14,774.8,768,777.5,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.417,0.411,0.42,0.177,0.174,0.179,0.0079,0.0077,0.0079,0.86,0.846,0.866,0.038,0.038,0.039,21.64,21.62,21.68,0.93,0.929,0.93,0.972,0.972,0.972,0.904,0.903,0.904,38.22,37.93,38.33,37.15,36.85,37.27,0,0,0,0,0,0,0.826,0,0.075,0.14,0.86,0.14,45.9
640821600000,1990,4,1989,7,30,7,0.547,0.0756,0.472,25112,150.4,150.4,149.5,4,4,4,904.7,902.5,910,779.7,777.5,125,125,125,0,0,0,0.138,0.137,0.139,779.7,777.5,785,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.422,0.42,0.427,0.18,0.179,0.182,0.008,0.0079,0.0081,0.87,0.866,0.882,0.039,0.039,0.039,21.61,21.58,21.62,0.93,0.93,0.931,0.973,0.972,0.973,0.905,0.904,0.905,38.42,38.33,38.64,37.37,37.27,37.6,0,0,0,0,0,0,0.83,0,0.075,0.14,0.86,0.14,45.9
641426400000,1990,4,1989,7,31,7,0.565,0.087,0.478,25341.5,155.4,155.4,150.8,4,4,4,934.7,910,964.9,790.8,772.2,143.9,125,147,0,0,0,0.154,0.137,0.16,790.8,772.2,817.9,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.433,0.416,0.458,0.186,0.176,0.204,0.0083,0.0079,0.0092,0.896,0.856,0.958,0.04,0.038,0.043,21.47,21.28,21.58,0.931,0.929,0.933,0.973,0.972,0.976,0.906,0.903,0.91,38.74,37.95,39.83,37.71,36.87,38.86,0,0,0,0,0,0,0.838,0,0.087,0.15,0.85,0.15,44.9
642031200000,1990,5,1989,8,32,7,0.588,0.0889,0.499,26292,158.2,158.2,156.5,4,4,4,971.5,953.8,982,824.5,806.8,147,147,147,0,0,0,0.151,0.15,0.154,824.5,806.8,835,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.464,0.448,0.473,0.21,0.195,0.218,0.0094,0.0088,0.0098,0.974,0.931,1,0.044,0.042,0.045,21.24,21.17,21.35,0.933,0.932,0.934,0.976,0.975,0.977,0.911,0.909,0.913,40.08,39.38,40.49,39.13,38.38,39.56,0,0,0,0,0,0,0.869,0,0.089,0.15,0.85,0.15,44.7
642636000000,1990,5,1989,8,33,7,0.605,0.0889,0.516,27068.9,162.2,162.2,161.1,4,4,4,999.8,987.8,1007,852.8,840.8,147,147,147,0,0,0,0.147,0.146,0.149,852.8,840.8,859.6,990,990,990,967.9,967.9,967.9,22.1,22.1,22.1,0.49,0.479,0.496,0.232,0.223,0.238,0.011,0.01,0.011,1.04,1.01,1.06,0.047,0.046,0.048,21.06,21.02,21.14,0.935,0.934,0.935,0.979,0.978,0.979,0.915,0.913,0.916,41.16,40.71,41.43,40.28,39.79,40.56,0,0,0,0,0,0,0.895,0,0.089,0.15,0.85,0.15,44.7
643240800000,1990,5,1989,8,34,7,0.616,0.0889,0.527,27579.7,165.4,165.4,164.2,4,4,4,1018,1007,1026,871.4,859.6,147,147,147,0,0,0,0.144,0.143,0.146,871.4,859.6,879.2,990,990,990,968,967.9,968,22,22,22.1,0.507,0.496,0.514,0.247,0.238,0.253,0.011,0.011,0.012,1.09,1.06,1.11,0.049,0.048,0.05,20.95,20.91,21.02,0.936,0.935,0.936,0.98,0.979,0.98,0.917,0.916,0.917,41.89,41.43,42.19,41.04,40.56,41.35,0,0,0,0,0,0,0.912,0,0.089,0.14,0.86,0.14,44.8
643845600000,1990,5,1989,8,35,7,0.605,0.0925,0.512,26875.8,165.4,165.4,160,4,4,4,1000,975.2,1026,847.1,814.2,153,147,161,0,0,0,0.153,0.143,0.165,847.1,814.2,879.2,990,990,990,967.9,967.8,968,22.1,22,22.2,0.486,0.459,0.514,0.228,0.201,0.253,0.01,0.0091,0.012,1.03,0.953,1.11,0.047,0.043,0.05,21.07,20.91,21.25,0.935,0.933,0.936,0.978,0.975,0.98,0.914,0.91,0.917,40.9,39.56,42.19,39.99,38.58,41.35,0,0,0,0,0,0,0.889,0,0.093,0.15,0.85,0.15,44.4
644450400000,1990,6,1989,9,36,7,0.571,0.0974,0.474,25038.9,153.6,153.6,149,4,4,4,944.7,910,971,783.7,749,161,161,161,0,0,0,0.171,0.166,0.177,783.7,749,810,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.431,0.399,0.455,0.182,0.164,0.198,0.0082,0.0073,0.0089,0.885,0.812,0.943,0.04,0.036,0.042,21.44,21.27,21.65,0.93,0.927,0.932,0.972,0.97,0.975,0.905,0.9,0.909,38.31,36.87,39.39,37.26,35.76,38.4,0,0,0,0,0,0,0.828,0,0.097,0.17,0.83,0.17,43.9
645055200000,1990,6,1989,9,37,7,0.497,0.0974,0.399,21966.6,141.4,141.4,130.8,3,3,3,821.4,755.5,883.7,660.4,594.5,161,161,161,0,0,0,0.196,0.182,0.213,660.4,594.5,722.7,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.338,0.301,0.375,0.129,0.108,0.151,0.0056,0.0047,0.0067,0.811,0.686,0.937,0.036,0.03,0.042,22,21.63,22.39,0.937,0.932,0.941,0.98,0.977,0.98,0.918,0.911,0.922,44.49,40.56,48.09,43.58,39.63,47.12,0,0,0,0,0,0,0.726,0,0.098,0.2,0.8,0.2,44.2
645660000000,1990,6,1989,9,38,7,0.396,0.0974,0.299,16838.7,112.9,112.9,100.2,3,2,2.7142857142857144,655.4,599.5,725.1,494.4,438.5,161,161,161,0,0,0,0.247,0.222,0.269,494.4,438.5,564.1,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.244,0.213,0.283,0.072,0.0577,0.0956,0.0031,0.0024,0.0041,0.565,0.476,0.64,0.024,0.02,0.027,22.91,22.57,23.09,0.928,0.919,0.94,0.973,0.97,0.98,0.903,0.891,0.921,38.83,32.97,47.84,37.82,31.98,46.88,0,0,0,0,0,0,0.557,0,0.097,0.25,0.76,0.24,42.5
646264800000,1990,6,1989,9,39,7,0.325,0.0951,0.23,13347.1,86.8,86.8,79.45,2,2,2,536.9,502.8,576.2,379.6,351.2,157.3,135,161,0,0,0,0.293,0.269,0.314,379.6,351.2,415.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.192,0.182,0.205,0.0459,0.0402,0.053,0.0019,0.0017,0.0022,0.494,0.44,0.563,0.021,0.018,0.024,23.49,23.24,23.67,0.931,0.926,0.936,0.976,0.971,0.98,0.908,0.899,0.917,40.68,37.72,44.28,39.72,36.63,43.4,0,0,0,0,0,0,0.441,0,0.095,0.29,0.71,0.29,41.1
646869600000,1990,7,1989,10,40,7,0.289,0.0816,0.207,12083.9,76.04,76.04,71.93,2,2,2,477.9,456.4,496.9,342.9,321.4,135,135,135,0,0,0,0.283,0.272,0.296,342.9,321.4,361.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.177,0.17,0.184,0.0386,0.0343,0.0424,0.0016,0.0014,0.0018,0.424,0.387,0.458,0.017,0.016,0.019,23.83,23.71,23.96,0.925,0.921,0.928,0.971,0.97,0.974,0.898,0.893,0.904,37.03,34.77,39.04,35.96,33.72,38.02,0,0,0,0,0,0,0.4,0,0.082,0.28,0.72,0.28,41.8
647474400000,1990,7,1989,10,41,7,0.26,0.0816,0.178,10393,65.41,65.41,61.86,2,2,2,429.5,412.3,446.6,294.5,277.3,135,135,135,0,0,0,0.314,0.302,0.327,294.5,277.3,311.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.154,0.166,0.0289,0.0255,0.0323,0.0012,0.001,0.0013,0.343,0.316,0.37,0.014,0.013,0.015,24.12,24.02,24.23,0.915,0.911,0.919,0.97,0.97,0.97,0.888,0.884,0.891,31.89,30.03,33.72,30.93,29.12,32.7,0,0,0,0,0,0,0.344,0,0.082,0.31,0.68,0.32,40
648079200000,1990,7,1989,10,42,7,0.237,0.0816,0.155,9040.32,56.2,56.2,53.81,2,2,2,391.2,379,402.5,256.2,244,135,135,135,0,0,0,0.345,0.335,0.356,256.2,244,267.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.142,0.151,0.0212,0.0188,0.0235,0.00086,0.00076,0.00096,0.284,0.267,0.301,0.012,0.011,0.012,24.36,24.29,24.44,0.907,0.903,0.909,0.97,0.97,0.97,0.879,0.876,0.882,27.74,26.4,28.97,26.91,25.61,28.1,0,0,0,0,0,0,0.299,0,0.082,0.34,0.65,0.35,38.1
648684000000,1990,7,1989,10,43,7,0.218,0.0816,0.136,8016.99,48.87,48.87,47.72,2,1,1.7142857142857142,359.9,351.7,368.3,224.9,216.7,135,135,135,0,0,0,0.375,0.367,0.384,224.9,216.7,233.3,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.136,0.133,0.139,0.015,0.0133,0.0167,0.0006,0.00054,0.00067,0.312,0.239,0.487,0.013,0.0096,0.02,24.49,24.34,24.57,0.909,0.895,0.94,0.973,0.97,0.98,0.884,0.868,0.921,31.51,24.1,49.12,30.7,23.38,48.14,0,0,0,0,0,0,0.265,0,0.082,0.37,0.62,0.38,36.8
649288800000,1990,7,1989,10,44,7,0.208,0.073,0.135,7952.31,48.06,48.06,47.34,2,1,1.7142857142857142,343.2,337.2,351.7,222.5,212.3,120.7,115,135,0,0,0,0.352,0.335,0.389,222.5,212.3,228.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.133,0.131,0.134,0.0145,0.0125,0.0157,0.00058,0.0005,0.00063,0.305,0.234,0.478,0.012,0.0094,0.019,24.58,24.36,24.68,0.908,0.894,0.939,0.973,0.97,0.98,0.883,0.867,0.92,31.21,24.04,48.62,30.41,23.32,47.64,0,0,0,0,0,0,0.263,0,0.073,0.35,0.65,0.35,38.2
649893600000,1990,8,1989,11,45,7,0.198,0.0696,0.128,7814.16,47.64,47.64,46.51,2,1,1.1428571428571428,327.1,321.2,334.4,212.1,206.2,115,115,115,0,0,0,0.352,0.344,0.358,212.1,206.2,219.4,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.131,0.0124,0.0112,0.0139,0.0005,0.00045,0.00056,0.423,0.23,0.472,0.017,0.0092,0.019,24.54,24.47,24.7,0.931,0.893,0.939,0.979,0.97,0.98,0.911,0.866,0.92,44.14,23.73,48.61,43.23,23.01,47.64,0,0,0,0,0,0,0.258,0,0.07,0.35,0.65,0.35,39.5
650498400000,1990,8,1989,11,46,7,0.188,0.0696,0.118,7262.88,44.86,44.86,43.23,1,1,1,310.5,302.6,317.9,195.5,187.6,115,115,115,0,0,0,0.371,0.362,0.38,195.5,187.6,202.9,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.125,0.0096,0.00876,0.0106,0.00038,0.00035,0.00042,0.403,0.378,0.427,0.016,0.015,0.017,24.64,24.58,24.71,0.933,0.931,0.936,0.98,0.98,0.98,0.915,0.913,0.917,44.11,42.34,45.78,43.23,41.5,44.86,0,0,0,0,0,0,0.24,0,0.07,0.37,0.63,0.37,38.6
651103200000,1990,8,1989,11,47,7,0.174,0.0696,0.105,6387.83,39.58,39.58,38.02,1,1,1,288.2,281.5,294.6,173.2,166.5,115,115,115,0,0,0,0.399,0.39,0.409,173.2,166.5,179.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.117,0.00732,0.00665,0.00796,0.00029,0.00026,0.00032,0.334,0.315,0.353,0.013,0.013,0.014,24.81,24.77,24.86,0.926,0.924,0.929,0.974,0.971,0.977,0.902,0.897,0.907,39.04,37.49,40.51,38.02,36.39,39.58,0,0,0,0,0,0,0.211,0,0.069,0.4,0.6,0.4,36.7
651708000000,1990,8,1989,11,48,7,0.162,0.0654,0.0964,5855.17,37.92,37.92,34.85,1,1,1,267.5,261.9,276.2,159.3,148.1,108.1,91,115,0,0,0,0.404,0.346,0.437,159.3,148.1,172.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.112,0.00593,0.00481,0.00721,0.00024,0.00019,0.00029,0.295,0.266,0.329,0.012,0.011,0.013,24.93,24.9,24.98,0.921,0.917,0.926,0.971,0.97,0.974,0.894,0.889,0.902,35.89,33.26,38.94,34.85,32.26,37.92,0,0,0,0,0,0,0.194,0,0.0656,0.4,0.6,0.4,36.1
652312800000,1990,9,1989,12,49,7,0.149,0.055,0.0942,5742.77,37.62,37.62,34.18,1,1,1,246.8,231.5,261.9,155.8,140.5,91,91,91,0,0,0,0.37,0.348,0.393,155.8,140.5,170.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.101,0.111,0.00558,0.00405,0.00709,0.00022,0.00016,0.00028,0.285,0.244,0.325,0.011,0.0096,0.013,25.04,24.93,25.17,0.92,0.913,0.925,0.971,0.97,0.973,0.893,0.886,0.901,35.19,31.68,38.66,34.18,30.73,37.62,0,0,0,0,0,0,0.19,0,0.0548,0.37,0.63,0.37,38.5
652917600000,1990,9,1989,12,50,7,0.135,0.055,0.0803,4874.5,30.09,30.09,29.01,1,1,1,223.8,216.8,228.7,132.8,125.8,91,91,91,0,0,0,0.407,0.398,0.42,132.8,125.8,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0979,0.0954,0.0997,0.00328,0.00258,0.00377,0.00013,0.0001,0.00015,0.226,0.21,0.238,0.0089,0.0082,0.0093,25.23,25.19,25.29,0.91,0.907,0.912,0.97,0.97,0.97,0.883,0.88,0.885,29.91,28.28,31.03,29.01,27.44,30.09,0,0,0,0,0,0,0.161,0,0.0547,0.41,0.59,0.41,36.1
653522400000,1990,9,1989,12,51,7,0.132,0.055,0.0774,4688.26,28.9,28.9,27.91,1,1,1,218.9,211.9,223.4,127.9,120.9,91,91,91,0,0,0,0.416,0.407,0.43,127.9,120.9,132.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.0937,0.0978,0.00279,0.00209,0.00324,0.00011,0.000082,0.00013,0.215,0.199,0.225,0.0084,0.0078,0.0088,25.27,25.23,25.33,0.907,0.903,0.91,0.97,0.97,0.97,0.88,0.876,0.882,28.77,27.11,29.8,27.91,26.3,28.9,0,0,0,0,0,0,0.155,0,0.0546,0.42,0.59,0.41,35.5
654127200000,1990,9,1989,12,52,7,0.136,0.055,0.0811,4920.36,30.02,30.02,29.29,1,1,1,225.1,216.8,228.3,134.1,125.8,91,91,91,0,0,0,0.405,0.399,0.42,134.1,125.8,137.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0984,0.0954,0.0995,0.00341,0.00258,0.00373,0.00013,0.0001,0.00015,0.229,0.21,0.237,0.009,0.0082,0.0093,25.22,25.19,25.29,0.911,0.907,0.912,0.97,0.97,0.97,0.883,0.88,0.885,30.19,28.28,30.95,29.29,27.44,30.02,0,0,0,0,0,0,0.163,0,0.0549,0.4,0.6,0.4,36.2
654732000000,1990,10,1990,1,1,7,0.131,0.0587,0.0727,4387.51,27.53,27.53,26.12,1,1,1,217.2,211.9,223.4,120.2,114.9,97,97,97,0,0,0,0.447,0.434,0.458,120.2,114.9,126.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0939,0.092,0.096,0.00202,0.00149,0.00264,0.000079,0.000058,0.0001,0.198,0.187,0.212,0.0078,0.0073,0.0083,25.3,25.25,25.34,0.902,0.898,0.907,0.97,0.97,0.97,0.875,0.871,0.88,26.92,25.64,28.38,26.12,24.87,27.53,0,0,0,0,0,0,0.145,0,0.0583,0.45,0.55,0.45,33.5
655336800000,1990,10,1990,1,2,7,0.13,0.0587,0.0715,4306.65,26,26,25.63,1,1,1,215.2,211.9,216.8,118.2,114.9,97,97,97,0,0,0,0.451,0.447,0.458,118.2,114.9,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0931,0.092,0.0937,0.00182,0.00149,0.00198,0.000071,0.000058,0.000077,0.194,0.187,0.197,0.0076,0.0073,0.0077,25.32,25.3,25.34,0.901,0.898,0.902,0.97,0.97,0.97,0.874,0.871,0.875,26.43,25.64,26.81,25.63,24.87,26,0,0,0,0,0,0,0.142,0,0.0585,0.45,0.55,0.45,33.1
655941600000,1990,10,1990,1,3,7,0.128,0.0587,0.069,4150.41,26,26,24.7,1,1,1,211.2,205.9,216.8,114.2,108.9,97,97,97,0,0,0,0.459,0.447,0.471,114.2,108.9,119.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0917,0.0899,0.0937,0.00142,0.000894,0.00198,0.000055,0.000035,0.000077,0.185,0.175,0.197,0.0073,0.0068,0.0077,25.35,25.3,25.39,0.897,0.893,0.902,0.97,0.97,0.97,0.871,0.866,0.875,25.47,24.23,26.81,24.7,23.5,26,0,0,0,0,0,0,0.137,0,0.059,0.46,0.54,0.46,32.4
656546400000,1990,10,1990,1,4,7,0.124,0.0587,0.0657,3936.21,23.5,23.5,23.43,1,1,1,205.6,203.8,205.9,108.6,106.8,97,97,97,0,0,0,0.472,0.471,0.476,108.6,106.8,108.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0891,0.0899,0.000864,0.000681,0.000894,0.000034,0.000027,0.000035,0.174,0.171,0.175,0.0068,0.0067,0.0068,25.39,25.39,25.41,0.893,0.891,0.893,0.97,0.97,0.97,0.866,0.865,0.866,24.15,23.72,24.23,23.43,23.01,23.5,0,0,0,0,0,0,0.13,0,0.0583,0.47,0.53,0.47,31.7
657151200000,1990,10,1990,1,5,7,0.122,0.0573,0.0652,3903.63,23.95,23.95,23.24,1,1,1,202.5,201.4,203.8,107.7,104.4,94.71,93,97,0,0,0,0.468,0.456,0.482,107.7,104.4,110.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0883,0.0902,0.000774,0.000445,0.00108,0.00003,0.000017,0.000042,0.172,0.166,0.178,0.0067,0.0065,0.007,25.41,25.4,25.43,0.892,0.889,0.895,0.97,0.97,0.97,0.865,0.862,0.868,23.96,23.16,24.69,23.24,22.46,23.95,0,0,0,0,0,0,0.129,0,0.0568,0.47,0.53,0.47,32
657756000000,1990,11,1990,2,6,7,0.125,0.054,0.0707,4262.91,30.56,30.56,25.37,1,1,1,206.2,203.8,211.9,116.9,110.8,89.29,67,93,0,0,0,0.433,0.325,0.456,116.9,110.8,138.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0919,0.0902,0.0969,0.00169,0.00108,0.00389,0.000066,0.000042,0.00015,0.191,0.178,0.237,0.0075,0.007,0.0093,25.37,25.33,25.4,0.899,0.895,0.913,0.97,0.97,0.97,0.872,0.868,0.885,26.16,24.69,31.5,25.37,23.95,30.56,0,0,0,0,0,0,0.141,0,0.0543,0.43,0.57,0.43,34.1
658360800000,1990,11,1990,2,7,7,0.127,0.0405,0.0866,5293.78,32.98,32.98,31.51,1,1,1,210.2,203.8,216.8,143.2,136.8,67,67,67,0,0,0,0.319,0.309,0.329,143.2,136.8,149.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0984,0.0962,0.101,0.00432,0.00368,0.00498,0.00017,0.00014,0.0002,0.248,0.232,0.264,0.0097,0.0091,0.01,25.29,25.24,25.34,0.915,0.912,0.917,0.97,0.97,0.97,0.887,0.885,0.89,32.49,31.01,34,31.51,30.08,32.98,0,0,0,0,0,0,0.175,0,0.0404,0.32,0.68,0.32,41.7
658965600000,1990,11,1990,2,8,7,0.131,0.0405,0.0907,5546.3,35.57,35.57,33.01,1,1,1,216.9,211.9,228.3,149.9,144.9,67,67,67,0,0,0,0.309,0.293,0.316,149.9,144.9,161.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.099,0.105,0.00499,0.00449,0.00613,0.0002,0.00018,0.00024,0.265,0.252,0.295,0.01,0.0099,0.012,25.23,25.13,25.28,0.917,0.915,0.922,0.97,0.97,0.97,0.89,0.888,0.894,34.03,32.88,36.67,33.01,31.89,35.57,0,0,0,0,0,0,0.183,0,0.0403,0.31,0.69,0.31,42.3
659570400000,1990,11,1990,2,9,7,0.144,0.0422,0.102,6238.12,38.92,38.92,37.13,1,1,1,237.9,228.3,242.4,168.1,161.3,69.86,67,77,0,0,0,0.293,0.276,0.318,168.1,161.3,175.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.105,0.11,0.00681,0.00613,0.00754,0.00027,0.00024,0.0003,0.315,0.295,0.335,0.012,0.012,0.013,25.06,25.01,25.13,0.924,0.922,0.927,0.972,0.97,0.976,0.899,0.894,0.905,38.19,36.67,39.89,37.13,35.57,38.92,0,0,0,0,0,0,0.206,0,0.042,0.29,0.71,0.29,43.3
660175200000,1990,12,1990,3,10,7,0.162,0.0466,0.115,7109.37,47.41,47.41,42.32,1,1,1,267.4,246.5,290,190.4,169.5,77,77,77,0,0,0,0.289,0.266,0.312,190.4,169.5,213,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.117,0.109,0.124,0.00937,0.00695,0.0126,0.00037,0.00027,0.0005,0.384,0.319,0.458,0.015,0.013,0.018,24.85,24.68,25,0.932,0.925,0.938,0.978,0.973,0.98,0.912,0.9,0.92,43.24,38.45,48.38,42.32,37.4,47.41,0,0,0,0,0,0,0.235,0,0.047,0.29,0.71,0.29,43.9
660780000000,1990,12,1990,3,11,7,0.183,0.0466,0.136,8068.96,51.18,51.18,48.03,2,1,1.8571428571428572,302.2,290,317.9,225.2,213,77,77,77,0,0,0,0.255,0.242,0.266,225.2,213,240.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.124,0.134,0.015,0.0126,0.0182,0.0006,0.0005,0.00073,0.268,0.223,0.458,0.011,0.0089,0.018,24.82,24.68,24.9,0.902,0.892,0.938,0.971,0.97,0.98,0.877,0.866,0.92,28.18,23.7,48.38,27.4,22.99,47.41,0,0,0,0,0,0,0.267,0,0.047,0.25,0.74,0.26,44.1
661384800000,1990,12,1990,3,12,7,0.204,0.0466,0.158,9327.59,58.43,58.43,55.52,2,2,2,338,317.9,351.7,261,240.9,77,77,77,0,0,0,0.228,0.219,0.242,261,240.9,274.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.134,0.146,0.0222,0.0182,0.0249,0.00089,0.00073,0.001,0.284,0.255,0.305,0.011,0.01,0.012,24.63,24.54,24.76,0.908,0.902,0.911,0.97,0.97,0.97,0.881,0.875,0.884,28.62,26.38,30.12,27.76,25.59,29.21,0,0,0,0,0,0,0.308,0,0.046,0.23,0.77,0.23,45.7
661989600000,1990,12,1990,3,13,7,0.23,0.0466,0.184,10841.2,76.91,76.91,64.53,2,2,2,380.6,347.3,438.5,303.6,270.3,77,77,77,0,0,0,0.203,0.176,0.222,303.6,270.3,361.5,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.156,0.145,0.177,0.0307,0.0241,0.0423,0.0012,0.00097,0.0017,0.352,0.298,0.45,0.014,0.012,0.018,24.35,23.98,24.57,0.917,0.91,0.928,0.971,0.97,0.975,0.89,0.883,0.905,33.24,29.64,39.45,32.27,28.75,38.45,0,0,0,0,0,0,0.359,0,0.046,0.2,0.8,0.2,47.1
662594400000,1990,12,1990,3,14,7,0.261,0.0538,0.207,12178.6,76.91,76.91,72.49,2,2,2,431.5,422.2,438.5,342.5,331.2,89,77,91,0,0,0,0.207,0.176,0.216,342.5,331.2,361.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.171,0.168,0.177,0.0385,0.0362,0.0423,0.0016,0.0015,0.0017,0.417,0.398,0.45,0.017,0.016,0.018,24.04,23.98,24.1,0.925,0.923,0.928,0.971,0.97,0.975,0.898,0.895,0.905,37.33,36.12,39.45,36.25,35.04,38.45,0,0,0,0,0,0,0.403,0,0.054,0.21,0.79,0.21,46.7
663199200000,1991,1,1990,4,15,7,0.28,0.0504,0.229,13528.4,87.76,87.76,80.53,2,2,2,462.2,435.1,485.3,378.9,344.1,83.29,73,91,0,0,0,0.181,0.15,0.209,378.9,344.1,412.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.172,0.194,0.0458,0.0388,0.0525,0.0019,0.0016,0.0022,0.485,0.42,0.548,0.02,0.017,0.023,23.84,23.67,24.02,0.931,0.925,0.936,0.977,0.971,0.98,0.909,0.898,0.917,41.21,37.49,44.77,40.26,36.39,43.88,0,0,0,0,0,0,0.447,0,0.051,0.18,0.82,0.18,48.3
663804000000,1991,1,1990,4,16,7,0.316,0.0442,0.272,15810.3,100.1,100.1,94.11,3,2,2.4285714285714284,523.2,490.4,561.5,450.2,417.4,73,73,73,0,0,0,0.14,0.13,0.149,450.2,417.4,488.5,990,990,990,966,965.8,966.1,24,23.9,24.2,0.209,0.196,0.226,0.06,0.0535,0.0677,0.0025,0.0022,0.0028,0.532,0.445,0.603,0.022,0.019,0.025,23.51,23.39,23.64,0.93,0.918,0.939,0.976,0.97,0.98,0.907,0.89,0.92,40.98,32.76,47.5,40.02,31.78,46.55,0,0,0,0,0,0,0.523,0,0.044,0.14,0.86,0.14,50
664408800000,1991,1,1990,4,17,7,0.369,0.055,0.314,17777.4,113.2,113.2,105.8,3,3,3,610.8,570.2,648.5,519.8,479.2,91,91,91,0,0,0,0.149,0.14,0.16,519.8,479.2,557.5,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.246,0.223,0.268,0.0789,0.0658,0.093,0.0033,0.0028,0.004,0.538,0.47,0.605,0.023,0.02,0.026,23.12,22.9,23.36,0.925,0.92,0.929,0.971,0.97,0.973,0.898,0.892,0.904,36.31,33.66,38.77,35.27,32.65,37.73,0,0,0,0,0,0,0.588,0,0.055,0.15,0.85,0.15,48.2
665013600000,1991,1,1990,4,18,7,0.423,0.0587,0.364,20462.4,127.1,127.1,121.8,3,3,3,698.7,648.5,735.5,601.7,557.5,97,91,105,0,0,0,0.139,0.129,0.145,601.7,557.5,630.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.294,0.268,0.312,0.109,0.093,0.119,0.0047,0.004,0.0051,0.688,0.605,0.743,0.03,0.026,0.032,22.62,22.42,22.9,0.933,0.929,0.936,0.978,0.973,0.98,0.913,0.904,0.917,41.5,38.77,43.22,40.6,37.73,42.36,0,0,0,0,0,0,0.677,0,0.059,0.14,0.86,0.14,48.4
665618400000,1991,2,1990,5,19,7,0.469,0.0635,0.405,22524.9,136.7,136.7,134.1,3,3,3,775.3,745.4,790.3,670.3,640.4,105,105,105,0,0,0,0.135,0.133,0.141,670.3,640.4,685.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.334,0.317,0.343,0.131,0.122,0.136,0.0057,0.0053,0.0059,0.819,0.762,0.847,0.036,0.033,0.037,22.18,22.09,22.36,0.938,0.936,0.939,0.98,0.98,0.98,0.92,0.918,0.921,45.6,43.82,46.49,44.69,42.94,45.56,0,0,0,0,0,0,0.745,0,0.064,0.14,0.86,0.14,48
666223200000,1991,2,1990,5,20,7,0.536,0.0829,0.453,24363.7,158.4,158.4,145,4,3,3.5714285714285716,885.7,790.3,971,748.7,653.3,137,137,137,0,0,0,0.155,0.141,0.173,748.7,653.3,834,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.396,0.329,0.469,0.168,0.126,0.217,0.0074,0.0055,0.0098,0.883,0.791,0.994,0.039,0.034,0.045,21.67,21.22,22.15,0.935,0.928,0.941,0.976,0.97,0.98,0.913,0.9,0.922,42.1,37.34,48.22,41.12,36.23,47.26,0,0,0,0,0,0,0.806,0,0.083,0.15,0.85,0.15,45.5
666828000000,1991,2,1990,5,21,7,0.665,0.0829,0.583,29791.9,187.4,187.4,177.3,4,4,4,1100,987.8,1175,963.3,850.8,137,137,137,0,0,0,0.125,0.117,0.139,963.3,850.8,1038,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.6,0.484,0.689,0.327,0.231,0.4,0.015,0.01,0.019,1.34,1.03,1.57,0.062,0.047,0.073,20.45,19.98,21.11,0.938,0.935,0.94,0.98,0.979,0.98,0.919,0.915,0.921,45.25,41.17,47.81,44.33,40.29,46.86,0,0,0,0,0,0,0.985,0,0.082,0.12,0.88,0.12,44.8
667432800000,1991,2,1990,5,22,7,0.914,0.109,0.665,30905.6,193.3,193.3,184,4,4,4,1511,1259,1856,1330,1122,180.7,137,239,230,22,517,0.118,0.0886,0.155,1100,1100,1100,990,990,990,969.5,968.7,970.6,20.5,19.4,21.3,0.867,0.789,0.926,0.48,0.48,0.48,0.023,0.023,0.025,1.88,1.8,1.94,0.092,0.085,0.1,18.6,17.43,19.48,0.936,0.931,0.939,0.98,0.98,0.98,0.917,0.912,0.92,46.93,43.75,49.32,45.99,42.88,48.33,0,0,0,0,0,0,1.02,0,0.249,0.12,0.73,0.27,33.8
668037600000,1991,3,1990,6,23,7,1.24,0.145,0.665,27776.4,168.9,168.9,165.3,4,4,4,2048,1930,2122,1809,1691,239,239,239,708.9,591,783,0.117,0.113,0.124,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.85,16.66,17.18,0.928,0.927,0.93,0.98,0.98,0.98,0.909,0.908,0.911,42.18,41.67,43.09,41.33,40.82,42.23,0,0,0,0,0,0,0.919,0,0.575,0.12,0.54,0.46,22.4
668642400000,1991,3,1990,6,24,7,1.37,0.111,0.665,26749.9,162.5,162.5,159.2,4,4,4,2266,2149,2321,2083,1966,183,183,183,983.3,866,1038,0.0808,0.0788,0.0852,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.32,16.18,16.6,0.925,0.925,0.927,0.978,0.977,0.979,0.905,0.903,0.908,40.72,40.36,41.49,39.81,39.42,40.63,0,0,0,0,0,0,0.885,0,0.705,0.081,0.49,0.51,19.5
669247200000,1991,3,1990,6,25,7,1.39,0.111,0.665,26583.9,158.5,158.5,158.2,4,4,4,2302,2291,2307,2119,2108,183,183,183,1019,1008,1024,0.0795,0.0793,0.0799,1100,1100,1100,990,990,990,971.8,971.8,971.8,18.2,18.2,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.23,16.22,16.26,0.925,0.925,0.925,0.977,0.977,0.977,0.904,0.904,0.904,40.49,40.46,40.56,39.56,39.53,39.63,0,0,0,0,0,0,0.879,0,0.725,0.08,0.48,0.52,19.1
669852000000,1991,3,1990,6,26,7,1.32,0.111,0.665,27125.8,163.3,163.3,161.5,4,4,4,2186,2122,2291,2003,1939,183,183,183,903.4,839,1008,0.0838,0.0799,0.0862,1100,1100,1100,990,990,990,971.5,971.4,971.8,18.5,18.2,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.51,16.26,16.66,0.926,0.925,0.927,0.979,0.977,0.98,0.907,0.904,0.908,41.24,40.56,41.67,40.37,39.63,40.82,0,0,0,0,0,0,0.897,0,0.655,0.084,0.5,0.5,20.5
670456800000,1991,4,1990,7,27,7,1.22,0.131,0.665,27922,168.5,168.5,166.2,4,4,4,2016,1942,2122,1799,1725,217,217,217,699.1,625,805,0.108,0.102,0.112,1100,1100,1100,990,990,990,971.1,970.9,971.4,18.9,18.6,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.93,16.66,17.14,0.928,0.927,0.93,0.98,0.98,0.98,0.91,0.908,0.911,42.4,41.67,42.98,41.55,40.82,42.12,0,0,0,0,0,0,0.923,0,0.555,0.11,0.55,0.45,22.9
671061600000,1991,4,1990,7,28,7,1.14,0.107,0.665,28618.4,171.5,171.5,170.3,4,4,4,1889,1856,1930,1711,1685,177.6,148,217,611.3,585,640,0.0938,0.0784,0.114,1100,1100,1100,990,990,990,970.7,970.6,970.9,19.3,19.1,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.32,17.18,17.43,0.93,0.93,0.931,0.98,0.98,0.98,0.912,0.911,0.912,43.46,43.09,43.75,42.59,42.23,42.88,0,0,0,0,0,0,0.946,0,0.475,0.094,0.58,0.42,25.1
671666400000,1991,4,1990,7,29,7,1.12,0.0895,0.665,28837,173,173,171.6,4,4,4,1851,1812,1879,1703,1664,148,148,148,603.7,564,631,0.08,0.0788,0.0817,1100,1100,1100,990,990,990,970.6,970.5,970.7,19.4,19.3,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.44,17.35,17.57,0.931,0.931,0.932,0.98,0.98,0.98,0.912,0.912,0.913,43.79,43.54,44.14,42.91,42.67,43.26,0,0,0,0,0,0,0.954,0,0.455,0.08,0.59,0.41,25.7
672271200000,1991,4,1990,7,30,7,1.06,0.0895,0.665,29376.4,175.4,175.4,174.9,4,4,4,1759,1744,1799,1611,1596,148,148,148,511.4,496,551,0.0841,0.0823,0.0849,1100,1100,1100,990,990,990,970.3,970.3,970.5,19.7,19.5,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.94,1.94,0.099,0.098,0.099,17.74,17.61,17.79,0.933,0.932,0.933,0.98,0.98,0.98,0.914,0.913,0.914,44.61,44.25,44.74,43.71,43.37,43.85,0,0,0,0,0,0,0.971,0,0.395,0.084,0.63,0.37,27.7
672876000000,1991,4,1990,7,31,7,1.01,0.109,0.665,29878.2,179.3,179.3,177.8,4,4,4,1676,1634,1734,1497,1442,179.4,148,192,396.7,342,486,0.107,0.0853,0.118,1100,1100,1100,990,990,990,970.1,969.9,970.2,19.9,19.8,20.1,0.918,0.913,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.097,0.096,0.098,18.01,17.82,18.16,0.934,0.933,0.934,0.98,0.98,0.98,0.915,0.914,0.916,45.37,44.83,45.75,44.46,43.93,44.84,0,0,0,0,0,0,0.988,0,0.345,0.11,0.66,0.34,29.6
673480800000,1991,5,1990,8,32,7,0.972,0.116,0.665,30287.5,181.5,181.5,180.3,4,4,4,1607,1571,1634,1415,1379,192,192,192,314.4,279,342,0.119,0.118,0.122,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.912,0.911,0.913,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.93,0.096,0.095,0.096,18.24,18.16,18.36,0.935,0.934,0.935,0.98,0.98,0.98,0.916,0.916,0.916,45.99,45.75,46.3,45.07,44.84,45.37,0,0,0,0,0,0,1,0,0.307,0.12,0.68,0.32,31.2
674085600000,1991,5,1990,8,33,7,0.931,0.116,0.665,30687.8,184,184,182.7,4,4,4,1539,1506,1571,1347,1314,192,192,192,247,214,279,0.125,0.122,0.127,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.903,0.887,0.911,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.9,1.93,0.094,0.093,0.095,18.47,18.36,18.59,0.935,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.917,46.6,46.3,46.93,45.67,45.37,45.99,0,0,0,0,0,0,1.01,0,0.266,0.12,0.71,0.29,33
674690400000,1991,5,1990,8,34,7,0.815,0.116,0.657,31607.3,192,192,188.1,4,4,4,1348,1235,1492,1156,1043,192,192,192,69.29,0,200,0.143,0.129,0.156,1087,1043,1100,990,990,990,969,968.6,969.5,21,20.5,21.4,0.807,0.713,0.88,0.463,0.405,0.48,0.022,0.019,0.023,1.79,1.6,1.9,0.085,0.075,0.092,19.21,18.65,19.76,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.921,47.99,47.07,48.97,47.03,46.13,47.99,0,0,0,0,0,0,1.05,0,0.158,0.14,0.81,0.19,38.8
675295200000,1991,5,1990,8,35,7,0.691,0.111,0.58,29518.9,182.5,182.5,175.7,4,4,4,1142,1059,1204,958.9,897.6,183.1,161,192,0,0,0,0.16,0.148,0.171,958.9,897.6,1012,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.601,0.535,0.668,0.318,0.268,0.366,0.015,0.012,0.017,1.33,1.16,1.49,0.061,0.053,0.069,20.33,19.97,20.76,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.921,44.82,42.79,46.56,43.93,41.94,45.63,0,0,0,0,0,0,0.976,0,0.111,0.16,0.84,0.16,42.7
675900000000,1991,6,1990,9,36,7,0.573,0.0974,0.475,25222.7,164.2,164.2,150.1,4,3,3.7142857142857144,946.7,851.4,1035,785.7,690.4,161,161,161,0,0,0,0.171,0.156,0.189,785.7,690.4,874.3,990,990,990,967.7,967.3,968,22.3,22,22.7,0.434,0.355,0.514,0.189,0.137,0.249,0.0085,0.006,0.011,0.947,0.831,1.1,0.042,0.037,0.05,21.37,20.89,21.83,0.935,0.928,0.941,0.977,0.97,0.98,0.913,0.9,0.922,41.79,37.25,47.8,40.83,36.14,46.85,0,0,0,0,0,0,0.834,0,0.098,0.17,0.83,0.17,44
676504800000,1991,6,1990,9,37,7,0.445,0.0974,0.347,19291.5,130.7,130.7,114.8,3,3,3,735.3,648.5,820,574.3,487.5,161,161,161,0,0,0,0.22,0.196,0.248,574.3,487.5,659,990,990,990,966.8,966.5,967.2,23.2,22.8,23.5,0.289,0.24,0.337,0.0987,0.0675,0.128,0.0043,0.0029,0.0056,0.65,0.494,0.806,0.028,0.021,0.035,22.51,22.01,23.01,0.93,0.921,0.937,0.975,0.97,0.98,0.906,0.893,0.919,39.24,33.76,44.46,38.28,32.74,43.57,0,0,0,0,0,0,0.638,0,0.098,0.22,0.78,0.22,43.4
677109600000,1991,6,1990,9,38,7,0.34,0.0974,0.242,14003.5,94.6,94.6,83.35,3,2,2.142857142857143,561.9,515.4,629.7,400.9,354.4,161,161,161,0,0,0,0.288,0.256,0.312,400.9,354.4,468.7,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.2,0.183,0.229,0.0502,0.0409,0.0637,0.0021,0.0017,0.0027,0.506,0.446,0.597,0.021,0.019,0.025,23.37,23.12,23.63,0.93,0.918,0.938,0.976,0.97,0.98,0.908,0.89,0.919,40.36,32.51,45.96,39.42,31.53,45.04,0,0,0,0,0,0,0.463,0,0.098,0.29,0.71,0.29,41.2
677714400000,1991,6,1990,9,39,7,0.288,0.0974,0.191,11062.6,72.12,72.12,65.85,2,2,2,476.4,446.6,507,315.4,285.6,161,161,161,0,0,0,0.339,0.318,0.361,315.4,285.6,346,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.169,0.159,0.18,0.0331,0.0271,0.0392,0.0014,0.0011,0.0016,0.379,0.33,0.431,0.016,0.014,0.018,23.88,23.69,24.06,0.919,0.913,0.925,0.97,0.97,0.97,0.892,0.886,0.897,33.94,30.77,37.18,32.92,29.85,36.06,0,0,0,0,0,0,0.366,0,0.097,0.34,0.66,0.34,38.4
678319200000,1991,7,1990,10,40,7,0.256,0.0816,0.175,10193.2,64.6,64.6,60.67,2,2,2,423.8,406.7,442.7,288.8,271.7,135,135,135,0,0,0,0.319,0.305,0.332,288.8,271.7,307.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.152,0.165,0.0278,0.0243,0.0315,0.0011,0.00099,0.0013,0.334,0.307,0.364,0.014,0.013,0.015,24.16,24.04,24.26,0.914,0.91,0.918,0.97,0.97,0.97,0.887,0.883,0.89,31.28,29.42,33.3,30.34,28.54,32.3,0,0,0,0,0,0,0.337,0,0.081,0.32,0.68,0.32,39.8
678924000000,1991,7,1990,10,41,7,0.236,0.0723,0.163,9570.96,59.48,59.48,56.97,2,2,2,389.9,379,402.5,270.3,259,119.6,108,135,0,0,0,0.306,0.277,0.343,270.3,259,281.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.148,0.153,0.0241,0.0218,0.0263,0.00098,0.00089,0.0011,0.304,0.288,0.32,0.012,0.012,0.013,24.35,24.29,24.4,0.91,0.907,0.913,0.97,0.97,0.97,0.883,0.88,0.885,29.37,28.05,30.66,28.48,27.21,29.74,0,0,0,0,0,0,0.316,0,0.073,0.31,0.69,0.31,40.6
679528800000,1991,7,1990,10,42,7,0.218,0.0653,0.153,8973.08,56.43,56.43,53.41,2,2,2,360.8,351.7,375.1,252.8,243.7,108,108,108,0,0,0,0.299,0.288,0.307,252.8,243.7,267.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.14,0.148,0.0206,0.0187,0.0234,0.00083,0.00075,0.00095,0.277,0.263,0.297,0.011,0.011,0.012,24.52,24.43,24.58,0.906,0.903,0.909,0.97,0.97,0.97,0.879,0.876,0.882,27.53,26.52,29.09,26.71,25.72,28.22,0,0,0,0,0,0,0.297,0,0.065,0.3,0.7,0.3,41.2
680133600000,1991,7,1990,10,43,7,0.205,0.0653,0.14,8167.62,50.48,50.48,48.62,2,2,2,338.9,330.7,347.3,230.9,222.7,108,108,108,0,0,0,0.319,0.311,0.327,230.9,222.7,239.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.132,0.138,0.0162,0.0145,0.0179,0.00065,0.00058,0.00072,0.246,0.234,0.257,0.0099,0.0094,0.01,24.66,24.61,24.71,0.898,0.894,0.901,0.97,0.97,0.97,0.871,0.867,0.874,25.06,24.14,26.02,24.31,23.41,25.24,0,0,0,0,0,0,0.27,0,0.065,0.32,0.68,0.32,39.8
680738400000,1991,7,1990,10,44,7,0.193,0.0601,0.133,7928.77,48.16,48.16,47.2,2,1,1.5714285714285714,318.7,310.1,330.7,219.3,213.2,99.43,93,108,0,0,0,0.312,0.293,0.336,219.3,213.2,224.9,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.132,0.0139,0.0126,0.015,0.00055,0.00051,0.0006,0.335,0.23,0.475,0.013,0.0092,0.019,24.67,24.53,24.8,0.913,0.893,0.939,0.974,0.97,0.98,0.89,0.866,0.92,34.68,23.77,49.14,33.85,23.06,48.16,0,0,0,0,0,0,0.262,0,0.06,0.31,0.69,0.31,41.1
