datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
681343200000,1991,8,1990,11,45,7,0.182,0.0581,0.124,7653.16,47.25,47.25,45.55,1,1,1,301.5,298.8,305.9,205.3,183.8,96.14,93,115,0,0,0,0.319,0.304,0.385,205.3,183.8,212.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.124,0.118,0.127,0.0113,0.00838,0.0126,0.00045,0.00033,0.0005,0.435,0.366,0.46,0.017,0.015,0.018,24.66,24.61,24.74,0.936,0.93,0.938,0.98,0.979,0.98,0.917,0.911,0.919,46.49,41.48,48.22,45.55,40.62,47.25,0,0,0,0,0,0,0.253,0,0.058,0.32,0.68,0.32,42.1
681948000000,1991,8,1990,11,46,7,0.171,0.0696,0.101,6165.32,38.46,38.46,36.7,1,1,1,282.6,273.3,290,167.6,158.3,115,115,115,0,0,0,0.407,0.397,0.421,167.6,158.3,175,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.115,0.00676,0.00583,0.0075,0.00027,0.00023,0.0003,0.319,0.293,0.34,0.013,0.012,0.014,24.85,24.8,24.91,0.924,0.921,0.927,0.972,0.97,0.975,0.898,0.893,0.904,37.75,35.6,39.45,36.7,34.54,38.46,0,0,0,0,0,0,0.204,0,0.07,0.41,0.59,0.41,36.1
682552800000,1991,8,1990,11,47,7,0.161,0.0696,0.0916,5545.13,34.54,34.54,33.01,1,1,1,266.4,261.9,273.3,151.4,146.9,115,115,115,0,0,0,0.432,0.421,0.439,151.4,146.9,158.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.109,0.00514,0.00469,0.00583,0.0002,0.00019,0.00023,0.275,0.263,0.293,0.011,0.01,0.012,24.96,24.91,24.99,0.918,0.916,0.921,0.97,0.97,0.97,0.89,0.889,0.893,34.03,32.97,35.6,33.01,31.98,34.54,0,0,0,0,0,0,0.183,0,0.0694,0.43,0.57,0.43,34.4
683157600000,1991,8,1990,11,48,7,0.155,0.0675,0.088,5323.47,34.9,34.9,31.69,1,1,1,257,250.3,261.9,145.5,139.6,111.6,91,115,0,0,0,0.434,0.364,0.452,145.5,139.6,159.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00455,0.00396,0.00593,0.00018,0.00016,0.00023,0.259,0.245,0.293,0.01,0.0097,0.012,25.01,24.99,25.04,0.915,0.913,0.921,0.97,0.97,0.97,0.888,0.886,0.893,32.67,31.29,35.98,31.69,30.35,34.9,0,0,0,0,0,0,0.176,0,0.067,0.44,0.57,0.43,34.3
683762400000,1991,9,1990,12,49,7,0.146,0.055,0.0911,5543.06,34.9,34.9,32.99,1,1,1,241.7,234.6,250.3,150.7,143.6,91,91,91,0,0,0,0.377,0.364,0.388,150.7,143.6,159.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.00507,0.00436,0.00593,0.0002,0.00017,0.00023,0.27,0.252,0.293,0.011,0.0099,0.012,25.08,25.01,25.14,0.918,0.915,0.921,0.97,0.97,0.97,0.89,0.887,0.893,34.01,32.39,35.98,32.99,31.42,34.9,0,0,0,0,0,0,0.183,0,0.0549,0.38,0.62,0.38,38
684367200000,1991,9,1990,12,50,7,0.137,0.055,0.0816,4953.46,30.73,30.73,29.48,1,1,1,226,220.7,231.5,135,129.7,91,91,91,0,0,0,0.403,0.393,0.412,135,129.7,140.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0987,0.0969,0.101,0.0035,0.00297,0.00405,0.00014,0.00012,0.00016,0.231,0.219,0.244,0.0091,0.0086,0.0096,25.21,25.17,25.26,0.911,0.909,0.913,0.97,0.97,0.97,0.884,0.881,0.886,30.4,29.2,31.68,29.48,28.32,30.73,0,0,0,0,0,0,0.164,0,0.0554,0.4,0.6,0.4,36.2
684972000000,1991,9,1990,12,51,7,0.128,0.055,0.0731,4415.44,27.44,27.44,26.28,1,1,1,211.8,208.1,216.8,120.8,117.1,91,91,91,0,0,0,0.43,0.42,0.437,120.8,117.1,125.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0937,0.0924,0.0954,0.00208,0.00171,0.00258,0.000081,0.000067,0.0001,0.199,0.191,0.21,0.0078,0.0075,0.0082,25.33,25.29,25.36,0.903,0.9,0.907,0.97,0.97,0.97,0.876,0.873,0.88,27.1,26.2,28.28,26.28,25.41,27.44,0,0,0,0,0,0,0.146,0,0.0549,0.43,0.57,0.43,34.5
685576800000,1991,9,1990,12,52,7,0.124,0.055,0.0687,4135.12,25.41,25.41,24.61,1,1,1,204.6,203.5,208.1,113.6,112.5,91,91,91,0,0,0,0.445,0.437,0.447,113.6,112.5,117.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0908,0.0924,0.00136,0.00125,0.00171,0.000053,0.000049,0.000067,0.184,0.182,0.191,0.0072,0.0071,0.0075,25.39,25.36,25.4,0.897,0.896,0.9,0.97,0.97,0.97,0.87,0.869,0.873,25.38,25.12,26.2,24.61,24.36,25.41,0,0,0,0,0,0,0.137,0,0.0553,0.44,0.55,0.45,33.3
686181600000,1991,9,1990,12,53,7,0.122,0.0457,0.0762,4631.33,28.16,28.16,27.57,1,1,1,201.5,199.9,203.5,126,112.5,75.57,73,91,0,0,0,0.375,0.362,0.447,126,112.5,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0908,0.0943,0.0026,0.00125,0.00284,0.0001,0.000049,0.00011,0.209,0.182,0.214,0.0082,0.0071,0.0084,25.38,25.38,25.4,0.906,0.896,0.908,0.97,0.97,0.97,0.879,0.869,0.881,28.42,25.12,29.03,27.57,24.36,28.16,0,0,0,0,0,0,0.153,0,0.0458,0.37,0.62,0.38,38
686786400000,1991,10,1991,1,1,7,0.12,0.0442,0.0757,4600.67,27.81,27.81,27.38,1,1,1,198.1,196.6,199.9,125.1,123.6,73,73,73,0,0,0,0.368,0.365,0.371,125.1,123.6,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0926,0.0937,0.00251,0.00236,0.00269,0.000098,0.000092,0.00011,0.206,0.203,0.21,0.0081,0.0079,0.0082,25.39,25.39,25.39,0.906,0.905,0.907,0.97,0.97,0.97,0.879,0.878,0.88,28.23,27.87,28.67,27.38,27.03,27.81,0,0,0,0,0,0,0.152,0,0.0443,0.37,0.63,0.37,38.3
687391200000,1991,10,1991,1,2,7,0.118,0.0442,0.0742,4502.14,27.03,27.03,26.8,1,1,1,195.7,195.3,196.6,122.7,122.3,73,73,73,0,0,0,0.373,0.371,0.374,122.7,122.3,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0921,0.0926,0.00227,0.00223,0.00236,0.000089,0.000087,0.000092,0.201,0.2,0.203,0.0079,0.0078,0.0079,25.39,25.39,25.39,0.905,0.904,0.905,0.97,0.97,0.97,0.877,0.877,0.878,27.63,27.53,27.87,26.8,26.7,27.03,0,0,0,0,0,0,0.149,0,0.0438,0.37,0.63,0.37,38.2
687996000000,1991,10,1991,1,3,7,0.125,0.0442,0.0808,4926.35,30.76,30.76,29.32,1,1,1,206.7,196.6,213,133.7,123.6,73,73,73,0,0,0,0.354,0.343,0.371,133.7,123.6,140,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0961,0.0926,0.0984,0.00337,0.00236,0.004,0.00013,0.000092,0.00016,0.226,0.203,0.241,0.0089,0.0079,0.0094,25.33,25.28,25.39,0.91,0.905,0.913,0.97,0.97,0.97,0.883,0.878,0.886,30.23,27.87,31.71,29.32,27.03,30.76,0,0,0,0,0,0,0.163,0,0.0442,0.35,0.65,0.35,39.4
688600800000,1991,10,1991,1,4,7,0.135,0.0493,0.0858,5224.72,33.61,33.61,31.1,1,1,1,223.4,213,228.3,141.9,135.3,81.57,73,93,0,0,0,0.364,0.323,0.407,141.9,135.3,152.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0999,0.0984,0.103,0.00419,0.00353,0.00528,0.00016,0.00014,0.00021,0.247,0.232,0.273,0.0097,0.0091,0.011,25.21,25.17,25.28,0.914,0.911,0.919,0.97,0.97,0.97,0.887,0.884,0.891,32.06,30.47,34.65,31.1,29.56,33.61,0,0,0,0,0,0,0.173,0,0.0492,0.37,0.64,0.36,38.7
689205600000,1991,11,1991,2,5,7,0.141,0.0562,0.0845,5129.03,33.6,33.6,30.53,1,1,1,232.7,228.7,246.5,139.7,135.7,93,93,93,0,0,0,0.4,0.377,0.407,139.7,135.7,153.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0989,0.105,0.00397,0.00357,0.00535,0.00016,0.00014,0.00021,0.243,0.233,0.277,0.0096,0.0092,0.011,25.16,25.04,25.2,0.913,0.911,0.919,0.97,0.97,0.97,0.886,0.884,0.891,31.47,30.55,34.64,30.53,29.63,33.6,0,0,0,0,0,0,0.17,0,0.0565,0.4,0.6,0.4,36.4
689810400000,1991,11,1991,2,6,7,0.156,0.0562,0.1,6105.28,38.11,38.11,36.34,1,1,1,258.5,246.5,266,165.5,153.5,93,93,93,0,0,0,0.36,0.35,0.377,165.5,153.5,173,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.112,0.00655,0.00535,0.0073,0.00026,0.00021,0.00029,0.31,0.277,0.331,0.012,0.011,0.013,24.96,24.91,25.04,0.923,0.919,0.926,0.971,0.97,0.974,0.897,0.891,0.902,37.41,34.64,39.13,36.34,33.6,38.11,0,0,0,0,0,0,0.202,0,0.056,0.36,0.64,0.36,39.1
690415200000,1991,11,1991,2,7,7,0.163,0.0562,0.107,6544.42,41.84,41.84,38.95,1,1,1,269.4,266,281.5,176.4,173,93,93,93,0,0,0,0.345,0.33,0.35,176.4,173,188.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.118,0.00764,0.0073,0.00885,0.0003,0.00029,0.00035,0.341,0.331,0.378,0.014,0.013,0.015,24.88,24.8,24.91,0.927,0.926,0.932,0.976,0.974,0.98,0.905,0.902,0.913,39.93,39.13,42.69,38.95,38.11,41.84,0,0,0,0,0,0,0.216,0,0.056,0.34,0.66,0.34,40.1
691020000000,1991,11,1991,2,8,7,0.182,0.0572,0.125,7686.4,47.25,47.25,45.75,1,1,1,300.7,287.1,310.1,206.2,194.1,94.57,93,104,0,0,0,0.314,0.304,0.335,206.2,194.1,212.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.12,0.126,0.0113,0.00941,0.0126,0.00045,0.00037,0.0005,0.436,0.396,0.46,0.017,0.016,0.018,24.66,24.61,24.76,0.936,0.933,0.938,0.98,0.98,0.98,0.918,0.915,0.919,46.69,43.98,48.22,45.75,43.1,47.25,0,0,0,0,0,0,0.254,0,0.057,0.31,0.69,0.31,42.2
691624800000,1991,12,1991,3,9,7,0.193,0.0629,0.13,7822.47,47.75,47.75,46.56,2,1,1.4285714285714286,319,305.9,330.7,215,201.9,104,104,104,0,0,0,0.326,0.314,0.34,215,201.9,226.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.123,0.132,0.013,0.0104,0.0153,0.00052,0.00041,0.00062,0.354,0.229,0.464,0.014,0.0092,0.019,24.65,24.55,24.75,0.919,0.893,0.938,0.976,0.97,0.98,0.897,0.866,0.92,37.29,23.85,48.33,36.44,23.14,47.36,0,0,0,0,0,0,0.259,0,0.063,0.33,0.67,0.33,40.5
692229600000,1991,12,1991,3,10,7,0.274,0.0629,0.212,12306.4,96.07,96.07,73.25,3,2,2.142857142857143,453.7,330.7,570.2,349.7,226.7,104,104,104,0,0,0,0.24,0.182,0.314,349.7,226.7,466.2,990,990,990,965.6,965.1,966.2,24.4,23.8,24.9,0.176,0.132,0.218,0.0399,0.0153,0.0632,0.0017,0.00062,0.0027,0.418,0.238,0.645,0.017,0.0096,0.027,23.95,23.23,24.71,0.919,0.896,0.941,0.973,0.97,0.98,0.894,0.869,0.922,35.28,24.61,49.01,34.36,23.87,48.03,0,0,0,0,0,0,0.407,0,0.062,0.23,0.77,0.23,44.9
692834400000,1991,12,1991,3,11,7,0.323,0.0653,0.258,15104.3,93.5,93.5,89.91,2,2,2,534.4,512.2,548.2,426.4,394.2,108,104,118,0,0,0,0.203,0.19,0.23,426.4,394.2,444.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.203,0.194,0.209,0.0553,0.0488,0.0588,0.0023,0.002,0.0025,0.581,0.517,0.617,0.024,0.021,0.026,23.41,23.32,23.58,0.937,0.933,0.939,0.98,0.98,0.98,0.918,0.914,0.921,45.87,42.52,47.71,44.95,41.67,46.75,0,0,0,0,0,0,0.499,0,0.065,0.2,0.8,0.2,46.8
693439200000,1991,12,1991,3,12,7,0.293,0.0714,0.221,12977.3,81.38,81.38,77.25,2,2,2,484.1,474.7,502.8,366.1,356.7,118,118,118,0,0,0,0.244,0.235,0.249,366.1,356.7,384.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.18,0.19,0.0432,0.0413,0.047,0.0018,0.0017,0.0019,0.464,0.447,0.499,0.019,0.018,0.021,23.76,23.64,23.82,0.929,0.927,0.932,0.975,0.973,0.979,0.906,0.902,0.912,39.6,38.62,41.55,38.62,37.57,40.69,0,0,0,0,0,0,0.429,0,0.072,0.24,0.75,0.25,44.3
694044000000,1991,12,1991,3,13,7,0.294,0.0722,0.222,12986.4,79.61,79.61,77.3,2,2,2,485.9,474.7,496.9,366.4,356.7,119.4,118,120,0,0,0,0.246,0.241,0.249,366.4,356.7,376.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.183,0.18,0.187,0.0433,0.0413,0.0454,0.0018,0.0017,0.0019,0.464,0.447,0.483,0.019,0.018,0.02,23.75,23.68,23.82,0.929,0.927,0.93,0.975,0.973,0.978,0.906,0.902,0.91,39.63,38.62,40.72,38.65,37.57,39.81,0,0,0,0,0,0,0.429,0,0.072,0.25,0.76,0.24,44.2
694648800000,1992,1,1991,4,14,7,0.312,0.0676,0.244,14325.8,94.08,94.08,85.27,2,2,2,515.2,502.8,536.9,403.5,382.8,111.7,91,120,0,0,0,0.217,0.169,0.239,403.5,382.8,445.9,990,990,990,965.9,965.9,966,24.1,24,24.1,0.195,0.189,0.208,0.0507,0.0466,0.0592,0.0021,0.0019,0.0025,0.535,0.494,0.619,0.022,0.02,0.026,23.55,23.37,23.64,0.934,0.931,0.94,0.98,0.979,0.98,0.915,0.912,0.921,43.52,41.33,48,42.64,40.46,47.04,0,0,0,0,0,0,0.474,0,0.068,0.22,0.78,0.22,45.9
695253600000,1992,1,1991,4,15,7,0.343,0.055,0.288,16354,101.4,101.4,97.35,3,3,3,567.1,554.6,588.3,476.1,463.6,91,91,91,0,0,0,0.161,0.155,0.164,476.1,463.6,497.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.222,0.214,0.234,0.0652,0.0627,0.0695,0.0027,0.0026,0.0029,0.465,0.446,0.497,0.019,0.019,0.021,23.38,23.26,23.46,0.919,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.894,33.45,32.63,34.86,32.45,31.65,33.81,0,0,0,0,0,0,0.541,0,0.055,0.16,0.84,0.16,47.7
695858400000,1992,1,1991,4,16,7,0.365,0.055,0.31,17547.4,107.4,107.4,104.4,3,3,3,604.2,593.1,619.8,513.2,502.1,91,91,91,0,0,0,0.151,0.147,0.153,513.2,502.1,528.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.243,0.236,0.251,0.0753,0.0708,0.0815,0.0032,0.003,0.0035,0.525,0.505,0.553,0.022,0.021,0.023,23.16,23.07,23.23,0.924,0.923,0.926,0.97,0.97,0.97,0.896,0.895,0.898,35.89,35.17,36.91,34.82,34.11,35.8,0,0,0,0,0,0,0.58,0,0.055,0.15,0.85,0.15,48.1
696463200000,1992,1,1991,4,17,7,0.384,0.0575,0.327,18416.3,110.8,110.8,109.6,3,3,3,635.3,629.7,643.9,540.3,531.6,95,91,105,0,0,0,0.15,0.143,0.165,540.3,531.6,545.6,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.259,0.255,0.261,0.0861,0.0826,0.0882,0.0037,0.0035,0.0037,0.574,0.56,0.583,0.024,0.024,0.025,22.98,22.95,23.01,0.927,0.926,0.928,0.971,0.97,0.972,0.9,0.898,0.901,37.63,37,38,36.54,35.89,36.93,0,0,0,0,0,0,0.609,0,0.057,0.15,0.85,0.15,48
697068000000,1992,2,1991,5,18,7,0.397,0.0635,0.334,18757.1,113.9,113.9,111.6,3,3,3,656.5,648.5,667.6,551.5,543.5,105,105,105,0,0,0,0.16,0.157,0.162,551.5,543.5,562.6,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.267,0.262,0.273,0.0906,0.0874,0.0951,0.0039,0.0037,0.0041,0.596,0.582,0.617,0.025,0.025,0.026,22.88,22.81,22.92,0.928,0.927,0.929,0.972,0.971,0.974,0.902,0.901,0.905,38.28,37.76,38.99,37.22,36.68,37.97,0,0,0,0,0,0,0.62,0,0.063,0.16,0.84,0.16,47.2
697672800000,1992,2,1991,5,19,7,0.415,0.0635,0.352,19765.2,118.4,118.4,117.7,3,3,3,686.3,674.1,690.2,581.3,569.1,105,105,105,0,0,0,0.153,0.152,0.156,581.3,569.1,585.2,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.284,0.277,0.286,0.103,0.0977,0.104,0.0044,0.0042,0.0045,0.652,0.629,0.659,0.028,0.027,0.028,22.7,22.68,22.77,0.931,0.93,0.931,0.976,0.975,0.977,0.909,0.906,0.91,40.17,39.4,40.41,39.22,38.4,39.48,0,0,0,0,0,0,0.654,0,0.063,0.15,0.85,0.15,47.6
698277600000,1992,2,1991,5,20,7,0.436,0.0583,0.377,21174,131.1,131.1,126,3,3,3,720.3,704.7,735.5,623.8,599.7,96.43,85,105,0,0,0,0.134,0.116,0.149,623.8,599.7,650.5,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.306,0.294,0.319,0.117,0.11,0.125,0.005,0.0047,0.0054,0.73,0.687,0.777,0.031,0.029,0.034,22.49,22.38,22.59,0.935,0.933,0.937,0.98,0.979,0.98,0.916,0.913,0.918,42.88,41.32,44.6,42.01,40.45,43.7,0,0,0,0,0,0,0.7,0,0.059,0.13,0.86,0.14,48.6
698882400000,1992,2,1991,5,21,7,0.456,0.0533,0.402,22456.9,136.1,136.1,133.7,3,3,3,753.6,741,768.4,665.4,656,88.14,85,107,0,0,0,0.117,0.111,0.139,665.4,656,679,990,990,990,966.9,966.9,967,23.1,23,23.1,0.329,0.323,0.336,0.13,0.127,0.134,0.0056,0.0055,0.0058,0.806,0.788,0.832,0.035,0.034,0.036,22.28,22.21,22.35,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.919,0.92,45.47,44.93,46.3,44.56,44.03,45.37,0,0,0,0,0,0,0.743,0,0.054,0.12,0.88,0.12,49.2
699487200000,1992,3,1991,6,22,7,0.48,0.0647,0.416,22999.6,144.1,144.1,136.9,3,3,3,794.2,772.5,837.3,687.2,665.5,107,107,107,0,0,0,0.135,0.128,0.139,687.2,665.5,730.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.333,0.37,0.137,0.13,0.155,0.006,0.0056,0.0068,0.854,0.811,0.944,0.037,0.035,0.042,22.07,21.81,22.2,0.939,0.938,0.942,0.98,0.98,0.98,0.921,0.919,0.923,46.57,45.3,49.03,45.63,44.4,48.05,0,0,0,0,0,0,0.761,0,0.064,0.13,0.87,0.13,47.9
700092000000,1992,3,1991,6,23,7,0.535,0.0742,0.46,24579.2,149.6,149.6,146.3,4,4,4,883.9,863.8,910,761.2,742.9,122.7,107,129,0,0,0,0.139,0.123,0.148,761.2,742.9,781,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.401,0.386,0.421,0.171,0.161,0.18,0.0076,0.0071,0.008,0.828,0.792,0.871,0.037,0.035,0.039,21.74,21.59,21.83,0.929,0.927,0.93,0.971,0.97,0.973,0.902,0.899,0.905,37.66,36.84,38.45,36.58,35.73,37.4,0,0,0,0,0,0,0.813,0,0.075,0.14,0.86,0.14,45.9
700696800000,1992,3,1991,6,24,7,0.548,0.0742,0.474,25256.2,151.2,151.2,150.3,4,4,4,906.7,893,919.2,784,773.5,122.7,107,129,0,0,0,0.135,0.12,0.143,784,773.5,790.2,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.422,0.414,0.43,0.182,0.177,0.185,0.0081,0.0079,0.0083,0.876,0.856,0.891,0.039,0.038,0.04,21.6,21.53,21.65,0.93,0.93,0.931,0.973,0.972,0.974,0.905,0.904,0.906,38.62,38.14,38.83,37.58,37.07,37.81,0,0,0,0,0,0,0.835,0,0.074,0.14,0.86,0.14,46.1
701301600000,1992,3,1991,6,25,7,0.54,0.0647,0.475,25402.5,151.2,151.2,151.2,4,4,4,893,893,893,786,786,107,107,107,0,0,0,0.12,0.12,0.12,786,786,786,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.42,0.42,0.42,0.183,0.183,0.183,0.0081,0.0081,0.0081,0.876,0.876,0.876,0.039,0.039,0.039,21.65,21.65,21.65,0.931,0.931,0.931,0.974,0.974,0.974,0.906,0.906,0.906,38.83,38.83,38.83,37.8,37.8,37.8,0,0,0,0,0,0,0.84,0,0.065,0.12,0.88,0.12,47
701906400000,1992,3,1991,6,26,7,0.538,0.0725,0.465,24828.6,151.2,151.2,147.8,4,4,4,889,883.7,893,769.2,758.7,119.9,107,125,0,0,0,0.135,0.12,0.141,769.2,758.7,786,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.41,0.403,0.42,0.175,0.169,0.183,0.0077,0.0075,0.0081,0.846,0.827,0.876,0.038,0.037,0.039,21.7,21.65,21.74,0.929,0.928,0.931,0.972,0.971,0.974,0.903,0.901,0.906,38.02,37.54,38.83,36.95,36.44,37.8,0,0,0,0,0,0,0.821,0,0.073,0.13,0.86,0.14,46.1
702511200000,1992,4,1991,7,27,7,0.527,0.0756,0.452,24199.9,144.8,144.8,144,4,3,3.857142857142857,871.6,858,878.6,746.6,733,125,125,125,0,0,0,0.143,0.142,0.146,746.6,733,753.6,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.392,0.379,0.398,0.163,0.156,0.167,0.0072,0.0069,0.0074,0.828,0.785,0.958,0.037,0.035,0.042,21.79,21.71,21.86,0.93,0.927,0.942,0.972,0.97,0.98,0.903,0.899,0.923,38.82,36.69,48.99,37.73,35.59,48.01,0,0,0,0,0,0,0.8,0,0.075,0.14,0.86,0.14,45.9
703116000000,1992,4,1991,7,28,7,0.519,0.0756,0.443,24131.7,144,144,143.6,4,3,3.142857142857143,857.9,851.4,863.8,732.9,726.4,125,125,125,0,0,0,0.146,0.145,0.147,732.9,726.4,738.8,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.379,0.373,0.384,0.156,0.153,0.159,0.0069,0.0067,0.007,0.931,0.785,0.958,0.041,0.035,0.042,21.74,21.71,21.86,0.94,0.927,0.942,0.979,0.97,0.98,0.919,0.899,0.923,47.18,36.69,48.99,46.19,35.59,48.01,0,0,0,0,0,0,0.798,0,0.076,0.15,0.85,0.15,46.5
703720800000,1992,4,1991,7,29,7,0.515,0.0756,0.439,24018.1,143,143,143,3,3,3,851.4,851.4,851.4,726.4,726.4,125,125,125,0,0,0,0.147,0.147,0.147,726.4,726.4,726.4,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.373,0.373,0.373,0.153,0.153,0.153,0.0067,0.0067,0.0067,0.941,0.941,0.941,0.041,0.041,0.041,21.75,21.75,21.75,0.941,0.941,0.941,0.98,0.98,0.98,0.923,0.923,0.923,48.63,48.63,48.63,47.65,47.65,47.65,0,0,0,0,0,0,0.794,0,0.076,0.15,0.85,0.15,46.6
704325600000,1992,4,1991,7,30,7,0.513,0.0813,0.432,23648.9,143,143,140.8,3,3,3,849,845.8,851.4,714.5,698.8,134.4,125,147,0,0,0,0.159,0.147,0.174,714.5,698.8,726.4,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.366,0.357,0.373,0.147,0.14,0.153,0.0065,0.0061,0.0067,0.915,0.881,0.941,0.04,0.039,0.041,21.79,21.75,21.84,0.941,0.94,0.941,0.98,0.98,0.98,0.922,0.921,0.923,47.88,46.88,48.63,46.92,45.95,47.65,0,0,0,0,0,0,0.782,0,0.081,0.16,0.84,0.16,46.1
704930400000,1992,5,1991,8,31,7,0.512,0.0889,0.424,23200.8,138.8,138.8,138.1,3,3,3,847.4,845.8,851.4,700.4,698.8,147,147,147,0,0,0,0.174,0.173,0.174,700.4,698.8,704.4,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.358,0.357,0.36,0.14,0.14,0.142,0.0062,0.0061,0.0063,0.884,0.881,0.892,0.039,0.039,0.039,21.83,21.8,21.84,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,46.97,46.88,47.2,46.03,45.95,46.25,0,0,0,0,0,0,0.767,0,0.088,0.17,0.83,0.17,45.3
705535200000,1992,5,1991,8,32,7,0.503,0.0889,0.415,22778.9,137.8,137.8,135.6,3,3,3,832.4,817.2,845.8,685.4,670.2,147,147,147,0,0,0,0.177,0.174,0.18,685.4,670.2,698.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.35,0.341,0.357,0.136,0.131,0.14,0.006,0.0057,0.0061,0.855,0.825,0.881,0.038,0.036,0.039,21.92,21.84,22.01,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.92,0.921,46.12,45.24,46.88,45.2,44.33,45.95,0,0,0,0,0,0,0.753,0,0.088,0.18,0.83,0.17,45.3
706140000000,1992,5,1991,8,33,7,0.473,0.0889,0.384,21314.1,133,133,126.9,3,3,3,782.5,745.4,817.2,635.5,598.4,147,147,147,0,0,0,0.188,0.18,0.197,635.5,598.4,670.2,990,990,990,967,966.9,967.2,23,22.8,23.1,0.321,0.3,0.341,0.121,0.109,0.131,0.0053,0.0047,0.0057,0.76,0.691,0.825,0.033,0.03,0.036,22.21,22.01,22.43,0.936,0.933,0.938,0.98,0.978,0.98,0.917,0.912,0.92,43.17,40.91,45.24,42.29,40.01,44.33,0,0,0,0,0,0,0.705,0,0.089,0.19,0.81,0.19,45.1
706744800000,1992,5,1991,8,34,7,0.409,0.0889,0.32,17889,118.1,118.1,106.5,3,3,3,676.2,636.6,735.5,529.2,489.6,147,147,147,0,0,0,0.218,0.2,0.231,529.2,489.6,588.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.261,0.238,0.294,0.0821,0.0679,0.105,0.0035,0.0029,0.0046,0.564,0.495,0.672,0.024,0.021,0.029,22.83,22.49,23.06,0.925,0.921,0.932,0.972,0.97,0.977,0.899,0.893,0.91,36.53,33.98,40.29,35.49,32.96,39.35,0,0,0,0,0,0,0.592,0,0.089,0.22,0.78,0.22,43.7
707349600000,1992,6,1991,9,35,7,0.333,0.072,0.261,15200.8,97.63,97.63,90.48,3,2,2.142857142857143,551.4,507,599.5,432.4,388,119,119,119,0,0,0,0.217,0.199,0.235,432.4,388,480.5,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.209,0.192,0.231,0.0565,0.0476,0.0661,0.0024,0.002,0.0028,0.565,0.478,0.649,0.024,0.02,0.027,23.35,23.16,23.61,0.934,0.92,0.941,0.979,0.97,0.98,0.914,0.892,0.922,43.84,33.55,48.83,42.92,32.54,47.85,0,0,0,0,0,0,0.503,0,0.072,0.22,0.78,0.22,45.6
707954400000,1992,6,1991,9,36,7,0.288,0.072,0.216,12618.6,79.85,79.85,75.11,2,2,2,475.4,451.8,496.9,356.4,332.8,119,119,119,0,0,0,0.251,0.239,0.263,356.4,332.8,377.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.181,0.172,0.188,0.0413,0.0366,0.0456,0.0017,0.0015,0.0019,0.447,0.405,0.487,0.018,0.017,0.02,23.81,23.68,23.96,0.927,0.923,0.931,0.973,0.97,0.978,0.902,0.895,0.91,38.57,36.08,40.83,37.56,35,39.92,0,0,0,0,0,0,0.417,0,0.072,0.25,0.75,0.25,43.8
708559200000,1992,6,1991,9,37,7,0.261,0.072,0.189,11048.2,68.94,68.94,65.76,2,2,2,431.3,412.3,446.6,312.3,293.3,119,119,119,0,0,0,0.276,0.266,0.289,312.3,293.3,327.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.158,0.171,0.0325,0.0287,0.0355,0.0013,0.0012,0.0015,0.37,0.339,0.396,0.015,0.014,0.016,24.09,23.99,24.21,0.919,0.915,0.922,0.97,0.97,0.97,0.891,0.888,0.894,33.9,31.85,35.53,32.88,30.9,34.47,0,0,0,0,0,0,0.365,0,0.072,0.28,0.72,0.28,42.3
709164000000,1992,6,1991,9,38,7,0.239,0.072,0.167,9751.39,61.8,61.8,58.04,2,2,2,394.4,379,412.3,275.4,260,119,119,119,0,0,0,0.302,0.289,0.314,275.4,260,293.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.152,0.147,0.158,0.0251,0.022,0.0287,0.001,0.00089,0.0012,0.312,0.288,0.339,0.013,0.012,0.014,24.32,24.21,24.42,0.911,0.908,0.915,0.97,0.97,0.97,0.884,0.88,0.888,29.92,28.25,31.85,29.02,27.41,30.9,0,0,0,0,0,0,0.322,0,0.072,0.3,0.7,0.3,40.8
709768800000,1992,6,1991,9,39,7,0.22,0.0672,0.153,8955.98,55.01,55.01,53.31,2,2,2,363.6,351.7,375.1,252.5,243.7,111.1,108,119,0,0,0,0.306,0.293,0.323,252.5,243.7,260.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.14,0.145,0.0205,0.0187,0.0221,0.00083,0.00075,0.00089,0.276,0.263,0.287,0.011,0.011,0.012,24.51,24.44,24.58,0.906,0.903,0.908,0.97,0.97,0.97,0.879,0.876,0.881,27.48,26.52,28.35,26.65,25.72,27.5,0,0,0,0,0,0,0.296,0,0.067,0.31,0.7,0.3,40.7
710373600000,1992,7,1991,10,40,7,0.207,0.0653,0.141,8278.45,51.44,51.44,49.28,2,2,2,341.9,334.4,351.7,233.9,226.4,108,108,108,0,0,0,0.316,0.307,0.323,233.9,226.4,243.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.133,0.14,0.0168,0.0153,0.0187,0.00067,0.00061,0.00075,0.25,0.239,0.263,0.01,0.0096,0.011,24.64,24.58,24.69,0.899,0.896,0.903,0.97,0.97,0.97,0.872,0.869,0.876,25.4,24.55,26.52,24.64,23.82,25.72,0,0,0,0,0,0,0.274,0,0.066,0.32,0.68,0.32,40
710978400000,1992,7,1991,10,41,7,0.196,0.0653,0.131,7882.25,47.78,47.78,46.92,2,1,1.4285714285714286,324.8,317.9,334.4,216.8,209.9,108,108,108,0,0,0,0.333,0.323,0.34,216.8,209.9,226.4,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.133,0.0134,0.012,0.0153,0.00054,0.00048,0.00061,0.364,0.23,0.473,0.015,0.0092,0.019,24.61,24.51,24.73,0.919,0.893,0.939,0.976,0.97,0.98,0.897,0.866,0.92,37.79,23.77,48.76,36.93,23.06,47.78,0,0,0,0,0,0,0.261,0,0.065,0.33,0.67,0.33,40.2
711583200000,1992,7,1991,10,42,7,0.186,0.0653,0.121,7432.42,46.45,46.45,44.24,1,1,1,307.8,298.8,317.9,199.8,190.8,108,108,108,0,0,0,0.351,0.34,0.361,199.8,190.8,209.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.128,0.0102,0.00908,0.012,0.00041,0.00036,0.00048,0.417,0.388,0.451,0.017,0.015,0.018,24.64,24.56,24.72,0.935,0.932,0.937,0.98,0.98,0.98,0.916,0.914,0.919,45.14,43.12,47.4,44.24,42.26,46.45,0,0,0,0,0,0,0.246,0,0.065,0.35,0.65,0.35,40
712188000000,1992,7,1991,10,43,7,0.17,0.0627,0.108,6597.86,41.32,41.32,39.27,1,1,1,281.7,273.3,294.6,178,165.3,103.7,93,108,0,0,0,0.368,0.337,0.395,178,165.3,186.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.112,0.119,0.0078,0.00653,0.00866,0.00031,0.00026,0.00034,0.348,0.312,0.374,0.014,0.012,0.015,24.82,24.75,24.9,0.928,0.923,0.931,0.976,0.97,0.98,0.906,0.896,0.912,40.22,37.26,42.16,39.27,36.15,41.32,0,0,0,0,0,0,0.218,0,0.062,0.37,0.64,0.36,38.8
712792800000,1992,8,1991,11,44,7,0.163,0.0562,0.107,6569,39.91,39.91,39.1,1,1,1,270,261.9,273.3,177,168.9,93,93,93,0,0,0,0.344,0.34,0.355,177,168.9,180.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.115,0.0077,0.00689,0.00803,0.00031,0.00027,0.00032,0.344,0.32,0.353,0.014,0.013,0.014,24.88,24.85,24.93,0.928,0.925,0.929,0.976,0.972,0.978,0.906,0.899,0.908,40.05,38.18,40.82,39.1,37.12,39.91,0,0,0,0,0,0,0.217,0,0.056,0.34,0.66,0.34,40.3
713397600000,1992,8,1991,11,45,7,0.156,0.0562,0.1,6107.72,37.12,37.12,36.36,1,1,1,258.7,254.6,261.9,165.7,161.6,93,93,93,0,0,0,0.36,0.355,0.365,165.7,161.6,168.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.109,0.111,0.00657,0.00616,0.00689,0.00026,0.00024,0.00027,0.311,0.3,0.32,0.012,0.012,0.013,24.95,24.93,24.98,0.924,0.922,0.925,0.971,0.97,0.972,0.897,0.894,0.899,37.45,36.5,38.18,36.36,35.4,37.12,0,0,0,0,0,0,0.202,0,0.056,0.36,0.64,0.36,39.2
714002400000,1992,8,1991,11,46,7,0.149,0.0562,0.0932,5669.23,35.4,35.4,33.75,1,1,1,247.2,239.5,254.6,154.2,146.5,93,93,93,0,0,0,0.376,0.365,0.388,154.2,146.5,161.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00542,0.00465,0.00616,0.00021,0.00018,0.00024,0.28,0.26,0.3,0.011,0.01,0.012,25.04,24.98,25.1,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.889,0.894,34.79,33.05,36.5,33.75,32.05,35.4,0,0,0,0,0,0,0.187,0,0.0558,0.38,0.63,0.37,38
714607200000,1992,8,1991,11,47,7,0.14,0.0562,0.0839,5093.6,31.31,31.31,30.32,1,1,1,231.8,228.3,236.2,138.8,135.3,93,93,93,0,0,0,0.401,0.394,0.407,138.8,135.3,143.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0995,0.102,0.00388,0.00353,0.00432,0.00015,0.00014,0.00017,0.241,0.233,0.252,0.0095,0.0092,0.0099,25.17,25.13,25.2,0.913,0.911,0.915,0.97,0.97,0.97,0.885,0.884,0.887,31.26,30.47,32.28,30.32,29.56,31.31,0,0,0,0,0,0,0.168,0,0.0561,0.4,0.6,0.4,36.4
715212000000,1992,8,1991,11,48,7,0.131,0.0454,0.0859,5241.72,33.29,33.29,31.2,1,1,1,217.1,208.1,225.8,142.1,132.8,75,72,93,0,0,0,0.345,0.322,0.412,142.1,132.8,151.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0977,0.103,0.00421,0.00328,0.00514,0.00017,0.00013,0.0002,0.247,0.227,0.27,0.0097,0.0089,0.011,25.25,25.19,25.32,0.914,0.91,0.918,0.97,0.97,0.97,0.887,0.883,0.89,32.17,29.89,34.32,31.2,28.99,33.29,0,0,0,0,0,0,0.173,0,0.0451,0.35,0.66,0.34,40
715816800000,1992,9,1991,12,49,7,0.124,0.0435,0.0805,4905.05,29.87,29.87,29.2,1,1,1,205,203.8,208.1,133,131.8,72,72,72,0,0,0,0.351,0.346,0.353,133,131.8,136.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0962,0.0977,0.0033,0.00318,0.00361,0.00013,0.00012,0.00014,0.225,0.222,0.232,0.0088,0.0087,0.0091,25.34,25.32,25.35,0.91,0.91,0.912,0.97,0.97,0.97,0.883,0.882,0.884,30.1,29.81,30.79,29.2,28.92,29.87,0,0,0,0,0,0,0.162,0,0.0435,0.35,0.65,0.35,39.6
716421600000,1992,9,1991,12,50,7,0.121,0.0435,0.0772,4698.96,28.86,28.86,27.97,1,1,1,199.6,196.6,203.5,127.6,124.6,72,72,72,0,0,0,0.361,0.354,0.366,127.6,124.6,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0936,0.0961,0.00276,0.00246,0.00315,0.00011,0.000096,0.00012,0.213,0.206,0.222,0.0083,0.008,0.0087,25.38,25.36,25.39,0.908,0.906,0.909,0.97,0.97,0.97,0.88,0.879,0.882,28.84,28.12,29.75,27.97,27.27,28.86,0,0,0,0,0,0,0.155,0,0.0438,0.36,0.64,0.36,38.8
717026400000,1992,9,1991,12,51,7,0.112,0.0435,0.0688,4141.35,26.94,26.94,24.65,1,1,1,185.7,176.4,195.3,113.7,104.4,72,72,72,0,0,0,0.388,0.369,0.408,113.7,104.4,123.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0865,0.0932,0.00137,0.00044,0.00233,0.000054,0.000017,0.000091,0.183,0.164,0.203,0.0072,0.0064,0.0079,25.39,25.39,25.39,0.897,0.889,0.905,0.97,0.97,0.97,0.87,0.862,0.878,25.41,23.11,27.78,24.65,22.41,26.94,0,0,0,0,0,0,0.137,0,0.0432,0.39,0.61,0.39,37
717631200000,1992,9,1991,12,52,7,0.104,0.0366,0.0673,4035.5,26.52,26.52,24.02,1,1,1,171.9,170.2,173.7,111.3,100.6,60.57,52,72,0,0,0,0.352,0.299,0.417,111.3,100.6,121.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0851,0.0891,0.00113,0.0000589,0.00217,0.000044,0.0000023,0.000085,0.176,0.157,0.196,0.0069,0.0061,0.0077,25.37,25.35,25.39,0.895,0.885,0.904,0.969,0.968,0.97,0.867,0.856,0.877,24.78,22.16,27.34,24.02,21.45,26.52,0,0,0,0,0,0,0.133,0,0.0367,0.35,0.65,0.35,38.8
718236000000,1992,10,1992,1,1,7,0.103,0.0314,0.0711,4289.93,25.67,25.67,25.54,1,1,1,169.6,166.3,170.2,117.6,114.3,52,52,52,0,0,0,0.307,0.306,0.313,117.6,114.3,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0876,0.0865,0.0878,0.00176,0.00143,0.00182,0.000069,0.000056,0.000071,0.187,0.18,0.188,0.0073,0.0071,0.0074,25.35,25.35,25.35,0.9,0.898,0.901,0.97,0.97,0.97,0.873,0.871,0.874,26.33,25.5,26.46,25.54,24.74,25.67,0,0,0,0,0,0,0.142,0,0.0319,0.3,0.69,0.31,41.6
718840800000,1992,10,1992,1,2,7,0.0995,0.0314,0.068,4081.77,24.4,24.4,24.3,1,1,1,164.4,163.3,164.9,112.4,111.3,52,52,52,0,0,0,0.316,0.315,0.318,112.4,111.3,112.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0854,0.086,0.00124,0.00113,0.00129,0.000049,0.000044,0.00005,0.177,0.174,0.177,0.0069,0.0068,0.007,25.35,25.35,25.35,0.896,0.895,0.896,0.97,0.97,0.97,0.869,0.868,0.869,25.05,24.78,25.16,24.3,24.04,24.4,0,0,0,0,0,0,0.135,0,0.0315,0.32,0.68,0.32,41
719445600000,1992,10,1992,1,3,7,0.103,0.0314,0.0718,4338.6,27.18,27.18,25.82,1,1,1,170.8,166.3,176.4,118.8,114.3,52,52,52,0,0,0,0.305,0.295,0.313,118.8,114.3,124.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0865,0.09,0.00188,0.00143,0.00244,0.000074,0.000056,0.000096,0.19,0.18,0.202,0.0074,0.0071,0.0079,25.35,25.35,25.35,0.901,0.898,0.906,0.97,0.97,0.97,0.874,0.871,0.879,26.62,25.5,28.02,25.82,24.74,27.18,0,0,0,0,0,0,0.143,0,0.0312,0.3,0.7,0.3,42.1
720050400000,1992,10,1992,1,4,7,0.11,0.0327,0.0772,4696.11,28.66,28.66,27.95,1,1,1,181.8,178.2,188.8,127.7,121.8,54.14,52,67,0,0,0,0.298,0.285,0.355,127.7,121.8,130.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0907,0.0923,0.00277,0.00218,0.00307,0.00011,0.000085,0.00012,0.21,0.198,0.216,0.0082,0.0077,0.0085,25.35,25.35,25.38,0.908,0.904,0.909,0.97,0.97,0.97,0.88,0.877,0.882,28.82,27.4,29.54,27.95,26.58,28.66,0,0,0,0,0,0,0.155,0,0.0328,0.3,0.7,0.3,42.7
720655200000,1992,11,1992,2,5,7,0.12,0.0405,0.0799,4873.58,30.08,30.08,29.01,1,1,1,199.2,188.8,203.8,132.2,121.8,67,67,67,0,0,0,0.337,0.329,0.355,132.2,121.8,136.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0909,0.0962,0.00322,0.00218,0.00368,0.00013,0.000085,0.00014,0.222,0.198,0.232,0.0087,0.0077,0.0091,25.36,25.34,25.38,0.91,0.904,0.912,0.97,0.97,0.97,0.882,0.877,0.885,29.91,27.4,31.01,29.01,26.58,30.08,0,0,0,0,0,0,0.161,0,0.0401,0.34,0.67,0.33,40.6
721260000000,1992,11,1992,2,6,7,0.123,0.0405,0.0827,5049.02,30.1,30.1,30.05,1,1,1,203.7,203.5,203.9,136.7,136.5,67,67,67,0,0,0,0.329,0.329,0.329,136.7,136.5,136.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0961,0.0962,0.00367,0.00365,0.00369,0.00014,0.00014,0.00014,0.232,0.232,0.233,0.0091,0.0091,0.0091,25.35,25.34,25.35,0.912,0.912,0.912,0.97,0.97,0.97,0.884,0.884,0.885,30.98,30.94,31.03,30.05,30.01,30.1,0,0,0,0,0,0,0.167,0,0.0403,0.33,0.67,0.33,41
721864800000,1992,11,1992,2,7,7,0.122,0.0405,0.0819,4997.61,30.01,30.01,29.75,1,1,1,202.3,201.4,203.5,135.3,134.4,67,67,67,0,0,0,0.331,0.329,0.333,135.3,134.4,136.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0953,0.0961,0.00353,0.00344,0.00365,0.00014,0.00013,0.00014,0.229,0.227,0.232,0.0089,0.0089,0.0091,25.36,25.35,25.36,0.911,0.911,0.912,0.97,0.97,0.97,0.884,0.884,0.884,30.67,30.46,30.94,29.75,29.55,30.01,0,0,0,0,0,0,0.165,0,0.0401,0.33,0.67,0.33,41
722469600000,1992,11,1992,2,8,7,0.129,0.0405,0.0882,5396.32,38.92,38.92,32.12,1,1,1,212.8,203.5,242.4,145.8,136.5,67,67,67,0,0,0,0.316,0.276,0.329,145.8,136.5,175.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0993,0.0961,0.11,0.00458,0.00365,0.00754,0.00018,0.00014,0.0003,0.256,0.232,0.335,0.01,0.0091,0.013,25.27,25.01,25.35,0.915,0.912,0.927,0.971,0.97,0.976,0.889,0.884,0.905,33.08,30.94,39.89,32.12,30.01,38.92,0,0,0,0,0,0,0.178,0,0.0408,0.31,0.68,0.32,41.8
723074400000,1992,11,1992,2,9,7,0.144,0.0457,0.0987,6034.95,38.92,38.92,35.92,1,1,1,238.7,234.6,242.4,163.1,157.6,75.57,67,77,0,0,0,0.317,0.276,0.328,163.1,157.6,175.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.105,0.11,0.00631,0.00576,0.00754,0.00025,0.00023,0.0003,0.301,0.286,0.335,0.012,0.011,0.013,25.07,25.01,25.11,0.923,0.92,0.927,0.971,0.97,0.976,0.896,0.893,0.905,37,35.72,39.89,35.92,34.65,38.92,0,0,0,0,0,0,0.2,0,0.0453,0.32,0.69,0.31,41.9
723679200000,1992,12,1992,3,10,7,0.156,0.0419,0.114,6944.88,47.84,47.84,41.34,2,1,1.1428571428571428,257.2,242.4,276.2,187.9,165.4,69.29,59,77,0,0,0,0.272,0.214,0.318,187.9,165.4,217.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.108,0.124,0.00934,0.00654,0.0134,0.00037,0.00026,0.00053,0.341,0.221,0.461,0.014,0.0088,0.018,24.93,24.75,25.04,0.924,0.892,0.939,0.974,0.97,0.98,0.9,0.865,0.92,39.03,23.73,48.82,38.05,23.02,47.84,0,0,0,0,0,0,0.23,0,0.042,0.27,0.73,0.27,44.5
724284000000,1992,12,1992,3,11,7,0.175,0.0357,0.139,8221.49,50.17,50.17,48.94,2,2,2,289.1,283.2,294.6,230.1,224.2,59,59,59,0,0,0,0.204,0.2,0.208,230.1,224.2,235.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.126,0.13,0.016,0.0148,0.0171,0.00064,0.00059,0.00068,0.238,0.23,0.246,0.0095,0.0091,0.0098,24.91,24.88,24.94,0.898,0.895,0.9,0.97,0.97,0.97,0.871,0.868,0.873,25.23,24.54,25.86,24.47,23.81,25.09,0,0,0,0,0,0,0.272,0,0.036,0.2,0.79,0.21,47
724888800000,1992,12,1992,3,12,7,0.192,0.0357,0.156,9246.48,62.47,62.47,55.04,2,2,2,316.9,294.6,351.7,257.9,235.6,59,59,59,0,0,0,0.187,0.168,0.2,257.9,235.6,292.7,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.13,0.15,0.0216,0.0171,0.0285,0.00086,0.00068,0.0011,0.278,0.246,0.331,0.011,0.0098,0.013,24.74,24.51,24.88,0.907,0.9,0.915,0.97,0.97,0.97,0.88,0.873,0.888,28.37,25.86,32.2,27.52,25.09,31.23,0,0,0,0,0,0,0.306,0,0.036,0.19,0.81,0.19,48.2
725493600000,1992,12,1992,3,13,7,0.232,0.0393,0.193,11408.6,75.34,75.34,67.91,2,2,2,384,337.2,412.3,319,278.2,65,59,73,0,0,0,0.169,0.143,0.187,319,278.2,353.3,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.161,0.145,0.172,0.0338,0.0256,0.0407,0.0014,0.001,0.0017,0.375,0.308,0.433,0.015,0.012,0.018,24.31,24.11,24.61,0.92,0.912,0.927,0.97,0.97,0.973,0.893,0.885,0.902,34.99,30.62,38.71,33.95,29.7,37.67,0,0,0,0,0,0,0.377,0,0.039,0.17,0.83,0.17,49.2
726098400000,1993,1,1992,4,14,7,0.229,0.0442,0.185,10920.4,66.36,66.36,65,2,2,2,378.7,375.1,385.2,305.7,302.1,73,73,73,0,0,0,0.193,0.19,0.195,305.7,302.1,312.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.157,0.156,0.159,0.0311,0.0304,0.0324,0.0013,0.0012,0.0013,0.353,0.347,0.364,0.014,0.014,0.015,24.35,24.31,24.38,0.918,0.917,0.919,0.97,0.97,0.97,0.89,0.89,0.892,33.51,33.11,34.2,32.5,32.12,33.18,0,0,0,0,0,0,0.361,0,0.044,0.19,0.81,0.19,47.7
726703200000,1993,1,1992,4,15,7,0.234,0.0442,0.19,11202.5,68.63,68.63,66.68,2,2,2,386.8,379,396.1,313.8,306,73,73,73,0,0,0,0.189,0.184,0.193,313.8,306,323.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.16,0.157,0.163,0.0328,0.0312,0.0346,0.0013,0.0013,0.0014,0.367,0.354,0.382,0.015,0.014,0.016,24.3,24.24,24.35,0.919,0.918,0.921,0.97,0.97,0.97,0.892,0.89,0.894,34.37,33.54,35.37,33.34,32.53,34.31,0,0,0,0,0,0,0.37,0,0.044,0.19,0.81,0.19,47.9
727308000000,1993,1,1992,4,16,7,0.256,0.0442,0.212,12492.7,77.87,77.87,74.36,2,2,2,422.8,402.5,438.5,349.8,329.5,73,73,73,0,0,0,0.173,0.166,0.181,349.8,329.5,365.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.165,0.178,0.04,0.0359,0.0431,0.0016,0.0015,0.0018,0.429,0.393,0.457,0.018,0.016,0.019,24.07,23.97,24.2,0.926,0.923,0.929,0.973,0.97,0.976,0.901,0.895,0.906,38.23,36.07,39.9,37.18,34.98,38.94,0,0,0,0,0,0,0.413,0,0.044,0.17,0.83,0.17,48.8
727912800000,1993,1,1992,4,17,7,0.296,0.0442,0.252,14860.7,93.11,93.11,88.46,2,2,2,488.9,469.1,512.2,415.9,396.1,73,73,73,0,0,0,0.15,0.143,0.156,415.9,396.1,439.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.196,0.189,0.204,0.0532,0.0492,0.0578,0.0022,0.002,0.0024,0.555,0.516,0.603,0.023,0.021,0.025,23.64,23.49,23.77,0.936,0.933,0.939,0.98,0.98,0.98,0.917,0.915,0.92,45.13,43.1,47.5,44.23,42.24,46.55,0,0,0,0,0,0,0.491,0,0.044,0.15,0.85,0.15,50.2
728517600000,1993,2,1992,5,18,7,0.328,0.0514,0.277,15966.3,102.7,102.7,95.04,3,2,2.5714285714285716,543,507,588.3,458,422,85,85,85,0,0,0,0.157,0.144,0.168,458,422,503.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.213,0.199,0.236,0.0617,0.0544,0.0713,0.0026,0.0023,0.003,0.519,0.438,0.619,0.022,0.018,0.026,23.44,23.25,23.55,0.927,0.917,0.94,0.974,0.97,0.98,0.904,0.889,0.921,39.2,32.26,48.09,38.22,31.3,47.13,0,0,0,0,0,0,0.528,0,0.051,0.16,0.84,0.16,48.7
729122400000,1993,2,1992,5,19,7,0.423,0.0514,0.371,20829.7,140.6,140.6,124,3,3,3,698.8,599.5,790.3,613.8,514.5,85,85,85,0,0,0,0.123,0.108,0.142,613.8,514.5,705.3,990,990,990,966.7,966.3,967.1,23.3,22.9,23.7,0.299,0.242,0.351,0.112,0.0758,0.143,0.0048,0.0032,0.0062,0.71,0.526,0.884,0.031,0.022,0.039,22.59,22.05,23.18,0.934,0.924,0.941,0.977,0.97,0.98,0.912,0.896,0.922,42.28,36.02,47.83,41.33,34.94,46.87,0,0,0,0,0,0,0.689,0,0.052,0.12,0.88,0.12,49.2
729727200000,1993,2,1992,5,20,7,0.529,0.0559,0.473,25392.9,154.2,154.2,151.1,4,4,4,875.2,863.8,893,782.8,756,92.43,85,137,0,0,0,0.105,0.0962,0.153,782.8,756,798.7,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.411,0.397,0.424,0.181,0.168,0.189,0.008,0.0075,0.0084,0.863,0.818,0.895,0.038,0.036,0.04,21.74,21.67,21.79,0.93,0.928,0.932,0.973,0.97,0.975,0.906,0.9,0.909,38.82,37.34,39.54,37.79,36.23,38.56,0,0,0,0,0,0,0.84,0,0.056,0.11,0.89,0.11,48
730332000000,1993,2,1992,5,21,7,0.554,0.0829,0.471,25013,151.2,151.2,148.9,4,4,4,915.3,910,928.7,778.3,773,137,137,137,0,0,0,0.15,0.148,0.151,778.3,773,791.7,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.418,0.413,0.43,0.179,0.176,0.186,0.008,0.0079,0.0083,0.865,0.854,0.893,0.039,0.038,0.04,21.57,21.49,21.61,0.93,0.929,0.931,0.972,0.972,0.974,0.904,0.903,0.906,38.28,38.06,38.84,37.22,36.99,37.81,0,0,0,0,0,0,0.827,0,0.083,0.15,0.85,0.15,45.1
730936800000,1993,3,1992,6,22,7,0.571,0.078,0.493,26113.7,157.2,157.2,155.4,4,4,4,943.6,928.7,953.8,814.6,799.7,129,129,129,0,0,0,0.137,0.135,0.139,814.6,799.7,824.8,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.452,0.438,0.461,0.202,0.19,0.21,0.009,0.0085,0.0094,0.947,0.911,0.972,0.042,0.041,0.044,21.38,21.31,21.47,0.933,0.932,0.934,0.976,0.974,0.977,0.91,0.908,0.912,39.83,39.23,40.24,38.86,38.22,39.29,0,0,0,0,0,0,0.864,0,0.078,0.14,0.86,0.14,45.7
731541600000,1993,3,1992,6,23,7,0.609,0.078,0.531,27820.3,172.8,172.8,165.6,4,4,4,1007,971,1055,878.1,842,129,129,129,0,0,0,0.128,0.122,0.133,878.1,842,926.1,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.51,0.477,0.554,0.252,0.224,0.291,0.011,0.01,0.013,1.1,1.01,1.22,0.05,0.046,0.056,20.98,20.7,21.2,0.936,0.934,0.938,0.979,0.978,0.98,0.917,0.914,0.919,42.27,40.9,44.09,41.4,40,43.21,0,0,0,0,0,0,0.92,0,0.078,0.13,0.87,0.13,45.7
732146400000,1993,3,1992,6,24,7,0.698,0.078,0.62,31184.1,194.2,194.2,185.6,4,4,4,1154,1073,1235,1025,943.8,129,129,129,0.8571,0,6,0.112,0.104,0.12,1024,943.8,1100,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.673,0.57,0.782,0.388,0.305,0.48,0.018,0.014,0.022,1.53,1.27,1.8,0.071,0.058,0.084,20.09,19.57,20.6,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,47.35,44.75,49.54,46.4,43.85,48.55,0,0,0,0,0,0,1.03,0,0.078,0.11,0.89,0.11,44.7
732751200000,1993,3,1992,6,25,7,0.857,0.078,0.665,31464.7,193.3,193.3,187.3,4,4,4,1418,1259,1600,1289,1130,129,129,129,188.4,30,371,0.0916,0.0806,0.102,1100,1100,1100,990,990,990,969.2,968.7,969.8,20.8,20.2,21.3,0.854,0.794,0.908,0.48,0.48,0.48,0.023,0.023,0.024,1.87,1.81,1.92,0.09,0.085,0.095,18.91,18.27,19.48,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.92,47.78,46.05,49.3,46.82,45.13,48.32,0,0,0,0,0,0,1.04,0,0.192,0.091,0.78,0.22,36.7
733356000000,1993,3,1992,6,26,7,1.15,0.0846,0.665,28615.5,178.1,178.1,170.3,4,4,4,1897,1669,2138,1757,1540,139.9,129,148,657.1,440,890,0.0739,0.0692,0.0784,1100,1100,1100,990,990,990,970.7,970,971.4,19.3,18.6,20,0.924,0.913,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.93,1.94,0.1,0.097,0.1,17.32,16.63,18.04,0.93,0.927,0.934,0.98,0.979,0.98,0.912,0.908,0.915,43.46,41.56,45.44,42.58,40.71,44.54,0,0,0,0,0,0,0.946,0,0.485,0.074,0.58,0.42,24.9
733960800000,1993,4,1992,7,27,7,1.44,0.0955,0.665,26213.9,160.5,160.5,156,4,4,4,2378,2220,2544,2220,2072,157.9,148,217,1120,972,1239,0.0662,0.0595,0.0853,1100,1100,1100,990,990,990,972,971.6,972.4,18,17.6,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.05,15.65,16.43,0.924,0.92,0.926,0.976,0.973,0.978,0.901,0.896,0.906,39.97,38.82,41.02,39.01,37.79,40.13,0,0,0,0,0,0,0.867,0,0.775,0.066,0.46,0.54,18.2
734565600000,1993,4,1992,7,28,7,1.74,0.131,0.665,23783.3,147.7,147.7,141.6,4,4,4,2879,2659,3153,2662,2442,217,217,217,1562,1342,1836,0.0756,0.0688,0.0816,1100,1100,1100,990,990,990,973.2,972.7,973.9,16.8,16.1,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.84,14.18,15.37,0.911,0.904,0.917,0.97,0.97,0.972,0.884,0.877,0.891,36.47,34.56,38.01,35.39,33.52,36.93,0,0,0,0,0,0,0.786,0,1.075,0.075,0.38,0.62,13.7
735170400000,1993,4,1992,7,29,7,2.11,0.165,0.665,21175.6,131.6,131.6,126,4,4,4,3481,3258,3612,3208,3041,272.7,217,295,2108,1941,2217,0.0781,0.0648,0.0854,1100,1100,1100,990,990,990,974.6,974.1,974.9,15.4,15.1,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.48,13.2,13.95,0.894,0.889,0.901,0.97,0.97,0.97,0.867,0.862,0.874,32.49,31.65,33.91,31.51,30.7,32.89,0,0,0,0,0,0,0.7,0,1.445,0.078,0.32,0.68,10
735775200000,1993,4,1992,7,30,7,2.11,0.183,0.665,21149.3,130.5,130.5,125.9,4,4,4,3487,3302,3612,3185,2981,302.4,295,321,2084,1881,2217,0.0869,0.0817,0.0972,1100,1100,1100,990,990,990,974.6,974.2,974.9,15.4,15.1,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.47,13.2,13.86,0.893,0.889,0.9,0.97,0.97,0.97,0.867,0.862,0.873,32.45,31.65,33.63,31.47,30.7,32.62,0,0,0,0,0,0,0.699,0,1.445,0.087,0.32,0.68,10
736380000000,1993,5,1992,8,31,7,1.82,0.194,0.665,23180.3,143.3,143.3,138,4,4,4,3010,2814,3237,2689,2493,321,321,321,1590,1393,1816,0.107,0.0992,0.114,1100,1100,1100,990,990,990,973.5,973.1,974.1,16.5,15.9,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.52,14,14.99,0.908,0.902,0.913,0.97,0.97,0.97,0.881,0.875,0.886,35.56,34.05,36.92,34.49,33.03,35.82,0,0,0,0,0,0,0.767,0,1.155,0.11,0.37,0.63,12.7
736984800000,1993,5,1992,8,32,7,1.56,0.194,0.665,25187.8,154.5,154.5,149.9,4,4,4,2586,2434,2756,2265,2113,321,321,321,1165,1013,1335,0.124,0.116,0.132,1100,1100,1100,990,990,990,972.5,972.1,972.9,17.5,17.1,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.54,15.13,15.91,0.919,0.915,0.923,0.973,0.97,0.975,0.894,0.887,0.9,38.53,37.33,39.6,37.48,36.22,38.62,0,0,0,0,0,0,0.833,0,0.895,0.12,0.43,0.57,16.1
737589600000,1993,5,1992,8,33,7,1.36,0.182,0.665,26824.5,163.3,163.3,159.7,4,4,4,2251,2122,2398,1949,1846,301.7,276,321,848.9,746,977,0.134,0.126,0.143,1100,1100,1100,990,990,990,971.7,971.4,972.1,18.3,17.9,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.35,16,16.66,0.926,0.924,0.927,0.978,0.976,0.98,0.905,0.901,0.908,40.82,39.86,41.67,39.92,38.89,40.82,0,0,0,0,0,0,0.887,0,0.695,0.13,0.49,0.51,19.7
738194400000,1993,5,1992,8,34,7,1.15,0.167,0.665,28567.4,174.8,174.8,170,4,4,4,1900,1761,2054,1624,1485,276,276,276,524,385,678,0.145,0.134,0.157,1100,1100,1100,990,990,990,970.8,970.3,971.2,19.2,18.8,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.29,16.83,17.73,0.93,0.928,0.933,0.98,0.98,0.98,0.912,0.909,0.914,43.38,42.12,44.59,42.51,41.27,43.7,0,0,0,0,0,0,0.945,0,0.485,0.15,0.58,0.42,24.8
738799200000,1993,5,1992,8,35,7,0.967,0.133,0.665,30324.2,184.4,184.4,180.5,4,4,4,1599,1492,1721,1380,1282,219.4,210,276,280.1,182,359,0.137,0.126,0.16,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.913,0.89,0.924,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.9,1.94,0.096,0.093,0.098,18.27,17.86,18.64,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.05,44.96,47.04,45.13,44.06,46.1,0,0,0,0,0,0,1,0,0.302,0.14,0.69,0.31,31.4
739404000000,1993,6,1992,9,36,7,0.809,0.127,0.652,31459.2,190.9,190.9,187.3,4,4,4,1338,1246,1463,1128,1036,210,210,210,49.14,0,153,0.158,0.144,0.169,1078,1036,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.801,0.717,0.877,0.452,0.396,0.48,0.022,0.019,0.023,1.77,1.59,1.89,0.084,0.074,0.092,19.27,18.74,19.74,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.77,47.07,48.7,46.81,46.13,47.73,0,0,0,0,0,0,1.04,0,0.157,0.16,0.81,0.19,38.9
740008800000,1993,6,1992,9,37,7,0.681,0.127,0.554,28315.1,179.7,179.7,168.5,4,4,4,1126,1026,1204,916.1,816.2,210,210,210,0,0,0,0.187,0.174,0.205,916.1,816.2,994.3,990,990,990,968.3,968,968.5,21.7,21.5,22,0.569,0.473,0.656,0.283,0.203,0.345,0.013,0.0092,0.016,1.22,0.97,1.44,0.056,0.044,0.067,20.48,20.02,21.05,0.937,0.933,0.939,0.979,0.974,0.98,0.917,0.909,0.92,43.05,39.29,45.83,42.14,38.29,44.92,0,0,0,0,0,0,0.936,0,0.127,0.19,0.81,0.19,41.6
740613600000,1993,6,1992,9,38,7,0.546,0.127,0.419,22518.9,145.4,145.4,134,4,3,3.2857142857142856,902.6,804.6,982,692.6,594.6,210,210,210,0,0,0,0.234,0.214,0.261,692.6,594.6,772,990,990,990,967.5,967.1,967.8,22.5,22.2,22.9,0.371,0.308,0.432,0.142,0.108,0.176,0.0063,0.0047,0.0079,0.836,0.694,0.97,0.037,0.03,0.043,21.65,21.3,22.19,0.935,0.928,0.941,0.977,0.97,0.98,0.913,0.9,0.922,42.21,37.01,48.06,41.24,35.9,47.1,0,0,0,0,0,0,0.745,0,0.127,0.23,0.77,0.23,41.2
741218400000,1993,6,1992,9,39,7,0.416,0.119,0.298,16699.1,112.1,112.1,99.4,3,2,2.5714285714285716,688.2,612.2,776.2,491.9,426.2,196.3,186,210,0,0,0,0.286,0.271,0.304,491.9,426.2,566.2,990,990,990,966.7,966.3,967,23.3,23,23.7,0.248,0.21,0.292,0.0715,0.0552,0.0965,0.0031,0.0023,0.0042,0.594,0.514,0.669,0.025,0.022,0.028,22.75,22.35,23.06,0.931,0.922,0.941,0.975,0.97,0.98,0.907,0.894,0.922,40.72,34.32,48.71,39.71,33.29,47.74,0,0,0,0,0,0,0.552,0,0.118,0.29,0.72,0.28,40.1
741823200000,1993,7,1992,10,40,7,0.323,0.112,0.211,12180.7,83.83,83.83,72.5,2,2,2,534.7,490.4,588.3,348.7,304.4,186,186,186,0,0,0,0.349,0.316,0.379,348.7,304.4,402.3,990,990,990,966,965.8,966.2,24,23.8,24.2,0.183,0.167,0.202,0.0397,0.0309,0.0505,0.0017,0.0013,0.0021,0.44,0.362,0.539,0.018,0.015,0.023,23.55,23.21,23.83,0.925,0.917,0.934,0.973,0.97,0.98,0.9,0.89,0.915,37.25,32.62,42.77,36.25,31.64,41.91,0,0,0,0,0,0,0.403,0,0.112,0.35,0.65,0.35,37.7
742428000000,1993,7,1992,10,41,7,0.278,0.112,0.165,9539.18,62.23,62.23,56.78,2,2,2,459,429.8,485.3,273,243.8,186,186,186,0,0,0,0.406,0.383,0.433,273,243.8,299.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.156,0.146,0.166,0.0246,0.0188,0.0299,0.001,0.00077,0.0012,0.313,0.27,0.354,0.013,0.011,0.015,24.02,23.86,24.2,0.91,0.902,0.916,0.97,0.97,0.97,0.883,0.875,0.889,29.27,26.1,32.08,28.39,25.32,31.11,0,0,0,0,0,0,0.315,0,0.113,0.4,0.59,0.41,34.3
743032800000,1993,7,1992,10,42,7,0.247,0.0905,0.156,9083.76,58.25,58.25,54.07,2,2,2,407.8,389.6,427.1,258.2,236.2,149.6,135,186,0,0,0,0.366,0.327,0.441,258.2,236.2,277.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.148,0.143,0.154,0.0216,0.0172,0.0255,0.00088,0.0007,0.001,0.288,0.259,0.316,0.012,0.011,0.013,24.28,24.21,24.37,0.906,0.899,0.911,0.97,0.97,0.97,0.879,0.872,0.884,27.87,25.25,30.03,27.03,24.49,29.12,0,0,0,0,0,0,0.3,0,0.091,0.37,0.63,0.37,36.8
743637600000,1993,7,1992,10,43,7,0.222,0.0799,0.142,8292.68,51.21,51.21,49.36,2,2,2,367.5,351.7,379,235.4,223.7,132.1,115,135,0,0,0,0.359,0.327,0.376,235.4,223.7,244,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.135,0.142,0.0171,0.0147,0.0188,0.00069,0.00059,0.00076,0.254,0.239,0.267,0.01,0.0096,0.011,24.51,24.44,24.59,0.899,0.895,0.903,0.97,0.97,0.97,0.872,0.868,0.876,25.44,24.1,26.4,24.68,23.38,25.61,0,0,0,0,0,0,0.274,0,0.08,0.36,0.64,0.36,37.4
744242400000,1993,8,1992,11,44,7,0.203,0.0696,0.133,7933.4,48.06,48.06,47.22,2,1,1.5714285714285714,335.1,327.5,343.7,220.1,212.5,115,115,115,0,0,0,0.343,0.335,0.351,220.1,212.5,228.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.129,0.134,0.014,0.0125,0.0157,0.00056,0.0005,0.00063,0.336,0.23,0.472,0.013,0.0092,0.019,24.59,24.47,24.7,0.914,0.893,0.939,0.974,0.97,0.98,0.89,0.866,0.92,34.6,23.73,48.61,33.77,23.01,47.64,0,0,0,0,0,0,0.262,0,0.07,0.34,0.66,0.34,39.1
