datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
744847200000,1993,8,1992,11,45,7,0.19,0.0696,0.12,7375.05,46.19,46.19,43.9,1,1,1,313.6,302.6,324.1,198.6,187.6,115,115,115,0,0,0,0.367,0.355,0.38,198.6,187.6,209.1,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.127,0.0102,0.00876,0.0118,0.00041,0.00035,0.00047,0.413,0.378,0.448,0.017,0.015,0.018,24.62,24.53,24.71,0.934,0.931,0.937,0.98,0.98,0.98,0.916,0.913,0.918,44.8,42.34,47.14,43.9,41.5,46.19,0,0,0,0,0,0,0.244,0,0.07,0.37,0.63,0.37,38.8
745452000000,1993,8,1992,11,46,7,0.175,0.0696,0.106,6462,39.58,39.58,38.46,1,1,1,290,283.2,294.6,175,168.2,115,115,115,0,0,0,0.397,0.39,0.406,175,168.2,179.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.113,0.117,0.0075,0.00682,0.00796,0.0003,0.00027,0.00032,0.34,0.32,0.353,0.014,0.013,0.014,24.8,24.77,24.85,0.927,0.924,0.929,0.975,0.971,0.977,0.904,0.898,0.907,39.46,37.89,40.51,38.46,36.81,39.58,0,0,0,0,0,0,0.214,0,0.069,0.4,0.61,0.39,36.9
746056800000,1993,8,1992,11,47,7,0.161,0.0696,0.0914,5530.53,35.18,35.18,32.92,1,1,1,266.1,256.9,276.2,151.1,141.9,115,115,115,0,0,0,0.432,0.416,0.448,151.1,141.9,161.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00511,0.00419,0.00612,0.0002,0.00017,0.00024,0.274,0.25,0.3,0.011,0.0099,0.012,24.96,24.9,25.02,0.918,0.914,0.922,0.97,0.97,0.97,0.89,0.887,0.894,33.94,31.82,36.27,32.92,30.87,35.18,0,0,0,0,0,0,0.183,0,0.0696,0.43,0.57,0.43,34.4
746661600000,1993,8,1992,11,48,7,0.148,0.0592,0.0885,5369.88,34.35,34.35,31.96,1,1,1,244.1,231.5,256.9,146.3,136.8,97.86,91,115,0,0,0,0.4,0.367,0.457,146.3,136.8,156.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.106,0.00463,0.00368,0.00568,0.00018,0.00015,0.00022,0.26,0.238,0.286,0.01,0.0094,0.011,25.08,25.02,25.17,0.916,0.912,0.92,0.97,0.97,0.97,0.888,0.884,0.892,32.95,30.65,35.42,31.96,29.73,34.35,0,0,0,0,0,0,0.178,0,0.0595,0.4,0.6,0.4,36.3
747266400000,1993,9,1992,12,49,7,0.138,0.055,0.083,5036.63,30.73,30.73,29.98,1,1,1,228.2,225.8,231.5,137.2,134.8,91,91,91,0,0,0,0.399,0.393,0.403,137.2,134.8,140.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0986,0.101,0.00372,0.00348,0.00405,0.00015,0.00014,0.00016,0.236,0.231,0.244,0.0093,0.0091,0.0096,25.19,25.17,25.21,0.912,0.911,0.913,0.97,0.97,0.97,0.885,0.884,0.886,30.91,30.36,31.68,29.98,29.45,30.73,0,0,0,0,0,0,0.167,0,0.055,0.4,0.6,0.4,36.5
747871200000,1993,9,1992,12,50,7,0.131,0.055,0.0755,4571.15,28.32,28.32,27.21,1,1,1,215.8,211.9,220.7,124.8,120.9,91,91,91,0,0,0,0.422,0.412,0.43,124.8,120.9,129.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0937,0.0969,0.00248,0.00209,0.00297,0.000097,0.000082,0.00012,0.208,0.199,0.219,0.0082,0.0078,0.0086,25.3,25.26,25.33,0.906,0.903,0.909,0.97,0.97,0.97,0.879,0.876,0.881,28.05,27.11,29.2,27.21,26.3,28.32,0,0,0,0,0,0,0.151,0,0.0555,0.42,0.58,0.42,34.9
748476000000,1993,9,1992,12,51,7,0.126,0.055,0.0711,4286.11,26.57,26.57,25.51,1,1,1,208.5,205.9,213,117.5,114.9,91,91,91,0,0,0,0.437,0.427,0.442,117.5,114.9,122,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0916,0.0941,0.00175,0.00149,0.0022,0.000068,0.000058,0.000086,0.192,0.187,0.202,0.0075,0.0073,0.0079,25.36,25.32,25.38,0.9,0.898,0.904,0.97,0.97,0.97,0.873,0.871,0.877,26.3,25.69,27.39,25.51,24.92,26.57,0,0,0,0,0,0,0.142,0,0.0549,0.44,0.56,0.44,34
749080800000,1993,9,1992,12,52,7,0.122,0.0504,0.0719,4348.48,28.16,28.16,25.88,1,1,1,202.2,197.9,204.5,118.9,112.5,83.29,73,91,0,0,0,0.411,0.362,0.447,118.9,112.5,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0908,0.0943,0.00189,0.00125,0.00284,0.000074,0.000049,0.00011,0.194,0.182,0.214,0.0076,0.0071,0.0084,25.39,25.38,25.4,0.901,0.896,0.908,0.97,0.97,0.97,0.874,0.869,0.881,26.68,25.12,29.03,25.88,24.36,28.16,0,0,0,0,0,0,0.144,0,0.0501,0.41,0.59,0.41,35.6
749685600000,1993,10,1993,1,1,7,0.117,0.0442,0.0731,4430.87,27.13,27.13,26.37,1,1,1,193.9,188.8,197,120.9,115.8,73,73,73,0,0,0,0.377,0.371,0.387,120.9,115.8,124,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0898,0.0927,0.00209,0.00158,0.0024,0.000082,0.000062,0.000094,0.197,0.186,0.204,0.0077,0.0073,0.008,25.39,25.39,25.39,0.903,0.899,0.906,0.97,0.97,0.97,0.876,0.872,0.879,27.19,25.92,27.97,26.37,25.14,27.13,0,0,0,0,0,0,0.147,0,0.0439,0.38,0.62,0.38,37.9
750290400000,1993,10,1993,1,2,7,0.115,0.0442,0.0712,4304.42,25.81,25.81,25.62,1,1,1,190.8,188.8,191.6,117.8,115.8,73,73,73,0,0,0,0.383,0.381,0.387,117.8,115.8,118.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0898,0.0908,0.00178,0.00158,0.00186,0.00007,0.000062,0.000073,0.191,0.186,0.192,0.0074,0.0073,0.0075,25.39,25.39,25.39,0.901,0.899,0.901,0.97,0.97,0.97,0.874,0.872,0.874,26.41,25.92,26.61,25.62,25.14,25.81,0,0,0,0,0,0,0.142,0,0.0438,0.38,0.62,0.38,37.4
750895200000,1993,10,1993,1,3,7,0.111,0.0442,0.0666,3994.44,25.81,25.81,23.78,1,1,1,183.1,176.4,191.6,110.1,103.4,73,73,73,0,0,0,0.399,0.381,0.414,110.1,103.4,118.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0854,0.0908,0.00101,0.00034,0.00186,0.00004,0.000013,0.000073,0.175,0.161,0.192,0.0068,0.0063,0.0075,25.39,25.39,25.39,0.894,0.888,0.901,0.97,0.969,0.97,0.867,0.861,0.874,24.52,22.87,26.61,23.78,22.16,25.81,0,0,0,0,0,0,0.132,0,0.0444,0.4,0.6,0.4,36
751500000000,1993,10,1993,1,4,7,0.108,0.0442,0.0641,3822.32,26.7,26.7,22.75,1,1,1,179,172.6,195.3,106,99.59,73,73,73,0,0,0,0.409,0.374,0.423,106,99.59,122.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0841,0.0921,0.000619,0,0.00223,0.000024,0,0.000087,0.167,0.154,0.2,0.0065,0.006,0.0078,25.39,25.39,25.39,0.89,0.884,0.904,0.968,0.967,0.97,0.862,0.855,0.877,23.49,21.92,27.53,22.75,21.2,26.7,0,0,0,0,0,0,0.126,0,0.0439,0.41,0.59,0.41,35.4
752104800000,1993,11,1993,2,5,7,0.117,0.0405,0.0763,4632.25,31.89,31.89,27.57,1,1,1,193.2,181.1,211.9,126.2,114.1,67,67,67,0,0,0,0.348,0.316,0.37,126.2,114.1,144.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0881,0.099,0.00262,0.00141,0.00449,0.0001,0.000055,0.00018,0.208,0.182,0.252,0.0082,0.0071,0.0099,25.36,25.28,25.38,0.906,0.897,0.915,0.97,0.97,0.97,0.878,0.87,0.888,28.43,25.48,32.88,27.57,24.72,31.89,0,0,0,0,0,0,0.153,0,0.0407,0.35,0.65,0.35,39.6
752709600000,1993,11,1993,2,6,7,0.114,0.0405,0.073,4421.02,27.66,27.66,26.32,1,1,1,187.7,182.7,193.3,120.7,115.7,67,67,67,0,0,0,0.357,0.347,0.367,120.7,115.7,126.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0887,0.0925,0.00207,0.00157,0.00263,0.000081,0.000061,0.0001,0.196,0.185,0.208,0.0077,0.0072,0.0081,25.38,25.38,25.38,0.903,0.899,0.907,0.97,0.97,0.97,0.876,0.872,0.88,27.13,25.89,28.52,26.32,25.11,27.66,0,0,0,0,0,0,0.146,0,0.041,0.36,0.64,0.36,38.8
753314400000,1993,11,1993,2,7,7,0.137,0.0428,0.094,5754.49,38.23,38.23,34.25,1,1,1,226.1,201.4,239.5,155.4,134.4,70.71,67,93,0,0,0,0.313,0.28,0.388,155.4,134.4,172.5,990,990,990,964.6,964.4,964.6,25.4,25.4,25.6,0.103,0.0953,0.109,0.00554,0.00344,0.00725,0.00022,0.00013,0.00029,0.281,0.227,0.327,0.011,0.0089,0.013,25.16,25.04,25.36,0.919,0.911,0.926,0.971,0.97,0.974,0.893,0.884,0.902,35.26,30.46,39.23,34.25,29.55,38.23,0,0,0,0,0,0,0.19,0,0.043,0.31,0.69,0.31,42
753919200000,1993,11,1993,2,8,7,0.162,0.0562,0.106,6475.55,41.84,41.84,38.54,1,1,1,267.8,256.9,281.5,174.8,163.9,93,93,93,0,0,0,0.348,0.33,0.362,174.8,163.9,188.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.109,0.118,0.00748,0.00639,0.00885,0.0003,0.00025,0.00035,0.337,0.305,0.378,0.013,0.012,0.015,24.89,24.8,24.97,0.927,0.923,0.932,0.975,0.97,0.98,0.903,0.895,0.913,39.54,37.03,42.69,38.54,35.92,41.84,0,0,0,0,0,0,0.214,0,0.056,0.35,0.65,0.35,40
754524000000,1993,11,1993,2,9,7,0.175,0.061,0.114,7036.71,43.18,43.18,41.89,1,1,1,289.9,287.1,298.8,189,183.1,100.9,93,104,0,0,0,0.348,0.324,0.362,189,183.1,194.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.117,0.121,0.0089,0.00831,0.00948,0.00035,0.00033,0.00038,0.38,0.362,0.399,0.015,0.014,0.016,24.76,24.71,24.79,0.932,0.93,0.933,0.98,0.979,0.98,0.913,0.91,0.915,42.76,41.4,44.06,41.89,40.53,43.18,0,0,0,0,0,0,0.233,0,0.061,0.35,0.65,0.35,40.2
755128800000,1993,12,1993,3,10,7,0.18,0.0582,0.122,7388.77,46.93,46.93,43.98,2,1,1.2857142857142858,297.6,294.6,298.8,201.3,190.6,96.29,77,104,0,0,0,0.323,0.258,0.353,201.3,190.6,221.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.119,0.128,0.0107,0.00906,0.0144,0.00043,0.00036,0.00057,0.348,0.223,0.399,0.014,0.0089,0.016,24.76,24.71,24.9,0.922,0.892,0.933,0.977,0.97,0.98,0.901,0.866,0.915,38.18,23.7,44.06,37.34,22.99,43.18,0,0,0,0,0,0,0.244,0,0.058,0.32,0.68,0.32,41
755733600000,1993,12,1993,3,11,7,0.183,0.0466,0.137,8093.58,51.18,51.18,48.18,2,1,1.8571428571428572,302.9,290,317.9,225.9,213,77,77,77,0,0,0,0.254,0.242,0.266,225.9,213,240.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.124,0.134,0.0152,0.0126,0.0182,0.0006,0.0005,0.00073,0.269,0.223,0.458,0.011,0.0089,0.018,24.81,24.68,24.9,0.903,0.892,0.938,0.971,0.97,0.98,0.877,0.866,0.92,28.25,23.7,48.38,27.47,22.99,47.41,0,0,0,0,0,0,0.268,0,0.046,0.25,0.75,0.25,44.2
756338400000,1993,12,1993,3,12,7,0.198,0.0466,0.151,8920.28,54.77,54.77,53.1,2,2,2,326.6,321.2,334.4,249.6,244.2,77,77,77,0,0,0,0.236,0.23,0.24,249.6,244.2,257.4,990,990,990,965,965,965.1,25,24.9,25,0.137,0.135,0.14,0.0199,0.0188,0.0215,0.0008,0.00075,0.00086,0.268,0.26,0.279,0.011,0.01,0.011,24.7,24.65,24.73,0.905,0.903,0.907,0.97,0.97,0.97,0.878,0.876,0.88,27.37,26.75,28.23,26.55,25.95,27.38,0,0,0,0,0,0,0.295,0,0.047,0.24,0.76,0.24,45.1
756943200000,1993,12,1993,3,13,7,0.221,0.0459,0.175,10328.2,68.2,68.2,61.48,2,2,2,365,341.6,394,289.1,264.6,75.86,73,77,0,0,0,0.209,0.185,0.225,289.1,264.6,321,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.151,0.143,0.162,0.0278,0.0229,0.0342,0.0011,0.00092,0.0014,0.328,0.289,0.379,0.013,0.012,0.015,24.45,24.25,24.6,0.914,0.909,0.921,0.97,0.97,0.97,0.887,0.882,0.893,31.69,29.01,35.15,30.74,28.14,34.1,0,0,0,0,0,0,0.342,0,0.046,0.21,0.79,0.21,46.7
757548000000,1994,1,1993,4,14,7,0.258,0.0442,0.213,12620.7,81.88,81.88,75.12,2,2,2,426,394,456.4,353,321,73,73,73,0,0,0,0.172,0.16,0.185,353,321,383.4,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.174,0.162,0.184,0.0406,0.0342,0.0467,0.0017,0.0014,0.0019,0.435,0.379,0.491,0.018,0.015,0.02,24.05,23.86,24.25,0.927,0.921,0.932,0.974,0.97,0.98,0.902,0.893,0.913,38.56,35.15,41.78,37.56,34.1,40.94,0,0,0,0,0,0,0.417,0,0.045,0.17,0.83,0.17,48.9
758152800000,1994,1,1993,4,15,7,0.303,0.0535,0.25,14609.1,106,106,86.96,3,2,2.142857142857143,501,456.4,612.2,412.6,372,88.43,73,91,0,0,0,0.178,0.149,0.197,412.6,372,521.2,990,990,990,965.9,965.7,966.3,24.1,23.7,24.3,0.198,0.182,0.247,0.0531,0.0444,0.0785,0.0022,0.0018,0.0033,0.518,0.471,0.619,0.021,0.019,0.026,23.63,23.11,23.86,0.932,0.925,0.94,0.978,0.97,0.98,0.911,0.897,0.921,41.87,36.42,48,40.96,35.32,47.04,0,0,0,0,0,0,0.483,0,0.053,0.18,0.83,0.17,48.2
758757600000,1994,1,1993,4,16,7,0.351,0.055,0.296,16808.3,103.6,103.6,100,3,3,3,581.1,570.2,599.5,490.1,479.2,91,91,91,0,0,0,0.157,0.152,0.16,490.1,479.2,508.5,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.229,0.223,0.24,0.0685,0.0658,0.0734,0.0029,0.0028,0.0031,0.487,0.47,0.517,0.02,0.02,0.022,23.3,23.19,23.36,0.921,0.92,0.923,0.97,0.97,0.97,0.893,0.892,0.896,34.38,33.66,35.59,33.35,32.65,34.52,0,0,0,0,0,0,0.556,0,0.055,0.16,0.84,0.16,47.9
759362400000,1994,1,1993,4,17,7,0.407,0.055,0.352,19793.2,133.4,133.4,117.8,3,3,3,672.6,631.8,755.5,581.6,540.8,91,91,91,0,0,0,0.136,0.12,0.144,581.6,540.8,664.5,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.281,0.258,0.329,0.101,0.0863,0.129,0.0043,0.0037,0.0056,0.65,0.575,0.805,0.028,0.024,0.035,22.76,22.27,23,0.931,0.927,0.938,0.975,0.971,0.98,0.908,0.9,0.919,40.26,37.7,45.38,39.27,36.61,44.48,0,0,0,0,0,0,0.655,0,0.055,0.14,0.86,0.14,48.6
759967200000,1994,1,1993,4,18,7,0.449,0.0623,0.387,21639.3,132.9,132.9,128.8,3,3,3,743,710.9,768.4,640,619.9,103,91,105,0,0,0,0.139,0.128,0.144,640,619.9,663.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.317,0.303,0.33,0.122,0.116,0.129,0.0053,0.005,0.0056,0.761,0.721,0.805,0.033,0.031,0.035,22.37,22.22,22.54,0.936,0.935,0.938,0.98,0.98,0.98,0.918,0.916,0.919,43.81,42.69,45.2,42.94,41.84,44.3,0,0,0,0,0,0,0.716,0,0.062,0.14,0.86,0.14,48.2
760572000000,1994,2,1993,5,19,7,0.487,0.0718,0.415,22922.4,139.1,139.1,136.4,3,3,3,804.8,772.5,837.3,686.1,667.5,118.7,105,137,0,0,0,0.147,0.13,0.168,686.1,667.5,700.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.333,0.356,0.136,0.13,0.14,0.0059,0.0057,0.0062,0.851,0.813,0.881,0.037,0.035,0.039,22.03,21.87,22.2,0.939,0.938,0.94,0.98,0.98,0.98,0.921,0.919,0.921,46.41,45.44,47.32,45.48,44.53,46.37,0,0,0,0,0,0,0.758,0,0.072,0.15,0.85,0.15,47.1
761176800000,1994,2,1993,5,20,7,0.532,0.0829,0.45,24195.3,149.6,149.6,144,4,3,3.5714285714285716,880.3,845.8,919.2,743.3,708.8,137,137,137,0,0,0,0.156,0.149,0.162,743.3,708.8,782.2,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.387,0.361,0.421,0.162,0.144,0.181,0.0072,0.0064,0.0081,0.87,0.788,0.95,0.039,0.035,0.042,21.71,21.55,21.82,0.934,0.927,0.942,0.975,0.97,0.98,0.91,0.899,0.923,42.09,36.73,48.79,41.06,35.63,47.81,0,0,0,0,0,0,0.8,0,0.082,0.16,0.85,0.15,45.5
761781600000,1994,2,1993,5,21,7,0.595,0.0829,0.512,26946.4,169.8,169.8,160.4,4,4,4,983.9,935.5,1044,846.9,798.5,137,137,137,0,0,0,0.139,0.131,0.146,846.9,798.5,906.8,990,990,990,967.8,967.6,968,22.2,22,22.4,0.481,0.436,0.535,0.228,0.189,0.275,0.01,0.0085,0.013,1.03,0.907,1.17,0.046,0.041,0.053,21.15,20.79,21.45,0.934,0.932,0.937,0.978,0.974,0.98,0.914,0.907,0.919,41.01,39.12,43.32,40.1,38.11,42.45,0,0,0,0,0,0,0.891,0,0.083,0.14,0.86,0.14,45.3
762386400000,1994,2,1993,5,22,7,0.687,0.107,0.581,29563.5,185.9,185.9,176,4,4,4,1136,1055,1222,960.1,894.8,176.4,137,183,0,0,0,0.155,0.13,0.17,960.1,894.8,1039,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.603,0.535,0.708,0.321,0.266,0.401,0.015,0.012,0.019,1.33,1.16,1.59,0.062,0.053,0.074,20.34,19.82,20.72,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.921,44.89,42.53,47.43,43.99,41.68,46.48,0,0,0,0,0,0,0.978,0,0.106,0.16,0.85,0.15,43
762991200000,1994,3,1993,6,23,7,0.807,0.111,0.661,31819.3,191.7,191.7,189.4,4,4,4,1335,1241,1445,1152,1058,183,183,183,59.14,0,162,0.137,0.127,0.147,1092,1058,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.811,0.735,0.866,0.47,0.425,0.48,0.022,0.02,0.023,1.81,1.65,1.88,0.086,0.078,0.091,19.24,18.81,19.69,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.921,48.32,47.51,48.9,47.35,46.56,47.93,0,0,0,0,0,0,1.05,0,0.146,0.14,0.82,0.18,39.4
763596000000,1994,3,1993,6,24,7,0.942,0.111,0.665,30591.2,184.9,184.9,182.1,4,4,4,1557,1479,1661,1374,1296,183,183,183,273.9,196,378,0.118,0.11,0.124,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.9,0.879,0.916,0.48,0.48,0.48,0.024,0.023,0.024,1.91,1.89,1.93,0.094,0.092,0.097,18.42,18.07,18.69,0.935,0.934,0.936,0.98,0.98,0.98,0.917,0.915,0.917,46.45,45.51,47.18,45.52,44.6,46.24,0,0,0,0,0,0,1.01,0,0.277,0.12,0.71,0.29,32.5
764200800000,1994,3,1993,6,25,7,1.05,0.111,0.665,29503.9,178,178,175.6,4,4,4,1739,1674,1799,1556,1491,183,183,183,456.4,391,516,0.105,0.102,0.109,1100,1100,1100,990,990,990,970.3,970,970.5,19.7,19.5,20,0.921,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.097,0.099,17.81,17.61,18.02,0.933,0.932,0.934,0.98,0.98,0.98,0.914,0.913,0.915,44.8,44.25,45.4,43.9,43.37,44.49,0,0,0,0,0,0,0.976,0,0.385,0.11,0.63,0.37,28.1
764805600000,1994,3,1993,6,26,7,1.09,0.119,0.665,29124.9,173.5,173.5,173.4,4,4,4,1802,1799,1812,1605,1582,197.6,183,217,504.7,482,529,0.11,0.101,0.121,1100,1100,1100,990,990,990,970.5,970.5,970.5,19.5,19.5,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.099,0.099,0.1,17.6,17.57,17.61,0.932,0.932,0.932,0.98,0.98,0.98,0.913,0.913,0.913,44.23,44.14,44.25,43.34,43.26,43.37,0,0,0,0,0,0,0.963,0,0.425,0.11,0.61,0.39,26.7
765410400000,1994,4,1993,7,27,7,1.05,0.131,0.665,29471,177.3,177.3,175.4,4,4,4,1743,1689,1780,1526,1472,217,217,217,426.4,372,463,0.124,0.122,0.128,1100,1100,1100,990,990,990,970.3,970.1,970.4,19.7,19.6,19.9,0.926,0.926,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.94,1.94,0.098,0.098,0.099,17.79,17.67,17.96,0.933,0.932,0.934,0.98,0.98,0.98,0.914,0.914,0.915,44.75,44.42,45.24,43.86,43.54,44.33,0,0,0,0,0,0,0.975,0,0.385,0.12,0.63,0.37,28.1
766015200000,1994,4,1993,7,28,7,0.955,0.0895,0.665,30442,183.5,183.5,181.2,4,4,4,1579,1513,1661,1431,1365,148,148,148,330.7,265,413,0.0938,0.0891,0.0978,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.914,0.908,0.921,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.94,0.095,0.094,0.097,18.33,18.06,18.55,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.23,45.5,46.81,45.3,44.59,45.87,0,0,0,0,0,0,1.01,0,0.29,0.094,0.7,0.3,31.9
766620000000,1994,4,1993,7,29,7,0.851,0.0895,0.665,31512.8,191.2,191.2,187.6,4,4,4,1407,1312,1492,1259,1164,148,148,148,158.4,64,244,0.105,0.0992,0.113,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.864,0.822,0.906,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.84,1.92,0.09,0.087,0.093,18.94,18.62,19.28,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.85,47,48.77,46.89,46.06,47.8,0,0,0,0,0,0,1.04,0,0.186,0.11,0.78,0.22,37
767224800000,1994,4,1993,7,30,7,0.741,0.0894,0.645,31871.4,193.4,193.4,189.7,4,4,4,1225,1155,1297,1077,1008,147.9,147,148,9.714,0,49,0.121,0.114,0.127,1067,1008,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.75,0.651,0.814,0.437,0.361,0.48,0.02,0.017,0.023,1.69,1.46,1.83,0.079,0.068,0.086,19.7,19.34,20.15,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.4,46.81,49.33,47.43,45.88,48.34,0,0,0,0,0,0,1.05,0,0.096,0.12,0.87,0.13,43
767829600000,1994,5,1993,8,31,7,0.634,0.0889,0.546,28302.7,181.6,181.6,168.5,4,4,4,1049,971,1140,902,824,147,147,147,0,0,0,0.141,0.129,0.151,902,824,993.1,990,990,990,968,967.8,968.3,22,21.7,22.2,0.536,0.463,0.628,0.272,0.209,0.345,0.012,0.0094,0.016,1.17,0.973,1.41,0.053,0.044,0.065,20.78,20.25,21.24,0.937,0.934,0.94,0.979,0.976,0.98,0.917,0.911,0.921,43.01,40.06,46.33,42.12,39.11,45.41,0,0,0,0,0,0,0.936,0,0.088,0.14,0.86,0.14,44.6
768434400000,1994,5,1993,8,32,7,0.517,0.0889,0.428,23275.5,151.3,151.3,138.5,4,3,3.2857142857142856,855.1,772.5,941.1,708.1,625.5,147,147,147,0,0,0,0.173,0.156,0.19,708.1,625.5,794.1,990,990,990,967.3,967,967.7,22.7,22.3,23,0.368,0.316,0.436,0.148,0.118,0.187,0.0065,0.0051,0.0084,0.853,0.741,0.955,0.038,0.032,0.042,21.83,21.43,22.27,0.936,0.929,0.942,0.978,0.971,0.98,0.915,0.901,0.923,43.6,37.56,48.71,42.64,36.46,47.73,0,0,0,0,0,0,0.77,0,0.089,0.17,0.83,0.17,45
769039200000,1994,5,1993,8,33,7,0.397,0.0889,0.308,17334.6,120,120,103.2,3,2,2.857142857142857,657,576.2,745.4,510,429.2,147,147,147,0,0,0,0.225,0.197,0.255,510,429.2,598.4,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.25,0.208,0.3,0.0775,0.0558,0.109,0.0033,0.0023,0.0047,0.561,0.458,0.691,0.024,0.019,0.03,22.91,22.43,23.22,0.926,0.918,0.937,0.973,0.97,0.98,0.901,0.89,0.919,37.53,32.36,45.81,36.53,31.39,44.89,0,0,0,0,0,0,0.573,0,0.089,0.22,0.78,0.22,43.7
769644000000,1994,5,1993,8,34,7,0.312,0.0889,0.223,12966.2,86.9,86.9,77.18,2,2,2,515.2,477.8,561.5,368.2,330.8,147,147,147,0,0,0,0.286,0.262,0.308,368.2,330.8,414.5,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.186,0.173,0.203,0.0436,0.0362,0.0529,0.0018,0.0015,0.0022,0.471,0.403,0.559,0.02,0.017,0.023,23.61,23.31,23.85,0.929,0.922,0.936,0.975,0.97,0.98,0.905,0.895,0.917,39.58,35.68,44.34,38.59,34.61,43.45,0,0,0,0,0,0,0.429,0,0.089,0.28,0.71,0.29,41.6
770248800000,1994,5,1993,8,35,7,0.265,0.0768,0.189,11010.4,68.94,68.94,65.54,2,2,2,438.7,418.2,461.1,311.7,299.2,127,119,147,0,0,0,0.289,0.266,0.323,311.7,299.2,327.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.161,0.171,0.0323,0.0298,0.0355,0.0013,0.0012,0.0015,0.37,0.349,0.396,0.015,0.014,0.016,24.06,23.95,24.17,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.889,0.894,33.78,32.49,35.53,32.77,31.52,34.47,0,0,0,0,0,0,0.364,0,0.076,0.29,0.71,0.29,41.5
770853600000,1994,6,1993,9,36,7,0.237,0.072,0.165,9635.1,61.8,61.8,57.35,2,2,2,391.1,375.1,412.3,272.1,256.1,119,119,119,0,0,0,0.305,0.289,0.317,272.1,256.1,293.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.145,0.158,0.0244,0.0212,0.0287,0.00099,0.00086,0.0012,0.307,0.283,0.339,0.012,0.011,0.014,24.34,24.21,24.44,0.91,0.907,0.915,0.97,0.97,0.97,0.883,0.88,0.888,29.56,27.83,31.85,28.68,26.99,30.9,0,0,0,0,0,0,0.319,0,0.072,0.3,0.7,0.3,40.7
771458400000,1994,6,1993,9,37,7,0.214,0.072,0.142,8321.72,52.56,52.56,49.53,2,2,2,354.6,341.6,368.3,235.6,222.6,119,119,119,0,0,0,0.336,0.323,0.348,235.6,222.6,249.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.133,0.143,0.0171,0.0145,0.0199,0.00069,0.00058,0.0008,0.254,0.236,0.273,0.01,0.0095,0.011,24.57,24.49,24.66,0.9,0.894,0.905,0.97,0.97,0.97,0.873,0.867,0.878,25.53,24.06,27.09,24.77,23.34,26.28,0,0,0,0,0,0,0.275,0,0.072,0.34,0.66,0.34,38.9
772063200000,1994,6,1993,9,38,7,0.197,0.072,0.125,7666.23,46.73,46.73,45.63,1,1,1,325.7,321.2,330.7,206.7,202.2,119,119,119,0,0,0,0.365,0.36,0.371,206.7,202.2,211.7,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.13,0.0113,0.0104,0.0123,0.00045,0.00042,0.00049,0.441,0.426,0.459,0.018,0.017,0.018,24.53,24.49,24.57,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,46.56,45.56,47.69,45.63,44.65,46.73,0,0,0,0,0,0,0.254,0,0.072,0.37,0.63,0.37,38.9
772668000000,1994,6,1993,9,39,7,0.184,0.0691,0.115,7087,43.1,43.1,42.18,1,1,1,305,294.6,313.5,190.8,186.6,114.3,108,119,0,0,0,0.375,0.357,0.389,190.8,186.6,194.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.124,0.00908,0.00866,0.00946,0.00036,0.00034,0.00038,0.388,0.374,0.401,0.015,0.015,0.016,24.69,24.63,24.75,0.932,0.931,0.933,0.98,0.98,0.98,0.913,0.912,0.915,43.05,42.15,43.98,42.18,41.3,43.1,0,0,0,0,0,0,0.234,0,0.069,0.38,0.63,0.37,38.5
773272800000,1994,7,1993,10,40,7,0.176,0.0653,0.11,6764.3,41.32,41.32,40.26,1,1,1,290.2,287.1,294.6,182.2,179.1,108,108,108,0,0,0,0.372,0.367,0.376,182.2,179.1,186.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.117,0.119,0.00822,0.00791,0.00866,0.00033,0.00031,0.00034,0.361,0.352,0.374,0.014,0.014,0.015,24.78,24.75,24.8,0.929,0.928,0.931,0.978,0.977,0.98,0.909,0.907,0.912,41.15,40.44,42.16,40.26,39.51,41.32,0,0,0,0,0,0,0.224,0,0.066,0.37,0.63,0.37,38.4
773877600000,1994,7,1993,10,41,7,0.169,0.0653,0.104,6341.21,39.51,39.51,37.75,1,1,1,279.8,268.9,287.1,171.8,160.9,108,108,108,0,0,0,0.386,0.376,0.402,171.8,160.9,179.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.11,0.117,0.00718,0.00609,0.00791,0.00029,0.00024,0.00031,0.331,0.3,0.352,0.013,0.012,0.014,24.85,24.8,24.92,0.926,0.922,0.928,0.974,0.97,0.977,0.901,0.894,0.907,38.76,36.25,40.44,37.75,35.16,39.51,0,0,0,0,0,0,0.21,0,0.065,0.39,0.62,0.38,37.5
774482400000,1994,7,1993,10,42,7,0.16,0.0653,0.0949,5758.77,34.5,34.5,34.28,1,1,1,265,261.9,266,157,153.9,108,108,108,0,0,0,0.407,0.406,0.412,157,153.9,158,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.108,0.109,0.0057,0.00539,0.0058,0.00023,0.00021,0.00023,0.289,0.281,0.292,0.011,0.011,0.012,24.95,24.94,24.97,0.92,0.919,0.92,0.97,0.97,0.97,0.892,0.891,0.893,35.34,34.62,35.57,34.28,33.58,34.5,0,0,0,0,0,0,0.19,0,0.0651,0.41,0.59,0.41,36
775087200000,1994,7,1993,10,43,7,0.158,0.0653,0.0923,5592.29,33.58,33.58,33.29,1,1,1,260.5,257.6,261.9,152.5,149.6,108,108,108,0,0,0,0.414,0.412,0.419,152.5,149.6,153.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.106,0.108,0.00525,0.00496,0.00539,0.00021,0.0002,0.00021,0.277,0.27,0.281,0.011,0.011,0.011,24.98,24.97,25,0.918,0.917,0.919,0.97,0.97,0.97,0.891,0.89,0.891,34.32,33.63,34.62,33.29,32.62,33.58,0,0,0,0,0,0,0.185,0,0.0657,0.41,0.58,0.42,35.4
775692000000,1994,8,1993,11,44,7,0.15,0.0562,0.0939,5708.43,35.7,35.7,33.98,1,1,1,248.2,242.4,255.9,155.2,149.4,93,93,93,0,0,0,0.375,0.363,0.384,155.2,149.4,162.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.104,0.109,0.00552,0.00494,0.00629,0.00022,0.00019,0.00025,0.283,0.267,0.303,0.011,0.011,0.012,25.03,24.97,25.08,0.919,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.895,35.03,33.7,36.81,33.98,32.69,35.7,0,0,0,0,0,0,0.189,0,0.0561,0.37,0.63,0.37,38.1
776296800000,1994,8,1993,11,45,7,0.141,0.0562,0.0848,5147.1,32.05,32.05,30.64,1,1,1,233.2,228.3,239.5,140.2,135.3,93,93,93,0,0,0,0.399,0.388,0.407,140.2,135.3,146.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0995,0.103,0.00402,0.00353,0.00465,0.00016,0.00014,0.00018,0.245,0.233,0.26,0.0096,0.0092,0.01,25.16,25.1,25.2,0.913,0.911,0.916,0.97,0.97,0.97,0.886,0.884,0.889,31.59,30.47,33.05,30.64,29.56,32.05,0,0,0,0,0,0,0.17,0,0.0562,0.4,0.6,0.4,36.5
776901600000,1994,8,1993,11,46,7,0.135,0.0562,0.0786,4765.68,29.56,29.56,28.37,1,1,1,223,216.8,228.3,130,123.8,93,93,93,0,0,0,0.417,0.407,0.429,130,123.8,135.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0977,0.0954,0.0995,0.003,0.00238,0.00353,0.00012,0.000093,0.00014,0.22,0.206,0.233,0.0087,0.0081,0.0092,25.24,25.2,25.29,0.909,0.905,0.911,0.97,0.97,0.97,0.881,0.878,0.884,29.24,27.8,30.47,28.37,26.96,29.56,0,0,0,0,0,0,0.158,0,0.0564,0.42,0.58,0.42,35.3
777506400000,1994,8,1993,11,47,7,0.127,0.0562,0.071,4282.28,26.24,26.24,25.49,1,1,1,210.4,205.9,213.7,117.4,112.9,93,93,93,0,0,0,0.442,0.435,0.452,117.4,112.9,120.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0932,0.0916,0.0944,0.00174,0.00129,0.00207,0.000068,0.000051,0.000081,0.193,0.183,0.2,0.0075,0.0072,0.0078,25.34,25.32,25.38,0.9,0.896,0.903,0.97,0.97,0.97,0.873,0.87,0.876,26.28,25.2,27.05,25.49,24.45,26.24,0,0,0,0,0,0,0.142,0,0.056,0.44,0.56,0.44,33.7
778111200000,1994,8,1993,11,48,7,0.123,0.049,0.0743,4501.73,28.92,28.92,26.8,1,1,1,203.8,203.5,204.5,122.8,110.8,81,72,93,0,0,0,0.397,0.353,0.456,122.8,110.8,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0909,0.0962,0.00228,0.00108,0.00318,0.000089,0.000042,0.00012,0.204,0.179,0.222,0.008,0.007,0.0087,25.37,25.35,25.4,0.903,0.895,0.91,0.97,0.97,0.97,0.876,0.868,0.882,27.62,24.69,29.81,26.8,23.95,28.92,0,0,0,0,0,0,0.149,0,0.0487,0.4,0.6,0.4,36.6
778716000000,1994,9,1993,12,49,7,0.119,0.0435,0.0751,4560.68,28.39,28.39,27.15,1,1,1,196.2,187.6,201.4,124.2,115.6,72,72,72,0,0,0,0.367,0.357,0.384,124.2,115.6,129.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0904,0.0953,0.00242,0.00156,0.00294,0.000094,0.000061,0.00012,0.205,0.187,0.217,0.008,0.0073,0.0085,25.39,25.37,25.39,0.905,0.899,0.909,0.97,0.97,0.97,0.878,0.872,0.881,27.99,25.87,29.27,27.15,25.09,28.39,0,0,0,0,0,0,0.151,0,0.0439,0.37,0.63,0.37,38.3
779320800000,1994,9,1993,12,50,7,0.11,0.0435,0.0661,3959.2,23.93,23.93,23.57,1,1,1,181.2,178.2,182.8,109.2,106.2,72,72,72,0,0,0,0.397,0.394,0.404,109.2,106.2,110.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0871,0.0887,0.000922,0.000624,0.00108,0.000036,0.000024,0.000042,0.174,0.168,0.177,0.0068,0.0066,0.0069,25.39,25.39,25.39,0.893,0.891,0.895,0.97,0.97,0.97,0.867,0.864,0.868,24.3,23.57,24.67,23.57,22.86,23.93,0,0,0,0,0,0,0.131,0,0.0439,0.4,0.6,0.4,36
779925600000,1994,9,1993,12,51,7,0.103,0.0435,0.0596,3517.95,23.53,23.53,20.94,1,1,1,170.6,160.7,181.1,98.56,88.69,72,72,72,0,0,0,0.423,0.398,0.448,98.56,88.69,109.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.081,0.0881,0.000227,0,0.000907,0.0000089,0,0.000035,0.154,0.137,0.173,0.006,0.0054,0.0068,25.39,25.38,25.39,0.883,0.872,0.893,0.966,0.961,0.97,0.853,0.838,0.866,21.67,19.25,24.26,20.94,18.51,23.53,0,0,0,0,0,0,0.116,0,0.0434,0.42,0.58,0.42,34.2
780530400000,1994,9,1993,12,52,7,0.0957,0.0401,0.0556,3246.99,22.83,22.83,19.33,1,1,1,158.3,156.8,160.7,91.99,84.77,66.29,52,72,0,0,0,0.419,0.329,0.459,91.99,84.77,106.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0796,0.0836,0.000179,0,0.000628,0.000007,0,0.000025,0.142,0.13,0.164,0.0056,0.0051,0.0064,25.37,25.35,25.38,0.875,0.867,0.891,0.963,0.96,0.97,0.843,0.832,0.864,20.06,18.3,23.54,19.33,17.57,22.83,0,0,0,0,0,0,0.107,0,0.0401,0.42,0.58,0.42,33.9
781135200000,1994,10,1994,1,1,7,0.0955,0.0314,0.0641,3820.91,23.41,23.41,22.74,1,1,1,157.9,156.8,160.7,105.9,104.8,52,52,52,0,0,0,0.33,0.324,0.332,105.9,104.8,108.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0831,0.0845,0.000591,0.000477,0.000869,0.000023,0.000019,0.000034,0.163,0.161,0.169,0.0064,0.0063,0.0066,25.35,25.35,25.35,0.89,0.889,0.893,0.97,0.97,0.97,0.864,0.863,0.866,23.45,23.17,24.13,22.74,22.47,23.41,0,0,0,0,0,0,0.126,0,0.0314,0.33,0.67,0.33,40
781740000000,1994,10,1994,1,2,7,0.094,0.0314,0.0625,3716.58,22.47,22.47,22.12,1,1,1,155.4,153.2,156.8,103.4,101.2,52,52,52,0,0,0,0.335,0.332,0.339,103.4,101.2,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0818,0.0831,0.00034,0.00012,0.000477,0.000013,0.0000047,0.000019,0.159,0.154,0.161,0.0062,0.0061,0.0063,25.35,25.35,25.35,0.888,0.886,0.889,0.969,0.968,0.97,0.861,0.857,0.863,22.83,22.28,23.17,22.12,21.57,22.47,0,0,0,0,0,0,0.123,0,0.0315,0.33,0.66,0.34,39.5
782344800000,1994,10,1994,1,3,7,0.0895,0.0314,0.0581,3408.22,22.47,22.47,20.29,1,1,1,148,136.7,156.8,95.99,84.72,52,52,52,0,0,0,0.352,0.332,0.38,95.99,84.72,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.076,0.0831,0.0000853,0,0.000477,0.0000033,0,0.000019,0.146,0.127,0.161,0.0057,0.005,0.0063,25.36,25.35,25.37,0.88,0.867,0.889,0.965,0.96,0.97,0.849,0.832,0.863,21.01,18.28,23.17,20.29,17.55,22.47,0,0,0,0,0,0,0.113,0,0.0314,0.35,0.65,0.35,38.1
782949600000,1994,10,1994,1,4,7,0.096,0.0314,0.0645,3852.46,24.04,24.04,22.93,1,1,1,158.7,156.8,163.3,106.7,104.8,52,52,52,0,0,0,0.328,0.318,0.332,106.7,104.8,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0831,0.0854,0.00067,0.000477,0.00113,0.000026,0.000019,0.000044,0.165,0.161,0.174,0.0065,0.0063,0.0068,25.35,25.35,25.35,0.891,0.889,0.895,0.97,0.97,0.97,0.864,0.863,0.868,23.64,23.17,24.78,22.93,22.47,24.04,0,0,0,0,0,0,0.127,0,0.0315,0.33,0.67,0.33,40.1
783554400000,1994,10,1994,1,5,7,0.0951,0.0304,0.0647,3863.63,23.19,23.19,23,1,1,1,157.3,156.8,158.3,107,106.3,50.29,50,52,0,0,0,0.32,0.317,0.329,107,106.3,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0834,0.0838,0.000699,0.000628,0.00078,0.000027,0.000025,0.000031,0.165,0.164,0.167,0.0065,0.0064,0.0065,25.35,25.35,25.35,0.891,0.891,0.892,0.97,0.97,0.97,0.865,0.864,0.865,23.71,23.54,23.91,23,22.83,23.19,0,0,0,0,0,0,0.128,0,0.0304,0.32,0.68,0.32,40.6
784159200000,1994,11,1994,2,6,7,0.0955,0.0302,0.0653,3901.67,24.51,24.51,23.22,1,1,1,157.9,155.8,163.3,107.9,105.8,50,50,50,0,0,0,0.317,0.306,0.321,107.9,105.8,113.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0831,0.0858,0.000794,0.000577,0.00133,0.000031,0.000023,0.000052,0.167,0.163,0.178,0.0066,0.0064,0.007,25.35,25.35,25.35,0.892,0.89,0.897,0.97,0.97,0.97,0.865,0.864,0.87,23.94,23.41,25.27,23.22,22.71,24.51,0,0,0,0,0,0,0.129,0,0.0302,0.32,0.68,0.32,40.9
784764000000,1994,11,1994,2,7,7,0.1,0.0302,0.0701,4217.74,26.74,26.74,25.11,1,1,1,165.8,163.3,172.6,115.8,113.3,50,50,50,0,0,0,0.302,0.29,0.306,115.8,113.3,122.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0866,0.0858,0.089,0.00158,0.00133,0.00226,0.000062,0.000052,0.000088,0.183,0.178,0.198,0.0072,0.007,0.0077,25.35,25.35,25.35,0.899,0.897,0.905,0.97,0.97,0.97,0.872,0.87,0.877,25.88,25.27,27.56,25.11,24.51,26.74,0,0,0,0,0,0,0.139,0,0.0299,0.3,0.7,0.3,42.2
785368800000,1994,11,1994,2,8,7,0.114,0.0302,0.0839,5127.28,31.19,31.19,30.52,1,1,1,188.7,182.7,191.6,138.7,132.7,50,50,50,0,0,0,0.265,0.261,0.274,138.7,132.7,141.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0926,0.0957,0.00387,0.00327,0.00416,0.00015,0.00013,0.00016,0.235,0.221,0.242,0.0092,0.0086,0.0094,25.34,25.34,25.34,0.913,0.91,0.914,0.97,0.97,0.97,0.885,0.883,0.887,31.46,30.02,32.16,30.52,29.12,31.19,0,0,0,0,0,0,0.17,0,0.0301,0.26,0.74,0.26,45
785973600000,1994,11,1994,2,9,7,0.118,0.0334,0.0842,5150.37,32.06,32.06,30.66,1,1,1,194.4,188.8,197.9,139.2,136.3,55.14,50,59,0,0,0,0.283,0.256,0.302,139.2,136.3,145.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0957,0.0948,0.097,0.00392,0.00363,0.00453,0.00015,0.00014,0.00018,0.237,0.23,0.251,0.0093,0.009,0.0098,25.35,25.34,25.36,0.913,0.912,0.916,0.97,0.97,0.97,0.886,0.884,0.888,31.61,30.9,33.06,30.66,29.97,32.06,0,0,0,0,0,0,0.17,0,0.0338,0.28,0.71,0.29,43.6
786578400000,1994,12,1994,3,10,7,0.118,0.0357,0.0822,5017.25,31.88,31.88,29.86,1,1,1,194.8,188.8,203.5,135.8,129.8,59,59,59,0,0,0,0.303,0.29,0.312,135.8,129.8,144.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.093,0.0982,0.00358,0.00298,0.00445,0.00014,0.00012,0.00017,0.229,0.215,0.25,0.009,0.0084,0.0098,25.36,25.33,25.36,0.911,0.909,0.915,0.97,0.97,0.97,0.884,0.881,0.888,30.79,29.34,32.86,29.86,28.46,31.88,0,0,0,0,0,0,0.166,0,0.0358,0.3,0.7,0.3,42.5
787183200000,1994,12,1994,3,11,7,0.142,0.0357,0.106,6557.77,45.31,45.31,39.03,1,1,1,234.6,205.9,261.9,175.6,146.9,59,59,59,0,0,0,0.253,0.225,0.286,175.6,146.9,202.9,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.109,0.099,0.119,0.0076,0.00469,0.0106,0.0003,0.00018,0.00042,0.338,0.257,0.421,0.013,0.01,0.017,25.06,24.83,25.31,0.927,0.916,0.936,0.975,0.97,0.98,0.904,0.889,0.917,40,33.42,46.23,39.03,32.42,45.31,0,0,0,0,0,0,0.217,0,0.036,0.25,0.75,0.25,46.2
787788000000,1994,12,1994,3,12,7,0.157,0.0357,0.122,7537.85,45.59,45.59,44.87,1,1,1,259.9,256.9,263.1,200.9,197.9,59,59,59,0,0,0,0.227,0.224,0.23,200.9,197.9,204.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.117,0.119,0.0102,0.00979,0.0108,0.00041,0.00039,0.00043,0.414,0.404,0.425,0.016,0.016,0.017,24.85,24.82,24.87,0.935,0.934,0.936,0.98,0.98,0.98,0.917,0.916,0.917,45.78,45.09,46.52,44.87,44.19,45.59,0,0,0,0,0,0,0.249,0,0.035,0.23,0.78,0.22,48
788392800000,1994,12,1994,3,13,7,0.163,0.0369,0.126,7730.88,47.22,47.22,46.02,2,1,1.1428571428571428,268.7,259.4,283.2,207.7,200.4,61,59,73,0,0,0,0.227,0.21,0.258,207.7,200.4,222.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.118,0.126,0.0115,0.0101,0.0145,0.00046,0.0004,0.00058,0.4,0.228,0.448,0.016,0.009,0.018,24.82,24.72,24.95,0.93,0.894,0.938,0.979,0.97,0.98,0.911,0.868,0.919,43.55,24.34,47.78,42.64,23.61,46.83,0,0,0,0,0,0,0.256,0,0.037,0.23,0.77,0.23,47.4
788997600000,1995,1,1994,4,14,7,0.186,0.0442,0.141,8337.15,50.36,50.36,49.63,2,2,2,306.8,302.6,310.1,233.8,229.6,73,73,73,0,0,0,0.238,0.235,0.241,233.8,229.6,237.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.13,0.133,0.0168,0.0159,0.0174,0.00067,0.00063,0.0007,0.245,0.239,0.25,0.0098,0.0095,0.01,24.82,24.8,24.85,0.899,0.897,0.9,0.97,0.97,0.97,0.872,0.87,0.873,25.58,25.11,25.96,24.81,24.35,25.18,0,0,0,0,0,0,0.276,0,0.045,0.24,0.76,0.24,44.8
789602400000,1995,1,1994,4,15,7,0.195,0.0442,0.151,8937.35,54.21,54.21,53.2,2,2,2,322.9,317.9,327.5,249.9,244.9,73,73,73,0,0,0,0.226,0.223,0.23,249.9,244.9,254.5,990,990,990,965,965,965,25,25,25,0.137,0.135,0.139,0.02,0.019,0.0209,0.0008,0.00076,0.00084,0.268,0.261,0.274,0.011,0.01,0.011,24.72,24.69,24.75,0.905,0.904,0.907,0.97,0.97,0.97,0.878,0.877,0.88,27.42,26.86,27.94,26.6,26.06,27.1,0,0,0,0,0,0,0.296,0,0.044,0.23,0.77,0.23,45.8
790207200000,1995,1,1994,4,16,7,0.199,0.0442,0.155,9185.51,56.25,56.25,54.68,2,2,2,329.8,324.1,337.2,256.8,251.1,73,73,73,0,0,0,0.221,0.216,0.225,256.8,251.1,264.2,990,990,990,965,965,965.1,25,24.9,25,0.14,0.138,0.142,0.0214,0.0202,0.0228,0.00086,0.00081,0.00092,0.278,0.269,0.289,0.011,0.011,0.012,24.67,24.63,24.71,0.907,0.906,0.909,0.97,0.97,0.97,0.88,0.879,0.882,28.18,27.56,29,27.34,26.73,28.13,0,0,0,0,0,0,0.304,0,0.044,0.22,0.78,0.22,46.2
790812000000,1995,1,1994,4,17,7,0.216,0.0442,0.172,10178.8,66.36,66.36,60.59,2,2,2,357.7,347.3,385.2,284.7,274.3,73,73,73,0,0,0,0.204,0.19,0.21,284.7,274.3,312.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.146,0.159,0.0269,0.0249,0.0324,0.0011,0.001,0.0013,0.32,0.304,0.364,0.013,0.012,0.015,24.49,24.31,24.56,0.913,0.911,0.919,0.97,0.97,0.97,0.886,0.884,0.892,31.23,30.1,34.2,30.29,29.2,33.18,0,0,0,0,0,0,0.337,0,0.044,0.2,0.8,0.2,47.1
791416800000,1995,1,1994,4,18,7,0.241,0.0493,0.191,11277.7,69.33,69.33,67.13,2,2,2,398,385.2,412.3,316.5,309,81.57,73,85,0,0,0,0.205,0.187,0.216,316.5,309,327.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.159,0.166,0.0333,0.0318,0.0355,0.0014,0.0013,0.0014,0.372,0.36,0.39,0.015,0.015,0.016,24.24,24.15,24.31,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.891,0.894,34.6,33.78,35.74,33.56,32.76,34.67,0,0,0,0,0,0,0.373,0,0.05,0.2,0.79,0.21,46.8
792021600000,1995,2,1994,5,19,7,0.261,0.0514,0.21,12341.8,76.79,76.79,73.46,2,2,2,431.7,422.2,446.6,346.7,337.2,85,85,85,0,0,0,0.197,0.19,0.201,346.7,337.2,361.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.172,0.169,0.178,0.0393,0.0374,0.0423,0.0016,0.0015,0.0017,0.424,0.408,0.451,0.017,0.017,0.018,24.03,23.94,24.09,0.925,0.924,0.928,0.971,0.97,0.975,0.899,0.896,0.905,37.81,36.8,39.39,36.73,35.7,38.4,0,0,0,0,0,0,0.408,0,0.051,0.2,0.8,0.2,47.3
792626400000,1995,2,1994,5,20,7,0.291,0.0514,0.24,14174.3,86.6,86.6,84.37,2,2,2,481.6,469.1,492.5,396.6,384.1,85,85,85,0,0,0,0.177,0.173,0.181,396.6,384.1,407.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.19,0.186,0.194,0.0493,0.0468,0.0515,0.002,0.0019,0.0021,0.518,0.493,0.539,0.021,0.02,0.022,23.72,23.64,23.8,0.933,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.916,43.05,41.75,44.18,42.19,40.91,43.3,0,0,0,0,0,0,0.469,0,0.051,0.18,0.82,0.18,48.7
793231200000,1995,2,1994,5,21,7,0.314,0.0514,0.263,15390.6,95.36,95.36,91.61,3,2,2.142857142857143,519.7,502.8,548.2,434.7,417.8,85,85,85,0,0,0,0.164,0.155,0.169,434.7,417.8,463.2,990,990,990,965.9,965.9,966.1,24.1,23.9,24.1,0.203,0.197,0.213,0.0569,0.0536,0.0626,0.0024,0.0022,0.0026,0.565,0.445,0.631,0.023,0.019,0.026,23.5,23.35,23.58,0.935,0.918,0.94,0.979,0.97,0.98,0.915,0.89,0.921,44.48,32.64,48.65,43.54,31.66,47.68,0,0,0,0,0,0,0.509,0,0.051,0.16,0.84,0.16,49
793836000000,1995,2,1994,5,22,7,0.347,0.0609,0.286,16212.5,100.2,100.2,96.5,3,3,3,573.4,548.2,599.5,472.7,460.8,100.7,85,107,0,0,0,0.175,0.152,0.188,472.7,460.8,492.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.222,0.213,0.235,0.0645,0.0622,0.0685,0.0027,0.0026,0.0029,0.463,0.445,0.494,0.019,0.019,0.021,23.36,23.21,23.49,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.89,0.894,33.16,32.33,34.43,32.17,31.36,33.39,0,0,0,0,0,0,0.536,0,0.061,0.18,0.82,0.18,46.7
794440800000,1995,3,1994,6,23,7,0.389,0.0647,0.325,18266.1,114.8,114.8,108.7,3,3,3,643.8,612.2,674.1,536.8,505.2,107,107,107,0,0,0,0.166,0.159,0.175,536.8,505.2,567.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.26,0.242,0.277,0.0847,0.0721,0.0969,0.0036,0.003,0.0041,0.572,0.515,0.627,0.024,0.022,0.027,22.95,22.78,23.14,0.926,0.923,0.93,0.971,0.97,0.974,0.9,0.895,0.906,37.32,35.26,39.26,36.24,34.2,38.25,0,0,0,0,0,0,0.604,0,0.064,0.17,0.84,0.16,47
795045600000,1995,3,1994,6,24,7,0.446,0.0647,0.382,21327.1,134.9,134.9,126.9,3,3,3,738,690.2,782.3,631,583.2,107,107,107,0,0,0,0.145,0.137,0.155,631,583.2,675.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.313,0.286,0.339,0.119,0.103,0.133,0.0051,0.0044,0.0058,0.746,0.657,0.83,0.032,0.028,0.036,22.4,22.14,22.68,0.935,0.931,0.939,0.979,0.977,0.98,0.916,0.909,0.92,43.21,40.27,45.89,42.32,39.33,44.97,0,0,0,0,0,0,0.705,0,0.064,0.15,0.86,0.14,47.8
795650400000,1995,3,1994,6,25,7,0.514,0.0647,0.449,24313.4,152.9,152.9,144.7,4,3,3.5714285714285716,849.1,790.3,902.5,742.1,683.3,107,107,107,0,0,0,0.126,0.119,0.135,742.1,683.3,795.5,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.384,0.343,0.429,0.162,0.135,0.188,0.0071,0.0059,0.0083,0.863,0.789,0.938,0.038,0.035,0.041,21.84,21.59,22.09,0.934,0.927,0.942,0.975,0.97,0.98,0.911,0.899,0.923,42.21,37.06,48.87,41.19,35.95,47.9,0,0,0,0,0,0,0.804,0,0.065,0.13,0.87,0.13,47.3
796255200000,1995,3,1994,6,26,7,0.625,0.0678,0.557,28955.7,185.9,185.9,172.4,4,4,4,1033,941.1,1147,921.3,834.1,112.1,107,125,0,0,0,0.109,0.102,0.115,921.3,834.1,1022,990,990,990,968,967.7,968.4,22,21.6,22.3,0.55,0.464,0.67,0.289,0.217,0.379,0.013,0.0097,0.018,1.22,0.989,1.51,0.055,0.044,0.07,20.79,20.13,21.35,0.938,0.934,0.94,0.98,0.978,0.98,0.918,0.913,0.921,43.98,40.78,47.41,43.09,39.87,46.47,0,0,0,0,0,0,0.958,0,0.068,0.11,0.89,0.11,46.3
796860000000,1995,4,1994,7,27,7,0.741,0.0756,0.66,32460.1,194.2,194.2,193.2,4,4,4,1226,1187,1246,1101,1062,125,125,125,9.714,0,21,0.102,0.1,0.105,1091,1062,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.775,0.728,0.794,0.469,0.431,0.48,0.022,0.02,0.023,1.77,1.66,1.81,0.083,0.077,0.085,19.62,19.52,19.85,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,49.29,48.59,49.54,48.3,47.62,48.55,0,0,0,0,0,0,1.07,0,0.081,0.1,0.89,0.11,43.8
797464800000,1995,4,1994,7,28,7,0.754,0.0875,0.664,32491.9,193.6,193.6,193.4,4,4,4,1247,1241,1250,1103,1093,144.7,125,148,4.429,0,25,0.116,0.1,0.119,1098,1093,1100,990,990,990,968.7,968.7,968.7,21.3,21.3,21.3,0.793,0.785,0.795,0.478,0.471,0.48,0.022,0.022,0.023,1.8,1.78,1.81,0.085,0.084,0.085,19.52,19.51,19.56,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.92,49.34,49.2,49.38,48.35,48.22,48.39,0,0,0,0,0,0,1.07,0,0.09,0.12,0.88,0.12,43.1
798069600000,1995,4,1994,7,29,7,0.734,0.0835,0.65,32146.8,192.9,192.9,191.3,4,4,4,1213,1187,1241,1075,1062,138.1,125,148,0,0,0,0.114,0.104,0.122,1075,1062,1093,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.753,0.728,0.785,0.447,0.431,0.471,0.021,0.02,0.022,1.71,1.66,1.78,0.08,0.077,0.084,19.72,19.56,19.85,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,48.81,48.43,49.2,47.84,47.46,48.22,0,0,0,0,0,0,1.06,0,0.084,0.11,0.89,0.11,43.8
798674400000,1995,4,1994,7,30,7,0.688,0.0756,0.613,31018.5,189.2,189.2,184.6,4,4,4,1138,1091,1175,1013,966.3,125,125,125,0,0,0,0.11,0.106,0.115,1013,966.3,1050,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.657,0.593,0.711,0.371,0.323,0.415,0.017,0.015,0.019,1.48,1.33,1.61,0.068,0.061,0.075,20.18,19.93,20.48,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.921,0.921,47.1,45.59,48.25,46.16,44.67,47.29,0,0,0,0,0,0,1.03,0,0.075,0.11,0.89,0.11,45.1
799279200000,1995,5,1994,8,31,7,0.627,0.0889,0.538,28026.6,172.3,172.3,166.8,4,4,4,1036,995,1073,889.4,848,147,147,147,0,0,0,0.142,0.137,0.148,889.4,848,925.8,990,990,990,968,967.9,968.1,22,21.9,22.1,0.523,0.485,0.556,0.262,0.228,0.291,0.012,0.01,0.013,1.13,1.03,1.23,0.052,0.047,0.056,20.85,20.65,21.09,0.936,0.935,0.938,0.98,0.978,0.98,0.917,0.914,0.919,42.57,40.98,43.95,41.71,40.08,43.07,0,0,0,0,0,0,0.927,0,0.089,0.14,0.86,0.14,44.7
799884000000,1995,5,1994,8,32,7,0.561,0.0889,0.472,25084.9,158.2,158.2,149.3,4,3,3.857142857142857,927.4,863.8,982,780.4,716.8,147,147,147,0,0,0,0.159,0.15,0.17,780.4,716.8,835,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.424,0.367,0.473,0.183,0.148,0.218,0.0082,0.0066,0.0098,0.902,0.801,1,0.04,0.036,0.045,21.49,21.17,21.73,0.932,0.927,0.941,0.974,0.97,0.98,0.908,0.899,0.922,40.02,36.84,47.9,39.01,35.74,46.94,0,0,0,0,0,0,0.83,0,0.089,0.16,0.84,0.16,44.7
800488800000,1995,5,1994,8,33,7,0.45,0.0889,0.362,20067.6,137.8,137.8,119.4,3,3,3,744.8,636.6,845.8,597.8,489.6,147,147,147,0,0,0,0.199,0.174,0.231,597.8,489.6,698.8,990,990,990,966.9,966.4,967.3,23.1,22.7,23.6,0.3,0.238,0.357,0.106,0.0679,0.14,0.0046,0.0029,0.0061,0.691,0.495,0.881,0.03,0.021,0.039,22.43,21.84,23.06,0.932,0.921,0.94,0.976,0.97,0.98,0.909,0.893,0.921,40.77,33.98,46.88,39.82,32.96,45.95,0,0,0,0,0,0,0.664,0,0.088,0.2,0.8,0.2,44.6
801093600000,1995,5,1994,8,34,7,0.318,0.0889,0.229,13339.1,94.27,94.27,79.4,2,2,2,526.4,469.1,599.5,379.4,322.1,147,147,147,0,0,0,0.281,0.245,0.313,379.4,322.1,452.5,990,990,990,966,965.7,966.3,24,23.7,24.3,0.19,0.17,0.217,0.0459,0.0344,0.0605,0.0019,0.0014,0.0026,0.494,0.388,0.64,0.021,0.016,0.027,23.54,23.06,23.9,0.93,0.921,0.94,0.975,0.97,0.98,0.907,0.893,0.921,40.69,34.76,48.09,39.7,33.72,47.13,0,0,0,0,0,0,0.441,0,0.089,0.28,0.72,0.28,41.9
801698400000,1995,5,1994,8,35,7,0.252,0.0792,0.172,10067.5,62.77,62.77,59.93,2,2,2,416,389.6,446.6,285,270.6,131,119,147,0,0,0,0.314,0.289,0.346,285,270.6,299.6,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.156,0.15,0.162,0.027,0.0241,0.0299,0.0011,0.00098,0.0012,0.327,0.304,0.351,0.013,0.012,0.014,24.2,24.04,24.35,0.913,0.91,0.916,0.97,0.97,0.97,0.886,0.883,0.889,30.89,29.4,32.36,29.96,28.52,31.39,0,0,0,0,0,0,0.333,0,0.08,0.31,0.68,0.32,40
802303200000,1995,6,1994,9,36,7,0.216,0.072,0.144,8408.13,55.57,55.57,50.05,2,2,2,357,341.6,382.6,238,222.6,119,119,119,0,0,0,0.334,0.311,0.348,238,222.6,263.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.139,0.133,0.148,0.0176,0.0145,0.0227,0.00071,0.00058,0.00092,0.257,0.236,0.294,0.01,0.0095,0.012,24.56,24.39,24.66,0.9,0.894,0.908,0.97,0.97,0.97,0.873,0.867,0.881,25.8,24.06,28.64,25.02,23.34,27.78,0,0,0,0,0,0,0.278,0,0.072,0.33,0.67,0.33,38.9
802908000000,1995,6,1994,9,37,7,0.198,0.072,0.126,7721.69,48.13,48.13,45.96,1,1,1,327.2,317.9,337.2,208.2,198.9,119,119,119,0,0,0,0.364,0.353,0.374,208.2,198.9,218.2,990,990,990,965,965,965.1,25,24.9,25,0.128,0.125,0.132,0.0117,0.00989,0.0136,0.00047,0.0004,0.00055,0.447,0.415,0.482,0.018,0.017,0.019,24.52,24.43,24.6,0.937,0.934,0.939,0.98,0.98,0.98,0.918,0.916,0.921,46.9,44.84,49.11,45.96,43.94,48.13,0,0,0,0,0,0,0.255,0,0.072,0.36,0.64,0.36,39
803512800000,1995,6,1994,9,38,7,0.18,0.072,0.108,6586.39,42.21,42.21,39.2,1,1,1,297.3,287.1,310.1,178.3,168.1,119,119,119,0,0,0,0.4,0.384,0.414,178.3,168.1,191.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.114,0.122,0.00783,0.00681,0.00911,0.00031,0.00027,0.00036,0.351,0.321,0.39,0.014,0.013,0.016,24.76,24.66,24.83,0.928,0.924,0.932,0.976,0.971,0.98,0.906,0.898,0.914,40.16,37.84,43.08,39.2,36.76,42.21,0,0,0,0,0,0,0.218,0,0.072,0.4,0.6,0.4,36.6
804117600000,1995,6,1994,9,39,7,0.165,0.0701,0.095,5752.62,35.44,35.44,34.24,1,1,1,272.9,266,281.5,157,149.9,115.9,108,119,0,0,0,0.425,0.406,0.443,157,149.9,162.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.112,0.0057,0.00499,0.00625,0.00023,0.0002,0.00025,0.29,0.272,0.305,0.012,0.011,0.012,24.92,24.87,24.95,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.895,35.3,33.65,36.54,34.24,32.64,35.44,0,0,0,0,0,0,0.19,0,0.07,0.42,0.58,0.42,34.9
804722400000,1995,7,1994,10,40,7,0.157,0.0653,0.0918,5562.98,33.58,33.58,33.11,1,1,1,259.8,254.6,261.9,151.8,146.6,108,108,108,0,0,0,0.415,0.412,0.424,151.8,146.6,153.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.108,0.00518,0.00466,0.00539,0.0002,0.00018,0.00021,0.275,0.262,0.281,0.011,0.01,0.011,24.99,24.97,25.02,0.918,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.891,34.14,32.94,34.62,33.11,31.96,33.58,0,0,0,0,0,0,0.184,0,0.0652,0.42,0.58,0.42,35.4
805327200000,1995,7,1994,10,41,7,0.15,0.0653,0.0842,5095.15,31.96,31.96,30.33,1,1,1,247.3,242.4,254.6,139.3,134.4,108,108,108,0,0,0,0.437,0.424,0.446,139.3,134.4,146.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.105,0.00393,0.00344,0.00466,0.00016,0.00014,0.00018,0.244,0.232,0.262,0.0096,0.0092,0.01,25.07,25.02,25.11,0.913,0.911,0.916,0.97,0.97,0.97,0.885,0.883,0.889,31.27,30.14,32.94,30.33,29.24,31.96,0,0,0,0,0,0,0.168,0,0.0658,0.44,0.56,0.44,34
805932000000,1995,7,1994,10,42,7,0.142,0.0653,0.0764,4612.29,28.6,28.6,27.45,1,1,1,234.4,231.5,239.5,126.4,123.5,108,108,108,0,0,0,0.461,0.451,0.467,126.4,123.5,131.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0981,0.0971,0.1,0.00264,0.00235,0.00315,0.0001,0.000093,0.00012,0.214,0.207,0.226,0.0084,0.0082,0.0089,25.18,25.14,25.2,0.907,0.905,0.909,0.97,0.97,0.97,0.88,0.878,0.882,28.3,27.63,29.49,27.45,26.8,28.6,0,0,0,0,0,0,0.153,0,0.0656,0.46,0.54,0.46,32.5
806536800000,1995,7,1994,10,43,7,0.136,0.0653,0.0712,4275.52,26.8,26.8,25.45,1,1,1,225.7,220.7,231.5,117.7,112.7,108,108,108,0,0,0,0.479,0.467,0.489,117.7,112.7,123.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0951,0.0933,0.0971,0.00177,0.00127,0.00235,0.000069,0.00005,0.000093,0.195,0.185,0.207,0.0077,0.0072,0.0082,25.25,25.2,25.29,0.9,0.896,0.905,0.97,0.97,0.97,0.873,0.869,0.878,26.24,25.06,27.63,25.45,24.31,26.8,0,0,0,0,0,0,0.141,0,0.0648,0.48,0.52,0.48,31.4
807141600000,1995,7,1994,10,44,7,0.13,0.0575,0.0725,4372.38,27.23,27.23,26.03,1,1,1,214.9,208.1,220.7,119.8,112.7,95.14,93,108,0,0,0,0.443,0.427,0.489,119.8,112.7,124.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0943,0.0924,0.0959,0.00198,0.00127,0.00249,0.000078,0.00005,0.000098,0.198,0.185,0.209,0.0078,0.0072,0.0082,25.31,25.28,25.36,0.902,0.896,0.906,0.97,0.97,0.97,0.875,0.869,0.879,26.83,25.06,28.07,26.03,24.31,27.23,0,0,0,0,0,0,0.145,0,0.0575,0.44,0.56,0.44,33.6
807746400000,1995,8,1994,11,45,7,0.125,0.0562,0.069,4154.2,24.93,24.93,24.73,1,1,1,207.2,203.9,208.1,114.2,110.9,93,93,93,0,0,0,0.449,0.447,0.456,114.2,110.9,115.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0909,0.0924,0.00142,0.00109,0.00151,0.000055,0.000043,0.000059,0.186,0.179,0.188,0.0073,0.007,0.0073,25.37,25.36,25.4,0.897,0.895,0.898,0.97,0.97,0.97,0.871,0.868,0.871,25.49,24.72,25.71,24.73,23.97,24.93,0,0,0,0,0,0,0.137,0,0.056,0.45,0.55,0.45,33.2
