datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
808351200000,1995,8,1994,11,46,7,0.121,0.0562,0.0651,3899.67,23.95,23.95,23.21,1,1,1,200.6,197.9,203.8,107.6,104.9,93,93,93,0,0,0,0.464,0.456,0.47,107.6,104.9,110.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0888,0.0909,0.000761,0.000485,0.00108,0.00003,0.000019,0.000042,0.172,0.167,0.179,0.0067,0.0065,0.007,25.42,25.4,25.43,0.892,0.89,0.895,0.97,0.97,0.97,0.865,0.863,0.868,23.93,23.26,24.69,23.21,22.57,23.95,0,0,0,0,0,0,0.129,0,0.0559,0.46,0.54,0.46,32.2
808956000000,1995,8,1994,11,47,7,0.114,0.0562,0.0582,3429.23,22.25,22.25,20.41,1,1,1,189.3,178.2,196.6,96.25,85.24,93,93,93,0,0,0,0.492,0.473,0.522,96.25,85.24,103.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0819,0.0883,0.000084,0,0.000362,0.0000033,0,0.000014,0.152,0.133,0.165,0.0059,0.0052,0.0064,25.43,25.42,25.43,0.88,0.868,0.888,0.966,0.96,0.969,0.85,0.833,0.861,21.14,18.45,22.95,20.41,17.71,22.25,0,0,0,0,0,0,0.113,0,0.0558,0.49,0.51,0.49,30.1
809560800000,1995,8,1994,11,48,7,0.105,0.0508,0.0543,3158.24,21.45,21.45,18.8,1,1,1,173.8,170.2,178.2,89.79,79.59,84,72,93,0,0,0,0.483,0.417,0.539,89.79,79.59,100.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0825,0.0799,0.0851,0.00000841,0,0.0000589,3.3e-7,0,0.0000023,0.14,0.125,0.157,0.0055,0.0049,0.0061,25.41,25.39,25.42,0.871,0.854,0.885,0.963,0.96,0.968,0.839,0.82,0.856,19.52,16.95,22.16,18.8,16.28,21.45,0,0,0,0,0,0,0.104,0,0.0507,0.48,0.52,0.48,30.1
810165600000,1995,9,1994,12,49,7,0.099,0.0435,0.0555,3234.35,20.05,20.05,19.25,1,1,1,163.7,160.7,167,91.74,88.69,72,72,72,0,0,0,0.44,0.431,0.448,91.74,88.69,95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.081,0.0832,0,0,0,0,0,0,0.142,0.137,0.147,0.0055,0.0054,0.0058,25.39,25.38,25.39,0.875,0.872,0.879,0.963,0.961,0.965,0.843,0.838,0.848,19.99,19.25,20.79,19.25,18.51,20.05,0,0,0,0,0,0,0.107,0,0.0435,0.44,0.56,0.44,32.7
810770400000,1995,9,1994,12,50,7,0.0945,0.0435,0.0509,2922.85,18.51,18.51,17.4,1,1,1,156.2,149.8,160.7,84.19,77.79,72,72,72,0,0,0,0.461,0.448,0.481,84.19,77.79,88.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0771,0.081,0,0,0,0,0,0,0.13,0.12,0.137,0.0051,0.0047,0.0054,25.38,25.38,25.38,0.864,0.85,0.872,0.96,0.96,0.961,0.83,0.816,0.838,18.12,16.46,19.25,17.4,15.8,18.51,0,0,0,0,0,0,0.0967,0,0.0436,0.46,0.54,0.46,30.9
811375200000,1995,9,1994,12,51,7,0.0848,0.0435,0.0413,2268.27,15.18,15.18,13.5,1,1,1,140.3,136.7,147.3,68.28,64.72,72,72,72,0,0,0,0.514,0.489,0.527,68.28,64.72,75.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0725,0.0762,0,0,0,0,0,0,0.107,0.102,0.116,0.0042,0.004,0.0046,25.39,25.38,25.4,0.827,0.818,0.844,0.96,0.96,0.96,0.794,0.785,0.81,14.06,13.18,15.81,13.5,12.65,15.18,0,0,0,0,0,0,0.075,0,0.0435,0.51,0.49,0.51,26.7
811980000000,1995,9,1994,12,52,7,0.0823,0.0418,0.0405,2215.02,16.45,16.45,13.18,1,1,1,136.1,132.4,138.6,66.94,62.36,69.14,52,72,0,0,0,0.508,0.393,0.536,66.94,62.36,80.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0717,0.0745,0,0,0,0,0,0,0.105,0.0992,0.12,0.0041,0.0039,0.0047,25.4,25.38,25.4,0.823,0.809,0.856,0.96,0.96,0.96,0.79,0.776,0.822,13.73,12.56,17.14,13.18,12.06,16.45,0,0,0,0,0,0,0.0732,0,0.0418,0.51,0.49,0.51,26.9
812584800000,1995,10,1995,1,1,7,0.082,0.0314,0.0505,2894.1,18.39,18.39,17.23,1,1,1,135.5,128.2,140.3,83.51,76.2,52,52,52,0,0,0,0.384,0.371,0.406,83.51,76.2,88.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.073,0.0773,0,0,0,0,0,0,0.125,0.114,0.132,0.0049,0.0045,0.0052,25.37,25.37,25.39,0.863,0.846,0.871,0.96,0.96,0.961,0.829,0.812,0.838,17.94,16.05,19.14,17.23,15.41,18.39,0,0,0,0,0,0,0.0957,0,0.0315,0.38,0.62,0.38,35.3
813189600000,1995,10,1995,1,2,7,0.0843,0.0314,0.0528,3050.89,19.18,19.18,18.16,1,1,1,139.3,131.3,143.5,87.35,79.33,52,52,52,0,0,0,0.374,0.362,0.396,87.35,79.33,91.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0741,0.0784,0,0,0,0,0,0,0.131,0.119,0.138,0.0051,0.0047,0.0054,25.37,25.36,25.38,0.868,0.854,0.875,0.962,0.96,0.963,0.835,0.82,0.842,18.88,16.86,19.92,18.16,16.19,19.18,0,0,0,0,0,0,0.101,0,0.0315,0.37,0.63,0.37,36.2
813794400000,1995,10,1995,1,3,7,0.084,0.0314,0.0525,3028.76,19.44,19.44,18.03,1,1,1,138.8,131.3,144.6,86.82,79.33,52,52,52,0,0,0,0.375,0.36,0.396,86.82,79.33,92.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0741,0.0788,0,0,0,0,0,0,0.13,0.119,0.14,0.0051,0.0047,0.0055,25.37,25.36,25.38,0.868,0.854,0.876,0.961,0.96,0.963,0.834,0.82,0.844,18.75,16.86,20.18,18.03,16.19,19.44,0,0,0,0,0,0,0.1,0,0.0315,0.37,0.62,0.38,36.1
814399200000,1995,10,1995,1,4,7,0.0822,0.0314,0.0507,2910.36,19.18,19.18,17.32,1,1,1,135.9,131.3,143.5,83.89,79.33,52,52,52,0,0,0,0.383,0.362,0.396,83.89,79.33,91.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0741,0.0784,0,0,0,0,0,0,0.126,0.119,0.138,0.0049,0.0047,0.0054,25.37,25.36,25.38,0.864,0.854,0.875,0.96,0.96,0.963,0.83,0.82,0.842,18.04,16.86,19.92,17.32,16.19,19.18,0,0,0,0,0,0,0.0962,0,0.0315,0.38,0.62,0.38,35.4
815004000000,1995,10,1995,1,5,7,0.0815,0.0306,0.0509,2921.32,18.51,18.51,17.39,1,1,1,134.7,127.7,138.8,84.15,77.74,50.57,50,52,0,0,0,0.376,0.36,0.391,84.15,77.74,88.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0732,0.0771,0,0,0,0,0,0,0.126,0.116,0.133,0.0049,0.0045,0.0052,25.37,25.37,25.38,0.864,0.85,0.872,0.96,0.96,0.961,0.83,0.816,0.838,18.11,16.45,19.25,17.39,15.79,18.51,0,0,0,0,0,0,0.0966,0,0.0306,0.38,0.62,0.38,35.8
815608800000,1995,11,1995,2,6,7,0.084,0.0302,0.0537,3115.98,21.43,21.43,18.55,1,1,1,138.8,132.4,150.7,88.84,82.4,50,50,50,0,0,0,0.361,0.332,0.378,88.84,82.4,100.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0748,0.0813,0.00000943,0,0.000066,3.7e-7,0,0.0000026,0.133,0.123,0.153,0.0052,0.0048,0.006,25.37,25.35,25.38,0.871,0.861,0.885,0.962,0.96,0.968,0.838,0.827,0.856,19.27,17.66,22.14,18.55,16.96,21.43,0,0,0,0,0,0,0.103,0,0.0303,0.36,0.64,0.36,37.1
816213600000,1995,11,1995,2,7,7,0.0882,0.0302,0.058,3402.6,21.21,21.21,20.25,1,1,1,145.9,139.1,149.8,95.9,89.1,50,50,50,0,0,0,0.343,0.334,0.359,95.9,89.1,99.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0772,0.081,0,0,0,0,0,0,0.145,0.133,0.151,0.0057,0.0052,0.0059,25.36,25.35,25.37,0.88,0.872,0.884,0.965,0.962,0.967,0.849,0.839,0.855,20.98,19.33,21.93,20.25,18.59,21.21,0,0,0,0,0,0,0.113,0,0.0302,0.34,0.66,0.34,38.6
816818400000,1995,11,1995,2,8,7,0.104,0.0302,0.0737,4452.29,34.05,34.05,26.5,1,1,1,171.8,150.7,203.9,121.8,100.7,50,50,50,0,0,0,0.294,0.245,0.332,121.8,100.7,153.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0888,0.0813,0.1,0.00218,0.000066,0.00539,0.000085,0.0000026,0.00021,0.198,0.153,0.273,0.0078,0.006,0.011,25.34,25.3,25.35,0.901,0.885,0.919,0.97,0.968,0.97,0.874,0.856,0.891,27.33,22.14,35.1,26.5,21.43,34.05,0,0,0,0,0,0,0.147,0,0.0303,0.29,0.71,0.29,42.8
817423200000,1995,11,1995,2,9,7,0.12,0.0326,0.0871,5339.76,32.67,32.67,31.78,1,1,1,197.9,195.3,203.5,144.1,136.3,53.86,50,59,0,0,0,0.272,0.253,0.302,144.1,136.3,147.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0972,0.0953,0.0982,0.00441,0.00363,0.00479,0.00017,0.00014,0.00019,0.249,0.23,0.257,0.0097,0.009,0.01,25.34,25.33,25.36,0.915,0.912,0.917,0.97,0.97,0.97,0.888,0.884,0.889,32.77,30.9,33.68,31.78,29.97,32.67,0,0,0,0,0,0,0.177,0,0.0329,0.27,0.73,0.27,44.5
818028000000,1995,12,1995,3,10,7,0.134,0.0357,0.0985,6048.16,37.53,37.53,36,1,1,1,221.8,211.9,228.3,162.8,152.9,59,59,59,0,0,0,0.266,0.258,0.278,162.8,152.9,169.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.101,0.107,0.00628,0.00529,0.00693,0.00025,0.00021,0.00027,0.299,0.272,0.317,0.012,0.011,0.012,25.17,25.11,25.26,0.922,0.919,0.925,0.971,0.97,0.973,0.896,0.891,0.9,37.08,34.78,38.58,36,33.74,37.53,0,0,0,0,0,0,0.2,0,0.0355,0.27,0.74,0.26,45.1
818632800000,1995,12,1995,3,11,7,0.143,0.0357,0.107,6638.96,40.96,40.96,39.52,1,1,1,236.5,231.5,242.4,177.5,172.5,59,59,59,0,0,0,0.25,0.243,0.255,177.5,172.5,183.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.112,0.00775,0.00725,0.00834,0.00031,0.00029,0.00033,0.341,0.326,0.358,0.013,0.013,0.014,25.04,24.99,25.09,0.928,0.926,0.93,0.977,0.975,0.98,0.907,0.903,0.911,40.45,39.3,41.8,39.52,38.3,40.96,0,0,0,0,0,0,0.22,0,0.036,0.25,0.75,0.25,46.4
819237600000,1995,12,1995,3,12,7,0.143,0.0357,0.107,6605.98,39.44,39.44,39.32,1,1,1,235.7,234.6,236.2,176.7,175.6,59,59,59,0,0,0,0.25,0.25,0.251,176.7,175.6,177.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.109,0.11,0.00767,0.00756,0.00772,0.0003,0.0003,0.0003,0.338,0.335,0.34,0.013,0.013,0.013,25.05,25.04,25.06,0.928,0.927,0.928,0.977,0.976,0.977,0.906,0.905,0.906,40.26,40.02,40.38,39.32,39.06,39.44,0,0,0,0,0,0,0.218,0,0.036,0.25,0.75,0.25,46.2
819842400000,1995,12,1995,3,13,7,0.153,0.0357,0.117,7269.08,45.59,45.59,43.27,1,1,1,252.7,242.4,263.1,193.7,183.4,59,59,59,0,0,0,0.234,0.224,0.243,193.7,183.4,204.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.119,0.00948,0.00834,0.0108,0.00037,0.00033,0.00043,0.391,0.358,0.425,0.015,0.014,0.017,24.9,24.82,24.99,0.933,0.93,0.936,0.98,0.98,0.98,0.915,0.911,0.917,44.15,41.8,46.52,43.27,40.96,45.59,0,0,0,0,0,0,0.24,0,0.036,0.23,0.76,0.24,47.5
820447200000,1996,1,1995,4,14,7,0.173,0.0442,0.129,7793.84,49.44,49.44,46.39,2,1,1.4285714285714286,286,268.9,305.9,213,195.9,73,73,73,0,0,0,0.256,0.239,0.271,213,195.9,232.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.118,0.131,0.0127,0.00959,0.0166,0.0005,0.00038,0.00066,0.341,0.222,0.442,0.014,0.0088,0.018,24.81,24.73,24.92,0.919,0.892,0.937,0.976,0.97,0.98,0.897,0.865,0.918,36.9,23.65,47.39,36.05,22.94,46.44,0,0,0,0,0,0,0.258,0,0.044,0.26,0.75,0.25,45.1
821052000000,1996,1,1995,4,15,7,0.216,0.0442,0.172,10136.1,70.84,70.84,60.33,2,2,2,356.8,305.9,406.7,283.8,232.9,73,73,73,0,0,0,0.207,0.179,0.239,283.8,232.9,333.7,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.149,0.131,0.167,0.0268,0.0166,0.0367,0.0011,0.00066,0.0015,0.32,0.244,0.4,0.013,0.0097,0.016,24.5,24.17,24.83,0.912,0.899,0.923,0.97,0.97,0.97,0.885,0.872,0.896,31.1,25.48,36.51,30.17,24.72,35.42,0,0,0,0,0,0,0.335,0,0.044,0.2,0.8,0.2,46.9
821656800000,1996,1,1995,4,16,7,0.259,0.0442,0.215,12711.6,77.1,77.1,75.66,2,2,2,428.7,422.2,435.1,355.7,349.2,73,73,73,0,0,0,0.17,0.168,0.173,355.7,349.2,362.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.174,0.172,0.177,0.0411,0.0398,0.0424,0.0017,0.0016,0.0017,0.439,0.428,0.451,0.018,0.017,0.018,24.03,23.99,24.07,0.927,0.926,0.928,0.974,0.972,0.975,0.903,0.9,0.905,38.86,38.17,39.54,37.83,37.1,38.55,0,0,0,0,0,0,0.42,0,0.044,0.17,0.83,0.17,49.1
822261600000,1996,1,1995,4,17,7,0.245,0.0442,0.201,11865.1,75.31,75.31,70.63,2,2,2,405.5,389.6,427.1,332.5,316.6,73,73,73,0,0,0,0.18,0.171,0.187,332.5,316.6,354.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.166,0.161,0.174,0.0365,0.0333,0.0408,0.0015,0.0014,0.0017,0.399,0.371,0.437,0.016,0.015,0.018,24.18,24.04,24.28,0.923,0.92,0.927,0.971,0.97,0.973,0.896,0.892,0.902,36.38,34.67,38.69,35.31,33.63,37.66,0,0,0,0,0,0,0.392,0,0.044,0.18,0.82,0.18,48.4
822866400000,1996,1,1995,4,18,7,0.251,0.0483,0.203,11925.4,72.38,72.38,70.98,2,2,2,414.7,402.5,422.2,334.9,327.3,79.86,73,85,0,0,0,0.192,0.176,0.206,334.9,327.3,341.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.168,0.165,0.169,0.037,0.0355,0.0382,0.0015,0.0014,0.0016,0.403,0.39,0.413,0.016,0.016,0.017,24.13,24.09,24.2,0.923,0.922,0.925,0.97,0.97,0.97,0.896,0.894,0.897,36.59,35.74,37.3,35.49,34.67,36.19,0,0,0,0,0,0,0.394,0,0.048,0.19,0.81,0.19,47.5
823471200000,1996,2,1995,5,19,7,0.26,0.0514,0.208,12262.1,75.92,75.92,72.99,2,2,2,429.5,422.2,442.7,344.5,337.2,85,85,85,0,0,0,0.198,0.192,0.201,344.5,337.2,357.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.172,0.169,0.176,0.0389,0.0374,0.0415,0.0016,0.0015,0.0017,0.421,0.408,0.444,0.017,0.017,0.018,24.05,23.96,24.09,0.925,0.924,0.927,0.971,0.97,0.974,0.898,0.896,0.903,37.58,36.8,38.98,36.49,35.7,37.96,0,0,0,0,0,0,0.405,0,0.052,0.2,0.8,0.2,47.2
824076000000,1996,2,1995,5,20,7,0.284,0.0514,0.232,13746.1,83.61,83.61,81.82,2,2,2,469.2,461.1,477.8,384.2,376.1,85,85,85,0,0,0,0.181,0.178,0.184,384.2,376.1,392.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.186,0.183,0.189,0.0468,0.0452,0.0486,0.0019,0.0019,0.002,0.494,0.478,0.51,0.02,0.02,0.021,23.79,23.74,23.85,0.932,0.93,0.933,0.98,0.978,0.98,0.913,0.91,0.914,41.76,40.92,42.66,40.91,40.02,41.81,0,0,0,0,0,0,0.455,0,0.052,0.18,0.82,0.18,48.4
824680800000,1996,2,1995,5,21,7,0.297,0.0514,0.246,14510.3,88.65,88.65,86.37,2,2,2,491.4,485.3,502.8,406.4,400.3,85,85,85,0,0,0,0.173,0.169,0.175,406.4,400.3,417.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.193,0.191,0.197,0.0513,0.0501,0.0536,0.0021,0.0021,0.0022,0.537,0.525,0.56,0.022,0.022,0.023,23.65,23.58,23.69,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.918,44.07,43.43,45.23,43.19,42.56,44.32,0,0,0,0,0,0,0.48,0,0.051,0.17,0.83,0.17,48.9
825285600000,1996,2,1995,5,22,7,0.312,0.0571,0.255,15010.5,91.77,91.77,89.35,2,2,2,516.6,492.5,542.7,422.2,407.5,94.43,85,107,0,0,0,0.182,0.165,0.204,422.2,407.5,435.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.2,0.194,0.207,0.0544,0.0515,0.0571,0.0023,0.0021,0.0024,0.57,0.539,0.6,0.024,0.022,0.025,23.5,23.36,23.64,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.916,0.92,45.59,44.18,46.82,44.67,43.3,45.89,0,0,0,0,0,0,0.496,0,0.057,0.18,0.82,0.18,48.1
825890400000,1996,3,1995,6,23,7,0.342,0.0647,0.277,15903.7,95.85,95.85,94.66,3,2,2.5714285714285716,565.1,554.6,576.2,458.1,447.6,107,107,107,0,0,0,0.19,0.186,0.193,458.1,447.6,469.2,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.216,0.211,0.222,0.0616,0.0595,0.0638,0.0026,0.0025,0.0027,0.528,0.444,0.645,0.022,0.019,0.027,23.33,23.22,23.41,0.927,0.917,0.941,0.974,0.97,0.98,0.903,0.89,0.922,39.31,32.25,48.9,38.33,31.29,47.92,0,0,0,0,0,0,0.526,0,0.065,0.19,0.81,0.19,46.5
826495200000,1996,3,1995,6,24,7,0.366,0.0647,0.301,17004.4,104.1,104.1,101.2,3,3,3,604.9,588.3,619.8,497.9,481.3,107,107,107,0,0,0,0.177,0.173,0.182,497.9,481.3,512.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.238,0.228,0.246,0.0703,0.0663,0.0751,0.003,0.0028,0.0032,0.503,0.477,0.528,0.021,0.02,0.022,23.18,23.09,23.28,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,34.78,33.69,35.76,33.74,32.68,34.69,0,0,0,0,0,0,0.562,0,0.065,0.18,0.82,0.18,46.5
827100000000,1996,3,1995,6,25,7,0.39,0.0647,0.326,18315,112.3,112.3,109,3,3,3,645.5,629.7,662,538.5,522.7,107,107,107,0,0,0,0.166,0.162,0.17,538.5,522.7,555,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.261,0.252,0.27,0.0854,0.0791,0.092,0.0036,0.0034,0.0039,0.574,0.546,0.604,0.024,0.023,0.026,22.94,22.85,23.04,0.927,0.925,0.928,0.971,0.97,0.973,0.9,0.897,0.903,37.43,36.4,38.49,36.34,35.31,37.44,0,0,0,0,0,0,0.606,0,0.064,0.17,0.84,0.16,47
827704800000,1996,3,1995,6,26,7,0.417,0.0647,0.353,19817.2,122.1,122.1,118,3,3,3,690.1,667.6,710.9,583.1,560.6,107,107,107,0,0,0,0.155,0.151,0.16,583.1,560.6,603.9,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.286,0.274,0.298,0.103,0.0943,0.111,0.0044,0.004,0.0048,0.657,0.615,0.696,0.028,0.026,0.03,22.68,22.56,22.81,0.931,0.929,0.933,0.977,0.974,0.979,0.909,0.904,0.914,40.26,38.85,41.57,39.32,37.82,40.71,0,0,0,0,0,0,0.655,0,0.064,0.16,0.85,0.15,47.5
828309600000,1996,4,1995,7,27,7,0.448,0.0756,0.373,20834.3,126.6,126.6,124,3,3,3,741.3,729.9,755.5,616.3,604.9,125,125,125,0,0,0,0.169,0.165,0.171,616.3,604.9,630.5,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.31,0.303,0.318,0.115,0.111,0.119,0.005,0.0048,0.0052,0.723,0.702,0.749,0.031,0.03,0.032,22.41,22.33,22.48,0.934,0.933,0.936,0.98,0.979,0.98,0.916,0.914,0.917,42.19,41.48,43.05,41.34,40.62,42.19,0,0,0,0,0,0,0.689,0,0.075,0.17,0.83,0.17,46.5
828914400000,1996,4,1995,7,28,7,0.469,0.0756,0.393,21831.9,132.7,132.7,130,3,3,3,774.6,764,790.3,649.6,639,125,125,125,0,0,0,0.161,0.158,0.164,649.6,639,665.3,990,990,990,967,967,967.1,23,22.9,23,0.329,0.323,0.338,0.125,0.122,0.13,0.0054,0.0053,0.0056,0.785,0.765,0.815,0.034,0.033,0.036,22.22,22.12,22.28,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,44.2,43.56,45.13,43.32,42.69,44.23,0,0,0,0,0,0,0.722,0,0.076,0.16,0.84,0.16,46.5
829519200000,1996,4,1995,7,29,7,0.49,0.0756,0.415,22875.5,139,139,136.2,3,3,3,810.5,797.9,827.5,685.5,672.9,125,125,125,0,0,0,0.154,0.151,0.157,685.5,672.9,702.5,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.349,0.342,0.359,0.136,0.132,0.141,0.0059,0.0058,0.0062,0.854,0.83,0.888,0.037,0.036,0.039,22,21.9,22.08,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,46.31,45.58,47.29,45.39,44.67,46.34,0,0,0,0,0,0,0.756,0,0.075,0.15,0.85,0.15,46.7
830124000000,1996,4,1995,7,30,7,0.509,0.0756,0.433,23731.2,143,143,141.3,3,3,3,840.9,834.5,851.4,715.9,709.5,125,125,125,0,0,0,0.149,0.147,0.15,715.9,709.5,726.4,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.366,0.363,0.373,0.148,0.145,0.153,0.0065,0.0064,0.0067,0.917,0.903,0.941,0.04,0.04,0.041,21.82,21.75,21.86,0.941,0.941,0.941,0.98,0.98,0.98,0.922,0.922,0.923,48.05,47.69,48.63,47.09,46.73,47.65,0,0,0,0,0,0,0.785,0,0.076,0.15,0.85,0.15,46.6
830728800000,1996,4,1995,7,31,7,0.514,0.0851,0.429,23491.2,143,143,139.8,3,3,3,850.6,845.8,851.4,709.8,698.8,140.7,125,147,0,0,0,0.166,0.147,0.174,709.8,698.8,726.4,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.363,0.357,0.373,0.145,0.14,0.153,0.0064,0.0061,0.0067,0.905,0.881,0.941,0.04,0.039,0.041,21.79,21.75,21.84,0.94,0.94,0.941,0.98,0.98,0.98,0.922,0.921,0.923,47.56,46.88,48.63,46.61,45.95,47.65,0,0,0,0,0,0,0.777,0,0.085,0.17,0.83,0.17,45.7
831333600000,1996,5,1995,8,32,7,0.504,0.0889,0.415,22788.4,137.8,137.8,135.6,3,3,3,832.8,817.2,845.8,685.8,670.2,147,147,147,0,0,0,0.177,0.174,0.18,685.8,670.2,698.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.35,0.341,0.357,0.136,0.131,0.14,0.006,0.0057,0.0061,0.855,0.825,0.881,0.038,0.036,0.039,21.91,21.84,22.01,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.92,0.921,46.14,45.24,46.88,45.22,44.33,45.95,0,0,0,0,0,0,0.754,0,0.089,0.18,0.82,0.18,45.2
831938400000,1996,5,1995,8,33,7,0.462,0.0889,0.374,20755.7,130.8,130.8,123.5,3,3,3,764.6,707.9,804.6,617.6,560.9,147,147,147,0,0,0,0.192,0.183,0.208,617.6,560.9,657.6,990,990,990,967,966.7,967.1,23,22.9,23.3,0.311,0.279,0.334,0.115,0.0944,0.127,0.005,0.0041,0.0056,0.726,0.621,0.801,0.032,0.027,0.035,22.32,22.08,22.65,0.934,0.929,0.937,0.979,0.973,0.98,0.914,0.904,0.919,42.08,38.57,44.5,41.18,37.53,43.61,0,0,0,0,0,0,0.686,0,0.088,0.19,0.81,0.19,44.9
832543200000,1996,5,1995,8,34,7,0.375,0.0889,0.286,16268.2,109,109,96.83,3,2,2.5714285714285716,620.7,542.7,690.2,473.7,395.7,147,147,147,0,0,0,0.238,0.213,0.271,473.7,395.7,543.2,990,990,990,966.4,966,966.7,23.6,23.3,24,0.232,0.196,0.269,0.0666,0.0491,0.0873,0.0028,0.0021,0.0037,0.552,0.484,0.64,0.023,0.021,0.027,23.07,22.75,23.44,0.929,0.92,0.94,0.974,0.97,0.98,0.905,0.892,0.921,39.59,33.52,48.09,38.6,32.52,47.13,0,0,0,0,0,0,0.538,0,0.089,0.24,0.76,0.24,43.4
833148000000,1996,5,1995,8,35,7,0.286,0.0841,0.201,11735.8,77.28,77.28,69.86,2,2,2,472.1,429.8,515.4,333.1,309.4,139,119,147,0,0,0,0.294,0.266,0.322,333.1,309.4,368.4,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.174,0.165,0.186,0.0366,0.0319,0.0437,0.0015,0.0013,0.0018,0.407,0.367,0.47,0.017,0.015,0.02,23.87,23.61,24.1,0.923,0.918,0.929,0.971,0.97,0.975,0.896,0.891,0.906,35.97,33.41,39.62,34.93,32.41,38.64,0,0,0,0,0,0,0.388,0,0.085,0.29,0.7,0.3,41
833752800000,1996,6,1995,9,36,7,0.241,0.072,0.169,9909.91,64.9,64.9,58.99,2,2,2,398.9,375.1,427.1,279.9,256.1,119,119,119,0,0,0,0.299,0.279,0.317,279.9,256.1,308.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.145,0.164,0.026,0.0212,0.0316,0.0011,0.00086,0.0013,0.319,0.283,0.363,0.013,0.011,0.015,24.29,24.11,24.44,0.912,0.907,0.918,0.97,0.97,0.97,0.885,0.88,0.891,30.41,27.83,33.45,29.49,26.99,32.45,0,0,0,0,0,0,0.328,0,0.072,0.3,0.7,0.3,41.1
834357600000,1996,6,1995,9,37,7,0.212,0.072,0.14,8254.04,52.56,52.56,49.13,2,1,1.8571428571428572,351.1,334.4,368.3,232.1,215.4,119,119,119,0,0,0,0.339,0.323,0.356,232.1,215.4,249.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.131,0.143,0.0164,0.0131,0.0199,0.00066,0.00052,0.0008,0.284,0.239,0.472,0.011,0.0096,0.019,24.56,24.46,24.64,0.905,0.895,0.939,0.971,0.97,0.98,0.879,0.868,0.92,28.75,24.3,48.5,27.96,23.57,47.53,0,0,0,0,0,0,0.273,0,0.072,0.34,0.66,0.34,38.9
834962400000,1996,6,1995,9,38,7,0.194,0.072,0.122,7484.11,46.73,46.73,44.55,1,1,1,320.7,310.1,330.7,201.7,191.1,119,119,119,0,0,0,0.371,0.36,0.384,201.7,191.1,211.7,990,990,990,965,965,965.1,25,24.9,25,0.126,0.122,0.13,0.0106,0.00911,0.0123,0.00042,0.00036,0.00049,0.425,0.39,0.459,0.017,0.016,0.018,24.57,24.49,24.66,0.935,0.932,0.938,0.98,0.98,0.98,0.916,0.914,0.919,45.46,43.08,47.69,44.55,42.21,46.73,0,0,0,0,0,0,0.247,0,0.072,0.37,0.63,0.37,38.6
835567200000,1996,6,1995,9,39,7,0.178,0.072,0.106,6478.74,42.21,42.21,38.56,1,1,1,294.6,283.2,310.1,175.6,164.2,119,119,119,0,0,0,0.404,0.384,0.42,175.6,164.2,191.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.117,0.113,0.122,0.00756,0.00642,0.00911,0.0003,0.00026,0.00036,0.343,0.31,0.39,0.014,0.012,0.016,24.78,24.66,24.86,0.927,0.923,0.932,0.975,0.97,0.98,0.904,0.895,0.914,39.56,36.95,43.08,38.56,35.84,42.21,0,0,0,0,0,0,0.214,0,0.072,0.4,0.6,0.4,36.4
836172000000,1996,7,1995,10,40,7,0.166,0.0653,0.101,6115.66,38.13,38.13,36.4,1,1,1,274.2,263.1,281.5,166.2,155.1,108,108,108,0,0,0,0.394,0.384,0.41,166.2,155.1,173.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.108,0.115,0.00662,0.00551,0.00735,0.00026,0.00022,0.00029,0.315,0.284,0.335,0.012,0.011,0.013,24.89,24.84,24.96,0.924,0.919,0.926,0.971,0.97,0.974,0.897,0.892,0.902,37.48,34.91,39.14,36.4,33.86,38.13,0,0,0,0,0,0,0.202,0,0.065,0.39,0.61,0.39,36.8
836776800000,1996,7,1995,10,41,7,0.157,0.0653,0.0921,5584.3,34.5,34.5,33.24,1,1,1,260.3,254.6,266,152.3,146.6,108,108,108,0,0,0,0.415,0.406,0.424,152.3,146.6,158,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.109,0.00523,0.00466,0.0058,0.00021,0.00018,0.00023,0.277,0.262,0.292,0.011,0.01,0.012,24.98,24.94,25.02,0.918,0.916,0.92,0.97,0.97,0.97,0.891,0.889,0.893,34.27,32.94,35.57,33.24,31.96,34.5,0,0,0,0,0,0,0.185,0,0.0649,0.42,0.59,0.41,35.6
837381600000,1996,7,1995,10,42,7,0.153,0.0653,0.0872,5279.02,31.96,31.96,31.42,1,1,1,252.2,246.5,254.6,144.2,138.5,108,108,108,0,0,0,0.428,0.424,0.438,144.2,138.5,146.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.105,0.00442,0.00385,0.00466,0.00017,0.00015,0.00018,0.256,0.242,0.262,0.01,0.0096,0.01,25.04,25.02,25.08,0.915,0.912,0.916,0.97,0.97,0.97,0.887,0.885,0.889,32.39,31.08,32.94,31.42,30.15,31.96,0,0,0,0,0,0,0.175,0,0.0658,0.43,0.57,0.43,34.5
837986400000,1996,7,1995,10,43,7,0.144,0.0653,0.0782,4719.65,30.15,30.15,28.09,1,1,1,237.3,228.7,246.5,129.3,120.7,108,108,108,0,0,0,0.455,0.438,0.472,129.3,120.7,138.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0992,0.0961,0.102,0.00293,0.00207,0.00385,0.00012,0.000081,0.00015,0.221,0.201,0.242,0.0087,0.0079,0.0096,25.16,25.08,25.23,0.908,0.903,0.912,0.97,0.97,0.97,0.881,0.876,0.885,28.96,26.95,31.08,28.09,26.15,30.15,0,0,0,0,0,0,0.156,0,0.0658,0.45,0.54,0.46,32.8
838591200000,1996,7,1995,10,44,7,0.136,0.0601,0.0763,4613.19,29.13,29.13,27.46,1,1,1,225.7,220.7,228.3,126.2,118.6,99.43,93,108,0,0,0,0.44,0.411,0.477,126.2,118.6,133.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0971,0.0954,0.0989,0.00262,0.00186,0.00334,0.0001,0.000073,0.00013,0.213,0.197,0.228,0.0084,0.0077,0.009,25.23,25.21,25.26,0.906,0.901,0.91,0.97,0.97,0.97,0.879,0.874,0.883,28.31,26.44,30.03,27.46,25.65,29.13,0,0,0,0,0,0,0.153,0,0.0597,0.44,0.56,0.44,33.9
839196000000,1996,8,1995,11,45,7,0.13,0.0562,0.0737,4453.9,26.96,26.96,26.51,1,1,1,214.8,211.9,216.8,121.8,118.9,93,93,93,0,0,0,0.433,0.429,0.439,121.8,118.9,123.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0937,0.0954,0.00218,0.00189,0.00238,0.000086,0.000074,0.000093,0.202,0.196,0.206,0.0079,0.0077,0.0081,25.31,25.29,25.33,0.904,0.901,0.905,0.97,0.97,0.97,0.877,0.874,0.878,27.33,26.62,27.8,26.51,25.82,26.96,0,0,0,0,0,0,0.147,0,0.0563,0.43,0.57,0.43,34.3
839800800000,1996,8,1995,11,46,7,0.123,0.0562,0.0671,4029.09,24.45,24.45,23.98,1,1,1,203.9,201.4,205.9,110.9,108.4,93,93,93,0,0,0,0.456,0.452,0.462,110.9,108.4,112.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.09,0.0916,0.00109,0.000845,0.00129,0.000043,0.000033,0.000051,0.179,0.174,0.183,0.007,0.0068,0.0072,25.4,25.38,25.42,0.895,0.893,0.896,0.97,0.97,0.97,0.868,0.866,0.87,24.72,24.13,25.2,23.98,23.41,24.45,0,0,0,0,0,0,0.133,0,0.0559,0.46,0.55,0.45,32.8
840405600000,1996,8,1995,11,47,7,0.119,0.0562,0.0624,3720.56,23.05,23.05,22.15,1,1,1,196.2,191.6,199.9,103.2,98.56,93,93,93,0,0,0,0.474,0.465,0.485,103.2,98.56,106.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0866,0.0895,0.000365,0,0.00069,0.000014,0,0.000027,0.164,0.155,0.171,0.0064,0.0061,0.0067,25.43,25.43,25.43,0.888,0.883,0.891,0.969,0.967,0.97,0.86,0.853,0.865,22.86,21.7,23.77,22.15,20.97,23.05,0,0,0,0,0,0,0.123,0,0.0566,0.47,0.52,0.48,31.3
841010400000,1996,8,1995,11,48,7,0.112,0.0544,0.0579,3407.35,22.86,22.86,20.28,1,1,1,185.8,178.2,191.6,95.78,88.07,90,72,93,0,0,0,0.484,0.404,0.514,95.78,88.07,106.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0853,0.0828,0.0871,0.0000892,0,0.000624,0.0000035,0,0.000024,0.151,0.138,0.168,0.0059,0.0054,0.0066,25.42,25.39,25.43,0.88,0.871,0.891,0.965,0.961,0.97,0.849,0.837,0.864,21.01,19.13,23.57,20.28,18.39,22.86,0,0,0,0,0,0,0.113,0,0.0541,0.49,0.52,0.48,30.4
841615200000,1996,9,1995,12,49,7,0.105,0.0435,0.0611,3621.1,22.86,22.86,21.55,1,1,1,173,166.3,178.2,101,94.29,72,72,72,0,0,0,0.416,0.404,0.433,101,94.29,106.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0853,0.0829,0.0871,0.000209,0,0.000624,0.0000082,0,0.000024,0.158,0.146,0.168,0.0062,0.0057,0.0066,25.39,25.39,25.39,0.885,0.878,0.891,0.968,0.964,0.97,0.857,0.847,0.864,22.27,20.61,23.57,21.55,19.88,22.86,0,0,0,0,0,0,0.12,0,0.0439,0.41,0.58,0.42,34.5
842220000000,1996,9,1995,12,50,7,0.0968,0.0435,0.0532,3081.32,19.53,19.53,18.34,1,1,1,160,156.8,164.9,87.99,84.77,72,72,72,0,0,0,0.45,0.437,0.459,87.99,84.77,92.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0796,0.0824,0,0,0,0,0,0,0.136,0.13,0.144,0.0053,0.0051,0.0056,25.38,25.38,25.39,0.871,0.867,0.876,0.961,0.96,0.964,0.837,0.832,0.845,19.08,18.3,20.26,18.34,17.57,19.53,0,0,0,0,0,0,0.102,0,0.0436,0.45,0.55,0.45,31.8
842824800000,1996,9,1995,12,51,7,0.0929,0.0435,0.0493,2815.84,17.58,17.58,16.76,1,1,1,153.6,149.8,156.8,81.6,77.79,72,72,72,0,0,0,0.469,0.459,0.481,81.6,77.79,84.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0771,0.0796,0,0,0,0,0,0,0.126,0.12,0.13,0.0049,0.0047,0.0051,25.38,25.38,25.38,0.859,0.85,0.867,0.96,0.96,0.96,0.825,0.816,0.833,17.46,16.46,18.31,16.76,15.8,17.58,0,0,0,0,0,0,0.0931,0,0.0436,0.47,0.53,0.47,30.3
843429600000,1996,9,1995,12,52,7,0.0844,0.0435,0.0409,2240.37,15.18,15.18,13.34,1,1,1,139.6,134.4,147.3,67.6,62.36,72,72,72,0,0,0,0.516,0.489,0.536,67.6,62.36,75.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0717,0.0762,0,0,0,0,0,0,0.106,0.0992,0.116,0.0042,0.0039,0.0046,25.39,25.38,25.4,0.825,0.809,0.844,0.96,0.96,0.96,0.792,0.776,0.81,13.89,12.56,15.81,13.34,12.06,15.18,0,0,0,0,0,0,0.0741,0,0.0435,0.52,0.48,0.52,26.5
844034400000,1996,9,1995,12,53,7,0.0814,0.0332,0.0482,2740.32,18.03,18.03,16.31,1,1,1,134.6,127.7,138.8,79.75,65.16,54.86,52,72,0,0,0,0.407,0.375,0.525,79.75,65.16,86.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0726,0.0767,0,0,0,0,0,0,0.12,0.103,0.13,0.0047,0.004,0.0051,25.38,25.37,25.4,0.855,0.819,0.87,0.96,0.96,0.96,0.82,0.786,0.835,16.99,13.29,18.77,16.31,12.76,18.03,0,0,0,0,0,0,0.0906,0,0.0332,0.41,0.59,0.41,33.7
844639200000,1996,10,1996,1,1,7,0.082,0.0314,0.0505,2898.23,17.43,17.43,17.25,1,1,1,135.6,131.3,136.3,83.55,79.33,52,52,52,0,0,0,0.384,0.382,0.396,83.55,79.33,84.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0741,0.0759,0,0,0,0,0,0,0.125,0.119,0.126,0.0049,0.0047,0.0049,25.37,25.37,25.38,0.864,0.854,0.866,0.96,0.96,0.96,0.83,0.82,0.831,17.97,16.86,18.15,17.25,16.19,17.43,0,0,0,0,0,0,0.0958,0,0.0315,0.38,0.62,0.38,35.3
845244000000,1996,10,1996,1,2,7,0.0864,0.0314,0.055,3197.35,21.76,21.76,19.03,1,1,1,142.9,131.3,154,90.87,79.33,52,52,52,0,0,0,0.365,0.338,0.396,90.87,79.33,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0741,0.0821,0.0000563,0,0.000197,0.0000022,0,0.0000077,0.137,0.119,0.156,0.0054,0.0047,0.0061,25.37,25.35,25.38,0.873,0.854,0.886,0.963,0.96,0.968,0.841,0.82,0.858,19.76,16.86,22.47,19.03,16.19,21.76,0,0,0,0,0,0,0.106,0,0.0314,0.36,0.64,0.36,37
845848800000,1996,10,1996,1,3,7,0.0904,0.0314,0.059,3468.64,21.76,21.76,20.65,1,1,1,149.5,145.3,154,97.5,93.33,52,52,52,0,0,0,0.348,0.338,0.358,97.5,93.33,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0791,0.0821,0.0000312,0,0.000197,0.0000012,0,0.0000077,0.148,0.141,0.156,0.0058,0.0055,0.0061,25.35,25.35,25.36,0.882,0.877,0.886,0.966,0.964,0.968,0.852,0.845,0.858,21.37,20.35,22.47,20.65,19.62,21.76,0,0,0,0,0,0,0.115,0,0.0314,0.35,0.65,0.35,38.4
846453600000,1996,10,1996,1,4,7,0.0891,0.0309,0.0582,3416.74,22.26,22.26,20.34,1,1,1,147.4,142.5,154,96.25,92.52,51.14,50,52,0,0,0,0.347,0.325,0.351,96.25,92.52,104,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0784,0.0825,0.0000567,0,0.000397,0.0000022,0,0.000016,0.146,0.139,0.159,0.0057,0.0055,0.0062,25.36,25.35,25.36,0.88,0.876,0.889,0.965,0.963,0.969,0.85,0.844,0.861,21.07,20.16,22.97,20.34,19.42,22.26,0,0,0,0,0,0,0.113,0,0.0309,0.35,0.65,0.35,38.3
847058400000,1996,11,1996,2,5,7,0.0909,0.0302,0.0607,3586.65,22.71,22.71,21.35,1,1,1,150.3,148.2,155.8,100.3,98.18,50,50,50,0,0,0,0.332,0.321,0.337,100.3,98.18,105.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0804,0.0831,0.000138,0,0.000577,0.0000054,0,0.000023,0.153,0.149,0.163,0.006,0.0058,0.0064,25.35,25.35,25.35,0.885,0.882,0.89,0.967,0.966,0.97,0.856,0.853,0.864,22.07,21.53,23.41,21.35,20.81,22.71,0,0,0,0,0,0,0.119,0,0.0302,0.33,0.67,0.33,39.5
847663200000,1996,11,1996,2,6,7,0.098,0.0302,0.0678,4062.16,29.12,29.12,24.18,1,1,1,162,149.8,182.7,112,99.79,50,50,50,0,0,0,0.31,0.274,0.334,112,99.79,132.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0853,0.081,0.0926,0.00121,0,0.00327,0.000047,0,0.00013,0.176,0.151,0.221,0.0069,0.0059,0.0086,25.35,25.34,25.35,0.895,0.884,0.91,0.969,0.967,0.97,0.867,0.855,0.883,24.94,21.93,30.02,24.18,21.21,29.12,0,0,0,0,0,0,0.134,0,0.0302,0.31,0.69,0.31,41.5
848268000000,1996,11,1996,2,7,7,0.107,0.0302,0.0768,4664.44,28.08,28.08,27.76,1,1,1,176.9,173.7,178.2,126.9,123.7,50,50,50,0,0,0,0.283,0.281,0.288,126.9,123.7,128.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0894,0.091,0.00269,0.00237,0.00282,0.00011,0.000093,0.00011,0.207,0.2,0.21,0.0081,0.0078,0.0082,25.35,25.35,25.35,0.907,0.905,0.908,0.97,0.97,0.97,0.88,0.878,0.881,28.62,27.84,28.94,27.76,27,28.08,0,0,0,0,0,0,0.154,0,0.0302,0.28,0.72,0.28,43.6
848872800000,1996,11,1996,2,8,7,0.111,0.031,0.08,4873.82,31.19,31.19,29.01,1,1,1,183.5,172.6,191.6,132.2,122.6,51.29,50,59,0,0,0,0.28,0.261,0.308,132.2,122.6,141.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.089,0.0957,0.00322,0.00226,0.00416,0.00013,0.000088,0.00016,0.22,0.198,0.242,0.0086,0.0077,0.0094,25.35,25.34,25.36,0.91,0.905,0.914,0.97,0.97,0.97,0.882,0.877,0.887,29.91,27.56,32.16,29.01,26.74,31.19,0,0,0,0,0,0,0.161,0,0.031,0.28,0.72,0.28,43.9
849477600000,1996,12,1996,3,9,7,0.118,0.0357,0.0827,5050.68,30.58,30.58,30.06,1,1,1,195.7,191.6,197.9,136.7,132.6,59,59,59,0,0,0,0.301,0.298,0.308,136.7,132.6,138.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.094,0.0962,0.00367,0.00326,0.00389,0.00014,0.00013,0.00015,0.231,0.222,0.237,0.009,0.0087,0.0092,25.36,25.36,25.36,0.912,0.91,0.913,0.97,0.97,0.97,0.884,0.883,0.885,30.99,30,31.52,30.06,29.1,30.58,0,0,0,0,0,0,0.167,0,0.0353,0.3,0.7,0.3,42.8
850082400000,1996,12,1996,3,10,7,0.126,0.0357,0.0904,5538.38,36,36,32.97,1,1,1,208.4,197.9,222,149.4,138.9,59,59,59,0,0,0,0.283,0.266,0.298,149.4,138.9,163,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0999,0.0962,0.105,0.00494,0.00389,0.0063,0.00019,0.00015,0.00025,0.263,0.237,0.299,0.01,0.0092,0.012,25.28,25.17,25.36,0.917,0.913,0.923,0.97,0.97,0.97,0.89,0.885,0.895,33.99,31.52,37.12,32.97,30.58,36,0,0,0,0,0,0,0.183,0,0.0356,0.28,0.72,0.28,44
850687200000,1996,12,1996,3,11,7,0.145,0.0357,0.109,6731.16,42.71,42.71,40.07,1,1,1,238.9,225.8,250.3,179.9,166.8,59,59,59,0,0,0,0.247,0.236,0.261,179.9,166.8,191.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.106,0.115,0.00799,0.00668,0.00913,0.00032,0.00026,0.00036,0.348,0.31,0.383,0.014,0.012,0.015,25.02,24.92,25.14,0.929,0.924,0.933,0.977,0.972,0.98,0.907,0.898,0.914,41,38,43.59,40.07,36.92,42.71,0,0,0,0,0,0,0.223,0,0.036,0.25,0.75,0.25,46.4
851292000000,1996,12,1996,3,12,7,0.16,0.0357,0.124,7587.03,47.84,47.84,45.16,2,1,1.2857142857142858,264.4,242.4,283.2,205.4,183.4,59,59,59,0,0,0,0.224,0.208,0.243,205.4,183.4,224.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.112,0.126,0.0114,0.00834,0.0148,0.00045,0.00033,0.00059,0.357,0.221,0.461,0.014,0.0088,0.018,24.89,24.75,24.99,0.923,0.892,0.939,0.977,0.97,0.98,0.902,0.865,0.92,39.33,23.73,48.82,38.47,23.02,47.84,0,0,0,0,0,0,0.251,0,0.036,0.22,0.78,0.22,47.4
851896800000,1996,12,1996,3,13,7,0.191,0.0417,0.149,8792.24,58.4,58.4,52.33,2,2,2,315.1,287.1,347.3,246.1,228.1,69,59,73,0,0,0,0.219,0.2,0.241,246.1,228.1,274.3,990,990,990,965,964.8,965.1,25,24.9,25.2,0.135,0.128,0.146,0.0192,0.0156,0.0249,0.00077,0.00062,0.001,0.262,0.235,0.304,0.01,0.0094,0.012,24.76,24.56,24.92,0.903,0.897,0.911,0.97,0.97,0.97,0.876,0.87,0.884,26.98,24.99,30.1,26.17,24.24,29.2,0,0,0,0,0,0,0.291,0,0.042,0.22,0.78,0.22,46
852501600000,1997,1,1996,4,14,7,0.224,0.0442,0.18,10626.1,66.36,66.36,63.25,2,2,2,370.4,354,385.2,297.4,281,73,73,73,0,0,0,0.198,0.19,0.206,297.4,281,312.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.154,0.148,0.159,0.0295,0.0262,0.0324,0.0012,0.0011,0.0013,0.34,0.314,0.364,0.014,0.013,0.015,24.41,24.31,24.52,0.916,0.913,0.919,0.97,0.97,0.97,0.889,0.885,0.892,32.6,30.83,34.2,31.63,29.91,33.18,0,0,0,0,0,0,0.351,0,0.044,0.2,0.8,0.2,47.4
853106400000,1997,1,1996,4,15,7,0.253,0.0442,0.209,12318,84.48,84.48,73.32,2,2,2,417.8,385.2,469.1,344.8,312.2,73,73,73,0,0,0,0.176,0.156,0.19,344.8,312.2,396.1,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.159,0.189,0.039,0.0324,0.0492,0.0016,0.0013,0.002,0.421,0.364,0.516,0.017,0.015,0.021,24.1,23.77,24.31,0.925,0.919,0.933,0.973,0.97,0.98,0.9,0.892,0.915,37.69,34.2,43.1,36.66,33.18,42.24,0,0,0,0,0,0,0.407,0,0.044,0.17,0.83,0.17,48.7
853711200000,1997,1,1996,4,16,7,0.28,0.0442,0.236,13971.9,87.76,87.76,83.17,2,2,2,463,446.6,485.3,390,373.6,73,73,73,0,0,0,0.158,0.15,0.163,390,373.6,412.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.187,0.181,0.194,0.048,0.0447,0.0525,0.002,0.0018,0.0022,0.504,0.472,0.548,0.021,0.019,0.023,23.81,23.67,23.92,0.933,0.93,0.936,0.979,0.978,0.98,0.913,0.909,0.917,42.47,40.75,44.77,41.58,39.84,43.88,0,0,0,0,0,0,0.462,0,0.044,0.16,0.84,0.16,49.9
854316000000,1997,1,1996,4,17,7,0.318,0.0462,0.272,15785.1,100.4,100.4,93.96,3,2,2.4285714285714284,526.1,492.5,576.2,449.7,419.5,76.43,73,85,0,0,0,0.145,0.137,0.157,449.7,419.5,491.2,990,990,990,966,965.8,966.2,24,23.8,24.2,0.209,0.197,0.229,0.0599,0.0539,0.0682,0.0025,0.0022,0.0029,0.534,0.437,0.63,0.022,0.018,0.026,23.5,23.32,23.62,0.93,0.917,0.94,0.976,0.97,0.98,0.907,0.889,0.922,41.07,32.26,48.8,40.11,31.3,47.82,0,0,0,0,0,0,0.522,0,0.046,0.15,0.86,0.14,49.6
854920800000,1997,2,1996,5,18,7,0.4,0.0514,0.348,19628,132.9,132.9,116.8,3,3,3,661,576.2,745.4,576,491.2,85,85,85,0,0,0,0.13,0.114,0.148,576,491.2,660.4,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.277,0.229,0.325,0.099,0.0682,0.128,0.0042,0.0029,0.0055,0.64,0.487,0.796,0.027,0.02,0.034,22.82,22.32,23.32,0.93,0.921,0.938,0.975,0.97,0.98,0.907,0.894,0.919,39.92,34.5,45.19,38.94,33.46,44.29,0,0,0,0,0,0,0.649,0,0.052,0.13,0.87,0.13,49.1
855525600000,1997,2,1996,5,19,7,0.47,0.0618,0.408,22674.9,136.1,136.1,135,3,3,3,777.1,764,782.3,674.9,665.6,102.1,85,105,0,0,0,0.131,0.111,0.136,674.9,665.6,679,990,990,990,967,967,967,23,23,23,0.336,0.331,0.338,0.132,0.13,0.134,0.0058,0.0056,0.0058,0.827,0.809,0.832,0.036,0.035,0.036,22.16,22.14,22.21,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,45.91,45.33,46.3,44.99,44.42,45.37,0,0,0,0,0,0,0.75,0,0.062,0.13,0.87,0.13,48.2
856130400000,1997,2,1996,5,20,7,0.469,0.0635,0.405,22510.8,135.3,135.3,134,3,3,3,774.7,764,782.3,669.7,659,105,105,105,0,0,0,0.135,0.134,0.137,669.7,659,677.3,990,990,990,967,967,967,23,23,23,0.334,0.328,0.338,0.131,0.128,0.133,0.0057,0.0055,0.0058,0.817,0.797,0.832,0.036,0.035,0.036,22.18,22.14,22.25,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,45.58,44.94,46.03,44.66,44.04,45.11,0,0,0,0,0,0,0.744,0,0.064,0.14,0.86,0.14,48
856735200000,1997,2,1996,5,21,7,0.465,0.0638,0.401,22323,133.2,133.2,132.9,3,3,3,769,768.4,772.5,663.4,661.4,105.6,105,107,0,0,0,0.138,0.137,0.139,663.4,661.4,665.5,990,990,990,967,967,967,23,23,23,0.331,0.33,0.333,0.129,0.128,0.13,0.0056,0.0056,0.0056,0.806,0.803,0.811,0.035,0.035,0.035,22.22,22.2,22.22,0.938,0.938,0.938,0.98,0.98,0.98,0.919,0.919,0.919,45.2,45.06,45.3,44.29,44.16,44.4,0,0,0,0,0,0,0.738,0,0.064,0.14,0.86,0.14,48
857340000000,1997,3,1996,6,22,7,0.479,0.0647,0.414,22927.7,140.8,140.8,136.5,3,3,3,791.6,772.5,817.2,684.6,665.5,107,107,107,0,0,0,0.135,0.131,0.139,684.6,665.5,710.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.344,0.333,0.359,0.136,0.13,0.145,0.0059,0.0056,0.0064,0.848,0.811,0.9,0.037,0.035,0.039,22.09,21.93,22.2,0.939,0.938,0.941,0.98,0.98,0.98,0.92,0.919,0.922,46.42,45.3,47.9,45.49,44.4,46.94,0,0,0,0,0,0,0.758,0,0.065,0.14,0.86,0.14,47.9
857944800000,1997,3,1996,6,23,7,0.522,0.0647,0.458,24734.7,152.9,152.9,147.2,4,3,3.5714285714285716,863.7,827.5,902.5,756.7,720.5,107,107,107,0,0,0,0.124,0.119,0.129,756.7,720.5,795.5,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.394,0.364,0.429,0.168,0.15,0.188,0.0074,0.0066,0.0083,0.894,0.803,0.944,0.039,0.035,0.042,21.75,21.59,21.87,0.935,0.928,0.942,0.976,0.97,0.98,0.913,0.9,0.923,42.94,37.35,49.03,41.93,36.24,48.05,0,0,0,0,0,0,0.818,0,0.064,0.12,0.88,0.12,47.4
858549600000,1997,3,1996,6,24,7,0.581,0.0704,0.511,27007.9,164.8,164.8,160.8,4,4,4,960.6,917.8,1001,844.2,810.8,116.4,107,129,0,0,0,0.121,0.112,0.133,844.2,810.8,871.9,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.476,0.443,0.504,0.225,0.199,0.248,0.01,0.0089,0.011,1.02,0.932,1.09,0.046,0.042,0.049,21.24,21.01,21.5,0.935,0.933,0.936,0.978,0.976,0.98,0.914,0.91,0.917,41.08,39.86,42.03,40.19,38.89,41.19,0,0,0,0,0,0,0.893,0,0.07,0.12,0.88,0.12,46.5
859154400000,1997,3,1996,6,25,7,0.625,0.078,0.547,28494.6,173.3,173.3,169.6,4,4,4,1033,1007,1059,904.2,877.6,129,129,129,0,0,0,0.125,0.122,0.128,904.2,877.6,929.6,990,990,990,968,967.9,968.1,22,21.9,22.1,0.534,0.51,0.557,0.273,0.252,0.294,0.012,0.011,0.013,1.17,1.1,1.23,0.053,0.05,0.056,20.83,20.68,20.98,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,43.27,42.25,44.22,42.4,41.41,43.34,0,0,0,0,0,0,0.942,0,0.078,0.12,0.88,0.12,45.6
859759200000,1997,3,1996,6,26,7,0.687,0.0879,0.599,30432.4,187,187,181.1,4,4,4,1136,1078,1187,991.2,948.3,145.3,129,148,0,0,0,0.128,0.12,0.135,991.2,948.3,1039,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.637,0.575,0.706,0.348,0.309,0.401,0.016,0.014,0.019,1.42,1.28,1.58,0.066,0.059,0.074,20.25,19.93,20.57,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.21,44.75,47.71,45.29,43.86,46.75,0,0,0,0,0,0,1.01,0,0.088,0.13,0.87,0.13,44.3
860364000000,1997,4,1996,7,27,7,0.741,0.0895,0.651,32088.1,193.4,193.4,191,4,4,4,1225,1199,1259,1077,1051,148,148,148,1.571,0,11,0.121,0.118,0.123,1076,1051,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.76,0.724,0.798,0.448,0.417,0.48,0.021,0.019,0.023,1.72,1.63,1.81,0.08,0.076,0.085,19.67,19.47,19.84,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,48.72,48.07,49.33,47.75,47.1,48.34,0,0,0,0,0,0,1.06,0,0.09,0.12,0.88,0.12,43.3
860968800000,1997,4,1996,7,28,7,0.776,0.0895,0.665,32306.6,193.2,193.2,192.3,4,4,4,1283,1259,1302,1135,1111,148,148,148,35.14,11,54,0.115,0.114,0.118,1100,1100,1100,990,990,990,968.8,968.7,968.8,21.2,21.2,21.3,0.809,0.798,0.819,0.48,0.48,0.48,0.023,0.023,0.023,1.82,1.81,1.83,0.086,0.085,0.087,19.39,19.32,19.47,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,49.06,48.87,49.29,48.08,47.9,48.31,0,0,0,0,0,0,1.07,0,0.111,0.12,0.86,0.14,41.6
861573600000,1997,4,1996,7,29,7,0.797,0.0895,0.665,32085.1,191.2,191.2,191,4,4,4,1318,1312,1323,1170,1164,148,148,148,70.14,64,75,0.112,0.112,0.113,1100,1100,1100,990,990,990,968.9,968.9,968.9,21.1,21.1,21.1,0.824,0.822,0.826,0.48,0.48,0.48,0.023,0.023,0.023,1.84,1.84,1.84,0.087,0.087,0.087,19.26,19.25,19.28,0.938,0.938,0.938,0.98,0.98,0.98,0.919,0.919,0.919,48.72,48.68,48.77,47.75,47.7,47.8,0,0,0,0,0,0,1.06,0,0.132,0.11,0.83,0.17,40.3
862178400000,1997,4,1996,7,30,7,0.827,0.105,0.665,31781.4,190.2,190.2,189.2,4,4,4,1368,1339,1388,1195,1172,173.1,148,192,95,72,116,0.127,0.109,0.141,1100,1100,1100,990,990,990,969.1,969,969.1,20.9,20.9,21,0.836,0.826,0.844,0.48,0.48,0.48,0.023,0.023,0.023,1.85,1.84,1.86,0.088,0.088,0.089,19.09,19.03,19.18,0.937,0.937,0.938,0.98,0.98,0.98,0.919,0.918,0.919,48.26,48.09,48.51,47.29,47.13,47.54,0,0,0,0,0,0,1.05,0,0.162,0.13,0.8,0.2,38.4
862783200000,1997,5,1996,8,31,7,0.839,0.116,0.665,31668.3,188.5,188.5,188.5,4,4,4,1388,1388,1388,1196,1196,192,192,192,96,96,96,0.138,0.138,0.138,1100,1100,1100,990,990,990,969.1,969.1,969.1,20.9,20.9,20.9,0.838,0.838,0.838,0.48,0.48,0.48,0.023,0.023,0.023,1.85,1.85,1.85,0.089,0.089,0.089,19.03,19.03,19.03,0.937,0.937,0.937,0.98,0.98,0.98,0.918,0.918,0.918,48.09,48.09,48.09,47.13,47.13,47.13,0,0,0,0,0,0,1.05,0,0.174,0.14,0.79,0.21,37.7
863388000000,1997,5,1996,8,32,7,0.818,0.116,0.665,31893.1,191.4,191.4,189.8,4,4,4,1353,1312,1388,1161,1120,192,192,192,60.71,20,96,0.142,0.138,0.146,1100,1100,1100,990,990,990,969,968.9,969.1,21,20.9,21.1,0.822,0.807,0.838,0.48,0.48,0.48,0.023,0.023,0.023,1.84,1.82,1.85,0.088,0.086,0.089,19.15,19.03,19.3,0.938,0.937,0.938,0.98,0.98,0.98,0.919,0.918,0.919,48.43,48.09,48.81,47.46,47.13,47.84,0,0,0,0,0,0,1.05,0,0.153,0.14,0.81,0.19,39
863992800000,1997,5,1996,8,33,7,0.768,0.116,0.652,31881.3,192,192,189.8,4,4,4,1270,1241,1297,1078,1049,192,192,192,0.7143,0,5,0.151,0.148,0.155,1077,1049,1100,990,990,990,968.7,968.7,968.8,21.3,21.2,21.3,0.764,0.722,0.798,0.451,0.413,0.48,0.021,0.019,0.023,1.73,1.62,1.81,0.081,0.076,0.086,19.52,19.35,19.72,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,48.41,47.63,48.97,47.44,46.68,47.99,0,0,0,0,0,0,1.05,0,0.116,0.15,0.85,0.15,41.5
864597600000,1997,5,1996,8,34,7,0.715,0.113,0.602,30312.5,184.6,184.6,180.4,4,4,4,1182,1140,1222,994.7,963.3,187.6,161,192,0,0,0,0.159,0.141,0.166,994.7,963.3,1030,990,990,990,968.5,968.3,968.6,21.5,21.4,21.7,0.642,0.598,0.694,0.35,0.321,0.389,0.016,0.015,0.018,1.43,1.33,1.55,0.066,0.061,0.073,20.1,19.85,20.29,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.921,46.03,44.97,47.09,45.11,44.07,46.15,0,0,0,0,0,0,1,0,0.113,0.16,0.84,0.16,42.4
865202400000,1997,6,1996,9,35,7,0.621,0.0974,0.524,27327.8,172.5,172.5,162.7,4,4,4,1027,964.9,1091,866.3,803.9,161,161,161,0,0,0,0.157,0.148,0.167,866.3,803.9,930.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.507,0.449,0.565,0.243,0.193,0.294,0.011,0.0087,0.013,1.08,0.928,1.24,0.049,0.042,0.057,20.94,20.57,21.31,0.935,0.932,0.938,0.978,0.974,0.98,0.915,0.908,0.919,41.57,39.15,44.01,40.67,38.14,43.13,0,0,0,0,0,0,0.904,0,0.097,0.16,0.84,0.16,44
865807200000,1997,6,1996,9,36,7,0.509,0.0974,0.412,22466.6,147.4,147.4,133.7,4,3,3.142857142857143,841.7,745.4,935.5,680.7,584.4,161,161,161,0,0,0,0.192,0.172,0.216,680.7,584.4,774.5,990,990,990,967.3,966.9,967.6,22.7,22.4,23.1,0.354,0.295,0.423,0.138,0.104,0.177,0.0061,0.0045,0.0079,0.829,0.667,0.985,0.037,0.029,0.044,21.9,21.49,22.45,0.936,0.93,0.942,0.978,0.972,0.98,0.916,0.903,0.923,43.77,37.94,49.09,42.82,36.86,48.11,0,0,0,0,0,0,0.743,0,0.097,0.19,0.81,0.19,44.1
866412000000,1997,6,1996,9,37,7,0.385,0.0974,0.287,16270.9,112.9,112.9,96.85,3,2,2.5714285714285716,636,570.2,725.1,475,409.2,161,161,161,0,0,0,0.255,0.222,0.282,475,409.2,564.1,990,990,990,966.4,966.2,966.8,23.6,23.2,23.8,0.234,0.203,0.283,0.0676,0.0518,0.0956,0.0029,0.0022,0.0041,0.558,0.466,0.629,0.024,0.02,0.027,23,22.57,23.28,0.929,0.918,0.938,0.975,0.97,0.98,0.906,0.89,0.92,39.6,32.51,46.59,38.62,31.53,45.66,0,0,0,0,0,0,0.538,0,0.098,0.25,0.75,0.25,42.3
867016800000,1997,6,1996,9,38,7,0.301,0.0974,0.203,11795.1,79.95,79.95,70.21,2,2,2,497.1,456.4,542.7,336.1,295.4,161,161,161,0,0,0,0.325,0.297,0.353,336.1,295.4,381.7,990,990,990,965.8,965.7,966,24.2,24,24.3,0.177,0.162,0.193,0.0372,0.0291,0.0463,0.0015,0.0012,0.0019,0.415,0.346,0.497,0.017,0.014,0.021,23.75,23.46,24,0.923,0.915,0.931,0.972,0.97,0.978,0.897,0.888,0.91,36.12,31.83,40.88,35.1,30.87,39.97,0,0,0,0,0,0,0.39,0,0.098,0.32,0.67,0.33,39.2
867621600000,1997,6,1996,9,39,7,0.255,0.0839,0.171,9959.91,63.74,63.74,59.29,2,2,2,421.1,396.1,446.6,282.4,261.1,138.7,135,161,0,0,0,0.329,0.308,0.361,282.4,261.1,303.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.156,0.148,0.163,0.0265,0.0222,0.0307,0.0011,0.0009,0.0013,0.324,0.291,0.357,0.013,0.012,0.015,24.18,24.06,24.33,0.913,0.908,0.917,0.97,0.97,0.97,0.885,0.881,0.89,30.56,28.27,32.85,29.64,27.43,31.87,0,0,0,0,0,0,0.329,0,0.084,0.33,0.67,0.33,39.1
868226400000,1997,7,1996,10,40,7,0.226,0.0746,0.151,8827.45,55.01,55.01,52.54,2,2,2,373,354,389.6,249.6,240.1,123.4,108,135,0,0,0,0.33,0.293,0.36,249.6,240.1,260.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.143,0.14,0.146,0.0199,0.018,0.0221,0.0008,0.00073,0.00089,0.273,0.261,0.287,0.011,0.011,0.012,24.46,24.37,24.56,0.905,0.901,0.908,0.97,0.97,0.97,0.878,0.874,0.881,27.08,25.95,28.35,26.27,25.17,27.5,0,0,0,0,0,0,0.292,0,0.075,0.33,0.67,0.33,39.1
868831200000,1997,7,1996,10,41,7,0.207,0.0653,0.141,8281.76,50.48,50.48,49.3,2,2,2,342,334.4,347.3,234,226.4,108,108,108,0,0,0,0.316,0.311,0.323,234,226.4,239.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.136,0.133,0.138,0.0168,0.0153,0.0179,0.00067,0.00061,0.00072,0.25,0.239,0.257,0.01,0.0096,0.01,24.64,24.61,24.69,0.899,0.896,0.901,0.97,0.97,0.97,0.872,0.869,0.874,25.41,24.55,26.02,24.65,23.82,25.24,0,0,0,0,0,0,0.274,0,0.066,0.32,0.68,0.32,40
869436000000,1997,7,1996,10,42,7,0.189,0.0653,0.124,7624.79,47.78,47.78,45.39,1,1,1,313.1,298.8,324.1,205.1,190.8,108,108,108,0,0,0,0.345,0.333,0.361,205.1,190.8,216.1,990,990,990,965,964.9,965,25,25,25.1,0.126,0.121,0.13,0.0112,0.00908,0.0132,0.00045,0.00036,0.00053,0.435,0.388,0.473,0.017,0.015,0.019,24.6,24.51,24.72,0.936,0.932,0.939,0.98,0.98,0.98,0.917,0.914,0.92,46.31,43.12,48.76,45.39,42.26,47.78,0,0,0,0,0,0,0.252,0,0.065,0.35,0.66,0.34,40.3
870040800000,1997,7,1996,10,43,7,0.172,0.0614,0.111,6819.07,42.24,42.24,40.59,1,1,1,285,273.3,294.6,183.4,177.4,101.6,93,108,0,0,0,0.356,0.328,0.378,183.4,177.4,190.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.115,0.119,0.00834,0.00774,0.00903,0.00033,0.00031,0.00036,0.364,0.346,0.384,0.014,0.014,0.015,24.8,24.75,24.85,0.93,0.928,0.932,0.978,0.976,0.98,0.91,0.906,0.913,41.48,40.04,43.1,40.59,39.08,42.24,0,0,0,0,0,0,0.225,0,0.061,0.36,0.65,0.35,39.6
870645600000,1997,8,1996,11,44,7,0.159,0.0562,0.103,6306.2,38.83,38.83,37.54,1,1,1,263.6,256.9,268.9,170.6,163.9,93,93,93,0,0,0,0.353,0.346,0.362,170.6,163.9,175.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.114,0.00706,0.00639,0.00759,0.00028,0.00025,0.0003,0.325,0.306,0.34,0.013,0.012,0.013,24.92,24.88,24.97,0.925,0.923,0.927,0.973,0.97,0.976,0.9,0.895,0.905,38.58,37.03,39.8,37.54,35.92,38.83,0,0,0,0,0,0,0.209,0,0.056,0.35,0.65,0.35,39.7
871250400000,1997,8,1996,11,45,7,0.145,0.0562,0.089,5407.39,34.44,34.44,32.19,1,1,1,240.1,231.5,250.3,147.1,138.5,93,93,93,0,0,0,0.388,0.372,0.402,147.1,138.5,157.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00471,0.00385,0.00573,0.00019,0.00015,0.00023,0.262,0.24,0.288,0.01,0.0095,0.011,25.1,25.01,25.17,0.916,0.913,0.92,0.97,0.97,0.97,0.889,0.885,0.893,33.18,31.2,35.5,32.19,30.26,34.44,0,0,0,0,0,0,0.179,0,0.056,0.39,0.61,0.39,37.3
871855200000,1997,8,1996,11,46,7,0.139,0.0562,0.0823,4994.04,30.26,30.26,29.73,1,1,1,229.1,225.8,231.5,136.1,132.8,93,93,93,0,0,0,0.406,0.402,0.412,136.1,132.8,138.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0998,0.0986,0.101,0.00361,0.00328,0.00385,0.00014,0.00013,0.00015,0.235,0.227,0.24,0.0092,0.0089,0.0095,25.19,25.17,25.22,0.911,0.91,0.913,0.97,0.97,0.97,0.884,0.883,0.885,30.65,29.89,31.2,29.73,28.99,30.26,0,0,0,0,0,0,0.165,0,0.0567,0.4,0.59,0.41,35.9
