datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
872460000000,1997,8,1996,11,47,7,0.13,0.0562,0.0737,4450.72,28.44,28.44,26.49,1,1,1,214.8,205.9,223.4,121.8,112.9,93,93,93,0,0,0,0.433,0.416,0.452,121.8,112.9,130.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0948,0.0916,0.0978,0.00218,0.00129,0.00304,0.000085,0.000051,0.00012,0.202,0.183,0.221,0.0079,0.0072,0.0087,25.31,25.24,25.38,0.903,0.896,0.909,0.97,0.97,0.97,0.876,0.87,0.882,27.31,25.2,29.32,26.49,24.45,28.44,0,0,0,0,0,0,0.147,0,0.0563,0.43,0.57,0.43,34.2
873064800000,1997,9,1996,12,48,7,0.125,0.0435,0.081,4937.68,29.87,29.87,29.39,1,1,1,205.9,203.8,208.1,133.9,131.8,72,72,72,0,0,0,0.35,0.346,0.353,133.9,131.8,136.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0969,0.0962,0.0977,0.00339,0.00318,0.00361,0.00013,0.00012,0.00014,0.227,0.222,0.232,0.0089,0.0087,0.0091,25.34,25.32,25.35,0.911,0.91,0.912,0.97,0.97,0.97,0.883,0.882,0.884,30.3,29.81,30.79,29.39,28.92,29.87,0,0,0,0,0,0,0.163,0,0.044,0.35,0.65,0.35,39.5
873669600000,1997,9,1996,12,49,7,0.12,0.0435,0.0768,4671.28,28.86,28.86,27.81,1,1,1,198.9,195.3,203.5,126.9,123.3,72,72,72,0,0,0,0.362,0.354,0.369,126.9,123.3,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0932,0.0961,0.00269,0.00233,0.00315,0.00011,0.000091,0.00012,0.211,0.203,0.222,0.0083,0.0079,0.0087,25.38,25.36,25.39,0.907,0.905,0.909,0.97,0.97,0.97,0.88,0.878,0.882,28.67,27.78,29.75,27.81,26.94,28.86,0,0,0,0,0,0,0.154,0,0.0432,0.36,0.64,0.36,38.9
874274400000,1997,9,1996,12,50,7,0.114,0.0435,0.0709,4278.43,26.94,26.94,25.47,1,1,1,189.2,183.5,195.3,117.2,111.5,72,72,72,0,0,0,0.381,0.369,0.392,117.2,111.5,123.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.089,0.0932,0.00172,0.00115,0.00233,0.000067,0.000045,0.000091,0.19,0.178,0.203,0.0074,0.007,0.0079,25.39,25.39,25.39,0.9,0.895,0.905,0.97,0.97,0.97,0.873,0.868,0.878,26.25,24.84,27.78,25.47,24.1,26.94,0,0,0,0,0,0,0.141,0,0.0431,0.38,0.62,0.38,37.5
874879200000,1997,9,1996,12,51,7,0.113,0.0435,0.0696,4195.82,25.66,25.66,24.98,1,1,1,187.1,183,190,115.1,111,72,72,72,0,0,0,0.385,0.379,0.393,115.1,111,118,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0888,0.0913,0.00151,0.0011,0.0018,0.000059,0.000043,0.00007,0.186,0.177,0.192,0.0073,0.0069,0.0075,25.39,25.39,25.39,0.898,0.895,0.901,0.97,0.97,0.97,0.871,0.868,0.874,25.75,24.73,26.45,24.98,23.99,25.66,0,0,0,0,0,0,0.139,0,0.0434,0.38,0.62,0.38,37.1
875484000000,1997,9,1996,12,52,7,0.108,0.0349,0.0733,4438.17,28.83,28.83,26.42,1,1,1,179,174.9,183.5,121.2,105,57.71,52,72,0,0,0,0.323,0.283,0.407,121.2,105,131.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0867,0.0925,0.00212,0.000501,0.00315,0.000083,0.00002,0.00012,0.197,0.165,0.218,0.0077,0.0065,0.0085,25.36,25.35,25.39,0.903,0.89,0.909,0.97,0.97,0.97,0.875,0.863,0.882,27.23,23.27,29.72,26.42,22.57,28.83,0,0,0,0,0,0,0.147,0,0.0347,0.32,0.68,0.32,41.1
876088800000,1997,10,1997,1,1,7,0.103,0.0314,0.0716,4319,26.1,26.1,25.71,1,1,1,170.3,165.5,171.9,118.3,113.5,52,52,52,0,0,0,0.305,0.302,0.314,118.3,113.5,119.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0879,0.0862,0.0884,0.00183,0.00135,0.00199,0.000072,0.000053,0.000078,0.189,0.179,0.192,0.0074,0.007,0.0075,25.35,25.35,25.35,0.901,0.897,0.902,0.97,0.97,0.97,0.874,0.87,0.875,26.5,25.3,26.9,25.71,24.54,26.1,0,0,0,0,0,0,0.143,0,0.0314,0.3,0.7,0.3,41.9
876693600000,1997,10,1997,1,2,7,0.0975,0.0314,0.0661,3954.24,24.54,24.54,23.54,1,1,1,161.3,155.5,165.5,109.3,103.5,52,52,52,0,0,0,0.322,0.314,0.334,109.3,103.5,113.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0827,0.0862,0.000926,0.000353,0.00135,0.000036,0.000014,0.000053,0.17,0.159,0.179,0.0067,0.0062,0.007,25.35,25.35,25.35,0.893,0.888,0.897,0.97,0.969,0.97,0.866,0.861,0.87,24.27,22.86,25.3,23.54,22.16,24.54,0,0,0,0,0,0,0.131,0,0.0314,0.32,0.68,0.32,40.6
877298400000,1997,10,1997,1,3,7,0.0978,0.0314,0.0664,3974.57,24.14,24.14,23.66,1,1,1,161.8,161,163.8,109.8,109,52,52,52,0,0,0,0.322,0.318,0.323,109.8,109,111.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0846,0.0856,0.000976,0.000895,0.00118,0.000038,0.000035,0.000046,0.171,0.169,0.175,0.0067,0.0066,0.0069,25.35,25.35,25.35,0.894,0.893,0.895,0.97,0.97,0.97,0.867,0.866,0.869,24.39,24.19,24.88,23.66,23.47,24.14,0,0,0,0,0,0,0.131,0,0.0314,0.32,0.68,0.32,40.6
877903200000,1997,10,1997,1,4,7,0.0973,0.0311,0.0662,3964.99,23.94,23.94,23.6,1,1,1,161,161,161,109.5,109,51.43,50,52,0,0,0,0.32,0.311,0.323,109.5,109,111,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0846,0.0849,0.000952,0.000895,0.0011,0.000037,0.000035,0.000043,0.171,0.169,0.173,0.0067,0.0066,0.0068,25.35,25.35,25.35,0.894,0.893,0.895,0.97,0.97,0.97,0.867,0.866,0.868,24.33,24.19,24.68,23.6,23.47,23.94,0,0,0,0,0,0,0.131,0,0.0311,0.32,0.68,0.32,40.8
878508000000,1997,11,1997,2,5,7,0.104,0.0302,0.0736,4455.69,30.82,30.82,26.52,1,1,1,171.8,161,190,121.8,111,50,50,50,0,0,0,0.292,0.263,0.311,121.8,111,140,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0849,0.0952,0.00218,0.0011,0.004,0.000085,0.000043,0.00016,0.196,0.173,0.238,0.0077,0.0068,0.0093,25.35,25.34,25.35,0.903,0.895,0.913,0.97,0.97,0.97,0.876,0.868,0.886,27.34,24.68,31.77,26.52,23.94,30.82,0,0,0,0,0,0,0.147,0,0.0304,0.29,0.71,0.29,42.8
879112800000,1997,11,1997,2,6,7,0.102,0.0391,0.0628,3732.08,26.58,26.58,22.21,1,1,1,168.4,165.5,175,103.8,98.48,64.57,50,67,0,0,0,0.384,0.291,0.405,103.8,98.48,121.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0826,0.0888,0.000447,0,0.00219,0.000018,0,0.000086,0.161,0.151,0.196,0.0063,0.0059,0.0077,25.38,25.35,25.38,0.888,0.883,0.904,0.968,0.967,0.97,0.859,0.853,0.877,22.95,21.63,27.4,22.21,20.91,26.58,0,0,0,0,0,0,0.123,0,0.0392,0.38,0.62,0.38,36.6
879717600000,1997,11,1997,2,7,7,0.112,0.0361,0.0754,4572.33,30.77,30.77,27.22,1,1,1,184.4,183.5,189.8,124.6,116.5,59.71,50,67,0,0,0,0.324,0.263,0.365,124.6,116.5,139.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.089,0.0951,0.00246,0.00165,0.00398,0.000096,0.000064,0.00016,0.204,0.187,0.237,0.008,0.0073,0.0093,25.36,25.34,25.38,0.905,0.899,0.913,0.97,0.97,0.97,0.877,0.872,0.886,28.06,26.07,31.73,27.22,25.29,30.77,0,0,0,0,0,0,0.151,0,0.0366,0.32,0.67,0.33,40.8
880322400000,1997,11,1997,2,8,7,0.121,0.0302,0.0913,5602.91,34.77,34.77,33.35,1,1,1,200.9,189.8,207.1,150.9,139.8,50,50,50,0,0,0,0.249,0.241,0.263,150.9,139.8,157.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.099,0.0951,0.101,0.00509,0.00398,0.00571,0.0002,0.00016,0.00022,0.265,0.237,0.282,0.01,0.0093,0.011,25.31,25.28,25.34,0.918,0.913,0.92,0.97,0.97,0.97,0.89,0.886,0.893,34.38,31.73,35.85,33.35,30.77,34.77,0,0,0,0,0,0,0.185,0,0.0297,0.25,0.75,0.25,46.3
880927200000,1997,12,1997,3,9,7,0.13,0.0357,0.0944,5795.46,37.95,37.95,34.5,1,1,1,215.2,207.1,230.1,156.2,148.1,59,59,59,0,0,0,0.275,0.256,0.285,156.2,148.1,171.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0995,0.108,0.00562,0.00481,0.00711,0.00022,0.00019,0.00028,0.281,0.26,0.322,0.011,0.01,0.013,25.23,25.1,25.3,0.92,0.917,0.926,0.971,0.97,0.974,0.893,0.889,0.901,35.54,33.69,38.97,34.5,32.68,37.95,0,0,0,0,0,0,0.192,0,0.0356,0.27,0.73,0.27,44.6
881532000000,1997,12,1997,3,10,7,0.147,0.0357,0.112,6918.72,43.8,43.8,41.18,1,1,1,243.6,232.5,255.2,184.6,173.5,59,59,59,0,0,0,0.242,0.231,0.254,184.6,173.5,196.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.108,0.116,0.00846,0.00735,0.00962,0.00033,0.00029,0.00038,0.362,0.329,0.398,0.014,0.013,0.016,24.98,24.88,25.08,0.93,0.926,0.934,0.979,0.975,0.98,0.911,0.903,0.915,42.07,39.52,44.7,41.18,38.54,43.8,0,0,0,0,0,0,0.229,0,0.035,0.24,0.76,0.24,47.1
882136800000,1997,12,1997,3,11,7,0.186,0.0357,0.151,9028.13,75.57,75.57,53.74,2,1,1.7142857142857142,308.2,261.5,413.3,249.2,202.5,59,59,59,0,0,0,0.195,0.143,0.226,249.2,202.5,354.3,990,990,990,965,964.7,965.5,25,24.5,25.3,0.135,0.119,0.172,0.0198,0.0105,0.0409,0.0008,0.00042,0.0017,0.335,0.232,0.461,0.013,0.0092,0.018,24.71,24.11,24.93,0.916,0.896,0.939,0.973,0.97,0.98,0.892,0.869,0.92,34.4,24.67,48.88,33.52,23.93,47.9,0,0,0,0,0,0,0.299,0,0.035,0.19,0.81,0.19,48.5
882741600000,1997,12,1997,3,12,7,0.227,0.0357,0.192,11360.6,75.57,75.57,67.62,2,2,2,376.1,338.4,413.3,317.1,279.4,59,59,59,0,0,0,0.158,0.143,0.174,317.1,279.4,354.3,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.159,0.146,0.172,0.0334,0.0259,0.0409,0.0014,0.001,0.0017,0.372,0.31,0.435,0.015,0.012,0.018,24.35,24.11,24.6,0.92,0.912,0.927,0.971,0.97,0.973,0.893,0.885,0.902,34.82,30.75,38.81,33.81,29.83,37.78,0,0,0,0,0,0,0.376,0,0.035,0.16,0.85,0.15,50
883346400000,1997,12,1997,3,13,7,0.256,0.0467,0.209,12328.5,75.57,75.57,73.38,2,2,2,422.8,413.3,446.9,345.5,322.3,77.29,59,91,0,0,0,0.182,0.143,0.22,345.5,322.3,355.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.171,0.164,0.176,0.0391,0.0345,0.0412,0.0016,0.0014,0.0017,0.422,0.383,0.442,0.017,0.016,0.018,24.08,23.95,24.16,0.925,0.921,0.927,0.972,0.97,0.973,0.9,0.893,0.902,37.74,35.16,38.81,36.69,34.1,37.78,0,0,0,0,0,0,0.408,0,0.047,0.18,0.82,0.18,48.2
883951200000,1998,1,1997,4,14,7,0.297,0.055,0.241,14239.7,90.6,90.6,84.76,2,2,2,490.3,463.3,519.2,399.3,372.3,91,91,91,0,0,0,0.186,0.175,0.196,399.3,372.3,428.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.182,0.202,0.0499,0.0445,0.0556,0.0021,0.0018,0.0023,0.524,0.472,0.582,0.022,0.019,0.024,23.67,23.48,23.84,0.934,0.93,0.938,0.98,0.977,0.98,0.915,0.909,0.919,43.27,40.48,46.22,42.38,39.55,45.3,0,0,0,0,0,0,0.471,0,0.056,0.19,0.81,0.19,47.9
884556000000,1998,1,1997,4,15,7,0.341,0.055,0.286,16475.4,114.2,114.2,98.07,3,2,2.4285714285714284,563.2,528.1,653.2,472.2,437.1,91,91,91,0,0,0,0.162,0.139,0.172,472.2,437.1,562.2,990,990,990,966.1,966,966.5,23.9,23.5,24,0.222,0.205,0.27,0.0665,0.0574,0.0949,0.0028,0.0024,0.004,0.575,0.444,0.626,0.024,0.019,0.026,23.29,22.87,23.47,0.932,0.917,0.94,0.976,0.97,0.98,0.91,0.89,0.921,42.57,32.52,48.33,41.58,31.54,47.37,0,0,0,0,0,0,0.545,0,0.055,0.16,0.84,0.16,48.3
885160800000,1998,1,1997,4,16,7,0.419,0.0676,0.351,19706.7,121.2,121.2,117.3,3,3,3,692,685.3,702.3,580.3,571.9,111.7,91,120,0,0,0,0.161,0.132,0.173,580.3,571.9,597,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.284,0.281,0.29,0.102,0.0988,0.109,0.0044,0.0042,0.0047,0.651,0.636,0.679,0.028,0.027,0.029,22.68,22.63,22.7,0.931,0.93,0.933,0.976,0.975,0.979,0.909,0.907,0.913,40.06,39.46,41.26,39.1,38.47,40.38,0,0,0,0,0,0,0.652,0,0.068,0.16,0.84,0.16,47
885765600000,1998,1,1997,4,17,7,0.442,0.074,0.368,20573.2,124.4,124.4,122.5,3,3,3,730.1,710.9,756.7,607.7,590.9,122.4,120,137,0,0,0,0.168,0.164,0.181,607.7,590.9,619.7,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.301,0.291,0.31,0.112,0.106,0.116,0.0048,0.0046,0.005,0.704,0.672,0.728,0.03,0.029,0.032,22.48,22.35,22.58,0.934,0.932,0.935,0.979,0.977,0.98,0.914,0.911,0.916,41.68,40.66,42.31,40.82,39.74,41.47,0,0,0,0,0,0,0.68,0,0.074,0.17,0.83,0.17,46.5
886370400000,1998,2,1997,5,18,7,0.48,0.0829,0.398,22001.3,141.1,141.1,131,3,3,3,794.4,756.7,853.6,657.4,619.7,137,137,137,0,0,0,0.173,0.16,0.181,657.4,619.7,716.6,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.331,0.31,0.365,0.128,0.116,0.148,0.0056,0.005,0.0065,0.8,0.728,0.917,0.035,0.032,0.04,22.12,21.77,22.35,0.937,0.935,0.941,0.98,0.98,0.98,0.919,0.916,0.922,44.54,42.31,47.98,43.65,41.47,47.02,0,0,0,0,0,0,0.728,0,0.082,0.17,0.83,0.17,45.8
886975200000,1998,2,1997,5,19,7,0.544,0.0829,0.461,24686,149.8,149.8,146.9,4,3,3.7142857142857144,899.7,861.7,920.3,762.7,724.7,137,137,137,0,0,0,0.152,0.149,0.159,762.7,724.7,783.3,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.404,0.37,0.422,0.171,0.152,0.182,0.0076,0.0067,0.0081,0.885,0.812,0.967,0.039,0.036,0.043,21.62,21.54,21.73,0.933,0.928,0.942,0.974,0.97,0.98,0.909,0.9,0.923,41.19,37.22,49.13,40.15,36.11,48.15,0,0,0,0,0,0,0.816,0,0.083,0.15,0.85,0.15,45.4
887580000000,1998,2,1997,5,20,7,0.734,0.0829,0.597,29639.9,191.3,191.3,176.4,4,4,4,1214,982,1611,1077,845,137,137,137,89.86,0,374,0.116,0.0851,0.14,987.3,845,1100,990,990,990,968.6,967.8,969.8,21.4,20.2,22.2,0.67,0.479,0.903,0.361,0.226,0.48,0.017,0.01,0.024,1.47,1.02,1.92,0.069,0.046,0.095,19.96,18.24,21.15,0.937,0.935,0.939,0.98,0.978,0.98,0.918,0.914,0.921,45.02,40.95,48.8,44.11,40.06,47.82,0,0,0,0,0,0,0.98,0,0.137,0.11,0.81,0.19,40.4
888184800000,1998,2,1997,5,21,7,1.19,0.0917,0.665,28278.5,176.3,176.3,168.3,4,4,4,1967,1722,2268,1815,1585,151.6,137,239,715.1,485,999,0.0768,0.0613,0.105,1100,1100,1100,990,990,990,970.9,970.2,971.7,19.1,18.3,19.8,0.922,0.913,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.93,1.94,0.1,0.097,0.11,17.14,16.31,17.87,0.93,0.925,0.933,0.979,0.978,0.98,0.91,0.905,0.915,42.97,40.71,44.98,42.08,39.79,44.08,0,0,0,0,0,0,0.935,0,0.525,0.077,0.56,0.44,23.8
888789600000,1998,3,1997,6,22,7,1.42,0.145,0.665,26379.7,158,158,157,4,4,4,2345,2309,2381,2106,2070,239,239,239,1006,970,1042,0.102,0.1,0.103,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.13,16.04,16.21,0.924,0.924,0.925,0.976,0.976,0.977,0.903,0.902,0.904,40.2,39.97,40.44,39.26,39.01,39.51,0,0,0,0,0,0,0.872,0,0.755,0.1,0.47,0.53,18.6
889394400000,1998,3,1997,6,23,7,1.44,0.145,0.665,26213.6,156,156,156,4,4,4,2381,2381,2381,2142,2142,239,239,239,1042,1042,1042,0.1,0.1,0.1,1100,1100,1100,990,990,990,972,972,972,18,18,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.04,16.04,16.04,0.924,0.924,0.924,0.976,0.976,0.976,0.902,0.902,0.902,39.97,39.97,39.97,39.01,39.01,39.01,0,0,0,0,0,0,0.867,0,0.775,0.1,0.46,0.54,18.2
889999200000,1998,3,1997,6,24,7,1.53,0.135,0.665,25456.1,156,156,151.5,4,4,4,2532,2381,2720,2309,2142,223,183,239,1209,1042,1437,0.0885,0.0673,0.1,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.67,15.22,16.04,0.92,0.916,0.924,0.974,0.971,0.976,0.896,0.889,0.902,38.9,37.58,39.97,37.88,36.49,39.01,0,0,0,0,0,0,0.842,0,0.865,0.088,0.43,0.57,16.6
890604000000,1998,3,1997,6,25,7,1.86,0.111,0.665,22913.2,142.5,142.5,136.4,4,4,4,3072,2843,3328,2889,2660,183,183,183,1789,1560,2045,0.0597,0.055,0.0644,1100,1100,1100,990,990,990,973.7,973.1,974.3,16.3,15.7,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.38,13.8,14.92,0.906,0.899,0.912,0.97,0.97,0.97,0.879,0.872,0.885,35.15,33.46,36.72,34.1,32.46,35.62,0,0,0,0,0,0,0.758,0,1.195,0.06,0.36,0.64,12.3
891208800000,1998,3,1997,6,26,7,2.1,0.159,0.665,21196.2,129,129,126.2,4,4,4,3476,3360,3553,3213,3169,263,183,295,2113,2069,2158,0.0754,0.0539,0.0852,1100,1100,1100,990,990,990,974.6,974.3,974.7,15.4,15.3,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.12,0.13,13.49,13.33,13.73,0.894,0.891,0.898,0.97,0.97,0.97,0.867,0.864,0.871,32.52,32.03,33.25,31.54,31.06,32.25,0,0,0,0,0,0,0.701,0,1.435,0.076,0.32,0.68,10.1
891813600000,1998,4,1997,7,27,7,2.1,0.178,0.665,21240.4,128.8,128.8,126.4,4,4,4,3465,3367,3553,3170,3072,295,295,295,2070,1972,2158,0.0852,0.083,0.0876,1100,1100,1100,990,990,990,974.5,974.3,974.7,15.5,15.3,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.12,0.13,13.51,13.33,13.72,0.894,0.891,0.897,0.97,0.97,0.97,0.867,0.864,0.871,32.59,32.03,33.21,31.61,31.06,32.21,0,0,0,0,0,0,0.702,0,1.435,0.085,0.32,0.68,10.1
892418400000,1998,4,1997,7,28,7,1.97,0.178,0.665,22087.7,133,133,131.5,4,4,4,3261,3200,3367,2966,2905,295,295,295,1866,1805,1972,0.0905,0.0876,0.0922,1100,1100,1100,990,990,990,974.1,974,974.3,15.9,15.7,16,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.94,13.72,14.07,0.901,0.897,0.903,0.97,0.97,0.97,0.874,0.871,0.876,33.89,33.21,34.27,32.87,32.21,33.24,0,0,0,0,0,0,0.73,0,1.305,0.09,0.34,0.66,11.2
893023200000,1998,4,1997,7,29,7,1.93,0.178,0.665,22354.8,133.3,133.3,133.1,4,4,4,3196,3185,3200,2901,2890,295,295,295,1801,1790,1805,0.0923,0.0922,0.0926,1100,1100,1100,990,990,990,974,974,974,16,16,16,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.08,14.07,14.11,0.903,0.903,0.903,0.97,0.97,0.97,0.876,0.876,0.876,34.29,34.27,34.36,33.27,33.24,33.33,0,0,0,0,0,0,0.739,0,1.265,0.092,0.34,0.66,11.6
893628000000,1998,4,1997,7,30,7,1.87,0.185,0.665,22792.5,137.4,137.4,135.7,4,4,4,3095,3030,3185,2789,2709,306.1,295,321,1689,1609,1790,0.099,0.0926,0.106,1100,1100,1100,990,990,990,973.7,973.6,974,16.3,16,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.32,14.11,14.47,0.906,0.903,0.907,0.97,0.97,0.97,0.878,0.876,0.88,34.97,34.36,35.41,33.92,33.33,34.35,0,0,0,0,0,0,0.754,0,1.205,0.099,0.36,0.64,12.2
894232800000,1998,5,1997,8,31,7,1.75,0.194,0.665,23725,144.7,144.7,141.2,4,4,4,2889,2762,2970,2568,2441,321,321,321,1468,1341,1549,0.111,0.108,0.116,1100,1100,1100,990,990,990,973.2,972.9,973.4,16.8,16.6,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.81,14.62,15.12,0.911,0.909,0.914,0.97,0.97,0.97,0.884,0.882,0.887,36.4,35.83,37.29,35.31,34.76,36.18,0,0,0,0,0,0,0.785,0,1.085,0.11,0.38,0.62,13.6
894837600000,1998,5,1997,8,32,7,1.58,0.194,0.665,25018.6,152.3,152.3,148.9,4,4,4,2620,2505,2684,2299,2184,321,321,321,1199,1084,1263,0.123,0.12,0.128,1100,1100,1100,990,990,990,972.6,972.3,972.8,17.4,17.2,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.46,15.31,15.74,0.918,0.916,0.921,0.972,0.971,0.974,0.893,0.89,0.897,38.29,37.83,39.1,37.23,36.75,38.09,0,0,0,0,0,0,0.827,0,0.915,0.12,0.42,0.58,15.8
895442400000,1998,5,1997,8,33,7,1.41,0.194,0.665,26450.4,160.9,160.9,157.4,4,4,4,2329,2207,2491,2008,1886,321,321,321,907.9,786,1070,0.138,0.129,0.145,1100,1100,1100,990,990,990,971.9,971.6,972.3,18.1,17.7,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.16,15.77,16.46,0.924,0.921,0.926,0.977,0.974,0.978,0.903,0.898,0.906,40.3,39.2,41.11,39.36,38.19,40.22,0,0,0,0,0,0,0.875,0,0.745,0.14,0.47,0.53,18.8
896047200000,1998,5,1997,8,34,7,1.23,0.194,0.665,27881.9,170.6,170.6,166,4,4,4,2029,1881,2187,1708,1560,321,321,321,607.9,460,766,0.159,0.147,0.171,1100,1100,1100,990,990,990,971.1,970.7,971.6,18.9,18.4,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.91,16.51,17.34,0.928,0.926,0.931,0.98,0.979,0.98,0.91,0.907,0.912,42.35,41.24,43.53,41.49,40.36,42.66,0,0,0,0,0,0,0.922,0,0.565,0.16,0.54,0.46,22.7
896652000000,1998,6,1997,9,35,7,1,0.155,0.665,30004.1,184.7,184.7,178.6,4,4,4,1654,1484,1794,1397,1227,257,257,257,297.1,127,437,0.156,0.143,0.173,1100,1100,1100,990,990,990,970,969.4,970.4,20,19.6,20.6,0.916,0.882,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.9,1.94,0.097,0.092,0.099,18.09,17.63,18.67,0.934,0.932,0.936,0.98,0.98,0.98,0.915,0.913,0.917,45.56,44.3,47.13,44.65,43.42,46.19,0,0,0,0,0,0,0.992,0,0.335,0.15,0.67,0.33,30
897256800000,1998,6,1997,9,36,7,0.801,0.139,0.65,31435.3,191.3,191.3,187.1,4,4,4,1324,1226,1456,1094,1016,230.1,210,257,20.29,0,99,0.174,0.16,0.193,1074,1016,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.788,0.688,0.868,0.446,0.37,0.48,0.021,0.017,0.023,1.74,1.51,1.88,0.083,0.071,0.091,19.33,18.78,19.88,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.73,46.48,48.79,46.78,45.55,47.81,0,0,0,0,0,0,1.04,0,0.151,0.17,0.81,0.19,39.2
897861600000,1998,6,1997,9,37,7,0.666,0.127,0.539,27657.6,179.2,179.2,164.6,4,4,4,1102,983.4,1201,891.8,773.4,210,210,210,0,0,0,0.192,0.175,0.214,891.8,773.4,990.7,990,990,990,968.2,967.8,968.5,21.8,21.5,22.2,0.546,0.433,0.651,0.265,0.177,0.343,0.012,0.008,0.016,1.16,0.875,1.43,0.054,0.039,0.066,20.62,20.04,21.29,0.936,0.929,0.939,0.977,0.971,0.98,0.914,0.902,0.92,42.1,37.52,45.72,41.16,36.42,44.8,0,0,0,0,0,0,0.915,0,0.127,0.19,0.81,0.19,41.5
898466400000,1998,6,1997,9,38,7,0.513,0.127,0.386,21074.3,141.8,141.8,125.4,3,3,3,848.4,786.5,944.3,638.4,576.5,210,210,210,0,0,0,0.248,0.222,0.267,638.4,576.5,734.3,990,990,990,967.3,967,967.7,22.7,22.3,23,0.334,0.298,0.398,0.122,0.101,0.157,0.0054,0.0044,0.007,0.779,0.66,0.978,0.034,0.029,0.044,21.93,21.34,22.29,0.935,0.93,0.941,0.978,0.974,0.98,0.915,0.906,0.922,42.75,39.07,48.23,41.81,38.05,47.26,0,0,0,0,0,0,0.697,0,0.127,0.25,0.75,0.25,41.1
899071200000,1998,6,1997,9,39,7,0.423,0.117,0.306,17120,111.3,111.3,101.9,3,2,2.7142857142857144,699.5,630.9,771.7,506.7,444.9,192.9,186,210,0,0,0,0.276,0.26,0.295,506.7,444.9,561.7,990,990,990,966.7,966.4,967,23.3,23,23.6,0.255,0.219,0.289,0.0755,0.059,0.0947,0.0032,0.0025,0.0041,0.591,0.515,0.656,0.025,0.022,0.028,22.71,22.38,22.95,0.929,0.922,0.94,0.973,0.97,0.98,0.904,0.894,0.921,39.45,34.36,48.17,38.41,33.33,47.21,0,0,0,0,0,0,0.566,0,0.117,0.28,0.72,0.28,40.5
899676000000,1998,7,1997,10,40,7,0.355,0.112,0.243,14010.5,92.14,92.14,83.4,2,2,2,587.2,545.1,630.9,401.2,359.1,186,186,186,0,0,0,0.318,0.295,0.341,401.2,359.1,444.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.202,0.187,0.219,0.0502,0.0418,0.059,0.0021,0.0017,0.0025,0.538,0.457,0.628,0.023,0.019,0.027,23.22,22.95,23.49,0.933,0.927,0.939,0.978,0.972,0.98,0.913,0.902,0.92,42.63,38.36,47.01,41.7,37.3,46.07,0,0,0,0,0,0,0.463,0,0.112,0.32,0.68,0.32,39.5
900280800000,1998,7,1997,10,41,7,0.309,0.112,0.197,11340.5,71.56,71.56,67.5,2,2,2,511,497.5,531,325,311.5,186,186,186,0,0,0,0.364,0.35,0.374,325,311.5,345,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.17,0.182,0.035,0.0323,0.039,0.0015,0.0013,0.0016,0.397,0.374,0.431,0.016,0.015,0.018,23.7,23.58,23.79,0.921,0.918,0.925,0.97,0.97,0.97,0.893,0.891,0.897,34.8,33.37,36.88,33.75,32.37,35.78,0,0,0,0,0,0,0.375,0,0.112,0.36,0.64,0.36,36.7
900885600000,1998,7,1997,10,42,7,0.283,0.112,0.171,9863.47,64.74,64.74,58.71,2,2,2,468.3,446.9,497.5,282.3,260.9,186,186,186,0,0,0,0.398,0.374,0.416,282.3,260.9,311.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.152,0.17,0.0265,0.0222,0.0323,0.0011,0.00091,0.0013,0.328,0.295,0.374,0.013,0.012,0.015,23.97,23.79,24.09,0.912,0.907,0.918,0.97,0.97,0.97,0.885,0.88,0.891,30.26,27.98,33.37,29.36,27.14,32.37,0,0,0,0,0,0,0.326,0,0.112,0.4,0.6,0.4,34.9
901490400000,1998,7,1997,10,43,7,0.26,0.107,0.153,8841.29,55.44,55.44,52.63,2,2,2,429.9,413.3,446.9,252.7,237.1,177.1,155,186,0,0,0,0.412,0.369,0.44,252.7,237.1,264.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.144,0.152,0.0205,0.0174,0.023,0.00084,0.00071,0.00094,0.282,0.261,0.298,0.012,0.011,0.012,24.18,24.09,24.25,0.905,0.9,0.909,0.97,0.97,0.97,0.878,0.873,0.881,27.13,25.36,28.58,26.31,24.59,27.72,0,0,0,0,0,0,0.292,0,0.107,0.41,0.59,0.41,34
902095200000,1998,8,1997,11,44,7,0.241,0.0937,0.147,8531,54.04,54.04,50.78,2,2,2,398.1,379.2,413.3,243.1,224.2,155,155,155,0,0,0,0.39,0.375,0.409,243.1,224.2,258.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.136,0.148,0.0186,0.0148,0.0217,0.00076,0.0006,0.00088,0.266,0.24,0.288,0.011,0.0097,0.012,24.35,24.25,24.46,0.902,0.895,0.907,0.97,0.97,0.97,0.875,0.868,0.88,26.18,24.06,27.86,25.39,23.34,27.02,0,0,0,0,0,0,0.282,0,0.094,0.39,0.61,0.39,35.4
902700000000,1998,8,1997,11,45,7,0.219,0.0937,0.125,7612.88,47.31,47.31,45.31,1,1,1,361.8,353.1,371.1,206.8,198.1,155,155,155,0,0,0,0.429,0.418,0.439,206.8,198.1,216.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.127,0.133,0.0114,0.00981,0.0132,0.00046,0.0004,0.00053,0.444,0.415,0.477,0.018,0.017,0.019,24.35,24.27,24.42,0.936,0.934,0.939,0.98,0.98,0.98,0.918,0.915,0.92,46.24,44.32,48.28,45.31,43.44,47.31,0,0,0,0,0,0,0.252,0,0.094,0.43,0.57,0.43,34.8
903304800000,1998,8,1997,11,46,7,0.204,0.0937,0.111,6721.6,41.55,41.55,40.01,1,1,1,337.9,328,344.5,182.9,173,155,155,155,0,0,0,0.459,0.45,0.473,182.9,173,189.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.118,0.124,0.00829,0.0073,0.00895,0.00033,0.00029,0.00036,0.367,0.337,0.387,0.015,0.014,0.016,24.54,24.49,24.62,0.929,0.926,0.932,0.978,0.973,0.98,0.909,0.901,0.913,40.92,38.68,42.4,40.01,37.65,41.55,0,0,0,0,0,0,0.222,0,0.093,0.46,0.54,0.46,32.9
903909600000,1998,8,1997,11,47,7,0.191,0.0937,0.0975,5871.39,37.65,37.65,34.95,1,1,1,316.2,299,328,161.2,144,155,155,155,0,0,0,0.491,0.473,0.518,161.2,144,173,990,990,990,965,964.9,965,25,25,25.1,0.114,0.108,0.118,0.00612,0.0044,0.0073,0.00024,0.00018,0.00029,0.305,0.259,0.337,0.012,0.01,0.014,24.71,24.62,24.85,0.921,0.915,0.926,0.971,0.97,0.973,0.895,0.887,0.901,35.99,32.09,38.68,34.95,31.13,37.65,0,0,0,0,0,0,0.194,0,0.0935,0.49,0.51,0.49,30.7
904514400000,1998,8,1997,11,48,7,0.173,0.0746,0.098,5938.68,37.83,37.83,35.35,1,1,1,285.3,278.6,299,162,144,123.3,118,155,0,0,0,0.432,0.406,0.518,162,144,172.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.0062,0.0044,0.00725,0.00025,0.00018,0.00029,0.303,0.259,0.332,0.012,0.01,0.013,24.86,24.81,24.89,0.922,0.915,0.926,0.971,0.97,0.974,0.895,0.887,0.901,36.42,32.09,38.85,35.35,31.13,37.83,0,0,0,0,0,0,0.196,0,0.075,0.43,0.57,0.43,34.3
905119200000,1998,9,1997,12,49,7,0.159,0.0714,0.0872,5268.02,33.91,33.91,31.36,1,1,1,262.1,255.2,273.6,144.1,137.2,118,118,118,0,0,0,0.45,0.431,0.462,144.1,137.2,155.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.108,0.00441,0.00372,0.00556,0.00017,0.00015,0.00022,0.256,0.238,0.285,0.01,0.0094,0.011,25,24.92,25.04,0.915,0.912,0.919,0.97,0.97,0.97,0.887,0.884,0.892,32.33,30.71,34.96,31.36,29.79,33.91,0,0,0,0,0,0,0.174,0,0.0718,0.45,0.55,0.45,33.1
905724000000,1998,9,1997,12,50,7,0.146,0.0714,0.0747,4487.5,27.91,27.91,26.71,1,1,1,241.4,235.3,246.7,123.4,117.3,118,118,118,0,0,0,0.489,0.478,0.502,123.4,117.3,128.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0967,0.0946,0.0986,0.00234,0.00173,0.00287,0.000092,0.000068,0.00011,0.207,0.194,0.219,0.0082,0.0076,0.0086,25.14,25.1,25.19,0.905,0.9,0.908,0.97,0.97,0.97,0.878,0.873,0.881,27.54,26.07,28.77,26.71,25.29,27.91,0,0,0,0,0,0,0.148,0,0.0713,0.49,0.51,0.49,30.7
906328800000,1998,9,1997,12,51,7,0.136,0.0714,0.0646,3838.18,24.64,24.64,22.85,1,1,1,224.8,213.2,232.5,106.8,95.2,118,118,118,0,0,0,0.525,0.508,0.553,106.8,95.2,114.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0909,0.0868,0.0936,0.000747,0,0.00145,0.000029,0,0.000057,0.173,0.151,0.188,0.0068,0.0059,0.0074,25.28,25.22,25.37,0.891,0.879,0.898,0.969,0.965,0.97,0.863,0.848,0.871,23.58,20.82,25.41,22.85,20.09,24.64,0,0,0,0,0,0,0.127,0,0.0714,0.53,0.47,0.53,28.2
906933600000,1998,9,1997,12,52,7,0.126,0.0558,0.0705,4232.94,29.87,29.87,25.2,1,1,1,208.8,207.1,209.1,116.5,91.1,92.29,73,118,0,0,0,0.442,0.349,0.564,116.5,91.1,136.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0853,0.097,0.00203,0,0.00361,0.00008,0,0.00014,0.193,0.144,0.232,0.0076,0.0056,0.0091,25.35,25.31,25.4,0.896,0.874,0.912,0.967,0.963,0.97,0.866,0.842,0.884,26.04,19.85,30.8,25.2,19.11,29.87,0,0,0,0,0,0,0.14,0,0.0555,0.44,0.56,0.44,33.6
907538400000,1998,10,1998,1,1,7,0.123,0.0442,0.0785,4781.21,28.73,28.73,28.46,1,1,1,202.8,202,204,129.8,129,73,73,73,0,0,0,0.36,0.358,0.361,129.8,129,131,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0945,0.0952,0.00298,0.0029,0.0031,0.00012,0.00011,0.00012,0.217,0.215,0.22,0.0085,0.0084,0.0086,25.37,25.36,25.37,0.909,0.908,0.909,0.97,0.97,0.97,0.881,0.881,0.882,29.34,29.15,29.62,28.46,28.28,28.73,0,0,0,0,0,0,0.158,0,0.0445,0.36,0.64,0.36,38.9
908143200000,1998,10,1998,1,2,7,0.121,0.0442,0.0765,4656.37,28.28,28.28,27.72,1,1,1,199.5,197.5,202,126.5,124.5,73,73,73,0,0,0,0.366,0.361,0.37,126.5,124.5,129,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0929,0.0945,0.00265,0.00245,0.0029,0.0001,0.000096,0.00011,0.21,0.205,0.215,0.0082,0.008,0.0084,25.39,25.37,25.39,0.907,0.906,0.908,0.97,0.97,0.97,0.88,0.879,0.881,28.57,28.08,29.15,27.72,27.24,28.28,0,0,0,0,0,0,0.154,0,0.0445,0.37,0.63,0.37,38.5
908748000000,1998,10,1998,1,3,7,0.118,0.0442,0.074,4488.21,27.24,27.24,26.72,1,1,1,195.3,189.8,197.5,122.3,116.8,73,73,73,0,0,0,0.374,0.37,0.385,122.3,116.8,124.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0902,0.0929,0.00223,0.00168,0.00245,0.000087,0.000066,0.000096,0.2,0.188,0.205,0.0078,0.0074,0.008,25.39,25.39,25.39,0.904,0.9,0.906,0.97,0.97,0.97,0.877,0.873,0.879,27.54,26.16,28.08,26.72,25.38,27.24,0,0,0,0,0,0,0.148,0,0.044,0.37,0.63,0.37,38
909352800000,1998,10,1998,1,4,7,0.108,0.0436,0.0649,3876.5,25.42,25.42,23.07,1,1,1,179.4,171.9,190,107.2,98.93,72.14,67,73,0,0,0,0.403,0.384,0.425,107.2,98.93,117,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.0839,0.0902,0.000755,0,0.0017,0.00003,0,0.000066,0.169,0.153,0.189,0.0066,0.006,0.0074,25.39,25.38,25.39,0.891,0.883,0.9,0.969,0.967,0.97,0.864,0.854,0.873,23.81,21.76,26.21,23.07,21.03,25.42,0,0,0,0,0,0,0.128,0,0.0431,0.4,0.6,0.4,35.9
909957600000,1998,11,1998,2,5,7,0.105,0.0405,0.0641,3829.82,24.33,24.33,22.8,1,1,1,173,171.9,179.5,106,104.9,67,67,67,0,0,0,0.388,0.373,0.39,106,104.9,112.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0853,0.0849,0.0876,0.000601,0.000493,0.00125,0.000024,0.000019,0.000049,0.165,0.163,0.178,0.0065,0.0064,0.007,25.38,25.38,25.38,0.891,0.89,0.896,0.97,0.97,0.97,0.864,0.863,0.869,23.5,23.24,25.08,22.8,22.54,24.33,0,0,0,0,0,0,0.127,0,0.0409,0.39,0.61,0.39,36.5
910562400000,1998,11,1998,2,6,7,0.117,0.0405,0.0766,4657.28,29.15,29.15,27.72,1,1,1,193.7,179.5,199.7,126.7,112.5,67,67,67,0,0,0,0.347,0.336,0.373,126.7,112.5,132.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0876,0.0947,0.00267,0.00125,0.00327,0.0001,0.000049,0.00013,0.209,0.178,0.223,0.0082,0.007,0.0087,25.38,25.38,25.38,0.906,0.896,0.91,0.97,0.97,0.97,0.879,0.869,0.883,28.58,25.08,30.05,27.72,24.33,29.15,0,0,0,0,0,0,0.154,0,0.0404,0.35,0.65,0.35,39.8
911167200000,1998,11,1998,2,7,7,0.124,0.0405,0.083,5068.4,30.17,30.17,30.17,1,1,1,204.2,204.2,204.2,137.2,137.2,67,67,67,0,0,0,0.328,0.328,0.328,137.2,137.2,137.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0963,0.0963,0.00372,0.00372,0.00372,0.00015,0.00015,0.00015,0.233,0.233,0.233,0.0091,0.0091,0.0091,25.34,25.34,25.34,0.912,0.912,0.912,0.97,0.97,0.97,0.885,0.885,0.885,31.1,31.1,31.1,30.17,30.17,30.17,0,0,0,0,0,0,0.168,0,0.041,0.33,0.67,0.33,40.9
911772000000,1998,11,1998,2,8,7,0.128,0.0405,0.0872,5331.11,33.27,33.27,31.73,1,1,1,211.2,204,218.1,144.2,137,67,67,67,0,0,0,0.317,0.307,0.328,144.2,137,151.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0988,0.0962,0.101,0.00442,0.0037,0.00511,0.00017,0.00014,0.0002,0.25,0.233,0.268,0.0098,0.0091,0.011,25.28,25.22,25.34,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.885,0.89,32.71,31.05,34.3,31.73,30.12,33.27,0,0,0,0,0,0,0.176,0,0.0408,0.32,0.68,0.32,41.6
912376800000,1998,11,1998,2,9,7,0.162,0.0364,0.125,7586.9,50.45,50.45,45.16,2,1,1.4285714285714286,267.4,223.9,295.8,207.3,156.9,60.14,59,67,0,0,0,0.228,0.199,0.299,207.3,156.9,236.8,990,990,990,964.8,964.5,964.9,25.2,25.1,25.5,0.12,0.103,0.131,0.0125,0.00569,0.0174,0.00049,0.00022,0.00069,0.316,0.247,0.447,0.013,0.0098,0.018,24.93,24.77,25.17,0.917,0.9,0.938,0.974,0.97,0.98,0.893,0.873,0.919,35.24,26,47.98,34.35,25.22,47.02,0,0,0,0,0,0,0.251,0,0.037,0.22,0.77,0.23,46.8
912981600000,1998,12,1998,3,10,7,0.187,0.0403,0.147,8687.13,54.4,54.4,51.71,2,2,2,309.6,295.8,332.7,242.9,236.8,66.71,59,77,0,0,0,0.214,0.197,0.245,242.9,236.8,255.7,990,990,990,964.9,964.9,965.1,25.1,24.9,25.1,0.134,0.131,0.14,0.0186,0.0174,0.0211,0.00074,0.00069,0.00085,0.257,0.247,0.276,0.01,0.0098,0.011,24.79,24.66,24.87,0.903,0.9,0.907,0.97,0.97,0.97,0.875,0.873,0.88,26.65,26,28.04,25.85,25.22,27.2,0,0,0,0,0,0,0.287,0,0.04,0.22,0.79,0.21,46.5
913586400000,1998,12,1998,3,11,7,0.209,0.0466,0.162,9572.32,62.52,62.52,56.98,2,2,2,344.9,334.4,371.1,267.9,257.4,77,77,77,0,0,0,0.224,0.208,0.23,267.9,257.4,294.1,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.144,0.14,0.153,0.0236,0.0215,0.0288,0.00095,0.00086,0.0012,0.295,0.279,0.335,0.012,0.011,0.014,24.58,24.41,24.65,0.91,0.907,0.916,0.97,0.97,0.97,0.882,0.88,0.888,29.37,28.22,32.23,28.49,27.38,31.26,0,0,0,0,0,0,0.317,0,0.047,0.22,0.78,0.22,45.8
914191200000,1998,12,1998,3,12,7,0.238,0.0466,0.191,11262.7,69.19,69.19,67.04,2,2,2,392.7,381.5,403.1,315.7,304.5,77,77,77,0,0,0,0.196,0.191,0.202,315.7,304.5,326.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.161,0.157,0.164,0.0331,0.0309,0.0352,0.0013,0.0013,0.0014,0.37,0.352,0.388,0.015,0.014,0.016,24.27,24.2,24.34,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.894,34.56,33.35,35.67,33.52,32.35,34.6,0,0,0,0,0,0,0.372,0,0.047,0.2,0.8,0.2,47.3
914796000000,1998,12,1998,3,13,7,0.268,0.0502,0.218,12876.9,81.52,81.52,76.65,2,2,2,443.8,413.3,474.2,360.8,336.3,83,77,91,0,0,0,0.187,0.174,0.199,360.8,336.3,383.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.168,0.186,0.0422,0.0373,0.0466,0.0017,0.0015,0.0019,0.45,0.405,0.492,0.018,0.017,0.02,23.95,23.77,24.14,0.928,0.924,0.931,0.975,0.97,0.979,0.904,0.896,0.912,39.31,36.76,41.61,38.32,35.66,40.76,0,0,0,0,0,0,0.426,0,0.05,0.19,0.81,0.19,48
915400800000,1999,1,1998,4,14,7,0.299,0.055,0.244,14378.1,89.52,89.52,85.58,2,2,2,494.1,477.3,513.7,403.1,386.3,91,91,91,0,0,0,0.184,0.177,0.191,403.1,386.3,422.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.193,0.187,0.2,0.0506,0.0473,0.0545,0.0021,0.0019,0.0023,0.531,0.498,0.571,0.022,0.021,0.024,23.65,23.52,23.75,0.934,0.932,0.937,0.98,0.98,0.98,0.916,0.913,0.918,43.67,41.93,45.67,42.79,41.09,44.76,0,0,0,0,0,0,0.475,0,0.055,0.18,0.82,0.18,48.1
916005600000,1999,1,1998,4,15,7,0.355,0.055,0.3,17061,106.2,106.2,101.6,3,2,2.857142857142857,587.2,528.1,613.6,496.2,437.1,91,91,91,0,0,0,0.155,0.148,0.172,496.2,437.1,522.6,990,990,990,966.2,966,966.4,23.8,23.6,24,0.234,0.205,0.248,0.0717,0.0574,0.079,0.003,0.0024,0.0033,0.527,0.444,0.6,0.022,0.019,0.025,23.23,23.1,23.47,0.925,0.917,0.939,0.971,0.97,0.98,0.899,0.89,0.92,37.1,32.52,47.12,36.05,31.54,46.18,0,0,0,0,0,0,0.564,0,0.055,0.15,0.85,0.15,48.1
916610400000,1999,1,1998,4,16,7,0.386,0.0651,0.321,18076.3,110.8,110.8,107.6,3,3,3,638.8,613.6,647.5,531.3,522.6,107.6,91,120,0,0,0,0.168,0.143,0.185,531.3,522.6,545.8,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.255,0.248,0.261,0.0825,0.079,0.0883,0.0035,0.0033,0.0037,0.56,0.542,0.584,0.024,0.023,0.025,22.98,22.95,23.1,0.926,0.925,0.928,0.97,0.97,0.972,0.898,0.897,0.901,36.96,36.51,38.01,35.87,35.41,36.94,0,0,0,0,0,0,0.598,0,0.065,0.17,0.83,0.17,46.8
917215200000,1999,1,1998,4,17,7,0.441,0.0726,0.368,20605.7,130.5,130.5,122.7,3,3,3,729.1,692.2,771.7,609.1,572.2,120,120,120,0,0,0,0.165,0.155,0.173,609.1,572.2,651.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.302,0.281,0.326,0.112,0.0989,0.126,0.0048,0.0042,0.0055,0.706,0.637,0.785,0.03,0.027,0.034,22.48,22.23,22.69,0.934,0.93,0.937,0.979,0.975,0.98,0.914,0.907,0.918,41.78,39.48,44.38,40.88,38.49,43.49,0,0,0,0,0,0,0.681,0,0.073,0.16,0.83,0.17,46.7
917820000000,1999,2,1998,5,18,7,0.48,0.0829,0.398,22008,137.5,137.5,131,3,3,3,794.4,774.5,832.3,657.4,637.5,137,137,137,0,0,0,0.173,0.165,0.177,657.4,637.5,695.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.32,0.353,0.127,0.121,0.139,0.0056,0.0053,0.0061,0.799,0.761,0.872,0.035,0.033,0.038,22.12,21.9,22.24,0.937,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,44.56,43.38,46.78,43.67,42.51,45.84,0,0,0,0,0,0,0.728,0,0.082,0.17,0.83,0.17,45.9
918424800000,1999,2,1998,5,19,7,0.536,0.0829,0.453,24345.7,152.2,152.2,144.9,4,3,3.5714285714285716,885.5,846.5,934.1,748.5,709.5,137,137,137,0,0,0,0.155,0.147,0.162,748.5,709.5,797.1,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.392,0.361,0.435,0.164,0.145,0.189,0.0073,0.0064,0.0084,0.881,0.8,0.955,0.039,0.035,0.042,21.68,21.46,21.81,0.934,0.927,0.942,0.975,0.97,0.98,0.911,0.9,0.923,42.32,36.98,48.88,41.29,35.87,47.9,0,0,0,0,0,0,0.805,0,0.083,0.15,0.85,0.15,45.4
919029600000,1999,2,1998,5,20,7,0.616,0.0829,0.533,27834.1,181.8,181.8,165.7,4,4,4,1019,934.1,1129,882,797.1,137,137,137,0,0,0,0.135,0.121,0.147,882,797.1,991.8,990,990,990,967.9,967.6,968.3,22.1,21.7,22.4,0.514,0.435,0.621,0.256,0.189,0.343,0.012,0.0084,0.016,1.12,0.905,1.4,0.051,0.04,0.064,20.94,20.3,21.46,0.936,0.931,0.94,0.978,0.974,0.98,0.916,0.907,0.921,42.33,39.06,46.38,41.42,38.05,45.45,0,0,0,0,0,0,0.92,0,0.083,0.13,0.87,0.13,45.2
919634400000,1999,2,1998,5,21,7,0.798,0.0829,0.658,31818.4,193.5,193.5,189.4,4,4,4,1319,1183,1520,1182,1046,137,137,137,93.57,0,283,0.105,0.0901,0.116,1089,1046,1100,990,990,990,968.9,968.5,969.5,21.1,20.5,21.5,0.801,0.699,0.89,0.465,0.409,0.48,0.022,0.019,0.023,1.79,1.59,1.9,0.085,0.074,0.093,19.3,18.55,19.93,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,48.32,46.8,49.36,47.35,45.86,48.38,0,0,0,0,0,0,1.05,0,0.14,0.1,0.82,0.18,39.9
920239200000,1999,3,1998,6,22,7,1.11,0.111,0.665,28926.8,182,182,172.2,4,4,4,1840,1558,2083,1657,1375,183,183,183,557.6,275,800,0.1,0.0878,0.117,1100,1100,1100,990,990,990,970.6,969.7,971.3,19.4,18.7,20.3,0.921,0.903,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.92,1.94,0.1,0.094,0.1,17.49,16.76,18.41,0.931,0.928,0.935,0.98,0.98,0.98,0.913,0.909,0.917,43.92,41.92,46.44,43.05,41.08,45.51,0,0,0,0,0,0,0.957,0,0.445,0.1,0.6,0.4,26.1
920844000000,1999,3,1998,6,23,7,1.37,0.111,0.665,26768.9,163,163,159.3,4,4,4,2262,2130,2408,2079,1947,183,183,183,979.4,847,1125,0.081,0.076,0.0859,1100,1100,1100,990,990,990,971.7,971.4,972.1,18.3,17.9,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.33,15.97,16.64,0.925,0.924,0.927,0.978,0.976,0.979,0.905,0.901,0.908,40.75,39.79,41.61,39.83,38.82,40.76,0,0,0,0,0,0,0.885,0,0.705,0.081,0.49,0.51,19.5
921448800000,1999,3,1998,6,24,7,1.48,0.111,0.665,25874.1,155.3,155.3,154,4,4,4,2449,2408,2477,2266,2225,183,183,183,1166,1125,1194,0.0747,0.0739,0.076,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.87,15.81,15.97,0.922,0.922,0.924,0.975,0.975,0.976,0.899,0.898,0.901,39.49,39.3,39.79,38.5,38.29,38.82,0,0,0,0,0,0,0.856,0,0.815,0.075,0.45,0.55,17.5
922053600000,1999,3,1998,6,25,7,1.51,0.111,0.665,25598.4,153.1,153.1,152.4,4,4,4,2504,2481,2550,2321,2298,183,183,183,1221,1198,1267,0.0731,0.0718,0.0738,1100,1100,1100,990,990,990,972.3,972.3,972.4,17.7,17.6,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.74,15.63,15.8,0.921,0.92,0.922,0.974,0.973,0.974,0.897,0.895,0.898,39.11,38.78,39.27,38.09,37.74,38.27,0,0,0,0,0,0,0.847,0,0.845,0.074,0.44,0.56,17
922658400000,1999,3,1998,6,26,7,1.58,0.122,0.665,25014.4,149.9,149.9,148.9,4,4,4,2620,2587,2665,2418,2403,202.4,183,217,1318,1303,1348,0.0772,0.0701,0.0828,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.46,15.35,15.54,0.918,0.917,0.919,0.972,0.972,0.973,0.893,0.891,0.894,38.28,37.97,38.52,37.22,36.89,37.47,0,0,0,0,0,0,0.827,0,0.915,0.077,0.42,0.58,15.8
923263200000,1999,4,1998,7,27,7,1.64,0.131,0.665,24525.7,147,147,146,4,4,4,2718,2684,2762,2501,2467,217,217,217,1401,1367,1445,0.0798,0.0786,0.0808,1100,1100,1100,990,990,990,972.8,972.8,972.9,17.2,17.1,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.22,15.12,15.31,0.916,0.914,0.916,0.971,0.97,0.971,0.889,0.887,0.89,37.59,37.29,37.83,36.5,36.18,36.75,0,0,0,0,0,0,0.811,0,0.975,0.08,0.41,0.59,15
923868000000,1999,4,1998,7,28,7,1.74,0.131,0.665,23762.8,143.5,143.5,141.4,4,4,4,2881,2805,2978,2664,2588,217,217,217,1564,1488,1661,0.0754,0.0729,0.0774,1100,1100,1100,990,990,990,973.2,973,973.5,16.8,16.5,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.83,14.6,15.01,0.911,0.909,0.913,0.97,0.97,0.97,0.884,0.881,0.886,36.45,35.78,36.98,35.36,34.7,35.87,0,0,0,0,0,0,0.786,0,1.075,0.075,0.38,0.62,13.7
924472800000,1999,4,1998,7,29,7,1.93,0.131,0.665,22361.9,138.4,138.4,133.1,4,4,4,3197,2994,3345,2980,2777,217,217,217,1880,1677,2028,0.068,0.0649,0.0725,1100,1100,1100,990,990,990,974,973.5,974.3,16,15.7,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.09,13.77,14.56,0.903,0.898,0.908,0.97,0.97,0.97,0.876,0.871,0.881,34.31,33.35,35.66,33.28,32.35,34.59,0,0,0,0,0,0,0.739,0,1.265,0.068,0.34,0.66,11.6
925077600000,1999,4,1998,7,30,7,2.04,0.149,0.665,21632.7,129.4,129.4,128.8,4,4,4,3370,3345,3389,3124,3024,246.7,217,321,2023,1924,2072,0.0733,0.064,0.096,1100,1100,1100,990,990,990,974.3,974.3,974.4,15.7,15.6,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.71,13.67,13.77,0.897,0.897,0.898,0.97,0.97,0.97,0.87,0.87,0.871,33.19,33.07,33.35,32.19,32.08,32.35,0,0,0,0,0,0,0.715,0,1.375,0.073,0.33,0.67,10.6
925682400000,1999,5,1998,8,31,7,1.94,0.194,0.665,22312.3,136.6,136.6,132.8,4,4,4,3208,3060,3345,2887,2739,321,321,321,1787,1639,1924,0.1,0.096,0.105,1100,1100,1100,990,990,990,974,973.7,974.3,16,15.7,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.06,13.77,14.4,0.902,0.898,0.906,0.97,0.97,0.97,0.875,0.871,0.879,34.23,33.35,35.2,33.2,32.35,34.15,0,0,0,0,0,0,0.738,0,1.275,0.1,0.34,0.66,11.5
926287200000,1999,5,1998,8,32,7,1.75,0.194,0.665,23679.2,144.4,144.4,140.9,4,4,4,2899,2774,2994,2578,2453,321,321,321,1478,1353,1573,0.111,0.107,0.116,1100,1100,1100,990,990,990,973.3,973,973.5,16.7,16.5,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.79,14.56,15.09,0.911,0.908,0.914,0.97,0.97,0.97,0.883,0.881,0.887,36.33,35.66,37.2,35.24,34.59,36.09,0,0,0,0,0,0,0.783,0,1.085,0.11,0.38,0.62,13.5
926892000000,1999,5,1998,8,33,7,1.53,0.194,0.665,25431.3,157.4,157.4,151.4,4,4,4,2537,2333,2695,2216,2012,321,321,321,1116,912,1274,0.127,0.119,0.138,1100,1100,1100,990,990,990,972.4,971.9,972.8,17.6,17.2,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.66,15.28,16.16,0.92,0.916,0.925,0.974,0.971,0.977,0.896,0.89,0.903,38.87,37.76,40.29,37.84,36.67,39.34,0,0,0,0,0,0,0.841,0,0.865,0.13,0.43,0.57,16.6
927496800000,1999,5,1998,8,34,7,1.33,0.194,0.665,27050.8,165.4,165.4,161,4,4,4,2202,2041,2346,1881,1720,321,321,321,780.4,620,925,0.146,0.137,0.157,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.47,16.12,16.86,0.926,0.924,0.928,0.978,0.976,0.98,0.906,0.903,0.91,41.14,40.2,42.2,40.25,39.25,41.35,0,0,0,0,0,0,0.895,0,0.665,0.15,0.5,0.5,20.3
928101600000,1999,5,1998,8,35,7,1.18,0.161,0.665,28217.9,173.7,173.7,168,4,4,4,1958,1794,2005,1692,1537,266.1,257,321,592,437,648,0.136,0.128,0.16,1100,1100,1100,990,990,990,971,970.4,971.1,19,18.9,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.1,16.95,17.63,0.929,0.929,0.932,0.98,0.98,0.98,0.911,0.91,0.913,42.85,42.44,44.3,41.99,41.59,43.42,0,0,0,0,0,0,0.933,0,0.515,0.14,0.56,0.44,23.9
928706400000,1999,6,1998,9,36,7,0.936,0.155,0.659,30420.9,188.5,188.5,181.1,4,4,4,1548,1298,1698,1291,1041,257,257,257,201.1,0,341,0.168,0.151,0.198,1090,1041,1100,990,990,990,969.6,968.8,970.1,20.4,19.9,21.2,0.879,0.741,0.924,0.467,0.403,0.48,0.023,0.019,0.024,1.87,1.62,1.94,0.092,0.077,0.098,18.49,17.94,19.54,0.935,0.934,0.939,0.98,0.98,0.98,0.917,0.915,0.92,46.19,45.17,48.08,45.27,44.26,47.12,0,0,0,0,0,0,1.01,0,0.277,0.17,0.7,0.3,32.5
929311200000,1999,6,1998,9,37,7,0.707,0.155,0.551,27941.3,179.3,179.3,166.3,4,4,4,1169,1052,1261,911.6,795.3,257,257,257,0,0,0,0.221,0.204,0.244,911.6,795.3,1004,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.578,0.464,0.687,0.28,0.188,0.355,0.013,0.0086,0.017,1.23,0.931,1.49,0.057,0.042,0.07,20.34,19.79,21,0.936,0.931,0.939,0.978,0.972,0.98,0.916,0.905,0.92,42.5,38.13,45.74,41.58,37.06,44.82,0,0,0,0,0,0,0.924,0,0.156,0.22,0.78,0.22,39.5
929916000000,1999,6,1998,9,38,7,0.562,0.127,0.435,23209.3,151.6,151.6,138.2,4,3,3.4285714285714284,928.5,832.3,1018,718.5,622.3,210,210,210,0,0,0,0.227,0.206,0.252,718.5,622.3,807.6,990,990,990,967.6,967.2,968,22.4,22,22.8,0.391,0.324,0.465,0.154,0.117,0.196,0.0069,0.0051,0.0089,0.864,0.745,0.965,0.039,0.033,0.043,21.52,21.1,22.03,0.934,0.928,0.941,0.976,0.97,0.98,0.912,0.9,0.922,41.77,36.76,47.95,40.8,35.66,46.99,0,0,0,0,0,0,0.768,0,0.127,0.23,0.77,0.23,41.3
930520800000,1999,6,1998,9,39,7,0.44,0.119,0.321,17774.1,117.5,117.5,105.8,3,3,3,727.5,663.6,803.3,531.2,477.6,196.3,186,210,0,0,0,0.27,0.254,0.28,531.2,477.6,593.3,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.27,0.237,0.307,0.0838,0.0655,0.107,0.0036,0.0028,0.0047,0.576,0.482,0.691,0.025,0.021,0.03,22.61,22.2,22.96,0.925,0.919,0.932,0.971,0.97,0.976,0.899,0.891,0.91,36.3,32.95,40.11,35.27,31.96,39.15,0,0,0,0,0,0,0.588,0,0.119,0.27,0.73,0.27,40.4
931125600000,1999,7,1998,10,40,7,0.366,0.112,0.254,14569.9,95.88,95.88,86.73,3,2,2.142857142857143,605.6,553,663.6,419.6,367,186,186,186,0,0,0,0.308,0.28,0.336,419.6,367,477.6,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.21,0.189,0.237,0.0539,0.0434,0.0655,0.0023,0.0018,0.0028,0.545,0.471,0.656,0.023,0.02,0.028,23.14,22.87,23.44,0.932,0.919,0.94,0.978,0.97,0.98,0.912,0.891,0.921,42,32.95,48.17,41.08,31.96,47.21,0,0,0,0,0,0,0.482,0,0.112,0.31,0.69,0.31,39.8
931730400000,1999,7,1998,10,41,7,0.308,0.112,0.195,11253,73.53,73.53,66.98,2,2,2,508.5,486.1,540.2,322.5,300.1,186,186,186,0,0,0,0.366,0.344,0.383,322.5,300.1,354.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.166,0.185,0.0345,0.03,0.0408,0.0014,0.0012,0.0017,0.393,0.355,0.448,0.016,0.015,0.019,23.72,23.52,23.86,0.921,0.916,0.926,0.97,0.97,0.971,0.893,0.889,0.9,34.52,32.16,37.85,33.49,31.2,36.77,0,0,0,0,0,0,0.372,0,0.113,0.36,0.63,0.37,36.5
932335200000,1999,7,1998,10,42,7,0.277,0.112,0.165,9510.08,60.59,60.59,56.61,2,2,2,458.2,442.9,477.3,272.2,256.9,186,186,186,0,0,0,0.406,0.39,0.42,272.2,256.9,291.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.151,0.163,0.0244,0.0214,0.0283,0.001,0.00088,0.0012,0.312,0.289,0.341,0.013,0.012,0.014,24.03,23.91,24.12,0.91,0.907,0.914,0.97,0.97,0.97,0.883,0.879,0.887,29.18,27.54,31.23,28.3,26.71,30.29,0,0,0,0,0,0,0.314,0,0.112,0.4,0.6,0.4,34.3
932940000000,1999,7,1998,10,43,7,0.256,0.11,0.146,8429.45,53.42,53.42,50.18,2,2,2,423.1,398.5,442.9,241.5,222.3,181.6,155,186,0,0,0,0.429,0.389,0.456,241.5,222.3,256.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.138,0.151,0.0183,0.0145,0.0214,0.00075,0.00059,0.00088,0.267,0.24,0.289,0.011,0.0098,0.012,24.23,24.12,24.34,0.901,0.894,0.907,0.97,0.97,0.97,0.874,0.867,0.879,25.86,23.69,27.54,25.09,22.98,26.71,0,0,0,0,0,0,0.279,0,0.11,0.43,0.57,0.43,32.9
933544800000,1999,8,1998,11,44,7,0.229,0.0937,0.136,7958.53,48.87,48.87,47.37,2,1,1.7142857142857142,379.2,364.9,389.3,224.2,209.9,155,155,155,0,0,0,0.409,0.398,0.425,224.2,209.9,234.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.136,0.131,0.14,0.0148,0.012,0.0169,0.0006,0.00048,0.00068,0.307,0.24,0.455,0.012,0.0097,0.018,24.4,24.32,24.46,0.909,0.895,0.937,0.973,0.97,0.98,0.884,0.868,0.919,31.05,24.06,46.91,30.25,23.34,45.97,0,0,0,0,0,0,0.263,0,0.093,0.41,0.59,0.41,34.8
934149600000,1999,8,1998,11,45,7,0.214,0.0937,0.121,7344.81,45.97,45.97,43.72,1,1,1,354.5,344.5,364.9,199.5,189.5,155,155,155,0,0,0,0.438,0.425,0.45,199.5,189.5,209.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.124,0.131,0.0102,0.00895,0.012,0.00041,0.00036,0.00048,0.419,0.387,0.455,0.017,0.016,0.018,24.41,24.32,24.49,0.934,0.932,0.937,0.98,0.98,0.98,0.916,0.913,0.919,44.61,42.4,46.91,43.72,41.55,45.97,0,0,0,0,0,0,0.243,0,0.093,0.44,0.57,0.43,34.3
934754400000,1999,8,1998,11,46,7,0.198,0.0937,0.105,6321.41,41.55,41.55,37.63,1,1,1,327.9,314.6,344.5,172.9,159.6,155,155,155,0,0,0,0.473,0.45,0.493,172.9,159.6,189.5,990,990,990,965,965,965.1,25,24.9,25,0.118,0.113,0.124,0.00729,0.00596,0.00895,0.00029,0.00024,0.00036,0.337,0.3,0.387,0.014,0.012,0.016,24.62,24.49,24.73,0.926,0.921,0.932,0.973,0.97,0.98,0.901,0.893,0.913,38.65,35.64,42.4,37.63,34.57,41.55,0,0,0,0,0,0,0.209,0,0.093,0.47,0.53,0.47,31.9
935359200000,1999,8,1998,11,47,7,0.177,0.0937,0.0833,4997.42,32.83,32.83,29.75,1,1,1,292.8,284.3,306.7,137.8,129.3,155,155,155,0,0,0,0.53,0.505,0.545,137.8,129.3,151.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.106,0.103,0.111,0.00378,0.00293,0.00517,0.00015,0.00012,0.00021,0.244,0.224,0.279,0.0097,0.0089,0.011,24.88,24.79,24.94,0.912,0.908,0.918,0.97,0.97,0.97,0.884,0.881,0.89,30.67,28.71,33.85,29.75,27.85,32.83,0,0,0,0,0,0,0.165,0,0.0937,0.53,0.47,0.53,28.2
