datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
999468000000,2001,9,2000,12,49,7,0.19,0.0714,0.119,7289.69,46.37,46.37,43.39,1,1,1,314.4,306.7,328,196.4,188.7,118,118,118,0,0,0,0.376,0.36,0.385,196.4,188.7,210,990,990,990,965,964.9,965,25,25,25.1,0.122,0.12,0.127,0.00986,0.00887,0.012,0.00039,0.00035,0.00048,0.406,0.381,0.451,0.016,0.015,0.018,24.62,24.51,24.69,0.934,0.932,0.937,0.98,0.98,0.98,0.915,0.913,0.919,44.28,42.55,47.32,43.39,41.7,46.37,0,0,0,0,0,0,0.241,0,0.071,0.38,0.63,0.37,38.4
1000072800000,2001,9,2000,12,50,7,0.179,0.0714,0.108,6580.86,40.81,40.81,39.17,1,1,1,296,290.5,302.7,178,172.5,118,118,118,0,0,0,0.399,0.39,0.406,178,172.5,184.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.114,0.118,0.0078,0.00725,0.00847,0.00031,0.00029,0.00034,0.348,0.332,0.368,0.014,0.013,0.015,24.77,24.72,24.81,0.928,0.926,0.93,0.976,0.974,0.98,0.906,0.901,0.911,40.12,38.85,41.66,39.17,37.83,40.81,0,0,0,0,0,0,0.218,0,0.071,0.4,0.6,0.4,36.8
1000677600000,2001,9,2000,12,51,7,0.167,0.0714,0.0959,5811.1,36.32,36.32,34.59,1,1,1,276.6,261.5,284.3,158.6,143.5,118,118,118,0,0,0,0.427,0.415,0.451,158.6,143.5,166.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.104,0.112,0.00586,0.00435,0.00663,0.00023,0.00017,0.00026,0.293,0.254,0.314,0.012,0.01,0.012,24.9,24.85,25,0.921,0.915,0.924,0.97,0.97,0.97,0.893,0.887,0.896,35.65,32.17,37.43,34.59,31.21,36.32,0,0,0,0,0,0,0.192,0,0.0711,0.43,0.57,0.43,34.8
1001282400000,2001,9,2000,12,52,7,0.151,0.0714,0.0801,4824.49,30.87,30.87,28.72,1,1,1,250.4,240.7,260,132.4,122.7,118,118,118,0,0,0,0.472,0.454,0.49,132.4,122.7,142,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0999,0.0965,0.103,0.00324,0.00227,0.0042,0.00013,0.00009,0.00017,0.228,0.205,0.25,0.009,0.0081,0.0099,25.08,25.01,25.15,0.909,0.904,0.914,0.97,0.97,0.97,0.882,0.877,0.887,29.61,27.37,31.83,28.72,26.55,30.87,0,0,0,0,0,0,0.16,0,0.0709,0.47,0.53,0.47,32
1001887200000,2001,10,2001,1,1,7,0.138,0.0587,0.0792,4796.59,30.5,30.5,28.55,1,1,1,228,221.3,236.7,131,124.3,97,97,97,0,0,0,0.426,0.41,0.438,131,124.3,139.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0976,0.0953,0.101,0.0031,0.00243,0.00397,0.00012,0.000095,0.00016,0.222,0.207,0.243,0.0087,0.0081,0.0096,25.21,25.14,25.27,0.909,0.906,0.913,0.97,0.97,0.97,0.882,0.879,0.886,29.43,27.89,31.44,28.55,27.05,30.5,0,0,0,0,0,0,0.159,0,0.0588,0.43,0.57,0.43,34.8
1002492000000,2001,10,2001,1,2,7,0.128,0.0587,0.069,4148.76,26.31,26.31,24.7,1,1,1,211.1,203.7,218.1,114.1,106.7,97,97,97,0,0,0,0.46,0.445,0.476,114.1,106.7,121.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0917,0.0891,0.0941,0.00141,0.000667,0.00211,0.000055,0.000026,0.000083,0.185,0.17,0.2,0.0073,0.0067,0.0078,25.35,25.29,25.41,0.897,0.891,0.903,0.97,0.97,0.97,0.87,0.865,0.876,25.46,23.69,27.12,24.7,22.98,26.31,0,0,0,0,0,0,0.137,0,0.059,0.46,0.54,0.46,32.4
1003096800000,2001,10,2001,1,3,7,0.122,0.0587,0.0631,3764.77,23.1,23.1,22.41,1,1,1,201.3,198.1,204.2,104.3,101.1,97,97,97,0,0,0,0.482,0.475,0.49,104.3,101.1,107.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0871,0.0893,0.000432,0.000112,0.000721,0.000017,0.0000044,0.000028,0.166,0.16,0.171,0.0065,0.0062,0.0067,25.42,25.4,25.44,0.889,0.886,0.892,0.969,0.968,0.97,0.862,0.857,0.865,23.12,22.34,23.82,22.41,21.63,23.1,0,0,0,0,0,0,0.124,0,0.0589,0.48,0.52,0.48,30.9
1003701600000,2001,10,2001,1,4,7,0.124,0.0587,0.0658,3940.56,24.23,24.23,23.46,1,1,1,205.7,203.7,209.1,108.7,106.7,97,97,97,0,0,0,0.472,0.464,0.476,108.7,106.7,112.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0891,0.091,0.000875,0.000667,0.00121,0.000034,0.000026,0.000047,0.174,0.17,0.181,0.0068,0.0067,0.0071,25.39,25.36,25.41,0.893,0.891,0.896,0.97,0.97,0.97,0.866,0.865,0.869,24.18,23.69,24.98,23.46,22.98,24.23,0,0,0,0,0,0,0.13,0,0.0582,0.47,0.53,0.47,31.8
1004306400000,2001,10,2001,1,5,7,0.127,0.0573,0.0698,4197.99,30.48,30.48,24.99,1,1,1,210.1,202,232.5,115.4,105,94.71,93,97,0,0,0,0.452,0.4,0.48,115.4,105,139.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0919,0.0885,0.1,0.00154,0.000497,0.00395,0.00006,0.000019,0.00016,0.189,0.167,0.242,0.0074,0.0065,0.0095,25.35,25.16,25.42,0.898,0.89,0.913,0.97,0.97,0.97,0.871,0.863,0.886,25.76,23.29,31.42,24.99,22.59,30.48,0,0,0,0,0,0,0.139,0,0.0572,0.45,0.55,0.45,33.1
1004911200000,2001,11,2001,2,6,7,0.144,0.0562,0.088,5349.18,33.65,33.65,31.84,1,1,1,238.6,235.2,246.7,145.6,142.2,93,93,93,0,0,0,0.39,0.377,0.395,145.6,142.2,153.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.101,0.105,0.00456,0.00422,0.00537,0.00018,0.00017,0.00021,0.257,0.249,0.278,0.01,0.0098,0.011,25.11,25.04,25.14,0.916,0.914,0.919,0.97,0.97,0.97,0.888,0.887,0.891,32.83,32.04,34.69,31.84,31.08,33.65,0,0,0,0,0,0,0.177,0,0.056,0.39,0.61,0.39,37.1
1005516000000,2001,11,2001,2,7,7,0.165,0.0562,0.109,6696.4,46.53,46.53,39.86,1,1,1,273.6,246.7,302.6,180.6,153.7,93,93,93,0,0,0,0.342,0.307,0.377,180.6,153.7,209.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.115,0.105,0.125,0.00834,0.00537,0.0119,0.00033,0.00021,0.00048,0.357,0.278,0.448,0.014,0.011,0.018,24.85,24.64,25.04,0.928,0.919,0.937,0.975,0.97,0.98,0.905,0.891,0.919,40.86,34.69,47.48,39.86,33.65,46.53,0,0,0,0,0,0,0.221,0,0.056,0.34,0.66,0.34,40.6
1006120800000,2001,11,2001,2,8,7,0.194,0.0619,0.132,7912.67,48.97,48.97,47.1,2,1,1.5714285714285714,321.3,311,338.4,219,213.2,102.3,93,106,0,0,0,0.318,0.296,0.332,219,213.2,232.4,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.135,0.0138,0.0126,0.0165,0.00055,0.00051,0.00066,0.332,0.226,0.463,0.013,0.009,0.019,24.66,24.54,24.82,0.913,0.892,0.938,0.974,0.97,0.98,0.89,0.866,0.919,34.49,23.67,48.15,33.66,22.96,47.18,0,0,0,0,0,0,0.262,0,0.062,0.32,0.68,0.32,40.8
1006725600000,2001,11,2001,2,9,7,0.223,0.0662,0.156,9177.81,57.75,57.75,54.63,2,2,2,368.1,344.5,385.7,258.7,238.5,109.4,106,118,0,0,0,0.298,0.28,0.308,258.7,238.5,273.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.145,0.137,0.15,0.0217,0.0177,0.0246,0.00088,0.00071,0.001,0.285,0.256,0.306,0.012,0.01,0.012,24.47,24.37,24.62,0.907,0.901,0.911,0.97,0.97,0.97,0.88,0.874,0.883,28.16,25.94,29.77,27.31,25.16,28.87,0,0,0,0,0,0,0.303,0,0.067,0.3,0.7,0.3,41.2
1007330400000,2001,12,2001,3,10,7,0.255,0.0714,0.184,10762.3,67.68,67.68,64.06,2,2,2,422.1,403.1,439.4,304.1,285.1,118,118,118,0,0,0,0.28,0.269,0.293,304.1,285.1,321.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.155,0.168,0.0308,0.027,0.0343,0.0013,0.0011,0.0014,0.357,0.326,0.385,0.015,0.013,0.016,24.14,24.04,24.26,0.917,0.913,0.921,0.97,0.97,0.97,0.89,0.886,0.893,33.02,30.98,34.88,32.03,30.05,33.84,0,0,0,0,0,0,0.356,0,0.071,0.28,0.72,0.28,42.2
1007935200000,2001,12,2001,3,11,7,0.249,0.0714,0.178,10425.6,62.25,62.25,62.06,2,2,2,412.4,408.3,413.4,294.4,290.3,118,118,118,0,0,0,0.286,0.285,0.289,294.4,290.3,295.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.157,0.159,0.0289,0.0281,0.0291,0.0012,0.0011,0.0012,0.341,0.334,0.342,0.014,0.014,0.014,24.2,24.2,24.23,0.915,0.915,0.916,0.97,0.97,0.97,0.888,0.887,0.888,31.99,31.54,32.09,31.03,30.59,31.13,0,0,0,0,0,0,0.345,0,0.071,0.29,0.71,0.29,41.9
1008540000000,2001,12,2001,3,12,7,0.257,0.0677,0.189,11071.1,69.35,69.35,65.9,2,2,2,424.5,413.3,432.6,312.5,295.3,112,104,118,0,0,0,0.264,0.24,0.286,312.5,295.3,328.6,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.164,0.159,0.168,0.0325,0.0291,0.0357,0.0013,0.0012,0.0015,0.369,0.342,0.395,0.015,0.014,0.016,24.12,24.06,24.2,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.888,0.895,33.97,32.08,35.75,32.95,31.11,34.67,0,0,0,0,0,0,0.366,0,0.068,0.26,0.74,0.26,43.1
1009144800000,2001,12,2001,3,13,7,0.271,0.0629,0.209,12232.3,77.47,77.47,72.81,2,2,2,448.9,432.6,470,344.9,328.6,104,104,104,0,0,0,0.232,0.221,0.24,344.9,328.6,366,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.174,0.168,0.181,0.039,0.0357,0.0432,0.0016,0.0015,0.0018,0.423,0.395,0.461,0.017,0.016,0.019,23.96,23.82,24.06,0.925,0.922,0.929,0.971,0.97,0.975,0.899,0.895,0.906,37.48,35.75,39.71,36.41,34.67,38.74,0,0,0,0,0,0,0.405,0,0.062,0.23,0.77,0.23,45.1
1009749600000,2001,12,2001,3,14,7,0.307,0.0712,0.236,13826.2,86.11,86.11,82.3,2,2,2,507.3,474.2,528.1,389.6,367.6,117.7,104,120,0,0,0,0.232,0.219,0.246,389.6,367.6,408.1,990,990,990,965.9,965.7,966,24.1,24,24.3,0.191,0.183,0.198,0.0479,0.0435,0.0516,0.002,0.0018,0.0021,0.508,0.466,0.544,0.021,0.019,0.023,23.61,23.48,23.8,0.932,0.929,0.935,0.979,0.975,0.98,0.912,0.906,0.916,42.04,39.76,43.94,41.15,38.78,43.06,0,0,0,0,0,0,0.457,0,0.071,0.23,0.77,0.23,45
1010354400000,2002,1,2001,4,15,7,0.324,0.0726,0.252,14734.4,91.56,91.56,87.7,2,2,2,536.2,528.1,555.8,416.2,408.1,120,120,120,0,0,0,0.224,0.216,0.227,416.2,408.1,435.8,990,990,990,966,966,966.1,24,23.9,24,0.2,0.198,0.207,0.0532,0.0516,0.0572,0.0022,0.0021,0.0024,0.56,0.544,0.6,0.023,0.023,0.025,23.43,23.3,23.48,0.936,0.935,0.938,0.98,0.98,0.98,0.917,0.916,0.92,44.75,43.94,46.71,43.85,43.06,45.78,0,0,0,0,0,0,0.487,0,0.072,0.22,0.78,0.22,45.5
1010959200000,2002,1,2001,4,16,7,0.358,0.0726,0.285,16230.5,99.44,99.44,96.61,3,2,2.7142857142857144,591.4,572.7,609.8,471.4,452.7,120,120,120,0,0,0,0.203,0.197,0.21,471.4,452.7,489.8,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.223,0.213,0.234,0.0643,0.0605,0.068,0.0027,0.0025,0.0029,0.521,0.46,0.651,0.022,0.019,0.027,23.22,23.14,23.29,0.925,0.918,0.941,0.973,0.97,0.98,0.9,0.891,0.922,37.74,32.82,48.99,36.75,31.84,48.01,0,0,0,0,0,0,0.537,0,0.073,0.2,0.8,0.2,45.3
1011564000000,2002,1,2001,4,17,7,0.369,0.055,0.314,17762.8,106.2,106.2,105.7,3,3,3,610.9,609.8,613.6,519.9,518.8,91,91,91,0,0,0,0.149,0.148,0.149,519.9,518.8,522.6,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.246,0.246,0.248,0.078,0.0775,0.079,0.0033,0.0033,0.0033,0.537,0.535,0.542,0.023,0.023,0.023,23.12,23.1,23.13,0.925,0.925,0.925,0.97,0.97,0.97,0.897,0.897,0.897,36.33,36.26,36.51,35.24,35.18,35.41,0,0,0,0,0,0,0.587,0,0.055,0.15,0.85,0.15,48.1
1012168800000,2002,1,2001,4,18,7,0.386,0.0587,0.327,18435.1,111,111,109.7,3,3,3,638.1,619.4,653.2,541.1,528.4,97,91,105,0,0,0,0.152,0.143,0.162,541.1,528.4,548.2,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.259,0.251,0.265,0.0864,0.0814,0.0893,0.0037,0.0034,0.0038,0.576,0.552,0.59,0.024,0.023,0.025,22.97,22.9,23.07,0.927,0.926,0.928,0.971,0.97,0.972,0.9,0.898,0.902,37.67,36.89,38.07,36.58,35.78,37,0,0,0,0,0,0,0.61,0,0.059,0.15,0.85,0.15,47.8
1012773600000,2002,2,2001,5,19,7,0.414,0.0635,0.35,19697,118.8,118.8,117.2,3,3,3,684.3,678.3,692.2,579.3,573.3,105,105,105,0,0,0,0.153,0.152,0.155,579.3,573.3,587.2,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.282,0.279,0.287,0.102,0.0993,0.105,0.0044,0.0042,0.0045,0.648,0.637,0.663,0.028,0.027,0.028,22.72,22.67,22.75,0.931,0.93,0.932,0.976,0.975,0.977,0.909,0.907,0.91,40.04,39.66,40.54,39.08,38.68,39.62,0,0,0,0,0,0,0.651,0,0.064,0.15,0.85,0.15,47.6
1013378400000,2002,2,2001,5,20,7,0.442,0.0635,0.379,21213.3,133.5,133.5,126.3,3,3,3,731.4,710.9,771.7,626.4,605.9,105,105,105,0,0,0,0.144,0.136,0.148,626.4,605.9,666.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.309,0.298,0.332,0.118,0.112,0.13,0.0051,0.0048,0.0056,0.736,0.698,0.812,0.032,0.03,0.035,22.44,22.2,22.56,0.935,0.934,0.938,0.98,0.98,0.98,0.916,0.915,0.919,42.96,41.71,45.4,42.09,40.87,44.49,0,0,0,0,0,0,0.701,0,0.063,0.14,0.86,0.14,48
1013983200000,2002,2,2001,5,21,7,0.488,0.0635,0.424,23422,143,143,139.4,3,3,3,806.5,793.2,828,701.5,688.2,105,105,105,0,0,0,0.13,0.127,0.132,701.5,688.2,723,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.352,0.344,0.364,0.141,0.136,0.152,0.0062,0.006,0.0066,0.88,0.853,0.926,0.038,0.037,0.041,21.99,21.86,22.07,0.94,0.94,0.941,0.98,0.98,0.98,0.921,0.921,0.923,47.42,46.66,48.64,46.47,45.72,47.67,0,0,0,0,0,0,0.775,0,0.064,0.13,0.87,0.13,48
1014588000000,2002,2,2001,5,22,7,0.521,0.0697,0.451,24231.4,147.2,147.2,144.2,4,3,3.857142857142857,860.9,828,894.8,745.6,723,115.3,105,129,0,0,0,0.134,0.121,0.149,745.6,723,765.8,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.385,0.364,0.407,0.163,0.152,0.173,0.0072,0.0066,0.0077,0.819,0.766,0.926,0.036,0.034,0.041,21.84,21.68,21.98,0.93,0.926,0.941,0.972,0.97,0.98,0.903,0.898,0.923,38.84,36.64,48.64,37.76,35.54,47.67,0,0,0,0,0,0,0.801,0,0.07,0.13,0.87,0.13,46.5
1015192800000,2002,3,2001,6,23,7,0.585,0.078,0.507,26768,169.1,169.1,159.3,4,4,4,968,910.4,1030,839,781.4,129,129,129,0,0,0,0.134,0.125,0.142,839,781.4,900.6,990,990,990,967.8,967.5,968,22.2,22,22.5,0.474,0.422,0.531,0.222,0.181,0.27,0.01,0.008,0.012,1.01,0.872,1.16,0.045,0.039,0.053,21.22,20.85,21.59,0.934,0.93,0.937,0.977,0.973,0.98,0.913,0.905,0.918,40.76,38.47,43.14,39.83,37.42,42.28,0,0,0,0,0,0,0.885,0,0.078,0.13,0.87,0.13,45.8
1015797600000,2002,3,2001,6,24,7,0.696,0.078,0.618,31107.7,193.1,193.1,185.2,4,4,4,1150,1052,1217,1021,923.3,129,129,129,0,0,0,0.112,0.106,0.123,1021,923.3,1088,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.671,0.551,0.763,0.387,0.289,0.464,0.018,0.013,0.022,1.52,1.22,1.75,0.07,0.055,0.082,20.11,19.67,20.72,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.24,43.99,49.27,46.29,43.11,48.29,0,0,0,0,0,0,1.03,0,0.078,0.11,0.89,0.11,44.7
1016402400000,2002,3,2001,6,25,7,0.89,0.0967,0.665,31110.8,185.9,185.9,185.2,4,4,4,1472,1456,1513,1312,1273,159.9,129,183,212.4,173,230,0.109,0.0886,0.126,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.88,0.868,0.898,0.48,0.48,0.48,0.023,0.023,0.023,1.89,1.88,1.91,0.092,0.091,0.093,18.71,18.56,18.78,0.936,0.936,0.936,0.98,0.98,0.98,0.917,0.917,0.918,47.24,46.84,47.41,46.3,45.9,46.46,0,0,0,0,0,0,1.03,0,0.225,0.11,0.75,0.25,35
1017007200000,2002,3,2001,6,26,7,0.943,0.111,0.665,30567.4,183.6,183.6,181.9,4,4,4,1560,1513,1600,1377,1330,183,183,183,276.9,230,317,0.117,0.114,0.121,1100,1100,1100,990,990,990,969.7,969.5,969.8,20.3,20.2,20.5,0.904,0.898,0.911,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.91,1.93,0.094,0.093,0.095,18.4,18.27,18.56,0.935,0.935,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.42,46.05,46.84,45.49,45.13,45.9,0,0,0,0,0,0,1.01,0,0.278,0.12,0.71,0.29,32.4
1017612000000,2002,4,2001,7,27,7,1,0.0895,0.665,29982.2,180.1,180.1,178.5,4,4,4,1657,1611,1705,1509,1463,148,148,148,409.6,363,457,0.0893,0.0868,0.0919,1100,1100,1100,990,990,990,970,969.8,970.1,20,19.9,20.2,0.92,0.916,0.924,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.93,1.94,0.097,0.096,0.098,18.07,17.91,18.23,0.934,0.933,0.935,0.98,0.98,0.98,0.915,0.915,0.916,45.53,45.1,45.95,44.62,44.2,45.03,0,0,0,0,0,0,0.991,0,0.335,0.089,0.67,0.33,30
1018216800000,2002,4,2001,7,28,7,1.05,0.0895,0.665,29536.3,176.2,176.2,175.8,4,4,4,1732,1722,1737,1584,1574,148,148,148,484.4,474,489,0.0854,0.0852,0.0859,1100,1100,1100,990,990,990,970.2,970.2,970.3,19.8,19.7,19.8,0.926,0.924,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.94,1.94,0.098,0.098,0.098,17.82,17.81,17.86,0.933,0.933,0.933,0.98,0.98,0.98,0.914,0.914,0.915,44.85,44.81,44.95,43.95,43.91,44.05,0,0,0,0,0,0,0.977,0,0.385,0.085,0.63,0.37,28.1
1018821600000,2002,4,2001,7,29,7,1.06,0.0895,0.665,29379,175.1,175.1,174.9,4,4,4,1759,1753,1781,1611,1605,148,148,148,510.7,505,533,0.0841,0.0831,0.0844,1100,1100,1100,990,990,990,970.3,970.3,970.4,19.7,19.6,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.94,1.94,0.099,0.099,0.099,17.74,17.67,17.76,0.933,0.932,0.933,0.98,0.98,0.98,0.914,0.914,0.914,44.61,44.41,44.66,43.72,43.53,43.77,0,0,0,0,0,0,0.972,0,0.395,0.084,0.63,0.37,27.7
1019426400000,2002,4,2001,7,30,7,1.13,0.0895,0.665,28785.4,173.7,173.7,171.3,4,4,4,1860,1794,1906,1712,1646,148,148,148,612.4,546,658,0.0796,0.0777,0.0825,1100,1100,1100,990,990,990,970.6,970.4,970.8,19.4,19.2,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.41,17.26,17.63,0.931,0.93,0.932,0.98,0.98,0.98,0.912,0.912,0.913,43.71,43.3,44.3,42.84,42.44,43.42,0,0,0,0,0,0,0.952,0,0.465,0.079,0.59,0.41,25.5
1020031200000,2002,4,2001,7,31,7,1.18,0.109,0.665,28291.4,169.8,169.8,168.4,4,4,4,1945,1904,2005,1766,1718,179.4,148,192,665.6,618,713,0.0922,0.0777,0.101,1100,1100,1100,990,990,990,970.9,970.8,971.1,19.1,18.9,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.14,16.95,17.27,0.929,0.929,0.93,0.98,0.98,0.98,0.911,0.91,0.912,42.96,42.44,43.32,42.1,41.59,42.45,0,0,0,0,0,0,0.936,0,0.515,0.092,0.56,0.44,24
1020636000000,2002,5,2001,8,32,7,1.21,0.131,0.665,27930.7,166.3,166.3,166.3,4,4,4,2009,2005,2018,1793,1729,216,192,276,692.7,629,726,0.108,0.0952,0.138,1100,1100,1100,990,990,990,971.1,971.1,971.1,18.9,18.9,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,16.94,16.92,16.95,0.928,0.928,0.929,0.98,0.98,0.98,0.91,0.91,0.91,42.41,42.35,42.44,41.56,41.51,41.59,0,0,0,0,0,0,0.924,0,0.545,0.11,0.55,0.45,23.1
1021240800000,2002,5,2001,8,33,7,1.17,0.167,0.665,28349.7,170.1,170.1,168.7,4,4,4,1935,1897,1987,1659,1621,276,276,276,558.9,521,611,0.143,0.139,0.145,1100,1100,1100,990,990,990,970.9,970.8,971.1,19.1,18.9,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.17,17,17.29,0.93,0.929,0.93,0.98,0.98,0.98,0.911,0.91,0.912,43.05,42.59,43.38,42.19,41.74,42.52,0,0,0,0,0,0,0.937,0,0.505,0.14,0.57,0.43,24.2
1021845600000,2002,5,2001,8,34,7,1.14,0.167,0.665,28646.1,172.7,172.7,170.5,4,4,4,1884,1823,1897,1608,1547,276,276,276,508.1,447,521,0.146,0.145,0.151,1100,1100,1100,990,990,990,970.7,970.5,970.8,19.3,19.2,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.33,17.29,17.53,0.93,0.93,0.932,0.98,0.98,0.98,0.912,0.912,0.913,43.5,43.38,44.05,42.63,42.52,43.16,0,0,0,0,0,0,0.947,0,0.475,0.15,0.58,0.42,25.1
1022450400000,2002,5,2001,8,35,7,1.05,0.156,0.665,29562.2,179.1,179.1,176,4,4,4,1729,1641,1808,1471,1422,257.1,210,276,371.6,322,432,0.149,0.126,0.163,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.923,0.919,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.096,0.099,17.84,17.58,18.13,0.933,0.932,0.934,0.98,0.98,0.98,0.914,0.913,0.916,44.89,44.18,45.68,43.99,43.29,44.76,0,0,0,0,0,0,0.978,0,0.385,0.15,0.63,0.37,28.2
1023055200000,2002,6,2001,9,36,7,0.944,0.127,0.665,30554.7,184.9,184.9,181.9,4,4,4,1561,1479,1641,1351,1269,210,210,210,250.7,169,331,0.135,0.128,0.142,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.909,0.882,0.919,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.9,1.93,0.095,0.092,0.096,18.4,18.13,18.69,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.4,45.68,47.17,45.47,44.76,46.23,0,0,0,0,0,0,1.01,0,0.279,0.13,0.7,0.3,32.4
1023660000000,2002,6,2001,9,37,7,0.805,0.127,0.656,31645.5,190.8,190.8,188.4,4,4,4,1331,1252,1456,1121,1042,210,210,210,36.43,0,146,0.158,0.144,0.168,1084,1042,1100,990,990,990,968.9,968.7,969.3,21.1,20.7,21.3,0.804,0.726,0.871,0.46,0.404,0.48,0.022,0.019,0.023,1.78,1.61,1.89,0.085,0.076,0.091,19.28,18.77,19.7,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,48.05,47.25,48.67,47.09,46.3,47.69,0,0,0,0,0,0,1.05,0,0.149,0.16,0.81,0.19,39.3
1024264800000,2002,6,2001,9,38,7,0.698,0.127,0.571,29013.1,183.8,183.8,172.7,4,4,4,1154,1081,1239,944.4,870.9,210,210,210,0,0,0,0.182,0.17,0.194,944.4,870.9,1029,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.6,0.523,0.707,0.308,0.247,0.388,0.014,0.011,0.018,1.3,1.1,1.56,0.06,0.051,0.073,20.31,19.79,20.74,0.938,0.935,0.939,0.98,0.979,0.98,0.919,0.916,0.92,44.06,41.42,46.88,43.17,40.55,45.94,0,0,0,0,0,0,0.959,0,0.127,0.18,0.82,0.18,41.6
1024869600000,2002,6,2001,9,39,7,0.568,0.127,0.441,23531.2,156.3,156.3,140.1,4,3,3.4285714285714284,939.7,853.6,1045,729.7,643.6,210,210,210,0,0,0,0.225,0.201,0.246,729.7,643.6,835.1,990,990,990,967.7,967.3,968,22.3,22,22.7,0.4,0.336,0.49,0.159,0.123,0.218,0.0072,0.0054,0.0099,0.887,0.785,1.02,0.04,0.035,0.046,21.46,20.94,21.9,0.935,0.928,0.941,0.977,0.97,0.98,0.914,0.9,0.922,42.31,36.98,47.86,41.35,35.87,46.9,0,0,0,0,0,0,0.778,0,0.127,0.22,0.78,0.22,41.4
1025474400000,2002,7,2001,10,40,7,0.449,0.112,0.337,18643.9,125.7,125.7,111,3,3,3,742.8,678.3,819.9,556.8,492.3,186,186,186,0,0,0,0.252,0.227,0.274,556.8,492.3,633.9,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.282,0.246,0.326,0.0924,0.0685,0.12,0.004,0.0029,0.0053,0.62,0.505,0.762,0.027,0.022,0.033,22.51,22.06,22.88,0.928,0.921,0.936,0.973,0.97,0.98,0.903,0.893,0.917,37.99,33.91,42.76,36.99,32.9,41.91,0,0,0,0,0,0,0.617,0,0.112,0.25,0.75,0.25,41.5
1026079200000,2002,7,2001,10,41,7,0.367,0.112,0.254,14592.4,94.65,94.65,86.86,3,2,2.142857142857143,606.3,555.8,657.1,420.3,369.8,186,186,186,0,0,0,0.308,0.283,0.335,420.3,369.8,471.1,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.21,0.19,0.233,0.0541,0.044,0.0642,0.0023,0.0018,0.0027,0.547,0.472,0.653,0.023,0.02,0.028,23.13,22.88,23.42,0.932,0.918,0.94,0.978,0.97,0.98,0.912,0.891,0.921,42.1,32.53,48.05,41.18,31.55,47.09,0,0,0,0,0,0,0.483,0,0.113,0.31,0.69,0.31,39.8
1026684000000,2002,7,2001,10,42,7,0.31,0.112,0.197,11380.8,74.6,74.6,67.74,2,2,2,512.1,485.4,545.1,326.1,299.4,186,186,186,0,0,0,0.364,0.341,0.383,326.1,299.4,359.1,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.175,0.166,0.187,0.0352,0.0299,0.0418,0.0015,0.0012,0.0017,0.399,0.354,0.457,0.017,0.015,0.019,23.7,23.49,23.86,0.921,0.916,0.927,0.97,0.97,0.972,0.894,0.889,0.902,34.9,32.09,38.36,33.87,31.13,37.3,0,0,0,0,0,0,0.376,0,0.113,0.36,0.64,0.36,36.7
1027288800000,2002,7,2001,10,43,7,0.277,0.112,0.164,9492.77,60.59,60.59,56.5,2,2,2,457.7,432.6,477.3,271.7,246.6,186,186,186,0,0,0,0.407,0.39,0.43,271.7,246.6,291.3,990,990,990,965.7,965.5,965.7,24.3,24.3,24.5,0.156,0.147,0.163,0.0243,0.0193,0.0283,0.001,0.00079,0.0012,0.311,0.274,0.341,0.013,0.011,0.014,24.03,23.91,24.18,0.91,0.904,0.914,0.97,0.97,0.97,0.883,0.876,0.887,29.13,26.42,31.23,28.25,25.62,30.29,0,0,0,0,0,0,0.314,0,0.113,0.4,0.59,0.41,34.3
1027893600000,2002,7,2001,10,44,7,0.25,0.102,0.148,8581.97,54.04,54.04,51.08,2,2,2,413.3,398.5,427.3,245.1,233.9,168.3,155,186,0,0,0,0.407,0.375,0.443,245.1,233.9,258.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.145,0.142,0.148,0.019,0.0168,0.0217,0.00077,0.00068,0.00088,0.27,0.256,0.288,0.011,0.01,0.012,24.27,24.21,24.34,0.903,0.898,0.907,0.97,0.97,0.97,0.876,0.872,0.88,26.33,25,27.86,25.54,24.25,27.02,0,0,0,0,0,0,0.284,0,0.102,0.41,0.59,0.41,34.3
1028498400000,2002,8,2001,11,45,7,0.229,0.0937,0.135,7928.04,49.28,49.28,47.19,2,1,1.7142857142857142,378.4,359.9,391.1,223.4,204.9,155,155,155,0,0,0,0.41,0.396,0.431,223.4,204.9,236.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.129,0.14,0.0147,0.011,0.0172,0.00059,0.00044,0.0007,0.306,0.237,0.476,0.012,0.0096,0.019,24.4,24.27,24.48,0.908,0.894,0.939,0.973,0.97,0.98,0.884,0.867,0.92,30.97,23.79,48.2,30.18,23.08,47.24,0,0,0,0,0,0,0.262,0,0.094,0.41,0.59,0.41,34.6
1029103200000,2002,8,2001,11,46,7,0.209,0.0937,0.115,6996.62,43.7,43.7,41.65,1,1,1,345.1,335.5,354.4,190.1,180.5,155,155,155,0,0,0,0.449,0.437,0.462,190.1,180.5,199.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.121,0.127,0.00901,0.00805,0.00994,0.00036,0.00032,0.0004,0.389,0.359,0.419,0.016,0.014,0.017,24.49,24.41,24.56,0.932,0.929,0.934,0.979,0.977,0.98,0.912,0.907,0.916,42.53,40.38,44.59,41.65,39.44,43.7,0,0,0,0,0,0,0.231,0,0.094,0.45,0.55,0.45,33.5
1029708000000,2002,8,2001,11,47,7,0.194,0.0937,0.101,6073.22,38.76,38.76,36.15,1,1,1,321.4,306.7,332.7,166.4,151.7,155,155,155,0,0,0,0.483,0.466,0.505,166.4,151.7,177.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.116,0.111,0.12,0.00664,0.00517,0.00777,0.00027,0.00021,0.00031,0.319,0.279,0.351,0.013,0.011,0.014,24.67,24.59,24.79,0.923,0.918,0.928,0.972,0.97,0.975,0.898,0.89,0.905,37.18,33.85,39.73,36.15,32.83,38.76,0,0,0,0,0,0,0.201,0,0.093,0.48,0.52,0.48,31.3
1030312800000,2002,8,2001,11,48,7,0.181,0.0905,0.0903,5435.48,37.83,37.83,32.35,1,1,1,299,290.5,307.9,149.3,137.5,149.7,118,155,0,0,0,0.5,0.406,0.53,149.3,137.5,172.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.109,0.106,0.114,0.00493,0.00375,0.00725,0.0002,0.00015,0.00029,0.273,0.243,0.332,0.011,0.0097,0.013,24.83,24.78,24.89,0.917,0.912,0.926,0.971,0.97,0.974,0.89,0.884,0.901,33.33,30.59,38.85,32.35,29.67,37.83,0,0,0,0,0,0,0.18,0,0.0907,0.5,0.5,0.5,30
1030917600000,2002,9,2001,12,49,7,0.161,0.0714,0.0898,5433.45,35.78,35.78,32.34,1,1,1,266.5,260,281.9,148.5,142,118,118,118,0,0,0,0.443,0.419,0.454,148.5,142,163.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.111,0.00485,0.0042,0.00639,0.00019,0.00017,0.00025,0.267,0.25,0.308,0.011,0.0099,0.012,24.97,24.86,25.01,0.917,0.914,0.923,0.97,0.97,0.97,0.889,0.887,0.895,33.34,31.83,36.89,32.34,30.87,35.78,0,0,0,0,0,0,0.18,0,0.0712,0.44,0.56,0.44,33.7
1031522400000,2002,9,2001,12,50,7,0.156,0.0597,0.0959,5835.03,36.81,36.81,34.73,1,1,1,257.3,251.7,258.6,158.6,139.6,98.71,91,118,0,0,0,0.384,0.352,0.458,158.6,139.6,167.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.102,0.11,0.00586,0.00396,0.00676,0.00023,0.00016,0.00027,0.293,0.244,0.316,0.012,0.0097,0.012,24.98,24.95,25.03,0.921,0.913,0.924,0.971,0.97,0.971,0.894,0.885,0.898,35.77,31.27,37.89,34.73,30.33,36.81,0,0,0,0,0,0,0.193,0,0.0601,0.38,0.61,0.39,37.4
1032127200000,2002,9,2001,12,51,7,0.147,0.0597,0.0874,5299.37,34.11,34.11,31.54,1,1,1,243.2,238.1,246.7,144.5,120.1,98.71,91,118,0,0,0,0.406,0.369,0.496,144.5,120.1,155.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0955,0.106,0.00445,0.00201,0.00557,0.00018,0.000079,0.00022,0.256,0.2,0.283,0.01,0.0079,0.011,25.08,25.04,25.17,0.914,0.902,0.92,0.97,0.97,0.97,0.887,0.875,0.892,32.52,26.74,35.16,31.54,25.94,34.11,0,0,0,0,0,0,0.175,0,0.0596,0.41,0.59,0.41,36.1
1032732000000,2002,9,2001,12,52,7,0.142,0.0714,0.0702,4204.1,25.62,25.62,25.02,1,1,1,234.1,226.7,236.7,116.1,108.7,118,118,118,0,0,0,0.504,0.499,0.521,116.1,108.7,118.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0942,0.0915,0.0951,0.00161,0.000869,0.00187,0.000063,0.000034,0.000074,0.191,0.176,0.197,0.0075,0.0069,0.0077,25.2,25.18,25.26,0.899,0.893,0.901,0.97,0.97,0.97,0.872,0.866,0.874,25.8,24.04,26.41,25.02,23.32,25.62,0,0,0,0,0,0,0.139,0,0.0718,0.5,0.49,0.51,29.6
1033336800000,2002,9,2001,12,53,7,0.134,0.0605,0.0732,4413.37,27.87,27.87,26.27,1,1,1,221,213.2,225.6,121,107.6,100,97,118,0,0,0,0.452,0.431,0.523,121,107.6,127.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0944,0.0911,0.0966,0.0021,0.000756,0.00279,0.000082,0.00003,0.00011,0.2,0.174,0.215,0.0079,0.0068,0.0085,25.27,25.24,25.33,0.903,0.892,0.908,0.97,0.97,0.97,0.876,0.865,0.881,27.08,23.77,28.73,26.27,23.06,27.87,0,0,0,0,0,0,0.146,0,0.0608,0.45,0.55,0.45,32.9
1033941600000,2002,10,2002,1,1,7,0.126,0.0587,0.0668,4009.32,24.93,24.93,23.86,1,1,1,207.5,204,212.1,110.5,107,97,97,97,0,0,0,0.468,0.457,0.476,110.5,107,115.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0892,0.0921,0.00105,0.000699,0.00151,0.000041,0.000027,0.000059,0.178,0.171,0.187,0.007,0.0067,0.0073,25.38,25.34,25.41,0.894,0.891,0.898,0.97,0.97,0.97,0.868,0.865,0.871,24.6,23.76,25.7,23.86,23.05,24.93,0,0,0,0,0,0,0.133,0,0.0592,0.47,0.53,0.47,31.8
1034546400000,2002,10,2002,1,2,7,0.123,0.0587,0.0647,3874.06,23.1,23.1,23.06,1,1,1,204,203.7,204.2,107,106.7,97,97,97,0,0,0,0.475,0.475,0.476,107,106.7,107.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0891,0.0893,0.000703,0.000667,0.000721,0.000027,0.000026,0.000028,0.171,0.17,0.171,0.0067,0.0067,0.0067,25.4,25.4,25.41,0.892,0.891,0.892,0.97,0.97,0.97,0.865,0.865,0.865,23.77,23.69,23.82,23.06,22.98,23.1,0,0,0,0,0,0,0.128,0,0.0583,0.48,0.53,0.47,31.5
1035151200000,2002,10,2002,1,3,7,0.122,0.0587,0.0636,3797.35,23.1,23.1,22.6,1,1,1,202.1,199.7,204.2,105.1,102.7,97,97,97,0,0,0,0.48,0.475,0.486,105.1,102.7,107.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0877,0.0893,0.000509,0.000268,0.000721,0.00002,0.00001,0.000028,0.167,0.163,0.171,0.0065,0.0064,0.0067,25.42,25.4,25.44,0.89,0.887,0.892,0.97,0.969,0.97,0.863,0.86,0.865,23.31,22.73,23.82,22.6,22.02,23.1,0,0,0,0,0,0,0.126,0,0.0584,0.48,0.52,0.48,31.1
1035756000000,2002,10,2002,1,4,7,0.12,0.0509,0.0693,4176.26,29.07,29.07,24.86,1,1,1,198.8,197.5,199.7,114.6,101.1,84.14,67,97,0,0,0,0.423,0.336,0.49,114.6,101.1,132.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0871,0.0946,0.00146,0.000112,0.00324,0.000057,0.0000044,0.00013,0.186,0.16,0.222,0.0073,0.0062,0.0087,25.41,25.38,25.44,0.896,0.886,0.91,0.969,0.968,0.97,0.869,0.857,0.883,25.65,22.34,29.97,24.86,21.63,29.07,0,0,0,0,0,0,0.138,0,0.0507,0.42,0.58,0.42,34.8
1036360800000,2002,11,2002,2,5,7,0.12,0.0405,0.0798,4866.63,29.58,29.58,28.97,1,1,1,198.9,197.5,201.6,131.9,130.5,67,67,67,0,0,0,0.337,0.332,0.339,131.9,130.5,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0939,0.0954,0.00319,0.00305,0.00346,0.00012,0.00012,0.00014,0.221,0.217,0.227,0.0086,0.0085,0.0089,25.38,25.36,25.38,0.91,0.909,0.911,0.97,0.97,0.97,0.882,0.882,0.884,29.86,29.52,30.49,28.97,28.63,29.58,0,0,0,0,0,0,0.161,0,0.0402,0.34,0.67,0.33,40.6
1036965600000,2002,11,2002,2,6,7,0.125,0.0405,0.0843,5152.56,31.95,31.95,30.67,1,1,1,206.4,201.5,212.1,139.4,134.5,67,67,67,0,0,0,0.325,0.316,0.333,139.4,134.5,145.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0971,0.0953,0.0991,0.00394,0.00345,0.00451,0.00015,0.00013,0.00018,0.239,0.227,0.253,0.0093,0.0089,0.0099,25.32,25.27,25.36,0.913,0.911,0.916,0.97,0.97,0.97,0.886,0.884,0.888,31.62,30.47,32.94,30.67,29.56,31.95,0,0,0,0,0,0,0.17,0,0.0407,0.32,0.67,0.33,41.2
1037570400000,2002,11,2002,2,7,7,0.138,0.0405,0.0972,5952.49,36.52,36.52,35.43,1,1,1,227.7,221.3,232.5,160.7,154.3,67,67,67,0,0,0,0.294,0.288,0.303,160.7,154.3,165.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.102,0.106,0.00607,0.00543,0.00655,0.00024,0.00021,0.00026,0.294,0.276,0.307,0.012,0.011,0.012,25.14,25.1,25.2,0.922,0.919,0.924,0.97,0.97,0.971,0.894,0.892,0.897,36.52,35.04,37.61,35.43,33.99,36.52,0,0,0,0,0,0,0.197,0,0.0408,0.29,0.7,0.3,43.1
1038175200000,2002,11,2002,2,8,7,0.141,0.0414,0.0995,6093.35,36.85,36.85,36.27,1,1,1,232.9,230.1,236.7,164.4,159.7,68.43,67,77,0,0,0,0.294,0.287,0.325,164.4,159.7,166.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.107,0.00644,0.00597,0.00668,0.00025,0.00024,0.00026,0.304,0.292,0.31,0.012,0.012,0.012,25.1,25.09,25.12,0.923,0.921,0.924,0.971,0.97,0.972,0.896,0.894,0.898,37.36,36.19,37.92,36.27,35.11,36.85,0,0,0,0,0,0,0.201,0,0.0415,0.29,0.71,0.29,43.2
1038780000000,2002,12,2002,3,9,7,0.157,0.0466,0.111,6819.3,42.87,42.87,40.59,1,1,1,259.8,251.7,269.6,182.8,174.7,77,77,77,0,0,0,0.297,0.286,0.306,182.8,174.7,192.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.111,0.117,0.00828,0.00747,0.00926,0.00033,0.0003,0.00037,0.359,0.334,0.389,0.014,0.013,0.015,24.9,24.83,24.96,0.93,0.927,0.933,0.978,0.975,0.98,0.909,0.904,0.914,41.51,39.64,43.75,40.59,38.66,42.87,0,0,0,0,0,0,0.226,0,0.046,0.3,0.71,0.29,43.4
1039384800000,2002,12,2002,3,10,7,0.175,0.0466,0.129,7852.99,47.52,47.52,46.74,2,1,1.2857142857142858,290.1,284.3,299.8,213.1,207.3,77,77,77,0,0,0,0.265,0.257,0.271,213.1,207.3,222.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.122,0.128,0.0126,0.0115,0.0146,0.0005,0.00046,0.00058,0.385,0.225,0.46,0.015,0.009,0.018,24.75,24.68,24.89,0.925,0.893,0.938,0.977,0.97,0.98,0.904,0.866,0.92,40.96,23.88,48.49,40.07,23.16,47.52,0,0,0,0,0,0,0.26,0,0.046,0.27,0.74,0.26,44.9
1039989600000,2002,12,2002,3,11,7,0.193,0.0466,0.147,8647.68,55,55,51.47,2,2,2,319.3,306.3,335.5,242.3,229.3,77,77,77,0,0,0,0.241,0.23,0.251,242.3,229.3,258.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.13,0.141,0.0185,0.0159,0.0217,0.00074,0.00063,0.00087,0.257,0.239,0.28,0.01,0.0095,0.011,24.75,24.64,24.83,0.902,0.897,0.908,0.97,0.97,0.97,0.875,0.87,0.88,26.53,25.05,28.35,25.74,24.3,27.5,0,0,0,0,0,0,0.286,0,0.046,0.24,0.76,0.24,44.8
1040594400000,2002,12,2002,3,12,7,0.212,0.0466,0.165,9751.9,65.09,65.09,58.05,2,2,2,349.9,335.5,383.4,272.9,258.5,77,77,77,0,0,0,0.221,0.201,0.23,272.9,258.5,306.4,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.146,0.141,0.157,0.0246,0.0217,0.0313,0.00099,0.00087,0.0013,0.302,0.28,0.355,0.012,0.011,0.014,24.55,24.33,24.64,0.911,0.908,0.918,0.97,0.97,0.97,0.883,0.88,0.89,29.92,28.35,33.55,29.02,27.5,32.54,0,0,0,0,0,0,0.322,0,0.047,0.22,0.78,0.22,46
1041199200000,2002,12,2002,3,13,7,0.255,0.0448,0.211,12438.4,84.67,84.67,74.04,2,2,2,422.3,389.3,470,348.2,312.3,74.14,73,77,0,0,0,0.176,0.155,0.198,348.2,312.3,397,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.172,0.16,0.189,0.0396,0.0325,0.0494,0.0016,0.0013,0.002,0.427,0.364,0.517,0.017,0.015,0.021,24.07,23.77,24.29,0.926,0.919,0.934,0.973,0.97,0.98,0.901,0.892,0.915,38.03,34.18,43.2,37.02,33.16,42.33,0,0,0,0,0,0,0.411,0,0.044,0.18,0.83,0.17,48.8
1041804000000,2003,1,2002,4,14,7,0.296,0.0473,0.248,14676.5,90.6,90.6,87.36,2,2,2,488.9,470,519.2,410.8,397,78.14,73,91,0,0,0,0.16,0.149,0.184,410.8,397,428.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.189,0.202,0.0522,0.0494,0.0556,0.0022,0.002,0.0023,0.545,0.517,0.582,0.023,0.021,0.024,23.65,23.48,23.77,0.935,0.934,0.938,0.98,0.98,0.98,0.917,0.915,0.919,44.57,43.2,46.22,43.68,42.33,45.3,0,0,0,0,0,0,0.485,0,0.048,0.16,0.84,0.16,49.6
1042408800000,2003,1,2002,4,15,7,0.352,0.055,0.297,16907.7,109.6,109.6,100.6,3,2,2.857142857142857,582.4,531,630.9,491.4,440,91,91,91,0,0,0,0.157,0.144,0.171,491.4,440,539.9,990,990,990,966.2,966,966.4,23.8,23.6,24,0.231,0.206,0.258,0.0701,0.058,0.086,0.0029,0.0024,0.0036,0.519,0.441,0.606,0.022,0.018,0.025,23.26,23,23.48,0.925,0.917,0.939,0.972,0.97,0.98,0.898,0.89,0.92,36.79,32.36,47.41,35.76,31.39,46.46,0,0,0,0,0,0,0.559,0,0.055,0.16,0.84,0.16,48
1043013600000,2003,1,2002,4,16,7,0.397,0.0701,0.327,18346.8,114.1,114.1,109.2,3,3,3,656.2,632.8,685.3,540.3,520.3,115.9,91,120,0,0,0,0.177,0.144,0.187,540.3,520.3,565.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.262,0.251,0.277,0.0861,0.0781,0.0961,0.0037,0.0033,0.0041,0.578,0.542,0.624,0.025,0.023,0.027,22.9,22.73,23,0.927,0.925,0.929,0.971,0.97,0.974,0.9,0.897,0.905,37.48,36.16,39.05,36.4,35.08,38.03,0,0,0,0,0,0,0.607,0,0.07,0.18,0.82,0.18,46.2
1043618400000,2003,1,2002,4,17,7,0.44,0.0755,0.365,20396,125,125,121.4,3,3,3,727.6,690.6,756.7,602.8,570.6,124.9,120,137,0,0,0,0.172,0.162,0.183,602.8,570.6,621.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.299,0.28,0.31,0.11,0.0982,0.116,0.0048,0.0042,0.005,0.695,0.634,0.728,0.03,0.027,0.032,22.49,22.35,22.7,0.933,0.93,0.935,0.979,0.975,0.98,0.913,0.906,0.916,41.35,39.38,42.53,40.47,38.38,41.68,0,0,0,0,0,0,0.674,0,0.075,0.17,0.83,0.17,46.4
1044223200000,2003,2,2002,5,18,7,0.486,0.0829,0.403,22288.1,136.8,136.8,132.7,3,3,3,804,763.1,828,667,626.1,137,137,137,0,0,0,0.17,0.165,0.18,667,626.1,691,990,990,990,967.1,967,967.2,22.9,22.8,23,0.337,0.314,0.35,0.13,0.118,0.137,0.0057,0.0051,0.006,0.817,0.74,0.863,0.036,0.032,0.038,22.07,21.92,22.31,0.938,0.935,0.94,0.98,0.98,0.98,0.919,0.916,0.921,45.12,42.7,46.53,44.22,41.85,45.6,0,0,0,0,0,0,0.737,0,0.083,0.17,0.83,0.17,45.9
1044828000000,2003,2,2002,5,19,7,0.529,0.0829,0.446,24081.4,148,148,143.3,4,3,3.4285714285714284,874.1,839.1,910.4,737.1,702.1,137,137,137,0,0,0,0.157,0.15,0.163,737.1,702.1,773.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.382,0.357,0.413,0.159,0.141,0.177,0.007,0.0062,0.0079,0.883,0.812,0.967,0.039,0.036,0.043,21.72,21.6,21.86,0.936,0.928,0.942,0.976,0.97,0.98,0.913,0.9,0.923,43.59,37.22,49.13,42.57,36.11,48.15,0,0,0,0,0,0,0.796,0,0.083,0.16,0.84,0.16,45.5
1045432800000,2003,2,2002,5,20,7,0.591,0.0829,0.508,26774.1,165.9,165.9,159.4,4,4,4,977.2,934.1,1018,840.2,797.1,137,137,137,0,0,0,0.14,0.135,0.147,840.2,797.1,880.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.474,0.435,0.511,0.222,0.189,0.254,0.01,0.0084,0.012,1.01,0.905,1.11,0.045,0.04,0.05,21.18,20.94,21.46,0.934,0.931,0.936,0.978,0.974,0.98,0.913,0.907,0.918,40.76,39.06,42.32,39.84,38.05,41.47,0,0,0,0,0,0,0.885,0,0.083,0.14,0.86,0.14,45.3
1046037600000,2003,2,2002,5,21,7,0.646,0.0908,0.555,28738.1,175.2,175.2,171.1,4,4,4,1068,1030,1107,918,892.6,150.1,137,183,0,0,0,0.14,0.127,0.168,918,892.6,943.9,990,990,990,968.1,968,968.2,21.9,21.8,22,0.549,0.522,0.569,0.284,0.264,0.305,0.013,0.012,0.014,1.21,1.14,1.27,0.055,0.052,0.058,20.68,20.53,20.87,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,43.64,42.78,44.69,42.77,41.93,43.8,0,0,0,0,0,0,0.95,0,0.091,0.14,0.86,0.14,44.5
1046642400000,2003,3,2002,6,22,7,0.723,0.111,0.612,30690.2,188.6,188.6,182.7,4,4,4,1195,1152,1246,1012,968.9,183,183,183,0,0,0,0.153,0.147,0.159,1012,968.9,1063,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.668,0.605,0.742,0.37,0.325,0.432,0.017,0.015,0.02,1.49,1.34,1.67,0.069,0.062,0.078,19.99,19.65,20.28,0.939,0.939,0.939,0.98,0.98,0.98,0.921,0.92,0.921,46.6,45.23,48.11,45.67,44.33,47.14,0,0,0,0,0,0,1.01,0,0.111,0.15,0.85,0.15,42.4
1047247200000,2003,3,2002,6,23,7,0.819,0.111,0.662,31750,191.8,191.8,189,4,4,4,1355,1254,1484,1172,1071,183,183,183,77,0,201,0.135,0.123,0.146,1095,1071,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.822,0.754,0.88,0.473,0.442,0.48,0.023,0.021,0.023,1.83,1.7,1.9,0.087,0.08,0.092,19.16,18.67,19.6,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,48.21,47.13,48.94,47.25,46.19,47.96,0,0,0,0,0,0,1.05,0,0.157,0.14,0.81,0.19,38.8
1047852000000,2003,3,2002,6,24,7,1,0.111,0.665,30011.3,183.4,183.4,178.6,4,4,4,1654,1520,1794,1471,1337,183,183,183,370.7,237,511,0.111,0.102,0.12,1100,1100,1100,990,990,990,970,969.5,970.4,20,19.6,20.5,0.913,0.898,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.91,1.94,0.096,0.094,0.099,18.09,17.63,18.54,0.934,0.932,0.936,0.98,0.98,0.98,0.915,0.913,0.917,45.57,44.3,46.78,44.66,43.42,45.84,0,0,0,0,0,0,0.992,0,0.335,0.11,0.67,0.33,30
1048456800000,2003,3,2002,6,25,7,1.16,0.111,0.665,28404,171,171,169.1,4,4,4,1925,1870,1978,1742,1687,183,183,183,642.4,587,695,0.0951,0.0925,0.0979,1100,1100,1100,990,990,990,970.9,970.7,971,19.1,19,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.2,17.03,17.38,0.93,0.929,0.931,0.98,0.98,0.98,0.911,0.91,0.912,43.13,42.67,43.62,42.27,41.81,42.75,0,0,0,0,0,0,0.939,0,0.495,0.096,0.57,0.43,24.5
1049061600000,2003,3,2002,6,26,7,1.25,0.128,0.665,27654.3,167,167,164.6,4,4,4,2072,1987,2153,1860,1801,212.1,183,217,759.7,701,836,0.102,0.0921,0.108,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.79,16.59,17,0.928,0.927,0.929,0.98,0.979,0.98,0.909,0.907,0.91,42,41.46,42.59,41.15,40.6,41.74,0,0,0,0,0,0,0.914,0,0.585,0.1,0.53,0.47,22.1
1049666400000,2003,4,2002,7,27,7,1.39,0.131,0.665,26573.9,161.2,161.2,158.2,4,4,4,2303,2196,2438,2086,1979,217,217,217,986.4,879,1121,0.0943,0.089,0.0988,1100,1100,1100,990,990,990,971.8,971.6,972.2,18.2,17.8,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.23,15.9,16.49,0.925,0.923,0.926,0.977,0.975,0.979,0.904,0.9,0.906,40.47,39.57,41.18,39.54,38.59,40.3,0,0,0,0,0,0,0.879,0,0.725,0.094,0.48,0.52,19.1
1050271200000,2003,4,2002,7,28,7,1.83,0.131,0.665,23172.5,151,151,137.9,4,4,4,3023,2550,3508,2806,2333,217,217,217,1705,1233,2191,0.0726,0.0619,0.0851,1100,1100,1100,990,990,990,973.5,972.4,974.6,16.5,15.4,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.027,0.031,1.94,1.94,1.94,0.12,0.11,0.13,14.51,13.42,15.63,0.907,0.893,0.92,0.971,0.97,0.973,0.88,0.866,0.895,35.52,32.31,38.78,34.48,31.34,37.74,0,0,0,0,0,0,0.766,0,1.165,0.072,0.36,0.64,12.7
1050876000000,2003,4,2002,7,29,7,2.3,0.178,0.665,19853.5,122.4,122.4,118.2,4,4,4,3796,3630,3892,3501,3335,295,295,295,2401,2235,2497,0.0778,0.0758,0.0813,1100,1100,1100,990,990,990,975.2,974.9,975.5,14.8,14.5,15.1,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.81,12.61,13.16,0.881,0.877,0.888,0.97,0.97,0.97,0.855,0.851,0.862,30.46,29.83,31.54,29.54,28.93,30.59,0,0,0,0,0,0,0.657,0,1.635,0.077,0.29,0.71,8.63
1051480800000,2003,4,2002,7,30,7,2.32,0.187,0.665,19702,120,120,117.3,4,4,4,3832,3725,3892,3522,3404,309.9,295,321,2422,2304,2497,0.0809,0.0758,0.0862,1100,1100,1100,990,990,990,975.3,975.1,975.5,14.7,14.5,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.74,12.61,12.96,0.88,0.877,0.885,0.97,0.97,0.97,0.854,0.851,0.858,30.23,29.83,30.94,29.32,28.93,30.01,0,0,0,0,0,0,0.652,0,1.655,0.081,0.29,0.71,8.49
1052085600000,2003,5,2002,8,31,7,2.14,0.194,0.665,20938.1,128.3,128.3,124.6,4,4,4,3538,3389,3630,3217,3068,321,321,321,2117,1968,2209,0.0908,0.0884,0.0947,1100,1100,1100,990,990,990,974.7,974.4,974.9,15.3,15.1,15.6,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.36,13.16,13.67,0.892,0.888,0.897,0.97,0.97,0.97,0.865,0.862,0.87,32.12,31.54,33.07,31.16,30.59,32.08,0,0,0,0,0,0,0.692,0,1.475,0.091,0.31,0.69,9.78
1052690400000,2003,5,2002,8,32,7,1.92,0.194,0.665,22451.3,138,138,133.6,4,4,4,3176,3008,3345,2855,2687,321,321,321,1755,1587,1924,0.101,0.096,0.107,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.14,13.77,14.53,0.903,0.898,0.908,0.97,0.97,0.97,0.876,0.871,0.881,34.44,33.35,35.57,33.41,32.35,34.5,0,0,0,0,0,0,0.742,0,1.255,0.1,0.35,0.65,11.7
1053295200000,2003,5,2002,8,33,7,1.71,0.194,0.665,23997.8,146.7,146.7,142.8,4,4,4,2831,2695,2957,2510,2374,321,321,321,1410,1274,1536,0.114,0.109,0.119,1100,1100,1100,990,990,990,973.1,972.8,973.4,16.9,16.6,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,14.95,14.65,15.28,0.913,0.909,0.916,0.97,0.97,0.971,0.885,0.882,0.89,36.8,35.92,37.76,35.71,34.84,36.67,0,0,0,0,0,0,0.794,0,1.045,0.11,0.39,0.61,14
1053900000000,2003,5,2002,8,34,7,1.51,0.189,0.665,25657.6,156,156,152.7,4,4,4,2492,2381,2619,2180,2087,311.9,257,321,1080,987,1198,0.125,0.108,0.133,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.77,15.46,16.04,0.921,0.918,0.924,0.974,0.972,0.976,0.898,0.893,0.902,39.19,38.29,39.97,38.18,37.23,39.01,0,0,0,0,0,0,0.848,0,0.845,0.13,0.44,0.56,17
1054504800000,2003,6,2002,9,35,7,1.35,0.155,0.665,26885.7,164,164,160,4,4,4,2238,2095,2346,1981,1838,257,257,257,880.7,738,989,0.115,0.11,0.123,1100,1100,1100,990,990,990,971.7,971.3,971.9,18.3,18.1,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.39,16.12,16.73,0.926,0.924,0.927,0.978,0.976,0.98,0.905,0.903,0.909,40.91,40.2,41.85,40.01,39.25,41.01,0,0,0,0,0,0,0.889,0,0.685,0.11,0.49,0.51,19.9
1055109600000,2003,6,2002,9,36,7,1.16,0.155,0.665,28476.2,174.7,174.7,169.5,4,4,4,1915,1765,2048,1658,1508,257,257,257,558.1,408,691,0.134,0.125,0.146,1100,1100,1100,990,990,990,970.8,970.3,971.2,19.2,18.8,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.24,16.84,17.72,0.93,0.928,0.932,0.98,0.98,0.98,0.911,0.909,0.914,43.24,42.16,44.55,42.38,41.31,43.66,0,0,0,0,0,0,0.942,0,0.495,0.13,0.57,0.43,24.5
1055714400000,2003,6,2002,9,37,7,0.961,0.155,0.665,30397.1,185.9,185.9,180.9,4,4,4,1589,1456,1737,1332,1199,257,257,257,232,99,380,0.162,0.148,0.177,1100,1100,1100,990,990,990,969.8,969.3,970.3,20.2,19.7,20.7,0.906,0.868,0.926,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.88,1.94,0.095,0.091,0.098,18.31,17.81,18.78,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.918,46.16,44.81,47.41,45.23,43.91,46.46,0,0,0,0,0,0,1.01,0,0.296,0.16,0.69,0.31,31.6
1056319200000,2003,6,2002,9,38,7,0.777,0.155,0.619,30391.7,188.1,188.1,180.9,4,4,4,1286,1201,1397,1029,943.7,257,257,257,5.714,0,40,0.2,0.184,0.214,1023,943.7,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.717,0.599,0.844,0.386,0.305,0.48,0.018,0.014,0.023,1.57,1.3,1.86,0.074,0.06,0.089,19.63,18.99,20.17,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,46.15,43.76,47.99,45.23,42.89,47.03,0,0,0,0,0,0,1.01,0,0.158,0.2,0.8,0.2,39.1
1056924000000,2003,6,2002,9,39,7,0.646,0.14,0.506,26197.9,169.8,169.8,155.9,4,3,3.857142857142857,1068,970.3,1187,837,743.3,231.3,227,257,0,0,0,0.217,0.197,0.234,837,743.3,929.6,990,990,990,968.1,967.8,968.5,21.9,21.5,22.2,0.495,0.409,0.586,0.224,0.162,0.294,0.01,0.0073,0.014,1.06,0.842,1.26,0.048,0.038,0.059,20.83,20.25,21.32,0.935,0.928,0.941,0.977,0.97,0.98,0.913,0.9,0.923,41.64,36.69,48.53,40.68,35.59,47.56,0,0,0,0,0,0,0.866,0,0.14,0.22,0.78,0.22,40.6
1057528800000,2003,7,2002,10,40,7,0.522,0.137,0.385,20935.8,137.6,137.6,124.6,3,3,3,862.9,781.2,937.7,635.9,554.2,227,227,227,0,0,0,0.264,0.242,0.291,635.9,554.2,710.7,990,990,990,967.4,967,967.7,22.6,22.3,23,0.334,0.287,0.379,0.12,0.0917,0.145,0.0053,0.004,0.0065,0.774,0.62,0.921,0.034,0.027,0.041,21.87,21.43,22.36,0.935,0.927,0.94,0.978,0.971,0.98,0.914,0.9,0.921,42.47,37.56,46.8,41.54,36.47,45.86,0,0,0,0,0,0,0.692,0,0.137,0.26,0.74,0.26,40.1
1058133600000,2003,7,2002,10,41,7,0.425,0.137,0.288,16089.9,106.8,106.8,95.77,3,2,2.5714285714285716,702.8,634.6,767.5,475.8,407.6,227,227,227,0,0,0,0.324,0.296,0.358,475.8,407.6,540.5,990,990,990,966.7,966.4,967,23.3,23,23.6,0.243,0.208,0.279,0.067,0.0515,0.0862,0.0029,0.0022,0.0037,0.568,0.485,0.666,0.024,0.021,0.028,22.72,22.44,23.01,0.929,0.918,0.94,0.974,0.97,0.98,0.905,0.891,0.921,39.24,32.54,47.94,38.26,31.57,46.98,0,0,0,0,0,0,0.532,0,0.137,0.32,0.68,0.32,37.9
1058738400000,2003,7,2002,10,42,7,0.346,0.137,0.209,11949.2,79.07,79.07,71.13,2,2,2,572.1,540.2,609.8,345.1,313.2,227,227,227,0,0,0,0.397,0.372,0.42,345.1,313.2,382.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.186,0.174,0.199,0.039,0.0326,0.0466,0.0016,0.0014,0.002,0.436,0.381,0.505,0.018,0.016,0.021,23.39,23.16,23.59,0.924,0.919,0.931,0.972,0.97,0.977,0.898,0.891,0.91,36.59,33.28,40.47,35.56,32.28,39.54,0,0,0,0,0,0,0.395,0,0.137,0.4,0.6,0.4,34.5
1059343200000,2003,7,2002,10,43,7,0.308,0.126,0.182,10452.1,66.4,66.4,62.22,2,2,2,509.1,493.1,528.1,300.5,281.7,208.6,184,227,0,0,0,0.409,0.365,0.446,300.5,281.7,319.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.168,0.163,0.173,0.0301,0.0263,0.0339,0.0012,0.0011,0.0014,0.359,0.33,0.388,0.015,0.014,0.016,23.75,23.66,23.81,0.916,0.912,0.92,0.97,0.97,0.97,0.889,0.885,0.892,32.07,29.96,34.23,31.11,29.06,33.2,0,0,0,0,0,0,0.346,0,0.126,0.41,0.59,0.41,33.9
1059948000000,2003,8,2002,11,44,7,0.275,0.111,0.164,9481.39,60.39,60.39,56.44,2,2,2,455.2,439.4,474.2,271.2,255.4,184,184,184,0,0,0,0.405,0.388,0.419,271.2,255.4,290.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.151,0.163,0.0242,0.0211,0.028,0.001,0.00086,0.0012,0.311,0.287,0.34,0.013,0.012,0.014,24.04,23.93,24.14,0.91,0.906,0.914,0.97,0.97,0.97,0.883,0.879,0.887,29.09,27.4,31.13,28.22,26.57,30.2,0,0,0,0,0,0,0.314,0,0.111,0.4,0.6,0.4,34.5
1060552800000,2003,8,2002,11,45,7,0.252,0.111,0.14,8190.7,50.79,50.79,48.75,2,1,1.7142857142857142,415.9,400.4,428.4,231.9,216.4,184,184,184,0,0,0,0.443,0.43,0.46,231.9,216.4,244.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.137,0.147,0.0164,0.0133,0.0189,0.00067,0.00054,0.00077,0.326,0.244,0.491,0.013,0.0099,0.02,24.2,24.09,24.32,0.911,0.895,0.939,0.973,0.97,0.98,0.886,0.868,0.921,31.97,23.92,48.64,31.14,23.21,47.66,0,0,0,0,0,0,0.271,0,0.112,0.44,0.56,0.44,32.5
1061157600000,2003,8,2002,11,46,7,0.229,0.101,0.127,7620.78,46.68,46.68,45.36,2,1,1.2857142857142858,378.2,359.9,393.6,210.7,200.4,167.4,155,184,0,0,0,0.442,0.409,0.479,210.7,200.4,224.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.133,0.129,0.136,0.0121,0.0101,0.0148,0.00049,0.00041,0.0006,0.384,0.237,0.457,0.016,0.0096,0.019,24.32,24.17,24.48,0.924,0.894,0.937,0.977,0.97,0.98,0.903,0.867,0.919,39.59,23.79,46.91,38.73,23.08,45.97,0,0,0,0,0,0,0.252,0,0.102,0.44,0.55,0.45,33.3
1061762400000,2003,8,2002,11,47,7,0.207,0.0937,0.114,6909.55,43.81,43.81,41.13,1,1,1,342.9,332.7,354.8,187.9,177.7,155,155,155,0,0,0,0.452,0.437,0.466,187.9,177.7,199.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.12,0.128,0.00879,0.00777,0.00998,0.00035,0.00031,0.0004,0.382,0.351,0.42,0.015,0.014,0.017,24.5,24.41,24.59,0.931,0.928,0.935,0.979,0.975,0.98,0.911,0.905,0.916,42.02,39.73,44.7,41.13,38.76,43.81,0,0,0,0,0,0,0.228,0,0.093,0.45,0.55,0.45,33.4
1062367200000,2003,9,2002,12,48,7,0.189,0.0714,0.117,7206.64,47.38,47.38,42.9,1,1,1,312.3,295.8,332.7,194.3,177.8,118,118,118,0,0,0,0.379,0.355,0.399,194.3,177.8,214.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.122,0.116,0.129,0.00974,0.00778,0.0129,0.00039,0.00031,0.00052,0.4,0.347,0.468,0.016,0.014,0.019,24.64,24.47,24.77,0.933,0.928,0.939,0.979,0.976,0.98,0.914,0.906,0.92,43.79,40.08,48.35,42.9,39.12,47.38,0,0,0,0,0,0,0.238,0,0.072,0.38,0.62,0.38,38.1
