datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1189980000000,2007,9,2006,12,51,7,0.181,0.0835,0.0977,5903.83,35.8,35.8,35.14,1,1,1,299.6,295.8,302.6,161.6,157.8,138,138,138,0,0,0,0.461,0.456,0.467,161.6,157.8,164.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.112,0.114,0.00616,0.00578,0.00646,0.00025,0.00023,0.00026,0.304,0.294,0.313,0.012,0.012,0.012,24.8,24.77,24.82,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.893,0.895,36.23,35.36,36.91,35.14,34.29,35.8,0,0,0,0,0,0,0.195,0,0.0833,0.46,0.54,0.46,32.6
1190584800000,2007,9,2006,12,52,7,0.173,0.0835,0.0895,5391.63,33.11,33.11,32.09,1,1,1,285.9,278.6,290.5,147.9,140.6,138,138,138,0,0,0,0.482,0.475,0.495,147.9,140.6,152.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.106,0.11,0.00479,0.00406,0.00525,0.00019,0.00016,0.00021,0.268,0.25,0.28,0.011,0.0099,0.011,24.89,24.86,24.94,0.916,0.913,0.918,0.97,0.97,0.97,0.889,0.886,0.891,33.09,31.4,34.13,32.09,30.46,33.11,0,0,0,0,0,0,0.178,0,0.0835,0.48,0.52,0.48,31.2
1191189600000,2007,10,2007,1,1,7,0.164,0.0665,0.097,5888.29,36.93,36.93,35.05,1,1,1,270.4,260,278.6,160.4,150,110,110,110,0,0,0,0.407,0.395,0.423,160.4,150,168.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.106,0.113,0.00604,0.005,0.00686,0.00024,0.0002,0.00027,0.299,0.271,0.321,0.012,0.011,0.013,24.92,24.86,24.99,0.921,0.917,0.925,0.97,0.97,0.972,0.894,0.89,0.898,36.12,33.72,38.01,35.05,32.7,36.93,0,0,0,0,0,0,0.195,0,0.067,0.41,0.59,0.41,35.9
1191794400000,2007,10,2007,1,2,7,0.157,0.0665,0.0906,5489.26,32.79,32.79,32.67,1,1,1,259.8,257.6,260.3,149.8,147.6,110,110,110,0,0,0,0.424,0.423,0.427,149.8,147.6,150.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.106,0.107,0.00498,0.00476,0.00503,0.0002,0.00019,0.0002,0.27,0.264,0.272,0.011,0.01,0.011,24.99,24.99,25.01,0.917,0.916,0.917,0.97,0.97,0.97,0.89,0.889,0.89,33.68,33.16,33.8,32.67,32.16,32.79,0,0,0,0,0,0,0.182,0,0.0664,0.42,0.58,0.42,35
1192399200000,2007,10,2007,1,3,7,0.153,0.0665,0.0868,5252.28,31.66,31.66,31.26,1,1,1,253.5,251.7,255.3,143.5,141.7,110,110,110,0,0,0,0.434,0.431,0.437,143.5,141.7,145.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.104,0.105,0.00435,0.00417,0.00453,0.00017,0.00016,0.00018,0.254,0.25,0.259,0.01,0.0099,0.01,25.03,25.02,25.04,0.915,0.914,0.915,0.97,0.97,0.97,0.887,0.886,0.888,32.23,31.81,32.63,31.26,30.86,31.66,0,0,0,0,0,0,0.174,0,0.0662,0.43,0.57,0.43,34.3
1193004000000,2007,10,2007,1,4,7,0.153,0.0665,0.0865,5233.77,32.16,32.16,31.15,1,1,1,253.1,251.7,257.6,143.1,141.7,110,110,110,0,0,0,0.435,0.427,0.437,143.1,141.7,147.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.104,0.106,0.00431,0.00417,0.00476,0.00017,0.00016,0.00019,0.253,0.25,0.264,0.01,0.0099,0.01,25.03,25.01,25.04,0.914,0.914,0.916,0.97,0.97,0.97,0.887,0.886,0.889,32.12,31.81,33.16,31.15,30.86,32.16,0,0,0,0,0,0,0.173,0,0.0665,0.43,0.57,0.43,34.2
1193608800000,2007,10,2007,1,5,7,0.149,0.0651,0.084,5082.89,32.7,32.7,30.26,1,1,1,246.7,236.7,260,138.9,130.7,107.7,106,110,0,0,0,0.437,0.423,0.448,138.9,130.7,150,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0993,0.106,0.00389,0.00307,0.005,0.00015,0.00012,0.0002,0.243,0.223,0.271,0.0096,0.0088,0.011,25.08,24.99,25.16,0.913,0.909,0.917,0.97,0.97,0.97,0.885,0.882,0.89,31.19,29.31,33.72,30.26,28.43,32.7,0,0,0,0,0,0,0.168,0,0.065,0.44,0.56,0.44,34.1
1194213600000,2007,11,2007,2,6,7,0.153,0.063,0.0899,5451.31,36.66,36.66,32.45,1,1,1,252.8,243.7,260,148.6,137.7,104.1,93,106,0,0,0,0.413,0.358,0.435,148.6,137.7,167,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.11,0.00486,0.00377,0.0067,0.00019,0.00015,0.00027,0.267,0.24,0.314,0.011,0.0095,0.012,25.03,24.95,25.1,0.917,0.912,0.924,0.97,0.97,0.971,0.889,0.885,0.897,33.45,30.91,37.75,32.45,29.99,36.66,0,0,0,0,0,0,0.18,0,0.0631,0.41,0.59,0.41,35.6
1194818400000,2007,11,2007,2,7,7,0.165,0.0562,0.108,6653.74,42.47,42.47,39.61,1,1,1,272.2,261.5,284.3,179.2,168.5,93,93,93,0,0,0,0.342,0.327,0.356,179.2,168.5,191.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.119,0.00792,0.00685,0.00913,0.00031,0.00027,0.00036,0.35,0.318,0.387,0.014,0.013,0.015,24.86,24.78,24.94,0.928,0.925,0.932,0.976,0.972,0.98,0.906,0.899,0.914,40.56,38.09,43.33,39.61,37.02,42.47,0,0,0,0,0,0,0.22,0,0.057,0.34,0.65,0.35,40.3
1195423200000,2007,11,2007,2,8,7,0.179,0.0562,0.123,7442.44,48.46,48.46,44.3,2,1,1.2857142857142858,295.7,281.9,322.4,202.7,188.9,93,93,93,0,0,0,0.315,0.288,0.33,202.7,188.9,229.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.118,0.132,0.0111,0.00889,0.0159,0.00044,0.00035,0.00064,0.347,0.241,0.406,0.014,0.0096,0.016,24.76,24.73,24.79,0.922,0.897,0.934,0.977,0.97,0.98,0.901,0.87,0.915,38.21,24.98,44.74,37.38,24.23,43.85,0,0,0,0,0,0,0.246,0,0.056,0.31,0.69,0.31,41.6
1196028000000,2007,11,2007,2,9,7,0.203,0.0606,0.142,8349.01,51.99,51.99,49.7,2,2,2,335.5,322.4,353.1,235.4,220.4,100.1,93,118,0,0,0,0.298,0.275,0.349,235.4,220.4,245.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.135,0.132,0.138,0.0171,0.0141,0.0191,0.00069,0.00057,0.00077,0.25,0.232,0.263,0.01,0.0093,0.011,24.67,24.58,24.75,0.9,0.893,0.904,0.97,0.97,0.97,0.873,0.866,0.877,25.62,23.82,26.8,24.85,23.11,26,0,0,0,0,0,0,0.276,0,0.061,0.3,0.7,0.3,41.1
1196632800000,2007,12,2007,3,10,7,0.235,0.0714,0.164,9590.78,60.09,60.09,57.09,2,2,2,388.8,371.1,403.1,270.8,253.1,118,118,118,0,0,0,0.304,0.293,0.318,270.8,253.1,285.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.144,0.155,0.0242,0.0206,0.027,0.00098,0.00083,0.0011,0.304,0.278,0.326,0.012,0.011,0.013,24.35,24.26,24.47,0.91,0.906,0.913,0.97,0.97,0.97,0.883,0.879,0.886,29.43,27.51,30.98,28.54,26.69,30.05,0,0,0,0,0,0,0.317,0,0.071,0.3,0.7,0.3,40.8
1197237600000,2007,12,2007,3,11,7,0.265,0.0714,0.193,11299.7,74.12,74.12,67.26,2,2,2,437.4,413.3,470,319.4,295.3,118,118,118,0,0,0,0.27,0.251,0.286,319.4,295.3,352,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.167,0.159,0.179,0.0339,0.0291,0.0404,0.0014,0.0012,0.0017,0.382,0.342,0.438,0.016,0.014,0.018,24.05,23.85,24.2,0.92,0.916,0.926,0.97,0.97,0.972,0.893,0.888,0.9,34.66,32.08,38.13,33.63,31.11,37.06,0,0,0,0,0,0,0.374,0,0.072,0.27,0.73,0.27,42.6
1197842400000,2007,12,2007,3,12,7,0.312,0.0714,0.24,13983.7,103.9,103.9,83.24,3,2,2.142857142857143,515.5,477.3,630.9,397.5,359.3,118,118,118,0,0,0,0.231,0.187,0.247,397.5,359.3,512.9,990,990,990,965.9,965.7,966.4,24.1,23.6,24.3,0.197,0.181,0.249,0.0499,0.0419,0.0752,0.0021,0.0017,0.0032,0.494,0.452,0.573,0.021,0.019,0.024,23.59,23.05,23.8,0.929,0.924,0.937,0.976,0.97,0.98,0.907,0.896,0.918,40.12,35.7,45.37,39.14,34.63,44.47,0,0,0,0,0,0,0.462,0,0.072,0.23,0.77,0.23,44.8
1198447200000,2007,12,2007,3,13,7,0.439,0.0714,0.368,20526.5,142.3,142.3,122.2,3,2,2.857142857142857,725.8,572.7,839.1,607.8,454.7,118,118,118,0,0,0,0.165,0.141,0.206,607.8,454.7,721.1,990,990,990,966.8,966.2,967.3,23.2,22.7,23.8,0.303,0.216,0.367,0.111,0.0609,0.151,0.0048,0.0026,0.0066,0.739,0.6,0.926,0.032,0.026,0.041,22.46,21.82,23.18,0.936,0.928,0.941,0.978,0.972,0.98,0.915,0.902,0.922,43.95,38.16,48.6,43,37.09,47.62,0,0,0,0,0,0,0.679,0,0.071,0.16,0.84,0.16,46.8
1199052000000,2007,12,2007,3,14,7,0.512,0.0823,0.43,23528.8,143,143,140.1,3,3,3,846.5,839.1,868.2,710.5,700.1,136,118,139,0,0,0,0.161,0.141,0.166,710.5,700.1,729.2,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.364,0.358,0.377,0.145,0.14,0.155,0.0064,0.0062,0.0068,0.906,0.883,0.949,0.04,0.039,0.042,21.81,21.68,21.86,0.941,0.94,0.941,0.98,0.98,0.98,0.922,0.921,0.923,47.64,47.03,48.65,46.68,46.09,47.68,0,0,0,0,0,0,0.778,0,0.082,0.16,0.84,0.16,46
1199656800000,2008,1,2007,4,15,7,0.563,0.0869,0.476,25205.4,154.1,154.1,150,4,4,4,930.1,894.8,958.4,786.4,755.8,143.7,139,150,0,0,0,0.154,0.147,0.158,786.4,755.8,808.4,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.431,0.401,0.454,0.184,0.168,0.197,0.0082,0.0075,0.0088,0.888,0.821,0.939,0.04,0.036,0.042,21.49,21.33,21.7,0.931,0.928,0.932,0.973,0.97,0.975,0.905,0.9,0.909,38.55,37.32,39.5,37.51,36.2,38.51,0,0,0,0,0,0,0.834,0,0.087,0.15,0.85,0.15,44.8
1200261600000,2008,1,2007,4,16,7,0.705,0.0907,0.585,29371.3,190.4,190.4,174.8,4,4,4,1166,971.7,1513,1016,821.7,150,150,150,49.43,0,263,0.131,0.0992,0.154,966.8,821.7,1100,990,990,990,968.4,967.8,969.5,21.6,20.5,22.2,0.642,0.466,0.895,0.338,0.207,0.48,0.016,0.0093,0.023,1.4,0.972,1.91,0.065,0.044,0.093,20.18,18.56,21.24,0.937,0.933,0.94,0.979,0.976,0.98,0.918,0.911,0.921,44.62,39.94,48.58,43.71,38.98,47.61,0,0,0,0,0,0,0.971,0,0.12,0.13,0.83,0.17,41.7
1200866400000,2008,1,2007,4,17,7,0.93,0.0907,0.665,30705.9,183.6,183.6,182.8,4,4,4,1537,1513,1558,1387,1363,150,150,150,287.6,263,308,0.0976,0.0963,0.0992,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.898,0.895,0.9,0.48,0.48,0.48,0.024,0.023,0.024,1.91,1.91,1.92,0.094,0.093,0.094,18.48,18.41,18.56,0.935,0.935,0.936,0.98,0.98,0.98,0.917,0.917,0.917,46.63,46.44,46.85,45.69,45.52,45.91,0,0,0,0,0,0,1.02,0,0.265,0.098,0.72,0.28,33
1201471200000,2008,1,2007,4,18,7,1.07,0.103,0.665,29293.5,177.1,177.1,174.4,4,4,4,1775,1698,1881,1605,1548,170.1,150,197,505,448,584,0.0957,0.0856,0.111,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.921,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.099,0.097,0.1,17.69,17.34,17.95,0.932,0.931,0.934,0.98,0.98,0.98,0.914,0.912,0.915,44.48,43.53,45.19,43.59,42.66,44.28,0,0,0,0,0,0,0.969,0,0.405,0.096,0.62,0.38,27.4
1202076000000,2008,2,2007,5,19,7,1.18,0.119,0.665,28262.2,169.8,169.8,168.2,4,4,4,1951,1906,2024,1754,1709,197,197,197,653.7,609,727,0.101,0.0973,0.103,1100,1100,1100,990,990,990,970.9,970.8,971.2,19.1,18.8,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.12,16.9,17.26,0.929,0.928,0.93,0.98,0.98,0.98,0.911,0.91,0.912,42.92,42.31,43.3,42.06,41.47,42.44,0,0,0,0,0,0,0.935,0,0.515,0.1,0.56,0.44,24
1202680800000,2008,2,2007,5,20,7,1.4,0.098,0.665,26511.4,164.6,164.6,157.8,4,4,4,2314,2074,2571,2152,1912,162,162,162,1052,812,1309,0.0704,0.063,0.0781,1100,1100,1100,990,990,990,971.9,971.3,972.5,18.1,17.5,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.2,15.58,16.78,0.924,0.919,0.928,0.977,0.973,0.98,0.903,0.895,0.909,40.39,38.63,41.98,39.45,37.59,41.14,0,0,0,0,0,0,0.877,0,0.735,0.07,0.48,0.52,18.9
1203285600000,2008,2,2007,5,21,7,1.84,0.098,0.665,23076.8,144.9,144.9,137.4,4,4,4,3035,2755,3248,2873,2593,162,162,162,1772,1493,1986,0.0536,0.0499,0.0588,1100,1100,1100,990,990,990,973.6,972.9,974.1,16.4,15.9,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.47,13.97,15.14,0.907,0.902,0.915,0.97,0.97,0.97,0.88,0.875,0.887,35.4,33.98,37.34,34.34,32.96,36.23,0,0,0,0,0,0,0.763,0,1.175,0.053,0.36,0.64,12.5
1203890400000,2008,2,2007,5,22,7,1.97,0.111,0.665,22124.8,134.1,134.1,131.7,4,4,4,3252,3154,3345,3068,2915,184,162,239,1968,1815,2083,0.0567,0.0484,0.0758,1100,1100,1100,990,990,990,974.1,973.9,974.3,15.9,15.7,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.96,13.77,14.17,0.901,0.898,0.904,0.97,0.97,0.97,0.874,0.871,0.877,33.94,33.35,34.55,32.92,32.35,33.52,0,0,0,0,0,0,0.732,0,1.305,0.056,0.34,0.66,11.2
1204495200000,2008,3,2007,6,23,7,1.87,0.145,0.665,22771.1,137.1,137.1,135.5,4,4,4,3099,3040,3160,2860,2801,239,239,239,1760,1701,1821,0.0771,0.0756,0.0786,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.31,14.16,14.45,0.905,0.904,0.907,0.97,0.97,0.97,0.878,0.877,0.88,34.93,34.51,35.34,33.89,33.48,34.28,0,0,0,0,0,0,0.753,0,1.205,0.078,0.36,0.64,12.2
1205100000000,2008,3,2007,6,24,7,1.79,0.145,0.665,23367,140.9,140.9,139.1,4,4,4,2968,2900,3017,2729,2661,239,239,239,1629,1561,1678,0.0805,0.0792,0.0824,1100,1100,1100,990,990,990,973.4,973.3,973.6,16.6,16.4,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.62,14.5,14.79,0.909,0.908,0.911,0.97,0.97,0.97,0.882,0.88,0.883,35.85,35.5,36.32,34.77,34.44,35.23,0,0,0,0,0,0,0.773,0,1.125,0.081,0.37,0.63,13.1
1205704800000,2008,3,2007,6,25,7,1.72,0.145,0.665,23966.6,143.5,143.5,142.7,4,4,4,2836,2805,2860,2597,2566,239,239,239,1497,1466,1521,0.0843,0.0836,0.0852,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,14.94,14.88,15.01,0.912,0.912,0.913,0.97,0.97,0.97,0.885,0.884,0.886,36.77,36.6,36.98,35.66,35.5,35.87,0,0,0,0,0,0,0.793,0,1.055,0.084,0.39,0.61,13.9
1206309600000,2008,3,2007,6,26,7,1.7,0.145,0.665,24047.8,144.4,144.4,143.1,4,4,4,2818,2774,2886,2579,2535,239,239,239,1479,1435,1547,0.0848,0.0828,0.0862,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,14.98,14.82,15.09,0.913,0.911,0.914,0.97,0.97,0.97,0.886,0.884,0.887,36.89,36.42,37.2,35.79,35.33,36.09,0,0,0,0,0,0,0.795,0,1.035,0.085,0.39,0.61,14.1
1206914400000,2008,3,2007,6,27,7,1.79,0.133,0.665,23414,140.9,140.9,139.4,4,4,4,2957,2900,3008,2737,2661,220.1,217,239,1637,1561,1691,0.0745,0.0721,0.0824,1100,1100,1100,990,990,990,973.4,973.3,973.5,16.6,16.5,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.65,14.53,14.79,0.909,0.908,0.911,0.97,0.97,0.97,0.882,0.881,0.883,35.92,35.57,36.32,34.84,34.5,35.23,0,0,0,0,0,0,0.774,0,1.125,0.074,0.37,0.63,13.1
1207519200000,2008,4,2007,7,28,7,1.88,0.131,0.665,22723.8,137.4,137.4,135.3,4,4,4,3110,3030,3165,2893,2813,217,217,217,1793,1713,1848,0.0698,0.0686,0.0716,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.28,14.15,14.47,0.905,0.904,0.907,0.97,0.97,0.97,0.878,0.877,0.88,34.86,34.48,35.41,33.82,33.45,34.35,0,0,0,0,0,0,0.751,0,1.215,0.07,0.35,0.65,12.1
1208124000000,2008,4,2007,7,29,7,1.9,0.131,0.665,22562.6,136.1,136.1,134.3,4,4,4,3146,3078,3185,2929,2861,217,217,217,1829,1761,1868,0.069,0.0681,0.0705,1100,1100,1100,990,990,990,973.9,973.7,974,16.1,16,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.19,14.11,14.36,0.904,0.903,0.906,0.97,0.97,0.97,0.877,0.876,0.879,34.61,34.36,35.08,33.58,33.33,34.03,0,0,0,0,0,0,0.746,0,1.235,0.069,0.35,0.65,11.9
1208728800000,2008,4,2007,7,30,7,1.81,0.131,0.665,23232.5,140.4,140.4,138.3,4,4,4,2997,2920,3060,2780,2703,217,217,217,1680,1603,1743,0.0724,0.0709,0.0743,1100,1100,1100,990,990,990,973.5,973.3,973.7,16.5,16.3,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.55,14.4,14.74,0.908,0.906,0.91,0.97,0.97,0.97,0.881,0.879,0.883,35.64,35.2,36.18,34.57,34.15,35.09,0,0,0,0,0,0,0.768,0,1.145,0.072,0.37,0.63,12.8
1209333600000,2008,4,2007,7,31,7,1.72,0.152,0.665,23958.7,144.9,144.9,142.6,4,4,4,2838,2755,2900,2587,2479,250.7,217,276,1487,1379,1583,0.0885,0.0748,0.1,1100,1100,1100,990,990,990,973.1,972.9,973.3,16.9,16.7,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.94,14.79,15.14,0.912,0.911,0.915,0.97,0.97,0.97,0.885,0.883,0.887,36.75,36.32,37.34,35.65,35.23,36.23,0,0,0,0,0,0,0.792,0,1.055,0.088,0.39,0.61,13.9
1209938400000,2008,5,2007,8,32,7,1.58,0.167,0.665,25061,152.3,152.3,149.2,4,4,4,2611,2505,2755,2335,2229,276,276,276,1235,1129,1379,0.106,0.1,0.11,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.48,15.14,15.74,0.918,0.915,0.921,0.972,0.97,0.974,0.893,0.887,0.897,38.35,37.34,39.1,37.29,36.23,38.09,0,0,0,0,0,0,0.829,0,0.915,0.11,0.42,0.58,15.9
1210543200000,2008,5,2007,8,33,7,1.45,0.167,0.665,26110.9,157.5,157.5,155.4,4,4,4,2401,2326,2478,2125,2050,276,276,276,1025,950,1102,0.115,0.111,0.119,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.99,15.8,16.17,0.923,0.922,0.925,0.976,0.974,0.977,0.901,0.898,0.903,39.83,39.29,40.33,38.86,38.29,39.39,0,0,0,0,0,0,0.863,0,0.785,0.12,0.46,0.54,18
1211148000000,2008,5,2007,8,34,7,1.34,0.167,0.665,26950.4,164,164,160.4,4,4,4,2224,2095,2309,1948,1819,276,276,276,847.7,719,933,0.124,0.12,0.132,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.42,16.21,16.73,0.926,0.925,0.927,0.978,0.977,0.98,0.906,0.904,0.909,41,40.44,41.85,40.1,39.51,41.01,0,0,0,0,0,0,0.891,0,0.675,0.12,0.5,0.5,20.1
1211752800000,2008,5,2007,8,35,7,1.2,0.161,0.665,28129.4,171,171,167.4,4,4,4,1977,1870,2074,1710,1660,266.6,210,276,610.3,559,698,0.135,0.112,0.143,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.05,16.78,17.38,0.929,0.928,0.931,0.98,0.98,0.98,0.91,0.909,0.912,42.71,41.98,43.62,41.86,41.14,42.75,0,0,0,0,0,0,0.93,0,0.535,0.13,0.55,0.45,23.4
1212357600000,2008,6,2007,9,36,7,1.02,0.127,0.665,29798.4,181.9,181.9,177.4,4,4,4,1688,1558,1823,1478,1348,210,210,210,378.4,248,513,0.125,0.115,0.135,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.921,0.913,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.097,0.095,0.1,17.97,17.53,18.4,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.916,45.25,44.05,46.41,44.34,43.16,45.48,0,0,0,0,0,0,0.985,0,0.355,0.12,0.65,0.35,29.2
1212962400000,2008,6,2007,9,37,7,0.868,0.147,0.661,31186.5,188.5,188.5,185.6,4,4,4,1435,1319,1537,1191,1062,243.6,210,257,98.71,0,227,0.171,0.137,0.195,1093,1062,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.856,0.772,0.911,0.471,0.431,0.48,0.023,0.02,0.024,1.85,1.7,1.93,0.09,0.081,0.094,18.87,18.47,19.4,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.917,0.92,47.36,46.6,48.08,46.41,45.67,47.12,0,0,0,0,0,0,1.03,0,0.207,0.17,0.76,0.24,35.9
1213567200000,2008,6,2007,9,38,7,0.73,0.155,0.574,28894.2,180.9,180.9,172,4,4,4,1206,1124,1275,949.3,867.3,257,257,257,0,0,0,0.214,0.202,0.229,949.3,867.3,1018,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.616,0.529,0.708,0.311,0.244,0.374,0.014,0.011,0.018,1.33,1.11,1.54,0.062,0.051,0.073,20.13,19.7,20.6,0.938,0.935,0.939,0.98,0.978,0.98,0.919,0.914,0.92,43.89,40.96,46.16,43,40.06,45.23,0,0,0,0,0,0,0.955,0,0.156,0.21,0.79,0.21,39.6
1214172000000,2008,6,2007,9,39,7,0.606,0.155,0.451,23790.4,153.1,153.1,141.6,4,3,3.2857142857142856,1002,910.4,1081,745.2,653.4,257,257,257,0,0,0,0.257,0.238,0.282,745.2,653.4,823.9,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.42,0.348,0.49,0.165,0.126,0.209,0.0075,0.0056,0.0096,0.959,0.809,1.06,0.043,0.036,0.048,21.15,20.85,21.65,0.938,0.931,0.942,0.978,0.972,0.98,0.917,0.904,0.923,44.59,38,49.14,43.62,36.92,48.15,0,0,0,0,0,0,0.787,0,0.155,0.26,0.74,0.26,39.3
1214776800000,2008,6,2007,9,40,7,0.487,0.14,0.347,19029.5,123.5,123.5,113.3,3,3,3,805.5,716.2,884.3,574.2,489.2,231.3,227,257,0,0,0,0.288,0.266,0.317,574.2,489.2,627.3,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.299,0.25,0.333,0.0992,0.0678,0.118,0.0043,0.0029,0.0052,0.659,0.506,0.761,0.029,0.022,0.034,22.22,21.8,22.73,0.929,0.92,0.935,0.974,0.97,0.98,0.906,0.892,0.916,38.73,33.44,42,37.76,32.44,41.16,0,0,0,0,0,0,0.629,0,0.14,0.29,0.71,0.29,39.1
1215381600000,2008,7,2007,10,41,7,0.399,0.127,0.272,15524.3,97.32,97.32,92.41,3,2,2.142857142857143,659.9,609.8,716.2,450.4,423.8,209.4,186,227,0,0,0,0.317,0.287,0.348,450.4,423.8,489.2,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.226,0.209,0.25,0.0601,0.0548,0.0678,0.0026,0.0023,0.0029,0.612,0.506,0.682,0.026,0.022,0.029,22.85,22.65,23.08,0.936,0.92,0.941,0.979,0.97,0.98,0.916,0.892,0.922,44.83,33.44,48.62,43.89,32.44,47.65,0,0,0,0,0,0,0.513,0,0.127,0.32,0.68,0.32,38.9
1215986400000,2008,7,2007,10,42,7,0.338,0.112,0.226,13030.4,85.41,85.41,77.56,2,2,2,559,519.2,596.3,373,333.2,186,186,186,0,0,0,0.333,0.312,0.358,373,333.2,410.3,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.192,0.177,0.205,0.0446,0.0366,0.0521,0.0019,0.0015,0.0022,0.483,0.41,0.555,0.02,0.017,0.023,23.4,23.16,23.65,0.929,0.923,0.935,0.975,0.97,0.98,0.906,0.895,0.916,39.77,35.66,43.58,38.78,34.59,42.7,0,0,0,0,0,0,0.431,0,0.112,0.33,0.67,0.33,38.6
1216591200000,2008,7,2007,10,43,7,0.296,0.112,0.183,10576.1,67.04,67.04,62.95,2,2,2,488.8,474.2,508.7,302.8,288.2,186,186,186,0,0,0,0.381,0.366,0.392,302.8,288.2,322.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.162,0.174,0.0306,0.0276,0.0345,0.0013,0.0011,0.0014,0.36,0.336,0.393,0.015,0.014,0.016,23.84,23.72,23.93,0.917,0.914,0.921,0.97,0.97,0.97,0.889,0.886,0.893,32.45,30.9,34.56,31.48,29.98,33.52,0,0,0,0,0,0,0.35,0,0.113,0.38,0.62,0.38,35.7
1217196000000,2008,7,2007,10,44,7,0.267,0.104,0.163,9415.88,58.09,58.09,56.05,2,2,2,441.5,427.3,463.3,268.7,253.4,172.7,155,186,0,0,0,0.391,0.358,0.423,268.7,253.4,277.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.149,0.158,0.0237,0.0207,0.0255,0.00097,0.00085,0.001,0.305,0.284,0.319,0.013,0.012,0.013,24.11,24,24.17,0.909,0.906,0.911,0.97,0.97,0.97,0.882,0.879,0.884,28.89,27.17,29.94,28.02,26.36,29.05,0,0,0,0,0,0,0.311,0,0.104,0.39,0.61,0.39,35.3
1217800800000,2008,8,2007,11,45,7,0.248,0.0937,0.154,8955.94,55.44,55.44,53.31,2,2,2,409.8,398.5,419.9,254.8,243.5,155,155,155,0,0,0,0.378,0.369,0.389,254.8,243.5,264.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.147,0.143,0.151,0.021,0.0187,0.023,0.00085,0.00076,0.00094,0.283,0.267,0.298,0.012,0.011,0.012,24.27,24.21,24.34,0.906,0.903,0.909,0.97,0.97,0.97,0.879,0.875,0.881,27.48,26.23,28.58,26.65,25.44,27.72,0,0,0,0,0,0,0.296,0,0.094,0.38,0.62,0.38,36.1
1218405600000,2008,8,2007,11,46,7,0.232,0.0937,0.138,8048.24,49.81,49.81,47.91,2,1,1.8571428571428572,383.3,371.1,393.6,228.3,216.1,155,155,155,0,0,0,0.405,0.394,0.418,228.3,216.1,238.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.133,0.141,0.0157,0.0132,0.0177,0.00063,0.00053,0.00072,0.281,0.24,0.477,0.011,0.0097,0.019,24.4,24.27,24.46,0.903,0.895,0.939,0.971,0.97,0.98,0.877,0.868,0.92,28.11,24.06,48.28,27.33,23.34,47.31,0,0,0,0,0,0,0.266,0,0.094,0.4,0.59,0.41,34.7
1219010400000,2008,8,2007,11,47,7,0.217,0.0937,0.123,7514.95,46.02,46.02,44.73,1,1,1,359.1,349.1,365,204.1,194.1,155,155,155,0,0,0,0.432,0.425,0.444,204.1,194.1,210,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.129,0.126,0.131,0.0109,0.00941,0.012,0.00044,0.00038,0.00048,0.435,0.401,0.455,0.018,0.016,0.018,24.37,24.32,24.45,0.936,0.933,0.937,0.98,0.98,0.98,0.917,0.914,0.919,45.64,43.42,46.96,44.73,42.55,46.02,0,0,0,0,0,0,0.249,0,0.094,0.43,0.57,0.43,34.6
1219615200000,2008,8,2007,11,48,7,0.202,0.0937,0.108,6551.26,41.55,41.55,39,1,1,1,333.7,325.1,344.5,178.7,170.1,155,155,155,0,0,0,0.465,0.45,0.477,178.7,170.1,189.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.117,0.124,0.00787,0.00701,0.00895,0.00032,0.00028,0.00036,0.354,0.329,0.387,0.014,0.013,0.016,24.58,24.49,24.65,0.928,0.925,0.932,0.976,0.972,0.98,0.905,0.899,0.913,39.96,38.03,42.4,39,36.95,41.55,0,0,0,0,0,0,0.217,0,0.094,0.46,0.53,0.47,32.4
1220220000000,2008,9,2007,12,49,7,0.185,0.0714,0.113,6948.67,44.98,44.98,41.36,1,1,1,305.5,290.5,321.6,187.5,172.5,118,118,118,0,0,0,0.387,0.367,0.406,187.5,172.5,203.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.114,0.125,0.00881,0.00725,0.0107,0.00035,0.00029,0.00043,0.378,0.332,0.429,0.015,0.013,0.017,24.69,24.56,24.81,0.931,0.926,0.936,0.978,0.974,0.98,0.911,0.901,0.917,42.28,38.85,45.9,41.36,37.83,44.98,0,0,0,0,0,0,0.23,0,0.072,0.39,0.61,0.39,37.6
1220824800000,2008,9,2007,12,50,7,0.172,0.0714,0.101,6122.76,37.83,37.83,36.45,1,1,1,284.7,278.6,290.5,166.7,160.6,118,118,118,0,0,0,0.415,0.406,0.424,166.7,160.6,172.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.11,0.114,0.00667,0.00606,0.00725,0.00027,0.00024,0.00029,0.315,0.298,0.332,0.013,0.012,0.013,24.85,24.81,24.89,0.924,0.921,0.926,0.971,0.97,0.974,0.897,0.894,0.901,37.52,36.12,38.85,36.45,35.03,37.83,0,0,0,0,0,0,0.202,0,0.071,0.42,0.59,0.41,35.6
1221429600000,2008,9,2007,12,51,7,0.16,0.0714,0.0888,5366.15,33.35,33.35,31.94,1,1,1,264.8,261.5,271.1,146.8,143.5,118,118,118,0,0,0,0.446,0.435,0.451,146.8,143.5,153.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.104,0.107,0.00468,0.00435,0.00531,0.00019,0.00017,0.00021,0.262,0.254,0.278,0.01,0.01,0.011,24.98,24.94,25,0.916,0.915,0.918,0.97,0.97,0.97,0.888,0.887,0.891,32.93,32.17,34.38,31.94,31.21,33.35,0,0,0,0,0,0,0.177,0,0.0712,0.45,0.56,0.44,33.5
1222034400000,2008,9,2007,12,52,7,0.15,0.0714,0.0788,4744.37,29.79,29.79,28.24,1,1,1,248.2,243.7,255.2,130.2,125.7,118,118,118,0,0,0,0.475,0.462,0.484,130.2,125.7,137.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0991,0.0975,0.102,0.00302,0.00257,0.00372,0.00012,0.0001,0.00015,0.222,0.212,0.238,0.0088,0.0084,0.0094,25.09,25.04,25.13,0.909,0.907,0.912,0.97,0.97,0.97,0.881,0.879,0.884,29.11,28.08,30.71,28.24,27.24,29.79,0,0,0,0,0,0,0.157,0,0.0712,0.48,0.53,0.47,31.6
1222639200000,2008,9,2007,12,53,7,0.135,0.0623,0.0727,4375.34,29.17,29.17,26.04,1,1,1,223.1,203.7,240.7,120.1,106.7,103,97,118,0,0,0,0.461,0.42,0.49,120.1,106.7,133.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0943,0.0891,0.0986,0.00201,0.000667,0.00337,0.000079,0.000026,0.00013,0.199,0.17,0.229,0.0078,0.0067,0.009,25.26,25.15,25.41,0.902,0.891,0.91,0.97,0.97,0.97,0.875,0.865,0.883,26.85,23.69,30.07,26.04,22.98,29.17,0,0,0,0,0,0,0.145,0,0.0623,0.46,0.54,0.46,32.4
1223244000000,2008,10,2008,1,1,7,0.123,0.0545,0.0686,4128.32,28.28,28.28,24.57,1,1,1,203.5,202,204.2,113.4,107,90.14,73,97,0,0,0,0.443,0.361,0.476,113.4,107,129,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0892,0.0945,0.00134,0.000699,0.0029,0.000052,0.000027,0.00011,0.184,0.171,0.215,0.0072,0.0067,0.0084,25.39,25.37,25.41,0.896,0.891,0.908,0.97,0.97,0.97,0.87,0.865,0.881,25.33,23.76,29.15,24.57,23.05,28.28,0,0,0,0,0,0,0.137,0,0.0544,0.44,0.56,0.44,33.6
1223848800000,2008,10,2008,1,2,7,0.119,0.0442,0.0745,4520.16,28.28,28.28,26.91,1,1,1,196.1,183.5,202,123.1,110.5,73,73,73,0,0,0,0.373,0.361,0.398,123.1,110.5,129,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0879,0.0945,0.00231,0.00105,0.0029,0.00009,0.000041,0.00011,0.202,0.175,0.215,0.0079,0.0069,0.0084,25.39,25.37,25.39,0.904,0.894,0.908,0.97,0.97,0.97,0.877,0.868,0.881,27.74,24.6,29.15,26.91,23.86,28.28,0,0,0,0,0,0,0.149,0,0.0445,0.37,0.63,0.37,38
1224453600000,2008,10,2008,1,3,7,0.109,0.0442,0.0651,3893.64,23.9,23.9,23.18,1,1,1,180.6,179.5,183.6,107.6,106.5,73,73,73,0,0,0,0.405,0.398,0.407,107.6,106.5,110.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0865,0.088,0.000757,0.000647,0.00106,0.00003,0.000025,0.000042,0.17,0.167,0.176,0.0066,0.0065,0.0069,25.39,25.39,25.39,0.892,0.891,0.895,0.97,0.97,0.97,0.865,0.864,0.868,23.89,23.62,24.64,23.18,22.92,23.9,0,0,0,0,0,0,0.129,0,0.0439,0.41,0.6,0.4,35.7
1225058400000,2008,10,2008,1,4,7,0.116,0.0431,0.0726,4389.21,30.17,30.17,26.13,1,1,1,191.3,181.2,204.2,120,108.2,71.29,67,73,0,0,0,0.374,0.328,0.403,120,108.2,137.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0871,0.0963,0.002,0.000821,0.00372,0.000078,0.000032,0.00015,0.196,0.171,0.233,0.0077,0.0067,0.0091,25.38,25.34,25.39,0.901,0.893,0.912,0.97,0.97,0.97,0.874,0.866,0.885,26.93,24.05,31.1,26.13,23.33,30.17,0,0,0,0,0,0,0.145,0,0.0434,0.37,0.63,0.37,37.8
1225663200000,2008,11,2008,2,5,7,0.134,0.0405,0.0939,5754.83,41.19,41.19,34.25,1,1,1,222.2,204,251.7,155.2,137,67,67,67,0,0,0,0.303,0.266,0.328,155.2,137,184.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.103,0.0962,0.113,0.00552,0.0037,0.00847,0.00022,0.00014,0.00033,0.28,0.233,0.363,0.011,0.0091,0.014,25.19,24.93,25.34,0.919,0.912,0.931,0.972,0.97,0.98,0.893,0.885,0.912,35.25,31.05,42.03,34.25,30.12,41.19,0,0,0,0,0,0,0.19,0,0.0401,0.3,0.7,0.3,42.9
1226268000000,2008,11,2008,2,6,7,0.161,0.054,0.107,6538.78,42.49,42.49,38.92,1,1,1,265.5,251.7,284.3,176.2,158.7,89.29,67,93,0,0,0,0.337,0.26,0.369,176.2,158.7,191.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.107,0.119,0.00762,0.00587,0.00913,0.0003,0.00023,0.00036,0.341,0.291,0.387,0.014,0.012,0.015,24.9,24.78,25,0.927,0.921,0.932,0.975,0.97,0.98,0.904,0.893,0.914,39.89,35.84,43.36,38.92,34.76,42.49,0,0,0,0,0,0,0.216,0,0.054,0.34,0.66,0.34,40.6
1226872800000,2008,11,2008,2,7,7,0.167,0.0562,0.11,6788.9,43.85,43.85,40.41,1,1,1,275.7,257.6,290.5,182.7,164.6,93,93,93,0,0,0,0.338,0.32,0.361,182.7,164.6,197.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.116,0.109,0.121,0.00827,0.00646,0.00975,0.00033,0.00026,0.00039,0.361,0.307,0.406,0.014,0.012,0.016,24.84,24.73,24.96,0.929,0.923,0.934,0.977,0.97,0.98,0.908,0.895,0.915,41.36,37.19,44.74,40.41,36.07,43.85,0,0,0,0,0,0,0.225,0,0.057,0.34,0.66,0.34,40.7
1227477600000,2008,11,2008,2,8,7,0.189,0.0562,0.133,8017.3,51.99,51.99,47.72,2,1,1.4285714285714286,312.8,299,338.4,219.8,206,93,93,93,0,0,0,0.298,0.275,0.311,219.8,206,245.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.129,0.124,0.138,0.014,0.0112,0.0191,0.00056,0.00045,0.00077,0.361,0.226,0.462,0.014,0.009,0.018,24.68,24.6,24.82,0.921,0.892,0.938,0.976,0.97,0.98,0.899,0.866,0.92,37.97,23.67,48.39,37.11,22.96,47.42,0,0,0,0,0,0,0.265,0,0.056,0.3,0.7,0.3,42.4
1228082400000,2008,12,2008,3,9,7,0.249,0.0629,0.186,10934.2,79.09,79.09,65.08,2,2,2,411.9,344.5,477.3,307.9,240.5,104,104,104,0,0,0,0.256,0.218,0.302,307.9,240.5,373.3,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.161,0.137,0.184,0.0316,0.0181,0.0447,0.0013,0.00073,0.0018,0.364,0.257,0.475,0.015,0.01,0.02,24.19,23.78,24.62,0.917,0.902,0.93,0.972,0.97,0.977,0.891,0.875,0.909,33.48,26.18,40.47,32.54,25.39,39.54,0,0,0,0,0,0,0.362,0,0.063,0.25,0.75,0.25,43.9
1228687200000,2008,12,2008,3,10,7,0.303,0.0677,0.235,13822.5,83.65,83.65,82.28,2,2,2,500.7,497.5,513.7,388.7,379.5,112,104,118,0,0,0,0.224,0.209,0.237,388.7,379.5,395.7,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.191,0.189,0.194,0.0477,0.0459,0.0491,0.002,0.0019,0.002,0.506,0.489,0.52,0.021,0.02,0.022,23.64,23.57,23.67,0.932,0.931,0.933,0.979,0.978,0.98,0.913,0.911,0.915,42,41,42.68,41.14,40.11,41.83,0,0,0,0,0,0,0.457,0,0.068,0.22,0.78,0.22,45.6
1229292000000,2008,12,2008,3,11,7,0.35,0.0714,0.278,15921.2,98.44,98.44,94.77,3,2,2.5714285714285716,577.9,528.1,602.6,459.9,410.1,118,118,118,0,0,0,0.205,0.196,0.223,459.9,410.1,484.6,990,990,990,966.2,966,966.3,23.8,23.7,24,0.22,0.199,0.233,0.062,0.052,0.0669,0.0026,0.0022,0.0028,0.528,0.475,0.642,0.022,0.02,0.027,23.27,23.18,23.47,0.927,0.919,0.94,0.974,0.97,0.98,0.904,0.892,0.921,39.07,33.41,48.6,38.1,32.41,47.62,0,0,0,0,0,0,0.526,0,0.072,0.2,0.79,0.21,45.5
1229896800000,2008,12,2008,3,12,7,0.379,0.0714,0.308,17325,108.1,108.1,103.1,3,3,3,627,609.8,653.2,509,491.8,118,118,118,0,0,0,0.188,0.181,0.193,509,491.8,535.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.246,0.237,0.261,0.074,0.0684,0.0841,0.0031,0.0029,0.0036,0.524,0.495,0.571,0.022,0.021,0.024,23.07,22.92,23.17,0.923,0.921,0.926,0.97,0.97,0.97,0.896,0.894,0.898,35.44,34.31,37.14,34.38,33.28,36.02,0,0,0,0,0,0,0.573,0,0.071,0.19,0.81,0.19,45.7
1230501600000,2008,12,2008,3,13,7,0.424,0.0786,0.345,19297.3,119.4,119.4,114.9,3,3,3,700.4,669.1,733.2,570.4,551.1,130,118,139,0,0,0,0.185,0.17,0.201,570.4,551.1,594.2,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.283,0.27,0.298,0.0982,0.0904,0.108,0.0042,0.0039,0.0046,0.637,0.6,0.683,0.027,0.026,0.029,22.66,22.48,22.82,0.93,0.928,0.932,0.974,0.972,0.978,0.906,0.902,0.911,39.29,38.14,40.71,38.29,37.07,39.8,0,0,0,0,0,0,0.638,0,0.079,0.19,0.81,0.19,45.5
1231106400000,2009,1,2008,4,14,7,0.474,0.0841,0.39,21611.7,135,135,128.6,3,3,3,783.2,756.7,819.9,644.2,617.7,139,139,139,0,0,0,0.178,0.17,0.184,644.2,617.7,680.9,990,990,990,967,966.9,967.2,23,22.8,23.1,0.326,0.311,0.347,0.123,0.115,0.134,0.0054,0.005,0.0059,0.776,0.726,0.846,0.034,0.031,0.037,22.19,21.97,22.35,0.936,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.92,43.76,42.17,45.93,42.88,41.33,45.01,0,0,0,0,0,0,0.715,0,0.084,0.18,0.82,0.18,45.6
1231711200000,2009,1,2008,4,15,7,0.537,0.0841,0.453,24361.3,154.1,154.1,145,4,3,3.5714285714285716,888.1,832.3,947.4,749.1,693.3,139,139,139,0,0,0,0.157,0.147,0.167,749.1,693.3,808.4,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.397,0.354,0.449,0.165,0.138,0.197,0.0073,0.0061,0.0088,0.885,0.8,0.935,0.039,0.035,0.042,21.66,21.38,21.9,0.934,0.927,0.941,0.976,0.97,0.98,0.912,0.899,0.922,42.24,36.87,48.3,41.24,35.77,47.33,0,0,0,0,0,0,0.806,0,0.084,0.16,0.84,0.16,45.4
1232316000000,2009,1,2008,4,16,7,0.615,0.0841,0.531,27750.2,172,172,165.2,4,4,4,1017,970.3,1062,877.6,831.3,139,139,139,0,0,0,0.137,0.131,0.143,877.6,831.3,922.5,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.512,0.47,0.553,0.252,0.215,0.288,0.011,0.0097,0.013,1.11,0.991,1.22,0.05,0.045,0.056,20.95,20.69,21.23,0.936,0.934,0.938,0.979,0.977,0.98,0.916,0.912,0.919,42.18,40.41,43.89,41.29,39.47,43.01,0,0,0,0,0,0,0.918,0,0.084,0.14,0.86,0.14,45.1
1232920800000,2009,1,2008,4,17,7,0.691,0.0861,0.605,30663.8,186.5,186.5,182.5,4,4,4,1142,1092,1187,1000,952.9,142.3,139,162,0,0,0,0.125,0.119,0.137,1000,952.9,1031,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.641,0.581,0.684,0.355,0.312,0.391,0.016,0.014,0.018,1.44,1.29,1.55,0.066,0.059,0.072,20.21,19.99,20.52,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.56,45,47.58,45.63,44.1,46.62,0,0,0,0,0,0,1.01,0,0.086,0.12,0.88,0.12,44.4
1233525600000,2009,2,2008,5,18,7,0.749,0.098,0.648,31929.5,193,193,190.1,4,4,4,1238,1201,1285,1076,1039,162,162,162,3.857,0,23,0.131,0.126,0.135,1072,1039,1100,990,990,990,968.6,968.5,968.8,21.4,21.2,21.5,0.753,0.702,0.803,0.444,0.4,0.48,0.021,0.019,0.023,1.7,1.58,1.82,0.08,0.074,0.086,19.65,19.39,19.89,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.92,0.921,48.48,47.59,49.25,47.51,46.64,48.26,0,0,0,0,0,0,1.06,0,0.101,0.13,0.87,0.13,42.6
1234130400000,2009,2,2008,5,19,7,0.853,0.098,0.665,31507.1,191.6,191.6,187.5,4,4,4,1410,1304,1498,1248,1142,162,162,162,148.4,42,236,0.115,0.108,0.124,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.855,0.808,0.89,0.48,0.48,0.48,0.023,0.023,0.023,1.87,1.82,1.9,0.09,0.086,0.093,18.93,18.62,19.32,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.84,46.99,48.88,46.89,46.05,47.9,0,0,0,0,0,0,1.04,0,0.188,0.11,0.78,0.22,36.9
1234735200000,2009,2,2008,5,20,7,1.03,0.098,0.665,29701,182.8,182.8,176.8,4,4,4,1707,1537,1935,1545,1375,162,162,162,445.1,275,673,0.0956,0.0837,0.105,1100,1100,1100,990,990,990,970.2,969.6,970.9,19.8,19.1,20.4,0.913,0.895,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.93,1.91,1.94,0.097,0.094,0.1,17.92,17.17,18.49,0.933,0.93,0.935,0.98,0.98,0.98,0.915,0.911,0.917,45.1,43.04,46.64,44.2,42.18,45.71,0,0,0,0,0,0,0.982,0,0.365,0.095,0.65,0.35,28.8
1235340000000,2009,2,2008,5,21,7,1.38,0.105,0.665,26673.9,167.3,167.3,158.8,4,4,4,2280,1976,2550,2107,1814,173,162,239,1007,714,1211,0.0758,0.0659,0.0937,1100,1100,1100,990,990,990,971.8,971,972.4,18.2,17.6,19,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.29,15.63,17.04,0.925,0.92,0.929,0.977,0.973,0.98,0.904,0.895,0.91,40.62,38.78,42.68,39.69,37.74,41.83,0,0,0,0,0,0,0.882,0,0.715,0.076,0.48,0.52,19.3
1235944800000,2009,3,2008,6,22,7,1.79,0.145,0.665,23469.2,148.9,148.9,139.7,4,4,4,2952,2619,3367,2713,2380,239,239,239,1613,1280,2028,0.0815,0.071,0.0912,1100,1100,1100,990,990,990,973.4,972.6,974.3,16.6,15.7,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.031,1.94,1.94,1.94,0.12,0.11,0.12,14.67,13.72,15.46,0.909,0.897,0.918,0.97,0.97,0.972,0.882,0.871,0.893,35.99,33.21,38.29,34.92,32.21,37.23,0,0,0,0,0,0,0.776,0,1.125,0.081,0.37,0.63,13.1
1236549600000,2009,3,2008,6,23,7,2.82,0.145,0.665,14933.8,119.2,119.2,88.89,4,4,4,4669,3756,5426,4430,3517,239,239,239,3330,2417,4087,0.052,0.044,0.0636,1100,1100,1100,990.01,990,990.04,976.9,975.2,978.2,13.1,11.9,14.8,0.923,0.911,0.926,0.48,0.48,0.48,0.037,0.032,0.04,1.94,1.93,1.94,0.15,0.13,0.16,11.2,9.95,12.9,0.744,0,0.884,0.831,0,0.97,0.722,0,0.857,22.91,0,30.73,22.22,0,29.81,0,0,1,0,0,0.143,0.494,0.143,2.155,0.051,0.24,0.76,5.3
1237154400000,2009,3,2008,6,24,7,3.47,0.158,0.665,0,0,0,0,4,4,4,5736,5578,5806,5475,5339,260.7,239,315,4375,4239,4467,0.0454,0.0412,0.0547,1100,1100,1100,990.07,990.05,990.07,978.6,978.4,978.8,11.4,11.3,11.7,0.901,0.899,0.906,0.48,0.48,0.48,0.042,0.041,0.042,1.92,1.91,1.92,0.17,0.16,0.17,9.506,9.406,9.733,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.805,0.046,0.19,0.81,0
1237759200000,2009,3,2008,6,25,7,3.47,0.191,0.665,0,0,0,0,4,4,4,5729,5629,5806,5414,5314,315,315,315,4314,4214,4391,0.055,0.0543,0.056,1100,1100,1100,990.07,990.06,990.07,978.6,978.5,978.8,11.4,11.3,11.6,0.902,0.899,0.905,0.48,0.48,0.48,0.042,0.041,0.042,1.92,1.91,1.92,0.17,0.17,0.17,9.516,9.406,9.66,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.805,0.055,0.19,0.81,0
1238364000000,2009,3,2008,6,26,7,3.35,0.212,0.665,0,0,0,0,4,4,4,5538,5446,5598,5188,5082,350,315,364,4088,3982,4183,0.0632,0.0563,0.0668,1100,1100,1100,990.05,990.04,990.06,978.3,978.2,978.4,11.7,11.6,11.8,0.908,0.906,0.91,0.48,0.48,0.48,0.041,0.041,0.041,1.92,1.92,1.93,0.16,0.16,0.17,9.79,9.704,9.921,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.685,0.063,0.2,0.8,0
1238968800000,2009,4,2008,7,27,7,3.12,0.22,0.665,13534.3,97.44,97.44,80.56,4,4,4,5157,4873,5406,4793,4509,364,364,364,3693,3409,3942,0.0706,0.0673,0.0747,1100,1100,1100,990.02,990,990.04,977.7,977.3,978.1,12.3,11.9,12.7,0.919,0.912,0.926,0.48,0.48,0.48,0.039,0.038,0.04,1.93,1.93,1.94,0.16,0.15,0.16,10.34,9.978,10.78,0.74,0,0.864,0.831,0,0.97,0.718,0,0.838,20.76,0,25.11,20.14,0,24.36,0,0,1,0,0,0.143,0.448,0.143,2.455,0.071,0.21,0.79,4.34
1239573600000,2009,4,2008,7,28,7,2.72,0.22,0.665,17403.6,106.9,106.9,103.6,4,4,4,4501,4300,4792,4137,3936,364,364,364,3037,2836,3328,0.081,0.076,0.0846,1100,1100,1100,990,990,990,976.6,976.2,977.1,13.4,12.9,13.8,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.037,1.94,1.94,1.94,0.14,0.14,0.15,11.46,10.93,11.83,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.7,25.46,27.56,25.9,24.7,26.73,0,0,0,0,0,0,0.576,0,2.055,0.081,0.24,0.76,6.4
1240178400000,2009,4,2008,7,29,7,2.4,0.184,0.665,19172.3,119.6,119.6,114.1,4,4,4,3961,3741,4192,3657,3446,304.9,295,364,2557,2346,2728,0.0769,0.0721,0.0868,1100,1100,1100,990,990,990,975.6,975.1,976,14.4,14,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.47,12.03,12.93,0.874,0.864,0.884,0.97,0.97,0.97,0.848,0.838,0.858,29.41,28.04,30.83,28.53,27.2,29.91,0,0,0,0,0,0,0.634,0,1.735,0.077,0.28,0.72,7.99
1240783200000,2009,4,2008,7,30,7,2.08,0.185,0.665,21333.5,135.5,135.5,127,4,4,4,3443,3102,3690,3137,2781,306.1,295,321,2037,1681,2295,0.0894,0.0799,0.103,1100,1100,1100,990,990,990,974.5,973.8,975,15.5,15,16.2,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.56,13.04,14.3,0.895,0.886,0.905,0.97,0.97,0.97,0.868,0.86,0.878,32.73,31.16,34.91,31.75,30.23,33.87,0,0,0,0,0,0,0.705,0,1.415,0.089,0.32,0.68,10.3
1241388000000,2009,5,2008,8,31,7,1.81,0.194,0.665,23263.1,140.9,140.9,138.5,4,4,4,2990,2900,3030,2669,2579,321,321,321,1569,1479,1609,0.107,0.106,0.111,1100,1100,1100,990,990,990,973.5,973.3,973.6,16.5,16.4,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.57,14.47,14.79,0.908,0.907,0.911,0.97,0.97,0.97,0.881,0.88,0.883,35.69,35.41,36.32,34.62,34.35,35.23,0,0,0,0,0,0,0.769,0,1.145,0.11,0.37,0.63,12.9
1241992800000,2009,5,2008,8,32,7,1.61,0.194,0.665,24789.1,151.9,151.9,147.6,4,4,4,2666,2518,2826,2345,2197,321,321,321,1245,1097,1405,0.121,0.114,0.127,1100,1100,1100,990,990,990,972.7,972.4,973.1,17.3,16.9,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.35,14.96,15.71,0.917,0.913,0.921,0.972,0.97,0.974,0.891,0.885,0.897,37.96,36.84,39.01,36.89,35.73,37.99,0,0,0,0,0,0,0.82,0,0.945,0.12,0.41,0.59,15.4
1242597600000,2009,5,2008,8,33,7,1.44,0.194,0.665,26206.5,158,158,156,4,4,4,2381,2309,2478,2060,1988,321,321,321,959.9,888,1057,0.135,0.13,0.139,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.04,15.8,16.21,0.924,0.922,0.925,0.976,0.974,0.977,0.902,0.898,0.904,39.96,39.29,40.44,39,38.29,39.51,0,0,0,0,0,0,0.867,0,0.775,0.13,0.46,0.54,18.2
1243202400000,2009,5,2008,8,34,7,1.29,0.194,0.665,27351.8,164.6,164.6,162.8,4,4,4,2138,2074,2309,1817,1753,321,321,321,716.9,653,888,0.15,0.139,0.155,1100,1100,1100,990,990,990,971.4,971.3,971.8,18.6,18.2,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.63,16.21,16.78,0.927,0.925,0.928,0.979,0.977,0.98,0.908,0.904,0.909,41.56,40.44,41.98,40.7,39.51,41.14,0,0,0,0,0,0,0.904,0,0.625,0.15,0.52,0.48,21.2
1243807200000,2009,6,2008,9,35,7,1.15,0.155,0.665,28568,174.1,174.1,170,4,4,4,1898,1781,2018,1641,1524,257,257,257,541.4,424,661,0.136,0.127,0.144,1100,1100,1100,990,990,990,970.8,970.4,971.1,19.2,18.9,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.29,16.92,17.67,0.93,0.928,0.932,0.98,0.98,0.98,0.912,0.91,0.914,43.38,42.35,44.41,42.51,41.51,43.53,0,0,0,0,0,0,0.945,0,0.485,0.13,0.58,0.42,24.8
1244412000000,2009,6,2008,9,36,7,0.957,0.155,0.665,30430.1,184.7,184.7,181.1,4,4,4,1582,1484,1698,1325,1227,257,257,257,225.3,127,341,0.163,0.151,0.173,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.91,0.882,0.924,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.9,1.94,0.095,0.092,0.098,18.33,17.94,18.67,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.21,45.17,47.13,45.28,44.26,46.19,0,0,0,0,0,0,1.01,0,0.292,0.16,0.69,0.31,31.8
1245016800000,2009,6,2008,9,37,7,0.798,0.155,0.633,30801,188.5,188.5,183.3,4,4,4,1319,1239,1436,1062,981.9,257,257,257,15.57,0,79,0.195,0.179,0.207,1047,981.9,1100,990,990,990,968.9,968.7,969.3,21.1,20.7,21.3,0.756,0.654,0.86,0.412,0.335,0.48,0.02,0.016,0.023,1.65,1.42,1.87,0.078,0.066,0.09,19.44,18.85,19.93,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,46.77,45.05,48.09,45.83,44.15,47.12,0,0,0,0,0,0,1.02,0,0.165,0.19,0.79,0.21,38.6
1245621600000,2009,6,2008,9,38,7,0.678,0.155,0.523,26816.7,172.3,172.3,159.6,4,3,3.857142857142857,1121,1008,1206,864.3,751.5,257,257,257,0,0,0,0.23,0.213,0.255,864.3,751.5,949,990,990,990,968.3,967.9,968.5,21.7,21.5,22.1,0.527,0.423,0.606,0.244,0.166,0.309,0.011,0.0075,0.014,1.13,0.931,1.31,0.052,0.042,0.061,20.59,20.14,21.04,0.936,0.931,0.941,0.978,0.972,0.98,0.916,0.905,0.923,42.53,38.13,48.66,41.61,37.06,47.69,0,0,0,0,0,0,0.887,0,0.155,0.23,0.77,0.23,39.6
1246226400000,2009,6,2008,9,39,7,0.558,0.142,0.416,22407.7,139.2,139.2,133.4,3,3,3,922.7,853.6,983.4,687.1,626.6,235.6,227,257,0,0,0,0.255,0.24,0.266,687.1,626.6,726.4,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.367,0.328,0.4,0.138,0.118,0.153,0.0062,0.0052,0.0069,0.878,0.755,0.968,0.039,0.033,0.044,21.53,21.2,21.93,0.939,0.935,0.941,0.98,0.98,0.98,0.92,0.916,0.922,45.37,42,47.35,44.46,41.16,46.4,0,0,0,0,0,0,0.741,0,0.142,0.25,0.75,0.25,40.2
1246831200000,2009,7,2008,10,40,7,0.461,0.137,0.324,17824.6,118.6,118.6,106.1,3,3,3,763.1,716.2,828,536.1,489.2,227,227,227,0,0,0,0.298,0.274,0.317,536.1,489.2,601,990,990,990,967,966.8,967.2,23,22.8,23.2,0.277,0.25,0.314,0.0847,0.0678,0.11,0.0037,0.0029,0.0048,0.588,0.506,0.708,0.026,0.022,0.031,22.46,22.08,22.73,0.925,0.92,0.932,0.971,0.97,0.977,0.899,0.892,0.911,36.41,33.44,40.45,35.37,32.44,39.52,0,0,0,0,0,0,0.589,0,0.137,0.3,0.7,0.3,38.7
1247436000000,2009,7,2008,10,41,7,0.389,0.137,0.251,14379.6,95.27,95.27,85.59,2,2,2,642.4,596.3,692.2,415.4,369.3,227,227,227,0,0,0,0.354,0.328,0.381,415.4,369.3,465.2,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.212,0.194,0.236,0.0531,0.0439,0.063,0.0023,0.0018,0.0027,0.572,0.479,0.682,0.024,0.02,0.029,22.96,22.65,23.24,0.935,0.929,0.941,0.979,0.974,0.98,0.915,0.905,0.922,43.72,39.09,48.61,42.8,38.07,47.63,0,0,0,0,0,0,0.476,0,0.138,0.35,0.65,0.35,37
1248040800000,2009,7,2008,10,42,7,0.334,0.137,0.197,11261.5,72.38,72.38,67.03,2,2,2,552.4,531,578.9,325.4,304,227,227,227,0,0,0,0.411,0.392,0.428,325.4,304,351.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.179,0.171,0.188,0.0351,0.0308,0.0404,0.0015,0.0013,0.0017,0.401,0.365,0.447,0.017,0.015,0.019,23.51,23.35,23.65,0.921,0.917,0.926,0.97,0.97,0.97,0.893,0.889,0.898,34.55,32.31,37.3,33.52,31.34,36.19,0,0,0,0,0,0,0.372,0,0.137,0.41,0.59,0.41,33.7
1248645600000,2009,7,2008,10,43,7,0.302,0.13,0.172,9876.55,63.15,63.15,58.79,2,2,2,499,486.1,519.2,284.3,263.2,214.7,184,227,0,0,0,0.43,0.377,0.463,284.3,263.2,303.6,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.163,0.157,0.168,0.0269,0.0226,0.0307,0.0011,0.00094,0.0013,0.333,0.302,0.362,0.014,0.012,0.015,23.82,23.72,23.89,0.913,0.908,0.917,0.97,0.97,0.97,0.885,0.88,0.889,30.3,27.98,32.55,29.39,27.14,31.57,0,0,0,0,0,0,0.327,0,0.13,0.43,0.57,0.43,32.7
1249250400000,2009,8,2008,11,44,7,0.277,0.111,0.166,9601.81,61.02,61.02,57.15,2,2,2,458.7,442.9,477.3,274.7,258.9,184,184,184,0,0,0,0.401,0.386,0.415,274.7,258.9,293.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.152,0.164,0.0249,0.0218,0.0287,0.001,0.00089,0.0012,0.316,0.292,0.345,0.013,0.012,0.014,24.02,23.91,24.11,0.911,0.907,0.915,0.97,0.97,0.97,0.883,0.88,0.887,29.46,27.76,31.45,28.58,26.93,30.51,0,0,0,0,0,0,0.318,0,0.111,0.4,0.6,0.4,34.7
1249855200000,2009,8,2008,11,45,7,0.253,0.111,0.142,8250.32,53.15,53.15,49.11,2,1,1.8571428571428572,419.1,398.5,439.4,235.1,214.5,184,184,184,0,0,0,0.44,0.419,0.462,235.1,214.5,255.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.136,0.151,0.017,0.0129,0.0211,0.00069,0.00052,0.00086,0.294,0.244,0.475,0.012,0.0099,0.019,24.22,24.13,24.32,0.906,0.895,0.938,0.971,0.97,0.98,0.88,0.868,0.92,28.68,23.92,47.63,27.89,23.21,46.67,0,0,0,0,0,0,0.273,0,0.111,0.44,0.56,0.44,32.6
1250460000000,2009,8,2008,11,46,7,0.23,0.104,0.126,7602,47.31,47.31,45.25,2,1,1.1428571428571428,380.4,364.9,389.3,208.8,199.4,171.6,155,184,0,0,0,0.451,0.409,0.48,208.8,199.4,224.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.133,0.131,0.136,0.0118,0.00994,0.0148,0.00048,0.0004,0.0006,0.415,0.24,0.477,0.017,0.0097,0.019,24.28,24.21,24.46,0.93,0.895,0.939,0.979,0.97,0.98,0.91,0.868,0.92,42.81,24.06,48.28,41.92,23.34,47.31,0,0,0,0,0,0,0.251,0,0.104,0.45,0.55,0.45,33.1
1251064800000,2009,8,2008,11,47,7,0.21,0.0937,0.116,7082.38,44.9,44.9,42.16,1,1,1,347.3,341.5,359.9,192.3,186.5,155,155,155,0,0,0,0.447,0.431,0.454,192.3,186.5,204.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.123,0.129,0.0093,0.00865,0.011,0.00037,0.00035,0.00044,0.396,0.378,0.437,0.016,0.015,0.018,24.47,24.36,24.51,0.932,0.931,0.936,0.98,0.98,0.98,0.914,0.912,0.917,43.02,41.73,45.82,42.16,40.89,44.9,0,0,0,0,0,0,0.234,0,0.094,0.45,0.55,0.45,33.7
1251669600000,2009,8,2008,11,48,7,0.195,0.0746,0.121,7402.38,47.38,47.38,44.06,1,1,1,323,306.7,338.4,199.7,183.4,123.3,118,155,0,0,0,0.381,0.355,0.458,199.7,183.4,214.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.124,0.12,0.129,0.0104,0.00834,0.0129,0.00042,0.00033,0.00052,0.418,0.368,0.468,0.017,0.015,0.019,24.57,24.47,24.69,0.935,0.93,0.939,0.98,0.978,0.98,0.916,0.909,0.92,44.97,41.03,48.35,44.06,40.14,47.38,0,0,0,0,0,0,0.245,0,0.074,0.38,0.62,0.38,38
1252274400000,2009,9,2008,12,49,7,0.176,0.0714,0.104,6350.49,39.9,39.9,37.8,1,1,1,290.4,281.9,299,172.4,163.9,118,118,118,0,0,0,0.407,0.395,0.419,172.4,163.9,181,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.117,0.00724,0.00639,0.0081,0.00029,0.00025,0.00032,0.332,0.308,0.357,0.013,0.012,0.014,24.81,24.75,24.86,0.926,0.923,0.929,0.974,0.97,0.978,0.901,0.895,0.908,38.82,36.89,40.81,37.8,35.78,39.9,0,0,0,0,0,0,0.21,0,0.072,0.41,0.59,0.41,36.1
1252879200000,2009,9,2008,12,50,7,0.163,0.0714,0.0919,5561.34,35.78,35.78,33.1,1,1,1,270,257.6,281.9,152,139.6,118,118,118,0,0,0,0.437,0.419,0.458,152,139.6,163.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.102,0.111,0.0052,0.00396,0.00639,0.00021,0.00016,0.00025,0.276,0.244,0.308,0.011,0.0097,0.012,24.94,24.86,25.03,0.918,0.913,0.923,0.97,0.97,0.97,0.89,0.885,0.895,34.13,31.27,36.89,33.1,30.33,35.78,0,0,0,0,0,0,0.184,0,0.0711,0.44,0.56,0.44,34.1
1253484000000,2009,9,2008,12,51,7,0.159,0.0714,0.0873,5277.4,31.8,31.8,31.41,1,1,1,262.4,260,264.1,144.4,142,118,118,118,0,0,0,0.45,0.447,0.454,144.4,142,146.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.103,0.105,0.00444,0.0042,0.00461,0.00018,0.00017,0.00018,0.256,0.25,0.26,0.01,0.0099,0.01,24.99,24.98,25.01,0.915,0.914,0.916,0.97,0.97,0.97,0.888,0.887,0.888,32.38,31.83,32.78,31.41,30.87,31.8,0,0,0,0,0,0,0.175,0,0.0717,0.45,0.55,0.45,33.2
