datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1254088800000,2009,9,2008,12,52,7,0.149,0.0641,0.0847,5123.97,32.06,32.06,30.5,1,1,1,246,240.7,257.6,140,128.7,106,97,118,0,0,0,0.43,0.398,0.478,140,128.7,146.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0986,0.103,0.004,0.00287,0.00467,0.00016,0.00011,0.00018,0.245,0.219,0.26,0.0097,0.0086,0.01,25.08,25.03,25.1,0.913,0.908,0.916,0.97,0.97,0.97,0.886,0.881,0.889,31.44,28.77,33.05,30.5,27.91,32.06,0,0,0,0,0,0,0.169,0,0.0643,0.43,0.57,0.43,34.4
1254693600000,2009,10,2009,1,1,7,0.137,0.0587,0.0782,4732.69,30.5,30.5,28.17,1,1,1,226.4,213.2,236.7,129.4,116.2,97,97,97,0,0,0,0.429,0.41,0.455,129.4,116.2,139.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0971,0.0924,0.101,0.00294,0.00162,0.00397,0.00012,0.000063,0.00016,0.219,0.19,0.243,0.0086,0.0074,0.0096,25.22,25.14,25.33,0.907,0.899,0.913,0.97,0.97,0.97,0.88,0.872,0.886,29.04,25.96,31.44,28.17,25.18,30.5,0,0,0,0,0,0,0.157,0,0.0588,0.43,0.57,0.43,34.5
1255298400000,2009,10,2009,1,2,7,0.129,0.0587,0.0701,4217.93,25.18,25.18,25.11,1,1,1,212.9,212.1,213.2,115.9,115.1,97,97,97,0,0,0,0.456,0.455,0.457,115.9,115.1,116.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0923,0.0921,0.0924,0.00159,0.00151,0.00162,0.000062,0.000059,0.000063,0.189,0.187,0.19,0.0074,0.0073,0.0074,25.33,25.33,25.34,0.899,0.898,0.899,0.97,0.97,0.97,0.872,0.871,0.872,25.88,25.7,25.96,25.11,24.93,25.18,0,0,0,0,0,0,0.139,0,0.0589,0.46,0.54,0.46,32.7
1255903200000,2009,10,2009,1,3,7,0.133,0.0587,0.0743,4491.48,27.05,27.05,26.74,1,1,1,219.9,218.1,221.3,122.9,121.1,97,97,97,0,0,0,0.441,0.438,0.445,122.9,121.1,124.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0941,0.0953,0.00229,0.00211,0.00243,0.00009,0.000083,0.000095,0.204,0.2,0.207,0.008,0.0078,0.0081,25.28,25.27,25.29,0.905,0.903,0.906,0.97,0.97,0.97,0.878,0.876,0.879,27.56,27.12,27.89,26.74,26.31,27.05,0,0,0,0,0,0,0.149,0,0.0587,0.44,0.56,0.44,33.8
1256508000000,2009,10,2009,1,4,7,0.132,0.0583,0.0732,4418.28,29.94,29.94,26.3,1,1,1,217.5,213.2,230.1,121.1,116.2,96.43,93,97,0,0,0,0.444,0.404,0.455,121.1,116.2,137.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0941,0.0924,0.0994,0.00211,0.00162,0.00371,0.000083,0.000063,0.00015,0.201,0.19,0.236,0.0079,0.0074,0.0093,25.29,25.18,25.33,0.902,0.899,0.912,0.97,0.97,0.97,0.875,0.872,0.885,27.11,25.96,30.87,26.3,25.18,29.94,0,0,0,0,0,0,0.146,0,0.0588,0.44,0.55,0.45,33.5
1257112800000,2009,11,2009,2,5,7,0.145,0.0562,0.0891,5412.1,34.76,34.76,32.21,1,1,1,240.3,226.7,251.7,147.3,133.7,93,93,93,0,0,0,0.388,0.369,0.41,147.3,133.7,158.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0982,0.107,0.00473,0.00337,0.00587,0.00019,0.00013,0.00023,0.262,0.228,0.291,0.01,0.009,0.012,25.1,25,25.21,0.916,0.91,0.921,0.97,0.97,0.97,0.889,0.883,0.893,33.21,30.09,35.84,32.21,29.19,34.76,0,0,0,0,0,0,0.179,0,0.0559,0.39,0.61,0.39,37.3
1257717600000,2009,11,2009,2,6,7,0.162,0.0562,0.106,6461.79,43.26,43.26,38.46,1,1,1,267.5,251.7,287.9,174.5,158.7,93,93,93,0,0,0,0.348,0.323,0.369,174.5,158.7,194.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.107,0.12,0.00745,0.00587,0.00949,0.0003,0.00023,0.00038,0.337,0.291,0.398,0.013,0.012,0.016,24.89,24.75,25,0.927,0.921,0.933,0.974,0.97,0.98,0.903,0.893,0.915,39.47,35.84,44.15,38.46,34.76,43.26,0,0,0,0,0,0,0.214,0,0.056,0.35,0.65,0.35,39.9
1258322400000,2009,11,2009,2,7,7,0.175,0.0562,0.119,7330.07,47.42,47.42,43.63,1,1,1,289.6,278.6,306.7,196.6,185.6,93,93,93,0,0,0,0.322,0.303,0.334,196.6,185.6,213.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.117,0.126,0.0101,0.00856,0.0127,0.0004,0.00034,0.00051,0.405,0.369,0.462,0.016,0.015,0.018,24.73,24.6,24.82,0.934,0.931,0.938,0.98,0.98,0.98,0.915,0.912,0.92,44.52,42.04,48.39,43.63,41.2,47.42,0,0,0,0,0,0,0.242,0,0.056,0.32,0.68,0.32,41.9
1258927200000,2009,11,2009,2,8,7,0.22,0.0562,0.163,9618.48,61.53,61.53,57.25,2,2,2,363.1,338.4,383.4,270.1,245.4,93,93,93,0,0,0,0.257,0.243,0.275,270.1,245.4,290.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.138,0.154,0.024,0.0191,0.0281,0.00097,0.00077,0.0011,0.3,0.263,0.331,0.012,0.011,0.013,24.48,24.35,24.64,0.91,0.904,0.915,0.97,0.97,0.97,0.883,0.877,0.887,29.51,26.8,31.72,28.63,26,30.77,0,0,0,0,0,0,0.318,0,0.057,0.26,0.74,0.26,43.7
1259532000000,2009,11,2009,2,9,7,0.246,0.0692,0.176,10330.4,63.66,63.66,61.49,2,2,2,406,393.6,419.9,291.5,275.6,114.4,93,118,0,0,0,0.282,0.236,0.3,291.5,275.6,301.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.152,0.161,0.0283,0.0251,0.0304,0.0012,0.001,0.0012,0.336,0.311,0.353,0.014,0.013,0.014,24.24,24.16,24.32,0.915,0.911,0.917,0.97,0.97,0.97,0.887,0.884,0.889,31.7,29.95,32.81,30.75,29.05,31.83,0,0,0,0,0,0,0.342,0,0.07,0.28,0.72,0.28,42
1260136800000,2009,12,2009,3,10,7,0.261,0.0714,0.19,11109.4,68.39,68.39,66.13,2,2,2,432,427.3,442.9,314,309.3,118,118,118,0,0,0,0.273,0.266,0.276,314,309.3,324.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.164,0.169,0.0328,0.0319,0.035,0.0013,0.0013,0.0014,0.373,0.365,0.391,0.015,0.015,0.016,24.08,24.02,24.11,0.919,0.918,0.921,0.97,0.97,0.97,0.892,0.891,0.894,34.09,33.58,35.25,33.06,32.57,34.19,0,0,0,0,0,0,0.367,0,0.071,0.27,0.73,0.27,42.6
1260741600000,2009,12,2009,3,11,7,0.282,0.0714,0.21,12292.8,77.7,77.7,73.17,2,2,2,465.5,446.9,486.1,347.5,328.9,118,118,118,0,0,0,0.254,0.243,0.264,347.5,328.9,368.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.171,0.185,0.0395,0.0358,0.0436,0.0016,0.0015,0.0018,0.431,0.398,0.468,0.018,0.016,0.019,23.87,23.74,23.99,0.925,0.922,0.929,0.972,0.97,0.976,0.899,0.895,0.906,37.64,35.69,39.82,36.59,34.62,38.85,0,0,0,0,0,0,0.407,0,0.072,0.25,0.74,0.26,43.6
1261346400000,2009,12,2009,3,12,7,0.321,0.0714,0.25,14620.8,95.25,95.25,87.03,2,2,2,531.2,487.6,572.7,413.2,369.6,118,118,118,0,0,0,0.223,0.206,0.242,413.2,369.6,454.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.201,0.185,0.216,0.0526,0.0439,0.0609,0.0022,0.0018,0.0026,0.557,0.471,0.642,0.023,0.019,0.027,23.45,23.18,23.74,0.935,0.929,0.94,0.979,0.976,0.98,0.916,0.907,0.921,44.43,39.98,48.6,43.51,39.02,47.62,0,0,0,0,0,0,0.483,0,0.071,0.22,0.78,0.22,45.5
1261951200000,2009,12,2009,3,13,7,0.374,0.0768,0.297,16731.5,103.7,103.7,99.59,3,3,3,618.4,589.6,653.2,491.4,471.6,127,118,139,0,0,0,0.205,0.192,0.22,491.4,471.6,514.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.238,0.225,0.252,0.0688,0.0643,0.0757,0.0029,0.0027,0.0032,0.497,0.464,0.536,0.021,0.02,0.023,23.13,22.95,23.28,0.921,0.919,0.924,0.97,0.97,0.97,0.893,0.891,0.896,34.22,32.97,35.64,33.2,31.98,34.57,0,0,0,0,0,0,0.553,0,0.077,0.21,0.79,0.21,44.7
1262556000000,2010,1,2009,4,14,7,0.427,0.0841,0.342,19125.4,122.2,122.2,113.8,3,3,3,705.2,663.6,747.4,566.2,524.6,139,139,139,0,0,0,0.198,0.186,0.209,566.2,524.6,608.4,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.282,0.258,0.306,0.0964,0.0798,0.113,0.0041,0.0034,0.0049,0.631,0.554,0.709,0.027,0.024,0.031,22.65,22.4,22.89,0.929,0.925,0.934,0.974,0.97,0.979,0.905,0.897,0.914,38.95,36.3,41.6,37.95,35.22,40.74,0,0,0,0,0,0,0.632,0,0.085,0.2,0.8,0.2,44.8
1263160800000,2010,1,2009,4,15,7,0.471,0.0841,0.387,21491.9,135,135,127.9,3,3,3,779.4,747.4,819.9,640.4,608.4,139,139,139,0,0,0,0.179,0.17,0.186,640.4,608.4,680.9,990,990,990,967,966.9,967.2,23,22.8,23.1,0.324,0.306,0.347,0.122,0.113,0.134,0.0053,0.0049,0.0059,0.769,0.709,0.846,0.033,0.031,0.037,22.21,21.97,22.4,0.936,0.934,0.939,0.98,0.979,0.98,0.917,0.914,0.92,43.52,41.6,45.93,42.64,40.74,45.01,0,0,0,0,0,0,0.711,0,0.084,0.18,0.82,0.18,45.6
1263765600000,2010,1,2009,4,16,7,0.531,0.0841,0.447,24054,147.6,147.6,143.2,4,3,3.5714285714285716,877.9,839.1,910.4,738.9,700.1,139,139,139,0,0,0,0.158,0.153,0.166,738.9,700.1,771.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.387,0.358,0.415,0.159,0.14,0.176,0.0071,0.0062,0.0078,0.863,0.8,0.949,0.038,0.035,0.042,21.73,21.6,21.86,0.934,0.927,0.941,0.975,0.97,0.98,0.91,0.899,0.923,41.86,36.87,48.65,40.82,35.77,47.68,0,0,0,0,0,0,0.795,0,0.084,0.16,0.84,0.16,45.3
1264370400000,2010,1,2009,4,17,7,0.591,0.0841,0.507,26704.5,165.5,165.5,159,4,4,4,977.3,934.1,1018,838.3,795.1,139,139,139,0,0,0,0.143,0.137,0.149,838.3,795.1,878.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.476,0.437,0.513,0.221,0.188,0.253,0.01,0.0084,0.011,1.01,0.904,1.11,0.045,0.04,0.05,21.19,20.94,21.46,0.934,0.931,0.936,0.977,0.974,0.98,0.913,0.907,0.917,40.66,38.96,42.22,39.74,37.94,41.37,0,0,0,0,0,0,0.883,0,0.084,0.14,0.86,0.14,45.2
1264975200000,2010,2,2009,5,18,7,0.67,0.098,0.572,29275.8,185.4,185.4,174.3,4,4,4,1107,1030,1191,945.2,867.6,162,162,162,0,0,0,0.147,0.136,0.157,945.2,867.6,1029,990,990,990,968.2,968,968.5,21.8,21.5,22,0.587,0.508,0.688,0.308,0.244,0.387,0.014,0.011,0.018,1.29,1.08,1.54,0.059,0.049,0.072,20.47,19.96,20.92,0.938,0.935,0.94,0.98,0.98,0.98,0.919,0.916,0.921,44.46,41.63,47.3,43.57,40.78,46.35,0,0,0,0,0,0,0.968,0,0.098,0.15,0.85,0.15,43.7
1265580000000,2010,2,2009,5,19,7,0.808,0.098,0.66,31789.2,192.3,192.3,189.2,4,4,4,1336,1217,1456,1174,1055,162,162,162,82.43,0,194,0.122,0.111,0.133,1092,1055,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.816,0.726,0.874,0.47,0.421,0.48,0.022,0.02,0.023,1.81,1.64,1.89,0.086,0.077,0.091,19.23,18.77,19.78,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.918,0.921,48.27,47.4,49.06,47.31,46.45,48.08,0,0,0,0,0,0,1.05,0,0.148,0.12,0.82,0.18,39.3
1266184800000,2010,2,2009,5,20,7,1.07,0.098,0.665,29368.6,184.7,184.7,174.8,4,4,4,1766,1484,2074,1604,1322,162,162,162,504,222,812,0.0929,0.0781,0.109,1100,1100,1100,990,990,990,970.3,969.4,971.3,19.7,18.7,20.6,0.914,0.887,0.926,0.48,0.48,0.48,0.024,0.023,0.026,1.93,1.9,1.94,0.098,0.092,0.1,17.74,16.78,18.66,0.932,0.928,0.936,0.98,0.98,0.98,0.914,0.909,0.917,44.6,41.98,47.11,43.7,41.14,46.17,0,0,0,0,0,0,0.971,0,0.405,0.092,0.62,0.38,27.4
1266789600000,2010,2,2009,5,21,7,1.44,0.098,0.665,26173.1,162.4,162.4,155.8,4,4,4,2385,2153,2619,2223,1991,162,162,162,1123,891,1357,0.0682,0.0618,0.0752,1100,1100,1100,990,990,990,972,971.5,972.6,18,17.4,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.1,0.11,16.03,15.46,16.59,0.923,0.918,0.927,0.976,0.972,0.979,0.901,0.893,0.907,39.91,38.29,41.46,38.95,37.23,40.6,0,0,0,0,0,0,0.866,0,0.775,0.068,0.46,0.54,18.2
1267394400000,2010,3,2009,6,22,7,1.92,0.145,0.665,22508.1,146,146,134,4,4,4,3172,2720,3756,2933,2481,239,239,239,1833,1381,2417,0.0762,0.0636,0.0879,1100,1100,1100,990,990,990,973.9,972.8,975.2,16.1,14.8,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.028,0.032,1.94,1.94,1.94,0.12,0.11,0.13,14.17,12.9,15.22,0.903,0.884,0.916,0.97,0.97,0.971,0.876,0.857,0.889,34.53,30.73,37.58,33.49,29.81,36.49,0,0,0,0,0,0,0.744,0,1.255,0.076,0.35,0.65,11.7
1267999200000,2010,3,2009,6,23,7,2.71,0.145,0.665,17492.7,112.3,112.3,104.1,4,4,4,4478,4032,4873,4239,3793,239,239,239,3139,2693,3534,0.0536,0.049,0.0593,1100,1100,1100,990,990,990,976.6,975.7,977.3,13.4,12.7,14.3,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.034,0.038,1.94,1.94,1.94,0.14,0.14,0.15,11.5,10.78,12.32,0.865,0.864,0.871,0.97,0.97,0.97,0.839,0.838,0.845,26.84,25.11,28.93,26.03,24.36,28.07,0,0,0,0,0,0,0.578,0,2.045,0.054,0.25,0.75,6.45
1268604000000,2010,3,2009,6,24,7,3.06,0.151,0.665,15920.3,96.18,96.18,94.76,4,4,4,5052,4949,5096,4802,4710,249.9,239,315,3702,3610,3757,0.0495,0.0469,0.0626,1100,1100,1100,990.01,990,990.01,977.6,977.4,977.7,12.4,12.4,12.6,0.922,0.921,0.926,0.48,0.48,0.48,0.039,0.038,0.039,1.94,1.94,1.94,0.16,0.15,0.16,10.48,10.42,10.64,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.42,24.27,24.79,23.69,23.55,24.04,0,0,0,0,0,0,0.526,0,2.395,0.049,0.22,0.78,5.2
1269208800000,2010,3,2009,6,25,7,2.93,0.191,0.665,16428.2,100.8,100.8,97.79,4,4,4,4852,4670,4997,4537,4355,315,315,315,3437,3255,3582,0.065,0.063,0.0675,1100,1100,1100,990,990,990,977.2,976.9,977.5,12.8,12.5,13.1,0.926,0.926,0.926,0.48,0.48,0.48,0.038,0.037,0.038,1.94,1.94,1.94,0.15,0.15,0.16,10.82,10.55,11.15,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.2,24.59,25.98,24.45,23.85,25.2,0,0,0,0,0,0,0.543,0,2.265,0.065,0.23,0.77,5.61
1269813600000,2010,3,2009,6,26,7,2.75,0.184,0.665,17284.2,104.8,104.8,102.9,4,4,4,4544,4431,4591,4241,4136,303.6,295,315,3140,3036,3191,0.0668,0.0643,0.0687,1100,1100,1100,990,990,990,976.7,976.5,976.8,13.3,13.2,13.5,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.036,1.94,1.94,1.94,0.15,0.14,0.15,11.38,11.3,11.59,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.52,26.32,27,25.72,25.53,26.19,0,0,0,0,0,0,0.572,0,2.085,0.067,0.24,0.76,6.29
1270418400000,2010,4,2009,7,27,7,2.61,0.178,0.665,17901.8,107.2,107.2,106.6,4,4,4,4322,4283,4390,4027,3988,295,295,295,2927,2888,2995,0.0683,0.0672,0.0689,1100,1100,1100,990,990,990,976.3,976.2,976.4,13.7,13.6,13.8,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.035,0.035,1.94,1.94,1.94,0.14,0.14,0.14,11.79,11.67,11.86,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,27.46,27.17,27.63,26.64,26.36,26.8,0,0,0,0,0,0,0.592,0,1.945,0.068,0.25,0.75,6.86
1271023200000,2010,4,2009,7,28,7,2.78,0.178,0.665,17120,105.4,105.4,101.9,4,4,4,4603,4393,4829,4308,4098,295,295,295,3208,2998,3434,0.0642,0.0611,0.0672,1100,1100,1100,990,990,990,976.8,976.4,977.2,13.2,12.8,13.6,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.037,1.94,1.94,1.94,0.15,0.14,0.15,11.27,10.86,11.66,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.26,25.3,27.16,25.48,24.54,26.35,0,0,0,0,0,0,0.566,0,2.115,0.064,0.24,0.76,6.16
1271628000000,2010,4,2009,7,29,7,3.07,0.208,0.665,15872.7,96.8,96.8,94.48,4,4,4,5075,4912,5180,4731,4617,344.3,295,364,3631,3517,3716,0.0678,0.059,0.072,1100,1100,1100,990.01,990,990.02,977.6,977.3,977.8,12.4,12.2,12.7,0.922,0.918,0.926,0.48,0.48,0.48,0.039,0.038,0.039,1.94,1.93,1.94,0.16,0.15,0.16,10.45,10.3,10.71,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.35,24,24.95,23.62,23.28,24.2,0,0,0,0,0,0,0.525,0,2.405,0.068,0.22,0.78,5.17
1272232800000,2010,4,2009,7,30,7,3.07,0.216,0.665,15869.6,96.8,96.8,94.46,4,4,4,5077,4912,5180,4720,4572,357.1,340,364,3620,3472,3716,0.0703,0.0672,0.072,1100,1100,1100,990.01,990,990.02,977.6,977.3,977.8,12.4,12.2,12.7,0.921,0.918,0.926,0.48,0.48,0.48,0.039,0.038,0.039,1.94,1.93,1.94,0.16,0.15,0.16,10.45,10.3,10.71,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.35,24,24.95,23.62,23.28,24.2,0,0,0,0,0,0,0.525,0,2.405,0.07,0.22,0.78,5.17
1272837600000,2010,5,2009,8,31,7,2.76,0.206,0.665,17228.1,106.1,106.1,102.5,4,4,4,4564,4347,4829,4224,4007,340,340,340,3124,2907,3389,0.0746,0.0704,0.0782,1100,1100,1100,990,990,990,976.7,976.3,977.2,13.3,12.8,13.7,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.037,1.94,1.94,1.94,0.15,0.14,0.15,11.35,10.86,11.74,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.43,25.3,27.35,25.64,24.54,26.53,0,0,0,0,0,0,0.57,0,2.095,0.075,0.24,0.76,6.24
1273442400000,2010,5,2009,8,32,7,2.49,0.206,0.665,18587.6,115.3,115.3,110.6,4,4,4,4112,3908,4283,3772,3568,340,340,340,2672,2468,2843,0.0827,0.0794,0.087,1100,1100,1100,990,990,990,975.9,975.5,976.2,14.1,13.8,14.5,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.18,11.86,12.57,0.868,0.864,0.876,0.97,0.97,0.97,0.842,0.838,0.85,28.52,27.63,29.72,27.66,26.8,28.83,0,0,0,0,0,0,0.615,0,1.825,0.083,0.27,0.73,7.46
1274047200000,2010,5,2009,8,33,7,2.17,0.206,0.665,20758.4,130.5,130.5,123.6,4,4,4,3581,3301,3807,3241,2961,340,340,340,2141,1861,2367,0.0951,0.0893,0.103,1100,1100,1100,990,990,990,974.8,974.2,975.3,15.2,14.7,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.03,0.033,1.94,1.94,1.94,0.13,0.12,0.13,13.27,12.79,13.86,0.89,0.881,0.9,0.97,0.97,0.97,0.863,0.855,0.873,31.85,30.39,33.63,30.89,29.48,32.63,0,0,0,0,0,0,0.686,0,1.505,0.095,0.31,0.69,9.57
1274652000000,2010,5,2009,8,34,7,1.86,0.206,0.665,22876.5,139.7,139.7,136.2,4,4,4,3077,2944,3202,2737,2604,340,340,340,1637,1504,1762,0.11,0.106,0.115,1100,1100,1100,990,990,990,973.7,973.4,974,16.3,16,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.36,14.07,14.68,0.906,0.903,0.91,0.97,0.97,0.97,0.879,0.876,0.882,35.1,34.25,36.01,34.04,33.23,34.93,0,0,0,0,0,0,0.756,0,1.195,0.11,0.36,0.64,12.3
1275256800000,2010,5,2009,8,35,7,1.63,0.181,0.665,24647.6,151.9,151.9,146.7,4,4,4,2696,2518,2860,2396,2225,299.7,293,340,1296,1125,1420,0.111,0.104,0.119,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.28,14.88,15.71,0.916,0.912,0.921,0.971,0.97,0.974,0.89,0.884,0.897,37.75,36.6,39.01,36.68,35.5,37.99,0,0,0,0,0,0,0.815,0,0.965,0.11,0.41,0.59,15.1
1275861600000,2010,6,2009,9,36,7,1.43,0.177,0.665,26293.6,159.5,159.5,156.5,4,4,4,2362,2258,2472,2069,1965,293,293,293,969.4,865,1079,0.124,0.119,0.13,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.08,15.82,16.34,0.924,0.922,0.925,0.976,0.975,0.978,0.902,0.898,0.905,40.08,39.33,40.77,39.13,38.33,39.86,0,0,0,0,0,0,0.869,0,0.765,0.12,0.47,0.53,18.4
1276466400000,2010,6,2009,9,37,7,1.25,0.177,0.665,27668.4,168,168,164.7,4,4,4,2071,1956,2207,1778,1663,293,293,293,678.3,563,814,0.142,0.133,0.15,1100,1100,1100,990,990,990,971.3,971,971.6,18.7,18.4,19,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.8,16.46,17.1,0.928,0.926,0.929,0.98,0.978,0.98,0.909,0.906,0.911,42.03,41.11,42.86,41.17,40.22,42.01,0,0,0,0,0,0,0.915,0,0.585,0.14,0.53,0.47,22.1
1277071200000,2010,6,2009,9,38,7,1.06,0.177,0.665,29443.4,180.7,180.7,175.3,4,4,4,1749,1593,1935,1456,1300,293,293,293,355.6,200,542,0.168,0.151,0.184,1100,1100,1100,990,990,990,970.3,969.8,970.9,19.7,19.1,20.2,0.923,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.096,0.1,17.77,17.17,18.28,0.933,0.93,0.935,0.98,0.98,0.98,0.914,0.911,0.916,44.71,43.04,46.1,43.81,42.18,45.18,0,0,0,0,0,0,0.974,0,0.395,0.17,0.63,0.37,27.8
1277676000000,2010,6,2009,9,39,7,0.88,0.164,0.665,31231.5,189.1,189.1,185.9,4,4,4,1454,1371,1558,1183,1115,271.9,256,293,82.86,15,165,0.187,0.178,0.194,1100,1100,1100,990,990,990,969.3,969.1,969.7,20.7,20.3,20.9,0.869,0.832,0.913,0.48,0.48,0.48,0.023,0.023,0.024,1.88,1.85,1.93,0.091,0.088,0.095,18.78,18.4,19.09,0.936,0.935,0.937,0.98,0.98,0.98,0.918,0.916,0.919,47.42,46.41,48.25,46.48,45.48,47.28,0,0,0,0,0,0,1.03,0,0.215,0.19,0.76,0.24,35.5
1278280800000,2010,7,2009,10,40,7,0.739,0.155,0.584,29267.4,185.4,185.4,174.2,4,4,4,1222,1143,1313,966.4,887.3,256,256,256,0,0,0,0.21,0.195,0.224,966.4,887.3,1057,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.639,0.548,0.765,0.329,0.26,0.425,0.015,0.012,0.02,1.38,1.16,1.68,0.065,0.053,0.08,20.02,19.43,20.49,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,44.44,41.72,47.29,43.55,40.87,46.34,0,0,0,0,0,0,0.968,0,0.155,0.21,0.79,0.21,39.6
1278885600000,2010,7,2009,10,41,7,0.604,0.155,0.449,23665.9,155.1,155.1,140.9,4,3,3.4285714285714284,997.9,934.1,1092,741.9,678.1,256,256,256,0,0,0,0.257,0.234,0.274,741.9,678.1,835.9,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.416,0.362,0.501,0.163,0.133,0.219,0.0074,0.006,0.01,0.92,0.857,1.03,0.042,0.038,0.047,21.21,20.78,21.51,0.936,0.928,0.941,0.977,0.97,0.98,0.914,0.9,0.922,42.62,36.71,47.41,41.65,35.61,46.46,0,0,0,0,0,0,0.783,0,0.155,0.26,0.74,0.26,39.2
1279490400000,2010,7,2009,10,42,7,0.526,0.155,0.371,20198.5,127.5,127.5,120.2,3,3,3,870,832.3,910.4,614,576.3,256,256,256,0,0,0,0.295,0.281,0.308,614,576.3,654.4,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.325,0.304,0.348,0.114,0.101,0.126,0.005,0.0044,0.0056,0.736,0.666,0.811,0.033,0.029,0.036,21.88,21.65,22.11,0.933,0.93,0.937,0.978,0.973,0.98,0.912,0.905,0.918,40.99,38.71,43.37,40.08,37.68,42.51,0,0,0,0,0,0,0.668,0,0.155,0.29,0.71,0.29,38.4
1280095200000,2010,7,2009,10,43,7,0.467,0.15,0.317,17384.3,110.6,110.6,103.5,3,3,3,773,716.2,819.9,524.7,491.4,248.3,202,256,0,0,0,0.321,0.282,0.343,524.7,491.4,563.9,990,990,990,967,966.8,967.2,23,22.8,23.2,0.274,0.256,0.297,0.0801,0.0683,0.0956,0.0035,0.003,0.0042,0.571,0.514,0.643,0.025,0.022,0.028,22.44,22.18,22.69,0.924,0.92,0.928,0.97,0.97,0.972,0.896,0.892,0.902,35.55,33.4,37.95,34.49,32.4,36.87,0,0,0,0,0,0,0.575,0,0.15,0.32,0.68,0.32,37.2
1280700000000,2010,8,2009,11,44,7,0.397,0.122,0.275,15617.1,97.98,97.98,92.96,3,2,2.2857142857142856,656.5,630.9,692.2,454.5,428.9,202,202,202,0,0,0,0.308,0.292,0.32,454.5,428.9,490.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.229,0.215,0.249,0.0609,0.0558,0.068,0.0026,0.0024,0.0029,0.591,0.485,0.672,0.025,0.021,0.029,22.88,22.77,22.98,0.933,0.919,0.941,0.977,0.97,0.98,0.912,0.891,0.922,42.83,32.76,48.48,41.88,31.78,47.51,0,0,0,0,0,0,0.516,0,0.122,0.31,0.69,0.31,39.3
1281304800000,2010,8,2009,11,45,7,0.353,0.122,0.231,13288.4,85.4,85.4,79.1,2,2,2,583.4,553,613.6,381.4,351,202,202,202,0,0,0,0.347,0.329,0.365,381.4,351,411.6,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.198,0.187,0.208,0.0463,0.0402,0.0523,0.0019,0.0017,0.0022,0.502,0.445,0.56,0.021,0.019,0.024,23.27,23.09,23.47,0.931,0.926,0.935,0.976,0.97,0.98,0.909,0.898,0.916,40.5,37.4,43.57,39.55,36.29,42.7,0,0,0,0,0,0,0.439,0,0.122,0.35,0.65,0.35,37.6
1281909600000,2010,8,2009,11,46,7,0.311,0.122,0.189,10884.8,69.97,69.97,64.79,2,2,2,514.8,490.2,540.2,312.8,288.2,202,202,202,0,0,0,0.393,0.374,0.412,312.8,288.2,338.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.165,0.182,0.0326,0.0276,0.0376,0.0014,0.0011,0.0016,0.38,0.339,0.422,0.016,0.014,0.018,23.7,23.55,23.85,0.919,0.914,0.924,0.97,0.97,0.97,0.891,0.886,0.896,33.4,30.8,36.07,32.4,29.87,34.98,0,0,0,0,0,0,0.36,0,0.122,0.39,0.61,0.39,35
1282514400000,2010,8,2009,11,47,7,0.284,0.122,0.162,9325.8,59.22,59.22,55.51,2,2,2,469.8,450,487.6,267.8,248,202,202,202,0,0,0,0.43,0.414,0.449,267.8,248,285.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.151,0.164,0.0236,0.0196,0.0271,0.00097,0.0008,0.0011,0.308,0.279,0.335,0.013,0.011,0.014,23.98,23.87,24.1,0.909,0.904,0.913,0.97,0.97,0.97,0.882,0.877,0.886,28.61,26.49,30.53,27.76,25.7,29.61,0,0,0,0,0,0,0.308,0,0.122,0.43,0.57,0.43,32.8
1283119200000,2010,8,2009,11,48,7,0.257,0.098,0.159,9248.71,60.08,60.08,55.05,2,2,2,425.5,408.3,442.9,263.5,237.4,162,146,202,0,0,0,0.38,0.338,0.46,263.5,237.4,286.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.147,0.159,0.0227,0.0175,0.0273,0.00093,0.00072,0.0011,0.298,0.264,0.332,0.012,0.011,0.014,24.19,24.12,24.27,0.908,0.9,0.914,0.97,0.97,0.97,0.88,0.873,0.886,28.38,25.31,30.97,27.53,24.55,30.04,0,0,0,0,0,0,0.306,0,0.098,0.38,0.62,0.38,36
1283724000000,2010,9,2009,12,49,7,0.235,0.0869,0.148,8629.94,53.89,53.89,51.37,2,2,2,388.9,379.2,403.1,245.2,237.4,143.7,138,146,0,0,0,0.37,0.36,0.381,245.2,237.4,257.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.141,0.148,0.019,0.0175,0.0214,0.00077,0.00071,0.00087,0.269,0.259,0.287,0.011,0.01,0.012,24.39,24.3,24.44,0.903,0.9,0.907,0.97,0.97,0.97,0.876,0.873,0.88,26.48,25.59,27.78,25.68,24.82,26.94,0,0,0,0,0,0,0.285,0,0.087,0.37,0.63,0.37,36.7
1284328800000,2010,9,2009,12,50,7,0.213,0.0835,0.129,7776.4,48.79,48.79,46.29,2,1,1.2857142857142858,351.7,338.4,371.1,213.7,200.4,138,138,138,0,0,0,0.393,0.372,0.408,213.7,200.4,233.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.132,0.127,0.139,0.0127,0.0101,0.0166,0.00051,0.0004,0.00067,0.39,0.236,0.485,0.016,0.0095,0.02,24.45,24.33,24.56,0.925,0.894,0.94,0.977,0.97,0.98,0.904,0.867,0.921,40.37,23.89,49.01,39.49,23.17,48.03,0,0,0,0,0,0,0.257,0,0.084,0.39,0.61,0.39,36.5
1284933600000,2010,9,2009,12,51,7,0.195,0.0835,0.112,6805.7,43.45,43.45,40.51,1,1,1,322.6,306.7,335.5,184.6,168.7,138,138,138,0,0,0,0.428,0.411,0.45,184.6,168.7,197.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.122,0.116,0.126,0.00846,0.00687,0.00975,0.00034,0.00027,0.00039,0.372,0.324,0.412,0.015,0.013,0.017,24.62,24.51,24.74,0.93,0.924,0.934,0.977,0.971,0.98,0.909,0.898,0.915,41.44,37.84,44.34,40.51,36.76,43.45,0,0,0,0,0,0,0.225,0,0.083,0.43,0.57,0.43,34.9
1285538400000,2010,9,2009,12,52,7,0.179,0.0762,0.103,6243.71,41.13,41.13,37.16,1,1,1,295.7,287.9,299,169.7,161,126,110,138,0,0,0,0.426,0.372,0.462,169.7,161,185.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.115,0.113,0.119,0.00697,0.0061,0.00858,0.00028,0.00024,0.00034,0.327,0.303,0.372,0.013,0.012,0.015,24.79,24.74,24.8,0.925,0.922,0.931,0.973,0.97,0.98,0.9,0.894,0.912,38.17,36.08,41.97,37.16,35,41.13,0,0,0,0,0,0,0.206,0,0.076,0.43,0.58,0.42,34.9
1286143200000,2010,10,2010,1,1,7,0.164,0.0665,0.0971,5899.25,38.32,38.32,35.11,1,1,1,270.6,260,284.3,160.6,150,110,110,110,0,0,0,0.407,0.387,0.423,160.6,150,174.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.106,0.115,0.00606,0.005,0.00743,0.00024,0.0002,0.0003,0.299,0.271,0.337,0.012,0.011,0.013,24.92,24.83,24.99,0.921,0.917,0.927,0.971,0.97,0.975,0.895,0.89,0.903,36.16,33.72,39.32,35.11,32.7,38.32,0,0,0,0,0,0,0.195,0,0.0669,0.41,0.59,0.41,36
1286748000000,2010,10,2010,1,2,7,0.151,0.0665,0.0849,5134.66,31.63,31.63,30.56,1,1,1,250.4,236.7,255.2,140.4,126.7,110,110,110,0,0,0,0.44,0.431,0.465,140.4,126.7,145.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0982,0.105,0.00404,0.00267,0.00452,0.00016,0.00011,0.00018,0.247,0.215,0.258,0.0098,0.0085,0.01,25.06,25.02,25.17,0.913,0.907,0.915,0.97,0.97,0.97,0.886,0.88,0.888,31.51,28.36,32.61,30.56,27.51,31.63,0,0,0,0,0,0,0.17,0,0.0661,0.44,0.56,0.44,34
1287352800000,2010,10,2010,1,3,7,0.14,0.0665,0.0735,4420.92,27.51,27.51,26.32,1,1,1,231.5,226.7,236.7,121.5,116.7,110,110,110,0,0,0,0.475,0.465,0.485,121.5,116.7,126.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0964,0.0947,0.0982,0.00215,0.00167,0.00267,0.000085,0.000066,0.00011,0.203,0.193,0.215,0.008,0.0076,0.0085,25.21,25.17,25.25,0.903,0.899,0.907,0.97,0.97,0.97,0.876,0.872,0.88,27.13,25.99,28.36,26.32,25.21,27.51,0,0,0,0,0,0,0.146,0,0.0665,0.47,0.52,0.48,31.6
1287957600000,2010,10,2010,1,4,7,0.139,0.0665,0.0722,4338.94,27.51,27.51,25.83,1,1,1,229.4,223.9,236.7,119.4,113.9,110,110,110,0,0,0,0.48,0.465,0.491,119.4,113.9,126.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0957,0.0937,0.0982,0.00194,0.00139,0.00267,0.000076,0.000055,0.00011,0.199,0.187,0.215,0.0078,0.0073,0.0085,25.23,25.17,25.27,0.902,0.897,0.907,0.97,0.97,0.97,0.875,0.87,0.88,26.63,25.32,28.36,25.83,24.56,27.51,0,0,0,0,0,0,0.143,0,0.0668,0.48,0.52,0.48,31.2
1288562400000,2010,11,2010,2,5,7,0.141,0.0562,0.0852,5174.96,31.42,31.42,30.8,1,1,1,233.9,230.1,236.7,140.9,137.1,93,93,93,0,0,0,0.398,0.393,0.404,140.9,137.1,143.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0994,0.102,0.00409,0.00371,0.00437,0.00016,0.00015,0.00017,0.245,0.236,0.252,0.0097,0.0093,0.0099,25.15,25.13,25.18,0.914,0.912,0.915,0.97,0.97,0.97,0.886,0.885,0.887,31.76,30.87,32.39,30.8,29.94,31.42,0,0,0,0,0,0,0.171,0,0.0558,0.4,0.6,0.4,36.7
1289167200000,2010,11,2010,2,6,7,0.142,0.0562,0.0862,5237.48,32.98,32.98,31.18,1,1,1,235.6,230.1,243.7,142.6,137.1,93,93,93,0,0,0,0.395,0.382,0.404,142.6,137.1,150.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0994,0.104,0.00426,0.00371,0.00507,0.00017,0.00015,0.0002,0.25,0.236,0.27,0.0098,0.0093,0.011,25.14,25.07,25.18,0.914,0.912,0.918,0.97,0.97,0.97,0.887,0.885,0.89,32.14,30.87,34,31.18,29.94,32.98,0,0,0,0,0,0,0.173,0,0.0558,0.4,0.61,0.39,36.9
1289772000000,2010,11,2010,2,7,7,0.163,0.0562,0.107,6546.15,43.85,43.85,38.97,1,1,1,269.6,251.7,290.5,176.6,158.7,93,93,93,0,0,0,0.346,0.32,0.369,176.6,158.7,197.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.107,0.121,0.00766,0.00587,0.00975,0.0003,0.00023,0.00039,0.343,0.291,0.406,0.014,0.012,0.016,24.88,24.73,25,0.927,0.921,0.934,0.975,0.97,0.98,0.904,0.893,0.915,39.96,35.84,44.74,38.97,34.76,43.85,0,0,0,0,0,0,0.216,0,0.056,0.34,0.66,0.34,40.2
1290376800000,2010,11,2010,2,8,7,0.177,0.0562,0.121,7469.17,45.74,45.74,44.46,1,1,1,293.2,287.9,299,200.2,194.9,93,93,93,0,0,0,0.317,0.311,0.323,200.2,194.9,206,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.12,0.124,0.0102,0.00949,0.0112,0.00041,0.00038,0.00045,0.416,0.398,0.435,0.017,0.016,0.017,24.71,24.67,24.75,0.935,0.933,0.937,0.98,0.98,0.98,0.916,0.915,0.918,45.37,44.15,46.67,44.46,43.26,45.74,0,0,0,0,0,0,0.247,0,0.056,0.32,0.68,0.32,42.2
1290981600000,2010,11,2010,2,9,7,0.203,0.061,0.142,8384.77,54.12,54.12,49.91,2,1,1.8571428571428572,335.7,306.7,359.9,234.8,213.7,100.9,93,104,0,0,0,0.301,0.289,0.313,234.8,213.7,255.9,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.135,0.126,0.142,0.017,0.0127,0.0212,0.00068,0.00051,0.00085,0.284,0.23,0.462,0.011,0.0092,0.018,24.64,24.52,24.8,0.906,0.894,0.938,0.971,0.97,0.98,0.88,0.867,0.92,29.15,24.09,48.39,28.34,23.36,47.42,0,0,0,0,0,0,0.277,0,0.061,0.3,0.7,0.3,41.3
1291586400000,2010,12,2010,3,10,7,0.233,0.0629,0.17,9998.49,62.24,62.24,59.51,2,2,2,385.5,371.1,398.5,281.5,267.1,104,104,104,0,0,0,0.27,0.261,0.28,281.5,267.1,294.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.151,0.146,0.156,0.0263,0.0234,0.0289,0.0011,0.00095,0.0012,0.318,0.296,0.338,0.013,0.012,0.014,24.35,24.27,24.45,0.913,0.909,0.915,0.97,0.97,0.97,0.885,0.882,0.888,30.68,29.12,32.08,29.76,28.24,31.12,0,0,0,0,0,0,0.331,0,0.063,0.27,0.73,0.27,42.9
1292191200000,2010,12,2010,3,11,7,0.261,0.0629,0.198,11614.6,78.41,78.41,69.13,2,2,2,431.3,403.1,474.2,327.3,299.1,104,104,104,0,0,0,0.242,0.219,0.258,327.3,299.1,370.2,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.168,0.158,0.183,0.0355,0.0298,0.044,0.0015,0.0012,0.0018,0.394,0.346,0.469,0.016,0.014,0.019,24.07,23.8,24.24,0.922,0.916,0.929,0.971,0.97,0.976,0.895,0.889,0.908,35.6,32.58,40.16,34.57,31.6,39.21,0,0,0,0,0,0,0.384,0,0.063,0.24,0.76,0.24,44.5
1292796000000,2010,12,2010,3,12,7,0.325,0.0629,0.262,15208.9,100.2,100.2,90.53,3,2,2.2857142857142856,537.3,487.6,596.3,433.3,383.6,104,104,104,0,0,0,0.194,0.174,0.213,433.3,383.6,492.3,990,990,990,966,965.8,966.3,24,23.7,24.2,0.207,0.188,0.233,0.0567,0.0467,0.0685,0.0024,0.0019,0.0029,0.532,0.465,0.633,0.022,0.02,0.026,23.45,23.22,23.71,0.931,0.919,0.94,0.977,0.97,0.98,0.91,0.891,0.921,41.5,33.29,48.46,40.57,32.29,47.49,0,0,0,0,0,0,0.503,0,0.063,0.19,0.81,0.19,46.8
1293400800000,2010,12,2010,3,13,7,0.406,0.0689,0.337,18924.8,121,121,112.6,3,3,3,671.3,613.6,741.1,557.3,509.6,114,104,139,0,0,0,0.169,0.152,0.198,557.3,509.6,602.1,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.272,0.243,0.302,0.0929,0.0738,0.111,0.004,0.0031,0.0048,0.61,0.521,0.698,0.026,0.022,0.03,22.81,22.44,23.12,0.929,0.923,0.933,0.974,0.97,0.979,0.904,0.896,0.913,38.57,35.57,41.2,37.55,34.51,40.32,0,0,0,0,0,0,0.626,0,0.069,0.17,0.83,0.17,46.6
1294005600000,2011,1,2010,4,14,7,0.505,0.0841,0.421,23011.6,144,144,137,4,3,3.142857142857143,834.4,763.1,890.2,695.4,624.1,139,139,139,0,0,0,0.167,0.156,0.182,695.4,624.1,751.2,990,990,990,967.2,967,967.5,22.8,22.5,23,0.357,0.315,0.397,0.141,0.117,0.166,0.0062,0.0051,0.0073,0.852,0.738,0.949,0.037,0.032,0.042,21.91,21.68,22.31,0.937,0.928,0.941,0.979,0.97,0.98,0.917,0.9,0.923,44.89,37.12,48.65,43.94,36.01,47.68,0,0,0,0,0,0,0.761,0,0.084,0.17,0.83,0.17,45.6
1294610400000,2011,1,2010,4,15,7,0.617,0.0841,0.533,27782.6,181.4,181.4,165.4,4,4,4,1020,937.7,1129,880.8,798.7,139,139,139,0,0,0,0.137,0.123,0.148,880.8,798.7,989.8,990,990,990,967.9,967.7,968.3,22.1,21.7,22.3,0.516,0.44,0.623,0.255,0.189,0.342,0.012,0.0085,0.016,1.12,0.912,1.4,0.051,0.041,0.064,20.94,20.3,21.44,0.936,0.932,0.94,0.978,0.974,0.98,0.915,0.907,0.921,42.26,39.11,46.28,41.34,38.09,45.36,0,0,0,0,0,0,0.919,0,0.084,0.14,0.86,0.14,45
1295215200000,2011,1,2010,4,16,7,0.852,0.0869,0.659,31284.5,192.6,192.6,186.2,4,4,4,1409,1183,1683,1265,1044,143.7,139,150,175.3,0,433,0.103,0.0891,0.118,1090,1044,1100,990,990,990,969.2,968.5,970.1,20.8,19.9,21.5,0.834,0.702,0.913,0.467,0.407,0.48,0.022,0.019,0.024,1.83,1.59,1.93,0.088,0.074,0.097,18.98,18,19.94,0.937,0.934,0.94,0.98,0.98,0.98,0.918,0.915,0.921,47.5,45.33,49.14,46.55,44.42,48.16,0,0,0,0,0,0,1.03,0,0.193,0.1,0.77,0.23,36.7
1295820000000,2011,1,2010,4,17,7,1.16,0.0907,0.665,28488.3,173.2,173.2,169.6,4,4,4,1911,1808,1976,1761,1658,150,150,150,661.3,558,726,0.0785,0.0759,0.083,1100,1100,1100,990,990,990,970.8,970.5,971,19.2,19,19.5,0.926,0.924,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.25,17.04,17.58,0.93,0.929,0.932,0.98,0.98,0.98,0.911,0.91,0.913,43.26,42.68,44.18,42.39,41.83,43.3,0,0,0,0,0,0,0.942,0,0.495,0.078,0.57,0.43,24.6
1296424800000,2011,1,2010,4,18,7,1.26,0.115,0.665,27603.9,167,167,164.3,4,4,4,2083,1987,2198,1892,1821,190.3,150,197,792.3,721,901,0.0913,0.0755,0.0976,1100,1100,1100,990,990,990,971.3,971.1,971.6,18.7,18.4,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.76,16.48,17,0.928,0.926,0.929,0.98,0.979,0.98,0.909,0.906,0.91,41.93,41.17,42.59,41.08,40.28,41.74,0,0,0,0,0,0,0.913,0,0.595,0.091,0.53,0.47,21.9
1297029600000,2011,2,2010,5,19,7,1.45,0.119,0.665,26152.7,160.1,160.1,155.7,4,4,4,2390,2236,2571,2193,2039,197,197,197,1093,939,1274,0.0826,0.0766,0.0881,1100,1100,1100,990,990,990,972,971.7,972.5,18,17.5,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.02,15.58,16.39,0.923,0.919,0.926,0.976,0.973,0.978,0.901,0.895,0.905,39.88,38.63,40.92,38.92,37.59,40.02,0,0,0,0,0,0,0.865,0,0.785,0.082,0.46,0.54,18
1297634400000,2011,2,2010,5,20,7,1.82,0.119,0.665,23202.8,147.6,147.6,138.1,4,4,4,3010,2665,3345,2813,2468,197,197,197,1713,1368,2048,0.0658,0.0589,0.0739,1100,1100,1100,990,990,990,973.5,972.7,974.3,16.5,15.7,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.031,1.94,1.94,1.94,0.12,0.11,0.12,14.53,13.77,15.35,0.908,0.898,0.917,0.97,0.97,0.972,0.881,0.871,0.891,35.59,33.35,37.97,34.53,32.35,36.89,0,0,0,0,0,0,0.767,0,1.155,0.065,0.37,0.63,12.7
1298239200000,2011,2,2010,5,21,7,2.21,0.119,0.665,20443.3,126.3,126.3,121.7,4,4,4,3657,3470,3769,3460,3273,197,197,197,2360,2173,2472,0.0539,0.0523,0.0568,1100,1100,1100,990,990,990,975,974.6,975.2,15,14.8,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.11,12.87,13.5,0.887,0.883,0.894,0.97,0.97,0.97,0.861,0.856,0.867,31.36,30.64,32.55,30.42,29.72,31.58,0,0,0,0,0,0,0.676,0,1.545,0.054,0.3,0.7,9.25
1298844000000,2011,2,2010,5,22,7,2.29,0.18,0.665,19878.9,118.9,118.9,118.3,4,4,4,3791,3769,3807,3492,3454,298.1,197,315,2393,2354,2510,0.0787,0.0518,0.0836,1100,1100,1100,990,990,990,975.2,975.2,975.3,14.8,14.7,14.8,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.82,12.79,12.87,0.882,0.881,0.883,0.97,0.97,0.97,0.855,0.855,0.856,30.5,30.39,30.64,29.58,29.48,29.72,0,0,0,0,0,0,0.657,0,1.625,0.079,0.29,0.71,8.68
1299448800000,2011,3,2010,6,23,7,2.31,0.171,0.665,19771.4,117.9,117.9,117.7,4,4,4,3815,3807,3838,3533,3492,282.4,239,315,2433,2392,2468,0.074,0.0628,0.0828,1100,1100,1100,990,990,990,975.3,975.3,975.3,14.7,14.7,14.7,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.77,12.72,12.79,0.881,0.88,0.881,0.97,0.97,0.97,0.854,0.853,0.855,30.33,30.18,30.39,29.42,29.28,29.48,0,0,0,0,0,0,0.654,0,1.645,0.074,0.29,0.71,8.56
1300053600000,2011,3,2010,6,24,7,2.32,0.145,0.665,19661.4,117.5,117.5,117,4,4,4,3841,3823,3875,3602,3584,239,239,239,2502,2484,2536,0.0622,0.0617,0.0625,1100,1100,1100,990,990,990,975.3,975.3,975.4,14.7,14.6,14.7,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.72,12.64,12.75,0.88,0.878,0.88,0.97,0.97,0.97,0.853,0.852,0.854,30.16,29.93,30.28,29.26,29.04,29.37,0,0,0,0,0,0,0.65,0,1.655,0.063,0.29,0.71,8.47
1300658400000,2011,3,2010,6,25,7,2.36,0.145,0.665,19403.1,115.7,115.7,115.5,4,4,4,3901,3892,3913,3662,3653,239,239,239,2562,2553,2574,0.0613,0.0611,0.0614,1100,1100,1100,990,990,990,975.5,975.5,975.5,14.5,14.5,14.5,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.59,12.56,12.61,0.877,0.876,0.877,0.97,0.97,0.97,0.85,0.85,0.851,29.77,29.69,29.83,28.87,28.8,28.93,0,0,0,0,0,0,0.642,0,1.695,0.061,0.28,0.72,8.22
1301263200000,2011,3,2010,6,26,7,2.43,0.159,0.665,18900.7,115.2,115.2,112.5,4,4,4,4024,3913,4082,3761,3674,263,239,295,2661,2574,2693,0.0653,0.0593,0.0729,1100,1100,1100,990,990,990,975.7,975.5,975.8,14.3,14.2,14.5,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.034,1.94,1.94,1.94,0.14,0.13,0.14,12.34,12.23,12.56,0.871,0.869,0.876,0.97,0.97,0.97,0.845,0.843,0.85,29,28.65,29.69,28.13,27.79,28.8,0,0,0,0,0,0,0.625,0,1.765,0.065,0.27,0.73,7.78
1301868000000,2011,4,2010,7,27,7,2.52,0.178,0.665,18396.1,111,111,109.5,4,4,4,4161,4091,4258,3866,3796,295,295,295,2766,2696,2863,0.0709,0.0693,0.0721,1100,1100,1100,990,990,990,976,975.8,976.2,14,13.8,14.2,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.034,0.035,1.94,1.94,1.94,0.14,0.14,0.14,12.08,11.91,12.21,0.866,0.864,0.868,0.97,0.97,0.97,0.84,0.838,0.842,28.22,27.74,28.6,27.38,26.9,27.75,0,0,0,0,0,0,0.608,0,1.855,0.071,0.26,0.74,7.3
1302472800000,2011,4,2010,7,28,7,2.63,0.178,0.665,17844.1,107.5,107.5,106.2,4,4,4,4343,4266,4407,4048,3971,295,295,295,2948,2871,3012,0.068,0.0669,0.0692,1100,1100,1100,990,990,990,976.3,976.2,976.4,13.7,13.6,13.8,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.035,0.035,1.94,1.94,1.94,0.14,0.14,0.14,11.75,11.63,11.89,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,27.38,27.1,27.7,26.55,26.29,26.87,0,0,0,0,0,0,0.59,0,1.965,0.068,0.25,0.75,6.78
1303077600000,2011,4,2010,7,29,7,2.69,0.178,0.665,17571.3,105.4,105.4,104.6,4,4,4,4441,4393,4449,4146,4098,295,295,295,3046,2998,3054,0.0664,0.0663,0.0672,1100,1100,1100,990,990,990,976.5,976.4,976.5,13.5,13.5,13.6,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.57,11.56,11.66,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.96,26.92,27.16,26.15,26.11,26.35,0,0,0,0,0,0,0.581,0,2.025,0.066,0.25,0.75,6.53
1303682400000,2011,4,2010,7,30,7,2.62,0.181,0.665,17865.4,107.6,107.6,106.3,4,4,4,4335,4258,4390,4036,3937,298.7,295,321,2936,2837,2995,0.0689,0.0672,0.0754,1100,1100,1100,990,990,990,976.3,976.2,976.4,13.7,13.6,13.8,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.035,0.035,1.94,1.94,1.94,0.14,0.14,0.14,11.77,11.67,11.91,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,27.41,27.17,27.74,26.59,26.36,26.9,0,0,0,0,0,0,0.591,0,1.955,0.069,0.25,0.75,6.82
1304287200000,2011,5,2010,8,31,7,2.51,0.194,0.665,18459.3,111.5,111.5,109.9,4,4,4,4142,4065,4224,3821,3744,321,321,321,2721,2644,2803,0.0775,0.076,0.079,1100,1100,1100,990,990,990,975.9,975.8,976.1,14.1,13.9,14.2,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.034,0.035,1.94,1.94,1.94,0.14,0.14,0.14,12.12,11.97,12.26,0.866,0.864,0.869,0.97,0.97,0.97,0.84,0.838,0.843,28.32,27.88,28.75,27.47,27.05,27.88,0,0,0,0,0,0,0.61,0,1.845,0.077,0.26,0.74,7.35
1304892000000,2011,5,2010,8,32,7,2.34,0.202,0.665,19520,120.9,120.9,116.2,4,4,4,3874,3690,3994,3539,3350,334.6,321,340,2439,2250,2573,0.0865,0.0804,0.0921,1100,1100,1100,990,990,990,975.4,975,975.7,14.6,14.3,15,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.14,12.65,12.39,13.04,0.878,0.872,0.886,0.97,0.97,0.97,0.852,0.846,0.86,29.95,29.15,31.16,29.05,28.28,30.23,0,0,0,0,0,0,0.646,0,1.675,0.086,0.28,0.72,8.34
1305496800000,2011,5,2010,8,33,7,2.08,0.206,0.665,21353.3,132.2,132.2,127.1,4,4,4,3438,3234,3597,3098,2894,340,340,340,1998,1794,2157,0.099,0.0945,0.105,1100,1100,1100,990,990,990,974.5,974.1,974.8,15.5,15.2,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.57,13.23,14,0.895,0.89,0.902,0.97,0.97,0.97,0.868,0.863,0.875,32.76,31.75,34.07,31.78,30.8,33.04,0,0,0,0,0,0,0.706,0,1.415,0.099,0.32,0.68,10.3
1306101600000,2011,5,2010,8,34,7,1.82,0.206,0.665,23158.4,142.5,142.5,137.8,4,4,4,3014,2843,3165,2674,2503,340,340,340,1574,1403,1725,0.113,0.107,0.12,1100,1100,1100,990,990,990,973.5,973.1,973.9,16.5,16.1,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.51,14.15,14.92,0.908,0.904,0.912,0.97,0.97,0.97,0.88,0.877,0.885,35.53,34.48,36.72,34.46,33.45,35.62,0,0,0,0,0,0,0.766,0,1.155,0.11,0.37,0.63,12.7
1306706400000,2011,5,2010,8,35,7,1.57,0.185,0.665,25117.2,154.4,154.4,149.5,4,4,4,2600,2438,2774,2294,2145,306.4,293,340,1194,1045,1334,0.118,0.11,0.125,1100,1100,1100,990,990,990,972.5,972.2,973,17.5,17,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.51,15.09,15.9,0.919,0.914,0.923,0.973,0.97,0.975,0.893,0.887,0.9,38.43,37.2,39.57,37.38,36.09,38.59,0,0,0,0,0,0,0.831,0,0.905,0.12,0.42,0.58,16
1307311200000,2011,6,2010,9,36,7,1.35,0.177,0.665,26917.5,164.6,164.6,160.2,4,4,4,2231,2074,2381,1938,1781,293,293,293,837.7,681,988,0.132,0.123,0.141,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.4,16.04,16.78,0.926,0.924,0.928,0.978,0.976,0.98,0.905,0.902,0.909,40.95,39.97,41.98,40.06,39.01,41.14,0,0,0,0,0,0,0.89,0,0.685,0.13,0.49,0.51,19.9
1307916000000,2011,6,2010,9,37,7,1.12,0.177,0.665,28803.2,177.1,177.1,171.4,4,4,4,1858,1698,2018,1565,1405,293,293,293,465.3,305,625,0.158,0.145,0.173,1100,1100,1100,990,990,990,970.6,970.1,971.1,19.4,18.9,19.9,0.926,0.924,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.42,16.92,17.94,0.931,0.928,0.934,0.98,0.98,0.98,0.912,0.91,0.915,43.74,42.35,45.17,42.86,41.51,44.26,0,0,0,0,0,0,0.952,0,0.455,0.16,0.59,0.41,25.7
1308520800000,2011,6,2010,9,38,7,0.915,0.177,0.665,30850.6,187.7,187.7,183.6,4,4,4,1513,1387,1670,1220,1094,293,293,293,121.3,0,277,0.194,0.175,0.211,1099,1094,1100,990,990,990,969.5,969.1,970,20.5,20,20.9,0.882,0.829,0.921,0.479,0.472,0.48,0.023,0.023,0.024,1.9,1.83,1.94,0.093,0.088,0.097,18.58,18.03,19.05,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.915,0.919,46.85,45.42,47.89,45.91,44.51,46.93,0,0,0,0,0,0,1.02,0,0.25,0.19,0.73,0.27,33.7
1309125600000,2011,6,2010,9,39,7,0.761,0.168,0.593,29491.5,182.2,182.2,175.5,4,4,4,1257,1183,1333,980.3,926.5,277.1,256,293,0,0,0,0.22,0.207,0.234,980.3,926.5,1040,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.659,0.584,0.75,0.338,0.291,0.402,0.016,0.014,0.019,1.42,1.25,1.63,0.067,0.058,0.077,19.87,19.42,20.27,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,44.78,43.16,46.48,43.89,42.3,45.55,0,0,0,0,0,0,0.975,0,0.168,0.22,0.78,0.22,38.8
1309730400000,2011,7,2010,10,40,7,0.649,0.155,0.494,25585,163.5,163.5,152.3,4,3,3.857142857142857,1074,995.4,1143,817.5,739.4,256,256,256,0,0,0,0.239,0.224,0.257,817.5,739.4,887.3,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.484,0.412,0.548,0.207,0.16,0.26,0.0095,0.0072,0.012,1.01,0.91,1.16,0.046,0.041,0.053,20.85,20.49,21.12,0.934,0.93,0.941,0.976,0.971,0.98,0.911,0.903,0.922,40.73,37.73,48.04,39.75,36.64,47.08,0,0,0,0,0,0,0.846,0,0.155,0.24,0.76,0.24,39.4
1310335200000,2011,7,2010,10,41,7,0.552,0.155,0.397,21463.9,137.6,137.6,127.8,3,3,3,912.9,861.7,971.7,656.9,605.7,256,256,256,0,0,0,0.281,0.263,0.297,656.9,605.7,715.7,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.351,0.321,0.391,0.128,0.112,0.148,0.0057,0.0049,0.0067,0.819,0.721,0.941,0.036,0.032,0.042,21.63,21.27,21.93,0.937,0.933,0.94,0.979,0.977,0.98,0.917,0.911,0.921,43.48,40.51,46.79,42.59,39.58,45.86,0,0,0,0,0,0,0.71,0,0.155,0.28,0.72,0.28,38.9
1310940000000,2011,7,2010,10,42,7,0.478,0.155,0.324,17685.7,115.8,115.8,105.3,3,3,3,790.9,741.1,846.5,534.9,485.1,256,256,256,0,0,0,0.324,0.302,0.345,534.9,485.1,590.5,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.281,0.252,0.312,0.0846,0.067,0.106,0.0037,0.0029,0.0047,0.591,0.504,0.692,0.026,0.022,0.03,22.35,22.02,22.63,0.925,0.919,0.931,0.971,0.97,0.975,0.898,0.892,0.908,36.13,32.99,39.58,35.09,32,38.6,0,0,0,0,0,0,0.585,0,0.154,0.32,0.68,0.32,37
1311544800000,2011,7,2010,10,43,7,0.417,0.155,0.263,14871.5,94.53,94.53,88.52,3,2,2.142857142857143,690.3,653.2,733.2,434.3,397.2,256,256,256,0,0,0,0.371,0.349,0.392,434.3,397.2,477.2,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.224,0.207,0.248,0.0569,0.0494,0.0654,0.0024,0.0021,0.0028,0.584,0.492,0.675,0.025,0.021,0.029,22.75,22.56,22.95,0.934,0.918,0.94,0.979,0.97,0.98,0.914,0.891,0.921,42.92,32.48,47.86,42.01,31.51,46.91,0,0,0,0,0,0,0.492,0,0.154,0.37,0.63,0.37,35.7
1312149600000,2011,8,2010,11,44,7,0.368,0.111,0.257,14824.2,94.83,94.83,88.24,2,2,2,608.9,572.7,642.9,424.9,388.7,184,184,184,0,0,0,0.303,0.286,0.321,424.9,388.7,458.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.212,0.198,0.228,0.055,0.0477,0.0618,0.0023,0.002,0.0026,0.587,0.513,0.662,0.025,0.022,0.028,23.08,22.87,23.31,0.937,0.932,0.94,0.98,0.979,0.98,0.918,0.912,0.922,45.03,41.4,48.38,44.12,40.53,47.41,0,0,0,0,0,0,0.49,0,0.111,0.3,0.7,0.3,40.3
1312754400000,2011,8,2010,11,45,7,0.329,0.111,0.217,12560.2,81.07,81.07,74.76,2,2,2,543.6,519.2,572.7,359.6,335.2,184,184,184,0,0,0,0.339,0.321,0.354,359.6,335.2,388.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.187,0.179,0.198,0.0419,0.037,0.0477,0.0018,0.0015,0.002,0.459,0.415,0.513,0.019,0.017,0.022,23.5,23.31,23.65,0.927,0.923,0.932,0.973,0.97,0.979,0.902,0.895,0.912,38.41,35.88,41.4,37.38,34.8,40.53,0,0,0,0,0,0,0.415,0,0.112,0.34,0.66,0.34,38.2
1313359200000,2011,8,2010,11,46,7,0.3,0.111,0.188,10873,68.5,68.5,64.72,2,2,2,495.3,477.3,513.7,311.3,293.3,184,184,184,0,0,0,0.372,0.358,0.386,311.3,293.3,329.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.17,0.164,0.177,0.0323,0.0287,0.0359,0.0013,0.0012,0.0015,0.374,0.345,0.405,0.015,0.014,0.017,23.8,23.68,23.91,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.887,0.894,33.36,31.45,35.31,32.36,30.51,34.25,0,0,0,0,0,0,0.36,0,0.112,0.37,0.63,0.37,36.2
1313964000000,2011,8,2010,11,47,7,0.277,0.111,0.165,9549.28,60.39,60.39,56.84,2,2,2,457.2,439.4,474.2,273.2,255.4,184,184,184,0,0,0,0.403,0.388,0.419,273.2,255.4,290.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.151,0.163,0.0246,0.0211,0.028,0.001,0.00086,0.0012,0.314,0.287,0.34,0.013,0.012,0.014,24.03,23.93,24.14,0.91,0.906,0.914,0.97,0.97,0.97,0.883,0.879,0.887,29.3,27.4,31.13,28.42,26.57,30.2,0,0,0,0,0,0,0.316,0,0.112,0.4,0.6,0.4,34.5
1314568800000,2011,8,2010,11,48,7,0.252,0.0954,0.157,9093.87,57.8,57.8,54.13,2,2,2,416.6,398.5,432.6,258.9,239.1,157.7,138,184,0,0,0,0.378,0.334,0.435,258.9,239.1,275.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.15,0.145,0.154,0.0218,0.0178,0.0251,0.00089,0.00073,0.001,0.29,0.264,0.313,0.012,0.011,0.013,24.24,24.18,24.32,0.907,0.901,0.911,0.97,0.97,0.97,0.879,0.874,0.884,27.9,25.59,29.79,27.07,24.82,28.9,0,0,0,0,0,0,0.301,0,0.095,0.38,0.62,0.38,36.1
1315173600000,2011,9,2010,12,49,7,0.233,0.0835,0.15,8734.71,54.69,54.69,51.99,2,2,2,385.8,371.1,398.5,247.8,233.1,138,138,138,0,0,0,0.358,0.346,0.372,247.8,233.1,260.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.139,0.148,0.0196,0.0166,0.0221,0.00079,0.00067,0.0009,0.272,0.251,0.29,0.011,0.01,0.012,24.4,24.32,24.49,0.904,0.898,0.908,0.97,0.97,0.97,0.877,0.871,0.88,26.8,25.15,28.19,26,24.39,27.34,0,0,0,0,0,0,0.289,0,0.083,0.36,0.64,0.36,37.5
1315778400000,2011,9,2010,12,50,7,0.216,0.0835,0.132,7912.34,48.79,48.79,47.1,2,1,1.4285714285714286,357,344.5,371.1,219,206.5,138,138,138,0,0,0,0.387,0.372,0.401,219,206.5,233.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.129,0.139,0.0138,0.0113,0.0166,0.00056,0.00045,0.00067,0.37,0.236,0.485,0.015,0.0095,0.02,24.45,24.33,24.56,0.92,0.894,0.94,0.976,0.97,0.98,0.898,0.867,0.921,37.78,23.89,49.01,36.91,23.17,48.03,0,0,0,0,0,0,0.262,0,0.084,0.39,0.61,0.39,36.6
1316383200000,2011,9,2010,12,51,7,0.203,0.0835,0.119,7284.76,45.41,45.41,43.36,1,1,1,335.1,325.1,344.5,197.1,187.1,138,138,138,0,0,0,0.412,0.401,0.424,197.1,187.1,206.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.129,0.00986,0.00871,0.0113,0.0004,0.00035,0.00045,0.411,0.379,0.442,0.016,0.015,0.018,24.51,24.44,24.6,0.934,0.931,0.936,0.98,0.98,0.98,0.915,0.912,0.918,44.25,42.02,46.34,43.36,41.18,45.41,0,0,0,0,0,0,0.241,0,0.084,0.41,0.59,0.41,35.9
1316988000000,2011,9,2010,12,52,7,0.186,0.0786,0.107,6521.56,41.13,41.13,38.82,1,1,1,306.9,295.8,320.9,176.9,161,130,110,138,0,0,0,0.423,0.372,0.462,176.9,161,185.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.113,0.121,0.00769,0.0061,0.00858,0.00031,0.00024,0.00034,0.348,0.303,0.372,0.014,0.012,0.015,24.72,24.63,24.8,0.927,0.922,0.931,0.976,0.97,0.98,0.905,0.894,0.912,39.77,36.08,41.97,38.82,35,41.13,0,0,0,0,0,0,0.216,0,0.079,0.42,0.58,0.42,35.1
1317592800000,2011,10,2011,1,1,7,0.175,0.0665,0.109,6650.42,41.13,41.13,39.59,1,1,1,289.5,284.3,295.8,179.5,174.3,110,110,110,0,0,0,0.38,0.372,0.387,179.5,174.3,185.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.119,0.00795,0.00743,0.00858,0.00032,0.0003,0.00034,0.353,0.337,0.372,0.014,0.013,0.015,24.79,24.74,24.83,0.928,0.927,0.931,0.977,0.975,0.98,0.907,0.903,0.912,40.51,39.32,41.97,39.59,38.32,41.13,0,0,0,0,0,0,0.22,0,0.066,0.38,0.62,0.38,38
