datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1572213600000,2019,10,2019,1,4,7,0.102,0.0309,0.0713,4300.16,27.79,27.79,25.6,1,1,1,169,161,177,117.8,109,51.14,50,52,0,0,0,0.303,0.282,0.323,117.8,109,127,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0876,0.0846,0.0906,0.00178,0.000895,0.0027,0.00007,0.000035,0.00011,0.188,0.169,0.208,0.0074,0.0066,0.0081,25.35,25.35,25.35,0.9,0.893,0.907,0.97,0.97,0.97,0.873,0.866,0.88,26.39,24.19,28.65,25.6,23.47,27.79,0,0,0,0,0,0,0.142,0,0.0307,0.3,0.7,0.3,42.2
1572818400000,2019,11,2019,2,5,7,0.114,0.0302,0.084,5132.41,32.58,32.58,30.55,1,1,1,188.8,179.5,197.5,138.8,129.5,50,50,50,0,0,0,0.265,0.253,0.279,138.8,129.5,147.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0915,0.0978,0.00388,0.00295,0.00475,0.00015,0.00012,0.00019,0.235,0.213,0.257,0.0092,0.0083,0.01,25.34,25.34,25.35,0.913,0.909,0.917,0.97,0.97,0.97,0.885,0.881,0.889,31.49,29.24,33.59,30.55,28.36,32.58,0,0,0,0,0,0,0.17,0,0.03,0.26,0.74,0.26,45
1573423200000,2019,11,2019,2,6,7,0.123,0.0405,0.0821,5010.12,30.82,30.82,29.82,1,1,1,202.7,198.1,207.1,135.7,131.1,67,67,67,0,0,0,0.331,0.323,0.338,135.7,131.1,140.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0942,0.0973,0.00357,0.00311,0.00401,0.00014,0.00012,0.00016,0.23,0.219,0.24,0.009,0.0086,0.0094,25.35,25.32,25.38,0.911,0.909,0.913,0.97,0.97,0.97,0.884,0.882,0.886,30.74,29.67,31.78,29.82,28.78,30.82,0,0,0,0,0,0,0.166,0,0.0409,0.33,0.67,0.33,40.7
1574028000000,2019,11,2019,2,7,7,0.132,0.0405,0.0912,5578.54,35.2,35.2,33.21,1,1,1,217.8,209.1,226.7,150.8,142.1,67,67,67,0,0,0,0.308,0.296,0.32,150.8,142.1,159.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.098,0.104,0.00508,0.00421,0.00597,0.0002,0.00016,0.00023,0.267,0.245,0.291,0.01,0.0096,0.011,25.23,25.15,25.3,0.918,0.914,0.921,0.97,0.97,0.97,0.89,0.887,0.894,34.23,32.23,36.29,33.21,31.27,35.2,0,0,0,0,0,0,0.184,0,0.0408,0.31,0.69,0.31,42.3
1574632800000,2019,11,2019,2,8,7,0.144,0.0414,0.103,6297.61,39.24,39.24,37.49,1,1,1,237.9,230.1,246.7,169.5,163.1,68.43,67,77,0,0,0,0.287,0.275,0.312,169.5,163.1,176.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.105,0.11,0.00695,0.00631,0.00767,0.00027,0.00025,0.0003,0.318,0.3,0.339,0.013,0.012,0.013,25.05,25,25.12,0.925,0.923,0.928,0.973,0.97,0.976,0.9,0.895,0.906,38.53,37.06,40.19,37.49,35.95,39.24,0,0,0,0,0,0,0.208,0,0.041,0.29,0.72,0.28,43.7
1575237600000,2019,12,2019,3,9,7,0.156,0.0466,0.11,6763.06,42.87,42.87,40.26,1,1,1,258.3,251.7,269.6,181.3,174.7,77,77,77,0,0,0,0.298,0.286,0.306,181.3,174.7,192.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.111,0.117,0.00813,0.00747,0.00926,0.00032,0.0003,0.00037,0.354,0.334,0.389,0.014,0.013,0.015,24.91,24.83,24.96,0.929,0.927,0.933,0.978,0.975,0.98,0.909,0.904,0.914,41.16,39.64,43.75,40.26,38.66,42.87,0,0,0,0,0,0,0.224,0,0.046,0.3,0.71,0.29,43.4
1575842400000,2019,12,2019,3,10,7,0.173,0.0466,0.127,7707.95,47.52,47.52,45.88,2,1,1.2857142857142858,286.2,273.6,299,209.2,196.6,77,77,77,0,0,0,0.269,0.258,0.281,209.2,196.6,222,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.119,0.128,0.0119,0.00966,0.0144,0.00047,0.00038,0.00057,0.372,0.225,0.46,0.015,0.009,0.018,24.78,24.68,24.89,0.924,0.893,0.938,0.977,0.97,0.98,0.903,0.866,0.92,40.09,23.85,48.49,39.22,23.13,47.52,0,0,0,0,0,0,0.255,0,0.046,0.27,0.73,0.27,44.6
1576447200000,2019,12,2019,3,11,7,0.189,0.0435,0.146,8609.84,58.43,58.43,51.25,2,2,2,313.1,299,332.7,241.2,222,71.86,59,77,0,0,0,0.231,0.177,0.258,241.2,222,273.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.128,0.144,0.0182,0.0144,0.0247,0.00073,0.00057,0.00099,0.256,0.229,0.301,0.01,0.0091,0.012,24.78,24.64,24.87,0.901,0.894,0.911,0.97,0.97,0.97,0.874,0.867,0.884,26.42,24.21,30.12,25.62,23.48,29.22,0,0,0,0,0,0,0.285,0,0.043,0.23,0.77,0.23,45.6
1577052000000,2019,12,2019,3,12,7,0.216,0.0357,0.18,10682.8,69.1,69.1,63.59,2,2,2,357.1,338.4,383.4,298.1,279.4,59,59,59,0,0,0,0.165,0.154,0.174,298.1,279.4,324.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.152,0.146,0.162,0.0296,0.0259,0.0349,0.0012,0.001,0.0014,0.34,0.31,0.383,0.014,0.012,0.016,24.48,24.3,24.6,0.916,0.912,0.922,0.97,0.97,0.97,0.889,0.885,0.894,32.78,30.75,35.62,31.79,29.83,34.55,0,0,0,0,0,0,0.353,0,0.036,0.17,0.83,0.17,49.5
1577656800000,2019,12,2019,3,13,7,0.249,0.0495,0.199,11719.5,73.75,73.75,69.76,2,2,2,410.9,389.3,439.4,329,307.5,81.86,59,91,0,0,0,0.199,0.15,0.228,329,307.5,348.4,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.159,0.174,0.0358,0.0315,0.0397,0.0015,0.0013,0.0016,0.393,0.358,0.428,0.016,0.015,0.018,24.16,23.99,24.26,0.922,0.918,0.926,0.97,0.97,0.972,0.895,0.891,0.899,35.95,33.57,37.95,34.88,32.56,36.88,0,0,0,0,0,0,0.388,0,0.05,0.2,0.8,0.2,47.1
1578261600000,2020,1,2019,4,14,7,0.287,0.055,0.232,13690.5,86.29,86.29,81.49,2,2,2,474.6,446.9,497.5,383.6,355.9,91,91,91,0,0,0,0.192,0.183,0.204,383.6,355.9,406.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.186,0.176,0.194,0.0467,0.0412,0.0513,0.0019,0.0017,0.0021,0.494,0.442,0.538,0.02,0.018,0.022,23.77,23.62,23.95,0.931,0.927,0.935,0.978,0.973,0.98,0.911,0.902,0.916,41.65,38.75,44.02,40.75,37.71,43.14,0,0,0,0,0,0,0.453,0,0.055,0.19,0.81,0.19,47.7
1578866400000,2020,1,2019,4,15,7,0.321,0.055,0.266,15518.6,95.68,95.68,92.37,3,2,2.142857142857143,530.1,508.7,553,439.1,417.7,91,91,91,0,0,0,0.172,0.165,0.179,439.1,417.7,462,990,990,990,966,965.9,966.1,24,23.9,24.1,0.206,0.198,0.214,0.0578,0.0535,0.0624,0.0024,0.0022,0.0026,0.575,0.444,0.637,0.024,0.019,0.027,23.44,23.31,23.55,0.935,0.917,0.94,0.979,0.97,0.98,0.915,0.89,0.922,44.88,32.52,48.81,43.93,31.54,47.84,0,0,0,0,0,0,0.513,0,0.055,0.17,0.83,0.17,48.3
1579471200000,2020,1,2019,4,16,7,0.351,0.055,0.296,16764.9,104.1,104.1,99.79,3,3,3,579.8,555.8,602.6,488.8,464.8,91,91,91,0,0,0,0.157,0.151,0.164,488.8,464.8,511.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.229,0.215,0.242,0.0682,0.063,0.0746,0.0029,0.0026,0.0031,0.485,0.448,0.522,0.02,0.019,0.022,23.31,23.17,23.45,0.921,0.918,0.924,0.97,0.97,0.97,0.893,0.89,0.896,34.29,32.7,35.79,33.26,31.72,34.71,0,0,0,0,0,0,0.554,0,0.055,0.16,0.84,0.16,47.8
1580076000000,2020,1,2019,4,17,7,0.397,0.0575,0.34,19146.4,120.9,120.9,114,3,3,3,656.8,613.6,702.3,561.8,522.6,95,91,105,0,0,0,0.145,0.136,0.153,561.8,522.6,597.3,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.271,0.248,0.293,0.0947,0.079,0.109,0.004,0.0033,0.0047,0.614,0.542,0.682,0.026,0.023,0.029,22.86,22.61,23.1,0.929,0.925,0.933,0.974,0.97,0.979,0.905,0.897,0.913,39,36.51,41.17,37.99,35.41,40.29,0,0,0,0,0,0,0.633,0,0.057,0.14,0.86,0.14,48.2
1580680800000,2020,2,2019,5,18,7,0.455,0.0635,0.391,21832.6,134,134,130,3,3,3,751.8,716.2,774.5,646.8,611.2,105,105,105,0,0,0,0.14,0.136,0.147,646.8,611.2,669.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.321,0.301,0.334,0.124,0.113,0.131,0.0054,0.0049,0.0057,0.774,0.708,0.817,0.034,0.03,0.036,22.32,22.19,22.53,0.937,0.934,0.938,0.98,0.98,0.98,0.918,0.915,0.92,44.2,42.04,45.56,43.32,41.2,44.65,0,0,0,0,0,0,0.722,0,0.064,0.14,0.86,0.14,48
1581285600000,2020,2,2019,5,19,7,0.488,0.0635,0.424,23414.1,143.7,143.7,139.4,3,3,3,806.3,781.2,832.3,701.3,676.2,105,105,105,0,0,0,0.13,0.126,0.134,701.3,676.2,727.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.352,0.338,0.367,0.142,0.133,0.154,0.0062,0.0058,0.0067,0.881,0.83,0.936,0.039,0.036,0.041,21.99,21.83,22.15,0.94,0.939,0.942,0.98,0.98,0.98,0.921,0.92,0.923,47.4,45.96,48.88,46.46,45.04,47.9,0,0,0,0,0,0,0.774,0,0.064,0.13,0.87,0.13,48
1581890400000,2020,2,2019,5,20,7,0.534,0.0635,0.471,25192,158.7,158.7,150,4,4,4,883.7,846.5,934.1,778.7,741.5,105,105,105,0,0,0,0.119,0.112,0.124,778.7,741.5,829.1,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.411,0.377,0.457,0.181,0.161,0.213,0.008,0.0071,0.0095,0.86,0.781,0.974,0.038,0.034,0.044,21.71,21.39,21.93,0.93,0.927,0.934,0.973,0.97,0.977,0.905,0.899,0.913,38.53,36.96,40.61,37.49,35.85,39.69,0,0,0,0,0,0,0.833,0,0.063,0.12,0.88,0.12,47.2
1582495200000,2020,2,2019,5,21,7,0.68,0.0702,0.6,30340.2,192.7,192.7,180.6,4,4,4,1125,944.3,1333,1009,839.3,116.1,105,183,17.14,0,70,0.103,0.0823,0.137,991.6,839.3,1100,990,990,990,968.3,967.7,968.9,21.7,21.1,22.3,0.642,0.466,0.819,0.361,0.221,0.48,0.017,0.0099,0.023,1.44,0.999,1.83,0.067,0.045,0.087,20.28,19.22,21.32,0.938,0.934,0.94,0.98,0.978,0.98,0.919,0.914,0.921,46.08,41,49.16,45.15,40.11,48.17,0,0,0,0,0,0,1,0,0.08,0.1,0.88,0.12,44.6
1583100000000,2020,3,2019,6,22,7,1.14,0.111,0.665,28902.5,188.5,188.5,172,4,4,4,1881,1387,2550,1698,1204,183,183,183,598.6,104,1267,0.103,0.0718,0.132,1100,1100,1100,990,990,990,970.6,969.1,972.4,19.4,17.6,20.9,0.899,0.841,0.926,0.48,0.48,0.48,0.025,0.023,0.027,1.91,1.86,1.94,0.099,0.089,0.11,17.51,15.63,19.03,0.93,0.92,0.937,0.978,0.973,0.98,0.91,0.895,0.918,43.96,38.78,48.09,43.01,37.74,47.12,0,0,0,0,0,0,0.956,0,0.475,0.097,0.58,0.42,25.4
1583704800000,2020,3,2019,6,23,7,1.94,0.135,0.665,22338.6,146.7,146.7,133,4,4,4,3214,2695,3875,2991,2512,223,183,239,1891,1412,2536,0.0698,0.0617,0.0818,1100,1100,1100,990,990,990,974,972.8,975.4,16,14.6,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.028,0.033,1.94,1.94,1.94,0.12,0.11,0.13,14.09,12.64,15.28,0.901,0.878,0.916,0.97,0.97,0.971,0.874,0.852,0.89,34.26,29.93,37.76,33.24,29.04,36.67,0,0,0,0,0,0,0.739,0,1.275,0.07,0.34,0.66,11.5
1584309600000,2020,3,2019,6,24,7,2.58,0.145,0.665,18107.9,112.3,112.3,107.8,4,4,4,4258,4032,4390,4019,3793,239,239,239,2919,2693,3051,0.0562,0.0544,0.0593,1100,1100,1100,990,990,990,976.2,975.7,976.4,13.8,13.6,14.3,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.035,1.94,1.94,1.94,0.14,0.14,0.14,11.91,11.67,12.32,0.865,0.864,0.871,0.97,0.97,0.97,0.839,0.838,0.845,27.78,27.17,28.93,26.95,26.36,28.07,0,0,0,0,0,0,0.599,0,1.915,0.056,0.26,0.74,7.02
1584914400000,2020,3,2019,6,25,7,2.45,0.145,0.665,18775.1,114.4,114.4,111.8,4,4,4,4057,3945,4175,3818,3706,239,239,239,2718,2606,2836,0.0589,0.0572,0.0606,1100,1100,1100,990,990,990,975.8,975.6,976,14.2,14,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.034,1.94,1.94,1.94,0.14,0.13,0.14,12.28,12.06,12.49,0.87,0.865,0.875,0.97,0.97,0.97,0.844,0.839,0.848,28.8,28.13,29.47,27.94,27.29,28.59,0,0,0,0,0,0,0.621,0,1.785,0.059,0.27,0.73,7.66
1585519200000,2020,3,2019,6,26,7,2.35,0.169,0.665,19492,117.5,117.5,116,4,4,4,3880,3823,3945,3601,3528,279,239,295,2501,2428,2553,0.0719,0.0614,0.0772,1100,1100,1100,990,990,990,975.4,975.3,975.6,14.6,14.4,14.7,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.63,12.49,12.75,0.878,0.875,0.88,0.97,0.97,0.97,0.851,0.848,0.854,29.9,29.47,30.28,29.01,28.59,29.37,0,0,0,0,0,0,0.645,0,1.685,0.072,0.28,0.72,8.29
1586124000000,2020,4,2019,7,27,7,2.46,0.178,0.665,18759.5,113.5,113.5,111.7,4,4,4,4060,3978,4175,3765,3683,295,295,295,2665,2583,2780,0.0727,0.0707,0.0742,1100,1100,1100,990,990,990,975.8,975.6,976,14.2,14,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.034,1.94,1.94,1.94,0.14,0.14,0.14,12.27,12.06,12.43,0.87,0.865,0.873,0.97,0.97,0.97,0.844,0.839,0.847,28.78,28.13,29.26,27.92,27.29,28.38,0,0,0,0,0,0,0.62,0,1.795,0.072,0.27,0.73,7.63
1586728800000,2020,4,2019,7,28,7,2.67,0.178,0.665,17665,107.6,107.6,105.1,4,4,4,4407,4258,4560,4112,3963,295,295,295,3012,2863,3165,0.067,0.0647,0.0693,1100,1100,1100,990,990,990,976.4,976.2,976.7,13.6,13.3,13.8,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.63,11.35,11.91,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,27.1,26.45,27.74,26.29,25.66,26.9,0,0,0,0,0,0,0.584,0,2.005,0.067,0.25,0.75,6.62
1587333600000,2020,4,2019,7,29,7,2.78,0.178,0.665,17134.6,102.9,102.9,102,4,4,4,4598,4542,4670,4303,4247,295,295,295,3203,3147,3275,0.0642,0.0632,0.0649,1100,1100,1100,990,990,990,976.8,976.7,976.9,13.2,13.1,13.3,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.036,0.037,1.94,1.94,1.94,0.15,0.15,0.15,11.28,11.15,11.39,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.29,25.98,26.52,25.5,25.2,25.73,0,0,0,0,0,0,0.567,0,2.115,0.064,0.24,0.76,6.16
1587938400000,2020,4,2019,7,30,7,2.67,0.19,0.665,17657,106.7,106.7,105.1,4,4,4,4410,4313,4520,4096,3973,314.3,295,340,2996,2873,3125,0.0714,0.0653,0.0788,1100,1100,1100,990,990,990,976.4,976.3,976.6,13.6,13.4,13.7,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.63,11.43,11.81,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,27.09,26.62,27.5,26.28,25.82,26.68,0,0,0,0,0,0,0.584,0,2.005,0.071,0.25,0.75,6.61
1588543200000,2020,5,2019,8,31,7,2.48,0.206,0.665,18668.2,115.7,115.7,111.1,4,4,4,4093,3892,4258,3753,3552,340,340,340,2654,2452,2818,0.0832,0.0798,0.0874,1100,1100,1100,990,990,990,975.8,975.5,976.2,14.2,13.8,14.5,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.22,11.91,12.61,0.869,0.864,0.877,0.97,0.97,0.97,0.843,0.838,0.851,28.64,27.74,29.83,27.78,26.9,28.93,0,0,0,0,0,0,0.617,0,1.815,0.083,0.27,0.73,7.53
1589148000000,2020,5,2019,8,32,7,2.21,0.206,0.665,20422.4,124.3,124.3,121.6,4,4,4,3662,3553,3838,3322,3213,340,340,340,2222,2113,2398,0.0929,0.0886,0.0957,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.1,12.72,13.33,0.887,0.88,0.891,0.97,0.97,0.97,0.86,0.853,0.864,31.33,30.18,32.03,30.39,29.28,31.06,0,0,0,0,0,0,0.675,0,1.545,0.093,0.3,0.7,9.24
1589752800000,2020,5,2019,8,33,7,1.94,0.206,0.665,22318.5,138.8,138.8,132.8,4,4,4,3209,2978,3520,2869,2638,340,340,340,1769,1538,2080,0.106,0.0966,0.114,1100,1100,1100,990,990,990,974,973.5,974.7,16,15.3,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,14.07,13.4,14.6,0.902,0.892,0.909,0.97,0.97,0.97,0.875,0.865,0.881,34.24,32.24,35.78,33.21,31.27,34.7,0,0,0,0,0,0,0.738,0,1.275,0.11,0.34,0.66,11.5
1590357600000,2020,5,2019,8,34,7,1.66,0.206,0.665,24449.5,151.9,151.9,145.5,4,4,4,2737,2518,2920,2397,2178,340,340,340,1297,1078,1480,0.124,0.116,0.135,1100,1100,1100,990,990,990,972.9,972.4,973.3,17.1,16.7,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.18,14.74,15.71,0.915,0.91,0.921,0.971,0.97,0.974,0.889,0.883,0.897,37.46,36.18,39.01,36.38,35.09,37.99,0,0,0,0,0,0,0.809,0,0.995,0.12,0.4,0.6,14.7
1590962400000,2020,6,2019,9,35,7,1.38,0.177,0.665,26655.2,164,164,158.7,4,4,4,2286,2095,2438,1993,1802,293,293,293,893.4,702,1045,0.129,0.12,0.14,1100,1100,1100,990,990,990,971.8,971.3,972.2,18.2,17.8,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.27,15.9,16.73,0.925,0.923,0.927,0.977,0.975,0.98,0.904,0.9,0.909,40.59,39.57,41.85,39.67,38.59,41.01,0,0,0,0,0,0,0.881,0,0.715,0.13,0.48,0.52,19.3
1591567200000,2020,6,2019,9,36,7,1.15,0.165,0.665,28611.9,177.6,177.6,170.3,4,4,4,1895,1683,2074,1623,1426,272.4,257,293,522.6,326,681,0.144,0.133,0.153,1100,1100,1100,990,990,990,970.7,970.1,971.3,19.3,18.7,19.9,0.926,0.924,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.097,0.1,17.31,16.78,17.99,0.93,0.928,0.934,0.98,0.98,0.98,0.912,0.909,0.915,43.45,41.98,45.3,42.58,41.14,44.39,0,0,0,0,0,0,0.946,0,0.485,0.14,0.58,0.42,24.9
1592172000000,2020,6,2019,9,37,7,0.923,0.155,0.665,30779.5,187.6,187.6,183.2,4,4,4,1526,1411,1644,1269,1154,257,257,257,168.9,54,287,0.169,0.156,0.182,1100,1100,1100,990,990,990,969.6,969.2,970,20.4,20,20.8,0.894,0.851,0.921,0.48,0.48,0.48,0.023,0.023,0.024,1.91,1.87,1.94,0.093,0.09,0.097,18.52,18.11,18.94,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.916,0.918,46.74,45.64,47.85,45.8,44.73,46.89,0,0,0,0,0,0,1.02,0,0.258,0.17,0.72,0.28,33.3
1592776800000,2020,6,2019,9,38,7,0.769,0.155,0.614,30285.4,188.8,188.8,180.3,4,4,4,1272,1198,1348,1015,940.8,257,257,257,0,0,0,0.202,0.191,0.215,1015,940.8,1091,990,990,990,968.8,968.5,969,21.2,21,21.5,0.703,0.597,0.814,0.377,0.303,0.468,0.018,0.014,0.022,1.54,1.29,1.81,0.072,0.06,0.086,19.71,19.2,20.19,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,45.99,43.66,48.15,45.07,42.79,47.19,0,0,0,0,0,0,1,0,0.155,0.2,0.8,0.2,39.4
1593381600000,2020,6,2019,9,39,7,0.665,0.142,0.523,26908.3,169.4,169.4,160.2,4,4,4,1100,1018,1185,864.5,791.2,235.6,227,257,0,0,0,0.214,0.201,0.223,864.5,791.2,928,990,990,990,968.2,968,968.5,21.8,21.5,22,0.522,0.452,0.585,0.242,0.186,0.292,0.011,0.0084,0.014,1.09,0.915,1.26,0.05,0.042,0.058,20.69,20.26,21.13,0.935,0.931,0.937,0.977,0.972,0.98,0.914,0.905,0.919,40.96,38.14,43.21,40.04,37.08,42.34,0,0,0,0,0,0,0.89,0,0.142,0.21,0.79,0.21,40.5
1593986400000,2020,7,2019,10,40,7,0.572,0.137,0.435,23215.7,145.4,145.4,138.2,4,3,3.2857142857142856,946.4,885.4,1002,719.4,658.4,227,227,227,0,0,0,0.24,0.227,0.256,719.4,658.4,774.6,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.39,0.346,0.437,0.152,0.128,0.177,0.0068,0.0057,0.008,0.892,0.814,1,0.04,0.036,0.045,21.42,21.22,21.74,0.936,0.928,0.941,0.977,0.97,0.98,0.915,0.9,0.923,43.61,36.72,48.52,42.64,35.62,47.55,0,0,0,0,0,0,0.768,0,0.137,0.24,0.76,0.24,40.6
1594591200000,2020,7,2019,10,41,7,0.495,0.137,0.358,19597.4,125.6,125.6,116.7,3,3,3,818.6,773,865.7,591.6,546,227,227,227,0,0,0,0.278,0.262,0.294,591.6,546,638.7,990,990,990,967.2,967,967.4,22.8,22.6,23,0.308,0.282,0.335,0.106,0.0884,0.122,0.0046,0.0038,0.0054,0.69,0.605,0.777,0.03,0.026,0.034,22.14,21.86,22.4,0.931,0.927,0.936,0.975,0.97,0.98,0.908,0.899,0.917,39.85,37.05,42.71,38.88,35.93,41.85,0,0,0,0,0,0,0.648,0,0.137,0.28,0.72,0.28,39.6
1595196000000,2020,7,2019,10,42,7,0.428,0.137,0.291,16271.8,104.2,104.2,96.86,3,2,2.5714285714285716,708.3,662.4,753.1,481.3,435.4,227,227,227,0,0,0,0.321,0.301,0.343,481.3,435.4,526.1,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.245,0.219,0.271,0.0674,0.0571,0.0804,0.0029,0.0024,0.0035,0.581,0.494,0.681,0.025,0.021,0.029,22.69,22.52,22.84,0.929,0.919,0.941,0.974,0.97,0.98,0.905,0.892,0.922,39.88,32.92,48.57,38.88,31.94,47.6,0,0,0,0,0,0,0.538,0,0.137,0.32,0.68,0.32,38
1595800800000,2020,7,2019,10,43,7,0.373,0.13,0.243,13994.4,87.52,87.52,83.3,2,2,2,617,581.6,651.5,402.3,380.3,214.7,184,227,0,0,0,0.348,0.31,0.374,402.3,380.3,424.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.205,0.198,0.214,0.0505,0.0461,0.0549,0.0021,0.0019,0.0023,0.542,0.5,0.587,0.023,0.021,0.025,23.09,22.91,23.25,0.934,0.931,0.937,0.979,0.976,0.98,0.914,0.909,0.918,42.53,40.21,44.65,41.65,39.26,43.76,0,0,0,0,0,0,0.463,0,0.13,0.35,0.65,0.35,37.5
1596405600000,2020,8,2019,11,44,7,0.33,0.111,0.218,12613.6,81.58,81.58,75.08,2,2,2,545,517.3,575,361,333.3,184,184,184,0,0,0,0.338,0.32,0.356,361,333.3,391,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.188,0.178,0.199,0.0422,0.0367,0.0482,0.0018,0.0015,0.002,0.461,0.411,0.517,0.019,0.017,0.022,23.49,23.3,23.66,0.927,0.923,0.932,0.974,0.97,0.98,0.903,0.895,0.913,38.55,35.68,41.64,37.54,34.61,40.79,0,0,0,0,0,0,0.417,0,0.112,0.34,0.66,0.34,38.2
1597010400000,2020,8,2019,11,45,7,0.302,0.111,0.19,10992.6,68.39,68.39,65.43,2,2,2,498.8,486.8,513.2,314.8,302.8,184,184,184,0,0,0,0.369,0.359,0.378,314.8,302.8,329.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.172,0.167,0.177,0.033,0.0306,0.0358,0.0014,0.0013,0.0015,0.38,0.36,0.404,0.016,0.015,0.017,23.78,23.69,23.85,0.919,0.917,0.922,0.97,0.97,0.97,0.892,0.889,0.894,33.73,32.46,35.25,32.72,31.49,34.19,0,0,0,0,0,0,0.364,0,0.112,0.37,0.63,0.37,36.4
1597615200000,2020,8,2019,11,46,7,0.283,0.111,0.172,9917.64,61.28,61.28,59.03,2,2,2,467.7,453.5,478.5,283.7,269.5,184,184,184,0,0,0,0.394,0.385,0.406,283.7,269.5,294.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.156,0.165,0.0267,0.0239,0.0289,0.0011,0.00098,0.0012,0.33,0.308,0.347,0.014,0.013,0.014,23.97,23.9,24.05,0.913,0.909,0.915,0.97,0.97,0.97,0.885,0.882,0.888,30.43,28.9,31.59,29.52,28.04,30.64,0,0,0,0,0,0,0.328,0,0.111,0.39,0.61,0.39,35
1598220000000,2020,8,2019,11,47,7,0.263,0.111,0.152,8748.62,55.33,55.33,52.08,2,2,2,434.5,422.8,449.9,250.5,238.8,184,184,184,0,0,0,0.424,0.409,0.435,250.5,238.8,265.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.145,0.154,0.0201,0.0178,0.0232,0.00082,0.00073,0.00095,0.28,0.264,0.303,0.011,0.011,0.012,24.16,24.07,24.23,0.904,0.9,0.909,0.97,0.97,0.97,0.877,0.873,0.881,26.84,25.56,28.52,26.04,24.79,27.66,0,0,0,0,0,0,0.289,0,0.111,0.42,0.58,0.42,33.3
1598824800000,2020,8,2019,11,48,7,0.246,0.0874,0.158,9205.4,57.7,57.7,54.79,2,2,2,406,399,414.1,261.4,230.1,144.6,138,184,0,0,0,0.356,0.334,0.444,261.4,230.1,274.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.149,0.142,0.153,0.0223,0.016,0.025,0.00091,0.00065,0.001,0.293,0.252,0.312,0.012,0.01,0.013,24.28,24.23,24.31,0.907,0.897,0.911,0.97,0.97,0.97,0.88,0.87,0.884,28.24,24.58,29.74,27.4,23.84,28.85,0,0,0,0,0,0,0.304,0,0.088,0.36,0.64,0.36,37.4
1599429600000,2020,9,2019,12,49,7,0.234,0.0835,0.151,8798.97,54.07,54.07,52.37,2,2,2,387.5,379.7,395.5,249.5,241.7,138,138,138,0,0,0,0.356,0.349,0.363,249.5,241.7,257.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.142,0.147,0.0199,0.0183,0.0215,0.00081,0.00074,0.00087,0.275,0.263,0.286,0.011,0.011,0.012,24.39,24.34,24.44,0.905,0.902,0.907,0.97,0.97,0.97,0.878,0.875,0.88,27,26.12,27.87,26.19,25.34,27.04,0,0,0,0,0,0,0.291,0,0.083,0.36,0.65,0.35,37.6
1600034400000,2020,9,2019,12,50,7,0.222,0.0835,0.138,8092.4,49.01,49.01,48.17,2,1,1.8571428571428572,366.7,356.5,372.1,228.7,218.5,138,138,138,0,0,0,0.376,0.371,0.387,228.7,218.5,234.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.133,0.139,0.0157,0.0137,0.0168,0.00064,0.00055,0.00068,0.282,0.236,0.485,0.011,0.0095,0.02,24.49,24.33,24.56,0.903,0.894,0.939,0.971,0.97,0.98,0.878,0.867,0.921,28.29,23.89,48.99,27.51,23.17,48.01,0,0,0,0,0,0,0.268,0,0.084,0.38,0.62,0.38,36.5
1600639200000,2020,9,2019,12,51,7,0.208,0.0835,0.124,7594.31,47.54,47.54,45.2,1,1,1,343.6,332.8,354.4,205.6,194.8,138,138,138,0,0,0,0.402,0.389,0.415,205.6,194.8,216.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.125,0.133,0.0112,0.00948,0.0133,0.00045,0.00038,0.00053,0.439,0.403,0.477,0.018,0.016,0.019,24.44,24.35,24.53,0.936,0.933,0.939,0.98,0.98,0.98,0.917,0.914,0.92,46.13,43.74,48.52,45.2,42.87,47.54,0,0,0,0,0,0,0.251,0,0.084,0.4,0.6,0.4,36.5
1601244000000,2020,9,2019,12,52,7,0.2,0.0772,0.123,7450.39,46.96,46.96,44.35,2,1,1.1428571428571428,330.5,320.2,340,202.8,191.9,127.7,120,138,0,0,0,0.387,0.353,0.418,202.8,191.9,219.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.128,0.124,0.133,0.0108,0.00919,0.014,0.00043,0.00037,0.00056,0.393,0.233,0.464,0.016,0.0094,0.019,24.55,24.47,24.67,0.929,0.893,0.938,0.979,0.97,0.98,0.909,0.866,0.919,41.93,23.76,47.92,41.06,23.05,46.96,0,0,0,0,0,0,0.246,0,0.077,0.39,0.61,0.39,37.3
1601848800000,2020,10,2020,1,1,7,0.184,0.0717,0.112,6867.48,42.94,42.94,40.88,1,1,1,303.8,294.9,314.4,185.3,176.7,118.6,110,120,0,0,0,0.39,0.373,0.404,185.3,176.7,194.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.124,0.00853,0.00767,0.00944,0.00034,0.00031,0.00038,0.372,0.347,0.401,0.015,0.014,0.016,24.71,24.63,24.77,0.93,0.927,0.933,0.979,0.976,0.98,0.911,0.905,0.914,41.76,39.81,43.82,40.88,38.84,42.94,0,0,0,0,0,0,0.227,0,0.072,0.39,0.61,0.39,37.3
1602453600000,2020,10,2020,1,2,7,0.175,0.0665,0.109,6660.59,40.91,40.91,39.65,1,1,1,289.7,285.2,294.9,179.7,175.2,110,110,110,0,0,0,0.38,0.373,0.386,179.7,175.2,184.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.119,0.00797,0.00752,0.00849,0.00032,0.0003,0.00034,0.354,0.34,0.369,0.014,0.014,0.015,24.79,24.75,24.82,0.929,0.927,0.93,0.977,0.975,0.98,0.907,0.904,0.912,40.57,39.52,41.75,39.65,38.53,40.91,0,0,0,0,0,0,0.22,0,0.066,0.38,0.62,0.38,38.1
1603058400000,2020,10,2020,1,3,7,0.172,0.0665,0.105,6420,39.45,39.45,38.21,1,1,1,283.9,281.1,288.9,173.9,171.1,110,110,110,0,0,0,0.387,0.381,0.391,173.9,171.1,178.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.114,0.117,0.00739,0.00711,0.00789,0.00029,0.00028,0.00031,0.336,0.328,0.351,0.013,0.013,0.014,24.83,24.79,24.85,0.926,0.925,0.928,0.974,0.973,0.977,0.903,0.9,0.907,39.22,38.58,40.39,38.21,37.53,39.45,0,0,0,0,0,0,0.212,0,0.067,0.39,0.61,0.39,37.3
1603663200000,2020,10,2020,1,4,7,0.165,0.0662,0.0989,6010.47,38.16,38.16,35.78,1,1,1,272.9,260.9,283.6,163.5,153.2,109.4,106,110,0,0,0,0.401,0.388,0.418,163.5,153.2,173.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.108,0.115,0.00635,0.00532,0.00736,0.00025,0.00021,0.00029,0.307,0.279,0.336,0.012,0.011,0.013,24.9,24.83,24.97,0.923,0.919,0.926,0.971,0.97,0.974,0.896,0.891,0.902,36.83,34.46,39.17,35.78,33.43,38.16,0,0,0,0,0,0,0.199,0,0.0661,0.4,0.6,0.4,36.4
1604268000000,2020,11,2020,2,5,7,0.165,0.0641,0.101,6171.34,39.29,39.29,36.73,1,1,1,273.4,260.1,284.2,167.4,154.1,106,106,106,0,0,0,0.388,0.373,0.408,167.4,154.1,178.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.108,0.116,0.00674,0.00541,0.00782,0.00027,0.00021,0.00031,0.318,0.281,0.348,0.013,0.011,0.014,24.89,24.81,24.98,0.924,0.919,0.928,0.973,0.97,0.977,0.899,0.891,0.906,37.76,34.69,40.24,36.73,33.65,39.29,0,0,0,0,0,0,0.204,0,0.064,0.39,0.61,0.39,37.4
1604872800000,2020,11,2020,2,6,7,0.179,0.0641,0.115,7048.35,44.85,44.85,41.95,1,1,1,295.6,284.6,308.5,189.6,178.6,106,106,106,0,0,0,0.359,0.344,0.372,189.6,178.6,202.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.116,0.125,0.00899,0.00786,0.0105,0.00036,0.00031,0.00042,0.384,0.35,0.425,0.015,0.014,0.017,24.73,24.63,24.81,0.932,0.928,0.936,0.979,0.977,0.98,0.912,0.907,0.917,42.84,40.35,45.77,41.95,39.41,44.85,0,0,0,0,0,0,0.233,0,0.064,0.36,0.64,0.36,39.4
1605477600000,2020,11,2020,2,7,7,0.183,0.0641,0.119,7319.56,46.37,46.37,43.57,1,1,1,302.7,294.9,315.5,196.7,188.9,106,106,106,0,0,0,0.35,0.336,0.359,196.7,188.9,209.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.127,0.00992,0.00889,0.0119,0.0004,0.00035,0.00048,0.407,0.381,0.449,0.016,0.015,0.018,24.68,24.57,24.74,0.934,0.932,0.937,0.98,0.98,0.98,0.915,0.913,0.919,44.46,42.69,47.32,43.57,41.84,46.37,0,0,0,0,0,0,0.242,0,0.064,0.35,0.65,0.35,40
1606082400000,2020,11,2020,2,8,7,0.198,0.0641,0.134,8021.89,49.25,49.25,47.75,2,1,1.5714285714285714,328.1,314.4,339.6,222.1,208.4,106,106,106,0,0,0,0.323,0.312,0.337,222.1,208.4,233.6,990,990,990,965,965,965.1,25,24.9,25,0.132,0.127,0.136,0.0144,0.0117,0.0167,0.00058,0.00047,0.00067,0.335,0.241,0.477,0.013,0.0097,0.019,24.62,24.51,24.69,0.915,0.896,0.939,0.974,0.97,0.98,0.891,0.87,0.92,34.74,24.73,49.02,33.9,23.99,48.04,0,0,0,0,0,0,0.265,0,0.064,0.32,0.68,0.32,40.5
1606687200000,2020,11,2020,2,9,7,0.22,0.0703,0.15,8756.38,63.38,63.38,52.12,2,2,2,363.9,338.6,418.8,247.6,221.6,116.3,106,118,0,0,0,0.321,0.282,0.347,247.6,221.6,300.8,990,990,990,965.2,965.1,965.5,24.8,24.5,24.9,0.142,0.133,0.161,0.0195,0.0143,0.0302,0.00079,0.00058,0.0012,0.271,0.234,0.351,0.011,0.0094,0.014,24.51,24.16,24.67,0.903,0.894,0.917,0.97,0.97,0.97,0.876,0.867,0.889,26.87,23.96,32.67,26.06,23.24,31.69,0,0,0,0,0,0,0.29,0,0.07,0.32,0.68,0.32,39.8
1607292000000,2020,12,2020,3,10,7,0.269,0.0714,0.198,11566.4,74.25,74.25,68.85,2,2,2,445,403.4,470.6,327,285.4,118,118,118,0,0,0,0.266,0.251,0.293,327,285.4,352.6,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.17,0.155,0.179,0.0354,0.0271,0.0405,0.0015,0.0011,0.0017,0.396,0.327,0.439,0.016,0.013,0.018,24,23.84,24.26,0.922,0.913,0.926,0.971,0.97,0.972,0.895,0.886,0.901,35.47,31.01,38.19,34.42,30.08,37.12,0,0,0,0,0,0,0.382,0,0.071,0.27,0.74,0.26,43
1607896800000,2020,12,2020,3,11,7,0.299,0.0714,0.228,13349.3,84.36,84.36,79.46,2,2,2,494.4,477.2,517.3,376.4,359.2,118,118,118,0,0,0,0.239,0.228,0.247,376.4,359.2,399.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.187,0.181,0.195,0.0453,0.0418,0.0499,0.0019,0.0017,0.0021,0.484,0.451,0.527,0.02,0.019,0.022,23.69,23.55,23.8,0.93,0.928,0.934,0.977,0.974,0.98,0.909,0.903,0.915,40.67,38.89,43.04,39.73,37.86,42.18,0,0,0,0,0,0,0.441,0,0.071,0.24,0.76,0.24,44.6
1608501600000,2020,12,2020,3,12,7,0.329,0.0714,0.258,15073.1,93.51,93.51,89.72,2,2,2,544.3,528.5,563.6,426.3,410.5,118,118,118,0,0,0,0.217,0.209,0.223,426.3,410.5,445.6,990,990,990,966,966,966.1,24,23.9,24,0.205,0.199,0.212,0.0553,0.0521,0.0591,0.0023,0.0022,0.0025,0.582,0.55,0.622,0.024,0.023,0.026,23.37,23.24,23.47,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.917,0.921,45.78,44.2,47.71,44.86,43.31,46.75,0,0,0,0,0,0,0.498,0,0.071,0.22,0.78,0.22,45.8
1609106400000,2020,12,2020,3,13,7,0.37,0.0768,0.293,16593.4,102.1,102.1,98.77,3,2,2.857142857142857,612.2,571.4,644.9,485.2,453.4,127,118,139,0,0,0,0.207,0.193,0.22,485.2,453.4,505.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.234,0.215,0.248,0.0672,0.0607,0.0724,0.0028,0.0025,0.0031,0.516,0.463,0.639,0.022,0.02,0.027,23.14,23,23.29,0.924,0.918,0.94,0.971,0.97,0.98,0.897,0.891,0.921,36.2,32.92,48.47,35.19,31.93,47.51,0,0,0,0,0,0,0.549,0,0.077,0.21,0.79,0.21,44.8
1609711200000,2021,1,2020,4,14,7,0.428,0.0841,0.344,19232.3,122.8,122.8,114.5,3,3,3,708.5,665.7,750.3,569.5,526.7,139,139,139,0,0,0,0.197,0.185,0.209,569.5,526.7,611.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.284,0.259,0.307,0.0976,0.0807,0.113,0.0042,0.0034,0.0049,0.637,0.558,0.715,0.027,0.024,0.031,22.63,22.38,22.88,0.93,0.925,0.934,0.974,0.97,0.98,0.906,0.897,0.915,39.15,36.44,41.78,38.16,35.35,40.93,0,0,0,0,0,0,0.636,0,0.084,0.2,0.8,0.2,44.9
1610316000000,2021,1,2020,4,15,7,0.497,0.0841,0.413,22740.2,143.1,143.1,135.4,3,3,3,822.3,775.8,868.7,683.3,636.8,139,139,139,0,0,0,0.169,0.16,0.179,683.3,636.8,729.7,990,990,990,967.2,967,967.4,22.8,22.6,23,0.349,0.322,0.377,0.136,0.121,0.155,0.006,0.0053,0.0068,0.853,0.762,0.95,0.037,0.033,0.042,21.96,21.67,22.23,0.939,0.936,0.942,0.98,0.98,0.98,0.92,0.917,0.923,46.04,43.32,48.68,45.12,42.46,47.71,0,0,0,0,0,0,0.752,0,0.084,0.17,0.83,0.17,45.8
1610920800000,2021,1,2020,4,16,7,0.599,0.0841,0.515,27038.3,170.7,170.7,160.9,4,4,4,990.4,928.9,1052,851.4,789.9,139,139,139,0,0,0,0.141,0.132,0.15,851.4,789.9,913.5,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.488,0.432,0.545,0.232,0.185,0.281,0.01,0.0083,0.013,1.04,0.893,1.19,0.047,0.04,0.054,21.11,20.74,21.49,0.935,0.931,0.938,0.977,0.973,0.98,0.914,0.906,0.919,41.16,38.74,43.55,40.24,37.71,42.68,0,0,0,0,0,0,0.894,0,0.084,0.14,0.86,0.14,45.1
1611525600000,2021,1,2020,4,17,7,0.689,0.0841,0.603,30544.7,193.5,193.5,181.8,4,4,4,1139,1064,1254,999.6,925,139,139,139,2.143,0,15,0.123,0.111,0.131,997.5,925,1100,990,990,990,968.3,968.1,968.7,21.7,21.3,21.9,0.643,0.556,0.789,0.36,0.29,0.48,0.017,0.013,0.023,1.44,1.22,1.8,0.067,0.056,0.085,20.22,19.5,20.68,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,46.38,43.98,49.36,45.45,43.1,48.37,0,0,0,0,0,0,1.01,0,0.086,0.12,0.88,0.12,44.3
1612130400000,2021,2,2020,5,18,7,0.823,0.098,0.664,31781.6,192.5,192.5,189.2,4,4,4,1361,1250,1516,1199,1088,162,162,162,101.1,0,254,0.12,0.107,0.13,1098,1088,1100,990,990,990,969,968.7,969.5,21,20.5,21.3,0.832,0.775,0.895,0.478,0.465,0.48,0.023,0.022,0.023,1.84,1.76,1.91,0.088,0.083,0.093,19.12,18.55,19.55,0.937,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,48.26,46.82,49.11,47.29,45.88,48.13,0,0,0,0,0,0,1.05,0,0.159,0.12,0.81,0.19,38.6
1612735200000,2021,2,2020,5,19,7,1.2,0.098,0.665,28193.2,180.4,180.4,167.8,4,4,4,1988,1605,2402,1826,1443,162,162,162,725.6,343,1140,0.0831,0.0674,0.101,1100,1100,1100,990,990,990,971,969.8,972.1,19,17.9,20.2,0.921,0.906,0.926,0.48,0.48,0.48,0.025,0.024,0.027,1.94,1.92,1.94,0.1,0.095,0.11,17.1,15.99,18.25,0.929,0.924,0.935,0.979,0.976,0.98,0.91,0.901,0.916,42.85,39.83,46.02,41.95,38.86,45.1,0,0,0,0,0,0,0.932,0,0.535,0.082,0.55,0.45,23.5
1613340000000,2021,2,2020,5,20,7,1.76,0.101,0.665,23691.1,153.1,153.1,141,4,4,4,2906,2479,3342,2739,2317,167,162,197,1639,1217,2045,0.0578,0.051,0.0654,1100,1100,1100,990,990,990,973.3,972.3,974.3,16.7,15.7,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.027,0.031,1.94,1.94,1.94,0.12,0.11,0.12,14.78,13.77,15.8,0.91,0.898,0.922,0.971,0.97,0.974,0.884,0.871,0.898,36.31,33.37,39.29,35.25,32.37,38.28,0,0,0,0,0,0,0.783,0,1.095,0.057,0.38,0.62,13.5
1613944800000,2021,2,2020,5,21,7,2.19,0.119,0.665,20561.9,125.8,125.8,122.4,4,4,4,3629,3489,3732,3432,3292,197,197,197,2332,2192,2435,0.0543,0.0528,0.0565,1100,1100,1100,990,990,990,974.9,974.6,975.1,15.1,14.9,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.16,12.95,13.46,0.888,0.885,0.893,0.97,0.97,0.97,0.862,0.858,0.866,31.54,30.89,32.43,30.6,29.96,31.46,0,0,0,0,0,0,0.68,0,1.525,0.054,0.3,0.7,9.39
1614549600000,2021,3,2020,6,22,7,2.21,0.191,0.665,20432.7,123.2,123.2,121.6,4,4,4,3660,3594,3732,3345,3279,315,315,315,2245,2179,2317,0.0861,0.0844,0.0876,1100,1100,1100,990,990,990,975,974.8,975.1,15,14.9,15.2,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.1,12.95,13.24,0.887,0.885,0.89,0.97,0.97,0.97,0.861,0.858,0.863,31.35,30.89,31.76,30.41,29.96,30.81,0,0,0,0,0,0,0.676,0,1.545,0.086,0.3,0.7,9.25
1615154400000,2021,3,2020,6,23,7,2.13,0.164,0.665,20986.2,126,126,124.9,4,4,4,3526,3483,3571,3255,3224,271.6,239,315,2155,2124,2193,0.077,0.0677,0.089,1100,1100,1100,990,990,990,974.7,974.6,974.8,15.3,15.2,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.38,13.29,13.47,0.892,0.89,0.893,0.97,0.97,0.97,0.865,0.864,0.867,32.2,31.91,32.47,31.23,30.95,31.5,0,0,0,0,0,0,0.694,0,1.465,0.077,0.31,0.69,9.85
1615759200000,2021,3,2020,6,24,7,2.08,0.145,0.665,21313.8,128.3,128.3,126.9,4,4,4,3447,3389,3484,3208,3150,239,239,239,2108,2050,2145,0.0694,0.0686,0.0705,1100,1100,1100,990,990,990,974.5,974.4,974.6,15.5,15.4,15.6,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.12,0.13,13.55,13.47,13.67,0.895,0.893,0.897,0.97,0.97,0.97,0.868,0.867,0.87,32.7,32.47,33.07,31.72,31.49,32.07,0,0,0,0,0,0,0.705,0,1.415,0.07,0.32,0.68,10.2
1616364000000,2021,3,2020,6,25,7,2.02,0.145,0.665,21740.9,130.2,130.2,129.4,4,4,4,3344,3314,3370,3105,3075,239,239,239,2006,1975,2031,0.0715,0.0709,0.0721,1100,1100,1100,990,990,990,974.3,974.2,974.3,15.7,15.7,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.77,13.71,13.83,0.898,0.897,0.899,0.97,0.97,0.97,0.871,0.87,0.872,33.35,33.19,33.55,32.35,32.2,32.54,0,0,0,0,0,0,0.719,0,1.355,0.072,0.33,0.67,10.8
1616968800000,2021,3,2020,6,26,7,1.91,0.164,0.665,22543.3,136.7,136.7,134.2,4,4,4,3152,3057,3241,2881,2762,271,239,295,1781,1662,1902,0.0862,0.0737,0.0965,1100,1100,1100,990,990,990,973.9,973.7,974.1,16.1,15.9,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.18,13.99,14.41,0.904,0.902,0.907,0.97,0.97,0.97,0.877,0.875,0.879,34.58,34.02,35.22,33.55,33,34.17,0,0,0,0,0,0,0.745,0,1.245,0.086,0.35,0.65,11.8
1617573600000,2021,4,2020,7,27,7,1.79,0.172,0.665,23435.5,141.9,141.9,139.5,4,4,4,2953,2866,3033,2669,2611,283.9,217,295,1569,1511,1638,0.096,0.0757,0.101,1100,1100,1100,990,990,990,973.4,973.2,973.6,16.6,16.4,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.66,14.47,14.87,0.909,0.907,0.912,0.97,0.97,0.97,0.882,0.88,0.884,35.95,35.39,36.56,34.87,34.33,35.46,0,0,0,0,0,0,0.775,0,1.125,0.096,0.37,0.63,13.1
1618178400000,2021,4,2020,7,28,7,1.7,0.131,0.665,24046.6,144.1,144.1,143.1,4,4,4,2819,2784,2860,2602,2567,217,217,217,1502,1467,1543,0.077,0.0759,0.0779,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,14.98,14.88,15.07,0.913,0.912,0.914,0.97,0.97,0.97,0.886,0.884,0.886,36.89,36.6,37.13,35.78,35.5,36.02,0,0,0,0,0,0,0.795,0,1.035,0.077,0.39,0.61,14.1
1618783200000,2021,4,2020,7,29,7,1.7,0.131,0.665,24076.4,144,144,143.3,4,4,4,2812,2785,2855,2595,2568,217,217,217,1495,1468,1538,0.0772,0.076,0.0779,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15,14.89,15.06,0.913,0.912,0.914,0.97,0.97,0.97,0.886,0.885,0.886,36.94,36.63,37.12,35.83,35.53,36.01,0,0,0,0,0,0,0.796,0,1.035,0.077,0.39,0.61,14.2
1619388000000,2021,4,2020,7,30,7,1.77,0.141,0.665,23550.6,141.8,141.8,140.2,4,4,4,2927,2868,2955,2693,2651,233.9,217,276,1594,1551,1636,0.0799,0.0735,0.0935,1100,1100,1100,990,990,990,973.3,973.2,973.4,16.7,16.6,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.72,14.65,14.86,0.91,0.909,0.912,0.97,0.97,0.97,0.883,0.882,0.884,36.13,35.93,36.54,35.05,34.85,35.45,0,0,0,0,0,0,0.779,0,1.105,0.08,0.38,0.62,13.3
1619992800000,2021,5,2020,8,31,7,1.76,0.167,0.665,23630.4,142.6,142.6,140.7,4,4,4,2910,2840,2953,2634,2564,276,276,276,1534,1464,1577,0.0949,0.0935,0.0972,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.76,14.66,14.93,0.911,0.909,0.912,0.97,0.97,0.97,0.883,0.882,0.885,36.25,35.95,36.74,35.16,34.87,35.64,0,0,0,0,0,0,0.781,0,1.095,0.095,0.38,0.62,13.4
1620597600000,2021,5,2020,8,32,7,1.62,0.19,0.665,24759.6,151,151,147.4,4,4,4,2672,2551,2793,2357,2230,314.6,276,321,1257,1130,1417,0.118,0.0988,0.126,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.34,15.05,15.63,0.917,0.914,0.92,0.972,0.97,0.973,0.891,0.886,0.895,37.92,37.07,38.77,36.84,35.96,37.74,0,0,0,0,0,0,0.819,0,0.955,0.12,0.41,0.59,15.3
1621202400000,2021,5,2020,8,33,7,1.45,0.194,0.665,26094.8,158.2,158.2,155.3,4,4,4,2404,2305,2505,2083,1984,321,321,321,982.6,884,1084,0.134,0.128,0.139,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.98,15.74,16.22,0.923,0.921,0.925,0.976,0.974,0.977,0.901,0.897,0.904,39.8,39.09,40.47,38.83,38.08,39.54,0,0,0,0,0,0,0.863,0,0.785,0.13,0.46,0.54,18
1621807200000,2021,5,2020,8,34,7,1.29,0.194,0.665,27394.2,166.2,166.2,163.1,4,4,4,2128,2011,2256,1807,1690,321,321,321,706.6,590,835,0.151,0.142,0.16,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.65,16.34,16.93,0.927,0.926,0.928,0.979,0.978,0.98,0.908,0.905,0.91,41.63,40.79,42.39,40.77,39.88,41.55,0,0,0,0,0,0,0.906,0,0.625,0.15,0.52,0.48,21.2
1622412000000,2021,5,2020,8,35,7,1.12,0.161,0.665,28820.7,175.3,175.3,171.6,4,4,4,1854,1746,1961,1588,1489,266.1,257,321,488.1,389,578,0.144,0.133,0.164,1100,1100,1100,990,990,990,970.6,970.3,971,19.4,19,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.43,17.08,17.78,0.931,0.929,0.933,0.98,0.98,0.98,0.912,0.911,0.914,43.76,42.81,44.72,42.89,41.96,43.83,0,0,0,0,0,0,0.953,0,0.455,0.14,0.59,0.41,25.7
1623016800000,2021,6,2020,9,36,7,0.973,0.155,0.665,30263.9,183.5,183.5,180.1,4,4,4,1609,1516,1704,1352,1259,257,257,257,252,159,347,0.16,0.151,0.17,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.917,0.903,0.926,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.94,0.096,0.094,0.098,18.23,17.91,18.55,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.915,0.917,45.95,45.1,46.8,45.04,44.2,45.86,0,0,0,0,0,0,1,0,0.308,0.16,0.68,0.32,31.1
1623621600000,2021,6,2020,9,37,7,0.837,0.155,0.653,31218.4,188.7,188.7,185.8,4,4,4,1384,1286,1486,1127,1029,257,257,257,46.57,0,129,0.186,0.173,0.2,1080,1029,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.818,0.723,0.882,0.454,0.387,0.48,0.022,0.018,0.023,1.79,1.58,1.9,0.086,0.074,0.092,19.1,18.67,19.62,0.937,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,47.4,46.46,48.13,46.46,45.53,47.17,0,0,0,0,0,0,1.03,0,0.184,0.19,0.78,0.22,37.3
1624226400000,2021,6,2020,9,38,7,0.727,0.155,0.572,28823.5,179.2,179.2,171.6,4,4,4,1202,1144,1261,945.3,886.6,257,257,257,0,0,0,0.214,0.204,0.225,945.3,886.6,1004,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.61,0.547,0.686,0.307,0.259,0.355,0.014,0.012,0.017,1.31,1.15,1.49,0.061,0.053,0.07,20.15,19.79,20.49,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,43.77,41.69,45.73,42.89,40.84,44.81,0,0,0,0,0,0,0.953,0,0.155,0.21,0.79,0.21,39.6
1624831200000,2021,6,2020,9,39,7,0.627,0.145,0.481,25057.7,158.2,158.2,149.2,4,3,3.857142857142857,1036,971.6,1112,796.1,744.6,239.9,227,257,0,0,0,0.231,0.22,0.244,796.1,744.6,854.7,990,990,990,968,967.8,968.3,22,21.7,22.2,0.46,0.41,0.518,0.192,0.162,0.234,0.0087,0.0073,0.011,0.96,0.853,1.07,0.044,0.039,0.049,21.03,20.67,21.29,0.933,0.928,0.941,0.974,0.97,0.98,0.909,0.9,0.923,40.02,36.91,48.59,38.99,35.81,47.62,0,0,0,0,0,0,0.829,0,0.146,0.23,0.77,0.23,40
1625436000000,2021,7,2020,10,40,7,0.542,0.137,0.405,21939.1,141.7,141.7,130.6,3,3,3,896.2,837.5,963.8,669.2,610.5,227,227,227,0,0,0,0.254,0.236,0.271,669.2,610.5,736.8,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.354,0.319,0.403,0.132,0.113,0.158,0.0059,0.005,0.0071,0.84,0.725,0.988,0.037,0.032,0.044,21.67,21.26,22.02,0.937,0.934,0.941,0.98,0.978,0.98,0.918,0.913,0.922,44.43,41.03,48.2,43.53,40.14,47.23,0,0,0,0,0,0,0.726,0,0.137,0.25,0.75,0.25,40.5
1626040800000,2021,7,2020,10,41,7,0.467,0.137,0.329,18093.9,117.2,117.2,107.7,3,3,3,771.7,727.2,821.3,544.7,500.2,227,227,227,0,0,0,0.294,0.276,0.312,544.7,500.2,594.3,990,990,990,967,966.8,967.2,23,22.8,23.2,0.282,0.256,0.31,0.0879,0.0701,0.108,0.0038,0.003,0.0047,0.603,0.523,0.695,0.026,0.023,0.03,22.41,22.12,22.67,0.926,0.921,0.932,0.972,0.97,0.976,0.9,0.894,0.909,36.95,34.15,40.04,35.9,33.13,39.08,0,0,0,0,0,0,0.598,0,0.138,0.29,0.7,0.3,38.7
1626645600000,2021,7,2020,10,42,7,0.401,0.137,0.263,14988.9,95.81,95.81,89.22,3,2,2.142857142857143,662.4,623,708.2,435.4,396,227,227,227,0,0,0,0.343,0.321,0.364,435.4,396,481.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.221,0.204,0.245,0.0571,0.0492,0.0662,0.0024,0.0021,0.0028,0.582,0.494,0.672,0.025,0.021,0.029,22.87,22.68,23.08,0.934,0.919,0.94,0.979,0.97,0.98,0.914,0.892,0.922,43.24,32.92,48.19,42.33,31.94,47.23,0,0,0,0,0,0,0.496,0,0.138,0.34,0.66,0.34,37.4
1627250400000,2021,7,2020,10,43,7,0.349,0.134,0.216,12357.1,78.05,78.05,73.55,2,2,2,577.4,552.9,605.1,356.6,329,220.9,184,227,0,0,0,0.382,0.333,0.408,356.6,329,378.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.189,0.18,0.197,0.0413,0.0358,0.0456,0.0017,0.0015,0.0019,0.456,0.407,0.496,0.019,0.017,0.021,23.35,23.18,23.49,0.927,0.922,0.93,0.972,0.97,0.976,0.901,0.894,0.908,37.82,34.94,39.98,36.78,33.89,39.02,0,0,0,0,0,0,0.409,0,0.133,0.38,0.62,0.38,35.4
1627855200000,2021,8,2020,11,44,7,0.316,0.111,0.204,11788.3,74.95,74.95,70.17,2,2,2,521.8,501.3,544.6,337.8,317.3,184,184,184,0,0,0,0.353,0.338,0.367,337.8,317.3,360.6,990,990,990,965.9,965.9,966.1,24.1,23.9,24.1,0.18,0.173,0.188,0.0376,0.0335,0.0421,0.0016,0.0014,0.0018,0.42,0.384,0.46,0.017,0.016,0.019,23.63,23.49,23.76,0.923,0.92,0.928,0.97,0.97,0.973,0.896,0.892,0.902,36.15,33.99,38.52,35.08,32.97,37.48,0,0,0,0,0,0,0.39,0,0.112,0.35,0.65,0.35,37.3
1628460000000,2021,8,2020,11,45,7,0.292,0.111,0.18,10414.6,64.77,64.77,61.99,2,2,2,482,469.4,495.5,298,285.4,184,184,184,0,0,0,0.382,0.371,0.392,298,285.4,311.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.166,0.161,0.171,0.0296,0.0271,0.0323,0.0012,0.0011,0.0013,0.353,0.333,0.375,0.015,0.014,0.015,23.88,23.8,23.96,0.916,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.891,31.95,30.61,33.39,31,29.69,32.39,0,0,0,0,0,0,0.344,0,0.112,0.38,0.62,0.38,35.7
1629064800000,2021,8,2020,11,46,7,0.27,0.111,0.159,9167.69,57.74,57.74,54.57,2,2,2,446.3,430.5,461.5,262.3,246.5,184,184,184,0,0,0,0.412,0.399,0.427,262.3,246.5,277.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.148,0.159,0.0225,0.0193,0.0255,0.00092,0.00079,0.001,0.298,0.274,0.32,0.012,0.011,0.013,24.09,24,24.19,0.908,0.904,0.911,0.97,0.97,0.97,0.88,0.876,0.884,28.13,26.41,29.76,27.28,25.62,28.87,0,0,0,0,0,0,0.303,0,0.111,0.41,0.59,0.41,34
1629669600000,2021,8,2020,11,47,7,0.252,0.111,0.141,8161.17,50.65,50.65,48.58,2,1,1.8571428571428572,416.7,402.9,427.8,232.7,218.9,184,184,184,0,0,0,0.442,0.43,0.457,232.7,218.9,243.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.138,0.147,0.0165,0.0138,0.0188,0.00067,0.00056,0.00077,0.291,0.244,0.491,0.012,0.0099,0.02,24.23,24.1,24.32,0.905,0.895,0.939,0.971,0.97,0.98,0.879,0.868,0.921,28.48,23.93,48.59,27.69,23.21,47.62,0,0,0,0,0,0,0.27,0,0.111,0.44,0.56,0.44,32.4
1630274400000,2021,8,2020,11,48,7,0.233,0.0914,0.141,8321.66,53.07,53.07,49.53,2,1,1.7142857142857142,385,375.6,396.4,233.9,206.3,151.1,138,184,0,0,0,0.392,0.353,0.471,233.9,206.3,252.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.133,0.146,0.0168,0.0113,0.0205,0.00068,0.00046,0.00083,0.321,0.258,0.467,0.013,0.01,0.019,24.35,24.15,24.46,0.912,0.9,0.938,0.973,0.97,0.98,0.888,0.873,0.919,32.11,25.66,47.17,31.28,24.89,46.22,0,0,0,0,0,0,0.275,0,0.092,0.39,0.61,0.39,35.7
1630879200000,2021,9,2020,12,49,7,0.216,0.0835,0.132,7910.64,48.53,48.53,47.09,2,1,1.4285714285714286,357,344.6,369.9,219,206.6,138,138,138,0,0,0,0.387,0.373,0.4,219,206.6,231.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.134,0.129,0.138,0.0138,0.0113,0.0164,0.00056,0.00046,0.00066,0.37,0.236,0.479,0.015,0.0095,0.019,24.44,24.35,24.56,0.92,0.894,0.939,0.976,0.97,0.98,0.898,0.867,0.92,37.79,23.89,48.6,36.93,23.17,47.63,0,0,0,0,0,0,0.262,0,0.084,0.39,0.61,0.39,36.6
1631484000000,2021,9,2020,12,50,7,0.202,0.0835,0.118,7240.35,45.04,45.04,43.1,1,1,1,333.9,326.3,342.7,195.9,188.3,138,138,138,0,0,0,0.413,0.403,0.423,195.9,188.3,204.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.123,0.129,0.00968,0.00883,0.0109,0.00039,0.00035,0.00044,0.407,0.382,0.436,0.016,0.015,0.018,24.52,24.45,24.59,0.933,0.931,0.936,0.98,0.98,0.98,0.915,0.913,0.917,43.98,42.28,45.95,43.1,41.43,45.04,0,0,0,0,0,0,0.239,0,0.084,0.41,0.58,0.42,35.8
1632088800000,2021,9,2020,12,51,7,0.189,0.0835,0.105,6398.25,40.12,40.12,38.08,1,1,1,312.2,303.3,320.7,174.2,165.3,138,138,138,0,0,0,0.442,0.43,0.455,174.2,165.3,182.7,990,990,990,965,964.9,965,25,25,25.1,0.118,0.115,0.121,0.00742,0.00653,0.00827,0.0003,0.00026,0.00033,0.34,0.315,0.365,0.014,0.013,0.015,24.7,24.63,24.77,0.926,0.923,0.93,0.974,0.97,0.978,0.902,0.896,0.909,39.09,37.07,41.02,38.08,35.96,40.12,0,0,0,0,0,0,0.212,0,0.084,0.44,0.56,0.44,33.9
1632693600000,2021,9,2020,12,52,7,0.178,0.0762,0.101,6153.46,39.45,39.45,36.63,1,1,1,293.5,284.2,302.7,167.5,156.9,126,110,138,0,0,0,0.429,0.381,0.468,167.5,156.9,178.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.112,0.117,0.00675,0.00569,0.00789,0.00027,0.00023,0.00031,0.32,0.292,0.351,0.013,0.012,0.014,24.81,24.77,24.83,0.924,0.92,0.928,0.973,0.97,0.977,0.899,0.892,0.907,37.66,35.14,40.39,36.63,34.08,39.45,0,0,0,0,0,0,0.203,0,0.077,0.43,0.57,0.43,34.6
1633298400000,2021,10,2021,1,1,7,0.165,0.0665,0.0989,6011.7,38.4,38.4,35.78,1,1,1,273.5,265,284.6,163.5,155,110,110,110,0,0,0,0.402,0.386,0.415,163.5,155,174.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.115,0.00635,0.0055,0.00746,0.00025,0.00022,0.0003,0.307,0.284,0.338,0.012,0.011,0.013,24.9,24.82,24.96,0.923,0.919,0.927,0.971,0.97,0.975,0.896,0.892,0.903,36.84,34.88,39.4,35.78,33.83,38.4,0,0,0,0,0,0,0.199,0,0.0661,0.4,0.6,0.4,36.4
1633903200000,2021,10,2021,1,2,7,0.167,0.0665,0.1,6106.37,37.53,37.53,36.35,1,1,1,276,267.4,281.1,166,157.4,110,110,110,0,0,0,0.398,0.391,0.411,166,157.4,171.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.114,0.0066,0.00574,0.00711,0.00026,0.00023,0.00028,0.314,0.29,0.328,0.012,0.011,0.013,24.88,24.85,24.94,0.924,0.92,0.925,0.971,0.97,0.973,0.897,0.893,0.9,37.42,35.42,38.58,36.35,34.35,37.53,0,0,0,0,0,0,0.202,0,0.067,0.4,0.6,0.4,36.6
1634508000000,2021,10,2021,1,3,7,0.165,0.0665,0.0983,5965.05,36.15,36.15,35.51,1,1,1,272.5,269.9,275.4,162.5,159.9,110,110,110,0,0,0,0.404,0.399,0.407,162.5,159.9,165.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.112,0.00625,0.00599,0.00654,0.00025,0.00024,0.00026,0.304,0.297,0.312,0.012,0.012,0.012,24.91,24.89,24.92,0.922,0.921,0.923,0.97,0.97,0.97,0.895,0.894,0.896,36.6,36.01,37.26,35.51,34.93,36.15,0,0,0,0,0,0,0.197,0,0.0667,0.4,0.6,0.4,36.2
1635112800000,2021,10,2021,1,4,7,0.164,0.0665,0.0971,5891.36,36.15,36.15,35.07,1,1,1,270.5,269.3,275.4,160.5,159.3,110,110,110,0,0,0,0.406,0.399,0.408,160.5,159.3,165.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.11,0.112,0.00605,0.00593,0.00654,0.00024,0.00024,0.00026,0.299,0.295,0.312,0.012,0.012,0.012,24.92,24.89,24.93,0.921,0.921,0.923,0.97,0.97,0.97,0.894,0.893,0.896,36.15,35.87,37.26,35.07,34.8,36.15,0,0,0,0,0,0,0.195,0,0.0669,0.41,0.59,0.41,35.9
1635717600000,2021,11,2021,2,5,7,0.165,0.0641,0.101,6123.37,36.91,36.91,36.45,1,1,1,272.5,269.9,274.4,166.5,163.9,106,106,106,0,0,0,0.389,0.386,0.393,166.5,163.9,168.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.111,0.113,0.00665,0.00639,0.00684,0.00026,0.00025,0.00027,0.315,0.308,0.32,0.012,0.012,0.013,24.9,24.88,24.91,0.924,0.923,0.924,0.971,0.97,0.972,0.897,0.895,0.898,37.54,36.96,37.98,36.45,35.85,36.91,0,0,0,0,0,0,0.202,0,0.064,0.39,0.61,0.39,37.1
