datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1699826400000,2023,11,2023,2,7,7,0.18,0.0641,0.116,7139.6,43.81,43.81,42.5,1,1,1,297.9,287.6,303.8,191.9,181.6,106,106,106,0,0,0,0.356,0.349,0.369,191.9,181.6,197.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.117,0.123,0.00919,0.00816,0.00978,0.00037,0.00032,0.00039,0.391,0.359,0.41,0.016,0.014,0.016,24.72,24.67,24.79,0.932,0.929,0.934,0.98,0.978,0.98,0.914,0.909,0.915,43.38,41.04,44.7,42.5,40.14,43.81,0,0,0,0,0,0,0.236,0,0.064,0.36,0.64,0.36,39.7
1700431200000,2023,11,2023,2,8,7,0.187,0.0641,0.123,7574.15,45.85,45.85,45.08,1,1,1,309.6,307.5,313.1,203.6,201.5,106,106,106,0,0,0,0.343,0.339,0.345,203.6,201.5,207.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.124,0.126,0.0107,0.0103,0.0114,0.00043,0.00041,0.00046,0.429,0.422,0.441,0.017,0.017,0.018,24.62,24.59,24.64,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.917,0.918,46,45.53,46.79,45.08,44.62,45.85,0,0,0,0,0,0,0.25,0,0.064,0.34,0.66,0.34,40.5
1701036000000,2023,11,2023,2,9,7,0.188,0.0636,0.125,7659.31,47.65,47.65,45.59,1,1,1,311,303.3,319.3,205.9,197.3,105.1,104,106,0,0,0,0.338,0.326,0.349,205.9,197.3,215.3,990,990,990,965,964.9,965,25,25,25.1,0.125,0.123,0.128,0.0112,0.00973,0.0131,0.00045,0.00039,0.00052,0.437,0.408,0.469,0.017,0.016,0.019,24.61,24.53,24.68,0.936,0.934,0.939,0.98,0.98,0.98,0.918,0.915,0.92,46.52,44.59,48.62,45.59,43.7,47.65,0,0,0,0,0,0,0.253,0,0.063,0.34,0.66,0.34,40.7
1701640800000,2023,12,2023,3,10,7,0.209,0.0629,0.146,8567.55,56.24,56.24,51,2,2,2,345.6,322.2,369.9,241.6,218.2,104,104,104,0,0,0,0.301,0.281,0.323,241.6,218.2,265.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.137,0.129,0.146,0.0183,0.0136,0.0232,0.00074,0.00055,0.00094,0.259,0.227,0.294,0.01,0.0091,0.012,24.61,24.46,24.76,0.902,0.892,0.909,0.97,0.97,0.97,0.875,0.866,0.882,26.29,23.64,28.99,25.5,22.93,28.12,0,0,0,0,0,0,0.283,0,0.063,0.3,0.7,0.3,41
1702245600000,2023,12,2023,3,11,7,0.249,0.0629,0.186,10899.5,71.31,71.31,64.88,2,2,2,411.2,384,442.1,307.2,280,104,104,104,0,0,0,0.254,0.235,0.271,307.2,280,338.1,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.161,0.151,0.171,0.0314,0.026,0.0376,0.0013,0.0011,0.0015,0.36,0.316,0.411,0.015,0.013,0.017,24.19,24,24.36,0.918,0.912,0.924,0.97,0.97,0.97,0.89,0.885,0.896,33.44,30.52,36.76,32.44,29.6,35.65,0,0,0,0,0,0,0.36,0,0.063,0.25,0.75,0.25,43.8
1702850400000,2023,12,2023,3,12,7,0.273,0.0629,0.21,12330.6,76.34,76.34,73.4,2,2,2,451.7,440.9,464.9,347.7,336.9,104,104,104,0,0,0,0.231,0.224,0.236,347.7,336.9,360.9,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.175,0.171,0.18,0.0395,0.0374,0.0422,0.0016,0.0015,0.0017,0.428,0.409,0.452,0.018,0.017,0.019,23.94,23.86,24.01,0.926,0.924,0.928,0.971,0.97,0.974,0.899,0.896,0.904,37.77,36.63,39.18,36.7,35.53,38.17,0,0,0,0,0,0,0.408,0,0.063,0.23,0.77,0.23,45.2
1703455200000,2023,12,2023,3,13,7,0.295,0.0629,0.232,13666.4,85.52,85.52,81.35,2,2,2,487.7,474.8,507.8,383.7,370.8,104,104,104,0,0,0,0.214,0.205,0.219,383.7,370.8,403.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.188,0.183,0.195,0.0467,0.0442,0.0508,0.0019,0.0018,0.0021,0.495,0.47,0.534,0.02,0.019,0.022,23.71,23.58,23.79,0.931,0.93,0.934,0.979,0.976,0.98,0.912,0.908,0.916,41.56,40.22,43.63,40.67,39.27,42.76,0,0,0,0,0,0,0.452,0,0.063,0.21,0.79,0.21,46.3
1704060000000,2024,1,2023,4,14,7,0.338,0.0726,0.265,15351.5,98.94,98.94,91.38,3,2,2.2857142857142856,558.9,515.6,607.3,438.9,395.6,120,120,120,0,0,0,0.215,0.198,0.233,438.9,395.6,487.3,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.21,0.193,0.232,0.0578,0.0491,0.0675,0.0024,0.002,0.0028,0.545,0.465,0.634,0.023,0.02,0.027,23.34,23.18,23.56,0.932,0.919,0.94,0.977,0.97,0.98,0.911,0.891,0.921,41.98,33.06,48.26,41.04,32.07,47.3,0,0,0,0,0,0,0.508,0,0.073,0.21,0.78,0.22,45.4
1704664800000,2024,1,2023,4,15,7,0.379,0.0726,0.306,17244.6,105,105,102.6,3,3,3,626.6,611.4,639.1,506.6,491.4,120,120,120,0,0,0,0.191,0.188,0.196,506.6,491.4,519.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.243,0.235,0.25,0.0731,0.0683,0.0776,0.0031,0.0029,0.0033,0.518,0.493,0.54,0.022,0.021,0.023,23.07,23,23.16,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.894,0.897,35.27,34.27,36.09,34.22,33.25,35,0,0,0,0,0,0,0.57,0,0.073,0.19,0.81,0.19,45.5
1705269600000,2024,1,2023,4,16,7,0.395,0.0726,0.323,18099,108.6,108.6,107.7,3,3,3,653.5,647.6,657.9,533.5,527.6,120,120,120,0,0,0,0.183,0.182,0.185,533.5,527.6,537.9,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.259,0.255,0.261,0.0834,0.081,0.0852,0.0036,0.0034,0.0036,0.566,0.555,0.574,0.024,0.024,0.024,22.92,22.89,22.95,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.898,0.899,37.02,36.64,37.3,35.91,35.54,36.19,0,0,0,0,0,0,0.599,0,0.072,0.18,0.82,0.18,45.8
1705874400000,2024,1,2023,4,17,7,0.409,0.0726,0.337,18877.2,115.4,115.4,112.4,3,3,3,676.7,664.4,691.9,556.7,544.4,120,120,120,0,0,0,0.177,0.173,0.181,556.7,544.4,571.9,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.272,0.265,0.28,0.0927,0.0877,0.0987,0.004,0.0037,0.0042,0.608,0.586,0.636,0.026,0.025,0.027,22.78,22.7,22.86,0.929,0.927,0.93,0.973,0.971,0.975,0.903,0.9,0.907,38.5,37.72,39.46,37.45,36.63,38.47,0,0,0,0,0,0,0.624,0,0.072,0.18,0.82,0.18,46.2
1706479200000,2024,1,2023,4,18,7,0.43,0.0674,0.363,20343.8,125.5,125.5,121.1,3,3,3,710.9,693.6,726.4,599.5,573.6,111.4,105,120,0,0,0,0.157,0.145,0.173,599.5,573.6,621.4,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.295,0.281,0.306,0.109,0.0994,0.116,0.0047,0.0043,0.005,0.687,0.64,0.726,0.03,0.027,0.031,22.57,22.47,22.69,0.933,0.93,0.935,0.978,0.975,0.98,0.913,0.907,0.916,41.26,39.57,42.67,40.36,38.58,41.82,0,0,0,0,0,0,0.673,0,0.067,0.16,0.84,0.16,47.3
1707084000000,2024,2,2023,5,19,7,0.444,0.0635,0.38,21284.1,127.8,127.8,126.7,3,3,3,733.3,727.2,739.4,628.3,622.2,105,105,105,0,0,0,0.143,0.142,0.144,628.3,622.2,634.4,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.31,0.307,0.314,0.119,0.117,0.12,0.0051,0.005,0.0052,0.739,0.728,0.75,0.032,0.031,0.032,22.43,22.39,22.46,0.935,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.917,43.09,42.72,43.46,42.23,41.87,42.59,0,0,0,0,0,0,0.704,0,0.064,0.14,0.86,0.14,47.9
1707688800000,2024,2,2023,5,20,7,0.451,0.0635,0.387,21650.1,129.7,129.7,128.9,3,3,3,745.6,740.8,750.2,640.6,635.8,105,105,105,0,0,0,0.141,0.14,0.142,640.6,635.8,645.2,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.317,0.315,0.32,0.122,0.121,0.124,0.0053,0.0052,0.0053,0.762,0.753,0.771,0.033,0.033,0.033,22.36,22.33,22.38,0.936,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.918,43.83,43.55,44.11,42.96,42.67,43.23,0,0,0,0,0,0,0.716,0,0.064,0.14,0.86,0.14,48
1708293600000,2024,2,2023,5,21,7,0.455,0.0635,0.391,21845.6,130.8,130.8,130,3,3,3,752.2,748.9,756.7,647.2,643.9,105,105,105,0,0,0,0.139,0.139,0.14,647.2,643.9,651.7,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.321,0.319,0.324,0.124,0.123,0.126,0.0054,0.0053,0.0054,0.774,0.768,0.783,0.034,0.033,0.034,22.32,22.29,22.34,0.937,0.937,0.937,0.98,0.98,0.98,0.918,0.918,0.918,44.23,44.03,44.5,43.34,43.15,43.61,0,0,0,0,0,0,0.722,0,0.064,0.14,0.86,0.14,48
1708898400000,2024,2,2023,5,22,7,0.451,0.064,0.387,21601.4,129.5,129.5,128.6,3,3,3,745,736.6,748.9,639.1,629.6,105.9,105,107,0,0,0,0.142,0.14,0.145,639.1,629.6,643.9,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.317,0.313,0.319,0.122,0.119,0.123,0.0053,0.0051,0.0053,0.76,0.743,0.768,0.033,0.032,0.033,22.36,22.34,22.41,0.936,0.936,0.937,0.98,0.98,0.98,0.917,0.917,0.918,43.73,43.15,44.03,42.86,42.28,43.15,0,0,0,0,0,0,0.714,0,0.064,0.14,0.86,0.14,47.9
1709503200000,2024,3,2023,6,23,7,0.43,0.0647,0.366,20524.6,125.8,125.8,122.2,3,3,3,711.5,690.5,730.4,604.5,583.5,107,107,107,0,0,0,0.15,0.146,0.155,604.5,583.5,623.4,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.298,0.287,0.309,0.111,0.103,0.117,0.0048,0.0044,0.005,0.697,0.658,0.732,0.03,0.028,0.032,22.56,22.45,22.68,0.933,0.931,0.935,0.979,0.977,0.98,0.914,0.909,0.916,41.6,40.29,42.77,40.72,39.35,41.92,0,0,0,0,0,0,0.679,0,0.064,0.15,0.85,0.15,47.7
1710108000000,2024,3,2023,6,24,7,0.399,0.0647,0.334,18773.8,116.1,116.1,111.7,3,3,3,659.2,641.8,680.8,552.2,534.8,107,107,107,0,0,0,0.162,0.157,0.167,552.2,534.8,573.8,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.269,0.259,0.281,0.0909,0.0839,0.0995,0.0039,0.0036,0.0043,0.6,0.568,0.639,0.026,0.024,0.027,22.86,22.74,22.97,0.928,0.926,0.93,0.972,0.97,0.975,0.902,0.898,0.907,38.31,37.19,39.68,37.25,36.07,38.7,0,0,0,0,0,0,0.621,0,0.065,0.16,0.84,0.16,47.1
1710712800000,2024,3,2023,6,25,7,0.38,0.0647,0.315,17760.2,107,107,105.7,3,3,3,628.5,615.5,635.3,521.5,508.5,107,107,107,0,0,0,0.17,0.168,0.174,521.5,508.5,528.3,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.251,0.244,0.255,0.0786,0.0734,0.0813,0.0033,0.0031,0.0035,0.544,0.521,0.556,0.023,0.022,0.024,23.04,23,23.12,0.925,0.923,0.926,0.97,0.97,0.97,0.897,0.896,0.898,36.33,35.48,36.77,35.24,34.41,35.67,0,0,0,0,0,0,0.587,0,0.065,0.17,0.83,0.17,46.7
1711317600000,2024,3,2023,6,26,7,0.382,0.0647,0.318,17882.8,113.3,113.3,106.4,3,3,3,632,610.1,667.1,525,503.1,107,107,107,0,0,0,0.169,0.16,0.175,525,503.1,560.1,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.253,0.241,0.273,0.08,0.0712,0.094,0.0034,0.003,0.004,0.55,0.511,0.614,0.023,0.022,0.026,23.02,22.82,23.15,0.925,0.923,0.929,0.971,0.97,0.973,0.898,0.895,0.904,36.55,35.13,38.81,35.48,34.07,37.78,0,0,0,0,0,0,0.591,0,0.064,0.17,0.83,0.17,46.8
1711922400000,2024,4,2023,7,27,7,0.393,0.0756,0.318,17827.7,107,107,106.1,3,3,3,650.6,646.3,655.2,525.6,521.3,125,125,125,0,0,0,0.192,0.191,0.193,525.6,521.3,530.2,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.258,0.256,0.261,0.0802,0.0785,0.0821,0.0034,0.0033,0.0035,0.556,0.548,0.564,0.024,0.023,0.024,22.94,22.92,22.97,0.925,0.925,0.926,0.97,0.97,0.97,0.897,0.897,0.898,36.47,36.19,36.76,35.37,35.1,35.66,0,0,0,0,0,0,0.59,0,0.075,0.19,0.81,0.19,45.4
1712527200000,2024,4,2023,7,28,7,0.392,0.0756,0.316,17725.3,105.8,105.8,105.5,3,3,3,647.3,646.3,648.8,522.3,521.3,125,125,125,0,0,0,0.193,0.193,0.193,522.3,521.3,523.8,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.256,0.256,0.257,0.0789,0.0785,0.0795,0.0034,0.0033,0.0034,0.55,0.548,0.552,0.023,0.023,0.024,22.96,22.95,22.97,0.925,0.925,0.925,0.97,0.97,0.97,0.897,0.897,0.897,36.26,36.19,36.35,35.17,35.1,35.26,0,0,0,0,0,0,0.586,0,0.076,0.19,0.81,0.19,45.2
1713132000000,2024,4,2023,7,29,7,0.401,0.0756,0.325,18215.1,111.1,111.1,108.4,3,3,3,662.6,650.8,675.9,537.6,525.8,125,125,125,0,0,0,0.189,0.185,0.192,537.6,525.8,550.9,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.265,0.258,0.273,0.085,0.0803,0.0903,0.0036,0.0034,0.0039,0.577,0.556,0.601,0.025,0.024,0.026,22.87,22.8,22.94,0.926,0.925,0.928,0.971,0.97,0.972,0.899,0.897,0.902,37.24,36.48,38.09,36.14,35.38,37.02,0,0,0,0,0,0,0.602,0,0.076,0.19,0.81,0.19,45.4
1713736800000,2024,4,2023,7,30,7,0.424,0.0756,0.349,19513.2,122,122,116.2,3,3,3,701.3,674.5,730.4,576.3,549.5,125,125,125,0,0,0,0.178,0.171,0.185,576.3,549.5,605.4,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.287,0.272,0.304,0.1,0.0898,0.112,0.0043,0.0038,0.0048,0.649,0.599,0.703,0.028,0.026,0.03,22.65,22.48,22.8,0.93,0.928,0.933,0.975,0.972,0.979,0.908,0.902,0.914,39.69,38,41.52,38.72,36.93,40.66,0,0,0,0,0,0,0.645,0,0.075,0.18,0.82,0.18,46
1714341600000,2024,4,2023,7,31,7,0.456,0.0851,0.371,20657.6,125.5,125.5,123,3,3,3,753.4,733.3,774.4,612.6,601.9,140.7,125,147,0,0,0,0.187,0.169,0.196,612.6,601.9,627.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.308,0.302,0.317,0.114,0.111,0.118,0.0049,0.0048,0.0051,0.717,0.697,0.744,0.031,0.03,0.032,22.37,22.26,22.46,0.934,0.933,0.935,0.98,0.978,0.98,0.915,0.913,0.917,41.84,41.13,42.69,40.99,40.24,41.84,0,0,0,0,0,0,0.683,0,0.085,0.19,0.81,0.19,45.3
1714946400000,2024,5,2023,8,32,7,0.481,0.0889,0.392,21692.2,133.2,133.2,129.1,3,3,3,794.9,775.2,818.1,647.9,628.2,147,147,147,0,0,0,0.185,0.18,0.19,647.9,628.2,671.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.328,0.317,0.341,0.124,0.118,0.131,0.0054,0.0052,0.0058,0.783,0.746,0.827,0.034,0.032,0.036,22.14,22,22.25,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.92,43.92,42.74,45.29,43.04,41.89,44.38,0,0,0,0,0,0,0.717,0,0.089,0.18,0.81,0.19,45.1
1715551200000,2024,5,2023,8,33,7,0.506,0.0889,0.417,22910.6,138.7,138.7,136.4,3,3,3,837.1,822.7,851.1,690.1,675.7,147,147,147,0,0,0,0.176,0.173,0.179,690.1,675.7,704.1,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.352,0.344,0.36,0.137,0.133,0.142,0.006,0.0058,0.0063,0.864,0.836,0.892,0.038,0.037,0.039,21.89,21.8,21.97,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.39,45.56,47.18,45.46,44.65,46.24,0,0,0,0,0,0,0.758,0,0.089,0.18,0.82,0.18,45.3
1716156000000,2024,5,2023,8,34,7,0.524,0.0889,0.435,23741.9,142.7,142.7,141.3,3,3,3,867,858.1,875.5,720,711.1,147,147,147,0,0,0,0.17,0.168,0.171,720,711.1,728.5,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.37,0.364,0.376,0.15,0.146,0.154,0.0066,0.0064,0.0068,0.927,0.907,0.947,0.041,0.04,0.042,21.71,21.65,21.76,0.941,0.941,0.941,0.98,0.98,0.98,0.922,0.922,0.923,48.07,47.58,48.54,47.11,46.62,47.57,0,0,0,0,0,0,0.785,0,0.089,0.17,0.83,0.17,45.3
1716760800000,2024,5,2023,8,35,7,0.525,0.0841,0.441,23925.3,143.6,143.6,142.4,4,3,3.2857142857142856,868.9,859.6,875.5,729.9,720.2,139,119,147,0,0,0,0.16,0.138,0.17,729.9,720.2,745.2,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.376,0.369,0.388,0.155,0.15,0.163,0.0068,0.0066,0.0072,0.896,0.786,0.947,0.04,0.035,0.042,21.73,21.65,21.88,0.937,0.927,0.941,0.977,0.97,0.98,0.916,0.899,0.923,45.07,36.81,48.54,44.06,35.71,47.57,0,0,0,0,0,0,0.791,0,0.084,0.16,0.84,0.16,45.6
1717365600000,2024,6,2023,9,36,7,0.494,0.072,0.422,23265.7,143.8,143.8,138.5,3,3,3,817.6,775.6,849.6,698.6,656.6,119,119,119,0,0,0,0.146,0.14,0.153,698.6,656.6,730.6,990,990,990,967.2,967,967.3,22.8,22.7,23,0.355,0.331,0.374,0.142,0.127,0.155,0.0062,0.0055,0.0068,0.881,0.797,0.949,0.039,0.035,0.042,21.95,21.75,22.2,0.94,0.937,0.942,0.98,0.98,0.98,0.921,0.919,0.923,47.1,44.67,48.92,46.16,43.78,47.94,0,0,0,0,0,0,0.769,0,0.072,0.15,0.85,0.15,47.1
1717970400000,2024,6,2023,9,37,7,0.424,0.0937,0.331,18421.7,129.3,129.3,109.7,3,3,3,701.6,636.8,764.3,546.6,475.8,155,119,161,0,0,0,0.223,0.156,0.253,546.6,475.8,645.3,990,990,990,966.7,966.4,967,23.3,23,23.6,0.273,0.233,0.325,0.0889,0.0652,0.124,0.0038,0.0028,0.0054,0.599,0.476,0.775,0.026,0.02,0.034,22.69,22.27,23.08,0.927,0.919,0.937,0.973,0.97,0.98,0.902,0.891,0.918,37.56,32.98,44,36.55,32,43.12,0,0,0,0,0,0,0.609,0,0.093,0.22,0.78,0.22,43.4
1718575200000,2024,6,2023,9,38,7,0.347,0.0974,0.25,14481.1,95.34,95.34,86.2,2,2,2,573.9,531.9,620.4,412.9,370.9,161,161,161,0,0,0,0.281,0.26,0.303,412.9,370.9,459.4,990,990,990,966.2,966,966.4,23.8,23.6,24,0.204,0.189,0.224,0.0526,0.0442,0.0619,0.0022,0.0018,0.0026,0.56,0.476,0.659,0.024,0.02,0.028,23.26,22.96,23.53,0.935,0.929,0.94,0.979,0.976,0.98,0.916,0.907,0.922,44.01,39.77,48.64,43.1,38.8,47.67,0,0,0,0,0,0,0.479,0,0.097,0.28,0.72,0.28,41.7
1719180000000,2024,6,2023,9,39,7,0.3,0.0974,0.203,11761,75.31,75.31,70.01,2,2,2,496.5,474.8,521.5,335.5,313.8,161,161,161,0,0,0,0.325,0.309,0.339,335.5,313.8,360.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.177,0.169,0.185,0.0371,0.0328,0.0421,0.0015,0.0014,0.0018,0.413,0.376,0.457,0.017,0.015,0.019,23.75,23.6,23.89,0.923,0.919,0.928,0.971,0.97,0.973,0.896,0.891,0.903,36.06,33.78,38.69,35,32.77,37.66,0,0,0,0,0,0,0.389,0,0.097,0.32,0.68,0.32,39.2
1719784800000,2024,7,2023,10,40,7,0.274,0.0816,0.192,11191.6,70.48,70.48,66.62,2,2,2,452.4,436.9,471.1,317.4,301.9,135,135,135,0,0,0,0.299,0.287,0.309,317.4,301.9,336.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.168,0.163,0.175,0.0335,0.0304,0.0372,0.0014,0.0012,0.0015,0.38,0.355,0.412,0.016,0.015,0.017,23.98,23.87,24.08,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.889,0.896,34.34,32.68,36.33,33.31,31.7,35.24,0,0,0,0,0,0,0.37,0,0.082,0.3,0.7,0.3,40.8
1720389600000,2024,7,2023,10,41,7,0.249,0.0816,0.167,9766.12,59.62,59.62,58.13,2,2,2,411.7,404.5,418.8,276.7,269.5,135,135,135,0,0,0,0.328,0.322,0.334,276.7,269.5,283.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.151,0.157,0.0253,0.0239,0.0268,0.001,0.00097,0.0011,0.315,0.304,0.326,0.013,0.012,0.013,24.23,24.19,24.28,0.911,0.91,0.913,0.97,0.97,0.97,0.884,0.882,0.886,29.96,29.19,30.73,29.07,28.31,29.81,0,0,0,0,0,0,0.323,0,0.082,0.33,0.67,0.33,39.2
1720994400000,2024,7,2023,10,42,7,0.237,0.0816,0.155,9069.13,56.51,56.51,53.98,2,2,2,392,380.8,404,257,245.8,135,135,135,0,0,0,0.345,0.334,0.355,257,245.8,269,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.143,0.151,0.0214,0.0192,0.0238,0.00087,0.00078,0.00097,0.285,0.269,0.303,0.012,0.011,0.012,24.36,24.28,24.43,0.907,0.904,0.91,0.97,0.97,0.97,0.88,0.876,0.882,27.83,26.6,29.13,26.99,25.8,28.26,0,0,0,0,0,0,0.3,0,0.082,0.34,0.65,0.35,38.3
1721599200000,2024,7,2023,10,43,7,0.22,0.0816,0.139,8112.37,50.46,50.46,48.29,2,1,1.8571428571428572,364.1,354.2,375.6,229.1,219.2,135,135,135,0,0,0,0.371,0.359,0.381,229.1,219.2,240.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.134,0.141,0.0158,0.0138,0.0181,0.00064,0.00056,0.00073,0.282,0.236,0.488,0.011,0.0095,0.02,24.5,24.34,24.58,0.903,0.894,0.94,0.971,0.97,0.98,0.878,0.867,0.921,28.37,23.86,49.17,27.59,23.14,48.19,0,0,0,0,0,0,0.268,0,0.081,0.37,0.63,0.37,36.9
1722204000000,2024,7,2023,10,44,7,0.207,0.0747,0.132,7879.1,47.86,47.86,46.9,2,1,1.5714285714285714,342.6,334.6,350.2,219,209.6,123.6,115,135,0,0,0,0.361,0.336,0.392,219,209.6,227.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.132,0.13,0.134,0.0138,0.0119,0.0155,0.00055,0.00048,0.00062,0.334,0.23,0.473,0.013,0.0092,0.019,24.55,24.38,24.7,0.913,0.893,0.939,0.974,0.97,0.98,0.89,0.866,0.92,34.31,23.75,48.29,33.48,23.04,47.33,0,0,0,0,0,0,0.261,0,0.075,0.36,0.64,0.36,38.1
1722808800000,2024,8,2023,11,45,7,0.195,0.0696,0.126,7711.95,47.47,47.47,45.9,1,1,1,322.7,314.8,329.9,207.7,199.8,115,115,115,0,0,0,0.356,0.349,0.365,207.7,199.8,214.9,990,990,990,965,965,965,25,25,25,0.127,0.124,0.129,0.0116,0.00998,0.013,0.00046,0.0004,0.00052,0.444,0.417,0.469,0.018,0.017,0.019,24.54,24.48,24.61,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.92,46.84,45.08,48.44,45.9,44.17,47.47,0,0,0,0,0,0,0.255,0,0.069,0.36,0.65,0.35,39.5
1723413600000,2024,8,2023,11,46,7,0.183,0.0696,0.114,6966.74,43.56,43.56,41.47,1,1,1,302.7,294.9,312,187.7,179.9,115,115,115,0,0,0,0.38,0.369,0.39,187.7,179.9,197,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.00877,0.00799,0.0097,0.00035,0.00032,0.00039,0.378,0.354,0.407,0.015,0.014,0.016,24.71,24.63,24.77,0.931,0.929,0.934,0.979,0.977,0.98,0.912,0.907,0.915,42.34,40.57,44.45,41.47,39.65,43.56,0,0,0,0,0,0,0.23,0,0.069,0.38,0.62,0.38,38.1
1724018400000,2024,8,2023,11,47,7,0.17,0.0696,0.1,6089.64,37.88,37.88,36.25,1,1,1,280.7,270.5,287.6,165.7,155.5,115,115,115,0,0,0,0.41,0.4,0.425,165.7,155.5,172.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.114,0.00657,0.00555,0.00726,0.00026,0.00022,0.00029,0.313,0.285,0.333,0.012,0.011,0.013,24.86,24.82,24.93,0.923,0.919,0.926,0.971,0.97,0.974,0.897,0.892,0.902,37.31,34.97,38.91,36.25,33.92,37.88,0,0,0,0,0,0,0.201,0,0.07,0.41,0.59,0.41,35.8
1724623200000,2024,8,2023,11,48,7,0.159,0.0675,0.0915,5545.15,36.1,36.1,33.01,1,1,1,262.9,255.6,268.3,151.4,145.9,111.6,91,115,0,0,0,0.424,0.356,0.441,151.4,145.9,164.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.109,0.00514,0.00459,0.00646,0.0002,0.00018,0.00026,0.274,0.26,0.307,0.011,0.01,0.012,24.97,24.95,25,0.918,0.916,0.923,0.97,0.97,0.97,0.89,0.888,0.895,34.03,32.76,37.22,33.01,31.78,36.1,0,0,0,0,0,0,0.183,0,0.0675,0.42,0.58,0.42,34.9
1725228000000,2024,9,2023,12,49,7,0.149,0.055,0.0944,5743.75,36.25,36.25,34.19,1,1,1,247.1,238.2,256.2,156.1,147.2,91,91,91,0,0,0,0.369,0.355,0.382,156.1,147.2,165.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00561,0.00472,0.00652,0.00022,0.00019,0.00026,0.284,0.261,0.309,0.011,0.01,0.012,25.04,24.97,25.11,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.896,35.24,33.22,37.35,34.19,32.23,36.25,0,0,0,0,0,0,0.19,0,0.0546,0.37,0.63,0.37,38.5
1725832800000,2024,9,2023,12,50,7,0.14,0.055,0.0854,5189.77,32,32,30.89,1,1,1,232.3,229.1,237.2,141.3,138.1,91,91,91,0,0,0,0.392,0.384,0.397,141.3,138.1,146.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0998,0.103,0.00413,0.00381,0.00462,0.00016,0.00015,0.00018,0.246,0.239,0.259,0.0097,0.0094,0.01,25.16,25.12,25.19,0.914,0.912,0.916,0.97,0.97,0.97,0.886,0.885,0.888,31.85,31.13,32.99,30.89,30.2,32,0,0,0,0,0,0,0.172,0,0.0546,0.39,0.61,0.39,37.1
1726437600000,2024,9,2023,12,51,7,0.138,0.055,0.0833,5055.21,32,32,30.09,1,1,1,228.7,217.9,237.2,137.7,126.9,91,91,91,0,0,0,0.398,0.384,0.418,137.7,126.9,146.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0996,0.0958,0.103,0.00377,0.00269,0.00462,0.00015,0.00011,0.00018,0.238,0.213,0.259,0.0094,0.0083,0.01,25.19,25.12,25.28,0.912,0.907,0.916,0.97,0.97,0.97,0.885,0.88,0.888,31.02,28.54,32.99,30.09,27.68,32,0,0,0,0,0,0,0.167,0,0.0547,0.4,0.6,0.4,36.6
1727042400000,2024,9,2023,12,52,7,0.138,0.055,0.083,5039.87,30.63,30.63,30,1,1,1,228.3,221.4,231.1,137.3,130.4,91,91,91,0,0,0,0.399,0.394,0.411,137.3,130.4,140.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0995,0.0971,0.1,0.00373,0.00304,0.00401,0.00015,0.00012,0.00016,0.237,0.22,0.243,0.0093,0.0087,0.0096,25.19,25.17,25.25,0.912,0.909,0.913,0.97,0.97,0.97,0.885,0.882,0.886,30.93,29.34,31.57,30,28.46,30.63,0,0,0,0,0,0,0.167,0,0.055,0.4,0.6,0.4,36.5
1727647200000,2024,9,2023,12,53,1,0.0188,0.00786,0.011,664.414,27.68,27.68,27.68,1,1,1,217.9,217.9,217.9,126.9,126.9,91,91,91,0,0,0,0.418,0.418,0.418,126.9,126.9,126.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.0958,0.0958,0.00269,0.00269,0.00269,0.00011,0.00011,0.00011,0.213,0.213,0.213,0.0083,0.0083,0.0083,25.28,25.28,25.28,0.907,0.907,0.907,0.97,0.97,0.97,0.88,0.88,0.88,28.54,28.54,28.54,27.68,27.68,27.68,0,0,0,0,0,0,0.154,0,0.0078,0.42,0.59,0.41,35.3