date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1924-10-01,1924,1,1,136.5,52,0.381,84.46,990,964.5,25.5,0.126,25.37,0.866,0.96,0.832,18.21,17.48,17.48,2097.77
1924-10-06,1924,1,1,136.5,52,0.381,84.46,990,964.5,25.5,0.126,25.37,0.866,0.96,0.832,18.21,17.48,17.48,2936.88
1924-10-13,1924,1,2,136.5,52,0.381,84.46,990,964.5,25.5,0.126,25.37,0.866,0.96,0.832,18.21,17.48,17.48,2936.88
1924-10-20,1924,1,3,133.9,52,0.389,81.85,990,964.5,25.5,0.123,25.38,0.86,0.96,0.825,17.52,16.82,16.82,2826.36
1924-10-27,1924,1,4,128.7,51.43,0.4,77.31,990,964.5,25.5,0.116,25.38,0.849,0.96,0.815,16.34,15.69,15.69,2635.6
1924-11-03,1924,2,5,136.1,50,0.368,86.1,990,964.5,25.5,0.129,25.37,0.869,0.96,0.834,18.61,17.87,17.87,3002.83
1924-11-10,1924,2,6,143.2,50,0.349,93.16,990,964.5,25.5,0.14,25.36,0.877,0.964,0.845,20.31,19.58,19.58,3288.96
1924-11-17,1924,2,7,156.5,50,0.32,106.5,990,964.5,25.5,0.165,25.35,0.89,0.969,0.863,23.59,22.85,22.85,3839.58
1924-11-24,1924,2,8,183.3,50,0.273,133.3,990,964.4,25.6,0.222,25.34,0.91,0.97,0.883,30.16,29.25,29.25,4914.66
1924-12-01,1924,3,9,216.2,59,0.275,157.2,990,964.5,25.5,0.286,25.21,0.92,0.973,0.895,35.75,34.8,34.8,5846.96
1924-12-08,1924,3,10,257.8,59,0.229,198.8,990,964.7,25.3,0.408,24.86,0.935,0.98,0.916,45.3,44.39,44.39,7457.52
1924-12-15,1924,3,11,276,59,0.214,217,990,964.8,25.2,0.319,24.88,0.913,0.974,0.89,34.32,33.5,47.04,7903.36
1924-12-22,1924,3,12,304,59,0.195,245,990,964.9,25.1,0.26,24.81,0.902,0.97,0.875,26.9,26.09,52.18,8765.66
1924-12-29,1924,3,13,463,67,0.148,396,990,965.7,24.3,0.456,23.87,0.925,0.973,0.9,37.61,36.62,83.16,13970.1
1925-01-05,1924,4,14,549,79.71,0.145,469.3,990,966.1,23.9,0.483,23.45,0.922,0.971,0.896,35.48,34.48,96.62,16231.7
1925-01-12,1924,4,15,628.1,120,0.191,508.1,990,966.4,23.6,0.521,23.07,0.923,0.97,0.895,35.36,34.3,102.9,17288
1925-01-19,1924,4,16,740,120,0.165,620,990,966.9,23.1,0.71,22.43,0.931,0.975,0.908,40.16,39.18,123.4,20725.8
1925-01-26,1924,4,17,1127,126,0.112,1001,990,968.3,21.7,1.44,20.26,0.939,0.98,0.921,46.64,45.71,182.8,30713.9
1925-02-02,1924,5,18,1183,162,0.137,1021,990,968.5,21.5,1.52,20.01,0.939,0.98,0.921,47.03,46.09,184.4,30972.6
1925-02-09,1924,5,19,1182,162,0.137,1020,990,968.5,21.5,1.51,20.02,0.94,0.98,0.921,47.04,46.1,184.4,30978.7
1925-02-16,1924,5,20,1193,162,0.136,1031,990,968.5,21.5,1.55,19.94,0.939,0.98,0.921,47.35,46.41,185.6,31185.8
1925-02-23,1924,5,21,1349,165,0.123,1095,990,969,21,1.83,19.17,0.938,0.98,0.919,48.27,47.3,189.2,31788.3
1925-03-02,1924,6,22,1377,183,0.133,1100,990,969.1,20.9,1.85,19.06,0.937,0.98,0.919,48.18,47.22,188.9,31730.6
1925-03-09,1924,6,23,1429,183,0.128,1100,990,969.3,20.7,1.87,18.87,0.937,0.98,0.918,47.68,46.72,186.9,31397.6
1925-03-16,1924,6,24,1657,183,0.111,1100,990,970,20,1.92,18.09,0.934,0.98,0.915,45.55,44.64,178.6,29997.6
1925-03-23,1924,6,25,2846,183,0.0659,1100,990,973.1,16.9,1.94,14.93,0.911,0.972,0.886,36.73,35.72,142.9,24003.3
1925-03-30,1924,6,26,3380,207.3,0.0614,1100,990,974.4,15.6,1.94,13.69,0.897,0.97,0.87,33.13,32.13,128.5,21594.6
1925-04-06,1924,7,27,3140,217,0.0692,1100,990,973.8,16.2,1.94,14.21,0.904,0.97,0.877,34.67,33.63,134.5,22600.1
1925-04-13,1924,7,28,3067,217,0.0708,1100,990,973.7,16.3,1.94,14.39,0.906,0.97,0.879,35.17,34.11,136.4,22923.4
1925-04-20,1924,7,29,3218,217,0.0674,1100,990,974,16,1.94,14.04,0.902,0.97,0.875,34.15,33.12,132.5,22259.9
1925-04-27,1924,7,30,3095,261.6,0.0859,1100,990,973.7,16.3,1.94,14.33,0.905,0.97,0.878,35,33.95,135.8,22816.1
1925-05-04,1924,8,31,2656,321,0.121,1100,990,972.7,17.3,1.94,15.38,0.917,0.972,0.891,38.04,36.97,147.9,24845.2
1925-05-11,1924,8,32,2287,276,0.121,1100,990,971.8,18.2,1.94,16.27,0.925,0.977,0.904,40.58,39.66,158.7,26653.9
1925-05-18,1924,8,33,1948,276,0.142,1100,990,970.9,19.1,1.94,17.14,0.93,0.98,0.911,42.97,42.11,168.5,28299.8
1925-05-25,1924,8,34,1663,276,0.166,1100,990,970,20,1.93,18.05,0.934,0.98,0.915,45.48,44.57,178.3,29948.5
1925-06-01,1924,9,35,1464,210,0.144,1100,990,969.4,20.6,1.89,18.74,0.936,0.98,0.918,47.31,46.37,185.5,31157.7
1925-06-08,1924,9,36,1259,210,0.167,1047,990,968.7,21.3,1.63,19.66,0.939,0.98,0.92,47.32,46.38,185.5,31164.7
1925-06-15,1924,9,37,1119,210,0.188,909.1,990,968.3,21.7,1.2,20.52,0.937,0.979,0.917,42.83,41.93,167.7,28180.1
1925-06-22,1924,9,38,984,210,0.214,774,990,967.8,22.2,0.93,21.24,0.934,0.975,0.91,41.03,40.01,146.7,24638.5
1925-06-29,1924,9,39,817.7,192.9,0.236,624.8,990,967.2,22.8,0.747,22.08,0.934,0.978,0.914,42.11,41.19,123.6,20759.9
1925-07-06,1924,10,40,635.3,186,0.294,449.3,990,966.4,23.6,0.573,22.99,0.933,0.977,0.911,42.2,41.24,92.12,15476.8
1925-07-13,1924,10,41,502.5,186,0.372,316.5,990,965.9,24.1,0.384,23.76,0.919,0.971,0.892,33.88,32.89,65.77,11049.5
1925-07-20,1924,10,42,418.6,186,0.445,232.6,990,965.5,24.5,0.36,24.16,0.918,0.974,0.895,35.5,34.64,49.22,8268.88
1925-07-27,1924,10,43,362.2,165.7,0.455,196.5,990,965.2,24.8,0.336,24.45,0.92,0.975,0.897,36.26,35.37,42.2,7089.87
1925-08-03,1924,11,44,319.8,115,0.36,204.8,990,965,25,0.361,24.64,0.923,0.977,0.901,38.79,37.94,44.56,7485.87
1925-08-10,1924,11,45,281.9,115,0.409,166.9,990,964.8,25.2,0.317,24.86,0.924,0.972,0.898,37.58,36.55,36.55,6139.61
1925-08-17,1924,11,46,258.5,115,0.446,143.5,990,964.7,25.3,0.256,25.01,0.914,0.97,0.887,32.2,31.26,31.26,5251.09
1925-08-24,1924,11,47,235.1,115,0.489,120.1,990,964.6,25.4,0.2,25.19,0.902,0.97,0.875,26.76,25.96,25.96,4361.04
1925-08-31,1924,11,48,222,78.14,0.351,143.8,990,964.5,25.5,0.253,25.22,0.914,0.97,0.887,32.54,31.56,31.56,5301.99
1925-09-07,1924,12,49,204.3,72,0.352,132.3,990,964.4,25.6,0.224,25.35,0.91,0.97,0.883,29.94,29.04,29.04,4878.59
1925-09-14,1924,12,50,203.1,72,0.354,131.1,990,964.4,25.6,0.221,25.36,0.909,0.97,0.882,29.64,28.75,28.75,4829.88
1925-09-21,1924,12,51,195.3,72,0.369,123.3,990,964.4,25.6,0.203,25.39,0.905,0.97,0.878,27.79,26.96,26.96,4529.11
1925-09-28,1924,12,52,187.1,60.57,0.324,126.5,990,964.4,25.6,0.209,25.37,0.906,0.97,0.879,28.51,27.66,27.66,4646.55
1925-10-05,1925,1,1,173.7,52,0.299,121.7,990,964.5,25.5,0.196,25.35,0.904,0.97,0.877,27.35,26.53,26.53,4456.86
1925-10-12,1925,1,2,166.6,52,0.312,114.6,990,964.5,25.5,0.181,25.35,0.898,0.97,0.871,25.58,24.81,24.81,4168.25
1925-10-19,1925,1,3,167.2,52,0.311,115.2,990,964.5,25.5,0.182,25.35,0.898,0.97,0.871,25.73,24.96,24.96,4192.61
1925-10-26,1925,1,4,161,51.71,0.321,109.3,990,964.5,25.5,0.17,25.35,0.893,0.97,0.867,24.27,23.54,23.54,3954.98
1925-11-02,1925,2,5,165.2,50,0.303,115.2,990,964.5,25.5,0.182,25.35,0.898,0.97,0.871,25.73,24.96,24.96,4193.16
1925-11-09,1925,2,6,180,50,0.278,130,990,964.4,25.6,0.214,25.35,0.909,0.97,0.881,29.36,28.48,28.48,4784.33
1925-11-16,1925,2,7,198.9,50,0.252,148.9,990,964.4,25.6,0.26,25.33,0.917,0.97,0.89,33.92,32.9,32.9,5528
1925-11-23,1925,2,8,248.6,50,0.203,198.6,990,964.7,25.3,0.367,24.96,0.928,0.977,0.907,41.33,40.41,44.03,7396.46
1925-11-30,1925,2,9,267,73.14,0.274,193.9,990,964.8,25.2,0.393,24.84,0.933,0.98,0.914,44.07,43.19,43.19,7256.12
1925-12-07,1925,3,10,302.1,77,0.255,225.1,990,964.9,25.1,0.299,24.79,0.909,0.973,0.885,31.58,30.77,48.35,8123.39
1925-12-14,1925,3,11,333.4,77,0.231,256.4,990,965.1,24.9,0.278,24.66,0.907,0.97,0.88,28.12,27.28,54.55,9165.24
1925-12-21,1925,3,12,374.7,77,0.206,297.7,990,965.3,24.7,0.341,24.39,0.916,0.97,0.889,32.61,31.63,63.27,10629.3
1925-12-28,1925,3,13,430.1,83,0.193,347.1,990,965.5,24.5,0.425,24.04,0.926,0.971,0.899,37.87,36.79,73.58,12362.1
1926-01-04,1925,4,14,456.7,91,0.2,365.7,990,965.7,24.3,0.46,23.89,0.929,0.975,0.906,39.77,38.79,77.59,13034.3
1926-01-11,1925,4,15,493.8,91,0.184,402.8,990,965.8,24.2,0.531,23.65,0.934,0.98,0.916,43.63,42.76,85.52,14367.5
1926-01-18,1925,4,16,540,91,0.169,449,990,966,24,0.532,23.44,0.93,0.976,0.907,40.74,39.78,93.54,15715.5
1926-01-25,1925,4,17,589.8,91,0.155,498.8,990,966.3,23.7,0.502,23.25,0.922,0.97,0.894,34.95,33.9,101.7,17084.9
1926-02-01,1925,5,18,631.5,105,0.167,526.5,990,966.4,23.6,0.551,23.02,0.925,0.971,0.898,36.67,35.59,106.8,17936.8
1926-02-08,1925,5,19,725.7,105,0.145,620.7,990,966.8,23.2,0.725,22.47,0.935,0.979,0.915,42.61,41.72,125.2,21028.5
1926-02-15,1925,5,20,776.3,105,0.135,671.3,990,967,23,0.822,22.17,0.938,0.98,0.92,45.64,44.73,134.2,22542.7
1926-02-22,1925,5,21,930.1,105,0.113,825.1,990,967.6,22.4,0.968,21.41,0.933,0.977,0.911,40.4,39.46,157.8,26517.2
1926-03-01,1925,6,22,1200,129,0.109,1029,990,968.5,21.5,1.58,19.89,0.938,0.98,0.919,46.97,46.03,184.1,30931.1
1926-03-08,1925,6,23,1690,159.9,0.094,1100,990,970.1,19.9,1.93,17.97,0.933,0.98,0.915,45.25,44.34,177.4,29798.5
1926-03-15,1925,6,24,2550,183,0.0747,1100,990,972.4,17.6,1.94,15.66,0.917,0.975,0.895,38.78,37.83,151.3,25424.2
1926-03-22,1925,6,25,4372,183,0.042,1100,990,976.4,13.6,1.94,11.7,0.866,0.97,0.84,27.34,26.52,106.1,17821
1926-03-29,1925,6,26,4451,247,0.0556,1100,990,976.5,13.5,1.94,11.55,0.864,0.97,0.838,26.91,26.1,104.4,17541.6
1926-04-05,1925,7,27,4406,295,0.067,1100,990,976.4,13.6,1.94,11.63,0.864,0.97,0.838,27.1,26.29,105.2,17666.6
1926-04-12,1925,7,28,4015,295,0.0735,1100,990,975.7,14.3,1.94,12.37,0.872,0.97,0.846,29.08,28.2,112.8,18953.1
1926-04-19,1925,7,29,3692,295,0.0799,1100,990,975,15,1.94,13.03,0.886,0.97,0.86,31.14,30.21,120.8,20300.1
1926-04-26,1925,7,30,3569,302.4,0.0849,1100,990,974.8,15.2,1.94,13.29,0.891,0.97,0.864,31.93,30.97,123.9,20810.8
1926-05-03,1925,8,31,3152,321,0.102,1100,990,973.9,16.1,1.94,14.2,0.904,0.97,0.877,34.61,33.57,134.3,22562
1926-05-10,1925,8,32,2613,321,0.123,1100,990,972.6,17.4,1.94,15.48,0.918,0.973,0.893,38.33,37.28,149.1,25054.8
1926-05-17,1925,8,33,2247,301.7,0.134,1100,990,971.7,18.3,1.94,16.36,0.926,0.978,0.905,40.85,39.94,159.8,26840.4
1926-05-24,1925,8,34,1868,276,0.148,1100,990,970.7,19.3,1.94,17.39,0.931,0.98,0.912,43.65,42.78,171.1,28748
1926-05-31,1925,8,35,1566,219.4,0.14,1100,990,969.7,20.3,1.92,18.38,0.935,0.98,0.916,46.35,45.42,181.7,30525.3
1926-06-07,1925,9,36,1306,210,0.161,1076,990,968.9,21.1,1.75,19.39,0.938,0.98,0.919,47.99,47.03,188.1,31605.5
1926-06-14,1925,9,37,1146,210,0.183,935.6,990,968.4,21.6,1.27,20.37,0.938,0.98,0.918,43.78,42.88,171.5,28818.6
1926-06-21,1925,9,38,991.7,210,0.212,781.7,990,967.9,22.1,0.948,21.2,0.934,0.975,0.911,41.34,40.34,148,24859.9
1926-06-28,1925,9,39,821.7,196.3,0.239,625.4,990,967.2,22.8,0.749,22.06,0.934,0.978,0.914,42.13,41.21,123.6,20770.4
1926-07-05,1925,10,40,676.2,186,0.276,490.2,990,966.6,23.4,0.59,22.81,0.931,0.974,0.907,40.73,39.71,99.29,16680
1926-07-12,1925,10,41,554.5,186,0.336,368.5,990,966.1,23.9,0.475,23.43,0.929,0.975,0.905,39.3,38.33,76.65,12877.7
1926-07-19,1925,10,42,482,186,0.386,296,990,965.8,24.2,0.349,23.88,0.915,0.97,0.888,31.72,30.77,61.54,10338.5
1926-07-26,1925,10,43,433.3,181.6,0.419,251.7,990,965.5,24.5,0.281,24.17,0.905,0.97,0.878,26.99,26.18,52.35,8795.37
1926-08-02,1925,11,44,389.9,155,0.398,234.9,990,965.3,24.7,0.291,24.36,0.906,0.971,0.88,28.91,28.12,49.35,8290.71
1926-08-09,1925,11,45,347.5,155,0.446,192.5,990,965.1,24.9,0.397,24.47,0.932,0.98,0.913,43.07,42.2,42.2,7088.83
1926-08-16,1925,11,46,323.2,155,0.48,168.2,990,965,25,0.324,24.66,0.924,0.972,0.898,37.6,36.54,36.54,6138.84
1926-08-23,1925,11,47,294.4,155,0.527,139.4,990,964.9,25.1,0.248,24.87,0.913,0.97,0.885,31.03,30.1,30.1,5057.27
1926-08-30,1925,11,48,265.9,109.3,0.41,156.6,990,964.8,25.2,0.292,24.94,0.918,0.973,0.893,35.24,34.3,34.3,5761.95
1926-09-06,1925,12,49,247.8,91,0.368,156.8,990,964.7,25.3,0.286,25.03,0.92,0.97,0.893,35.4,34.34,34.34,5769.92
1926-09-13,1925,12,50,230.1,91,0.396,139.1,990,964.6,25.4,0.241,25.18,0.913,0.97,0.885,31.36,30.42,30.42,5110.53
1926-09-20,1925,12,51,216.8,91,0.42,125.8,990,964.5,25.5,0.21,25.29,0.907,0.97,0.879,28.29,27.44,27.44,4609.75
1926-09-27,1925,12,52,204.6,83.29,0.407,121.3,990,964.4,25.6,0.2,25.37,0.903,0.97,0.875,27.26,26.44,26.44,4441.55
1926-10-04,1926,1,1,201.3,73,0.362,128.3,990,964.4,25.6,0.214,25.38,0.908,0.97,0.881,29,28.13,28.13,4725.3
1926-10-11,1926,1,2,203.3,73,0.359,130.3,990,964.4,25.6,0.218,25.36,0.909,0.97,0.882,29.45,28.56,28.56,4798.64
1926-10-18,1926,1,3,201.6,86.71,0.431,114.9,990,964.4,25.6,0.187,25.4,0.897,0.97,0.87,25.71,24.93,24.93,4187.83
1926-10-25,1926,1,4,201.1,97,0.483,104.1,990,964.4,25.6,0.165,25.42,0.889,0.969,0.861,23.06,22.36,22.36,3755.67
1926-11-01,1926,2,5,204.6,93,0.455,111.6,990,964.4,25.6,0.18,25.39,0.895,0.97,0.868,24.88,24.13,24.13,4053.91
1926-11-08,1926,2,6,203.8,78.14,0.383,125.7,990,964.4,25.6,0.209,25.37,0.905,0.97,0.877,28.31,27.46,27.46,4613.14
1926-11-15,1926,2,7,205.3,67,0.327,138.3,990,964.4,25.6,0.236,25.33,0.913,0.97,0.885,31.35,30.41,30.41,5108.56
1926-11-22,1926,2,8,243.6,67,0.278,176.6,990,964.6,25.4,0.342,25.01,0.927,0.977,0.906,40.15,39.25,39.25,6593.5
1926-11-29,1926,2,9,315.4,93.43,0.295,221.9,990,965,25,0.328,24.69,0.915,0.974,0.891,34.55,33.72,47.82,8034.44
1926-12-06,1926,3,10,374.8,104,0.277,270.8,990,965.3,24.7,0.302,24.42,0.91,0.97,0.883,29.52,28.64,57.28,9622.45
1926-12-13,1926,3,11,421,104,0.247,317,990,965.5,24.5,0.376,24.13,0.92,0.97,0.892,34.5,33.47,66.94,11245.5
1926-12-20,1926,3,12,470.2,104,0.222,366.2,990,965.7,24.3,0.463,23.82,0.929,0.975,0.905,39.72,38.74,77.47,13015.2
1926-12-27,1926,3,13,601.6,114,0.19,487.6,990,966.3,23.7,0.546,23.15,0.927,0.973,0.902,38.76,37.74,99.82,16769.3
1927-01-03,1926,4,14,588.3,139,0.236,449.3,990,966.2,23.8,0.632,23.12,0.94,0.98,0.921,47.87,46.91,93.82,15761.4
1927-01-10,1926,4,15,603,122.7,0.204,480.3,990,966.3,23.7,0.505,23.18,0.923,0.971,0.897,35.88,34.87,97.91,16449.7
1927-01-17,1926,4,16,684.8,120,0.177,564.8,990,966.6,23.4,0.625,22.74,0.929,0.974,0.905,38.96,37.97,113.9,19139.2
1927-01-24,1926,4,17,821.3,120,0.146,701.3,990,967.2,22.8,0.832,21.98,0.936,0.977,0.914,43.59,42.62,138.2,23209.4
1927-01-31,1926,4,18,994.8,156,0.157,838.8,990,967.9,22.1,1.01,21.12,0.934,0.977,0.912,40.55,39.62,158.5,26623.3
1927-02-07,1926,5,19,1128,162,0.144,966.1,990,968.3,21.7,1.35,20.35,0.939,0.98,0.92,45.22,44.31,177.3,29778.1
1927-02-14,1926,5,20,1265,162,0.128,1083,990,968.7,21.3,1.75,19.52,0.939,0.98,0.92,48.64,47.67,190.7,32034.7
1927-02-21,1926,5,21,1442,162,0.113,1100,990,969.3,20.7,1.88,18.82,0.937,0.98,0.918,47.54,46.59,186.3,31306.3
1927-02-28,1926,5,22,1500,180,0.12,1100,990,969.5,20.5,1.91,18.61,0.936,0.98,0.917,46.97,46.03,184.1,30933.7
1927-03-07,1926,6,23,1554,183,0.118,1100,990,969.7,20.3,1.92,18.42,0.935,0.98,0.917,46.46,45.53,182.1,30599.4
1927-03-14,1926,6,24,1662,183,0.11,1100,990,970,20,1.93,18.06,0.934,0.98,0.915,45.49,44.58,178.3,29960.5
1927-03-21,1926,6,25,1967,183,0.0935,1100,990,971,19,1.94,17.1,0.929,0.98,0.911,42.86,42,168,28221.1
1927-03-28,1926,6,26,2665,197.6,0.0743,1100,990,972.7,17.3,1.94,15.35,0.917,0.973,0.892,37.97,36.94,147.8,24822
1927-04-04,1926,7,27,3226,217,0.0673,1100,990,974,16,1.94,14.02,0.902,0.97,0.875,34.11,33.09,132.3,22233.7
1927-04-11,1926,7,28,2994,217,0.0725,1100,990,973.5,16.5,1.94,14.56,0.908,0.97,0.881,35.67,34.6,138.4,23248.1
1927-04-18,1926,7,29,2643,217,0.0822,1100,990,972.7,17.3,1.94,15.41,0.917,0.972,0.892,38.13,37.06,148.2,24904.7
1927-04-25,1926,7,30,2429,225.4,0.0929,1100,990,972.1,17.9,1.94,15.92,0.923,0.975,0.9,39.63,38.65,154.6,25974.9
1927-05-02,1926,8,31,2409,276,0.115,1100,990,972.1,17.9,1.94,15.97,0.923,0.976,0.901,39.78,38.8,155.2,26076.8
1927-05-09,1926,8,32,2421,276,0.114,1100,990,972.1,17.9,1.94,15.94,0.923,0.975,0.9,39.69,38.71,154.9,26015.3
1927-05-16,1926,8,33,2349,288.9,0.123,1100,990,971.9,18.1,1.94,16.12,0.924,0.976,0.903,40.18,39.23,156.9,26364.8
1927-05-23,1926,8,34,2161,321,0.149,1100,990,971.5,18.5,1.94,16.57,0.927,0.979,0.907,41.42,40.54,162.1,27239.6
1927-05-30,1926,8,35,1798,275.3,0.153,1100,990,970.4,19.6,1.94,17.61,0.932,0.98,0.913,44.26,43.38,173.5,29150.6
1927-06-06,1926,9,36,1472,243.6,0.166,1100,990,969.4,20.6,1.89,18.72,0.936,0.98,0.917,47.26,46.32,185.3,31125.6
1927-06-13,1926,9,37,1200,210,0.175,990.5,990,968.5,21.5,1.45,20.02,0.938,0.98,0.92,45.58,44.67,178.7,30019
1927-06-20,1926,9,38,994.9,210,0.212,784.9,990,967.9,22.1,0.955,21.18,0.935,0.976,0.912,41.42,40.43,148.6,24957.4
1927-06-27,1926,9,39,798.4,199.7,0.25,598.6,990,967.1,22.9,0.699,22.21,0.932,0.976,0.91,40.48,39.52,118.5,19915.6
1927-07-04,1926,10,40,629.2,186,0.297,443.2,990,966.4,23.6,0.561,23.03,0.932,0.977,0.91,41.66,40.71,90.97,15283.1
1927-07-11,1926,10,41,523.7,186,0.356,337.7,990,966,24,0.419,23.62,0.923,0.971,0.897,36.11,35.08,70.15,11785.3
1927-07-18,1926,10,42,458.5,186,0.406,272.5,990,965.7,24.3,0.313,24.02,0.91,0.97,0.883,29.22,28.34,56.68,9522.93
1927-07-25,1926,10,43,410.9,186,0.453,224.9,990,965.4,24.6,0.347,24.2,0.915,0.974,0.892,34.55,33.71,47.57,7991.75
1927-08-01,1926,11,44,369.9,155,0.419,214.9,990,965.2,24.8,0.356,24.39,0.919,0.976,0.897,36.74,35.9,46.04,7735.38
1927-08-08,1926,11,45,325.8,132.1,0.404,193.7,990,965,25,0.399,24.57,0.933,0.979,0.913,43.55,42.64,42.64,7163.4
1927-08-15,1926,11,46,300.3,115,0.383,185.3,990,964.9,25.1,0.371,24.73,0.93,0.979,0.91,41.79,40.9,40.9,6871.14
1927-08-22,1926,11,47,276.4,115,0.417,161.4,990,964.8,25.2,0.301,24.89,0.922,0.971,0.895,36.32,35.25,35.25,5921.97
1927-08-29,1926,11,48,256.1,101.3,0.395,154.8,990,964.7,25.3,0.282,24.99,0.919,0.97,0.892,34.89,33.84,33.84,5685.57
1927-09-05,1926,12,49,233.8,91,0.389,142.8,990,964.6,25.4,0.25,25.15,0.914,0.97,0.887,32.19,31.23,31.23,5246.37
1927-09-12,1926,12,50,213.7,91,0.426,122.7,990,964.5,25.5,0.203,25.31,0.904,0.97,0.877,27.54,26.71,26.71,4488.07
1927-09-19,1926,12,51,203.7,91,0.447,112.7,990,964.4,25.6,0.182,25.4,0.896,0.97,0.869,25.16,24.4,24.4,4099.98
1927-09-26,1926,12,52,195,85.86,0.44,109.2,990,964.4,25.6,0.174,25.42,0.893,0.97,0.866,24.31,23.58,23.58,3962.03
1927-10-03,1927,1,1,182.1,73,0.401,109.1,990,964.4,25.6,0.173,25.39,0.893,0.97,0.866,24.26,23.53,23.53,3953.61
1927-10-10,1927,1,2,189.2,73,0.387,116.2,990,964.4,25.6,0.188,25.39,0.899,0.97,0.872,26.03,25.25,25.25,4241.73
1927-10-17,1927,1,3,184.3,73,0.397,111.3,990,964.4,25.6,0.177,25.39,0.895,0.97,0.868,24.8,24.06,24.06,4042.08
1927-10-24,1927,1,4,189.7,73,0.385,116.7,990,964.4,25.6,0.188,25.39,0.9,0.97,0.873,26.15,25.36,25.36,4261.07
1927-10-31,1927,1,5,210,67.86,0.324,142.1,990,964.5,25.5,0.246,25.29,0.914,0.97,0.887,32.23,31.27,31.27,5252.67
1927-11-07,1927,2,6,246.5,78.14,0.316,168.4,990,964.7,25.3,0.317,25.01,0.925,0.973,0.9,38.19,37.18,37.18,6246.26
1927-11-14,1927,2,7,249.1,93,0.373,156.1,990,964.7,25.3,0.284,25.02,0.92,0.97,0.892,35.23,34.17,34.17,5740.86
1927-11-21,1927,2,8,258.3,93,0.36,165.3,990,964.7,25.3,0.309,24.96,0.923,0.971,0.897,37.35,36.27,36.27,6094.17
1927-11-28,1927,2,9,274.6,83.86,0.306,190.7,990,964.8,25.2,0.386,24.82,0.932,0.978,0.911,43.26,42.32,42.32,7109.5
1927-12-05,1927,3,10,274.7,77,0.281,197.7,990,964.8,25.2,0.406,24.79,0.934,0.98,0.916,44.92,44.02,44.02,7396.15
1927-12-12,1927,3,11,357.5,77,0.219,280.5,990,965.2,24.8,0.317,24.5,0.911,0.97,0.884,30.69,29.77,59.54,10003.4
1927-12-19,1927,3,12,425.3,96.29,0.226,329,990,965.5,24.5,0.395,24.09,0.922,0.97,0.895,35.85,34.77,69.55,11683.8
1927-12-26,1927,3,13,471.6,106.3,0.226,365.3,990,965.7,24.3,0.461,23.82,0.929,0.975,0.906,39.61,38.63,77.26,12980.1
1928-01-02,1927,4,14,548.2,120,0.22,428.2,990,966.1,23.9,0.553,23.38,0.934,0.978,0.914,43.27,42.35,89.61,15054
1928-01-09,1927,4,15,621.8,120,0.193,501.8,990,966.4,23.6,0.51,23.1,0.922,0.97,0.895,34.95,33.9,101.7,17088
1928-01-16,1927,4,16,661.1,120,0.182,541.1,990,966.5,23.5,0.58,22.88,0.927,0.971,0.9,37.5,36.43,109.3,18360.9
1928-01-23,1927,4,17,716,120,0.168,596,990,966.8,23.2,0.681,22.55,0.932,0.978,0.912,40.97,40.06,120.2,20191.6
1928-01-30,1927,4,18,762.4,132.1,0.173,630.3,990,966.9,23.1,0.747,22.3,0.935,0.98,0.917,42.99,42.13,126.4,21233.1
1928-02-06,1927,5,19,787.3,127.9,0.163,659.5,990,967,23,0.801,22.15,0.937,0.98,0.919,44.76,43.87,131.6,22108.5
1928-02-13,1927,5,20,840.2,105,0.125,735.2,990,967.3,22.7,0.846,21.89,0.933,0.974,0.91,42.01,40.97,143.5,24113
1928-02-20,1927,5,21,928.7,105,0.113,823.7,990,967.6,22.4,0.963,21.42,0.933,0.977,0.911,40.36,39.42,157.7,26487.7
1928-02-27,1927,5,22,1107,149.6,0.134,957.2,990,968.2,21.8,1.32,20.45,0.938,0.98,0.92,44.99,44.09,176.4,29629.1
1928-03-05,1927,6,23,1483,183,0.125,1099,990,969.4,20.6,1.88,18.69,0.936,0.98,0.917,47.14,46.2,184.8,31047.2
1928-03-12,1927,6,24,1962,183,0.0936,1100,990,971,19,1.94,17.1,0.929,0.98,0.911,42.87,42.01,168,28228.9
1928-03-19,1927,6,25,2181,183,0.0839,1100,990,971.5,18.5,1.94,16.52,0.926,0.979,0.907,41.28,40.4,161.6,27149.5
1928-03-26,1927,6,26,2233,187.9,0.0841,1100,990,971.7,18.3,1.94,16.4,0.926,0.978,0.905,40.94,40.04,160.2,26905.5
1928-04-02,1927,7,27,2240,217,0.0969,1100,990,971.7,18.3,1.94,16.38,0.926,0.978,0.905,40.89,39.99,160,26874.5
1928-04-09,1927,7,28,2197,217,0.0988,1100,990,971.6,18.4,1.94,16.48,0.926,0.979,0.906,41.18,40.29,161.2,27077
1928-04-16,1927,7,29,2220,197.3,0.0889,1100,990,971.6,18.4,1.94,16.43,0.926,0.978,0.906,41.02,40.13,160.5,26967.7
1928-04-23,1927,7,30,2248,148,0.0658,1100,990,971.7,18.3,1.94,16.36,0.926,0.978,0.905,40.84,39.93,159.7,26834
1928-04-30,1927,7,31,2291,257.7,0.112,1100,990,971.8,18.2,1.94,16.26,0.925,0.977,0.904,40.56,39.63,158.5,26632.7
1928-05-07,1927,8,32,2224,276,0.124,1100,990,971.6,18.4,1.94,16.42,0.926,0.978,0.906,41,40.1,160.4,26947.8
1928-05-14,1927,8,33,1999,276,0.138,1100,990,971.1,18.9,1.94,16.98,0.929,0.98,0.91,42.54,41.69,166.8,28014.4
1928-05-21,1927,8,34,1689,276,0.163,1100,990,970.1,19.9,1.94,17.97,0.934,0.98,0.915,45.24,44.34,177.3,29794.4
1928-05-28,1927,8,35,1458,247.7,0.169,1100,990,969.3,20.7,1.88,18.77,0.936,0.98,0.918,47.41,46.46,185.9,31223.4
1928-06-04,1927,9,36,1238,210,0.17,1028,990,968.6,21.4,1.56,19.79,0.939,0.98,0.92,46.79,45.86,183.4,30816.3
1928-06-11,1927,9,37,1049,210,0.201,838.6,990,968,22,1.03,20.92,0.933,0.976,0.911,40.12,39.15,156.6,26311.5
1928-06-18,1927,9,38,857.6,210,0.246,647.6,990,967.3,22.7,0.799,21.87,0.936,0.978,0.915,43.27,42.33,127,21333.2
1928-06-25,1927,9,39,656.1,199.3,0.304,456.8,990,966.5,23.5,0.59,22.89,0.933,0.977,0.912,42.8,41.84,93.39,15689.6
1928-07-02,1927,10,40,529.1,135,0.256,394.1,990,966,24,0.52,23.5,0.933,0.978,0.912,42.34,41.41,82.82,13914.3
1928-07-09,1927,10,41,451.2,135,0.3,316.2,990,965.6,24.4,0.379,23.99,0.92,0.97,0.892,34.2,33.18,66.36,11147.7
1928-07-16,1927,10,42,400.7,135,0.337,265.7,990,965.4,24.6,0.299,24.3,0.909,0.97,0.882,28.78,27.91,55.82,9378.43
1928-07-23,1927,10,43,362.9,135,0.372,227.9,990,965.2,24.8,0.313,24.47,0.91,0.973,0.885,31.69,30.87,48.38,8128.38
1928-07-30,1927,10,44,329.5,120.7,0.366,208.8,990,965,25,0.412,24.54,0.93,0.979,0.911,43.35,42.45,45.74,7684.37
1928-08-06,1927,11,45,305.2,115,0.377,190.2,990,964.9,25.1,0.386,24.69,0.932,0.98,0.913,42.91,42.05,42.05,7064.3
1928-08-13,1927,11,46,281.7,115,0.409,166.7,990,964.8,25.2,0.316,24.86,0.924,0.972,0.898,37.53,36.47,36.47,6127.21
1928-08-20,1927,11,47,261.1,115,0.441,146.1,990,964.7,25.3,0.261,24.99,0.916,0.97,0.888,32.8,31.81,31.81,5344.8
1928-08-27,1927,11,48,245.4,108.1,0.44,137.3,990,964.7,25.3,0.239,25.09,0.912,0.97,0.884,30.8,29.88,29.88,5019.77
1928-09-03,1927,12,49,234,91,0.389,143,990,964.6,25.4,0.251,25.15,0.915,0.97,0.887,32.25,31.28,31.28,5255.43
1928-09-10,1927,12,50,225,91,0.405,134,990,964.5,25.5,0.229,25.22,0.91,0.97,0.883,30.17,29.26,29.26,4916.29
1928-09-17,1927,12,51,249,102.6,0.411,146.4,990,964.7,25.3,0.261,25.05,0.916,0.97,0.888,32.96,31.97,31.97,5370.52
1928-09-24,1927,12,52,258,118,0.458,140,990,964.7,25.3,0.245,25.02,0.913,0.97,0.886,31.37,30.43,30.43,5112.09
1928-10-01,1928,1,1,257.6,97,0.377,160.6,990,964.7,25.3,0.297,24.97,0.922,0.97,0.894,36.26,35.17,35.17,5908.56
1928-10-08,1928,1,2,258.7,104.4,0.404,154.3,990,964.7,25.3,0.281,24.98,0.919,0.97,0.891,34.74,33.7,33.7,5660.92
1928-10-15,1928,1,3,247.2,110,0.446,137.2,990,964.7,25.3,0.24,25.08,0.911,0.97,0.884,30.77,29.85,29.85,5014.95
1928-10-22,1928,1,4,225.6,110,0.488,115.6,990,964.6,25.4,0.19,25.26,0.898,0.97,0.872,25.72,24.95,24.95,4191.37
1928-10-29,1928,1,5,234.2,100.3,0.43,133.9,990,964.6,25.4,0.231,25.16,0.909,0.97,0.882,30.05,29.15,29.15,4897.58
1928-11-05,1928,2,6,229,93,0.406,136,990,964.6,25.4,0.234,25.19,0.911,0.97,0.884,30.62,29.7,29.7,4989.7
1928-11-12,1928,2,7,247.9,93,0.376,154.9,990,964.7,25.3,0.281,25.04,0.919,0.97,0.892,34.96,33.91,33.91,5697.17
1928-11-19,1928,2,8,266.7,93,0.349,173.7,990,964.8,25.2,0.334,24.9,0.926,0.974,0.903,39.3,38.29,38.29,6433.18
1928-11-26,1928,2,9,303.3,96.14,0.318,207.2,990,964.9,25.1,0.364,24.71,0.923,0.977,0.902,39.33,38.48,45.26,7603.07
1928-12-03,1928,3,10,314.6,104,0.331,210.6,990,965,25,0.416,24.61,0.931,0.979,0.911,43.89,42.98,46.29,7775.97
1928-12-10,1928,3,11,341.6,104,0.305,237.6,990,965.1,24.9,0.254,24.64,0.9,0.97,0.873,25.85,25.08,50.16,8426.41
1928-12-17,1928,3,12,378,92.43,0.245,285.6,990,965.3,24.7,0.324,24.39,0.913,0.97,0.886,31.19,30.26,60.51,10166.4
1928-12-24,1928,3,13,392.8,77,0.196,315.8,990,965.4,24.6,0.37,24.27,0.92,0.97,0.892,34.56,33.52,67.04,11262.8
1928-12-31,1928,3,14,402.9,89,0.221,313.9,990,965.4,24.6,0.368,24.22,0.919,0.97,0.892,34.27,33.24,66.48,11168.8
1929-01-07,1928,4,15,457.9,83.29,0.183,374.6,990,965.7,24.3,0.477,23.86,0.93,0.976,0.907,40.74,39.76,79.52,13359.2
1929-01-14,1928,4,16,550.1,73,0.133,477.1,990,966.1,23.9,0.548,23.38,0.93,0.974,0.906,40.53,39.52,98.95,16623.6
1929-01-21,1928,4,17,642.3,91,0.15,551.3,990,966.4,23.6,0.656,22.9,0.932,0.976,0.91,41.79,40.82,111.9,18803.8
1929-01-28,1928,4,18,759.8,110.7,0.146,649.1,990,966.9,23.1,0.78,22.28,0.937,0.98,0.918,44.28,43.38,130.1,21864.3
1929-02-04,1928,5,19,709.1,137,0.193,572.1,990,966.7,23.3,0.639,22.62,0.93,0.975,0.906,39.35,38.35,115,19328.2
1929-02-11,1928,5,20,705.1,105,0.149,600.1,990,966.7,23.3,0.687,22.59,0.933,0.978,0.913,41.34,40.44,121.3,20382.1
1929-02-18,1928,5,21,752.3,93.57,0.125,658.8,990,966.9,23.1,0.795,22.3,0.938,0.98,0.919,45.01,44.11,132.3,22231.9
1929-02-25,1928,5,22,826.4,103.9,0.125,722.6,990,967.2,22.8,0.847,21.95,0.935,0.976,0.912,43.21,42.19,141.8,23824.7
1929-03-04,1928,6,23,860.3,129,0.15,731.3,990,967.3,22.7,0.924,21.73,0.94,0.979,0.92,47.02,46.03,143.3,24079.2
1929-03-11,1928,6,24,912.1,129,0.141,783.1,990,967.5,22.5,0.876,21.58,0.93,0.973,0.905,38.54,37.49,150,25194.8
1929-03-18,1928,6,25,975,129,0.132,846,990,967.8,22.2,1.02,21.18,0.935,0.978,0.914,41.05,40.16,160.6,26984.4
1929-03-25,1928,6,26,1047,129,0.123,917.8,990,968,22,1.2,20.75,0.938,0.98,0.919,43.77,42.9,171.6,28825.6
1929-04-01,1928,7,27,1165,148,0.127,1017,990,968.4,21.6,1.51,20.07,0.939,0.98,0.921,47.01,46.07,184.3,30958.2
1929-04-08,1928,7,28,1315,148,0.113,1100,990,968.9,21.1,1.84,19.27,0.938,0.98,0.919,48.74,47.77,191.1,32101.3
1929-04-15,1928,7,29,1467,148,0.101,1100,990,969.4,20.6,1.91,18.72,0.936,0.98,0.917,47.26,46.31,185.2,31121.4
1929-04-22,1928,7,30,1559,148,0.0949,1100,990,969.7,20.3,1.93,18.4,0.935,0.98,0.916,46.4,45.47,181.9,30556.4
1929-04-29,1928,7,31,1485,179.4,0.121,1100,990,969.4,20.6,1.9,18.67,0.936,0.98,0.917,47.12,46.18,184.7,31032.2
1929-05-06,1928,8,32,1329,192,0.144,1093,990,968.9,21.1,1.8,19.26,0.938,0.98,0.919,48.4,47.43,189.7,31871.8
1929-05-13,1928,8,33,1169,192,0.165,976.7,990,968.4,21.6,1.38,20.19,0.939,0.98,0.92,45.35,44.44,177.8,29866.4
1929-05-20,1928,8,34,968.4,192,0.2,776.4,990,967.8,22.2,0.957,21.28,0.936,0.978,0.915,42.85,41.9,148,24871.4
1929-05-27,1928,8,35,724.1,171.1,0.235,553,990,966.8,23.2,0.609,22.59,0.928,0.973,0.902,37.87,36.84,110.5,18566.3
1929-06-03,1928,9,36,535.7,119,0.223,416.7,990,966,24,0.533,23.46,0.932,0.977,0.911,42.21,41.26,87.24,14656.9
1929-06-10,1928,9,37,438.8,119,0.271,319.8,990,965.6,24.4,0.383,24.04,0.92,0.97,0.893,34.7,33.66,67.33,11310.9
1929-06-17,1928,9,38,426.4,119,0.28,307.4,990,965.5,24.5,0.362,24.12,0.918,0.97,0.89,33.37,32.37,64.74,10875.9
1929-06-24,1928,9,39,399.7,119,0.298,280.7,990,965.4,24.6,0.32,24.28,0.912,0.97,0.885,30.5,29.58,59.17,9939.84
1929-07-01,1928,10,40,369.5,108,0.292,261.5,990,965.2,24.8,0.289,24.46,0.908,0.97,0.881,28.48,27.62,55.25,9281.84
1929-07-08,1928,10,41,342,108,0.316,234,990,965.1,24.9,0.25,24.64,0.899,0.97,0.872,25.42,24.66,49.32,8285.32
1929-07-15,1928,10,42,326.1,108,0.331,218.1,990,965,25,0.333,24.64,0.913,0.974,0.889,34.44,33.62,46.84,7869.85
1929-07-22,1928,10,43,307.2,108,0.352,199.2,990,964.9,25.1,0.415,24.65,0.935,0.98,0.916,45,44.1,44.1,7408.66
1929-07-29,1928,10,44,289.2,99.43,0.344,189.8,990,964.9,25.1,0.384,24.76,0.932,0.979,0.913,42.94,42.05,42.05,7064.46
1929-08-05,1928,11,45,276.6,93,0.336,183.6,990,964.8,25.2,0.364,24.83,0.93,0.978,0.91,41.57,40.67,40.67,6831.8
1929-08-12,1928,11,46,264.7,93,0.351,171.7,990,964.8,25.2,0.328,24.91,0.926,0.974,0.901,38.84,37.82,37.82,6353
1929-08-19,1928,11,47,256.3,93,0.363,163.3,990,964.7,25.3,0.304,24.97,0.923,0.97,0.895,36.88,35.78,35.78,6011.31
1929-08-26,1928,11,48,240.2,90,0.375,150.2,990,964.6,25.4,0.269,25.09,0.917,0.97,0.89,33.9,32.88,32.88,5524.26
1929-09-02,1928,12,49,231.8,72,0.311,159.8,990,964.6,25.4,0.293,25.12,0.921,0.97,0.894,36.25,35.17,35.17,5908.19
1929-09-09,1928,12,50,221.5,72,0.325,149.5,990,964.5,25.5,0.266,25.21,0.917,0.97,0.89,33.9,32.88,32.88,5523.64
1929-09-16,1928,12,51,205.7,72,0.35,133.7,990,964.4,25.6,0.227,25.34,0.91,0.97,0.883,30.24,29.34,29.34,4928.55
1929-09-23,1928,12,52,202.1,72,0.356,130.1,990,964.4,25.6,0.218,25.37,0.909,0.97,0.882,29.42,28.53,28.53,4793.7
1929-09-30,1928,12,53,198.2,72.86,0.367,125.3,990,964.4,25.6,0.207,25.39,0.906,0.97,0.879,28.29,27.44,27.44,4610.43
1929-10-07,1929,1,1,188.9,73,0.387,115.9,990,964.4,25.6,0.186,25.39,0.899,0.97,0.872,25.94,25.16,25.16,4226.66
1929-10-14,1929,1,2,189.2,73,0.386,116.2,990,964.4,25.6,0.187,25.39,0.899,0.97,0.872,26.02,25.24,25.24,4240.63
1929-10-21,1929,1,3,196.1,73,0.372,123.1,990,964.4,25.6,0.202,25.39,0.905,0.97,0.878,27.73,26.9,26.9,4519.4
1929-10-28,1929,1,4,201,70.43,0.351,130.5,990,964.4,25.6,0.218,25.37,0.909,0.97,0.882,29.53,28.64,28.64,4811.91
1929-11-04,1929,2,5,204.8,67,0.327,137.8,990,964.4,25.6,0.235,25.34,0.912,0.97,0.885,31.23,30.29,30.29,5089.52
1929-11-11,1929,2,6,226.1,67,0.297,159.1,990,964.6,25.4,0.29,25.15,0.921,0.971,0.894,36.15,35.1,35.1,5896.36
1929-11-18,1929,2,7,248.8,81.86,0.33,166.9,990,964.7,25.3,0.315,25,0.924,0.973,0.899,37.82,36.82,36.82,6186.01
1929-11-25,1929,2,8,255.6,90.71,0.356,164.9,990,964.7,25.3,0.309,24.97,0.923,0.972,0.897,37.28,36.25,36.25,6090.15
1929-12-02,1929,3,9,387.3,77,0.204,310.3,990,965.3,24.7,0.402,24.27,0.923,0.974,0.9,37.43,36.5,66.32,11141.9
1929-12-09,1929,3,10,510.9,106.3,0.209,404.6,990,965.9,24.1,0.538,23.56,0.934,0.978,0.914,43.67,42.73,85.46,14357.1
1929-12-16,1929,3,11,482.2,118,0.245,364.2,990,965.8,24.2,0.461,23.77,0.928,0.975,0.905,39.41,38.42,76.84,12908.5
1929-12-23,1929,3,12,480.3,118,0.246,362.3,990,965.8,24.2,0.457,23.78,0.928,0.974,0.904,39.21,38.2,76.41,12836.9
1929-12-30,1929,3,13,504.3,119.4,0.237,384.9,990,965.9,24.1,0.499,23.63,0.932,0.978,0.911,41.55,40.65,81.3,13659.2
1930-01-06,1929,4,14,573.9,120,0.21,453.9,990,966.2,23.8,0.516,23.3,0.927,0.974,0.903,38.57,37.61,93.59,15723
1930-01-13,1929,4,15,647.4,120,0.186,527.4,990,966.5,23.5,0.556,22.95,0.925,0.971,0.899,36.61,35.56,106.7,17923.7
1930-01-20,1929,4,16,661.5,120,0.181,541.5,990,966.5,23.5,0.58,22.87,0.927,0.971,0.9,37.53,36.44,109.3,18368.3
1930-01-27,1929,4,17,684.5,115.7,0.169,568.8,990,966.6,23.4,0.63,22.73,0.93,0.975,0.906,39.3,38.3,114.9,19302.7
1930-02-03,1929,5,18,696.6,105,0.151,591.6,990,966.7,23.3,0.671,22.64,0.932,0.978,0.911,40.81,39.9,119.7,20112.1
1930-02-10,1929,5,19,753.1,105,0.139,648.1,990,966.9,23.1,0.776,22.31,0.937,0.98,0.918,44.28,43.4,130.2,21872.6
1930-02-17,1929,5,20,783.7,105,0.134,678.7,990,967,23,0.836,22.13,0.939,0.98,0.92,46.08,45.16,135.5,22761.9
1930-02-24,1929,5,21,841.5,111.9,0.133,729.6,990,967.3,22.7,0.89,21.84,0.937,0.977,0.916,45.26,44.25,143.1,24048.9
1930-03-03,1929,6,22,892.4,129,0.145,763.4,990,967.5,22.5,0.835,21.7,0.929,0.971,0.902,37.71,36.63,146.5,24614.5
1930-03-10,1929,6,23,917.9,129,0.14,788.9,990,967.6,22.4,0.888,21.54,0.931,0.973,0.906,38.78,37.75,151,25366.3
1930-03-17,1929,6,24,927.1,119.6,0.129,807.5,990,967.6,22.4,0.929,21.46,0.932,0.975,0.909,39.61,38.62,154.5,25955.7
1930-03-24,1929,6,25,976.4,107,0.11,869.4,990,967.8,22.2,1.08,21.12,0.936,0.98,0.917,42.13,41.28,165.1,27740.3
1930-03-31,1929,6,26,1012,122.4,0.121,889.8,990,967.9,22.1,1.13,20.94,0.937,0.98,0.918,42.76,41.9,167.6,28155.2
1930-04-07,1929,7,27,1045,125,0.12,920,990,968,22,1.21,20.75,0.938,0.98,0.919,43.89,43.01,172,28903.6
1930-04-14,1929,7,28,1083,125,0.115,957.9,990,968.2,21.8,1.31,20.53,0.939,0.98,0.92,45.26,44.35,177.4,29806.4
1930-04-21,1929,7,29,1160,125,0.108,1035,990,968.4,21.6,1.56,20.04,0.94,0.98,0.921,47.78,46.83,187.3,31466.7
1930-04-28,1929,7,30,1227,137.6,0.112,1088,990,968.6,21.4,1.76,19.63,0.939,0.98,0.92,49.18,48.19,192.8,32385.8
1930-05-05,1929,8,31,1462,153.4,0.105,1100,990,969.4,20.6,1.88,18.76,0.936,0.98,0.918,47.36,46.42,185.7,31191.7
1930-05-12,1929,8,32,1982,192,0.0975,1100,990,971,19,1.94,17.06,0.929,0.98,0.91,42.75,41.89,167.6,28150.3
1930-05-19,1929,8,33,2165,252,0.117,1100,990,971.5,18.5,1.94,16.56,0.927,0.979,0.907,41.39,40.52,162.1,27226.9
1930-05-26,1929,8,34,1926,266.6,0.138,1100,990,970.9,19.1,1.94,17.21,0.93,0.98,0.911,43.15,42.29,169.2,28418.6
1930-06-02,1929,9,35,1700,210,0.124,1100,990,970.1,19.9,1.94,17.93,0.933,0.98,0.915,45.15,44.24,177,29732.2
1930-06-09,1929,9,36,1476,243.6,0.166,1095,990,969.4,20.6,1.88,18.71,0.936,0.98,0.917,47.04,46.09,184.4,30975.8
1930-06-16,1929,9,37,1194,257,0.217,937.1,990,968.5,21.5,1.32,20.17,0.936,0.978,0.915,43.26,42.3,169.2,28427.2
1930-06-23,1929,9,38,1006,257,0.255,749.5,990,967.9,22.1,0.969,21.11,0.938,0.977,0.916,44.95,43.95,142.2,23884.8
1930-06-30,1929,9,39,954.9,231.3,0.242,723.6,990,967.7,22.3,0.96,21.32,0.941,0.98,0.922,47.42,46.47,139.4,23421.6
1930-07-07,1929,10,40,713.4,227,0.319,486.4,990,966.8,23.2,0.557,22.69,0.927,0.973,0.901,37.68,36.68,97.42,16366.8
1930-07-14,1929,10,41,555.8,227,0.41,328.8,990,966.1,23.9,0.409,23.49,0.921,0.972,0.895,34.88,33.9,67.81,11391.3
1930-07-21,1929,10,42,500,186,0.372,314,990,965.9,24.1,0.378,23.77,0.919,0.97,0.891,33.64,32.63,65.26,10963.5
1930-07-28,1929,10,43,477.4,172.7,0.361,304.7,990,965.7,24.3,0.362,23.89,0.917,0.97,0.89,32.74,31.76,63.52,10671.6
1930-08-04,1929,11,44,443.8,155,0.349,288.8,990,965.6,24.4,0.334,24.07,0.914,0.97,0.887,31.15,30.21,60.43,10151.8
1930-08-11,1929,11,45,412.3,155,0.376,257.3,990,965.5,24.5,0.287,24.26,0.906,0.97,0.879,27.74,26.91,53.82,9041.74
1930-08-18,1929,11,46,382.6,155,0.405,227.6,990,965.3,24.7,0.318,24.37,0.909,0.973,0.885,31.74,30.93,48.09,8079.52
1930-08-25,1929,11,47,356,155,0.436,201,990,965.2,24.8,0.425,24.39,0.935,0.98,0.916,44.95,44.05,44.05,7400.28
1930-09-01,1929,12,48,329.3,118,0.359,211.3,990,965,25,0.38,24.57,0.925,0.977,0.903,40.1,39.23,45.96,7721.88
1930-09-08,1929,12,49,292.3,118,0.404,174.3,990,964.9,25.1,0.338,24.79,0.927,0.974,0.903,39.27,38.26,38.26,6428.08
1930-09-15,1929,12,50,276,118,0.428,158,990,964.8,25.2,0.292,24.9,0.92,0.97,0.893,35.52,34.47,34.47,5791.74
1930-09-22,1929,12,51,264.7,118,0.446,146.7,990,964.8,25.2,0.262,24.98,0.916,0.97,0.889,32.93,31.94,31.94,5365.83
1930-09-29,1929,12,52,256.6,112.3,0.437,144.3,990,964.7,25.3,0.256,25.02,0.915,0.97,0.888,32.39,31.42,31.42,5278.79
1930-10-06,1930,1,1,248,110,0.444,138,990,964.7,25.3,0.241,25.07,0.912,0.97,0.885,30.97,30.04,30.04,5046.32
1930-10-13,1930,1,2,236,110,0.466,126,990,964.6,25.4,0.213,25.17,0.907,0.97,0.88,28.2,27.35,27.35,4594.83
1930-10-20,1930,1,3,229.7,98.86,0.43,130.8,990,964.6,25.4,0.222,25.2,0.909,0.97,0.882,29.39,28.51,28.51,4790.13
1930-10-27,1930,1,4,221.9,95.86,0.432,126,990,964.5,25.5,0.211,25.26,0.907,0.97,0.88,28.3,27.45,27.45,4612.21
1930-11-03,1930,2,5,205.7,93,0.452,112.7,990,964.4,25.6,0.182,25.38,0.896,0.97,0.869,25.14,24.39,24.39,4096.97
1930-11-10,1930,2,6,209,70.71,0.339,138.3,990,964.5,25.5,0.237,25.31,0.912,0.97,0.884,31.3,30.37,30.37,5101.4
1930-11-17,1930,2,7,220.5,67,0.304,153.5,990,964.5,25.5,0.274,25.2,0.919,0.97,0.891,34.86,33.82,33.82,5681.22
1930-11-24,1930,2,8,240.7,67,0.279,173.7,990,964.6,25.4,0.331,25.03,0.927,0.975,0.903,39.51,38.51,38.51,6469.91
1930-12-01,1930,3,9,274,77,0.282,197,990,964.8,25.2,0.404,24.8,0.934,0.98,0.915,44.74,43.85,43.85,7366.72
1930-12-08,1930,3,10,355.4,77,0.218,278.4,990,965.2,24.8,0.312,24.51,0.911,0.97,0.884,30.49,29.58,59.16,9938.42
1930-12-15,1930,3,11,380,80.86,0.213,299.1,990,965.3,24.7,0.343,24.36,0.916,0.97,0.889,32.74,31.76,63.52,10670.7
1930-12-22,1930,3,12,393.6,104,0.264,289.6,990,965.4,24.6,0.331,24.3,0.914,0.97,0.887,31.56,30.61,61.23,10286.4
1930-12-29,1930,3,13,447.5,96.57,0.217,350.9,990,965.6,24.4,0.434,23.95,0.926,0.974,0.902,38.16,37.18,74.36,12492.6
1931-01-05,1930,4,14,483.5,91,0.188,392.5,990,965.8,24.2,0.511,23.71,0.933,0.979,0.914,42.57,41.69,83.39,14009.5
1931-01-12,1930,4,15,507.4,91,0.18,416.4,990,965.9,24.1,0.558,23.56,0.936,0.98,0.917,45.03,44.13,88.26,14827.6
1931-01-19,1930,4,16,566.1,91,0.161,475.1,990,966.1,23.9,0.55,23.3,0.929,0.974,0.906,40.41,39.41,98.24,16504.5
1931-01-26,1930,4,17,618.5,93,0.151,525.5,990,966.4,23.6,0.547,23.08,0.925,0.97,0.898,36.68,35.6,106.8,17940.3
1931-02-02,1930,5,18,620.7,105,0.169,515.7,990,966.4,23.6,0.532,23.09,0.924,0.97,0.896,35.96,34.88,104.6,17581.1
1931-02-09,1930,5,19,679.8,90.71,0.134,589.1,990,966.6,23.4,0.664,22.72,0.932,0.977,0.91,40.75,39.81,119.4,20063.9
1931-02-16,1930,5,20,748.4,90.71,0.121,657.7,990,966.9,23.1,0.792,22.31,0.938,0.98,0.919,44.98,44.08,132.2,22216.3
1931-02-23,1930,5,21,801.8,108.4,0.135,693.4,990,967.1,22.9,0.865,22.03,0.94,0.98,0.921,46.92,45.98,137.9,23174.6
1931-03-02,1930,6,22,853,129,0.151,724,990,967.3,22.7,0.908,21.78,0.939,0.979,0.919,46.65,45.66,142.1,23870.9
1931-03-09,1930,6,23,936,129,0.138,807,990,967.6,22.4,0.933,21.42,0.932,0.975,0.909,39.49,38.51,154,25875.8
1931-03-16,1930,6,24,1057,129,0.122,928.3,990,968.1,21.9,1.24,20.68,0.938,0.98,0.919,44.11,43.22,172.9,29041.4
1931-03-23,1930,6,25,1370,129,0.0956,1090,990,969.1,20.9,1.82,19.11,0.937,0.98,0.919,47.89,46.94,187.7,31540.4
1931-03-30,1930,6,26,2292,142.6,0.0627,1100,990,971.8,18.2,1.94,16.28,0.925,0.976,0.903,40.61,39.66,158.6,26648.8
1931-04-06,1930,7,27,2715,167.7,0.0617,1100,990,972.8,17.2,1.94,15.23,0.916,0.971,0.889,37.61,36.52,146.1,24541.6
1931-04-13,1930,7,28,2945,217,0.0737,1100,990,973.4,16.6,1.94,14.68,0.91,0.97,0.882,36,34.92,139.7,23469.4
1931-04-20,1930,7,29,3105,217,0.0699,1100,990,973.8,16.2,1.94,14.3,0.905,0.97,0.878,34.91,33.86,135.4,22753.4
1931-04-27,1930,7,30,3279,261.6,0.0797,1100,990,974.2,15.8,1.94,13.91,0.901,0.97,0.874,33.78,32.76,131.1,22017.1
1931-05-04,1930,8,31,3175,321,0.101,1100,990,973.9,16.1,1.94,14.14,0.903,0.97,0.876,34.45,33.41,133.7,22453.3
1931-05-11,1930,8,32,2802,321,0.115,1100,990,973,17,1.94,15.02,0.913,0.971,0.887,37.01,35.92,143.7,24140.8
1931-05-18,1930,8,33,2400,321,0.134,1100,990,972.1,17.9,1.94,15.99,0.923,0.976,0.9,39.81,38.84,155.4,26101.1
1931-05-25,1930,8,34,2054,321,0.157,1100,990,971.2,18.8,1.94,16.84,0.928,0.98,0.909,42.15,41.3,165.2,27751
1931-06-01,1930,9,35,1736,257,0.148,1100,990,970.2,19.8,1.94,17.81,0.933,0.98,0.914,44.82,43.92,175.7,29516.5
1931-06-08,1930,9,36,1489,257,0.173,1100,990,969.4,20.6,1.9,18.65,0.936,0.98,0.917,47.08,46.13,184.5,31002.1
1931-06-15,1930,9,37,1275,257,0.202,1017,990,968.8,21.2,1.55,19.69,0.938,0.98,0.919,46,45.08,180.3,30296.1
1931-06-22,1930,9,38,1083,257,0.238,825.7,990,968.2,21.8,1.03,20.81,0.934,0.976,0.912,41.06,40.08,153.5,25793.5
1931-06-29,1930,9,39,889.5,235.6,0.265,653.9,990,967.5,22.5,0.81,21.73,0.936,0.979,0.916,43.46,42.54,127.6,21440.4
1931-07-06,1930,10,40,731.6,227,0.311,504.6,990,966.8,23.2,0.591,22.58,0.929,0.973,0.904,39.01,37.98,100.9,16943.8
1931-07-13,1930,10,41,607.9,227,0.374,380.9,990,966.3,23.7,0.502,23.17,0.93,0.976,0.908,40.26,39.3,78.59,13203.2
1931-07-20,1930,10,42,535.4,191.9,0.358,343.5,990,966,24,0.429,23.56,0.924,0.971,0.898,36.69,35.63,71.25,11970.3
1931-07-27,1930,10,43,489.5,177.1,0.361,312.4,990,965.8,24.2,0.375,23.82,0.919,0.97,0.891,33.52,32.52,65.03,10925.7
1931-08-03,1930,11,44,448.7,155,0.345,293.7,990,965.6,24.4,0.342,24.04,0.915,0.97,0.888,31.68,30.73,61.46,10325.6
1931-08-10,1930,11,45,423.5,155,0.366,268.5,990,965.5,24.5,0.303,24.19,0.909,0.97,0.882,28.96,28.09,56.19,9439.66
1931-08-17,1930,11,46,389.3,167.4,0.432,221.9,990,965.3,24.7,0.321,24.33,0.915,0.974,0.891,33.11,32.27,47.08,7908.63
1931-08-24,1930,11,47,343,184,0.537,159,990,965.1,24.9,0.302,24.58,0.92,0.971,0.893,35.29,34.25,34.25,5754.38
1931-08-31,1930,11,48,319.5,127.4,0.398,192.1,990,965,25,0.396,24.61,0.932,0.979,0.912,43.23,42.32,42.32,7109.54
1931-09-07,1930,12,49,305.1,118,0.387,187.1,990,964.9,25.1,0.376,24.7,0.931,0.979,0.912,42.2,41.33,41.33,6942.68
1931-09-14,1930,12,50,290,118,0.407,172,990,964.9,25.1,0.331,24.81,0.926,0.973,0.901,38.74,37.71,37.71,6335.48
1931-09-21,1930,12,51,275.7,138,0.501,137.7,990,964.8,25.2,0.244,24.95,0.912,0.97,0.884,30.73,29.81,29.81,5007.95
1931-09-28,1930,12,52,248.8,114.6,0.46,134.3,990,964.7,25.3,0.234,25.07,0.908,0.97,0.881,30.03,29.13,29.13,4893.78
1931-10-05,1931,1,1,236.2,97,0.411,139.2,990,964.6,25.4,0.242,25.14,0.913,0.97,0.885,31.33,30.39,30.39,5104.82
1931-10-12,1931,1,2,236.2,97,0.411,139.2,990,964.6,25.4,0.242,25.14,0.913,0.97,0.885,31.33,30.39,30.39,5104.82
1931-10-19,1931,1,3,238.7,97,0.407,141.7,990,964.6,25.4,0.248,25.12,0.914,0.97,0.886,31.9,30.94,30.94,5197.93
1931-10-26,1931,1,4,257.8,98.29,0.381,159.5,990,964.7,25.3,0.294,24.97,0.921,0.97,0.894,35.99,34.92,34.92,5867.27
1931-11-02,1931,2,5,289,106,0.369,183,990,964.9,25.1,0.331,24.81,0.922,0.974,0.898,37.64,36.69,39.97,6714.44
1931-11-09,1931,2,6,279.3,106,0.38,173.3,990,964.8,25.2,0.334,24.85,0.926,0.974,0.902,39.11,38.1,38.1,6401.24
1931-11-16,1931,2,7,303.6,106,0.35,197.6,990,964.9,25.1,0.373,24.71,0.927,0.978,0.907,40.88,40.02,43.39,7290.17
1931-11-23,1931,2,8,355.2,106,0.3,249.2,990,965.2,24.8,0.272,24.55,0.903,0.97,0.876,27.1,26.29,52.58,8833
1931-11-30,1931,2,9,439.9,116.3,0.27,323.6,990,965.6,24.4,0.365,24.06,0.916,0.97,0.889,32.41,31.44,67.65,11365.8
1931-12-07,1931,3,10,629.7,121.4,0.193,508.2,990,966.4,23.6,0.523,23.06,0.923,0.97,0.895,35.37,34.31,102.9,17289.8
1931-12-14,1931,3,11,629.7,126,0.2,503.7,990,966.4,23.6,0.517,23.06,0.923,0.97,0.895,35.04,33.99,102,17129.1
1931-12-21,1931,3,12,657.5,126,0.191,531.5,990,966.5,23.5,0.566,22.9,0.926,0.97,0.898,36.84,35.73,107.2,18009.2
1931-12-28,1931,3,13,660.9,131.6,0.199,529.3,990,966.5,23.5,0.563,22.89,0.925,0.97,0.898,36.66,35.56,106.7,17922
1932-01-04,1931,4,14,711.3,139,0.196,572.3,990,966.7,23.3,0.642,22.61,0.93,0.974,0.906,39.32,38.31,114.9,19306.5
1932-01-11,1931,4,15,858.2,139,0.162,719.2,990,967.3,22.7,0.899,21.77,0.939,0.979,0.919,46.27,45.29,141,23693.2
1932-01-18,1931,4,16,937.9,139,0.148,798.9,990,967.7,22.3,0.917,21.43,0.931,0.974,0.907,39.09,38.08,152.3,25589.8
1932-01-25,1931,4,17,947.1,139,0.147,808.1,990,967.7,22.3,0.935,21.38,0.932,0.975,0.909,39.48,38.49,154,25865.2
1932-02-01,1931,5,18,992.7,162,0.163,830.7,990,967.9,22.1,0.994,21.14,0.934,0.976,0.912,40.2,39.25,157,26377.3
1932-02-08,1931,5,19,1025,162,0.158,862.7,990,968,22,1.07,20.95,0.935,0.979,0.915,41.44,40.56,162.2,27254.7
1932-02-15,1931,5,20,1087,158.4,0.146,928.6,990,968.2,21.8,1.24,20.59,0.938,0.98,0.919,43.93,43.05,172.2,28928.8
1932-02-22,1931,5,21,1209,137,0.114,1062,990,968.6,21.4,1.66,19.79,0.939,0.98,0.921,48.37,47.4,189.6,31852.3
1932-02-29,1931,5,22,1496,176.4,0.118,1100,990,969.5,20.5,1.89,18.64,0.936,0.98,0.917,47.05,46.11,184.5,30988
1932-03-07,1931,6,23,2404,183,0.077,1100,990,972.1,17.9,1.94,15.99,0.922,0.975,0.9,39.78,38.8,155.2,26072.6
1932-03-14,1931,6,24,3506,183,0.0525,1100,990,974.6,15.4,1.94,13.43,0.892,0.97,0.865,32.34,31.37,125.5,21079.6
1932-03-21,1931,6,25,3703,239,0.0646,1100,990,975.1,14.9,1.94,13.01,0.886,0.97,0.859,31.07,30.14,120.5,20251.6
1932-03-28,1931,6,26,3671,263,0.0718,1100,990,975,15,1.94,13.08,0.887,0.97,0.86,31.27,30.33,121.3,20383.9
1932-04-04,1931,7,27,3397,295,0.0869,1100,990,974.4,15.6,1.94,13.66,0.896,0.97,0.87,33.02,32.03,128.1,21524.6
1932-04-11,1931,7,28,3142,295,0.094,1100,990,973.8,16.2,1.94,14.21,0.904,0.97,0.877,34.66,33.62,134.5,22591.2
1932-04-18,1931,7,29,2676,250.4,0.0932,1100,990,972.7,17.3,1.94,15.33,0.917,0.972,0.891,37.89,36.83,147.3,24752.8
1932-04-25,1931,7,30,2359,225.4,0.0958,1100,990,972,18,1.94,16.09,0.924,0.976,0.902,40.1,39.15,156.6,26307.5
1932-05-02,1931,8,31,2054,276,0.134,1100,990,971.2,18.8,1.94,16.84,0.928,0.98,0.909,42.14,41.29,165.2,27746.7
1932-05-09,1931,8,32,1808,276,0.153,1100,990,970.5,19.5,1.94,17.58,0.932,0.98,0.913,44.18,43.3,173.2,29094.7
1932-05-16,1931,8,33,1580,252,0.159,1100,990,969.7,20.3,1.92,18.34,0.935,0.98,0.916,46.24,45.32,181.3,30454.1
1932-05-23,1931,8,34,1404,192,0.137,1100,990,969.2,20.8,1.86,18.96,0.937,0.98,0.918,47.92,46.96,187.9,31560.4
1932-05-30,1931,8,35,1248,169.9,0.136,1077,990,968.7,21.3,1.72,19.6,0.939,0.98,0.92,48.57,47.6,190.4,31988.1
1932-06-06,1931,9,36,1142,175,0.154,966.7,990,968.3,21.7,1.35,20.3,0.939,0.98,0.92,45.13,44.23,176.9,29720.5
1932-06-13,1931,9,37,981.2,210,0.215,771.2,990,967.8,22.2,0.951,21.24,0.936,0.976,0.914,42.62,41.63,146.6,24626
1932-06-20,1931,9,38,822.2,210,0.256,612.2,990,967.2,22.8,0.727,22.08,0.933,0.977,0.911,41.21,40.26,120.8,20292.5
1932-06-27,1931,9,39,698.7,199.7,0.286,499,990,966.7,23.3,0.52,22.79,0.921,0.97,0.894,34.24,33.21,99.64,16738.9
1932-07-04,1931,10,40,605.1,186,0.308,419.1,990,966.3,23.7,0.575,23.11,0.936,0.979,0.917,44.43,43.52,87.04,14623.1
1932-07-11,1931,10,41,537,186,0.347,351,990,966,24,0.443,23.54,0.926,0.972,0.9,37.51,36.47,72.94,12254.3
1932-07-18,1931,10,42,476.1,186,0.391,290.1,990,965.7,24.3,0.34,23.92,0.914,0.97,0.887,31.1,30.17,60.34,10136.6
1932-07-25,1931,10,43,443.1,186,0.42,257.1,990,965.6,24.4,0.289,24.12,0.906,0.97,0.879,27.56,26.74,53.47,8983.69
1932-08-01,1931,11,44,416.1,155,0.373,261.1,990,965.5,24.5,0.292,24.24,0.908,0.97,0.88,28.17,27.32,54.65,9180.89
1932-08-08,1931,11,45,389.8,155,0.398,234.8,990,965.3,24.7,0.255,24.4,0.899,0.97,0.872,25.25,24.5,48.99,8230.54
1932-08-15,1931,11,46,369.2,155,0.42,214.2,990,965.2,24.8,0.47,24.28,0.938,0.98,0.92,47.87,46.91,46.91,7880.97
1932-08-22,1931,11,47,340.7,155,0.455,185.7,990,965.1,24.9,0.376,24.52,0.93,0.978,0.91,41.55,40.65,40.65,6829.56
1932-08-29,1931,11,48,320,133.9,0.417,186.2,990,965,25,0.376,24.62,0.93,0.977,0.909,41.84,40.88,40.88,6867.21
1932-09-05,1931,12,49,299.4,118,0.395,181.4,990,964.9,25.1,0.359,24.74,0.929,0.977,0.908,40.89,39.97,39.97,6715.4
1932-09-12,1931,12,50,282.2,118,0.418,164.2,990,964.8,25.2,0.309,24.86,0.923,0.971,0.896,36.95,35.88,35.88,6028.23
1932-09-19,1931,12,51,266.8,118,0.442,148.8,990,964.8,25.2,0.267,24.97,0.917,0.97,0.889,33.4,32.4,32.4,5443.56
1932-09-26,1931,12,52,255.8,112,0.438,143.8,990,964.7,25.3,0.255,25.02,0.915,0.97,0.887,32.29,31.32,31.32,5262.05
1932-10-03,1932,1,1,239.3,97,0.406,142.3,990,964.6,25.4,0.249,25.12,0.914,0.97,0.887,32.03,31.07,31.07,5219.6
1932-10-10,1932,1,2,221.8,97,0.437,124.8,990,964.5,25.5,0.208,25.26,0.906,0.97,0.879,28.02,27.18,27.18,4566.39
1932-10-17,1932,1,3,208.7,97,0.465,111.7,990,964.5,25.5,0.181,25.37,0.895,0.97,0.869,24.89,24.15,24.15,4056.78
1932-10-24,1932,1,4,201.5,97,0.481,104.5,990,964.4,25.6,0.166,25.42,0.889,0.969,0.862,23.18,22.47,22.47,3774.52
1932-10-31,1932,1,5,199.9,93.57,0.468,106.3,990,964.4,25.6,0.169,25.43,0.891,0.97,0.864,23.63,22.91,22.91,3849.46
1932-11-07,1932,2,6,199.9,81.86,0.409,118,990,964.4,25.6,0.193,25.41,0.899,0.97,0.872,26.48,25.69,25.69,4315.43
1932-11-14,1932,2,7,206.3,67,0.325,139.3,990,964.4,25.6,0.239,25.32,0.913,0.97,0.886,31.58,30.63,30.63,5146.51
1932-11-21,1932,2,8,255.8,67,0.262,188.8,990,964.7,25.3,0.377,24.91,0.931,0.978,0.911,42.95,42.03,42.03,7060.94
1932-11-28,1932,2,9,272.1,88.14,0.325,184,990,964.8,25.2,0.332,24.88,0.922,0.973,0.898,38.01,37.02,40.29,6768.33
1932-12-05,1932,3,10,279.1,100.1,0.36,179,990,964.8,25.2,0.316,24.87,0.921,0.973,0.897,36.77,35.8,39.09,6566.54
1932-12-12,1932,3,11,328,77,0.236,251,990,965,25,0.27,24.69,0.904,0.97,0.877,27.48,26.66,53.31,8956.87
1932-12-19,1932,3,12,387.7,77,0.199,310.7,990,965.3,24.7,0.362,24.3,0.919,0.97,0.891,34.02,33,66,11087.2
1932-12-26,1932,3,13,451.6,83.14,0.184,368.5,990,965.6,24.4,0.464,23.9,0.929,0.976,0.907,40.12,39.16,78.32,13157.6
