date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1933-01-02,1932,4,14,524.6,120,0.23,404.6,990,966,24,0.507,23.53,0.931,0.977,0.909,40.98,40.06,84.82,14249.5
1933-01-09,1932,4,15,610.8,120,0.197,490.8,990,966.3,23.7,0.522,23.14,0.924,0.971,0.898,36.6,35.57,99.97,16795.6
1933-01-16,1932,4,16,724,120,0.166,604,990,966.8,23.2,0.696,22.51,0.933,0.978,0.912,41.44,40.52,121.6,20424
1933-01-23,1932,4,17,728.8,120,0.165,608.8,990,966.8,23.2,0.705,22.48,0.934,0.979,0.914,41.77,40.9,122.7,20615.2
1933-01-30,1932,4,18,743.3,132.1,0.178,611.2,990,966.9,23.1,0.711,22.42,0.934,0.979,0.915,41.82,40.96,122.9,20644.8
1933-02-06,1932,5,19,779.1,127.9,0.165,651.2,990,967,23,0.786,22.2,0.937,0.98,0.918,44.27,43.39,130.2,21867.4
1933-02-13,1932,5,20,826.1,105,0.127,721.1,990,967.2,22.8,0.843,21.95,0.935,0.976,0.912,43.05,42.03,141.6,23781.2
1933-02-20,1932,5,21,900.8,105,0.117,795.8,990,967.5,22.5,0.897,21.6,0.931,0.974,0.908,39.25,38.25,153,25702
1933-02-27,1932,5,22,973.4,122.1,0.126,851.3,990,967.8,22.2,1.03,21.17,0.935,0.979,0.915,41.31,40.44,161.7,27173.6
1933-03-06,1932,6,23,1037,129,0.124,907.6,990,968,22,1.18,20.81,0.937,0.98,0.919,43.39,42.52,170.1,28573.6
1933-03-13,1932,6,24,1144,129,0.113,1015,990,968.4,21.6,1.49,20.16,0.94,0.98,0.921,47.11,46.17,184.7,31027.5
1933-03-20,1932,6,25,1259,129,0.103,1093,990,968.7,21.3,1.79,19.5,0.939,0.98,0.92,49.06,48.08,192.3,32307.8
1933-03-27,1932,6,26,1417,134.4,0.0948,1100,990,969.2,20.8,1.88,18.9,0.937,0.98,0.918,47.76,46.81,187.2,31453.3
1933-04-03,1932,7,27,1553,148,0.0954,1100,990,969.7,20.3,1.93,18.42,0.935,0.98,0.917,46.45,45.52,182.1,30591.6
1933-04-10,1932,7,28,1528,148,0.0969,1100,990,969.6,20.4,1.92,18.5,0.935,0.98,0.917,46.67,45.74,183,30737
1933-04-17,1932,7,29,1439,148,0.103,1100,990,969.3,20.7,1.89,18.82,0.937,0.98,0.918,47.54,46.59,186.3,31306.5
1933-04-24,1932,7,30,1318,148,0.113,1100,990,968.9,21.1,1.84,19.26,0.938,0.98,0.919,48.72,47.75,191,32087.5
1933-05-01,1932,8,31,1187,192,0.162,994.6,990,968.5,21.5,1.43,20.08,0.939,0.98,0.92,45.98,45.06,180.3,30282.1
1933-05-08,1932,8,32,1063,166.3,0.156,896.6,990,968.1,21.9,1.16,20.75,0.937,0.98,0.918,42.71,41.85,167.4,28124.3
1933-05-15,1932,8,33,962.8,147,0.153,815.8,990,967.8,22.2,0.955,21.29,0.933,0.975,0.91,39.71,38.74,155,26031.9
1933-05-22,1932,8,34,810.2,147,0.182,663.2,990,967.1,22.9,0.789,22.07,0.935,0.978,0.915,42.95,42.03,131.2,22039.3
1933-05-29,1932,8,35,665,131,0.197,534,990,966.6,23.4,0.572,22.87,0.926,0.971,0.899,36.95,35.9,107.7,18092.1
1933-06-05,1932,9,36,522.1,119,0.229,403.1,990,965.9,24.1,0.537,23.51,0.934,0.978,0.914,43.38,42.45,84.89,14262
1933-06-12,1932,9,37,455.5,119,0.261,336.5,990,965.6,24.4,0.412,23.94,0.923,0.971,0.896,36.48,35.41,70.82,11897.8
1933-06-19,1932,9,38,426,119,0.28,307,990,965.5,24.5,0.362,24.12,0.918,0.97,0.89,33.33,32.33,64.66,10862.7
1933-06-26,1932,9,39,398.4,115.9,0.291,282.5,990,965.4,24.6,0.322,24.29,0.913,0.97,0.885,30.71,29.79,59.58,10009.9
1933-07-03,1932,10,40,366.4,108,0.295,258.4,990,965.2,24.8,0.285,24.48,0.907,0.97,0.88,28.13,27.29,54.57,9168.57
1933-07-10,1932,10,41,337.4,108,0.32,229.4,990,965.1,24.9,0.244,24.67,0.897,0.97,0.87,24.89,24.14,48.29,8112.26
1933-07-17,1932,10,42,319.1,108,0.339,211.1,990,965,25,0.383,24.62,0.924,0.977,0.903,40.29,39.41,46,7728.3
1933-07-24,1932,10,43,299.4,108,0.361,191.4,990,964.9,25.1,0.39,24.71,0.932,0.98,0.913,43.24,42.36,42.36,7116.45
1933-07-31,1932,10,44,285.2,95.14,0.334,190,990,964.8,25.2,0.384,24.78,0.932,0.979,0.913,43.03,42.14,42.14,7080.34
1933-08-07,1932,11,45,261.4,93,0.356,168.4,990,964.7,25.3,0.319,24.94,0.924,0.972,0.899,38.08,37.03,37.03,6220.8
1933-08-14,1932,11,46,236.1,93,0.394,143.1,990,964.6,25.4,0.252,25.13,0.914,0.97,0.887,32.26,31.29,31.29,5257.2
1933-08-21,1932,11,47,222.6,93,0.417,129.6,990,964.5,25.5,0.219,25.24,0.909,0.97,0.881,29.15,28.28,28.28,4750.75
1933-08-28,1932,11,48,215.7,84,0.389,131.7,990,964.5,25.5,0.224,25.28,0.909,0.97,0.882,29.7,28.81,28.81,4839.46
1933-09-04,1932,12,49,204.7,72,0.352,132.7,990,964.4,25.6,0.225,25.35,0.91,0.97,0.883,30.03,29.13,29.13,4893.69
1933-09-11,1932,12,50,202.1,72,0.356,130.1,990,964.4,25.6,0.218,25.37,0.909,0.97,0.882,29.42,28.53,28.53,4793.7
1933-09-18,1932,12,51,198.8,72,0.362,126.8,990,964.4,25.6,0.211,25.39,0.907,0.97,0.88,28.66,27.8,27.8,4669.77
1933-09-25,1932,12,52,191.6,69.14,0.361,122.5,990,964.4,25.6,0.201,25.38,0.904,0.97,0.877,27.56,26.73,26.73,4491.42
1933-10-02,1933,1,1,183,52,0.284,131,990,964.4,25.6,0.217,25.35,0.909,0.97,0.882,29.6,28.72,28.72,4824.36
1933-10-09,1933,1,2,172.4,67,0.389,105.4,990,964.5,25.5,0.165,25.38,0.889,0.968,0.86,23.33,22.59,22.59,3794.75
1933-10-16,1933,1,3,164.2,67,0.408,97.15,990,964.5,25.5,0.15,25.38,0.881,0.965,0.85,21.32,20.58,20.58,3457.82
1933-10-23,1933,1,4,164.8,52,0.316,112.8,990,964.5,25.5,0.177,25.35,0.896,0.97,0.869,25.14,24.38,24.38,4096.41
1933-10-30,1933,1,5,179,62.71,0.351,116.3,990,964.4,25.6,0.186,25.37,0.899,0.97,0.872,26.02,25.24,25.24,4240.29
1933-11-06,1933,2,6,194.6,67,0.345,127.6,990,964.4,25.6,0.211,25.38,0.907,0.97,0.88,28.83,27.96,27.96,4697.6
1933-11-13,1933,2,7,212.5,67,0.316,145.5,990,964.5,25.5,0.254,25.27,0.916,0.97,0.888,33.02,32.03,32.03,5381.6
1933-11-20,1933,2,8,230.3,67,0.291,163.3,990,964.6,25.4,0.301,25.12,0.923,0.971,0.896,37.1,36.04,36.04,6055.08
1933-11-27,1933,2,9,269.6,71.29,0.265,198.3,990,964.8,25.2,0.369,24.85,0.928,0.978,0.908,41.22,40.36,43.82,7362.27
1933-12-04,1933,3,10,331,77,0.233,254,990,965.1,24.9,0.275,24.67,0.906,0.97,0.879,27.84,27,54,9072.1
1933-12-11,1933,3,11,388.6,104,0.268,284.6,990,965.3,24.7,0.323,24.33,0.913,0.97,0.886,31.02,30.09,60.17,10109.2
1933-12-18,1933,3,12,453.5,104,0.23,349.5,990,965.6,24.4,0.432,23.93,0.926,0.973,0.901,37.96,36.96,73.91,12417.2
1933-12-25,1933,3,13,508.1,104,0.205,404.1,990,965.9,24.1,0.535,23.58,0.934,0.98,0.915,43.65,42.76,85.52,14367.6
1934-01-01,1933,4,14,587.6,120,0.204,467.6,990,966.2,23.8,0.542,23.22,0.928,0.974,0.905,39.73,38.74,96.23,16166.9
1934-01-08,1933,4,15,651.9,120,0.184,531.9,990,966.5,23.5,0.563,22.93,0.926,0.971,0.899,36.91,35.83,107.5,18056.3
1934-01-15,1933,4,16,700.7,120,0.171,580.7,990,966.7,23.3,0.653,22.64,0.931,0.976,0.909,40.01,39.06,117.2,19684.3
1934-01-22,1933,4,17,757.3,120,0.159,637.3,990,966.9,23.1,0.758,22.31,0.936,0.98,0.917,43.5,42.63,127.9,21487.7
1934-01-29,1933,4,18,789.5,129.7,0.164,659.8,990,967.1,22.9,0.802,22.14,0.938,0.98,0.919,44.77,43.88,131.6,22113.6
1934-02-05,1933,5,19,829.1,137,0.165,692.1,990,967.2,22.8,0.866,21.92,0.94,0.98,0.921,46.59,45.66,137,23010.9
1934-02-12,1933,5,20,857.1,137,0.16,720.1,990,967.3,22.7,0.925,21.75,0.941,0.98,0.922,48.17,47.21,141.6,23793.3
1934-02-19,1933,5,21,1043,114.1,0.112,928.9,990,968,22,1.26,20.73,0.936,0.978,0.916,44.05,43.09,172.4,28956.4
1934-02-26,1933,5,22,1512,149.6,0.0976,1100,990,969.5,20.5,1.89,18.59,0.936,0.98,0.917,46.91,45.97,183.9,30893.1
1934-03-05,1933,6,23,2325,191,0.0826,1100,990,971.9,18.1,1.94,16.18,0.924,0.976,0.902,40.32,39.37,157.5,26459
1934-03-12,1933,6,24,3296,239,0.0732,1100,990,974.2,15.8,1.94,13.89,0.899,0.97,0.872,33.69,32.68,130.7,21963
1934-03-19,1933,6,25,4996,239,0.0485,1100,990.02,977.4,12.6,1.93,10.66,0.618,0.693,0.599,18.34,17.79,71.15,11954
1934-03-26,1933,6,26,5491,256.9,0.047,1100,990.05,978.3,11.8,1.92,9.857,0.247,0.277,0.239,6.769,6.566,26.26,4412.5
1934-04-02,1933,7,27,4869,364,0.0749,1100,990,977.3,12.7,1.94,10.8,0.864,0.97,0.838,25.16,24.4,97.61,16398.6
1934-04-09,1933,7,28,4247,314.7,0.074,1100,990,976.1,13.9,1.94,11.93,0.866,0.97,0.84,27.85,27.01,108,18151
1934-04-16,1933,7,29,3692,295,0.08,1100,990,975,15,1.94,13.03,0.886,0.97,0.859,31.13,30.2,120.8,20291.6
1934-04-23,1933,7,30,3227,295,0.0915,1100,990,974,16,1.94,14.02,0.902,0.97,0.875,34.11,33.08,132.3,22232
1934-04-30,1933,7,31,2872,317.3,0.11,1100,990,973.2,16.8,1.94,14.85,0.912,0.97,0.884,36.52,35.42,141.7,23804.7
1934-05-07,1933,8,32,2579,321,0.125,1100,990,972.5,17.5,1.94,15.56,0.919,0.973,0.894,38.57,37.53,150.1,25221.6
1934-05-14,1933,8,33,2244,321,0.143,1100,990,971.7,18.3,1.94,16.37,0.926,0.978,0.905,40.87,39.96,159.8,26854.4
1934-05-21,1933,8,34,1982,276,0.139,1100,990,971,19,1.94,17.03,0.929,0.98,0.91,42.68,41.82,167.3,28104.8
1934-05-28,1933,8,35,1739,247.7,0.142,1100,990,970.3,19.7,1.94,17.81,0.933,0.98,0.914,44.8,43.9,175.6,29501.6
1934-06-04,1933,9,36,1435,210,0.146,1100,990,969.3,20.7,1.88,18.85,0.937,0.98,0.918,47.6,46.65,186.6,31348.3
1934-06-11,1933,9,37,1175,210,0.179,964.9,990,968.4,21.6,1.37,20.18,0.938,0.98,0.919,44.7,43.79,175.2,29428.6
1934-06-18,1933,9,38,1005,210,0.209,794.6,990,967.9,22.1,0.951,21.15,0.933,0.974,0.909,40.16,39.13,149.7,25151
1934-06-25,1933,9,39,856.3,206.6,0.242,649.8,990,967.3,22.7,0.799,21.88,0.936,0.979,0.916,43.45,42.53,127.6,21435.4
1934-07-02,1933,10,40,666.5,186,0.28,480.5,990,966.6,23.4,0.604,22.83,0.933,0.976,0.91,42.48,41.48,97.83,16434.8
1934-07-09,1933,10,41,550.8,186,0.338,364.8,990,966.1,23.9,0.468,23.45,0.928,0.974,0.904,38.92,37.93,75.86,12743.7
1934-07-16,1933,10,42,490.3,186,0.38,304.3,990,965.8,24.2,0.362,23.83,0.917,0.97,0.89,32.6,31.63,63.25,10626.3
1934-07-23,1933,10,43,443.8,186,0.42,257.8,990,965.6,24.4,0.29,24.11,0.907,0.97,0.879,27.64,26.81,53.61,9007.01
1934-07-30,1933,10,44,422.4,163.9,0.388,258.5,990,965.5,24.5,0.289,24.21,0.907,0.97,0.88,27.83,26.99,53.99,9070.09
1934-08-06,1933,11,45,394,155,0.394,239,990,965.4,24.6,0.297,24.33,0.907,0.971,0.881,29.38,28.56,50.25,8441.56
1934-08-13,1933,11,46,355.5,155,0.436,200.5,990,965.2,24.8,0.424,24.4,0.935,0.98,0.916,44.83,43.94,43.94,7381.2
1934-08-20,1933,11,47,327,155,0.474,172,990,965,25,0.334,24.63,0.926,0.973,0.9,38.44,37.39,37.39,6282.34
1934-08-27,1933,11,48,308.8,144.4,0.467,164.4,990,964.9,25.1,0.313,24.74,0.923,0.973,0.898,36.82,35.83,35.83,6019.35
1934-09-03,1933,12,49,283.2,118,0.417,165.2,990,964.8,25.2,0.311,24.86,0.923,0.971,0.897,37.17,36.12,36.12,6067.64
1934-09-10,1933,12,50,263,118,0.449,145,990,964.8,25.2,0.258,24.99,0.915,0.97,0.888,32.52,31.54,31.54,5299.19
1934-09-17,1933,12,51,255.3,118,0.462,137.3,990,964.7,25.3,0.239,25.04,0.912,0.97,0.884,30.74,29.82,29.82,5009.46
1934-09-24,1933,12,52,243.4,118,0.486,125.4,990,964.7,25.3,0.212,25.13,0.905,0.97,0.878,27.98,27.14,27.14,4559.39
1934-10-01,1934,1,1,225.4,97,0.43,128.4,990,964.6,25.4,0.216,25.23,0.908,0.97,0.881,28.83,27.97,27.97,4698.67
1934-10-08,1934,1,2,206,97,0.471,109,990,964.4,25.6,0.175,25.39,0.893,0.97,0.866,24.24,23.51,23.51,3949.22
1934-10-15,1934,1,3,191.6,93.57,0.488,98,990,964.4,25.6,0.154,25.43,0.882,0.966,0.852,21.57,20.84,20.84,3501.93
1934-10-22,1934,1,4,187.9,73,0.389,114.9,990,964.4,25.6,0.185,25.39,0.898,0.97,0.871,25.71,24.94,24.94,4189.39
1934-10-29,1934,1,5,209.5,69.57,0.333,139.9,990,964.5,25.5,0.241,25.3,0.913,0.97,0.886,31.71,30.76,30.76,5167.48
1934-11-05,1934,2,6,227.9,70.71,0.31,157.2,990,964.6,25.4,0.285,25.15,0.92,0.97,0.893,35.69,34.63,34.63,5817.83
1934-11-12,1934,2,7,255.3,93,0.365,162.3,990,964.7,25.3,0.302,24.98,0.922,0.971,0.896,36.68,35.62,35.62,5984.24
1934-11-19,1934,2,8,284.1,93,0.328,191.1,990,964.8,25.2,0.387,24.78,0.932,0.978,0.912,43.28,42.35,42.35,7114.34
1934-11-26,1934,2,9,389.9,100.1,0.259,289.7,990,965.3,24.7,0.335,24.33,0.913,0.97,0.886,31.53,30.6,61.19,10280
1934-12-03,1934,3,10,437.3,118,0.27,319.3,990,965.6,24.4,0.382,24.05,0.92,0.97,0.893,34.66,33.62,67.24,11296.1
1934-12-10,1934,3,11,461.4,118,0.256,343.4,990,965.7,24.3,0.423,23.9,0.925,0.971,0.898,37.22,36.14,72.28,12142.9
1934-12-17,1934,3,12,491.5,118,0.24,373.5,990,965.8,24.2,0.478,23.71,0.93,0.977,0.908,40.38,39.45,78.9,13254.5
1934-12-24,1934,3,13,542.5,118,0.218,424.5,990,966,24,0.579,23.38,0.937,0.98,0.918,45.59,44.68,89.35,15011.4
1934-12-31,1934,3,14,590.7,136,0.23,454.7,990,966.3,23.7,0.614,23.13,0.937,0.979,0.917,45.97,45.01,94.53,15881.4
1935-01-07,1934,4,15,639.7,130.9,0.205,508.9,990,966.5,23.5,0.527,23.01,0.923,0.97,0.896,35.34,34.29,102.9,17281.7
1935-01-14,1934,4,16,716,120,0.168,596,990,966.8,23.2,0.681,22.55,0.932,0.977,0.911,40.97,40.05,120.1,20184.1
1935-01-21,1934,4,17,782,120,0.154,662,990,967,23,0.805,22.17,0.938,0.98,0.919,44.98,44.08,132.2,22214.9
1935-01-28,1934,4,18,859.4,138,0.16,721.4,990,967.3,22.7,0.903,21.76,0.939,0.979,0.919,46.43,45.45,141.4,23759.2
1935-02-04,1934,5,19,940.7,162,0.172,778.7,990,967.7,22.3,0.903,21.43,0.932,0.974,0.907,39.88,38.84,148.5,24949.6
1935-02-11,1934,5,20,1054,137,0.13,917.1,990,968.1,21.9,1.2,20.73,0.937,0.98,0.919,43.66,42.78,171.1,28746.1
1935-02-18,1934,5,21,1260,151.3,0.12,1068,990,968.7,21.3,1.7,19.58,0.939,0.98,0.92,48.1,47.14,188.5,31676.2
1935-02-25,1934,5,22,1627,195,0.119,1100,990,969.9,20.1,1.92,18.18,0.934,0.98,0.916,45.82,44.9,179.6,30175.7
1935-03-04,1934,6,23,2185,239,0.11,1100,990,971.5,18.5,1.94,16.53,0.926,0.978,0.906,41.3,40.39,161.6,27145.3
1935-03-11,1934,6,24,2849,239,0.0845,1100,990,973.1,16.9,1.94,14.91,0.912,0.971,0.886,36.7,35.64,142.6,23948.8
1935-03-18,1934,6,25,3066,239,0.078,1100,990,973.7,16.3,1.94,14.39,0.906,0.97,0.879,35.17,34.12,136.5,22928.2
1935-03-25,1934,6,26,2907,239,0.0822,1100,990,973.3,16.7,1.94,14.77,0.911,0.97,0.883,36.27,35.18,140.7,23640.8
1935-04-01,1934,7,27,2724,217,0.0797,1100,990,972.8,17.2,1.94,15.21,0.915,0.971,0.889,37.56,36.46,145.9,24504.3
1935-04-08,1934,7,28,2495,217,0.0871,1100,990,972.3,17.7,1.94,15.76,0.921,0.974,0.898,39.17,38.16,152.6,25642.8
1935-04-15,1934,7,29,2179,207.1,0.095,1100,990,971.5,18.5,1.94,16.53,0.926,0.979,0.907,41.29,40.41,161.6,27154.7
1935-04-22,1934,7,30,1997,148,0.0741,1100,990,971.1,18.9,1.94,16.98,0.929,0.98,0.91,42.52,41.67,166.7,28004.7
1935-04-29,1934,7,31,1904,179.4,0.0943,1100,990,970.8,19.2,1.94,17.27,0.93,0.98,0.912,43.32,42.45,169.8,28528.7
1935-05-06,1934,8,32,1756,192,0.11,1100,990,970.3,19.7,1.94,17.75,0.933,0.98,0.914,44.65,43.76,175,29404.1
1935-05-13,1934,8,33,1650,192,0.116,1100,990,970,20,1.93,18.1,0.934,0.98,0.916,45.61,44.7,178.8,30037.5
1935-05-20,1934,8,34,1566,192,0.123,1100,990,969.7,20.3,1.92,18.38,0.935,0.98,0.916,46.35,45.42,181.7,30525.4
1935-05-27,1934,8,35,1425,197.1,0.139,1096,990,969.2,20.8,1.86,18.9,0.937,0.98,0.918,47.58,46.63,186.5,31333.6
1935-06-03,1934,9,36,1128,210,0.187,917.9,990,968.3,21.7,1.23,20.47,0.937,0.979,0.918,43.13,42.24,169,28386.4
1935-06-10,1934,9,37,995.5,168,0.169,827.5,990,967.9,22.1,0.988,21.14,0.933,0.976,0.911,40.03,39.07,156.3,26254.6
1935-06-17,1934,9,38,870.9,161,0.185,709.9,990,967.4,22.6,0.86,21.76,0.936,0.977,0.915,43.67,42.7,138.5,23262.6
1935-06-24,1934,9,39,711.6,161,0.227,550.6,990,966.7,23.3,0.606,22.65,0.927,0.973,0.903,37.77,36.78,110.3,18535.7
1935-07-01,1934,10,40,613,186,0.304,427,990,966.4,23.6,0.59,23.06,0.937,0.98,0.918,45.23,44.32,88.64,14891.9
1935-07-08,1934,10,41,540.4,186,0.345,354.4,990,966,24,0.449,23.52,0.926,0.973,0.902,37.86,36.85,73.7,12382.3
1935-07-15,1934,10,42,474.7,186,0.392,288.7,990,965.7,24.3,0.338,23.93,0.914,0.97,0.886,30.95,30.02,60.04,10087.4
1935-07-22,1934,10,43,428.4,186,0.435,242.4,990,965.5,24.5,0.268,24.2,0.902,0.97,0.875,25.94,25.16,50.32,8454.44
1935-07-29,1934,10,44,404.1,168.3,0.416,235.8,990,965.4,24.6,0.294,24.29,0.906,0.971,0.88,28.93,28.14,49.41,8301.68
1935-08-05,1934,11,45,381.7,155,0.406,226.7,990,965.3,24.7,0.354,24.34,0.916,0.974,0.892,35.3,34.45,48.25,8106.83
1935-08-12,1934,11,46,354.4,155,0.438,199.4,990,965.2,24.8,0.42,24.41,0.934,0.98,0.916,44.6,43.71,43.71,7343.34
1935-08-19,1934,11,47,334,155,0.464,179,990,965.1,24.9,0.355,24.57,0.928,0.976,0.906,40.03,39.07,39.07,6563.68
1935-08-26,1934,11,48,314.5,149.7,0.476,164.7,990,965,25,0.314,24.71,0.923,0.972,0.897,36.85,35.82,35.82,6018.19
1935-09-02,1934,12,49,294.7,118,0.401,176.7,990,964.9,25.1,0.345,24.78,0.927,0.975,0.905,39.83,38.86,38.86,6527.88
1935-09-09,1934,12,50,279.8,118,0.422,161.8,990,964.8,25.2,0.302,24.88,0.922,0.971,0.895,36.39,35.32,35.32,5934.59
1935-09-16,1934,12,51,264.7,118,0.446,146.7,990,964.8,25.2,0.262,24.98,0.916,0.97,0.889,32.93,31.94,31.94,5365.83
1935-09-23,1934,12,52,256.9,118,0.459,138.9,990,964.7,25.3,0.243,25.03,0.913,0.97,0.885,31.12,30.18,30.18,5070.78
1935-09-30,1934,12,53,248,100,0.403,148,990,964.7,25.3,0.264,25.05,0.916,0.97,0.889,33.33,32.33,32.33,5432.23
1935-10-07,1935,1,1,235.1,97,0.413,138.1,990,964.6,25.4,0.239,25.15,0.912,0.97,0.885,31.07,30.14,30.14,5062.95
1935-10-14,1935,1,2,222.6,97,0.436,125.6,990,964.5,25.5,0.21,25.25,0.907,0.97,0.879,28.2,27.35,27.35,4594.88
1935-10-21,1935,1,3,209,97,0.464,112,990,964.5,25.5,0.181,25.36,0.896,0.97,0.869,24.97,24.22,24.22,4068.54
1935-10-28,1935,1,4,202.4,95.29,0.471,107.1,990,964.4,25.6,0.171,25.41,0.892,0.97,0.865,23.8,23.09,23.09,3878.96
1935-11-04,1935,2,5,194.5,93,0.478,101.5,990,964.4,25.6,0.16,25.43,0.886,0.968,0.858,22.44,21.73,21.73,3650.82
1935-11-11,1935,2,6,215.4,67,0.312,148.4,990,964.5,25.5,0.262,25.24,0.917,0.97,0.89,33.67,32.68,32.68,5490.15
1935-11-18,1935,2,7,222.6,67,0.301,155.6,990,964.5,25.5,0.28,25.18,0.92,0.97,0.892,35.35,34.29,34.29,5759.98
1935-11-25,1935,2,8,232.5,68.43,0.294,164,990,964.6,25.4,0.303,25.1,0.923,0.971,0.896,37.27,36.19,36.19,6080.57
1935-12-02,1935,3,9,282.4,77,0.275,205.4,990,964.8,25.2,0.35,24.82,0.923,0.977,0.902,38.65,37.79,45,7560.48
1935-12-09,1935,3,10,336.1,96.29,0.286,239.8,990,965.1,24.9,0.256,24.66,0.901,0.97,0.874,26.14,25.35,50.71,8518.64
1935-12-16,1935,3,11,375,96.29,0.258,278.7,990,965.3,24.7,0.314,24.41,0.912,0.97,0.884,30.42,29.51,59.01,9914.21
1935-12-23,1935,3,12,409.2,77,0.188,332.2,990,965.4,24.6,0.398,24.16,0.923,0.97,0.896,36.32,35.25,70.5,11843.3
1935-12-30,1935,3,13,447.9,87,0.194,360.9,990,965.6,24.4,0.451,23.93,0.928,0.974,0.904,39.3,38.3,76.6,12868.5
1936-01-06,1935,4,14,501.1,91,0.182,410.1,990,965.9,24.1,0.545,23.6,0.935,0.98,0.917,44.38,43.5,86.99,14614.6
1936-01-13,1935,4,15,550.8,91,0.165,459.8,990,966.1,23.9,0.525,23.4,0.928,0.974,0.904,39.41,38.43,95.29,16009.3
1936-01-20,1935,4,16,602.2,91,0.152,511.2,990,966.3,23.7,0.523,23.17,0.924,0.97,0.896,35.76,34.7,104.1,17487.3
1936-01-27,1935,4,17,698.1,95,0.136,603.1,990,966.7,23.3,0.691,22.62,0.933,0.978,0.913,41.6,40.69,122.1,20507.5
1936-02-03,1935,5,18,759.1,105,0.138,654.1,990,966.9,23.1,0.788,22.28,0.937,0.98,0.919,44.64,43.75,131.2,22049.3
1936-02-10,1935,5,19,805.8,105,0.13,700.8,990,967.1,22.9,0.879,22,0.94,0.98,0.921,47.38,46.43,139.3,23403.2
1936-02-17,1935,5,20,867.1,105,0.121,762.1,990,967.4,22.6,0.824,21.81,0.929,0.972,0.902,37.83,36.76,147,24701.6
1936-02-24,1935,5,21,974,108.4,0.111,865.5,990,967.8,22.2,1.07,21.14,0.936,0.979,0.916,41.96,41.09,164.3,27609.6
1936-03-02,1935,6,22,1089,129,0.119,959.8,990,968.2,21.8,1.32,20.5,0.939,0.98,0.92,45.28,44.38,177.5,29822
1936-03-09,1935,6,23,1224,167.6,0.137,1054,990,968.6,21.4,1.64,19.76,0.939,0.98,0.92,47.95,46.99,187.9,31575.2
1936-03-16,1935,6,24,1410,167.6,0.12,1100,990,969.2,20.8,1.87,18.94,0.937,0.98,0.918,47.85,46.89,187.6,31511.4
1936-03-23,1935,6,25,1673,129,0.0777,1100,990,970,20,1.93,18.03,0.934,0.98,0.915,45.41,44.5,178,29902.4
1936-03-30,1935,6,26,2168,191.9,0.0879,1100,990,971.5,18.5,1.94,16.56,0.927,0.979,0.907,41.37,40.49,162,27208.8
1936-04-06,1935,7,27,2397,217,0.0905,1100,990,972.1,17.9,1.94,16,0.924,0.976,0.901,39.86,38.89,155.5,26132.2
1936-04-13,1935,7,28,2398,217,0.0905,1100,990,972.1,17.9,1.94,16,0.924,0.976,0.901,39.86,38.89,155.6,26133.8
1936-04-20,1935,7,29,2438,217,0.089,1100,990,972.2,17.8,1.94,15.9,0.923,0.975,0.9,39.57,38.59,154.4,25931.4
1936-04-27,1935,7,30,2484,242.3,0.0977,1100,990,972.3,17.7,1.94,15.79,0.922,0.974,0.898,39.25,38.24,153,25698.3
1936-05-04,1935,8,31,2351,276,0.117,1100,990,971.9,18.1,1.94,16.11,0.924,0.976,0.903,40.16,39.22,156.9,26352.9
1936-05-11,1935,8,32,2078,276,0.133,1100,990,971.3,18.7,1.94,16.78,0.928,0.98,0.909,41.98,41.12,164.5,27632.2
1936-05-18,1935,8,33,1872,276,0.147,1100,990,970.7,19.3,1.94,17.37,0.931,0.98,0.912,43.6,42.73,170.9,28716.4
1936-05-25,1935,8,34,1561,276,0.177,1100,990,969.7,20.3,1.9,18.41,0.935,0.98,0.917,46.45,45.52,182.1,30587.4
1936-06-01,1935,9,35,1249,210,0.169,1028,990,968.7,21.3,1.57,19.74,0.938,0.98,0.92,46.62,45.69,182.7,30701.8
1936-06-08,1935,9,36,957.9,182,0.19,775.9,990,967.7,22.3,0.929,21.35,0.934,0.975,0.911,41.29,40.29,147.8,24831.6
1936-06-15,1935,9,37,769.4,161,0.21,608.4,990,967,23,0.712,22.31,0.933,0.978,0.912,41.39,40.48,121.4,20400.1
1936-06-22,1935,9,38,625.5,161,0.258,464.5,990,966.4,23.6,0.569,23.03,0.931,0.976,0.909,41.37,40.39,95.2,15993.8
1936-06-29,1935,9,39,539.7,142.4,0.264,397.3,990,966,24,0.526,23.44,0.933,0.979,0.914,42.63,41.74,83.48,14024.2
1936-07-06,1935,10,40,473.9,135,0.285,338.9,990,965.7,24.3,0.417,23.85,0.924,0.971,0.897,36.62,35.54,71.08,11942
1936-07-13,1935,10,41,426,135,0.317,291,990,965.5,24.5,0.337,24.15,0.914,0.97,0.887,31.5,30.56,61.12,10267.4
1936-07-20,1935,10,42,392.9,135,0.344,257.9,990,965.4,24.6,0.287,24.35,0.907,0.97,0.88,27.93,27.09,54.18,9102.07
1936-07-27,1935,10,43,366.8,129.3,0.352,237.6,990,965.2,24.8,0.257,24.51,0.9,0.97,0.873,25.7,24.93,49.86,8376.95
1936-08-03,1935,11,44,342.6,115,0.336,227.6,990,965.1,24.9,0.276,24.61,0.903,0.971,0.877,28.26,27.49,48.17,8091.84
1936-08-10,1935,11,45,319.5,115,0.36,204.5,990,965,25,0.433,24.57,0.936,0.98,0.917,46.13,45.21,45.21,7594.47
1936-08-17,1935,11,46,292.7,115,0.393,177.7,990,964.9,25.1,0.348,24.78,0.928,0.976,0.905,40.06,39.09,39.09,6567.77
1936-08-24,1935,11,47,265.7,115,0.433,150.7,990,964.8,25.2,0.273,24.96,0.918,0.97,0.89,33.85,32.83,32.83,5515.96
1936-08-31,1935,11,48,255.9,94.43,0.369,161.5,990,964.7,25.3,0.299,24.98,0.922,0.97,0.894,36.47,35.38,35.38,5944.16
1936-09-07,1935,12,49,242.8,91,0.375,151.8,990,964.7,25.3,0.273,25.07,0.918,0.97,0.891,34.26,33.24,33.24,5583.67
1936-09-14,1935,12,50,229.9,91,0.396,138.9,990,964.6,25.4,0.241,25.18,0.913,0.97,0.885,31.31,30.37,30.37,5102.44
1936-09-21,1935,12,51,221.1,91,0.411,130.1,990,964.5,25.5,0.22,25.25,0.909,0.97,0.882,29.29,28.41,28.41,4772.36
1936-09-28,1935,12,52,210.9,80.71,0.382,130.2,990,964.5,25.5,0.219,25.32,0.909,0.97,0.882,29.37,28.49,28.49,4786.66
1936-10-05,1936,1,1,204.8,73,0.356,131.8,990,964.4,25.6,0.222,25.35,0.91,0.97,0.882,29.8,28.9,28.9,4855.96
1936-10-12,1936,1,2,203.8,73,0.358,130.8,990,964.4,25.6,0.219,25.36,0.909,0.97,0.882,29.58,28.69,28.69,4820.14
1936-10-19,1936,1,3,203.8,90.14,0.442,113.7,990,964.4,25.6,0.184,25.39,0.896,0.97,0.87,25.39,24.63,24.63,4138.24
1936-10-26,1936,1,4,203.8,96.43,0.473,107.4,990,964.4,25.6,0.172,25.41,0.892,0.97,0.865,23.86,23.15,23.15,3888.81
1936-11-02,1936,2,5,208,93,0.447,115,990,964.4,25.6,0.187,25.36,0.898,0.97,0.871,25.71,24.93,24.93,4189.05
1936-11-09,1936,2,6,221.2,93,0.422,128.2,990,964.5,25.5,0.216,25.26,0.906,0.97,0.879,28.78,27.92,27.92,4690.3
1936-11-16,1936,2,7,242.2,93,0.384,149.2,990,964.7,25.3,0.267,25.08,0.917,0.97,0.889,33.65,32.64,32.64,5483.1
1936-11-23,1936,2,8,259.3,93,0.359,166.3,990,964.7,25.3,0.312,24.95,0.924,0.971,0.897,37.59,36.51,36.51,6134.42
1936-11-30,1936,2,9,288.9,79.29,0.276,209.7,990,964.9,25.1,0.332,24.81,0.918,0.975,0.895,36.08,35.22,45.57,7655.07
1936-12-07,1936,3,10,317.4,77,0.243,240.4,990,965,25,0.255,24.76,0.902,0.97,0.875,26.32,25.53,51.06,8577.7
1936-12-14,1936,3,11,353.7,77,0.218,276.7,990,965.2,24.8,0.308,24.52,0.912,0.97,0.884,30.34,29.43,58.86,9888.69
1936-12-21,1936,3,12,380.6,77,0.202,303.6,990,965.3,24.7,0.35,24.35,0.917,0.97,0.89,33.25,32.25,64.5,10836.8
1936-12-28,1936,3,13,447.4,83,0.185,364.4,990,965.6,24.4,0.457,23.93,0.928,0.976,0.906,39.69,38.73,77.46,13012.8
1937-01-04,1936,4,14,531.7,91,0.172,440.7,990,966,24,0.547,23.46,0.932,0.977,0.911,42.46,41.51,92.28,15502.7
1937-01-11,1936,4,15,595.5,120,0.202,475.5,990,966.3,23.7,0.555,23.17,0.929,0.974,0.906,40.33,39.33,97.76,16424.1
1937-01-18,1936,4,16,708.4,120,0.17,588.4,990,966.7,23.3,0.667,22.6,0.932,0.977,0.91,40.49,39.56,118.7,19939.1
1937-01-25,1936,4,17,776.9,120,0.155,656.9,990,967,23,0.796,22.2,0.937,0.98,0.919,44.66,43.77,131.3,22059.8
1937-02-01,1936,5,18,1053,137,0.131,915.9,990,968.1,21.9,1.21,20.74,0.937,0.979,0.917,43.53,42.61,170.4,28630.9
1937-02-08,1936,5,19,1319,151.3,0.115,1076,990,968.9,21.1,1.75,19.34,0.938,0.98,0.919,47.82,46.86,187.5,31492.6
1937-02-15,1936,5,20,2102,162,0.079,1100,990,971.3,18.7,1.94,16.8,0.928,0.978,0.907,42.04,41.12,164.5,27630
1937-02-22,1936,5,21,2911,162,0.0559,1100,990,973.3,16.7,1.94,14.76,0.91,0.97,0.884,36.25,35.18,140.7,23643.4
1937-03-01,1936,6,22,3103,239,0.0771,1100,990,973.8,16.2,1.94,14.3,0.905,0.97,0.878,34.92,33.88,135.5,22764.1
1937-03-08,1936,6,23,2897,239,0.0825,1100,990,973.3,16.7,1.94,14.79,0.911,0.97,0.884,36.34,35.25,141,23688.6
1937-03-15,1936,6,24,2959,239,0.0809,1100,990,973.4,16.6,1.94,14.64,0.909,0.97,0.882,35.91,34.84,139.3,23410.5
1937-03-22,1936,6,25,3361,239,0.0712,1100,990,974.3,15.7,1.94,13.73,0.898,0.97,0.871,33.24,32.25,129,21670.3
1937-03-29,1936,6,26,3602,271,0.0753,1100,990,974.8,15.2,1.94,13.22,0.889,0.97,0.863,31.71,30.76,123,20671.6
1937-04-05,1936,7,27,3345,295,0.0883,1100,990,974.3,15.7,1.94,13.77,0.898,0.97,0.871,33.35,32.35,129.4,21737.5
1937-04-12,1936,7,28,2928,295,0.101,1100,990,973.3,16.7,1.94,14.72,0.91,0.97,0.883,36.12,35.05,140.2,23550.7
1937-04-19,1936,7,29,2584,239.3,0.0924,1100,990,972.5,17.5,1.94,15.55,0.919,0.973,0.894,38.54,37.49,150,25196.2
1937-04-26,1936,7,30,2493,233.9,0.0939,1100,990,972.3,17.7,1.94,15.77,0.921,0.974,0.898,39.18,38.18,152.7,25654.3
1937-05-03,1936,8,31,2460,276,0.112,1100,990,972.2,17.8,1.94,15.85,0.922,0.975,0.899,39.42,38.42,153.7,25820.5
1937-05-10,1936,8,32,2413,276,0.114,1100,990,972.1,17.9,1.94,15.96,0.923,0.975,0.901,39.75,38.78,155.1,26057.8
1937-05-17,1936,8,33,2398,295.3,0.123,1100,990,972.1,17.9,1.94,16,0.924,0.976,0.901,39.86,38.89,155.6,26133.8
1937-05-24,1936,8,34,2293,321,0.14,1100,990,971.8,18.2,1.94,16.25,0.925,0.977,0.904,40.55,39.62,158.5,26627.4
1937-05-31,1936,8,35,1949,266.1,0.137,1100,990,970.9,19.1,1.94,17.14,0.93,0.98,0.911,42.98,42.12,168.5,28305.2
1937-06-07,1936,9,36,1566,257,0.164,1100,990,969.7,20.3,1.92,18.38,0.935,0.98,0.916,46.36,45.43,181.7,30531.8
1937-06-14,1936,9,37,1306,257,0.197,1044,990,968.9,21.1,1.64,19.5,0.938,0.98,0.92,46.79,45.85,183.4,30813.9
1937-06-21,1936,9,38,1104,257,0.234,846.8,990,968.2,21.8,1.09,20.68,0.935,0.977,0.914,41.84,40.89,156.7,26333.7
1937-06-28,1936,9,39,935.4,239.9,0.256,695.5,990,967.6,22.4,0.896,21.46,0.939,0.98,0.92,45.8,44.89,134.7,22623.2
1937-07-05,1936,10,40,744.4,221.1,0.298,523.3,990,966.9,23.1,0.595,22.53,0.927,0.973,0.902,37.99,36.96,104.2,17500.2
1937-07-12,1936,10,41,644.5,186,0.289,458.5,990,966.5,23.5,0.595,22.93,0.934,0.977,0.912,43.37,42.4,94.02,15795.5
1937-07-19,1936,10,42,569.8,215.3,0.38,354.5,990,966.2,23.8,0.455,23.38,0.926,0.973,0.901,37.62,36.62,73.24,12303.9
1937-07-26,1936,10,43,504.3,220.9,0.438,283.4,990,965.9,24.1,0.332,23.8,0.912,0.97,0.885,30.18,29.27,58.55,9835.71
1937-08-02,1936,11,44,468,184,0.393,284,990,965.7,24.3,0.331,23.96,0.913,0.97,0.885,30.46,29.55,59.09,9927.82
1937-08-09,1936,11,45,431.7,184,0.426,247.7,990,965.5,24.5,0.276,24.18,0.904,0.97,0.877,26.54,25.74,51.48,8648.87
1937-08-16,1936,11,46,401.6,184,0.458,217.6,990,965.4,24.6,0.37,24.22,0.919,0.976,0.897,37.14,36.3,46.34,7785.5
1937-08-23,1936,11,47,370.7,184,0.497,186.7,990,965.3,24.7,0.383,24.36,0.93,0.977,0.909,41.49,40.57,40.57,6815
1937-08-30,1936,11,48,333.7,136.9,0.409,196.9,990,965.1,24.9,0.414,24.52,0.933,0.977,0.912,44.2,43.22,43.22,7260.31
1937-09-06,1936,12,49,316.5,123.7,0.392,192.7,990,965,25,0.396,24.62,0.932,0.978,0.912,43.4,42.44,42.44,7130.14
1937-09-13,1936,12,50,292.4,138,0.472,154.4,990,964.9,25.1,0.285,24.84,0.919,0.97,0.891,34.57,33.53,33.53,5633.11
1937-09-20,1936,12,51,275.4,120.9,0.439,154.6,990,964.8,25.2,0.283,24.92,0.919,0.97,0.891,34.71,33.67,33.67,5656.63
1937-09-27,1936,12,52,263.8,114.6,0.434,149.3,990,964.8,25.2,0.269,24.98,0.917,0.97,0.89,33.53,32.52,32.52,5464.05
1937-10-04,1937,1,1,255.2,110,0.431,145.2,990,964.7,25.3,0.259,25.02,0.915,0.97,0.888,32.62,31.65,31.65,5316.44
1937-10-11,1937,1,2,242.2,110,0.455,132.2,990,964.7,25.3,0.227,25.12,0.91,0.97,0.882,29.62,28.73,28.73,4826.41
1937-10-18,1937,1,3,236.2,102.6,0.435,133.6,990,964.6,25.4,0.23,25.15,0.91,0.97,0.883,30.01,29.11,29.11,4889.88
1937-10-25,1937,1,4,229.9,97,0.422,132.9,990,964.6,25.4,0.227,25.19,0.91,0.97,0.883,29.89,28.99,28.99,4870.24
1937-11-01,1937,2,5,235.7,93,0.396,142.7,990,964.6,25.4,0.251,25.14,0.914,0.97,0.887,32.16,31.21,31.21,5243.06
1937-11-08,1937,2,6,265.1,100.4,0.379,164.7,990,964.8,25.2,0.309,24.93,0.923,0.972,0.897,37.18,36.13,36.13,6069.79
1937-11-15,1937,2,7,260.6,104.1,0.4,156.5,990,964.7,25.3,0.287,24.97,0.92,0.97,0.893,35.25,34.21,34.21,5746.92
1937-11-22,1937,2,8,286.5,93,0.326,193.5,990,964.8,25.2,0.359,24.79,0.926,0.977,0.904,40.1,39.19,42.51,7142.38
1937-11-29,1937,2,9,344.7,100.9,0.293,243.8,990,965.1,24.9,0.263,24.61,0.902,0.97,0.875,26.54,25.74,51.49,8650.13
1937-12-06,1937,3,10,401,104,0.26,297,990,965.4,24.6,0.343,24.26,0.916,0.97,0.888,32.35,31.38,62.76,10543
1937-12-13,1937,3,11,435.9,104,0.239,331.9,990,965.6,24.4,0.401,24.04,0.923,0.97,0.895,36.1,35.02,70.04,11766.4
1937-12-20,1937,3,12,476.3,104,0.219,372.3,990,965.7,24.3,0.473,23.78,0.93,0.977,0.908,40.36,39.43,78.86,13248.2
1937-12-27,1937,3,13,524.2,108.6,0.207,415.6,990,966,24,0.558,23.48,0.936,0.98,0.917,44.79,43.89,87.78,14747.6
1938-01-03,1937,4,14,580.3,120,0.207,460.3,990,966.2,23.8,0.559,23.23,0.931,0.976,0.908,41.64,40.66,95.21,15995.1
1938-01-10,1937,4,15,634.8,120,0.189,514.8,990,966.4,23.6,0.533,23.03,0.924,0.97,0.896,35.8,34.73,104.2,17502.3
1938-01-17,1937,4,16,693,120,0.173,573,990,966.7,23.3,0.639,22.69,0.93,0.975,0.907,39.53,38.54,115.6,19425.8
1938-01-24,1937,4,17,749.7,120,0.16,629.7,990,966.9,23.1,0.744,22.36,0.935,0.98,0.917,43.05,42.19,126.6,21262.7
1938-01-31,1937,4,18,799.4,134.6,0.168,664.9,990,967.1,22.9,0.812,22.09,0.938,0.98,0.919,45.03,44.13,132.4,22239.2
1938-02-07,1937,5,19,856.5,137,0.16,719.5,990,967.3,22.7,0.898,21.78,0.939,0.979,0.919,46.33,45.35,141.1,23712.2
1938-02-14,1937,5,20,912.9,137,0.15,775.9,990,967.6,22.4,0.86,21.59,0.93,0.972,0.904,38.18,37.12,148.5,24942.7
1938-02-21,1937,5,21,982.2,137,0.14,845.2,990,967.8,22.2,1.02,21.15,0.935,0.978,0.914,40.96,40.06,160.2,26919
1938-02-28,1937,5,22,1045,176.4,0.169,868.3,990,968,22,1.09,20.87,0.935,0.979,0.916,41.56,40.69,162.8,27343.7
1938-03-07,1937,6,23,1120,159.9,0.143,960,990,968.3,21.7,1.32,20.4,0.939,0.98,0.92,45.06,44.16,176.7,29677.2
1938-03-14,1937,6,24,1195,129,0.108,1066,990,968.5,21.5,1.67,19.82,0.94,0.98,0.921,48.66,47.69,190.8,32046.6
1938-03-21,1937,6,25,1341,129,0.0965,1100,990,969,21,1.84,19.18,0.938,0.98,0.919,48.51,47.54,190.1,31944.8
1938-03-28,1937,6,26,2046,137.1,0.0687,1100,990,971.1,18.9,1.94,16.97,0.928,0.978,0.907,42.46,41.53,166.1,27905.9
1938-04-04,1937,7,27,3076,148,0.0482,1100,990,973.7,16.3,1.94,14.37,0.906,0.97,0.879,35.11,34.06,136.2,22888.8
1938-04-11,1937,7,28,3062,217,0.0709,1100,990,973.7,16.3,1.94,14.4,0.906,0.97,0.879,35.19,34.14,136.5,22940.3
1938-04-18,1937,7,29,2685,217,0.0812,1100,990,972.8,17.2,1.94,15.31,0.916,0.972,0.891,37.83,36.77,147.1,24707.9
1938-04-25,1937,7,30,2295,225.4,0.0983,1100,990,971.8,18.2,1.94,16.25,0.925,0.977,0.904,40.53,39.6,158.4,26613.8
1938-05-02,1937,8,31,2008,276,0.138,1100,990,971.1,18.9,1.94,16.98,0.929,0.98,0.91,42.53,41.67,166.7,27999.9
1938-05-09,1937,8,32,1750,216,0.123,1100,990,970.3,19.7,1.94,17.77,0.933,0.98,0.914,44.7,43.8,175.2,29436.7
1938-05-16,1937,8,33,1544,192,0.124,1100,990,969.6,20.4,1.91,18.46,0.935,0.98,0.917,46.57,45.64,182.6,30670.8
1938-05-23,1937,8,34,1327,192,0.145,1088,990,968.9,21.1,1.79,19.28,0.938,0.98,0.919,48.25,47.29,189.1,31776.4
1938-05-30,1937,8,35,1207,169.9,0.141,1037,990,968.6,21.4,1.58,19.87,0.939,0.98,0.92,47.43,46.49,185.9,31238.6
1938-06-06,1937,9,36,1022,161,0.158,861.3,990,968,22,1.07,20.97,0.935,0.978,0.914,41.38,40.47,161.9,27195.8
1938-06-13,1937,9,37,842.3,161,0.192,681.3,990,967.3,22.7,0.826,21.9,0.937,0.979,0.917,43.86,42.93,134.1,22522.8
1938-06-20,1937,9,38,676.2,161,0.24,515.2,990,966.6,23.4,0.6,22.8,0.93,0.974,0.906,40.01,39,104.2,17503.1
1938-06-27,1937,9,39,556.2,149.9,0.269,406.3,990,966.1,23.9,0.544,23.35,0.935,0.98,0.916,43.48,42.61,85.22,14316.3
1938-07-04,1937,10,40,490.7,135,0.276,355.7,990,965.8,24.2,0.447,23.74,0.927,0.973,0.902,38.38,37.35,74.71,12550.7
1938-07-11,1937,10,41,444.7,135,0.304,309.7,990,965.6,24.4,0.367,24.03,0.918,0.97,0.891,33.51,32.51,65.02,10922.7
1938-07-18,1937,10,42,421.7,135,0.32,286.7,990,965.5,24.5,0.331,24.17,0.914,0.97,0.886,31.05,30.12,60.23,10119.3
1938-07-25,1937,10,43,383.5,135,0.353,248.5,990,965.3,24.7,0.273,24.41,0.904,0.97,0.877,26.89,26.08,52.16,8762.42
1938-08-01,1937,11,44,361.2,115,0.319,246.2,990,965.2,24.8,0.267,24.53,0.904,0.97,0.877,26.76,25.96,51.91,8721.47
1938-08-08,1937,11,45,344.1,137.9,0.402,206.2,990,965.1,24.9,0.321,24.56,0.917,0.975,0.894,34.55,33.7,44.28,7439.01
1938-08-15,1937,11,46,325.1,155,0.477,170.1,990,965,25,0.329,24.64,0.925,0.973,0.9,38.03,36.99,36.99,6214.95
1938-08-22,1937,11,47,303.1,155,0.512,148.1,990,964.9,25.1,0.27,24.81,0.916,0.97,0.889,33.03,32.04,32.04,5382.12
1938-08-29,1937,11,48,280.4,133.9,0.477,146.5,990,964.8,25.2,0.265,24.91,0.915,0.97,0.888,32.79,31.8,31.8,5343.07
1938-09-05,1937,12,49,265.8,118,0.444,147.8,990,964.8,25.2,0.265,24.97,0.916,0.97,0.889,33.18,32.18,32.18,5406.86
1938-09-12,1937,12,50,258.4,118,0.457,140.4,990,964.7,25.3,0.246,25.02,0.913,0.97,0.886,31.46,30.52,30.52,5126.55
1938-09-19,1937,12,51,253.4,118,0.466,135.4,990,964.7,25.3,0.234,25.05,0.911,0.97,0.884,30.29,29.39,29.39,4936.73
1938-09-26,1937,12,52,240,112,0.466,128,990,964.6,25.4,0.217,25.14,0.907,0.97,0.88,28.64,27.78,27.78,4667.78
1938-10-03,1938,1,1,225.9,97,0.43,128.9,990,964.6,25.4,0.217,25.23,0.908,0.97,0.881,28.96,28.09,28.09,4719.03
1938-10-10,1938,1,2,220.7,97,0.439,123.7,990,964.5,25.5,0.206,25.27,0.905,0.97,0.878,27.75,26.92,26.92,4522.87
1938-10-17,1938,1,3,223.4,97,0.434,126.4,990,964.5,25.5,0.212,25.25,0.907,0.97,0.88,28.39,27.54,27.54,4626.23
1938-10-24,1938,1,4,219.2,97,0.442,122.2,990,964.5,25.5,0.203,25.28,0.904,0.97,0.877,27.39,26.57,26.57,4463.99
1938-10-31,1938,1,5,233.4,93.57,0.401,139.8,990,964.6,25.4,0.243,25.16,0.913,0.97,0.886,31.49,30.55,30.55,5131.98
1938-11-07,1938,2,6,246.7,93,0.377,153.7,990,964.7,25.3,0.278,25.05,0.919,0.97,0.891,34.69,33.65,33.65,5653.45
1938-11-14,1938,2,7,262.9,93,0.355,169.9,990,964.8,25.2,0.324,24.92,0.925,0.971,0.898,38.4,37.32,37.32,6269.38
1938-11-21,1938,2,8,324.4,93,0.287,231.4,990,965,25,0.278,24.7,0.905,0.971,0.879,28.8,28,49.25,8274.32
1938-11-28,1938,2,9,323.5,107.3,0.331,216.2,990,965,25,0.286,24.7,0.906,0.973,0.881,30.12,29.34,46.1,7745.51
1938-12-05,1938,3,10,366.6,116,0.318,250.6,990,965.2,24.8,0.275,24.49,0.904,0.97,0.877,27.2,26.39,52.78,8866.52
1938-12-12,1938,3,11,466.1,104,0.224,362.1,990,965.7,24.3,0.455,23.85,0.928,0.975,0.905,39.29,38.33,76.66,12878.1
1938-12-19,1938,3,12,529.6,114,0.215,415.6,990,966,24,0.56,23.46,0.936,0.98,0.917,44.72,43.83,87.65,14726
1938-12-26,1938,3,13,572.9,121,0.211,451.9,990,966.2,23.8,0.605,23.22,0.937,0.979,0.917,45.83,44.87,94.29,15840.2
1939-01-02,1938,4,14,639.6,139,0.218,500.6,990,966.5,23.5,0.544,23,0.925,0.972,0.899,37.12,36.08,101.5,17047.2
1939-01-09,1938,4,15,720.1,139,0.193,581.1,990,966.8,23.2,0.658,22.56,0.931,0.976,0.908,39.89,38.92,116.8,19618
1939-01-16,1938,4,16,769.6,139,0.181,630.6,990,967,23,0.75,22.27,0.935,0.98,0.916,42.94,42.07,126.2,21201.6
1939-01-23,1938,4,17,849.9,139,0.163,710.9,990,967.3,22.7,0.909,21.79,0.941,0.98,0.922,47.63,46.68,140,23525.4
1939-01-30,1938,4,18,926.9,155.4,0.168,771.4,990,967.6,22.4,0.914,21.48,0.933,0.975,0.91,41.4,40.38,147.8,24828.2
1939-02-06,1938,5,19,1007,162,0.161,845.3,990,967.9,22.1,1.03,21.05,0.934,0.978,0.914,40.76,39.85,159.4,26781.6
1939-02-13,1938,5,20,1085,162,0.15,922.6,990,968.2,21.8,1.22,20.61,0.938,0.98,0.919,43.71,42.83,171.3,28783.6
1939-02-20,1938,5,21,1442,162,0.114,1088,990,969.3,20.7,1.82,18.88,0.937,0.98,0.918,47.11,46.16,184.7,31021.7
1939-02-27,1938,5,22,2089,217,0.104,1100,990,971.3,18.7,1.94,16.8,0.927,0.978,0.907,42.03,41.12,164.5,27633.4
1939-03-06,1938,6,23,2791,239,0.0858,1100,990,973,17,1.94,15.05,0.914,0.971,0.887,37.09,35.99,144,24187
1939-03-13,1938,6,24,2765,239,0.0864,1100,990,972.9,17.1,1.94,15.11,0.914,0.97,0.887,37.27,36.16,144.6,24299.2
1939-03-20,1938,6,25,2683,239,0.0892,1100,990,972.7,17.3,1.94,15.31,0.916,0.971,0.89,37.85,36.77,147.1,24706.2
1939-03-27,1938,6,26,2549,232.7,0.0913,1100,990,972.4,17.6,1.94,15.63,0.92,0.973,0.895,38.79,37.76,151,25373.6
1939-04-03,1938,7,27,2436,217,0.0891,1100,990,972.2,17.8,1.94,15.91,0.923,0.975,0.9,39.59,38.6,154.4,25941.7
1939-04-10,1938,7,28,2328,217,0.0933,1100,990,971.9,18.1,1.94,16.17,0.925,0.977,0.903,40.31,39.38,157.5,26460.2
1939-04-17,1938,7,29,2125,187.4,0.0882,1100,990,971.4,18.6,1.94,16.66,0.927,0.979,0.908,41.65,40.79,163.2,27413
1939-04-24,1938,7,30,1896,148,0.0782,1100,990,970.8,19.2,1.94,17.3,0.93,0.98,0.912,43.4,42.53,170.1,28582.8
1939-05-01,1938,8,31,1622,192,0.119,1100,990,969.9,20.1,1.93,18.19,0.934,0.98,0.916,45.85,44.93,179.7,30193.3
1939-05-08,1938,8,32,1402,192,0.137,1100,990,969.2,20.8,1.86,18.97,0.937,0.98,0.918,47.94,46.98,187.9,31573.8
1939-05-15,1938,8,33,1236,192,0.155,1044,990,968.6,21.4,1.6,19.76,0.939,0.98,0.92,47.47,46.52,186.1,31262.5
1939-05-22,1938,8,34,1064,192,0.181,872.3,990,968.1,21.9,1.1,20.8,0.935,0.978,0.915,41.56,40.65,162.6,27317.6
1939-05-29,1938,8,35,929.9,174.3,0.187,755.7,990,967.6,22.4,0.878,21.5,0.933,0.974,0.909,40.41,39.39,144.7,24305.8
1939-06-05,1938,9,36,781.2,161,0.207,620.2,990,967,23,0.734,22.24,0.934,0.978,0.914,42.11,41.19,123.6,20760.5
1939-06-12,1938,9,37,646,161,0.25,485,990,966.5,23.5,0.546,22.97,0.927,0.973,0.902,38.08,37.08,98.43,16536.6
1939-06-19,1938,9,38,540.8,161,0.299,379.8,990,966,24,0.495,23.47,0.93,0.976,0.909,40.66,39.71,79.42,13343.3
1939-06-26,1938,9,39,475.1,153.6,0.323,321.5,990,965.7,24.3,0.388,23.87,0.921,0.97,0.893,34.65,33.61,67.21,11292
1939-07-03,1938,10,40,433.1,135,0.312,298.1,990,965.5,24.5,0.349,24.1,0.916,0.97,0.889,32.28,31.31,62.62,10520
1939-07-10,1938,10,41,411.3,135,0.329,276.3,990,965.5,24.5,0.314,24.24,0.911,0.97,0.884,29.92,29.03,58.05,9752.57
1939-07-17,1938,10,42,387.6,135,0.349,252.6,990,965.3,24.7,0.279,24.38,0.906,0.97,0.879,27.35,26.53,53.07,8915.14
1939-07-24,1938,10,43,369.1,135,0.366,234.1,990,965.2,24.8,0.326,24.43,0.912,0.973,0.888,32.59,31.75,49.74,8356.83
1939-07-31,1938,10,44,340.3,117.9,0.346,222.5,990,965.1,24.9,0.27,24.63,0.901,0.971,0.875,27.67,26.91,47.02,7899
1939-08-07,1938,11,45,326.7,115,0.352,211.7,990,965,25,0.421,24.55,0.931,0.979,0.911,44.05,43.14,46.42,7799.06
1939-08-14,1938,11,46,313.7,115,0.367,198.7,990,965,25,0.413,24.62,0.934,0.98,0.916,44.82,43.92,43.92,7378.6
1939-08-21,1938,11,47,303.8,115,0.379,188.8,990,964.9,25.1,0.382,24.7,0.931,0.979,0.911,42.58,41.67,41.67,7000.07
1939-08-28,1938,11,48,279.9,104.7,0.374,175.2,990,964.8,25.2,0.34,24.84,0.927,0.975,0.903,39.57,38.58,38.58,6481.38
1939-09-04,1938,12,49,265.4,91,0.343,174.4,990,964.8,25.2,0.335,24.9,0.927,0.975,0.903,39.48,38.49,38.49,6466.21
1939-09-11,1938,12,50,249,118,0.474,131,990,964.7,25.3,0.224,25.08,0.909,0.97,0.882,29.29,28.41,28.41,4772.47
1939-09-18,1938,12,51,242.4,118,0.487,124.4,990,964.7,25.3,0.209,25.14,0.906,0.97,0.879,27.78,26.94,26.94,4526.41
1939-09-25,1938,12,52,240.6,115,0.478,125.6,990,964.6,25.4,0.212,25.14,0.906,0.97,0.879,28.07,27.23,27.23,4574.5
1939-10-02,1939,1,1,233.6,97,0.416,136.6,990,964.6,25.4,0.235,25.16,0.912,0.97,0.884,30.73,29.81,29.81,5007.38
1939-10-09,1939,1,2,215.4,97,0.45,118.4,990,964.5,25.5,0.194,25.31,0.901,0.97,0.874,26.47,25.68,25.68,4314.2
1939-10-16,1939,1,3,220.2,97,0.44,123.2,990,964.5,25.5,0.205,25.27,0.904,0.97,0.877,27.61,26.78,26.78,4498.62
1939-10-23,1939,1,4,248.3,97,0.391,151.3,990,964.7,25.3,0.272,25.04,0.918,0.97,0.89,34.1,33.08,33.08,5556.98
1939-10-30,1939,1,5,260.5,103.4,0.397,157,990,964.7,25.3,0.288,24.97,0.92,0.97,0.893,35.38,34.32,34.32,5766.11
1939-11-06,1939,2,6,265.3,106,0.4,159.3,990,964.8,25.2,0.295,24.94,0.921,0.97,0.894,35.89,34.83,34.83,5850.98
1939-11-13,1939,2,7,290.1,106,0.365,184.1,990,964.9,25.1,0.367,24.77,0.93,0.978,0.91,41.61,40.71,40.71,6839.64
1939-11-20,1939,2,8,362.1,106,0.294,256.1,990,965.2,24.8,0.317,24.47,0.913,0.971,0.887,31.5,30.62,54.44,9145.66
1939-11-27,1939,2,9,427.8,111.1,0.26,316.6,990,965.5,24.5,0.376,24.1,0.92,0.97,0.892,34.41,33.38,66.76,11216.1
1939-12-04,1939,3,10,486.8,118,0.243,368.8,990,965.8,24.2,0.47,23.74,0.929,0.976,0.907,39.89,38.94,77.87,13082.3
1939-12-11,1939,3,11,541.9,118,0.218,423.9,990,966,24,0.577,23.38,0.937,0.98,0.918,45.54,44.63,89.25,14994.3
1939-12-18,1939,3,12,597.7,118,0.198,479.7,990,966.3,23.7,0.506,23.21,0.923,0.971,0.897,35.87,34.86,97.87,16441.7
1939-12-25,1939,3,13,705.3,118,0.167,587.3,990,966.7,23.3,0.667,22.61,0.931,0.977,0.91,40.43,39.5,118.5,19906.1
1940-01-01,1939,4,14,761.3,139,0.183,622.3,990,966.9,23.1,0.735,22.32,0.935,0.98,0.916,42.45,41.59,124.8,20963.2
1940-01-08,1939,4,15,793.7,139,0.175,654.7,990,967.1,22.9,0.796,22.13,0.937,0.98,0.918,44.39,43.5,130.5,21922.9
1940-01-15,1939,4,16,868.1,139,0.16,729.1,990,967.4,22.6,0.894,21.73,0.937,0.978,0.916,44.92,43.93,142.3,23912.8
1940-01-22,1939,4,17,950,139,0.147,811,990,967.7,22.3,0.942,21.36,0.932,0.975,0.909,39.6,38.61,154.5,25947.9
1940-01-29,1939,4,18,1005,152.1,0.151,853.3,990,967.9,22.1,1.05,21.04,0.935,0.978,0.915,41.15,40.26,161.1,27057.9
1940-02-05,1939,5,19,1048,162,0.154,885.7,990,968,22,1.13,20.82,0.936,0.98,0.918,42.33,41.48,165.9,27875.6
1940-02-12,1939,5,20,1120,162,0.145,958.3,990,968.3,21.7,1.31,20.41,0.939,0.98,0.92,45.01,44.11,176.4,29643.3
1940-02-19,1939,5,21,1166,162,0.139,1004,990,968.4,21.6,1.46,20.12,0.94,0.98,0.921,46.54,45.61,182.4,30650.1
1940-02-26,1939,5,22,1328,171,0.129,1094,990,968.9,21.1,1.81,19.25,0.938,0.98,0.919,48.45,47.48,189.9,31905.4
1940-03-04,1939,6,23,1999,183,0.0931,1100,990,971,19,1.94,17.05,0.929,0.979,0.909,42.72,41.83,167.3,28106.7
1940-03-11,1939,6,24,2767,183,0.0666,1100,990,973,17,1.94,15.11,0.914,0.972,0.888,37.26,36.2,144.8,24327.1
1940-03-18,1939,6,25,3677,215,0.0585,1100,990,975,15,1.94,13.07,0.886,0.97,0.86,31.26,30.32,121.3,20375.8
1940-03-25,1939,6,26,4803,239,0.05,1100,990,977.1,12.9,1.94,10.92,0.864,0.97,0.838,25.45,24.68,98.73,16586.5
1940-04-01,1939,7,27,5212,295,0.0566,1100,990.02,977.8,12.2,1.93,10.26,0.864,0.97,0.838,23.89,23.17,92.69,15571.5
1940-04-08,1939,7,28,4897,295,0.0603,1100,990,977.3,12.7,1.94,10.74,0.864,0.97,0.838,25.03,24.28,97.1,16313
1940-04-15,1939,7,29,4365,295,0.0676,1100,990,976.3,13.7,1.94,11.71,0.864,0.97,0.838,27.29,26.47,105.9,17785.8
1940-04-22,1939,7,30,3907,295,0.0756,1100,990,975.5,14.5,1.94,12.58,0.877,0.97,0.85,29.75,28.86,115.4,19394.1
1940-04-29,1939,7,31,3417,313.6,0.092,1100,990,974.4,15.6,1.94,13.61,0.896,0.97,0.869,32.89,31.91,127.6,21441.2
1940-05-06,1939,8,32,3031,321,0.106,1100,990,973.6,16.4,1.94,14.47,0.907,0.97,0.88,35.42,34.35,137.4,23085.4
1940-05-13,1939,8,33,2654,321,0.121,1100,990,972.7,17.3,1.94,15.38,0.917,0.972,0.891,38.05,36.98,147.9,24851.2
1940-05-20,1939,8,34,2303,321,0.139,1100,990,971.8,18.2,1.94,16.23,0.925,0.977,0.904,40.48,39.55,158.2,26577.3
1940-05-27,1939,8,35,2023,302.7,0.149,1100,990,971.1,18.9,1.94,16.92,0.928,0.98,0.91,42.36,41.51,166,27895.8
1940-06-03,1939,9,36,1780,257,0.145,1100,990,970.4,19.6,1.94,17.67,0.932,0.98,0.914,44.43,43.54,174.2,29260.7
1940-06-10,1939,9,37,1456,257,0.177,1100,990,969.3,20.7,1.88,18.77,0.936,0.98,0.918,47.41,46.46,185.8,31221.7
1940-06-17,1939,9,38,1270,257,0.202,1013,990,968.7,21.3,1.53,19.72,0.938,0.98,0.92,45.94,45.02,180.1,30251
1940-06-24,1939,9,39,1064,257,0.242,807.3,990,968.1,21.9,1.02,20.88,0.935,0.976,0.913,42.06,41.07,150.8,25339.2
1940-07-01,1939,10,40,907.2,227,0.251,680.2,990,967.5,22.5,0.862,21.61,0.938,0.98,0.919,45.05,44.14,132.4,22245.2
1940-07-08,1939,10,41,762,227,0.298,535,990,966.9,23.1,0.586,22.47,0.925,0.971,0.898,36.35,35.3,105.9,17788.8
1940-07-15,1939,10,42,695.3,227,0.327,468.3,990,966.7,23.3,0.528,22.79,0.924,0.973,0.899,36.62,35.65,94.08,15806
1940-07-22,1939,10,43,590.8,227,0.385,363.8,990,966.3,23.7,0.47,23.27,0.928,0.973,0.903,38.51,37.47,74.94,12589.9
1940-07-29,1939,10,44,531.8,202.4,0.38,329.4,990,966,24,0.406,23.6,0.922,0.97,0.894,35.14,34.09,68.18,11454.2
1940-08-05,1939,11,45,482.6,184,0.381,298.6,990,965.8,24.2,0.354,23.87,0.916,0.97,0.888,32.01,31.05,62.11,10433.7
1940-08-12,1939,11,46,440.8,184,0.418,256.8,990,965.6,24.4,0.29,24.13,0.906,0.97,0.879,27.54,26.71,53.42,8974.4
1940-08-19,1939,11,47,404.2,184,0.455,220.2,990,965.4,24.6,0.339,24.24,0.914,0.974,0.89,33.89,33.07,46.56,7822.85
1940-08-26,1939,11,48,372.6,177.4,0.476,195.2,990,965.3,24.7,0.409,24.33,0.933,0.979,0.914,43.45,42.54,42.54,7147.38
1940-09-02,1939,12,49,338.4,138,0.408,200.4,990,965.1,24.9,0.422,24.49,0.935,0.98,0.916,44.97,44.07,44.07,7404.58
1940-09-09,1939,12,50,310.9,138,0.444,172.9,990,965,25,0.337,24.71,0.926,0.974,0.902,38.79,37.78,37.78,6347.33
1940-09-16,1939,12,51,285.5,138,0.484,147.5,990,964.8,25.2,0.268,24.89,0.916,0.97,0.889,32.99,32,32,5376.36
1940-09-23,1939,12,52,258.4,138,0.534,120.4,990,964.7,25.3,0.204,25.06,0.902,0.97,0.875,26.68,25.88,25.88,4348.51
1940-09-30,1939,12,53,261.9,114,0.435,147.9,990,964.7,25.3,0.266,24.99,0.916,0.97,0.889,33.21,32.21,32.21,5411.21
1940-10-07,1940,1,1,258,110,0.426,148,990,964.7,25.3,0.266,25,0.917,0.97,0.889,33.27,32.27,32.27,5421.28
1940-10-14,1940,1,2,265.3,110,0.415,155.3,990,964.8,25.2,0.285,24.95,0.919,0.97,0.892,34.95,33.9,33.9,5694.7
1940-10-21,1940,1,3,293.6,110,0.375,183.6,990,964.9,25.1,0.366,24.76,0.93,0.978,0.909,41.45,40.53,40.53,6809.33
1940-10-28,1940,1,4,313,108.3,0.346,204.7,990,965,25,0.433,24.6,0.936,0.98,0.917,46.24,45.32,45.32,7613.34
1940-11-04,1940,2,5,326.2,106,0.325,220.2,990,965,25,0.265,24.7,0.9,0.971,0.874,27.42,26.66,46.63,7833.63
1940-11-11,1940,2,6,330,106,0.322,224,990,965,25,0.236,24.71,0.895,0.97,0.868,24.29,23.56,47.11,7915.28
1940-11-18,1940,2,7,334.4,106,0.317,228.4,990,965.1,24.9,0.242,24.69,0.897,0.97,0.87,24.79,24.05,48.1,8079.96
1940-11-25,1940,2,8,340.9,107.7,0.316,233.2,990,965.1,24.9,0.249,24.65,0.899,0.97,0.872,25.33,24.57,49.14,8255.14
1940-12-02,1940,3,9,356.7,118,0.331,238.7,990,965.2,24.8,0.257,24.56,0.901,0.97,0.874,25.89,25.11,50.23,8438.23
1940-12-09,1940,3,10,391.4,108,0.276,283.4,990,965.4,24.6,0.322,24.32,0.913,0.97,0.886,30.85,29.93,59.86,10056.2
1940-12-16,1940,3,11,417.3,104,0.25,313.3,990,965.5,24.5,0.37,24.15,0.919,0.971,0.892,34.09,33.1,66.2,11121.5
1940-12-23,1940,3,12,481.6,104,0.216,377.6,990,965.8,24.2,0.483,23.75,0.931,0.978,0.91,40.92,40.02,80.03,13445.1
1940-12-30,1940,3,13,510.4,115.4,0.226,395,990,965.9,24.1,0.518,23.59,0.933,0.98,0.914,42.62,41.77,83.53,14033.3
1941-01-06,1940,4,14,590,120,0.204,470,990,966.3,23.7,0.545,23.2,0.929,0.974,0.905,39.84,38.85,96.68,16242.5
1941-01-13,1940,4,15,695.2,120,0.173,575.2,990,966.7,23.3,0.643,22.68,0.93,0.975,0.906,39.64,38.64,115.9,19473.8
1941-01-20,1940,4,16,885.7,120,0.136,765.6,990,967.4,22.6,0.888,21.67,0.934,0.975,0.911,41.37,40.36,148.1,24872.9
1941-01-27,1940,4,17,1000,132,0.132,868.2,990,967.9,22.1,1.08,21.03,0.936,0.979,0.916,41.88,41.02,164.1,27564.8
1941-02-03,1940,5,18,1012,162,0.16,849.5,990,967.9,22.1,1.04,21.03,0.935,0.978,0.914,40.92,40.01,160.1,26889.2
1941-02-10,1940,5,19,1163,162,0.14,1001,990,968.4,21.6,1.46,20.13,0.939,0.98,0.92,46.37,45.44,181.8,30538.5
1941-02-17,1940,5,20,1327,162,0.122,1098,990,968.9,21.1,1.83,19.24,0.938,0.98,0.919,48.59,47.62,190.5,32000.6
1941-02-24,1940,5,21,1554,184,0.118,1100,990,969.7,20.3,1.91,18.43,0.935,0.98,0.917,46.48,45.55,182.2,30608.6
1941-03-03,1940,6,22,1669,239,0.143,1100,990,970,20,1.93,18.04,0.934,0.98,0.915,45.43,44.52,178.1,29916.7
1941-03-10,1940,6,23,1950,191,0.0986,1100,990,970.9,19.1,1.94,17.14,0.93,0.98,0.911,42.98,42.11,168.5,28299.9
1941-03-17,1940,6,24,2414,183,0.0766,1100,990,972.1,17.9,1.94,15.96,0.922,0.976,0.899,39.7,38.73,154.9,26028.3
1941-03-24,1940,6,25,3155,183,0.0581,1100,990,973.9,16.1,1.94,14.19,0.904,0.97,0.877,34.59,33.55,134.2,22548.6
1941-03-31,1940,6,26,3242,279,0.0863,1100,990,974.1,15.9,1.94,13.99,0.901,0.97,0.874,34.02,33,132,22176
