date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1941-04-07,1940,7,27,2911,261.6,0.0897,1100,990,973.3,16.7,1.94,14.76,0.91,0.97,0.883,36.24,35.15,140.6,23623.2
1941-04-14,1940,7,28,2725,217,0.0797,1100,990,972.8,17.2,1.94,15.21,0.915,0.971,0.889,37.55,36.45,145.8,24495.3
1941-04-21,1940,7,29,2449,217,0.0887,1100,990,972.2,17.8,1.94,15.88,0.922,0.975,0.899,39.5,38.51,154,25878
1941-04-28,1940,7,30,2255,250.7,0.112,1100,990,971.7,18.3,1.94,16.34,0.926,0.978,0.905,40.79,39.89,159.5,26804.3
1941-05-05,1940,8,31,1937,264,0.136,1100,990,970.9,19.1,1.94,17.17,0.93,0.98,0.911,43.06,42.2,168.8,28356.9
1941-05-12,1940,8,32,1663,192,0.116,1100,990,970,20,1.93,18.06,0.934,0.98,0.915,45.49,44.58,178.3,29955.4
1941-05-19,1940,8,33,1449,192,0.133,1100,990,969.3,20.7,1.88,18.8,0.936,0.98,0.918,47.49,46.54,186.1,31271.9
1941-05-26,1940,8,34,1266,187.6,0.148,1072,990,968.7,21.3,1.71,19.55,0.939,0.98,0.92,48.23,47.26,189.1,31761.5
1941-06-02,1940,9,35,1092,161,0.148,931.2,990,968.2,21.8,1.26,20.56,0.937,0.98,0.918,43.94,43.05,172.2,28928.7
1941-06-09,1940,9,36,902,161,0.179,741,990,967.5,22.5,0.9,21.59,0.936,0.977,0.915,43.38,42.4,143.4,24085.3
1941-06-16,1940,9,37,734.1,161,0.22,573.1,990,966.8,23.2,0.647,22.52,0.93,0.975,0.906,39.2,38.21,114.6,19260.3
1941-06-23,1940,9,38,616.1,161,0.262,455.1,990,966.4,23.6,0.554,23.08,0.93,0.976,0.908,40.73,39.77,93.43,15696.3
1941-06-30,1940,9,39,551.9,138.7,0.251,413.2,990,966.1,23.9,0.557,23.36,0.935,0.98,0.917,44.27,43.38,86.77,14576.9
1941-07-07,1940,10,40,485.3,135,0.279,350.3,990,965.8,24.2,0.438,23.78,0.926,0.972,0.9,37.81,36.77,73.53,12353.3
1941-07-14,1940,10,41,440.7,135,0.306,305.7,990,965.6,24.4,0.361,24.06,0.918,0.97,0.89,33.08,32.09,64.18,10783
1941-07-21,1940,10,42,416.4,135,0.324,281.4,990,965.5,24.5,0.322,24.2,0.912,0.97,0.885,30.47,29.56,59.12,9931.63
1941-07-28,1940,10,43,382,126.4,0.331,255.5,990,965.3,24.7,0.282,24.41,0.907,0.97,0.879,27.73,26.89,53.79,9036.45
1941-08-04,1940,11,44,347.5,115,0.331,232.5,990,965.1,24.9,0.248,24.61,0.898,0.97,0.871,25.21,24.45,48.9,8215.14
1941-08-11,1940,11,45,320.6,115,0.359,205.6,990,965,25,0.437,24.56,0.936,0.98,0.918,46.36,45.43,45.43,7632.51
1941-08-18,1940,11,46,310.9,115,0.37,195.9,990,965,25,0.404,24.64,0.934,0.98,0.915,44.19,43.31,43.31,7275.94
1941-08-25,1940,11,47,283.1,115,0.407,168.1,990,964.8,25.2,0.32,24.85,0.924,0.973,0.899,37.87,36.84,36.84,6189.56
1941-09-01,1940,12,48,273.3,91,0.333,182.3,990,964.8,25.2,0.359,24.85,0.93,0.979,0.91,41.3,40.42,40.42,6790.62
1941-09-08,1940,12,49,262.9,106.4,0.405,156.4,990,964.8,25.2,0.288,24.96,0.92,0.972,0.894,35.24,34.25,34.25,5754.18
1941-09-15,1940,12,50,261.9,118,0.451,143.9,990,964.7,25.3,0.255,25,0.915,0.97,0.887,32.26,31.3,31.3,5257.79
1941-09-22,1940,12,51,244.5,118,0.483,126.5,990,964.7,25.3,0.214,25.12,0.906,0.97,0.879,28.23,27.38,27.38,4600.47
1941-09-29,1940,12,52,215.3,103,0.478,112.3,990,964.5,25.5,0.182,25.33,0.896,0.97,0.869,25,24.25,24.25,4074.67
1941-10-06,1941,1,1,204.7,90.14,0.44,114.6,990,964.4,25.6,0.187,25.39,0.897,0.97,0.87,25.61,24.84,24.84,4173.41
1941-10-13,1941,1,2,203.8,73,0.358,130.8,990,964.4,25.6,0.219,25.36,0.909,0.97,0.882,29.58,28.69,28.69,4820.14
1941-10-20,1941,1,3,204.1,93.57,0.458,110.6,990,964.4,25.6,0.178,25.4,0.894,0.97,0.867,24.64,23.9,23.9,4014.69
1941-10-27,1941,1,4,211,95.86,0.455,115.2,990,964.5,25.5,0.188,25.35,0.898,0.97,0.871,25.71,24.94,24.94,4190.3
1941-11-03,1941,2,5,223.4,93,0.416,130.4,990,964.5,25.5,0.22,25.24,0.909,0.97,0.882,29.32,28.44,28.44,4778.75
1941-11-10,1941,2,6,225.7,93,0.412,132.7,990,964.6,25.4,0.226,25.22,0.91,0.97,0.883,29.87,28.98,28.98,4868.04
1941-11-17,1941,2,7,250,93,0.372,157,990,964.7,25.3,0.287,25.02,0.92,0.97,0.893,35.45,34.39,34.39,5777.28
1941-11-24,1941,2,8,256.3,93,0.363,163.3,990,964.7,25.3,0.304,24.97,0.923,0.971,0.896,36.89,35.82,35.82,6017.47
1941-12-01,1941,3,9,277.1,77,0.279,200.1,990,964.8,25.2,0.377,24.81,0.928,0.979,0.908,41.65,40.78,44.19,7424.22
1941-12-08,1941,3,10,319.2,77,0.241,242.2,990,965,25,0.257,24.75,0.903,0.97,0.875,26.52,25.73,51.46,8644.75
1941-12-15,1941,3,11,329.8,77,0.234,252.8,990,965,25,0.272,24.68,0.906,0.97,0.879,27.72,26.89,53.78,9035.78
1941-12-22,1941,3,12,380.5,77,0.204,303.5,990,965.3,24.7,0.352,24.35,0.917,0.971,0.89,33.22,32.24,64.49,10833.9
1941-12-29,1941,3,13,444.9,101.6,0.23,343.3,990,965.6,24.4,0.423,23.98,0.924,0.974,0.9,37.31,36.36,72.73,12217.8
1942-01-05,1941,4,14,456.1,115.9,0.255,340.2,990,965.7,24.3,0.417,23.93,0.924,0.972,0.898,36.89,35.85,71.7,12045.8
1942-01-12,1941,4,15,486.8,91,0.187,395.8,990,965.8,24.2,0.517,23.69,0.933,0.98,0.915,42.92,42.06,84.13,14133.4
1942-01-19,1941,4,16,511.7,78.14,0.153,433.5,990,965.9,24.1,0.562,23.54,0.935,0.979,0.915,44.42,43.48,91.5,15372.1
1942-01-26,1941,4,17,553.3,77.57,0.14,475.7,990,966.1,23.9,0.462,23.45,0.919,0.97,0.892,33.52,32.52,97.55,16389
1942-02-02,1941,5,18,603,105,0.174,498,990,966.3,23.7,0.502,23.19,0.922,0.97,0.894,34.8,33.76,101.3,17013.7
1942-02-09,1941,5,19,680.5,90.71,0.134,589.8,990,966.6,23.4,0.665,22.71,0.932,0.977,0.91,40.79,39.85,119.6,20085.3
1942-02-16,1941,5,20,752.8,90.71,0.12,662.1,990,966.9,23.1,0.8,22.29,0.938,0.98,0.919,45.24,44.34,133,22346
1942-02-23,1941,5,21,813.6,108.4,0.133,705.2,990,967.2,22.8,0.864,21.98,0.938,0.979,0.918,45.77,44.8,139.5,23440.6
1942-03-02,1941,6,22,881.6,129,0.146,752.6,990,967.4,22.6,0.865,21.71,0.932,0.974,0.908,40.83,39.78,145.4,24429.2
1942-03-09,1941,6,23,951.5,129,0.136,822.5,990,967.7,22.3,0.967,21.33,0.933,0.976,0.911,40.13,39.18,156.7,26330.4
1942-03-16,1941,6,24,1007,129,0.128,877.7,990,967.9,22.1,1.1,20.98,0.936,0.98,0.917,42.26,41.41,165.6,27825.7
1942-03-23,1941,6,25,1076,129,0.12,946.6,990,968.1,21.9,1.28,20.58,0.939,0.98,0.92,44.83,43.93,175.7,29524
1942-03-30,1941,6,26,1192,142.6,0.12,1048,990,968.5,21.5,1.61,19.88,0.939,0.98,0.921,47.97,47.02,188.1,31594.4
1942-04-06,1941,7,27,1572,148,0.0954,1100,990,969.7,20.3,1.91,18.37,0.935,0.98,0.916,46.32,45.4,181.6,30507.3
1942-04-13,1941,7,28,2028,148,0.0731,1100,990,971.1,18.9,1.94,16.91,0.928,0.98,0.91,42.35,41.5,166,27884.8
1942-04-20,1941,7,29,2200,148,0.0673,1100,990,971.6,18.4,1.94,16.48,0.926,0.979,0.906,41.16,40.27,161.1,27062.3
1942-04-27,1941,7,30,2079,166.9,0.0805,1100,990,971.3,18.7,1.94,16.77,0.928,0.98,0.909,41.95,41.1,164.4,27620.7
1942-05-04,1941,8,31,1842,192,0.104,1100,990,970.6,19.4,1.94,17.47,0.931,0.98,0.913,43.87,43,172,28893.2
1942-05-11,1941,8,32,1594,192,0.121,1100,990,969.8,20.2,1.93,18.29,0.935,0.98,0.916,46.1,45.18,180.7,30361.5
1942-05-18,1941,8,33,1409,192,0.137,1095,990,969.2,20.8,1.85,18.96,0.937,0.98,0.918,47.7,46.75,187,31414.7
1942-05-25,1941,8,34,1158,192,0.166,966.4,990,968.4,21.6,1.36,20.25,0.938,0.98,0.919,44.97,44.07,176.3,29612.1
1942-06-01,1941,9,35,953.2,161,0.169,792.2,990,967.7,22.3,0.962,21.33,0.935,0.977,0.913,42.13,41.17,151.2,25403.7
1942-06-08,1941,9,36,723,161,0.224,562,990,966.8,23.2,0.627,22.58,0.928,0.974,0.904,38.48,37.5,112.5,18897.9
1942-06-15,1941,9,37,565.1,155,0.275,410.1,990,966.1,23.9,0.554,23.3,0.935,0.979,0.915,43.8,42.88,85.76,14408.2
1942-06-22,1941,9,38,486.6,119,0.245,367.6,990,965.8,24.2,0.468,23.74,0.929,0.975,0.906,39.75,38.78,77.55,13028.8
1942-06-29,1941,9,39,435.5,111.1,0.255,324.3,990,965.6,24.4,0.39,24.05,0.921,0.97,0.894,35.24,34.18,68.36,11484.8
1942-07-06,1941,10,40,402.8,115.7,0.288,287.1,990,965.4,24.6,0.33,24.26,0.914,0.97,0.886,31.2,30.27,60.53,10169.2
1942-07-13,1941,10,41,377.7,135,0.358,242.7,990,965.3,24.7,0.265,24.45,0.902,0.97,0.875,26.25,25.46,50.92,8554.19
1942-07-20,1941,10,42,347.7,135,0.388,212.7,990,965.1,24.9,0.427,24.43,0.931,0.979,0.912,44.02,43.11,46.45,7802.97
1942-07-27,1941,10,43,329.5,129.3,0.392,200.2,990,965,25,0.42,24.53,0.935,0.98,0.916,45.03,44.13,44.13,7414.36
1942-08-03,1941,11,44,304.6,115,0.378,189.6,990,964.9,25.1,0.384,24.69,0.932,0.979,0.913,42.78,41.91,41.91,7040.21
1942-08-10,1941,11,45,285.7,96.14,0.336,189.5,990,964.8,25.2,0.382,24.78,0.932,0.979,0.913,42.91,42.03,42.03,7061.01
1942-08-17,1941,11,46,268.5,102.4,0.382,166.1,990,964.8,25.2,0.314,24.91,0.923,0.974,0.899,37.48,36.52,36.52,6134.81
1942-08-24,1941,11,47,255.7,115,0.45,140.7,990,964.7,25.3,0.248,25.03,0.913,0.97,0.886,31.55,30.61,30.61,5142.12
1942-08-31,1941,11,48,237.5,94.43,0.397,143,990,964.6,25.4,0.251,25.12,0.914,0.97,0.887,32.23,31.26,31.26,5252.46
1942-09-07,1941,12,49,222.9,91,0.408,131.9,990,964.5,25.5,0.224,25.24,0.91,0.97,0.882,29.7,28.81,28.81,4840
1942-09-14,1941,12,50,208.7,91,0.436,117.7,990,964.5,25.5,0.192,25.36,0.9,0.97,0.873,26.34,25.55,25.55,4292.97
1942-09-21,1941,12,51,201,91,0.453,110,990,964.4,25.6,0.177,25.41,0.894,0.97,0.867,24.51,23.77,23.77,3993.78
1942-09-28,1941,12,52,184,68.71,0.37,115.3,990,964.4,25.6,0.186,25.38,0.897,0.969,0.869,25.78,24.99,24.99,4198.3
1942-10-05,1942,1,1,195.9,55,0.28,140.9,990,964.4,25.6,0.241,25.35,0.914,0.97,0.886,32.01,31.05,31.05,5216.15
1942-10-12,1942,1,2,199.8,73,0.365,126.8,990,964.4,25.6,0.21,25.38,0.907,0.97,0.88,28.65,27.79,27.79,4668.4
1942-10-19,1942,1,3,203.7,73,0.358,130.7,990,964.4,25.6,0.219,25.36,0.909,0.97,0.882,29.55,28.66,28.66,4815.58
1942-10-26,1942,1,4,206.9,75.86,0.366,131,990,964.4,25.6,0.22,25.34,0.909,0.97,0.882,29.61,28.72,28.72,4824.84
1942-11-02,1942,2,5,215.2,93,0.432,122.2,990,964.5,25.5,0.202,25.31,0.904,0.97,0.877,27.41,26.59,26.59,4467.01
1942-11-09,1942,2,6,220,93,0.423,127,990,964.5,25.5,0.213,25.27,0.907,0.97,0.879,28.54,27.69,27.69,4651.48
1942-11-16,1942,2,7,234,93,0.397,141,990,964.6,25.4,0.246,25.15,0.914,0.97,0.886,31.76,30.81,30.81,5176.11
1942-11-23,1942,2,8,248.8,93,0.374,155.8,990,964.7,25.3,0.284,25.03,0.92,0.97,0.892,35.18,34.12,34.12,5732.68
1942-11-30,1942,2,9,254.7,79.29,0.311,175.4,990,964.7,25.3,0.337,24.94,0.927,0.976,0.905,39.79,38.82,38.82,6522.45
1942-12-07,1942,3,10,271.8,69.29,0.257,202.5,990,964.8,25.2,0.307,24.91,0.916,0.975,0.893,34.51,33.68,44.06,7401.72
1942-12-14,1942,3,11,322,59,0.184,263,990,965,25,0.286,24.7,0.908,0.97,0.881,28.93,28.07,56.13,9430.13
1942-12-21,1942,3,12,372.1,77,0.207,295.1,990,965.3,24.7,0.337,24.4,0.916,0.97,0.888,32.33,31.36,62.72,10537.3
1942-12-28,1942,3,13,396.4,83,0.209,313.4,990,965.4,24.6,0.367,24.25,0.919,0.97,0.892,34.26,33.24,66.47,11167.2
1943-01-04,1942,4,14,435.9,91,0.209,344.9,990,965.6,24.4,0.422,24.02,0.925,0.971,0.899,37.57,36.5,73,12263.4
1943-01-11,1942,4,15,480.1,73,0.152,407.1,990,965.8,24.2,0.537,23.7,0.935,0.98,0.916,44.24,43.35,86.71,14566.6
1943-01-18,1942,4,16,515.6,73,0.142,442.6,990,965.9,24.1,0.552,23.53,0.932,0.977,0.911,42.97,42.02,93.02,15626.6
1943-01-25,1942,4,17,534.4,73,0.137,461.4,990,966,24,0.47,23.52,0.921,0.971,0.895,35,34.02,95.22,15997.3
1943-02-01,1942,5,18,559.1,85,0.152,474.1,990,966.1,23.9,0.461,23.42,0.919,0.97,0.891,33.36,32.36,97.08,16309.6
1943-02-08,1942,5,19,618.4,85,0.138,533.4,990,966.4,23.6,0.56,23.07,0.926,0.971,0.899,37.25,36.17,108.5,18229
1943-02-15,1942,5,20,672.8,85,0.127,587.8,990,966.6,23.4,0.66,22.75,0.932,0.977,0.91,40.72,39.79,119.4,20053.3
1943-02-22,1942,5,21,737,85,0.115,652,990,966.8,23.2,0.78,22.37,0.937,0.98,0.918,44.69,43.8,131.4,22074
1943-03-01,1942,6,22,789.4,107,0.136,682.4,990,967.1,22.9,0.844,22.1,0.939,0.98,0.92,46.28,45.36,136.1,22860.2
1943-03-08,1942,6,23,879,119.6,0.136,759.4,990,967.4,22.6,0.85,21.73,0.931,0.973,0.905,39.41,38.34,146.5,24611.2
1943-03-15,1942,6,24,975,129,0.132,846,990,967.8,22.2,1.02,21.18,0.934,0.978,0.914,41.04,40.13,160.5,26966.9
1943-03-22,1942,6,25,1129,129,0.115,1000,990,968.3,21.7,1.45,20.24,0.939,0.98,0.92,46.57,45.64,182.6,30672.2
1943-03-29,1942,6,26,1350,139.9,0.104,1100,990,969,21,1.85,19.15,0.938,0.98,0.919,48.41,47.44,189.8,31879.9
1943-04-05,1942,7,27,1580,148,0.0937,1100,990,969.7,20.3,1.93,18.33,0.935,0.98,0.916,46.21,45.29,181.1,30432.3
1943-04-12,1942,7,28,1646,148,0.0899,1100,990,970,20,1.93,18.11,0.934,0.98,0.916,45.63,44.71,178.9,30047.9
1943-04-19,1942,7,29,1657,148,0.0894,1100,990,970,20,1.93,18.07,0.934,0.98,0.915,45.54,44.63,178.5,29988.4
1943-04-26,1942,7,30,1662,160.6,0.0966,1100,990,970,20,1.93,18.06,0.934,0.98,0.915,45.5,44.59,178.3,29961.5
1943-05-03,1942,8,31,1669,192,0.115,1100,990,970,20,1.93,18.04,0.934,0.98,0.915,45.44,44.53,178.1,29923.5
1943-05-10,1942,8,32,1645,192,0.117,1100,990,970,20,1.93,18.12,0.934,0.98,0.916,45.65,44.74,179,30065.6
1943-05-17,1942,8,33,1568,192,0.122,1100,990,969.7,20.3,1.92,18.37,0.935,0.98,0.916,46.33,45.41,181.6,30513.3
1943-05-24,1942,8,34,1454,192,0.132,1100,990,969.3,20.7,1.88,18.78,0.936,0.98,0.918,47.43,46.49,185.9,31238.6
1943-05-31,1942,8,35,1298,165.4,0.127,1098,990,968.8,21.2,1.82,19.35,0.938,0.98,0.919,48.86,47.89,191.5,32179.9
1943-06-07,1942,9,36,1169,182,0.157,987.1,990,968.4,21.6,1.43,20.14,0.938,0.98,0.92,45.68,44.77,179.1,30082.6
1943-06-14,1942,9,37,988.3,210,0.213,778.3,990,967.8,22.2,0.941,21.22,0.934,0.975,0.911,41.16,40.16,147.4,24760.9
1943-06-21,1942,9,38,783.9,210,0.269,573.9,990,967,23,0.656,22.31,0.929,0.974,0.905,38.86,37.87,113.6,19086.6
1943-06-28,1942,9,39,631.9,196.3,0.311,435.6,990,966.4,23.6,0.58,22.99,0.934,0.979,0.914,43.55,42.63,89.78,15082.7
1943-07-05,1942,10,40,531.5,178.7,0.336,352.8,990,966,24,0.445,23.56,0.926,0.973,0.901,37.74,36.72,73.44,12338.6
1943-07-12,1942,10,41,469.6,135,0.288,334.6,990,965.7,24.3,0.41,23.88,0.923,0.971,0.896,36.16,35.1,70.2,11793.3
1943-07-19,1942,10,42,427.8,135,0.316,292.8,990,965.5,24.5,0.34,24.13,0.915,0.97,0.887,31.71,30.75,61.51,10333.6
1943-07-26,1942,10,43,395.3,132.1,0.334,263.2,990,965.4,24.6,0.294,24.33,0.908,0.97,0.881,28.52,27.66,55.33,9295.24
1943-08-02,1942,11,44,368,115,0.313,253,990,965.2,24.8,0.277,24.48,0.906,0.97,0.878,27.5,26.68,53.35,8963.34
1943-08-09,1942,11,45,336.5,115,0.342,221.5,990,965.1,24.9,0.337,24.58,0.914,0.974,0.891,34.71,33.87,47.53,7984.87
1943-08-16,1942,11,46,313.1,115,0.368,198.1,990,965,25,0.412,24.62,0.934,0.98,0.916,44.7,43.8,43.8,7359.23
1943-08-23,1942,11,47,295.2,115,0.39,180.2,990,964.9,25.1,0.355,24.76,0.929,0.977,0.908,40.65,39.73,39.73,6674.59
1943-08-30,1942,11,48,272.3,117.1,0.431,155.2,990,964.8,25.2,0.285,24.93,0.919,0.97,0.892,34.88,33.84,33.84,5685.51
1943-09-06,1942,12,49,257.6,110.3,0.428,147.3,990,964.7,25.3,0.263,25.01,0.916,0.97,0.889,33.1,32.1,32.1,5393.43
1943-09-13,1942,12,50,237.9,91,0.383,146.9,990,964.6,25.4,0.261,25.11,0.916,0.97,0.889,33.15,32.15,32.15,5401.48
1943-09-20,1942,12,51,220.7,91,0.413,129.7,990,964.5,25.5,0.219,25.26,0.908,0.97,0.881,29.19,28.31,28.31,4756.73
1943-09-27,1942,12,52,206.1,83.29,0.404,122.9,990,964.4,25.6,0.203,25.36,0.904,0.97,0.877,27.63,26.8,26.8,4501.84
1943-10-04,1943,1,1,201.3,73,0.362,128.3,990,964.4,25.6,0.214,25.38,0.908,0.97,0.881,29,28.13,28.13,4725.3
1943-10-11,1943,1,2,195.5,73,0.373,122.5,990,964.4,25.6,0.201,25.39,0.904,0.97,0.877,27.59,26.77,26.77,4496.55
1943-10-18,1943,1,3,180.9,73,0.404,107.9,990,964.4,25.6,0.17,25.39,0.892,0.97,0.865,23.96,23.25,23.25,3905.29
1943-10-25,1943,1,4,177.1,73,0.412,104.1,990,964.4,25.6,0.163,25.39,0.889,0.969,0.861,23.03,22.32,22.32,3750.34
1943-11-01,1943,2,5,197.7,67,0.339,130.7,990,964.4,25.6,0.218,25.37,0.909,0.97,0.882,29.57,28.68,28.68,4817.94
1943-11-08,1943,2,6,200.3,67,0.335,133.3,990,964.4,25.6,0.224,25.37,0.91,0.97,0.883,30.18,29.28,29.28,4918.8
1943-11-15,1943,2,7,214.1,67,0.314,147.1,990,964.5,25.5,0.258,25.26,0.916,0.97,0.889,33.37,32.37,32.37,5438.98
1943-11-22,1943,2,8,245,67,0.274,178,990,964.7,25.3,0.344,24.99,0.928,0.975,0.905,40.48,39.49,39.49,6634.9
1943-11-29,1943,2,9,271.6,93.43,0.343,178.1,990,964.8,25.2,0.348,24.87,0.928,0.976,0.906,40.32,39.37,39.37,6614.14
1943-12-06,1943,3,10,340.9,104,0.306,236.9,990,965.1,24.9,0.281,24.61,0.907,0.971,0.881,28.99,28.18,50.32,8454.23
1943-12-13,1943,3,11,378.9,104,0.275,274.9,990,965.3,24.7,0.308,24.4,0.911,0.97,0.884,29.97,29.07,58.14,9767.46
1943-12-20,1943,3,12,443.1,104,0.236,339.1,990,965.6,24.4,0.415,23.99,0.924,0.973,0.899,36.85,35.85,71.71,12046.5
1943-12-27,1943,3,13,544.1,108.6,0.2,435.6,990,966,24,0.57,23.38,0.935,0.979,0.915,44.32,43.39,91.32,15341
1944-01-03,1943,4,14,656.3,120,0.184,536.3,990,966.5,23.5,0.572,22.9,0.926,0.972,0.901,37.17,36.15,108.4,18219.6
1944-01-10,1943,4,15,704.6,136.3,0.194,568.3,990,966.7,23.3,0.634,22.65,0.93,0.974,0.905,39.11,38.1,114.3,19201.8
1944-01-17,1943,4,16,767.7,139,0.181,628.7,990,967,23,0.747,22.28,0.935,0.98,0.916,42.82,41.95,125.9,21144
1944-01-24,1943,4,17,869.4,139,0.16,730.4,990,967.4,22.6,0.872,21.75,0.935,0.976,0.913,43.21,42.2,142.2,23882.2
1944-01-31,1943,4,18,979.1,158.7,0.162,820.4,990,967.8,22.2,0.969,21.22,0.933,0.976,0.91,39.8,38.83,155.3,26095.6
1944-02-07,1943,5,19,1150,162,0.141,988,990,968.4,21.6,1.42,20.21,0.939,0.98,0.92,45.9,44.99,179.9,30230.6
1944-02-14,1943,5,20,1339,162,0.121,1098,990,969,21,1.83,19.2,0.938,0.98,0.919,48.46,47.49,189.9,31910.7
1944-02-21,1943,5,21,1659,162,0.098,1100,990,970,20,1.92,18.08,0.934,0.98,0.915,45.53,44.62,178.5,29987.5
1944-02-28,1943,5,22,1968,217,0.11,1100,990,971,19,1.94,17.08,0.929,0.98,0.911,42.81,41.96,167.8,28193.8
1944-03-06,1943,6,23,2077,223,0.107,1100,990,971.3,18.7,1.94,16.77,0.928,0.98,0.909,41.96,41.12,164.5,27633.6
1944-03-13,1943,6,24,2050,183,0.0893,1100,990,971.2,18.8,1.94,16.84,0.928,0.98,0.909,42.14,41.3,165.2,27753.2
1944-03-20,1943,6,25,2142,183,0.0855,1100,990,971.4,18.6,1.94,16.61,0.927,0.979,0.908,41.53,40.67,162.7,27332.1
1944-03-27,1943,6,26,2269,192.7,0.0848,1100,990,971.8,18.2,1.94,16.31,0.925,0.978,0.905,40.7,39.79,159.1,26735.7
1944-04-03,1943,7,27,2360,217,0.092,1100,990,972,18,1.94,16.09,0.924,0.976,0.902,40.11,39.16,156.6,26312.6
1944-04-10,1943,7,28,2449,217,0.0887,1100,990,972.2,17.8,1.94,15.88,0.922,0.975,0.899,39.5,38.51,154,25876.8
1944-04-17,1943,7,29,2515,217,0.0863,1100,990,972.3,17.7,1.94,15.72,0.921,0.974,0.897,39.03,38.01,152,25541
1944-04-24,1943,7,30,2499,217,0.0868,1100,990,972.3,17.7,1.94,15.75,0.921,0.974,0.897,39.14,38.13,152.5,25623.9
1944-05-01,1943,8,31,2349,276,0.118,1100,990,971.9,18.1,1.94,16.12,0.924,0.976,0.902,40.17,39.22,156.9,26359.1
1944-05-08,1943,8,32,2109,276,0.131,1100,990,971.4,18.6,1.94,16.7,0.927,0.979,0.908,41.75,40.9,163.6,27481.5
1944-05-15,1943,8,33,1872,276,0.148,1100,990,970.7,19.3,1.94,17.37,0.931,0.98,0.912,43.61,42.73,170.9,28716.8
1944-05-22,1943,8,34,1655,276,0.167,1100,990,970,20,1.93,18.08,0.934,0.98,0.915,45.55,44.64,178.6,29999.8
1944-05-29,1943,8,35,1397,238.3,0.17,1096,990,969.2,20.8,1.84,19.01,0.937,0.98,0.918,47.87,46.91,187.7,31526.6
1944-06-05,1943,9,36,1144,203,0.178,940.8,990,968.4,21.6,1.29,20.35,0.938,0.98,0.919,43.97,43.08,172.3,28952.4
1944-06-12,1943,9,37,884,161,0.183,723,990,967.4,22.6,0.864,21.7,0.935,0.977,0.914,42.31,41.35,140.3,23570.8
1944-06-19,1943,9,38,690.8,161,0.234,529.8,990,966.7,23.3,0.569,22.77,0.925,0.972,0.899,36.45,35.45,106.3,17866.5
1944-06-26,1943,9,39,572.7,153.6,0.268,419.1,990,966.2,23.8,0.571,23.25,0.936,0.98,0.917,44.72,43.83,87.66,14726.7
1944-07-03,1943,10,40,506.6,135,0.267,371.6,990,965.9,24.1,0.477,23.64,0.929,0.976,0.907,40.04,39.08,78.17,13132.1
1944-07-10,1943,10,41,451.2,135,0.299,316.2,990,965.6,24.4,0.378,23.99,0.92,0.97,0.892,34.21,33.18,66.37,11149.6
1944-07-17,1943,10,42,403,135,0.336,268,990,965.4,24.6,0.302,24.29,0.909,0.97,0.882,29.02,28.15,56.29,9457.5
1944-07-24,1943,10,43,363,135,0.372,228,990,965.2,24.8,0.317,24.47,0.91,0.973,0.885,31.86,31.04,48.4,8131.28
1944-07-31,1943,10,44,339.8,117.9,0.347,221.9,990,965.1,24.9,0.303,24.6,0.908,0.973,0.883,31.16,30.36,47.25,7937.63
1944-08-07,1943,11,45,318.4,115,0.362,203.4,990,965,25,0.392,24.62,0.929,0.979,0.909,42.15,41.28,44.61,7494.14
1944-08-14,1943,11,46,288.4,115,0.399,173.4,990,964.9,25.1,0.335,24.81,0.926,0.974,0.902,39.07,38.06,38.06,6394.19
1944-08-21,1943,11,47,273.1,115,0.421,158.1,990,964.8,25.2,0.292,24.92,0.92,0.97,0.893,35.57,34.51,34.51,5796.97
1944-08-28,1943,11,48,254.8,104.7,0.41,150.1,990,964.7,25.3,0.27,25.01,0.917,0.97,0.89,33.78,32.77,32.77,5504.83
1944-09-04,1943,12,49,235.4,91,0.387,144.4,990,964.6,25.4,0.254,25.13,0.915,0.97,0.888,32.56,31.58,31.58,5306.27
1944-09-11,1943,12,50,223.5,91,0.407,132.5,990,964.5,25.5,0.225,25.23,0.91,0.97,0.883,29.83,28.94,28.94,4861.32
1944-09-18,1943,12,51,207.5,91,0.439,116.5,990,964.4,25.6,0.19,25.37,0.899,0.97,0.872,26.06,25.28,25.28,4247.55
1944-09-25,1943,12,52,202.7,88.43,0.436,114.2,990,964.4,25.6,0.185,25.4,0.897,0.97,0.87,25.54,24.78,24.78,4162.52
1944-10-02,1944,1,1,200.6,73,0.364,127.6,990,964.4,25.6,0.212,25.38,0.908,0.97,0.881,28.83,27.96,27.96,4697.47
1944-10-09,1944,1,2,198.1,73,0.368,125.1,990,964.4,25.6,0.206,25.39,0.906,0.97,0.879,28.23,27.38,27.38,4600.67
1944-10-16,1944,1,3,195.5,73,0.374,122.5,990,964.4,25.6,0.201,25.39,0.904,0.97,0.877,27.58,26.75,26.75,4494.25
1944-10-23,1944,1,4,196.8,73,0.371,123.8,990,964.4,25.6,0.203,25.39,0.906,0.97,0.878,27.91,27.07,27.07,4548.16
1944-10-30,1944,1,5,200.6,68.71,0.343,131.8,990,964.4,25.6,0.221,25.38,0.91,0.97,0.882,29.85,28.95,28.95,4863.98
1944-11-06,1944,2,6,206.5,67,0.325,139.5,990,964.4,25.6,0.239,25.32,0.913,0.97,0.886,31.63,30.69,30.69,5155.19
1944-11-13,1944,2,7,231.2,67,0.29,164.2,990,964.6,25.4,0.304,25.11,0.923,0.972,0.897,37.32,36.29,36.29,6096.63
1944-11-20,1944,2,8,258.2,89.29,0.345,168.9,990,964.7,25.3,0.319,24.95,0.925,0.973,0.899,38.21,37.17,37.17,6245.35
1944-11-27,1944,2,9,295.1,97.71,0.331,197.4,990,964.9,25.1,0.408,24.71,0.934,0.98,0.915,44.68,43.77,43.77,7353.31
1944-12-04,1944,3,10,357.5,104,0.292,253.5,990,965.2,24.8,0.277,24.54,0.905,0.97,0.878,27.6,26.77,53.55,8995.82
1944-12-11,1944,3,11,416.5,104,0.25,312.5,990,965.5,24.5,0.368,24.16,0.919,0.97,0.891,34.02,33,66,11088.7
1944-12-18,1944,3,12,431.2,104,0.241,327.2,990,965.5,24.5,0.393,24.07,0.922,0.97,0.894,35.6,34.54,69.07,11603.8
1944-12-25,1944,3,13,472.4,104,0.22,368.4,990,965.7,24.3,0.466,23.81,0.929,0.976,0.907,39.96,39,78,13103.4
1945-01-01,1944,4,14,493.9,120,0.243,373.9,990,965.8,24.2,0.478,23.7,0.93,0.977,0.908,40.4,39.47,78.94,13261.8
1945-01-08,1944,4,15,527.4,120,0.228,407.4,990,966,24,0.543,23.48,0.935,0.98,0.916,43.85,42.97,85.95,14439.4
1945-01-15,1944,4,16,588,115.9,0.198,472.2,990,966.2,23.8,0.549,23.21,0.929,0.974,0.905,40.08,39.08,97.2,16330.2
1945-01-22,1944,4,17,663.1,91,0.137,572.1,990,966.6,23.4,0.632,22.82,0.93,0.975,0.907,39.69,38.71,116.1,19511.4
1945-01-29,1944,4,18,739.1,99,0.134,640.1,990,966.9,23.1,0.76,22.38,0.936,0.98,0.918,43.85,42.97,128.9,21659.1
1945-02-05,1944,5,19,822.9,109.6,0.133,713.4,990,967.2,22.8,0.854,21.95,0.936,0.977,0.915,44.41,43.41,140.5,23600.5
1945-02-12,1944,5,20,897.3,137,0.153,760.3,990,967.5,22.5,0.88,21.63,0.933,0.974,0.909,41.08,40.04,146.6,24621.2
1945-02-19,1944,5,21,1063,137,0.13,925.9,990,968.1,21.9,1.23,20.68,0.937,0.979,0.918,43.93,43.02,172.1,28910.7
1945-02-26,1944,5,22,1098,163.3,0.151,934.9,990,968.2,21.8,1.29,20.5,0.936,0.978,0.915,43.84,42.88,171.5,28813.1
1945-03-05,1944,6,23,1690,183,0.116,1067,990,970.1,19.9,1.77,18.16,0.933,0.98,0.914,44.15,43.26,173,29072
1945-03-12,1944,6,24,2550,183,0.0723,1100,990,972.4,17.6,1.94,15.63,0.919,0.974,0.895,38.77,37.75,151,25366.1
1945-03-19,1944,6,25,3271,223,0.068,1100,990,974.1,15.9,1.94,13.93,0.9,0.97,0.873,33.84,32.82,131.3,22055.6
1945-03-26,1944,6,26,3806,247,0.0649,1100,990,975.3,14.7,1.94,12.79,0.881,0.97,0.855,30.39,29.48,117.9,19809.7
1945-04-02,1944,7,27,3758,295,0.0786,1100,990,975.2,14.8,1.94,12.89,0.883,0.97,0.857,30.71,29.79,119.1,20015.8
1945-04-09,1944,7,28,3388,295,0.0872,1100,990,974.4,15.6,1.94,13.68,0.897,0.97,0.87,33.08,32.09,128.3,21561.8
1945-04-16,1944,7,29,2986,272.7,0.0912,1100,990,973.5,16.5,1.94,14.58,0.908,0.97,0.881,35.72,34.65,138.6,23284.6
1945-04-23,1944,7,30,2633,217,0.0825,1100,990,972.6,17.4,1.94,15.43,0.918,0.972,0.892,38.19,37.13,148.5,24950
1945-04-30,1944,7,31,2404,267.6,0.112,1100,990,972.1,17.9,1.94,15.98,0.923,0.976,0.901,39.8,38.83,155.3,26094.1
1945-05-07,1944,8,32,2172,276,0.127,1100,990,971.5,18.5,1.94,16.54,0.927,0.979,0.907,41.34,40.46,161.8,27189.8
1945-05-14,1944,8,33,1907,276,0.145,1100,990,970.8,19.2,1.94,17.26,0.93,0.98,0.912,43.3,42.44,169.8,28518.8
1945-05-21,1944,8,34,1671,276,0.165,1100,990,970,20,1.93,18.03,0.934,0.98,0.915,45.41,44.5,178,29906
1945-05-28,1944,8,35,1436,247.7,0.172,1100,990,969.3,20.7,1.87,18.86,0.937,0.98,0.918,47.63,46.68,186.7,31366.8
1945-06-04,1944,9,36,1179,210,0.179,969.4,990,968.5,21.5,1.38,20.15,0.938,0.98,0.919,44.87,43.96,175.8,29541.1
1945-06-11,1944,9,37,934.5,161,0.173,773.5,990,967.6,22.4,0.946,21.42,0.936,0.977,0.915,43.04,42.08,148.5,24940.2
1945-06-18,1944,9,38,783.8,161,0.206,622.8,990,967,23,0.739,22.23,0.934,0.979,0.915,42.27,41.37,124.1,20852.6
1945-06-25,1944,9,39,662.2,157.3,0.238,504.9,990,966.5,23.5,0.525,22.93,0.922,0.97,0.895,34.89,33.86,101.6,17064.1
1945-07-02,1944,10,40,558.5,135,0.242,423.5,990,966.1,23.9,0.579,23.31,0.937,0.98,0.918,45.32,44.42,88.83,14924.2
1945-07-09,1944,10,41,496.5,135,0.272,361.5,990,965.8,24.2,0.458,23.71,0.928,0.974,0.904,39,37.98,75.96,12760.8
1945-07-16,1944,10,42,455.4,149.6,0.329,305.8,990,965.6,24.4,0.364,23.99,0.917,0.97,0.89,33,32.01,64.03,10756.2
1945-07-23,1944,10,43,423.4,186,0.44,237.4,990,965.5,24.5,0.298,24.2,0.906,0.971,0.881,29.03,28.23,49.6,8332.12
1945-07-30,1944,10,44,392.7,163.9,0.417,228.8,990,965.4,24.6,0.32,24.32,0.91,0.973,0.885,31.74,30.93,48.28,8110.63
1945-08-06,1944,11,45,355.9,155,0.436,200.9,990,965.2,24.8,0.424,24.4,0.935,0.98,0.916,44.93,44.03,44.03,7397.31
1945-08-13,1944,11,46,337.5,155,0.46,182.5,990,965.1,24.9,0.366,24.55,0.929,0.977,0.908,40.82,39.9,39.9,6703.01
1945-08-20,1944,11,47,314.7,155,0.493,159.7,990,965,25,0.3,24.73,0.921,0.97,0.893,35.67,34.6,34.6,5813.22
1945-08-27,1944,11,48,288.4,144.4,0.5,143.9,990,964.9,25.1,0.259,24.89,0.914,0.97,0.887,32.14,31.17,31.17,5237.07
1945-09-03,1944,12,49,266.3,118,0.443,148.3,990,964.8,25.2,0.266,24.97,0.917,0.97,0.889,33.29,32.29,32.29,5424.28
1945-09-10,1944,12,50,252.1,118,0.468,134.1,990,964.7,25.3,0.231,25.06,0.91,0.97,0.883,30.01,29.11,29.11,4889.68
1945-09-17,1944,12,51,232.9,106.4,0.457,126.5,990,964.6,25.4,0.214,25.19,0.905,0.97,0.878,28.29,27.45,27.45,4610.84
1945-09-24,1944,12,52,225.9,91,0.403,134.9,990,964.6,25.4,0.231,25.21,0.911,0.97,0.884,30.39,29.48,29.48,4953.02
1945-10-01,1945,1,1,217.4,97,0.446,120.4,990,964.5,25.5,0.199,25.3,0.903,0.97,0.876,26.96,26.15,26.15,4393.87
1945-10-08,1945,1,2,205.3,97,0.473,108.3,990,964.4,25.6,0.174,25.39,0.893,0.97,0.866,24.07,23.35,23.35,3922.98
1945-10-15,1945,1,3,201.8,93.57,0.464,108.2,990,964.4,25.6,0.173,25.42,0.892,0.97,0.866,24.09,23.36,23.36,3925.01
1945-10-22,1945,1,4,202,73,0.361,129,990,964.4,25.6,0.215,25.37,0.908,0.97,0.881,29.16,28.29,28.29,4752.39
1945-10-29,1945,1,5,205.4,84.43,0.411,120.9,990,964.4,25.6,0.199,25.37,0.902,0.97,0.875,27.15,26.33,26.33,4424.06
1945-11-05,1945,2,6,217.8,93,0.427,124.8,990,964.5,25.5,0.208,25.28,0.905,0.97,0.878,28.03,27.19,27.19,4568.11
1945-11-12,1945,2,7,230.3,93,0.404,137.3,990,964.6,25.4,0.237,25.18,0.912,0.97,0.885,30.93,30,30,5039.98
1945-11-19,1945,2,8,250.3,93,0.372,157.3,990,964.7,25.3,0.288,25.02,0.92,0.971,0.893,35.52,34.48,34.48,5792.25
1945-11-26,1945,2,9,291.6,96.14,0.33,195.5,990,964.9,25.1,0.402,24.73,0.933,0.979,0.914,44.26,43.34,43.34,7281.2
1945-12-03,1945,3,10,327.9,104,0.318,223.9,990,965,25,0.339,24.62,0.915,0.974,0.892,35.06,34.22,48.17,8093.17
1945-12-10,1945,3,11,364.8,104,0.286,260.8,990,965.2,24.8,0.287,24.49,0.907,0.97,0.88,28.41,27.56,55.12,9259.9
1945-12-17,1945,3,12,430.1,104,0.242,326.1,990,965.5,24.5,0.391,24.07,0.922,0.97,0.894,35.48,34.42,68.83,11563.6
1945-12-24,1945,3,13,490.5,104,0.212,386.5,990,965.8,24.2,0.5,23.69,0.932,0.979,0.913,41.84,40.98,81.96,13769
1945-12-31,1945,3,14,535.6,117.7,0.22,417.9,990,966,24,0.564,23.43,0.936,0.98,0.917,44.93,44.03,88.07,14795.7
1946-01-07,1945,4,15,629.2,120,0.192,509.2,990,966.4,23.6,0.556,23.03,0.926,0.973,0.901,37.78,36.76,103.6,17396.5
1946-01-14,1945,4,16,781.4,120,0.154,661.4,990,967,23,0.806,22.17,0.937,0.98,0.919,44.91,44.01,132,22179.2
1946-01-21,1945,4,17,911.8,139,0.153,772.8,990,967.5,22.5,0.911,21.54,0.934,0.975,0.911,41.57,40.56,148.6,24968.8
1946-01-28,1945,4,18,978,148.9,0.152,829.2,990,967.8,22.2,0.987,21.2,0.934,0.977,0.912,40.24,39.3,157.2,26409.3
1946-02-04,1945,5,19,982,162,0.165,820,990,967.8,22.2,0.968,21.2,0.933,0.976,0.91,39.79,38.81,155.3,26082.7
1946-02-11,1945,5,20,982,162,0.165,820,990,967.8,22.2,0.968,21.2,0.933,0.976,0.91,39.79,38.81,155.3,26082.7
1946-02-18,1945,5,21,982,147.7,0.151,834.3,990,967.8,22.2,0.998,21.17,0.934,0.977,0.913,40.45,39.52,158.1,26560
1946-02-25,1945,5,22,986.6,133.6,0.136,853,990,967.8,22.2,1.04,21.11,0.935,0.979,0.915,41.28,40.4,161.6,27152
1946-03-04,1945,6,23,1039,129,0.124,910.3,990,968,22,1.18,20.79,0.937,0.98,0.919,43.5,42.63,170.5,28645.8
1946-03-11,1945,6,24,1120,129,0.115,991.4,990,968.3,21.7,1.41,20.31,0.939,0.98,0.921,46.37,45.44,181.8,30536.1
1946-03-18,1945,6,25,1189,129,0.109,1060,990,968.5,21.5,1.65,19.86,0.94,0.98,0.921,48.51,47.54,190.2,31946.3
1946-03-25,1945,6,26,1209,129,0.107,1080,990,968.6,21.4,1.72,19.72,0.939,0.98,0.921,49.06,48.08,192.3,32306.6
1946-04-01,1945,7,27,1249,148,0.119,1097,990,968.7,21.3,1.8,19.52,0.939,0.98,0.92,49.26,48.27,193.1,32439.3
1946-04-08,1945,7,28,1308,148,0.113,1100,990,968.9,21.1,1.83,19.3,0.938,0.98,0.919,48.82,47.84,191.4,32151
1946-04-15,1945,7,29,1413,148,0.105,1100,990,969.2,20.8,1.88,18.91,0.937,0.98,0.918,47.79,46.83,187.3,31470.6
1946-04-22,1945,7,30,1496,148,0.0988,1100,990,969.5,20.5,1.92,18.61,0.936,0.98,0.917,46.97,46.03,184.1,30930
1946-04-29,1945,7,31,1561,179.4,0.115,1100,990,969.7,20.3,1.93,18.39,0.935,0.98,0.916,46.39,45.46,181.8,30547.5
1946-05-06,1945,8,32,1516,192,0.127,1100,990,969.5,20.5,1.91,18.56,0.936,0.98,0.917,46.83,45.89,183.6,30839.4
1946-05-13,1945,8,33,1410,192,0.136,1100,990,969.2,20.8,1.86,18.95,0.937,0.98,0.918,47.87,46.91,187.7,31526.7
1946-05-20,1945,8,34,1370,192,0.14,1100,990,969.1,20.9,1.84,19.09,0.937,0.98,0.919,48.27,47.3,189.2,31787.1
1946-05-27,1945,8,35,1262,183.1,0.145,1071,990,968.7,21.3,1.71,19.57,0.939,0.98,0.92,48.24,47.28,189.1,31770.1
1946-06-03,1945,9,36,1081,161,0.149,920.4,990,968.2,21.8,1.22,20.62,0.937,0.979,0.918,43.57,42.67,170.7,28675.2
1946-06-10,1945,9,37,885.2,161,0.183,724.2,990,967.4,22.6,0.864,21.69,0.935,0.977,0.913,42.54,41.56,140.5,23605.1
1946-06-17,1945,9,38,713.6,161,0.226,552.6,990,966.8,23.2,0.609,22.64,0.928,0.973,0.903,37.92,36.9,110.7,18596.8
1946-06-24,1945,9,39,599.9,161,0.269,438.9,990,966.3,23.7,0.552,23.16,0.931,0.977,0.91,41.63,40.69,90.58,15216.9
1946-07-01,1945,10,40,479,135,0.283,344,990,965.8,24.2,0.427,23.82,0.925,0.972,0.899,37.14,36.11,72.22,12132.8
1946-07-08,1945,10,41,422.1,135,0.32,287.1,990,965.5,24.5,0.331,24.17,0.914,0.97,0.886,31.09,30.16,60.31,10132.8
1946-07-15,1945,10,42,393.2,135,0.343,258.2,990,965.4,24.6,0.287,24.35,0.907,0.97,0.88,27.96,27.12,54.24,9112.81
1946-07-22,1945,10,43,359,135,0.377,224,990,965.2,24.8,0.342,24.46,0.915,0.974,0.892,34.79,33.95,47.86,8040.85
1946-07-29,1945,10,44,335.1,123.6,0.368,211.6,990,965.1,24.9,0.386,24.54,0.924,0.977,0.903,40.26,39.39,45.97,7722.36
1946-08-05,1945,11,45,308.5,115,0.373,193.5,990,964.9,25.1,0.396,24.66,0.933,0.98,0.914,43.65,42.77,42.77,7185.14
1946-08-12,1945,11,46,288.3,115,0.399,173.3,990,964.9,25.1,0.335,24.81,0.926,0.974,0.902,39.06,38.05,38.05,6392.2
1946-08-19,1945,11,47,272.1,115,0.423,157.1,990,964.8,25.2,0.29,24.92,0.92,0.97,0.893,35.32,34.27,34.27,5757.6
1946-08-26,1945,11,48,257,111.6,0.434,145.4,990,964.7,25.3,0.259,25.01,0.915,0.97,0.888,32.65,31.67,31.67,5321.36
1946-09-02,1945,12,49,236.8,91,0.384,145.8,990,964.6,25.4,0.258,25.12,0.916,0.97,0.888,32.88,31.9,31.9,5358.55
1946-09-09,1945,12,50,222.9,91,0.408,131.9,990,964.5,25.5,0.224,25.24,0.91,0.97,0.882,29.7,28.81,28.81,4840
1946-09-16,1945,12,51,209.2,91,0.435,118.2,990,964.5,25.5,0.194,25.35,0.901,0.97,0.874,26.49,25.69,25.69,4316.09
1946-09-23,1945,12,52,203.7,91,0.446,112.7,990,964.4,25.6,0.182,25.4,0.896,0.97,0.869,25.16,24.41,24.41,4100.16
1946-09-30,1945,12,53,201.7,75.57,0.374,126.2,990,964.4,25.6,0.209,25.38,0.906,0.97,0.879,28.47,27.62,27.62,4639.66
1946-10-07,1946,1,1,199.6,73,0.366,126.6,990,964.4,25.6,0.21,25.39,0.907,0.97,0.88,28.6,27.74,27.74,4661
1946-10-14,1946,1,2,197.9,73,0.369,124.9,990,964.4,25.6,0.206,25.39,0.906,0.97,0.879,28.18,27.33,27.33,4592.18
1946-10-21,1946,1,3,197.1,73,0.37,124.1,990,964.4,25.6,0.204,25.39,0.906,0.97,0.879,28,27.16,27.16,4563.28
1946-10-28,1946,1,4,196.6,70.43,0.358,126.2,990,964.4,25.6,0.208,25.38,0.907,0.97,0.88,28.49,27.63,27.63,4642.37
1946-11-04,1946,2,5,196.6,67,0.341,129.6,990,964.4,25.6,0.215,25.38,0.909,0.97,0.881,29.31,28.43,28.43,4776.72
1946-11-11,1946,2,6,197.3,67,0.34,130.3,990,964.4,25.6,0.217,25.38,0.909,0.97,0.882,29.47,28.58,28.58,4802.03
1946-11-18,1946,2,7,213.5,57.29,0.271,156.3,990,964.5,25.5,0.283,25.24,0.92,0.972,0.894,35.58,34.61,34.61,5815.02
1946-11-25,1946,2,8,250.1,53.86,0.215,196.3,990,964.7,25.3,0.398,24.91,0.934,0.98,0.915,44.78,43.88,43.88,7371.9
1946-12-02,1946,3,9,301.3,77,0.256,224.3,990,964.9,25.1,0.294,24.79,0.909,0.973,0.885,31.3,30.49,48.19,8095.29
1946-12-09,1946,3,10,356.5,96.29,0.269,260.2,990,965.2,24.8,0.285,24.53,0.908,0.97,0.88,28.41,27.56,55.12,9259.69
1946-12-16,1946,3,11,395.5,104,0.263,291.5,990,965.4,24.6,0.334,24.29,0.915,0.97,0.887,31.76,30.8,61.61,10349.6
1946-12-23,1946,3,12,448.3,104,0.232,344.3,990,965.6,24.4,0.423,23.96,0.925,0.972,0.899,37.42,36.36,72.73,12218.1
1946-12-30,1946,3,13,498.1,115.4,0.232,382.7,990,965.8,24.2,0.494,23.66,0.931,0.979,0.912,41.36,40.48,80.97,13602.5
1947-01-06,1946,4,14,545.5,120,0.22,425.5,990,966.1,23.9,0.579,23.37,0.937,0.98,0.918,45.68,44.77,89.54,15042.4
1947-01-13,1946,4,15,598.4,120,0.201,478.4,990,966.3,23.7,0.502,23.21,0.923,0.971,0.897,35.78,34.78,97.59,16394.5
1947-01-20,1946,4,16,703.1,120,0.171,583.1,990,966.7,23.3,0.658,22.63,0.931,0.976,0.909,40.15,39.2,117.6,19756.8
1947-01-27,1946,4,17,718.8,124.9,0.174,594,990,966.8,23.2,0.679,22.55,0.932,0.978,0.911,40.81,39.9,119.7,20111
1947-02-03,1946,5,18,744.9,137,0.184,607.9,990,966.9,23.1,0.706,22.41,0.934,0.979,0.914,41.58,40.71,122.1,20519.3
1947-02-10,1946,5,19,793.3,109.6,0.138,683.7,990,967.1,22.9,0.847,22.08,0.939,0.98,0.92,46.34,45.41,136.2,22886.8
1947-02-17,1946,5,20,897.3,105,0.117,792.3,990,967.5,22.5,0.894,21.62,0.931,0.974,0.907,39.06,38.06,152.2,25574.3
1947-02-24,1946,5,21,1096,127.3,0.115,968.5,990,968.2,21.8,1.34,20.46,0.939,0.98,0.92,45.57,44.65,178.6,30007.3
1947-03-03,1946,6,22,1388,183,0.132,1095,990,969.1,20.9,1.84,19.04,0.937,0.98,0.918,47.88,46.92,187.7,31532.1
1947-03-10,1946,6,23,1667,183,0.11,1100,990,970,20,1.93,18.05,0.934,0.98,0.915,45.46,44.55,178.2,29936.6
1947-03-17,1946,6,24,2087,183,0.0885,1100,990,971.3,18.7,1.94,16.78,0.928,0.979,0.908,41.99,41.1,164.4,27622
1947-03-24,1946,6,25,3167,183,0.0587,1100,990,973.9,16.1,1.94,14.19,0.903,0.97,0.876,34.57,33.55,134.2,22548.6
1947-03-31,1946,6,26,4449,279,0.0625,1100,990,976.5,13.5,1.94,11.56,0.865,0.97,0.839,26.98,26.17,104.7,17586.7
1947-04-07,1946,7,27,4682,295,0.0631,1100,990,976.9,13.1,1.94,11.13,0.864,0.97,0.838,25.93,25.15,100.6,16900.4
1947-04-14,1946,7,28,4354,295,0.0678,1100,990,976.3,13.7,1.94,11.73,0.864,0.97,0.838,27.33,26.51,106,17813.1
1947-04-21,1946,7,29,4164,295,0.0708,1100,990,976,14,1.94,12.08,0.865,0.97,0.839,28.19,27.35,109.4,18377
1947-04-28,1946,7,30,3924,309.9,0.079,1100,990,975.5,14.5,1.94,12.54,0.876,0.97,0.849,29.63,28.74,114.9,19311.5
1947-05-05,1946,8,31,3654,321,0.088,1100,990,974.9,15.1,1.94,13.11,0.887,0.97,0.861,31.37,30.43,121.7,20451.2
1947-05-12,1946,8,32,3199,321,0.101,1100,990,974,16,1.94,14.09,0.902,0.97,0.875,34.3,33.27,133.1,22359.4
1947-05-19,1946,8,33,2760,321,0.117,1100,990,972.9,17.1,1.94,15.12,0.914,0.971,0.888,37.3,36.23,144.9,24346.2
1947-05-26,1946,8,34,2390,311.9,0.13,1100,990,972,18,1.94,16.02,0.924,0.976,0.901,39.89,38.93,155.7,26160.3
1947-06-02,1946,9,35,2039,257,0.126,1100,990,971.2,18.8,1.94,16.88,0.928,0.98,0.909,42.27,41.41,165.6,27826.4
1947-06-09,1946,9,36,1649,257,0.157,1100,990,970,20,1.93,18.1,0.934,0.98,0.915,45.6,44.69,178.7,30029
1947-06-16,1946,9,37,1470,257,0.175,1097,990,969.4,20.6,1.88,18.73,0.936,0.98,0.918,47.18,46.23,184.9,31069.6
1947-06-23,1946,9,38,1233,257,0.209,975.5,990,968.6,21.4,1.41,19.96,0.938,0.98,0.919,44.75,43.85,175.4,29469.1
1947-06-30,1946,9,39,1062,231.3,0.218,830.3,990,968.1,21.9,1.01,20.9,0.933,0.975,0.91,39.65,38.68,154.7,25990.2
1947-07-07,1946,10,40,888.9,227,0.256,661.9,990,967.5,22.5,0.827,21.72,0.937,0.98,0.918,43.99,43.1,129.3,21722.4
1947-07-14,1946,10,41,740.2,227,0.307,513.2,990,966.9,23.1,0.579,22.56,0.926,0.972,0.9,37.34,36.3,102.1,17157.6
1947-07-21,1946,10,42,635.6,227,0.358,408.6,990,966.4,23.6,0.556,23,0.934,0.979,0.915,43.06,42.18,84.35,14171.5
1947-07-28,1946,10,43,559.7,208.6,0.372,351.1,990,966.1,23.9,0.445,23.44,0.926,0.971,0.899,37.35,36.28,72.56,12190.6
1947-08-04,1946,11,44,501.8,184,0.367,317.8,990,965.9,24.1,0.385,23.76,0.92,0.97,0.892,34.05,33.03,66.06,11098.8
1947-08-11,1946,11,45,467.4,184,0.394,283.4,990,965.7,24.3,0.33,23.97,0.913,0.97,0.885,30.4,29.49,58.98,9907.99
1947-08-18,1946,11,46,433.4,184,0.425,249.4,990,965.6,24.4,0.279,24.17,0.904,0.97,0.877,26.73,25.93,51.86,8712.44
1947-08-25,1946,11,47,401.2,184,0.459,217.2,990,965.4,24.6,0.367,24.23,0.919,0.976,0.897,36.96,36.12,46.26,7770.86
1947-09-01,1946,12,48,368.8,138,0.375,230.8,990,965.2,24.8,0.284,24.47,0.904,0.971,0.878,28.49,27.71,48.64,8171.13
1947-09-08,1946,12,49,338.5,138,0.408,200.5,990,965.1,24.9,0.422,24.49,0.935,0.98,0.916,45,44.1,44.1,7408.57
1947-09-15,1946,12,50,318.3,138,0.434,180.3,990,965,25,0.358,24.65,0.929,0.977,0.907,40.47,39.53,39.53,6641.05
1947-09-22,1946,12,51,301.9,138,0.457,163.9,990,964.9,25.1,0.311,24.78,0.923,0.971,0.896,36.76,35.68,35.68,5993.4
1947-09-29,1946,12,52,291.3,118,0.404,173.3,990,964.9,25.1,0.336,24.8,0.926,0.975,0.903,39.05,38.09,38.09,6399.25
1947-10-06,1947,1,1,277.6,110,0.396,167.6,990,964.8,25.2,0.319,24.87,0.924,0.972,0.898,37.79,36.73,36.73,6170.78
1947-10-13,1947,1,2,266.8,110,0.413,156.8,990,964.8,25.2,0.289,24.94,0.92,0.97,0.892,35.29,34.23,34.23,5750.57
1947-10-20,1947,1,3,262.9,110,0.418,152.9,990,964.8,25.2,0.278,24.97,0.918,0.97,0.891,34.4,33.37,33.37,5605.45
1947-10-27,1947,1,4,266,108.9,0.41,157.1,990,964.8,25.2,0.289,24.95,0.92,0.97,0.893,35.37,34.31,34.31,5763.62
1947-11-03,1947,2,5,266.8,106,0.397,160.8,990,964.8,25.2,0.299,24.93,0.922,0.97,0.894,36.24,35.15,35.15,5905.54
1947-11-10,1947,2,6,263.7,106,0.402,157.7,990,964.8,25.2,0.291,24.95,0.92,0.97,0.893,35.53,34.47,34.47,5790.43
1947-11-17,1947,2,7,290.6,100.4,0.346,190.2,990,964.9,25.1,0.35,24.78,0.925,0.977,0.903,39.34,38.45,41.72,7008.73
1947-11-24,1947,2,8,298.9,93,0.312,205.9,990,964.9,25.1,0.397,24.7,0.93,0.979,0.91,42.79,41.9,45.34,7617.89
1947-12-01,1947,3,9,327.2,104,0.319,223.2,990,965,25,0.324,24.64,0.916,0.974,0.892,34.27,33.43,48.02,8068.14
1947-12-08,1947,3,10,378.6,104,0.275,274.6,990,965.3,24.7,0.308,24.4,0.911,0.97,0.884,29.94,29.04,58.08,9756.65
1947-12-15,1947,3,11,412.1,104,0.252,308.1,990,965.5,24.5,0.361,24.18,0.918,0.97,0.891,33.55,32.55,65.09,10935.5
1947-12-22,1947,3,12,469.6,104,0.223,365.6,990,965.7,24.3,0.464,23.82,0.928,0.975,0.905,39.62,38.63,77.25,12978.2
1947-12-29,1947,3,13,521.5,113.1,0.217,408.3,990,965.9,24.1,0.545,23.51,0.935,0.98,0.916,43.99,43.11,86.23,14485.8
1948-01-05,1947,4,14,622,120,0.193,502,990,966.4,23.6,0.512,23.1,0.922,0.97,0.895,34.96,33.91,101.7,17092.9
1948-01-12,1947,4,15,731.2,120,0.165,611.2,990,966.8,23.2,0.71,22.47,0.934,0.978,0.913,41.88,40.96,122.9,20641.7
1948-01-19,1947,4,16,807.8,133.6,0.165,674.2,990,967.1,22.9,0.832,22.04,0.939,0.98,0.92,45.58,44.67,134,22512.4
1948-01-26,1947,4,17,840.5,138.7,0.165,701.8,990,967.3,22.7,0.889,21.85,0.94,0.98,0.921,47.11,46.17,138.5,23270.4
1948-02-02,1947,5,18,934,137,0.147,797,990,967.6,22.4,0.909,21.45,0.931,0.974,0.907,39.02,38.02,152.1,25546.7
1948-02-09,1947,5,19,1065,154.9,0.145,909.9,990,968.1,21.9,1.19,20.71,0.937,0.98,0.918,43.26,42.4,169.6,28489.4
1948-02-16,1947,5,20,1359,162,0.121,1081,990,969,21,1.78,19.19,0.938,0.98,0.919,47.63,46.68,186.7,31369.6
1948-02-23,1947,5,21,2638,162,0.0659,1100,990,972.6,17.4,1.94,15.49,0.914,0.975,0.891,38.27,37.33,149.3,25083
1948-03-01,1947,6,22,5407,239,0.0445,1100,990.04,978.1,11.9,1.92,10.01,0.247,0.277,0.239,7.336,7.116,28.46,4781.81
1948-03-08,1947,6,23,6060,282.4,0.0466,1100,990.09,979.1,11,1.91,9.064,0,0,0,0,0,0,0
1948-03-15,1947,6,24,5873,315,0.0536,1100,990.08,978.9,11.2,1.91,9.31,0,0,0,0,0,0,0
1948-03-22,1947,6,25,5764,315,0.0547,1100,990.07,978.7,11.4,1.92,9.466,0,0,0,0,0,0,0
1948-03-29,1947,6,26,5653,343,0.0607,1100,990.06,978.5,11.5,1.92,9.625,0,0,0,0,0,0,0
1948-04-05,1947,7,27,5452,364,0.0668,1100,990.04,978.2,11.8,1.93,9.913,0,0,0,0,0,0,0
1948-04-12,1947,7,28,5286,364,0.0689,1100,990.03,978,12.1,1.93,10.15,0.617,0.693,0.598,16.99,16.48,65.93,11075.4
1948-04-19,1947,7,29,4820,364,0.0757,1100,990,977.2,12.8,1.94,10.89,0.864,0.97,0.838,25.36,24.6,98.4,16532
1948-04-26,1947,7,30,4251,351.7,0.0827,1100,990,976.1,13.9,1.94,11.92,0.865,0.97,0.839,27.82,26.98,107.9,18133.6
1948-05-03,1947,8,31,3804,321,0.0845,1100,990,975.3,14.7,1.94,12.79,0.881,0.97,0.854,30.4,29.49,117.9,19814.5
1948-05-10,1947,8,32,3330,321,0.0965,1100,990,974.3,15.7,1.94,13.8,0.899,0.97,0.872,33.44,32.44,129.8,21798.6
1948-05-17,1947,8,33,2940,321,0.109,1100,990,973.4,16.6,1.94,14.69,0.91,0.97,0.882,36.04,34.96,139.8,23493.6
1948-05-24,1947,8,34,2552,321,0.126,1100,990,972.4,17.6,1.94,15.63,0.92,0.973,0.895,38.76,37.73,150.9,25355.7
1948-05-31,1947,8,35,2263,266.1,0.117,1100,990,971.7,18.3,1.94,16.32,0.925,0.978,0.905,40.74,39.83,159.3,26767.4
1948-06-07,1947,9,36,1938,257,0.133,1100,990,970.9,19.1,1.94,17.17,0.93,0.98,0.911,43.06,42.2,168.8,28358.6
1948-06-14,1947,9,37,1660,257,0.155,1100,990,970,20,1.94,18.06,0.934,0.98,0.915,45.5,44.59,178.4,29965.8
1948-06-21,1947,9,38,1445,257,0.178,1094,990,969.3,20.7,1.86,18.83,0.937,0.98,0.918,47.28,46.34,185.4,31139.1
1948-06-28,1947,9,39,1206,239.9,0.199,966,990,968.5,21.5,1.37,20.08,0.938,0.98,0.919,44.61,43.71,174.9,29376.1
1948-07-05,1947,10,40,1019,227,0.223,792.3,990,968,22,0.948,21.1,0.933,0.974,0.908,39.95,38.92,148.9,25008.9
1948-07-12,1947,10,41,884.9,227,0.257,657.9,990,967.4,22.6,0.817,21.74,0.937,0.979,0.917,43.76,42.84,128.5,21593.1
1948-07-19,1947,10,42,748.7,227,0.304,521.7,990,966.9,23.1,0.563,22.54,0.924,0.97,0.896,35.5,34.45,103.4,17365.1
1948-07-26,1947,10,43,646.3,220.9,0.342,425.4,990,966.5,23.5,0.591,22.92,0.936,0.98,0.917,44.77,43.86,87.73,14738.2
1948-08-02,1947,11,44,575.4,184,0.32,391.4,990,966.2,23.8,0.519,23.29,0.932,0.978,0.912,41.67,40.75,81.51,13693.2
1948-08-09,1947,11,45,510,184,0.361,326,990,965.9,24.1,0.399,23.71,0.921,0.97,0.894,34.91,33.87,67.74,11379.6
1948-08-16,1947,11,46,461,184,0.399,277,990,965.7,24.3,0.32,24.01,0.911,0.97,0.884,29.71,28.82,57.64,9683.51
1948-08-23,1947,11,47,424,184,0.434,240,990,965.5,24.5,0.265,24.23,0.901,0.97,0.874,25.69,24.92,49.83,8372.25
1948-08-30,1947,11,48,393.8,151.1,0.383,242.7,990,965.4,24.6,0.303,24.33,0.909,0.971,0.883,29.76,28.94,51.08,8581.99
1948-09-06,1947,12,49,363.8,138,0.38,225.8,990,965.2,24.8,0.31,24.47,0.909,0.973,0.885,31.43,30.62,47.88,8044.25
1948-09-13,1947,12,50,330.9,138,0.417,192.9,990,965.1,24.9,0.398,24.55,0.933,0.98,0.914,43.31,42.44,42.44,7129.21
1948-09-20,1947,12,51,311.6,138,0.443,173.6,990,965,25,0.338,24.7,0.926,0.974,0.902,38.95,37.94,37.94,6373.33
1948-09-27,1947,12,52,286.4,126,0.439,160.4,990,964.8,25.2,0.301,24.85,0.921,0.972,0.895,36.02,35.01,35.01,5881.35
1948-10-04,1948,1,1,283.2,110,0.388,173.2,990,964.8,25.2,0.334,24.83,0.926,0.974,0.902,39.07,38.06,38.06,6393.81
1948-10-11,1948,1,2,283.2,110,0.388,173.2,990,964.8,25.2,0.334,24.83,0.926,0.974,0.902,39.07,38.06,38.06,6393.81
1948-10-18,1948,1,3,288.6,110,0.381,178.6,990,964.9,25.1,0.35,24.8,0.928,0.976,0.906,40.31,39.36,39.36,6613.09
1948-10-25,1948,1,4,316.2,110,0.348,206.2,990,965,25,0.439,24.58,0.936,0.98,0.918,46.54,45.61,45.61,7662.61
1948-11-01,1948,2,5,334.7,114,0.341,220.7,990,965.1,24.9,0.303,24.62,0.907,0.973,0.883,31.09,30.3,47.01,7898.38
1948-11-08,1948,2,6,351.1,114,0.325,237.1,990,965.2,24.8,0.256,24.59,0.9,0.97,0.873,25.73,24.96,49.93,8387.42
1948-11-15,1948,2,7,352.1,112.9,0.321,239.3,990,965.2,24.8,0.258,24.58,0.901,0.97,0.874,25.98,25.2,50.4,8467.53
1948-11-22,1948,2,8,364,106,0.291,258,990,965.2,24.8,0.284,24.5,0.907,0.97,0.88,28.12,27.28,54.55,9164.97
1948-11-29,1948,2,9,385.6,114.6,0.297,271.1,990,965.3,24.7,0.304,24.37,0.91,0.97,0.883,29.48,28.6,57.19,9608.24
1948-12-06,1948,3,10,406.7,118,0.29,288.7,990,965.4,24.6,0.332,24.24,0.914,0.97,0.887,31.37,30.43,60.86,10223.9
1948-12-13,1948,3,11,406.7,118,0.29,288.7,990,965.4,24.6,0.332,24.24,0.914,0.97,0.887,31.37,30.43,60.86,10223.9
1948-12-20,1948,3,12,406.7,106,0.261,300.7,990,965.4,24.6,0.349,24.22,0.917,0.97,0.889,32.74,31.76,63.51,10670.1
1948-12-27,1948,3,13,406.7,100.3,0.247,306.4,990,965.4,24.6,0.357,24.21,0.918,0.97,0.89,33.39,32.39,64.78,10882.8
1949-01-03,1948,4,14,431.9,91,0.211,340.9,990,965.5,24.5,0.415,24.04,0.924,0.971,0.898,37.14,36.08,72.16,12122.8
1949-01-10,1948,4,15,446.6,91,0.204,355.6,990,965.6,24.4,0.441,23.95,0.927,0.973,0.902,38.71,37.67,75.35,12658.4
1949-01-17,1948,4,16,464,83.29,0.181,380.8,990,965.7,24.3,0.488,23.82,0.931,0.976,0.909,41.4,40.42,80.84,13581.4
1949-01-24,1948,4,17,490.4,73,0.149,417.4,990,965.8,24.2,0.558,23.64,0.936,0.98,0.918,45.29,44.39,88.77,14914.2
1949-01-31,1948,4,18,490.4,83.29,0.17,407.1,990,965.8,24.2,0.538,23.66,0.935,0.98,0.916,44.15,43.27,86.53,14537.3
1949-02-07,1948,5,19,502.3,85,0.169,417.3,990,965.9,24.1,0.559,23.58,0.936,0.98,0.918,45.17,44.27,88.54,14875.1
1949-02-14,1948,5,20,551.5,85,0.154,466.5,990,966.1,23.9,0.537,23.38,0.928,0.974,0.905,40.02,39.03,96.72,16248.8
1949-02-21,1948,5,21,599.7,85,0.142,514.7,990,966.3,23.7,0.527,23.18,0.924,0.97,0.897,36.04,34.97,104.9,17623.5
1949-02-28,1948,5,22,644.6,103.9,0.161,540.7,990,966.5,23.5,0.578,22.94,0.927,0.971,0.9,37.59,36.5,109.5,18395.7
1949-03-07,1948,6,23,730.4,107,0.147,623.4,990,966.8,23.2,0.732,22.45,0.935,0.979,0.915,42.74,41.83,125.5,21081.7
1949-03-14,1948,6,24,764,107,0.14,657,990,967,23,0.795,22.25,0.937,0.98,0.919,44.8,43.9,131.7,22126.4
1949-03-21,1948,6,25,779.1,107,0.137,672.1,990,967,23,0.824,22.16,0.938,0.98,0.92,45.69,44.78,134.3,22567.4
1949-03-28,1948,6,26,815.4,114.7,0.141,700.7,990,967.2,22.8,0.882,21.96,0.94,0.98,0.921,47.28,46.34,139,23353.3
1949-04-04,1948,7,27,847.8,125,0.148,722.8,990,967.3,22.7,0.881,21.83,0.937,0.977,0.916,44.76,43.76,141.6,23795.2
1949-04-11,1948,7,28,902.5,125,0.139,777.5,990,967.5,22.5,0.866,21.62,0.93,0.972,0.904,38.33,37.27,149.1,25048.7
1949-04-18,1948,7,29,902.5,125,0.139,777.5,990,967.5,22.5,0.866,21.62,0.93,0.972,0.904,38.33,37.27,149.1,25048.7
1949-04-25,1948,7,30,913.1,128.1,0.14,785,990,967.6,22.4,0.882,21.57,0.93,0.973,0.905,38.62,37.58,150.3,25252.6
1949-05-02,1948,8,31,895.6,147,0.164,748.6,990,967.5,22.5,0.832,21.69,0.93,0.972,0.903,38.71,37.62,143.8,24154.9
1949-05-09,1948,8,32,810.6,147,0.182,663.6,990,967.1,22.9,0.814,22.04,0.938,0.98,0.919,44.81,43.92,131.8,22134.7
1949-05-16,1948,8,33,698.9,147,0.211,551.9,990,966.7,23.3,0.605,22.7,0.928,0.973,0.903,37.97,36.97,110.9,18631.8
1949-05-23,1948,8,34,582.7,147,0.253,435.7,990,966.2,23.8,0.542,23.24,0.931,0.977,0.91,41.42,40.5,90.26,15163.2
1949-05-30,1948,8,35,491.5,127,0.258,364.5,990,965.8,24.2,0.462,23.73,0.928,0.975,0.905,39.36,38.37,76.74,12892
1949-06-06,1948,9,36,445.2,119,0.267,326.2,990,965.6,24.4,0.394,24,0.922,0.97,0.894,35.39,34.33,68.65,11533.9
1949-06-13,1948,9,37,416.7,119,0.286,297.7,990,965.5,24.5,0.347,24.18,0.916,0.97,0.889,32.33,31.36,62.72,10536.3
1949-06-20,1948,9,38,375.9,119,0.317,256.9,990,965.3,24.7,0.284,24.44,0.907,0.97,0.879,27.9,27.07,54.13,9094.05
1949-06-27,1948,9,39,364,114.3,0.314,249.7,990,965.2,24.8,0.273,24.51,0.905,0.97,0.878,27.16,26.34,52.68,8850.98
1949-07-04,1948,10,40,349.6,108,0.31,241.6,990,965.1,24.9,0.261,24.59,0.902,0.97,0.875,26.27,25.48,50.96,8561.57
1949-07-11,1948,10,41,324.1,108,0.333,216,990,965,25,0.473,24.51,0.939,0.98,0.92,48.76,47.78,47.78,8027.1
