date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1949-07-18,1948,10,42,318.1,108,0.34,210.1,990,965,25,0.453,24.56,0.937,0.98,0.919,47.44,46.49,46.49,7809.83
1949-07-25,1948,10,43,291.4,108,0.371,183.4,990,964.9,25.1,0.365,24.77,0.93,0.978,0.909,41.42,40.5,40.5,6804.69
1949-08-01,1948,11,44,283.2,93,0.328,190.2,990,964.8,25.2,0.384,24.78,0.932,0.98,0.913,43.09,42.23,42.23,7094.68
1949-08-08,1948,11,45,276.2,93,0.337,183.2,990,964.8,25.2,0.363,24.83,0.93,0.978,0.909,41.48,40.57,40.57,6815.37
1949-08-15,1948,11,46,255.7,93,0.364,162.7,990,964.7,25.3,0.303,24.97,0.922,0.97,0.895,36.76,35.68,35.68,5993.7
1949-08-22,1948,11,47,243.3,93,0.382,150.3,990,964.7,25.3,0.27,25.07,0.918,0.97,0.89,33.92,32.9,32.9,5526.84
1949-08-29,1948,11,48,233.1,81,0.347,152.1,990,964.6,25.4,0.274,25.13,0.918,0.97,0.891,34.42,33.39,33.39,5609.46
1949-09-05,1948,12,49,218.6,72,0.329,146.6,990,964.5,25.5,0.258,25.23,0.916,0.97,0.889,33.24,32.24,32.24,5416.26
1949-09-12,1948,12,50,216.8,72,0.332,144.8,990,964.5,25.5,0.254,25.25,0.915,0.97,0.888,32.81,31.82,31.82,5346.53
1949-09-19,1948,12,51,204,85.57,0.42,118.4,990,964.4,25.6,0.194,25.38,0.9,0.97,0.873,26.54,25.74,25.74,4324.62
1949-09-26,1948,12,52,197,85.86,0.435,111.2,990,964.4,25.6,0.179,25.41,0.895,0.97,0.868,24.81,24.06,24.06,4042.69
1949-10-03,1949,1,1,180,73,0.406,107,990,964.4,25.6,0.169,25.39,0.891,0.969,0.864,23.74,23.02,23.02,3866.55
1949-10-10,1949,1,2,170.2,55,0.324,115.2,990,964.5,25.5,0.183,25.36,0.898,0.969,0.871,25.73,24.94,24.94,4190.33
1949-10-17,1949,1,3,170.2,61,0.359,109.2,990,964.5,25.5,0.172,25.37,0.892,0.968,0.864,24.26,23.49,23.49,3946.51
1949-10-24,1949,1,4,170.2,73,0.429,97.15,990,964.5,25.5,0.15,25.39,0.881,0.966,0.851,21.32,20.59,20.59,3458.88
1949-10-31,1949,1,5,170.2,67.86,0.399,102.3,990,964.5,25.5,0.159,25.38,0.887,0.969,0.859,22.58,21.87,21.87,3674.75
1949-11-07,1949,2,6,180.3,59.71,0.333,120.6,990,964.4,25.6,0.196,25.36,0.901,0.97,0.874,27.07,26.25,26.25,4410.22
1949-11-14,1949,2,7,196.8,50,0.254,146.8,990,964.4,25.6,0.255,25.34,0.916,0.97,0.889,33.42,32.42,32.42,5446.78
1949-11-21,1949,2,8,210.9,50,0.237,160.9,990,964.5,25.5,0.292,25.24,0.922,0.971,0.895,36.71,35.65,35.65,5989.29
1949-11-28,1949,2,9,244.9,65.43,0.266,179.5,990,964.7,25.3,0.347,24.99,0.929,0.977,0.908,40.86,39.94,39.94,6710.56
1949-12-05,1949,3,10,277.9,77,0.277,200.9,990,964.8,25.2,0.416,24.77,0.935,0.98,0.916,45.63,44.72,44.72,7513.27
1949-12-12,1949,3,11,295.8,77,0.261,218.8,990,964.9,25.1,0.322,24.79,0.914,0.974,0.89,34.32,33.49,47.31,7947.25
1949-12-19,1949,3,12,346.6,77,0.223,269.6,990,965.1,24.9,0.298,24.57,0.91,0.97,0.882,29.55,28.66,57.32,9630.11
1949-12-26,1949,3,13,407.9,79,0.194,328.9,990,965.4,24.6,0.393,24.17,0.922,0.97,0.895,35.95,34.89,69.78,11723
1950-01-02,1949,4,14,476.7,91,0.192,385.7,990,965.7,24.3,0.498,23.76,0.932,0.977,0.911,41.85,40.91,81.82,13746.4
1950-01-09,1949,4,15,578.3,111.7,0.193,466.5,990,966.2,23.8,0.569,23.23,0.932,0.976,0.909,42.21,41.22,96.56,16222.9
1950-01-16,1949,4,16,644.1,120,0.186,524.1,990,966.5,23.5,0.549,22.97,0.925,0.97,0.897,36.41,35.32,106,17800.8
1950-01-23,1949,4,17,695.4,120,0.173,575.4,990,966.7,23.3,0.643,22.68,0.93,0.975,0.907,39.68,38.7,116.1,19504.9
1950-01-30,1949,4,18,776.8,132.1,0.17,644.7,990,967,23,0.774,22.22,0.936,0.98,0.918,43.84,42.96,128.9,21653.8
1950-02-06,1949,5,19,1143,137,0.127,912.4,990,968.3,21.7,1.3,20.38,0.936,0.978,0.915,43.96,43.01,165.3,27771.5
1950-02-13,1949,5,20,2098,137,0.0674,1100,990,971.2,18.8,1.94,16.82,0.927,0.978,0.906,42.06,41.13,164.5,27641
1950-02-20,1949,5,21,4045,158.4,0.0401,1100,990,975.7,14.3,1.94,12.38,0.879,0.97,0.853,29.42,28.54,114.2,19177.5
1950-02-27,1949,5,22,5170,271.3,0.0525,1100,990.02,977.8,12.2,1.93,10.31,0.864,0.97,0.838,24.03,23.31,93.22,15661.3
1950-03-06,1949,6,23,4794,315,0.0657,1100,990,977.1,12.9,1.94,10.92,0.864,0.97,0.838,25.45,24.69,98.74,16588.5
1950-03-13,1949,6,24,4342,315,0.0727,1100,990,976.3,13.7,1.94,11.75,0.865,0.97,0.839,27.4,26.58,106.3,17863.2
1950-03-20,1949,6,25,3966,249.9,0.0629,1100,990,975.6,14.4,1.94,12.46,0.874,0.97,0.848,29.36,28.48,113.9,19137.5
1950-03-27,1949,6,26,3905,255,0.0653,1100,990,975.5,14.5,1.94,12.58,0.877,0.97,0.85,29.74,28.85,115.4,19385.7
1950-04-03,1949,7,27,3776,295,0.0781,1100,990,975.2,14.8,1.94,12.85,0.883,0.97,0.856,30.59,29.67,118.7,19940.7
1950-04-10,1949,7,28,3712,295,0.0795,1100,990,975.1,14.9,1.94,12.99,0.885,0.97,0.859,31.02,30.09,120.3,20217.6
1950-04-17,1949,7,29,3743,295,0.0788,1100,990,975.1,14.9,1.94,12.92,0.884,0.97,0.858,30.81,29.89,119.6,20085.2
1950-04-24,1949,7,30,3600,295,0.082,1100,990,974.8,15.2,1.94,13.23,0.889,0.97,0.863,31.73,30.77,123.1,20680.5
1950-05-01,1949,8,31,3261,321,0.0987,1100,990,974.1,15.9,1.94,13.95,0.901,0.97,0.874,33.89,32.87,131.5,22092
1950-05-08,1949,8,32,2811,321,0.115,1100,990,973.1,16.9,1.94,15,0.913,0.971,0.886,36.94,35.86,143.4,24095.8
1950-05-15,1949,8,33,2431,321,0.132,1100,990,972.1,17.9,1.94,15.92,0.923,0.975,0.9,39.61,38.63,154.5,25958
1950-05-22,1949,8,34,2071,321,0.155,1100,990,971.3,18.7,1.94,16.8,0.928,0.98,0.909,42.03,41.17,164.7,27669
1950-05-29,1949,8,35,1720,257.6,0.149,1100,990,970.2,19.8,1.94,17.87,0.933,0.98,0.914,44.96,44.06,176.2,29609.3
1950-06-05,1949,9,36,1445,210,0.146,1100,990,969.3,20.7,1.88,18.81,0.936,0.98,0.918,47.51,46.56,186.2,31286
1950-06-12,1949,9,37,1213,210,0.174,1002,990,968.6,21.4,1.49,19.95,0.938,0.98,0.92,45.93,45.01,180,30247.4
1950-06-19,1949,9,38,998.6,210,0.211,788.6,990,967.9,22.1,0.965,21.16,0.935,0.976,0.912,41.62,40.63,149.1,25052.7
1950-06-26,1949,9,39,823.5,203.1,0.247,620.3,990,967.2,22.8,0.741,22.07,0.934,0.978,0.913,41.77,40.85,122.5,20586.6
1950-07-03,1949,10,40,691.2,186,0.27,505.2,990,966.7,23.3,0.588,22.75,0.929,0.973,0.904,39.45,38.43,101.8,17103.4
1950-07-10,1949,10,41,581.9,186,0.32,395.9,990,966.2,23.8,0.527,23.26,0.933,0.978,0.912,42.1,41.17,82.34,13833.7
1950-07-17,1949,10,42,516.5,186,0.36,330.5,990,965.9,24.1,0.406,23.67,0.922,0.97,0.895,35.37,34.31,68.62,11527.8
1950-07-24,1949,10,43,470.3,186,0.396,284.3,990,965.7,24.3,0.331,23.95,0.913,0.97,0.885,30.48,29.57,59.13,9933.93
1950-07-31,1949,10,44,431.3,159.4,0.369,271.8,990,965.5,24.5,0.309,24.15,0.91,0.97,0.883,29.3,28.42,56.84,9549.67
1950-08-07,1949,11,45,399.3,155,0.388,244.3,990,965.4,24.6,0.268,24.34,0.902,0.97,0.875,26.31,25.52,51.04,8574.04
1950-08-14,1949,11,46,365.6,155,0.424,210.6,990,965.2,24.8,0.457,24.31,0.937,0.98,0.919,47.08,46.13,46.13,7750.68
1950-08-21,1949,11,47,337.5,155,0.46,182.5,990,965.1,24.9,0.367,24.55,0.929,0.976,0.907,40.83,39.86,39.86,6697.2
1950-08-28,1949,11,48,304.5,139.1,0.456,165.3,990,964.9,25.1,0.315,24.76,0.923,0.973,0.898,37.07,36.06,36.06,6058.79
1950-09-04,1949,12,49,283.8,118,0.416,165.8,990,964.8,25.2,0.313,24.85,0.923,0.97,0.896,37.31,36.2,36.2,6082.22
1950-09-11,1949,12,50,268.1,118,0.44,150.1,990,964.8,25.2,0.271,24.96,0.917,0.97,0.89,33.71,32.7,32.7,5492.92
1950-09-18,1949,12,51,243.1,118,0.486,125.1,990,964.7,25.3,0.211,25.13,0.905,0.97,0.878,27.91,27.07,27.07,4547.8
1950-09-25,1949,12,52,217.3,115,0.529,102.3,990,964.5,25.5,0.164,25.33,0.886,0.967,0.857,22.54,21.81,21.81,3663.71
1950-10-02,1950,1,1,212.8,97,0.456,115.8,990,964.5,25.5,0.189,25.33,0.899,0.97,0.872,25.87,25.1,25.1,4216.3
1950-10-09,1950,1,2,211.8,97,0.458,114.8,990,964.5,25.5,0.187,25.34,0.898,0.97,0.871,25.62,24.85,24.85,4175.57
1950-10-16,1950,1,3,199.8,90.14,0.451,109.7,990,964.4,25.6,0.176,25.41,0.893,0.969,0.866,24.44,23.7,23.7,3981.35
1950-10-23,1950,1,4,196.8,73,0.371,123.8,990,964.4,25.6,0.204,25.39,0.906,0.97,0.878,27.91,27.08,27.08,4548.83
1950-10-30,1950,1,5,203.8,68.71,0.337,135.1,990,964.4,25.6,0.229,25.35,0.911,0.97,0.884,30.6,29.68,29.68,4986.41
1950-11-06,1950,2,6,212.1,74.43,0.35,137.7,990,964.5,25.5,0.236,25.29,0.912,0.97,0.885,31.16,30.23,30.23,5078.38
1950-11-13,1950,2,7,216.8,93,0.429,123.8,990,964.5,25.5,0.206,25.29,0.905,0.97,0.878,27.8,26.96,26.96,4529.75
1950-11-20,1950,2,8,236.1,70.71,0.302,165.4,990,964.6,25.4,0.31,25.08,0.923,0.974,0.899,37.55,36.59,36.59,6146.52
1950-11-27,1950,2,9,283.9,82.86,0.29,201.1,990,964.8,25.2,0.383,24.78,0.928,0.979,0.908,41.97,41.1,44.37,7454.01
1950-12-04,1950,3,10,318.2,104,0.327,214.2,990,965,25,0.388,24.62,0.925,0.977,0.904,40.79,39.9,46.73,7850.64
1950-12-11,1950,3,11,369.4,104,0.282,265.4,990,965.2,24.8,0.294,24.46,0.909,0.97,0.881,28.92,28.05,56.1,9424.79
1950-12-18,1950,3,12,408.1,104,0.255,304.1,990,965.4,24.6,0.354,24.21,0.917,0.97,0.89,33.12,32.13,64.25,10794.7
1950-12-25,1950,3,13,451.8,104,0.231,347.8,990,965.6,24.4,0.429,23.94,0.926,0.973,0.9,37.78,36.75,73.5,12348.8
1951-01-01,1950,4,14,509.2,120,0.236,389.2,990,965.9,24.1,0.507,23.6,0.932,0.979,0.912,41.98,41.09,82.17,13804.7
1951-01-08,1950,4,15,629.4,120,0.191,509.4,990,966.4,23.6,0.554,23.03,0.927,0.972,0.901,37.7,36.66,103.5,17394.3
1951-01-15,1950,4,16,632.7,120,0.19,512.7,990,966.4,23.6,0.529,23.04,0.924,0.97,0.896,35.67,34.6,103.8,17438.1
1951-01-22,1950,4,17,668.1,120,0.18,548.1,990,966.6,23.4,0.593,22.84,0.928,0.972,0.901,37.95,36.88,110.6,18587.7
1951-01-29,1950,4,18,729.1,111.4,0.153,617.6,990,966.8,23.2,0.72,22.46,0.934,0.979,0.915,42.37,41.49,124.5,20909.5
1951-02-05,1950,5,19,787.2,109.6,0.139,677.7,990,967,23,0.833,22.12,0.939,0.98,0.92,46,45.08,135.2,22719.2
1951-02-12,1950,5,20,878.5,137,0.157,741.5,990,967.4,22.6,0.866,21.72,0.934,0.975,0.911,41.88,40.86,143.8,24153.5
1951-02-19,1950,5,21,1090,137,0.127,952.7,990,968.2,21.8,1.31,20.51,0.938,0.98,0.919,44.84,43.93,175.7,29521.1
1951-02-26,1950,5,22,1667,163.3,0.0996,1100,990,970,20,1.9,18.11,0.933,0.98,0.914,45.61,44.69,178.7,30028.4
1951-03-05,1950,6,23,3018,191,0.0642,1100,990,973.5,16.5,1.94,14.54,0.906,0.971,0.881,35.59,34.58,138.3,23235
1951-03-12,1950,6,24,4312,239,0.0555,1100,990,976.3,13.7,1.94,11.81,0.864,0.97,0.838,27.53,26.7,106.8,17943.3
1951-03-19,1950,6,25,4356,239,0.0549,1100,990,976.3,13.7,1.94,11.73,0.864,0.97,0.838,27.33,26.51,106,17816.4
1951-03-26,1950,6,26,3759,247,0.066,1100,990,975.2,14.8,1.94,12.89,0.883,0.97,0.856,30.7,29.78,119.1,20012.4
1951-04-02,1950,7,27,3247,295,0.0909,1100,990,974.1,15.9,1.94,13.98,0.901,0.97,0.874,33.98,32.96,131.8,22148
1951-04-09,1950,7,28,3001,239.3,0.0797,1100,990,973.5,16.5,1.94,14.54,0.908,0.97,0.881,35.61,34.54,138.2,23213.6
1951-04-16,1950,7,29,2938,217,0.0739,1100,990,973.4,16.6,1.94,14.69,0.91,0.97,0.882,36.05,34.97,139.9,23501.7
1951-04-23,1950,7,30,2895,217,0.075,1100,990,973.3,16.7,1.94,14.8,0.911,0.97,0.884,36.36,35.27,141.1,23699.1
1951-04-30,1950,7,31,2816,267.6,0.0951,1100,990,973.1,16.9,1.94,14.99,0.913,0.97,0.886,36.91,35.8,143.2,24058.1
1951-05-07,1950,8,32,2732,295.3,0.108,1100,990,972.9,17.1,1.94,15.19,0.915,0.971,0.888,37.5,36.4,145.6,24460.8
1951-05-14,1950,8,33,2590,321,0.124,1100,990,972.5,17.5,1.94,15.54,0.919,0.973,0.894,38.5,37.45,149.8,25167.7
1951-05-21,1950,8,34,2391,321,0.134,1100,990,972,18,1.94,16.02,0.924,0.976,0.901,39.89,38.93,155.7,26160.3
1951-05-28,1950,8,35,2186,293.6,0.134,1100,990,971.5,18.5,1.94,16.51,0.926,0.979,0.907,41.24,40.37,161.5,27125.9
1951-06-04,1950,9,36,1935,257,0.133,1100,990,970.9,19.1,1.94,17.18,0.93,0.98,0.911,43.07,42.21,168.9,28367.3
1951-06-11,1950,9,37,1662,257,0.155,1100,990,970,20,1.94,18.06,0.934,0.98,0.915,45.48,44.57,178.3,29952
1951-06-18,1950,9,38,1437,257,0.18,1091,990,969.3,20.7,1.85,18.87,0.937,0.98,0.918,47.27,46.33,185.3,31132.8
1951-06-25,1950,9,39,1205,252.7,0.21,952.8,990,968.5,21.5,1.34,20.12,0.938,0.98,0.919,44.04,43.16,172.6,29002.9
1951-07-02,1950,10,40,1013,227,0.225,786,990,967.9,22.1,0.962,21.11,0.934,0.975,0.911,41.42,40.41,148.2,24893.3
1951-07-09,1950,10,41,869.4,227,0.262,642.4,990,967.4,22.6,0.786,21.84,0.936,0.979,0.916,42.88,41.97,125.9,21150.8
1951-07-16,1950,10,42,733.8,227,0.31,506.8,990,966.8,23.2,0.598,22.57,0.929,0.973,0.904,39.29,38.25,101.3,17013.4
1951-07-23,1950,10,43,628.9,227,0.362,401.9,990,966.4,23.6,0.543,23.04,0.933,0.978,0.913,42.38,41.47,82.94,13933.4
1951-07-30,1950,10,44,564.8,196.3,0.347,368.5,990,966.1,23.9,0.476,23.38,0.929,0.974,0.905,39.24,38.25,76.49,12850.6
1951-08-06,1950,11,45,505.7,184,0.364,321.7,990,965.9,24.1,0.392,23.73,0.92,0.97,0.893,34.45,33.42,66.84,11229.4
1951-08-13,1950,11,46,461.2,184,0.399,277.2,990,965.7,24.3,0.32,24,0.911,0.97,0.884,29.74,28.84,57.69,9691.76
1951-08-20,1950,11,47,428.4,184,0.43,244.4,990,965.5,24.5,0.272,24.2,0.902,0.97,0.875,26.17,25.39,50.77,8529.41
1951-08-27,1950,11,48,398,170.9,0.428,227.2,990,965.4,24.6,0.35,24.26,0.916,0.974,0.893,34.91,34.07,48.21,8099.83
1951-09-03,1950,12,49,368.8,138,0.375,230.8,990,965.2,24.8,0.284,24.47,0.904,0.971,0.878,28.49,27.71,48.64,8171.13
1951-09-10,1950,12,50,337.5,138,0.409,199.5,990,965.1,24.9,0.419,24.49,0.934,0.98,0.916,44.78,43.88,43.88,7372.45
1951-09-17,1950,12,51,307,138,0.45,169,990,964.9,25.1,0.326,24.74,0.924,0.974,0.9,37.91,36.92,36.92,6202.78
1951-09-24,1950,12,52,279.8,138,0.493,141.8,990,964.8,25.2,0.253,24.93,0.914,0.97,0.886,31.69,30.74,30.74,5163.67
1951-10-01,1951,1,1,265.3,110,0.415,155.3,990,964.8,25.2,0.285,24.95,0.919,0.97,0.892,34.94,33.89,33.89,5693.84
1951-10-08,1951,1,2,259.4,110,0.424,149.4,990,964.7,25.3,0.269,24.99,0.917,0.97,0.89,33.59,32.58,32.58,5473.77
1951-10-15,1951,1,3,263.1,110,0.418,153.1,990,964.8,25.2,0.279,24.97,0.919,0.97,0.891,34.45,33.41,33.41,5613.26
1951-10-22,1951,1,4,320.7,110,0.345,210.7,990,965,25,0.366,24.63,0.925,0.977,0.904,39.33,38.47,45.9,7710.54
1951-10-29,1951,1,5,318.6,107.7,0.338,210.8,990,965,25,0.378,24.63,0.925,0.977,0.903,40.04,39.17,45.96,7721.69
1951-11-05,1951,2,6,311.6,106,0.34,205.6,990,965,25,0.436,24.61,0.936,0.98,0.918,46.45,45.52,45.52,7648.06
1951-11-12,1951,2,7,324.7,106,0.326,218.7,990,965,25,0.298,24.68,0.906,0.973,0.882,30.87,30.08,46.66,7839.49
1951-11-19,1951,2,8,351.1,106,0.302,245.1,990,965.2,24.8,0.265,24.58,0.903,0.97,0.876,26.69,25.88,51.77,8697.25
1951-11-26,1951,2,9,449.6,111.7,0.25,337.9,990,965.6,24.4,0.415,23.96,0.923,0.973,0.899,36.65,35.67,71.34,11984.9
1951-12-03,1951,3,10,468.1,126,0.269,342.1,990,965.7,24.3,0.422,23.87,0.924,0.97,0.897,37.02,35.92,71.85,12070.2
1951-12-10,1951,3,11,501.1,119.1,0.238,381.9,990,965.9,24.1,0.495,23.65,0.931,0.977,0.91,41.23,40.29,80.58,13537.8
1951-12-17,1951,3,12,559.3,118,0.211,441.3,990,966.1,23.9,0.613,23.27,0.939,0.98,0.92,47.28,46.33,92.66,15567.4
1951-12-24,1951,3,13,921.7,118,0.136,803.7,990,967.5,22.5,1.06,21.39,0.936,0.978,0.915,43.78,42.82,152.3,25582.1
1951-12-31,1951,3,14,1091,145.4,0.133,945.3,990,968.2,21.8,1.29,20.53,0.938,0.98,0.92,44.62,43.73,174.9,29383.2
1952-01-07,1951,4,15,1388,150,0.109,1091,990,969.1,20.9,1.83,19.04,0.937,0.98,0.918,47.7,46.75,187,31413.9
1952-01-14,1951,4,16,1563,150,0.096,1100,990,969.7,20.3,1.92,18.4,0.935,0.98,0.916,46.39,45.47,181.9,30553.8
1952-01-21,1951,4,17,1987,150,0.0765,1100,990,971,19,1.94,17.08,0.929,0.979,0.91,42.82,41.94,167.7,28181.4
1952-01-28,1951,4,18,2645,170.1,0.0641,1100,990,972.7,17.3,1.94,15.4,0.917,0.972,0.892,38.11,37.05,148.2,24898.7
1952-02-04,1951,5,19,3172,197,0.0622,1100,990,973.9,16.1,1.94,14.15,0.903,0.97,0.876,34.47,33.44,133.8,22470.6
1952-02-11,1951,5,20,3398,197,0.058,1100,990,974.4,15.6,1.94,13.65,0.896,0.97,0.87,33.01,32.02,128.1,21518.2
1952-02-18,1951,5,21,4057,197,0.0486,1100,990,975.8,14.2,1.94,12.28,0.87,0.97,0.844,28.81,27.95,111.8,18782.1
1952-02-25,1951,5,22,4804,230.7,0.0476,1100,990.02,977.1,12.9,1.94,10.97,0.617,0.693,0.599,19.05,18.48,73.92,12418.6
1952-03-03,1951,6,23,6025,315,0.0523,1100,990.09,979.1,11,1.91,9.118,0,0,0,0,0,0,0
1952-03-10,1951,6,24,6022,315,0.0523,1100,990.09,979.1,11,1.91,9.115,0,0,0,0,0,0,0
1952-03-17,1951,6,25,5611,315,0.0562,1100,990.06,978.5,11.6,1.92,9.686,0.123,0.139,0.12,3.334,3.234,12.93,2173
1952-03-24,1951,6,26,4973,315,0.0634,1100,990.01,977.4,12.6,1.94,10.63,0.864,0.97,0.838,24.77,24.03,96.11,16146.7
1952-03-31,1951,6,27,4274,297.9,0.0697,1100,990,976.2,13.8,1.94,11.88,0.865,0.97,0.839,27.72,26.89,107.6,18069.7
1952-04-07,1951,7,28,3758,295,0.0786,1100,990,975.2,14.8,1.94,12.89,0.883,0.97,0.856,30.7,29.78,119.1,20011
1952-04-14,1951,7,29,3425,295,0.0863,1100,990,974.5,15.5,1.94,13.6,0.895,0.97,0.869,32.84,31.85,127.4,21405.8
1952-04-21,1951,7,30,2893,295,0.102,1100,990,973.3,16.7,1.94,14.8,0.911,0.97,0.884,36.37,35.29,141.2,23715
1952-04-28,1951,7,31,2461,284.1,0.116,1100,990,972.2,17.8,1.94,15.85,0.922,0.975,0.899,39.4,38.4,153.6,25807.2
1952-05-05,1951,8,32,2093,276,0.132,1100,990,971.3,18.7,1.94,16.75,0.928,0.979,0.908,41.9,41.03,164.1,27573.3
1952-05-12,1951,8,33,1713,276,0.161,1100,990,970.2,19.8,1.94,17.89,0.933,0.98,0.915,45.03,44.13,176.5,29656.6
1952-05-19,1951,8,34,1450,216,0.148,1100,990,969.3,20.7,1.87,18.8,0.936,0.98,0.918,47.49,46.54,186.1,31271.8
1952-05-26,1951,8,35,1237,187.6,0.152,1046,990,968.6,21.4,1.61,19.74,0.939,0.98,0.92,47.54,46.59,186.4,31307.8
1952-06-02,1951,9,36,1080,161,0.15,918.7,990,968.2,21.8,1.22,20.63,0.937,0.98,0.918,43.53,42.65,170.6,28660.8
1952-06-09,1951,9,37,919.2,161,0.176,758.2,990,967.6,22.4,0.91,21.51,0.935,0.976,0.913,42.43,41.44,145.9,24509.7
1952-06-16,1951,9,38,774.5,161,0.208,613.5,990,967,23,0.722,22.28,0.934,0.978,0.913,41.71,40.79,122.4,20557
1952-06-23,1951,9,39,666.9,161,0.242,505.9,990,966.6,23.4,0.526,22.91,0.923,0.97,0.895,34.94,33.9,101.7,17084
1952-06-30,1951,9,40,586.6,138.7,0.236,447.9,990,966.2,23.8,0.6,23.16,0.936,0.979,0.916,45.26,44.31,93.17,15653
1952-07-07,1951,10,41,524.9,156.9,0.3,368.1,990,966,24,0.474,23.56,0.928,0.976,0.906,39.48,38.55,77.09,12951.7
1952-07-14,1951,10,42,488.1,186,0.381,302.1,990,965.8,24.2,0.358,23.85,0.917,0.97,0.889,32.37,31.4,62.8,10550.5
1952-07-21,1951,10,43,455.6,186,0.409,269.6,990,965.7,24.3,0.308,24.04,0.909,0.97,0.882,28.9,28.04,56.07,9420.28
1952-07-28,1951,10,44,424.3,172.7,0.407,251.6,990,965.5,24.5,0.28,24.21,0.905,0.97,0.878,27.03,26.22,52.44,8810.5
1952-08-04,1951,11,45,394.8,155,0.393,239.8,990,965.4,24.6,0.262,24.37,0.901,0.97,0.874,25.81,25.04,50.08,8413.5
1952-08-11,1951,11,46,377.4,155,0.411,222.4,990,965.3,24.7,0.342,24.37,0.914,0.974,0.891,34.54,33.71,47.32,7950.41
1952-08-18,1951,11,47,349.7,155,0.443,194.7,990,965.1,24.9,0.404,24.45,0.933,0.98,0.914,43.54,42.67,42.67,7168.95
1952-08-25,1951,11,48,330.3,155,0.469,175.3,990,965.1,24.9,0.344,24.6,0.927,0.974,0.903,39.21,38.21,38.21,6418.59
1952-09-01,1951,12,49,317.6,118,0.372,199.6,990,965,25,0.416,24.6,0.935,0.98,0.916,44.99,44.09,44.09,7406.6
1952-09-08,1951,12,50,290.1,118,0.407,172.1,990,964.9,25.1,0.331,24.81,0.926,0.973,0.901,38.77,37.74,37.74,6340.78
1952-09-15,1951,12,51,278.5,118,0.424,160.5,990,964.8,25.2,0.298,24.89,0.921,0.97,0.894,36.1,35.01,35.01,5882.21
1952-09-22,1951,12,52,259,118,0.455,141,990,964.7,25.3,0.248,25.02,0.914,0.97,0.886,31.61,30.66,30.66,5150.4
1952-09-29,1951,12,53,248.6,103,0.414,145.6,990,964.7,25.3,0.258,25.05,0.915,0.97,0.888,32.75,31.76,31.76,5336.16
1952-10-06,1952,1,1,236.7,97,0.41,139.7,990,964.6,25.4,0.243,25.14,0.913,0.97,0.886,31.45,30.51,30.51,5125.02
1952-10-13,1952,1,2,224.6,97,0.432,127.6,990,964.5,25.5,0.215,25.24,0.907,0.97,0.88,28.66,27.8,27.8,4669.81
1952-10-20,1952,1,3,232.3,97,0.418,135.3,990,964.6,25.4,0.233,25.17,0.911,0.97,0.883,30.42,29.51,29.51,4957.59
1952-10-27,1952,1,4,252.5,99.57,0.395,152.9,990,964.7,25.3,0.277,25.01,0.918,0.97,0.891,34.45,33.41,33.41,5613.57
1952-11-03,1952,2,5,277.9,106,0.382,171.9,990,964.8,25.2,0.331,24.86,0.926,0.975,0.902,38.79,37.81,37.81,6351.91
1952-11-10,1952,2,6,309.9,106,0.343,203.9,990,965,25,0.39,24.66,0.929,0.978,0.909,42.13,41.25,44.8,7525.8
1952-11-17,1952,2,7,351.5,106,0.301,245.5,990,965.2,24.8,0.266,24.58,0.903,0.97,0.876,26.72,25.92,51.84,8709.36
1952-11-24,1952,2,8,381,106,0.278,275,990,965.3,24.7,0.309,24.39,0.911,0.97,0.884,29.96,29.06,58.13,9765.4
1952-12-01,1952,3,9,419.6,118,0.281,301.6,990,965.5,24.5,0.353,24.16,0.917,0.97,0.889,32.76,31.78,63.55,10676.7
1952-12-08,1952,3,10,418.3,118,0.282,300.3,990,965.5,24.5,0.35,24.17,0.917,0.97,0.889,32.61,31.63,63.27,10629.1
1952-12-15,1952,3,11,423.6,116,0.274,307.6,990,965.5,24.5,0.362,24.13,0.918,0.97,0.89,33.41,32.41,64.82,10890.4
1952-12-22,1952,3,12,463.5,104,0.225,359.5,990,965.7,24.3,0.45,23.86,0.928,0.974,0.904,39.02,38.03,76.06,12777.2
1952-12-29,1952,3,13,511.4,113.1,0.221,398.2,990,965.9,24.1,0.524,23.58,0.934,0.98,0.915,42.98,42.12,84.23,14151
1953-01-05,1952,4,14,569.5,120,0.211,449.5,990,966.2,23.8,0.569,23.27,0.933,0.977,0.912,43.16,42.2,93.48,15704.7
1953-01-12,1952,4,15,614.7,120,0.196,494.7,990,966.4,23.6,0.5,23.14,0.921,0.97,0.894,34.48,33.45,100.3,16856.7
1953-01-19,1952,4,16,688.4,120,0.175,568.4,990,966.7,23.3,0.63,22.72,0.93,0.974,0.906,39.23,38.23,114.7,19266.5
1953-01-26,1952,4,17,774.8,122.4,0.158,652.4,990,967,23,0.787,22.21,0.937,0.98,0.918,44.39,43.5,130.5,21925.8
1953-02-02,1952,5,18,840.3,137,0.163,703.3,990,967.3,22.7,0.889,21.85,0.94,0.98,0.921,47.22,46.27,138.8,23322.6
1953-02-09,1952,5,19,917.6,137,0.15,780.6,990,967.6,22.4,0.897,21.53,0.932,0.974,0.908,40.17,39.14,149.7,25148.4
1953-02-16,1952,5,20,1055,137,0.13,917.9,990,968.1,21.9,1.21,20.72,0.937,0.979,0.917,43.64,42.73,170.9,28713.6
1953-02-23,1952,5,21,1202,143.6,0.119,1043,990,968.5,21.5,1.6,19.87,0.939,0.98,0.92,47.66,46.71,186.8,31387.7
1953-03-02,1952,6,22,2166,183,0.0921,1100,990,971.3,18.7,1.92,16.76,0.925,0.976,0.903,41.85,40.85,163.4,27451.1
1953-03-09,1952,6,23,3556,223,0.0627,1100,990,974.7,15.3,1.94,13.33,0.89,0.97,0.863,32.01,31.05,124.2,20863.7
1953-03-16,1952,6,24,5024,260.7,0.052,1100,990.03,977.5,12.5,1.93,10.62,0.617,0.693,0.598,18.37,17.82,71.28,11975.2
1953-03-23,1952,6,25,5790,315,0.0544,1100,990.07,978.7,11.3,1.91,9.43,0,0,0,0,0,0,0
1953-03-30,1952,6,26,5405,350,0.0648,1100,990.04,978.1,11.9,1.93,9.979,0.37,0.416,0.359,10.1,9.8,39.2,6585.54
1953-04-06,1952,7,27,4981,344.3,0.069,1100,990.01,977.5,12.5,1.94,10.6,0.864,0.97,0.838,24.7,23.96,95.84,16100.7
1953-04-13,1952,7,28,4699,295,0.0628,1100,990,977,13,1.94,11.1,0.864,0.97,0.838,25.85,25.08,100.3,16853.2
1953-04-20,1952,7,29,4247,295,0.0695,1100,990,976.1,13.9,1.94,11.93,0.865,0.97,0.839,27.84,27,108,18144.4
1953-04-27,1952,7,30,3878,306.1,0.0791,1100,990,975.4,14.6,1.94,12.64,0.878,0.97,0.851,29.92,29.02,116.1,19503.4
1953-05-04,1952,8,31,3617,321,0.0888,1100,990,974.9,15.1,1.94,13.19,0.889,0.97,0.862,31.62,30.67,122.7,20612.7
1953-05-11,1952,8,32,3342,321,0.0961,1100,990,974.3,15.7,1.94,13.77,0.898,0.97,0.871,33.37,32.37,129.5,21753
1953-05-18,1952,8,33,3002,321,0.107,1100,990,973.5,16.5,1.94,14.54,0.908,0.97,0.881,35.61,34.54,138.2,23212.4
1953-05-25,1952,8,34,2585,321,0.125,1100,990,972.5,17.5,1.94,15.55,0.919,0.973,0.894,38.54,37.49,150,25195.5
1953-06-01,1952,9,35,2257,257,0.114,1100,990,971.7,18.3,1.94,16.34,0.925,0.978,0.905,40.78,39.87,159.5,26792.2
1953-06-08,1952,9,36,1929,257,0.134,1100,990,970.9,19.1,1.94,17.2,0.93,0.98,0.911,43.13,42.27,169.1,28405.3
1953-06-15,1952,9,37,1638,257,0.157,1100,990,969.9,20.1,1.93,18.14,0.934,0.98,0.916,45.7,44.79,179.1,30096
1953-06-22,1952,9,38,1359,257,0.19,1068,990,969,21,1.74,19.23,0.938,0.98,0.919,47.17,46.22,184.9,31062.9
1953-06-29,1952,9,39,1145,235.6,0.206,909.6,990,968.4,21.6,1.21,20.43,0.937,0.979,0.917,42.64,41.75,167,28053.6
1953-07-06,1952,10,40,967.1,227,0.235,740.1,990,967.8,22.2,0.911,21.33,0.936,0.977,0.914,42.8,41.81,141.3,23736.5
1953-07-13,1952,10,41,809.9,227,0.281,582.9,990,967.1,22.9,0.674,22.19,0.93,0.975,0.907,39.31,38.33,115,19316.8
1953-07-20,1952,10,42,694.3,227,0.328,467.3,990,966.7,23.3,0.553,22.77,0.928,0.974,0.904,38.74,37.77,94.21,15826.6
1953-07-27,1952,10,43,615.2,214.7,0.349,400.4,990,966.4,23.6,0.538,23.1,0.934,0.979,0.914,42.35,41.47,82.93,13932.3
1953-08-03,1952,11,44,546,184,0.338,362,990,966.1,23.9,0.463,23.48,0.928,0.974,0.903,38.66,37.66,75.32,12653
1953-08-10,1952,11,45,493.9,184,0.373,309.9,990,965.8,24.2,0.372,23.81,0.918,0.97,0.891,33.21,32.22,64.43,10824.8
1953-08-17,1952,11,46,459.4,184,0.401,275.4,990,965.7,24.3,0.317,24.02,0.911,0.97,0.883,29.53,28.65,57.3,9625.94
1953-08-24,1952,11,47,414,184,0.445,230,990,965.5,24.5,0.322,24.22,0.91,0.973,0.886,31.68,30.86,48.34,8121.07
1953-08-31,1952,11,48,381.6,144.6,0.379,237,990,965.3,24.7,0.291,24.4,0.907,0.971,0.881,29.04,28.23,49.93,8388.22
1953-09-07,1952,12,49,343.5,138,0.402,205.5,990,965.1,24.9,0.439,24.44,0.936,0.98,0.917,46.12,45.2,45.2,7593.46
1953-09-14,1952,12,50,325.6,138,0.424,187.6,990,965,25,0.381,24.59,0.931,0.979,0.912,42.13,41.26,41.26,6931.89
1953-09-21,1952,12,51,312.4,138,0.442,174.4,990,965,25,0.341,24.7,0.927,0.974,0.903,39.15,38.14,38.14,6406.85
1953-09-28,1952,12,52,285.7,122,0.426,163.7,990,964.8,25.2,0.309,24.85,0.923,0.972,0.897,36.8,35.78,35.78,6010.41
1953-10-05,1953,1,1,273.3,110,0.402,163.3,990,964.8,25.2,0.306,24.9,0.923,0.97,0.895,36.79,35.68,35.68,5995.01
1953-10-12,1953,1,2,264.4,110,0.416,154.4,990,964.8,25.2,0.282,24.96,0.919,0.97,0.891,34.74,33.7,33.7,5660.89
1953-10-19,1953,1,3,261.5,110,0.421,151.5,990,964.7,25.3,0.275,24.98,0.918,0.97,0.89,34.07,33.05,33.05,5551.86
1953-10-26,1953,1,4,268.7,109.4,0.407,159.3,990,964.8,25.2,0.295,24.93,0.921,0.97,0.893,35.86,34.79,34.79,5844.74
1953-11-02,1953,2,5,274,106,0.387,168,990,964.8,25.2,0.319,24.89,0.924,0.972,0.899,37.89,36.84,36.84,6188.32
1953-11-09,1953,2,6,269.7,106,0.393,163.7,990,964.8,25.2,0.307,24.91,0.923,0.971,0.896,36.91,35.82,35.82,6018.48
1953-11-16,1953,2,7,296.8,106,0.357,190.8,990,964.9,25.1,0.387,24.72,0.932,0.98,0.913,43.14,42.27,42.27,7101.34
1953-11-23,1953,2,8,316.9,106,0.336,210.9,990,965,25,0.366,24.65,0.925,0.977,0.904,39.4,38.54,45.98,7724.04
1953-11-30,1953,2,9,395.5,116.3,0.296,279.2,990,965.4,24.6,0.319,24.31,0.912,0.97,0.884,30.33,29.43,58.86,9887.95
1953-12-07,1953,3,10,531.9,121.4,0.23,410.5,990,966,24,0.553,23.45,0.935,0.978,0.914,44.11,43.16,86.31,14500.4
1953-12-14,1953,3,11,531.2,126,0.237,405.2,990,966,24,0.541,23.47,0.934,0.98,0.915,43.56,42.67,85.35,14338.1
1953-12-21,1953,3,12,575,118,0.205,457,990,966.2,23.8,0.555,23.26,0.93,0.976,0.908,41.43,40.46,94.59,15891.5
1953-12-28,1953,3,13,620.4,127,0.204,493.4,990,966.4,23.6,0.5,23.12,0.921,0.97,0.894,34.35,33.32,99.97,16794.9
1954-01-04,1953,4,14,737.4,139,0.189,598.4,990,966.8,23.2,0.691,22.46,0.933,0.978,0.912,40.97,40.07,120.2,20193
1954-01-11,1953,4,15,814.9,139,0.171,675.9,990,967.2,22.8,0.838,22,0.938,0.98,0.92,45.59,44.68,134,22518.9
1954-01-18,1953,4,16,871.9,139,0.159,732.9,990,967.4,22.6,0.958,21.65,0.942,0.98,0.923,48.85,47.87,143.6,24128.6
1954-01-25,1953,4,17,883.6,139,0.157,744.6,990,967.4,22.6,0.904,21.66,0.936,0.976,0.914,43.99,42.96,144.5,24272.9
1954-02-01,1953,5,18,967.2,162,0.168,805.2,990,967.8,22.2,0.935,21.3,0.932,0.974,0.908,39.17,38.16,152.7,25646
1954-02-08,1953,5,19,1008,162,0.161,845.7,990,967.9,22.1,1.03,21.05,0.934,0.978,0.914,40.78,39.87,159.5,26791.5
1954-02-15,1953,5,20,1047,158.4,0.151,888.3,990,968,22,1.14,20.82,0.936,0.98,0.918,42.45,41.61,166.4,27958.7
1954-02-22,1953,5,21,1189,137,0.116,1043,990,968.5,21.5,1.6,19.91,0.939,0.98,0.92,47.77,46.81,187.2,31457
1954-03-01,1953,6,22,1415,183,0.13,1100,990,969.2,20.8,1.87,18.92,0.937,0.98,0.918,47.81,46.86,187.4,31488
1954-03-08,1953,6,23,1759,183,0.105,1100,990,970.3,19.7,1.93,17.74,0.932,0.98,0.914,44.62,43.73,174.9,29388.2
1954-03-15,1953,6,24,2182,183,0.084,1100,990,971.5,18.5,1.94,16.52,0.926,0.979,0.907,41.27,40.39,161.6,27143.2
1954-03-22,1953,6,25,2579,183,0.0712,1100,990,972.5,17.5,1.94,15.56,0.919,0.973,0.894,38.58,37.54,150.2,25226.7
1954-03-29,1953,6,26,3231,202.4,0.0626,1100,990,974,16,1.94,14.02,0.902,0.97,0.874,34.09,33.07,132.3,22220.4
1954-04-05,1953,7,27,3643,228.1,0.0625,1100,990,974.9,15.1,1.94,13.13,0.888,0.97,0.861,31.45,30.5,122,20497.7
1954-04-12,1953,7,28,3740,295,0.0789,1100,990,975.1,14.9,1.94,12.93,0.884,0.97,0.857,30.82,29.9,119.6,20092.4
1954-04-19,1953,7,29,3383,295,0.0873,1100,990,974.4,15.6,1.94,13.69,0.897,0.97,0.87,33.11,32.11,128.4,21579.4
1954-04-26,1953,7,30,3028,302.4,0.1,1100,990,973.6,16.4,1.94,14.48,0.907,0.97,0.88,35.43,34.37,137.5,23096.3
1954-05-03,1953,8,31,2713,321,0.118,1100,990,972.8,17.2,1.94,15.24,0.916,0.971,0.889,37.63,36.54,146.2,24554.7
1954-05-10,1953,8,32,2419,282.4,0.117,1100,990,972.1,17.9,1.94,15.95,0.923,0.975,0.9,39.69,38.72,154.9,26017.5
1954-05-17,1953,8,33,2156,276,0.128,1100,990,971.5,18.5,1.94,16.58,0.927,0.979,0.907,41.45,40.57,162.3,27265.6
1954-05-24,1953,8,34,1859,276,0.149,1100,990,970.6,19.4,1.94,17.42,0.931,0.98,0.912,43.72,42.85,171.4,28794.9
1954-05-31,1953,8,35,1584,219.4,0.138,1100,990,969.8,20.2,1.93,18.32,0.935,0.98,0.916,46.19,45.26,181,30415.7
1954-06-07,1953,9,36,1339,210,0.158,1080,990,969,21,1.77,19.26,0.938,0.98,0.919,47.81,46.85,187.4,31484.5
1954-06-14,1953,9,37,1139,210,0.185,928.6,990,968.3,21.7,1.26,20.41,0.937,0.979,0.918,43.51,42.62,170.5,28640.9
1954-06-21,1953,9,38,981.6,210,0.215,771.6,990,967.8,22.2,0.924,21.26,0.934,0.975,0.91,40.87,39.86,146.3,24581
1954-06-28,1953,9,39,821.7,196.3,0.239,625.4,990,967.2,22.8,0.749,22.06,0.934,0.978,0.914,42.13,41.22,123.7,20774.4
1954-07-05,1953,10,40,692.3,186,0.269,506.3,990,966.7,23.3,0.56,22.77,0.926,0.972,0.899,37.19,36.15,101.6,17074
1954-07-12,1953,10,41,605.5,186,0.307,419.5,990,966.3,23.7,0.575,23.11,0.936,0.98,0.917,44.48,43.57,87.15,14641
1954-07-19,1953,10,42,546.4,186,0.341,360.4,990,966.1,23.9,0.459,23.48,0.927,0.973,0.902,38.48,37.45,74.9,12582.6
1954-07-26,1953,10,43,491.3,181.6,0.369,309.8,990,965.8,24.2,0.371,23.82,0.918,0.97,0.891,33.22,32.22,64.44,10826.4
1954-08-02,1953,11,44,461.2,155,0.336,306.2,990,965.7,24.3,0.362,23.96,0.918,0.97,0.89,33.02,32.03,64.05,10760.7
1954-08-09,1953,11,45,427,155,0.363,272,990,965.5,24.5,0.309,24.17,0.91,0.97,0.883,29.34,28.46,56.93,9563.53
1954-08-16,1953,11,46,398.7,163.3,0.41,235.4,990,965.4,24.6,0.321,24.29,0.913,0.973,0.888,32.09,31.26,49.73,8354.12
1954-08-23,1953,11,47,372.6,184,0.494,188.6,990,965.3,24.7,0.388,24.35,0.931,0.979,0.911,41.92,41.03,41.03,6893.02
1954-08-30,1953,11,48,340.9,151.1,0.442,189.7,990,965.1,24.9,0.39,24.51,0.931,0.977,0.91,42.48,41.53,41.53,6976.81
1954-09-06,1953,12,49,321.5,138,0.429,183.5,990,965,25,0.368,24.62,0.93,0.978,0.91,41.21,40.32,40.32,6773.93
1954-09-13,1953,12,50,305.1,138,0.452,167.1,990,964.9,25.1,0.32,24.75,0.924,0.971,0.897,37.49,36.42,36.42,6118.27
1954-09-20,1953,12,51,275.6,138,0.501,137.6,990,964.8,25.2,0.243,24.95,0.912,0.97,0.885,30.72,29.79,29.79,5005.37
1954-09-27,1953,12,52,256.1,120.4,0.469,135.7,990,964.7,25.3,0.238,25.04,0.91,0.97,0.883,30.35,29.44,29.44,4945.72
1954-10-04,1954,1,1,239.1,97,0.406,142.1,990,964.6,25.4,0.249,25.12,0.914,0.97,0.887,31.99,31.03,31.03,5213.55
1954-10-11,1954,1,2,223.9,97,0.433,126.9,990,964.5,25.5,0.213,25.24,0.907,0.97,0.88,28.49,27.63,27.63,4641.94
1954-10-18,1954,1,3,214.1,97,0.453,117.1,990,964.5,25.5,0.192,25.32,0.9,0.97,0.873,26.18,25.39,25.39,4265.94
1954-10-25,1954,1,4,222.9,97,0.435,125.9,990,964.5,25.5,0.211,25.25,0.907,0.97,0.879,28.28,27.43,27.43,4608.02
1954-11-01,1954,2,5,217.6,93,0.428,124.6,990,964.5,25.5,0.208,25.29,0.905,0.97,0.878,27.98,27.14,27.14,4558.86
1954-11-08,1954,2,6,245.8,93,0.379,152.8,990,964.7,25.3,0.276,25.05,0.918,0.97,0.891,34.49,33.46,33.46,5620.87
1954-11-15,1954,2,7,257.2,93,0.362,164.2,990,964.7,25.3,0.306,24.96,0.923,0.97,0.895,37.11,36,36,6048.74
1954-11-22,1954,2,8,278.5,93,0.335,185.5,990,964.8,25.2,0.37,24.81,0.93,0.977,0.909,41.98,41.02,41.02,6890.83
1954-11-29,1954,2,9,325.5,100.9,0.31,224.7,990,965,25,0.235,24.74,0.895,0.97,0.868,24.39,23.66,47.32,7950.41
1954-12-06,1954,3,10,394.5,104,0.265,290.5,990,965.4,24.6,0.334,24.3,0.914,0.97,0.887,31.64,30.69,61.39,10313.4
1954-12-13,1954,3,11,466.7,104,0.223,362.7,990,965.7,24.3,0.456,23.84,0.928,0.975,0.905,39.37,38.37,76.74,12892
1954-12-20,1954,3,12,583.5,116,0.199,467.5,990,966.2,23.8,0.544,23.23,0.928,0.974,0.905,39.8,38.81,96.29,16176.8
1954-12-27,1954,3,13,696.5,124,0.178,572.5,990,966.7,23.3,0.64,22.67,0.93,0.975,0.907,39.46,38.47,115.4,19389.9
1955-01-03,1954,4,14,773.4,139,0.18,634.4,990,967,23,0.758,22.25,0.936,0.98,0.916,43.15,42.27,126.8,21304.2
1955-01-10,1954,4,15,921.9,139,0.151,782.9,990,967.6,22.4,0.906,21.51,0.933,0.975,0.909,40.2,39.18,150,25199.1
1955-01-17,1954,4,16,992.9,139,0.14,853.9,990,967.9,22.1,1.05,21.09,0.935,0.978,0.915,41.27,40.38,161.5,27135.8
1955-01-24,1954,4,17,1086,139,0.128,947.3,990,968.2,21.8,1.29,20.54,0.938,0.98,0.92,44.74,43.84,175.4,29463.8
1955-01-31,1954,4,18,1306,158.7,0.122,1091,990,968.9,21.1,1.8,19.34,0.938,0.98,0.919,48.54,47.57,190.3,31968.4
1955-02-07,1954,5,19,1702,162,0.0959,1100,990,970.1,19.9,1.93,17.94,0.933,0.98,0.915,45.15,44.25,177,29735.2
1955-02-14,1954,5,20,2240,162,0.0726,1100,990,971.7,18.3,1.94,16.38,0.926,0.978,0.905,40.89,39.98,159.9,26869.2
1955-02-21,1954,5,21,2523,162,0.0642,1100,990,972.4,17.6,1.94,15.7,0.921,0.974,0.896,38.97,37.95,151.8,25501.3
1955-02-28,1954,5,22,2733,228,0.0833,1100,990,972.9,17.1,1.94,15.19,0.915,0.971,0.888,37.49,36.39,145.6,24453
1955-03-07,1954,6,23,2750,239,0.0869,1100,990,972.9,17.1,1.94,15.15,0.915,0.97,0.888,37.37,36.26,145,24367.8
1955-03-14,1954,6,24,2796,239,0.0855,1100,990,973,17,1.94,15.04,0.914,0.97,0.886,37.05,35.95,143.8,24155.7
1955-03-21,1954,6,25,3198,239,0.075,1100,990,974,16,1.94,14.1,0.902,0.97,0.875,34.32,33.29,133.1,22369.1
1955-03-28,1954,6,26,3705,263,0.0709,1100,990,975.1,14.9,1.94,13,0.885,0.97,0.859,31.05,30.12,120.5,20241.8
1955-04-04,1954,7,27,3626,295,0.0814,1100,990,974.9,15.1,1.94,13.17,0.888,0.97,0.862,31.56,30.62,122.5,20574.9
1955-04-11,1954,7,28,3361,295,0.0878,1100,990,974.3,15.7,1.94,13.73,0.898,0.97,0.871,33.25,32.25,129,21672.2
1955-04-18,1954,7,29,3149,295,0.0937,1100,990,973.9,16.1,1.94,14.2,0.904,0.97,0.877,34.62,33.58,134.3,22564.6
1955-04-25,1954,7,30,2879,292.3,0.102,1100,990,973.2,16.8,1.94,14.84,0.911,0.97,0.884,36.47,35.38,141.5,23772.4
1955-05-02,1954,8,31,2630,276,0.105,1100,990,972.6,17.4,1.94,15.44,0.918,0.972,0.892,38.22,37.15,148.6,24966.6
1955-05-09,1954,8,32,2433,276,0.113,1100,990,972.1,17.9,1.94,15.91,0.923,0.975,0.9,39.6,38.62,154.5,25953.1
1955-05-16,1954,8,33,2293,276,0.12,1100,990,971.8,18.2,1.94,16.25,0.925,0.977,0.904,40.54,39.62,158.5,26623.2
1955-05-23,1954,8,34,2134,276,0.129,1100,990,971.4,18.6,1.94,16.63,0.927,0.979,0.908,41.59,40.73,162.9,27369.4
1955-05-30,1954,8,35,1904,262.4,0.138,1100,990,970.8,19.2,1.94,17.27,0.93,0.98,0.912,43.33,42.46,169.9,28534.9
1955-06-06,1954,9,36,1672,257,0.154,1100,990,970,20,1.94,18.02,0.934,0.98,0.915,45.4,44.49,178,29896.3
1955-06-13,1954,9,37,1458,257,0.177,1100,990,969.3,20.7,1.89,18.76,0.936,0.98,0.918,47.39,46.44,185.7,31205.9
1955-06-20,1954,9,38,1260,257,0.204,1003,990,968.7,21.3,1.5,19.79,0.938,0.98,0.92,45.61,44.7,178.8,30038.7
1955-06-27,1954,9,39,1071,244.1,0.228,826.6,990,968.1,21.9,1,20.87,0.933,0.975,0.909,39.43,38.44,153.7,25829.7
1955-07-04,1954,10,40,911,227,0.25,684,990,967.5,22.5,0.871,21.58,0.938,0.98,0.919,45.26,44.35,133,22350.5
1955-07-11,1954,10,41,763.8,227,0.298,536.8,990,967,23,0.59,22.45,0.925,0.972,0.899,36.45,35.42,106.3,17850.4
1955-07-18,1954,10,42,655,227,0.347,428,990,966.5,23.5,0.567,22.91,0.933,0.978,0.913,42.56,41.65,87.79,14747.9
1955-07-25,1954,10,43,573.9,227,0.396,346.9,990,966.2,23.8,0.439,23.38,0.925,0.971,0.898,36.77,35.72,71.45,12002.9
1955-08-01,1954,11,44,517.2,184,0.356,333.2,990,965.9,24.1,0.412,23.66,0.923,0.97,0.895,35.67,34.6,69.21,11626.7
1955-08-08,1954,11,45,483.5,184,0.381,299.5,990,965.8,24.2,0.355,23.87,0.916,0.97,0.889,32.11,31.15,62.29,10465.4
1955-08-15,1954,11,46,454.4,184,0.405,270.4,990,965.6,24.4,0.31,24.05,0.91,0.97,0.882,29,28.13,56.27,9453.02
1955-08-22,1954,11,47,414.2,184,0.444,230.2,990,965.5,24.5,0.324,24.21,0.91,0.973,0.886,31.79,30.98,48.37,8126.63
1955-08-29,1954,11,48,386.5,157.7,0.407,228.8,990,965.3,24.7,0.347,24.32,0.917,0.974,0.894,34.96,34.11,48.7,8181.61
1955-09-05,1954,12,49,362.2,138,0.381,224.2,990,965.2,24.8,0.343,24.45,0.915,0.974,0.892,34.81,33.97,47.88,8043.12
1955-09-12,1954,12,50,334.8,138,0.412,196.8,990,965.1,24.9,0.41,24.52,0.934,0.98,0.915,44.19,43.31,43.31,7275.64
1955-09-19,1954,12,51,308.4,138,0.448,170.4,990,964.9,25.1,0.329,24.73,0.925,0.973,0.9,38.22,37.17,37.17,6245.35
1955-09-26,1954,12,52,294.4,130,0.441,164.4,990,964.9,25.1,0.312,24.81,0.923,0.972,0.897,36.92,35.89,35.89,6030.36
1955-10-03,1955,1,1,273,110,0.404,163,990,964.8,25.2,0.306,24.9,0.922,0.972,0.897,36.72,35.7,35.7,5997.84
1955-10-10,1955,1,2,260.3,110,0.423,150.3,990,964.7,25.3,0.271,24.99,0.917,0.97,0.89,33.78,32.77,32.77,5505.11
1955-10-17,1955,1,3,257.1,110,0.428,147.1,990,964.7,25.3,0.263,25.01,0.916,0.97,0.889,33.04,32.05,32.05,5384.78
1955-10-24,1955,1,4,263.1,110,0.418,153.1,990,964.8,25.2,0.279,24.97,0.919,0.97,0.891,34.44,33.41,33.41,5612.17
1955-10-31,1955,1,5,263.1,106.6,0.405,156.5,990,964.8,25.2,0.288,24.96,0.92,0.97,0.892,35.25,34.19,34.19,5744.33
1955-11-07,1955,2,6,269,106,0.395,163,990,964.8,25.2,0.306,24.92,0.922,0.972,0.896,36.75,35.71,35.71,5998.82
1955-11-14,1955,2,7,313.7,106,0.338,207.7,990,965,25,0.369,24.66,0.924,0.977,0.903,39.44,38.59,45.29,7609.41
1955-11-21,1955,2,8,328.9,106,0.322,222.9,990,965,25,0.234,24.72,0.894,0.97,0.868,24.16,23.44,46.87,7874.84
1955-11-28,1955,2,9,351.6,112.9,0.321,238.7,990,965.2,24.8,0.257,24.59,0.901,0.97,0.874,25.92,25.15,50.29,8449
1955-12-05,1955,3,10,384.1,116,0.302,268.1,990,965.3,24.7,0.3,24.38,0.909,0.97,0.882,29.15,28.27,56.55,9500.1
1955-12-12,1955,3,11,425.6,104,0.244,321.6,990,965.5,24.5,0.383,24.1,0.921,0.97,0.893,35,33.95,67.89,11406.3
1955-12-19,1955,3,12,460.9,104,0.226,356.9,990,965.7,24.3,0.445,23.88,0.927,0.973,0.902,38.74,37.71,75.43,12671.6
1955-12-26,1955,3,13,508.8,106.3,0.209,402.6,990,965.9,24.1,0.533,23.58,0.934,0.979,0.914,43.46,42.55,85.1,14296.7
1956-01-02,1955,4,14,570.2,120,0.21,450.2,990,966.2,23.8,0.57,23.26,0.933,0.977,0.912,43.21,42.25,93.62,15728.1
1956-01-09,1955,4,15,651.2,120,0.184,531.2,990,966.5,23.5,0.562,22.93,0.926,0.971,0.899,36.86,35.79,107.4,18037.2
1956-01-16,1955,4,16,708.7,120,0.169,588.7,990,966.7,23.3,0.668,22.6,0.932,0.977,0.91,40.51,39.58,118.7,19948.1
1956-01-23,1955,4,17,781.8,120,0.154,661.8,990,967,23,0.805,22.17,0.938,0.98,0.919,44.96,44.06,132.2,22208.1
1956-01-30,1955,4,18,864.5,132.1,0.153,732.4,990,967.4,22.6,0.898,21.74,0.938,0.977,0.916,45.22,44.22,143.1,24035
1956-02-06,1955,5,19,924.1,137,0.149,787.1,990,967.6,22.4,0.885,21.52,0.931,0.973,0.906,38.64,37.6,150.4,25269
1956-02-13,1955,5,20,1019,137,0.134,882.4,990,968,22,1.11,20.93,0.936,0.98,0.917,42.39,41.53,166.1,27907.1
1956-02-20,1955,5,21,1280,137,0.108,1069,990,968.8,21.2,1.71,19.51,0.938,0.98,0.919,47.9,46.94,187.8,31546.5
1956-02-27,1955,5,22,2224,195.3,0.0871,1100,990,971.6,18.4,1.94,16.5,0.925,0.976,0.903,41.18,40.22,160.9,27024.8
1956-03-05,1955,6,23,4131,239,0.0587,1100,990,975.9,14.1,1.94,12.18,0.873,0.97,0.847,28.72,27.86,111.4,18721.3
1956-03-12,1955,6,24,4585,239,0.0522,1100,990,976.8,13.2,1.94,11.31,0.864,0.97,0.838,26.34,25.55,102.2,17170.2
1956-03-19,1955,6,25,4123,239,0.058,1100,990,975.9,14.1,1.94,12.16,0.868,0.97,0.842,28.48,27.63,110.5,18565.8
1956-03-26,1955,6,26,3701,247,0.0668,1100,990,975,15,1.94,13.01,0.886,0.97,0.859,31.09,30.15,120.6,20262.6
1956-04-02,1955,7,27,3588,295,0.0823,1100,990,974.8,15.2,1.94,13.25,0.89,0.97,0.863,31.81,30.85,123.4,20732.9
1956-04-09,1955,7,28,3769,295,0.0783,1100,990,975.2,14.8,1.94,12.87,0.883,0.97,0.856,30.63,29.71,118.9,19968.4
1956-04-16,1955,7,29,4220,295,0.07,1100,990,976.1,13.9,1.94,11.98,0.867,0.97,0.841,28,27.16,108.6,18250.3
1956-04-23,1955,7,30,4838,295,0.0611,1100,990,977.2,12.8,1.94,10.85,0.864,0.97,0.838,25.28,24.52,98.08,16477
1956-04-30,1955,7,31,5457,333.6,0.0611,1100,990.04,978.2,11.8,1.92,9.905,0.37,0.416,0.359,10.15,9.841,39.36,6613.04
1956-05-07,1955,8,32,5717,340,0.0595,1100,990.06,978.6,11.5,1.92,9.534,0,0,0,0,0,0,0
1956-05-14,1955,8,33,5547,340,0.0613,1100,990.05,978.4,11.7,1.92,9.777,0.123,0.139,0.12,3.334,3.234,12.93,2173
1956-05-21,1955,8,34,4904,340,0.0695,1100,990.01,977.3,12.7,1.94,10.75,0.864,0.97,0.838,25.05,24.3,97.18,16326.5
1956-05-28,1955,8,35,4073,319.9,0.0785,1100,990,975.8,14.2,1.94,12.26,0.871,0.97,0.845,28.81,27.94,111.8,18777.5
1956-06-04,1955,9,36,3415,293,0.086,1100,990,974.4,15.6,1.94,13.62,0.896,0.97,0.869,32.9,31.91,127.7,21446.5
1956-06-11,1955,9,37,2874,293,0.102,1100,990,973.2,16.8,1.94,14.85,0.911,0.97,0.884,36.51,35.42,141.7,23803.5
1956-06-18,1955,9,38,2422,293,0.121,1100,990,972.1,17.9,1.94,15.94,0.923,0.975,0.9,39.67,38.69,154.8,26002
1956-06-25,1955,9,39,2019,287.7,0.143,1100,990,971.1,18.9,1.94,16.95,0.929,0.98,0.91,42.46,41.59,166.4,27949
1956-07-02,1955,10,40,1685,256,0.152,1100,990,970.1,19.9,1.94,17.98,0.934,0.98,0.915,45.28,44.38,177.5,29821.1
1956-07-09,1955,10,41,1406,256,0.183,1084,990,969.2,20.8,1.81,19.01,0.937,0.98,0.918,47.3,46.35,185.4,31149
1956-07-16,1955,10,42,1192,256,0.215,936.1,990,968.5,21.5,1.29,20.21,0.937,0.979,0.918,43.44,42.55,170.2,28595.6
1956-07-23,1955,10,43,1033,256,0.248,777.1,990,968,22,0.975,21.03,0.936,0.976,0.913,42.57,41.57,146.3,24574.6
1956-07-30,1955,10,44,897.5,217.4,0.242,680.1,990,967.5,22.5,0.859,21.65,0.938,0.98,0.92,45.15,44.25,132.8,22302.6
1956-08-06,1955,11,45,772.2,202,0.262,570.2,990,967,23,0.649,22.36,0.929,0.974,0.905,38.73,37.71,113.1,19007.7
1956-08-13,1955,11,46,674.3,202,0.3,472.3,990,966.6,23.4,0.595,22.81,0.932,0.976,0.909,41.85,40.86,95.98,16125.3
1956-08-20,1955,11,47,591.7,202,0.342,389.7,990,966.3,23.7,0.518,23.22,0.932,0.977,0.91,41.34,40.4,80.79,13573.3
1956-08-27,1955,11,48,527.6,186,0.351,341.6,990,966,24,0.427,23.6,0.924,0.971,0.897,36.54,35.49,70.97,11923.1
1956-09-03,1955,12,49,485.5,146,0.301,339.5,990,965.8,24.2,0.42,23.8,0.924,0.97,0.896,36.6,35.51,71.02,11930.8
1956-09-10,1955,12,50,443,146,0.33,297,990,965.6,24.4,0.348,24.06,0.916,0.97,0.888,32.08,31.12,62.24,10457.1
1956-09-17,1955,12,51,409.9,146,0.356,263.9,990,965.4,24.6,0.297,24.26,0.908,0.97,0.881,28.52,27.66,55.33,9295.17
1956-09-24,1955,12,52,386.1,146,0.378,240.1,990,965.3,24.7,0.263,24.41,0.901,0.97,0.874,25.89,25.12,50.23,8439.26
1956-10-01,1956,1,1,364.8,120,0.329,244.8,990,965.2,24.8,0.267,24.51,0.903,0.97,0.876,26.57,25.77,51.55,8659.79
1956-10-08,1956,1,2,337.5,120,0.356,217.5,990,965.1,24.9,0.367,24.55,0.92,0.976,0.897,37.72,36.87,46.94,7886.21
1956-10-15,1956,1,3,315.3,120,0.381,195.3,990,965,25,0.404,24.62,0.933,0.98,0.915,44.01,43.13,43.13,7245.23
1956-10-22,1956,1,4,316.7,120,0.379,196.7,990,965,25,0.408,24.61,0.934,0.98,0.915,44.32,43.44,43.44,7297.16
1956-10-29,1956,1,5,317.9,116.6,0.367,201.4,990,965,25,0.424,24.59,0.935,0.98,0.916,45.41,44.5,44.5,7475.68
1956-11-05,1956,2,6,330.3,112.9,0.343,217.4,990,965.1,24.9,0.319,24.63,0.914,0.974,0.89,33.55,32.73,46.67,7840.19
1956-11-12,1956,2,7,379,106,0.28,273,990,965.3,24.7,0.306,24.4,0.911,0.97,0.883,29.74,28.85,57.7,9694.24
1956-11-19,1956,2,8,411.4,111.7,0.272,299.6,990,965.5,24.5,0.349,24.2,0.916,0.97,0.889,32.58,31.61,63.21,10619.8
1956-11-26,1956,2,9,470.3,117.4,0.25,352.9,990,965.7,24.3,0.441,23.84,0.926,0.973,0.901,38.21,37.18,74.36,12492.4
1956-12-03,1956,3,10,557.5,126,0.226,431.5,990,966.1,23.9,0.594,23.3,0.938,0.98,0.919,46.22,45.3,90.59,15219.6
1956-12-10,1956,3,11,562.2,126,0.224,436.2,990,966.1,23.9,0.604,23.27,0.938,0.98,0.92,46.7,45.76,91.53,15376.2
1956-12-17,1956,3,12,565.5,122.6,0.217,442.9,990,966.1,23.9,0.617,23.24,0.939,0.98,0.92,47.39,46.44,92.88,15604.1
1956-12-24,1956,3,13,573.2,118,0.206,455.2,990,966.2,23.8,0.613,23.21,0.937,0.979,0.917,46.19,45.22,94.99,15958.6
1956-12-31,1956,3,14,634,136,0.215,498,990,966.4,23.6,0.509,23.05,0.922,0.97,0.894,34.59,33.55,100.7,16911.5
1957-01-07,1956,4,15,669.2,139,0.208,530.2,990,966.6,23.4,0.565,22.86,0.926,0.97,0.898,36.67,35.58,106.7,17931.8
1957-01-14,1956,4,16,684.5,139,0.203,545.5,990,966.6,23.4,0.592,22.77,0.927,0.971,0.9,37.65,36.56,109.7,18424.5
1957-01-21,1956,4,17,696.9,120,0.172,576.9,990,966.7,23.3,0.646,22.67,0.931,0.976,0.908,39.77,38.8,116.4,19555.4
1957-01-28,1956,4,18,727.4,127.3,0.175,600.1,990,966.8,23.2,0.69,22.5,0.933,0.978,0.913,41.17,40.29,120.9,20304.7
1957-02-04,1956,5,19,780.1,137,0.176,643.1,990,967,23,0.771,22.21,0.936,0.98,0.918,43.72,42.84,128.5,21592.8
1957-02-11,1956,5,20,830.3,105,0.126,725.3,990,967.2,22.8,0.852,21.93,0.935,0.976,0.912,43.28,42.26,142.2,23897.6
1957-02-18,1956,5,21,967.2,123.3,0.127,843.9,990,967.8,22.2,1.02,21.23,0.934,0.977,0.913,40.98,40.05,160.2,26910.4
1957-02-25,1956,5,22,3536,180.7,0.0688,1095,990.04,973.7,16.3,1.86,14.44,0.657,0.698,0.641,29.84,29.16,116.7,19597.6
1957-03-04,1956,6,23,8873,239,0.0269,1100,990.53,981.8,8.75,1.81,6.935,0,0,0,0,0,0,0
1957-03-11,1956,6,24,8398,315,0.0376,1100,990.42,981.5,8.94,1.82,7.12,0,0,0,0,0,0,0
1957-03-18,1956,6,25,6783,315,0.0466,1100,990.15,980,10.2,1.88,8.28,0,0,0,0,0,0,0
1957-03-25,1956,6,26,5496,315,0.0575,1100,990.05,978.3,11.8,1.92,9.849,0.37,0.416,0.359,10.27,9.96,39.84,6693.29
1957-04-01,1956,7,27,4546,364,0.0803,1100,990,976.7,13.3,1.94,11.38,0.864,0.97,0.838,26.51,25.71,102.9,17279.4
1957-04-08,1956,7,28,3916,324.6,0.0827,1100,990,975.5,14.5,1.94,12.57,0.876,0.97,0.85,29.7,28.81,115.2,19358.7
1957-04-15,1956,7,29,3463,295,0.0852,1100,990,974.5,15.5,1.94,13.52,0.894,0.97,0.867,32.6,31.62,126.5,21247.1
1957-04-22,1956,7,30,3063,295,0.0965,1100,990,973.7,16.3,1.94,14.4,0.906,0.97,0.879,35.2,34.15,136.6,22947.8
1957-04-29,1956,7,31,2661,281.4,0.106,1100,990,972.7,17.3,1.94,15.36,0.917,0.972,0.891,38,36.93,147.7,24815.6
1957-05-06,1956,8,32,2335,276,0.118,1100,990,971.9,18.1,1.94,16.15,0.924,0.977,0.903,40.26,39.32,157.3,26421.4
1957-05-13,1956,8,33,1997,276,0.138,1100,990,971.1,18.9,1.94,17,0.929,0.98,0.91,42.59,41.73,166.9,28045.1
1957-05-20,1956,8,34,1732,276,0.159,1100,990,970.2,19.8,1.94,17.83,0.933,0.98,0.914,44.86,43.96,175.9,29544.4
1957-05-27,1956,8,35,1486,257.1,0.173,1100,990,969.4,20.6,1.89,18.68,0.936,0.98,0.917,47.15,46.21,184.8,31049.8
1957-06-03,1956,9,36,1275,210,0.165,1060,990,968.8,21.2,1.68,19.55,0.939,0.98,0.92,47.7,46.74,187,31411.6
1957-06-10,1956,9,37,1136,210,0.185,925.8,990,968.3,21.7,1.25,20.43,0.937,0.979,0.918,43.43,42.53,170.1,28582.7
1957-06-17,1956,9,38,986.4,210,0.213,776.4,990,967.8,22.2,0.935,21.23,0.934,0.975,0.91,41.15,40.12,147,24703
1957-06-24,1956,9,39,859.3,210,0.245,649.3,990,967.3,22.7,0.796,21.87,0.936,0.98,0.917,43.45,42.56,127.7,21452.5
1957-07-01,1956,10,40,742.3,186,0.251,556.3,990,966.9,23.1,0.618,22.51,0.928,0.973,0.903,37.98,36.95,110.8,18621
1957-07-08,1956,10,41,654.2,186,0.285,468.2,990,966.5,23.5,0.584,22.9,0.931,0.976,0.909,41.75,40.77,95.51,16045.2
1957-07-15,1956,10,42,591.4,186,0.315,405.4,990,966.3,23.7,0.545,23.2,0.934,0.979,0.915,43.07,42.18,84.36,14172.4
1957-07-22,1956,10,43,540.6,186,0.344,354.6,990,966,24,0.449,23.52,0.926,0.972,0.901,37.89,36.84,73.68,12378.7
1957-07-29,1956,10,44,496.5,184.9,0.372,311.7,990,965.8,24.2,0.375,23.79,0.919,0.97,0.891,33.4,32.39,64.79,10884.6
1957-08-05,1956,11,45,461.2,184,0.399,277.2,990,965.7,24.3,0.32,24,0.911,0.97,0.884,29.73,28.84,57.68,9689.8
1957-08-12,1956,11,46,429.4,184,0.429,245.4,990,965.5,24.5,0.273,24.19,0.903,0.97,0.876,26.29,25.5,51.01,8569.01
1957-08-19,1956,11,47,397.4,184,0.463,213.4,990,965.4,24.6,0.394,24.22,0.925,0.977,0.904,39.98,39.11,45.78,7690.49
1957-08-26,1956,11,48,375.8,177.4,0.472,198.4,990,965.3,24.7,0.381,24.34,0.927,0.978,0.907,40.4,39.55,42.92,7210.77
1957-09-02,1956,12,49,350.9,138,0.393,212.9,990,965.2,24.8,0.426,24.42,0.932,0.979,0.912,43.99,43.08,46.45,7804.25
1957-09-09,1956,12,50,327.1,138,0.422,189.1,990,965,25,0.386,24.58,0.931,0.979,0.912,42.46,41.57,41.57,6983.03
1957-09-16,1956,12,51,309.5,138,0.446,171.5,990,964.9,25.1,0.332,24.72,0.925,0.973,0.9,38.48,37.44,37.44,6290.07
1957-09-23,1956,12,52,299.8,138,0.46,161.8,990,964.9,25.1,0.305,24.79,0.922,0.97,0.894,36.27,35.18,35.18,5910.3
1957-09-30,1956,12,53,287.2,114,0.397,173.2,990,964.8,25.2,0.335,24.82,0.926,0.975,0.903,39.06,38.08,38.08,6397.83
1957-10-07,1957,1,1,288.6,110,0.381,178.6,990,964.9,25.1,0.35,24.8,0.928,0.977,0.907,40.32,39.38,39.38,6615.78
1957-10-14,1957,1,2,290,110,0.379,180,990,964.9,25.1,0.354,24.79,0.929,0.977,0.908,40.64,39.72,39.72,6672.58
1957-10-21,1957,1,3,306.1,110,0.36,196.1,990,964.9,25.1,0.405,24.66,0.934,0.98,0.915,44.28,43.4,43.4,7290.49
1957-10-28,1957,1,4,308.9,108.3,0.351,200.6,990,964.9,25.1,0.419,24.64,0.935,0.98,0.916,45.31,44.41,44.41,7460.3
