date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1957-11-04,1957,2,5,320,106,0.331,214,990,965,25,0.393,24.61,0.925,0.977,0.904,41,40.11,46.66,7838.86
1957-11-11,1957,2,6,329.9,106,0.322,223.9,990,965,25,0.236,24.71,0.895,0.97,0.868,24.28,23.55,47.11,7913.77
1957-11-18,1957,2,7,339.5,106,0.312,233.5,990,965.1,24.9,0.249,24.65,0.899,0.97,0.872,25.37,24.61,49.21,8268.11
1957-11-25,1957,2,8,378.5,107.7,0.285,270.7,990,965.3,24.7,0.304,24.4,0.91,0.97,0.882,29.48,28.59,57.18,9606.55
1957-12-02,1957,3,9,372.3,118,0.317,254.3,990,965.3,24.7,0.28,24.46,0.906,0.97,0.879,27.63,26.8,53.59,9003.82
1957-12-09,1957,3,10,464.5,118,0.256,346.5,990,965.7,24.3,0.432,23.88,0.925,0.975,0.901,37.5,36.56,73.12,12285
1957-12-16,1957,3,11,646.5,120.3,0.187,526.2,990,966.5,23.5,0.586,22.93,0.928,0.973,0.903,38.82,37.78,106.8,17942.1
1957-12-23,1957,3,12,756.2,126,0.167,630.2,990,966.9,23.1,0.75,22.33,0.935,0.979,0.916,43,42.1,126.3,21218.8
1957-12-30,1957,3,13,956.6,143.1,0.15,813.4,990,967.7,22.3,0.987,21.31,0.934,0.975,0.911,41.34,40.34,154.5,25955.9
1958-01-06,1957,4,14,1341,150,0.112,1093,990,969,21,1.82,19.2,0.938,0.98,0.919,48.27,47.3,189.2,31786.4
1958-01-13,1957,4,15,1442,150,0.104,1100,990,969.3,20.7,1.89,18.82,0.936,0.98,0.918,47.53,46.58,186.3,31298.5
1958-01-20,1957,4,16,1633,150,0.0927,1100,990,969.9,20.1,1.92,18.17,0.934,0.98,0.915,45.77,44.85,179.4,30142.4
1958-01-27,1957,4,17,3487,163.4,0.0497,1100,990,974.5,15.5,1.94,13.6,0.893,0.972,0.868,32.89,31.99,128,21497.5
1958-02-03,1957,5,18,7671,197,0.0264,1100,990.32,980.7,9.6,1.85,7.749,0,0,0,0,0,0,0
1958-02-10,1957,5,19,8759,197,0.0225,1100,990.5,981.7,8.79,1.81,6.98,0,0,0,0,0,0,0
1958-02-17,1957,5,20,9723,197,0.0203,1100,990.73,982.3,8.41,1.81,6.604,0,0,0,0,0,0,0
1958-02-24,1957,5,21,9714,230.7,0.0239,1100,990.73,982.3,8.41,1.81,6.608,0,0,0,0,0,0,0
1958-03-03,1957,6,22,9204,315,0.0342,1100,990.61,982,8.62,1.81,6.809,0,0,0,0,0,0,0
1958-03-10,1957,6,23,8577,315,0.0368,1100,990.46,981.6,8.86,1.82,7.045,0,0,0,0,0,0,0
1958-03-17,1957,6,24,7408,315,0.0426,1100,990.21,980.7,9.54,1.86,7.672,0,0,0,0,0,0,0
1958-03-24,1957,6,25,6542,315,0.0483,1100,990.13,979.7,10.4,1.89,8.519,0,0,0,0,0,0,0
1958-03-31,1957,6,26,5585,357,0.0641,1100,990.05,978.4,11.6,1.92,9.722,0.247,0.277,0.239,6.736,6.534,26.13,4390.59
1958-04-07,1957,7,27,4691,334.4,0.0712,1100,990,976.9,13.1,1.94,11.12,0.864,0.97,0.838,25.9,25.13,100.5,16885.8
1958-04-14,1957,7,28,3973,295,0.0744,1100,990,975.6,14.4,1.94,12.45,0.874,0.97,0.848,29.36,28.48,113.9,19137.7
1958-04-21,1957,7,29,3396,295,0.087,1100,990,974.4,15.6,1.94,13.66,0.896,0.97,0.87,33.03,32.04,128.1,21527.7
1958-04-28,1957,7,30,2919,309.9,0.107,1100,990,973.3,16.7,1.94,14.74,0.91,0.97,0.883,36.19,35.11,140.4,23591
1958-05-05,1957,8,31,2534,314.6,0.124,1100,990,972.4,17.6,1.94,15.67,0.92,0.974,0.896,38.89,37.87,151.5,25446.9
1958-05-12,1957,8,32,2238,276,0.123,1100,990,971.7,18.3,1.94,16.38,0.926,0.978,0.905,40.91,40.01,160,26884.1
1958-05-19,1957,8,33,1918,276,0.144,1100,990,970.8,19.2,1.94,17.23,0.93,0.98,0.911,43.22,42.35,169.4,28462
1958-05-26,1957,8,34,1620,266.6,0.164,1100,990,969.9,20.1,1.93,18.2,0.934,0.98,0.916,45.87,44.96,179.8,30210.6
1958-06-02,1957,9,35,1362,210,0.155,1089,990,969,21,1.81,19.14,0.938,0.98,0.919,47.91,46.95,187.8,31553.5
1958-06-09,1957,9,36,1185,210,0.177,974.8,990,968.5,21.5,1.39,20.13,0.939,0.98,0.92,45.13,44.23,176.9,29723
1958-06-16,1957,9,37,1019,210,0.206,809.4,990,968,22,0.957,21.09,0.932,0.974,0.908,38.98,37.97,151.9,25514.9
1958-06-23,1957,9,38,894.4,210,0.235,684.4,990,967.5,22.5,0.868,21.65,0.939,0.98,0.92,45.45,44.54,133.6,22449.4
1958-06-30,1957,9,39,798.3,189.4,0.237,608.9,990,967.1,22.9,0.716,22.19,0.933,0.978,0.913,41.22,40.33,121,20324.2
1958-07-07,1957,10,40,735.8,203.6,0.277,532.2,990,966.8,23.2,0.578,22.58,0.925,0.971,0.899,36.34,35.3,105.9,17793.3
1958-07-14,1957,10,41,681.5,227,0.333,454.5,990,966.6,23.4,0.594,22.78,0.933,0.977,0.912,42.71,41.76,92.53,15545.6
1958-07-21,1957,10,42,634.9,227,0.358,407.9,990,966.4,23.6,0.554,23.01,0.934,0.98,0.915,43,42.13,84.25,14154.5
1958-07-28,1957,10,43,593.5,208.6,0.351,384.9,990,966.3,23.7,0.508,23.22,0.931,0.977,0.91,40.82,39.89,79.78,13403.7
1958-08-04,1957,11,44,565,184,0.326,381,990,966.1,23.9,0.498,23.36,0.931,0.977,0.91,40.62,39.7,79.4,13338.4
1958-08-11,1957,11,45,533.3,184,0.345,349.3,990,966,24,0.44,23.56,0.926,0.971,0.899,37.35,36.27,72.55,12188.1
1958-08-18,1957,11,46,502.2,194.3,0.387,307.9,990,965.9,24.1,0.37,23.77,0.918,0.97,0.89,32.94,31.95,63.9,10734.6
1958-08-25,1957,11,47,481.7,202,0.42,279.7,990,965.8,24.2,0.326,23.91,0.912,0.97,0.884,29.89,29,57.99,9742.37
1958-09-01,1957,12,48,456.1,146,0.32,310.1,990,965.7,24.3,0.369,23.98,0.918,0.97,0.891,33.48,32.48,64.96,10912.9
1958-09-08,1957,12,49,430,146,0.34,284,990,965.5,24.5,0.328,24.14,0.913,0.97,0.886,30.69,29.77,59.54,10002.7
1958-09-15,1957,12,50,400.1,146,0.365,254.1,990,965.4,24.6,0.283,24.32,0.906,0.97,0.879,27.45,26.63,53.25,8946.34
1958-09-22,1957,12,51,383.6,146,0.381,237.6,990,965.3,24.7,0.259,24.42,0.9,0.97,0.873,25.61,24.84,49.68,8346.91
1958-09-29,1957,12,52,368.2,127.4,0.346,240.8,990,965.2,24.8,0.262,24.5,0.901,0.97,0.874,26.07,25.29,50.58,8497.85
1958-10-06,1958,1,1,358.7,120,0.335,238.7,990,965.2,24.8,0.258,24.55,0.901,0.97,0.874,25.88,25.1,50.21,8434.67
1958-10-13,1958,1,2,343,120,0.35,223,990,965.1,24.9,0.374,24.51,0.922,0.976,0.9,38.35,37.47,48.16,8090.64
1958-10-20,1958,1,3,335.2,120,0.358,215.2,990,965.1,24.9,0.322,24.6,0.912,0.974,0.889,33.56,32.75,46.09,7743.23
1958-10-27,1958,1,4,372.2,118.3,0.318,253.9,990,965.3,24.7,0.28,24.46,0.906,0.97,0.878,27.58,26.75,53.51,8989.67
1958-11-03,1958,2,5,391.4,114,0.291,277.4,990,965.4,24.6,0.315,24.33,0.912,0.97,0.884,30.17,29.26,58.52,9831.42
1958-11-10,1958,2,6,404.9,114,0.281,290.9,990,965.4,24.6,0.336,24.24,0.915,0.97,0.887,31.63,30.68,61.36,10309.3
1958-11-17,1958,2,7,418.6,114,0.272,304.6,990,965.5,24.5,0.358,24.16,0.917,0.97,0.89,33.1,32.11,64.22,10789.3
1958-11-24,1958,2,8,452.5,114,0.252,338.5,990,965.6,24.4,0.415,23.95,0.924,0.971,0.897,36.72,35.66,71.33,11983.1
1958-12-01,1958,3,9,544.9,126,0.232,418.9,990,966.1,23.9,0.569,23.38,0.936,0.979,0.917,44.94,44.01,88.03,14788.3
1958-12-08,1958,3,10,639.9,126,0.198,513.9,990,966.5,23.5,0.539,23,0.923,0.972,0.897,35.67,34.66,104,17466.6
1958-12-15,1958,3,11,726.9,126,0.173,600.9,990,966.8,23.2,0.695,22.5,0.933,0.978,0.913,41.23,40.34,121,20332.1
1958-12-22,1958,3,12,820.1,126,0.155,694.1,990,967.2,22.8,0.83,21.99,0.935,0.979,0.916,42.71,41.81,136.7,22958
1958-12-29,1958,3,13,939.2,139.7,0.149,799.5,990,967.7,22.3,0.917,21.43,0.932,0.974,0.907,39.12,38.11,152.4,25609.5
1959-01-05,1958,4,14,901.8,150,0.166,751.8,990,967.5,22.5,0.869,21.62,0.932,0.974,0.908,40.57,39.52,144.7,24303.7
1959-01-12,1958,4,15,847.5,150,0.177,697.5,990,967.3,22.7,0.881,21.83,0.94,0.98,0.921,46.78,45.84,137.5,23104.5
1959-01-19,1958,4,16,856.9,142.1,0.166,714.8,990,967.3,22.7,0.916,21.76,0.941,0.98,0.922,47.82,46.87,140.6,23620.5
1959-01-26,1958,4,17,886.3,142.3,0.16,744,990,967.4,22.6,0.903,21.65,0.936,0.976,0.914,43.94,42.91,144.3,24242.2
1959-02-02,1958,5,18,931.2,162,0.174,769.2,990,967.6,22.4,0.854,21.52,0.929,0.971,0.902,37.7,36.61,146.5,24604.5
1959-02-09,1958,5,19,1021,144.1,0.142,877.2,990,968,22,1.1,20.93,0.936,0.979,0.916,42.12,41.22,164.9,27699.2
1959-02-16,1958,5,20,1088,137,0.126,950.6,990,968.2,21.8,1.29,20.54,0.939,0.98,0.92,44.93,44.04,176.1,29592.4
1959-02-23,1958,5,21,1132,143.6,0.127,988.7,990,968.3,21.7,1.39,20.29,0.94,0.98,0.921,46.22,45.3,181.2,30438.4
1959-03-02,1958,6,22,1240,183,0.148,1047,990,968.7,21.3,1.62,19.73,0.939,0.98,0.92,47.5,46.55,186.2,31280.2
1959-03-09,1958,6,23,1736,183,0.108,1100,990,970.2,19.8,1.92,17.87,0.933,0.98,0.914,44.96,44.04,176.2,29597.7
1959-03-16,1958,6,24,3262,199,0.0619,1100,990,974.1,15.9,1.94,14.01,0.898,0.971,0.872,33.99,33.01,132,22182.9
1959-03-23,1958,6,25,4453,239,0.0537,1100,990,976.5,13.5,1.94,11.55,0.864,0.97,0.838,26.91,26.1,104.4,17538.7
1959-03-30,1958,6,26,4123,279,0.0679,1100,990,975.9,14.1,1.94,12.16,0.868,0.97,0.842,28.48,27.63,110.5,18565.5
1959-04-06,1958,7,27,3541,295,0.0834,1100,990,974.7,15.3,1.94,13.35,0.891,0.97,0.865,32.1,31.14,124.5,20923.8
1959-04-13,1958,7,28,3095,295,0.0955,1100,990,973.7,16.3,1.94,14.33,0.906,0.97,0.878,34.99,33.94,135.8,22807.3
1959-04-20,1958,7,29,2697,228.1,0.0845,1100,990,972.8,17.2,1.94,15.28,0.916,0.971,0.89,37.74,36.67,146.7,24639.5
1959-04-27,1958,7,30,2407,242.3,0.101,1100,990,972.1,17.9,1.94,15.98,0.923,0.976,0.901,39.78,38.81,155.2,26078.2
1959-05-04,1958,8,31,2192,276,0.126,1100,990,971.6,18.4,1.94,16.5,0.926,0.979,0.906,41.21,40.33,161.3,27099.9
1959-05-11,1958,8,32,1940,276,0.142,1100,990,970.9,19.1,1.94,17.16,0.93,0.98,0.911,43.03,42.17,168.7,28335.1
1959-05-18,1958,8,33,1703,276,0.162,1100,990,970.1,19.9,1.94,17.92,0.933,0.98,0.915,45.12,44.22,176.9,29716.6
1959-05-25,1958,8,34,1496,276,0.185,1100,990,969.5,20.5,1.88,18.64,0.936,0.98,0.917,47.06,46.12,184.5,30992.1
1959-06-01,1958,9,35,1284,210,0.164,1062,990,968.8,21.2,1.69,19.52,0.938,0.98,0.92,47.66,46.7,186.8,31384.3
1959-06-08,1958,9,36,1143,210,0.184,933,990,968.3,21.7,1.26,20.39,0.938,0.98,0.919,43.72,42.85,171.4,28793.2
1959-06-15,1958,9,37,960.3,210,0.219,750.3,990,967.7,22.3,0.932,21.33,0.936,0.977,0.915,43.42,42.44,143.4,24098.6
1959-06-22,1958,9,38,792.1,210,0.266,582.1,990,967.1,22.9,0.67,22.26,0.93,0.975,0.907,39.39,38.4,115.2,19352.5
1959-06-29,1958,9,39,673,192.9,0.287,480.2,990,966.6,23.4,0.576,22.83,0.929,0.974,0.906,40.18,39.18,97.3,16345.8
1959-07-06,1958,10,40,583.9,186,0.319,397.9,990,966.2,23.8,0.531,23.24,0.933,0.978,0.913,42.31,41.39,82.78,13907.8
1959-07-13,1958,10,41,524.3,186,0.355,338.3,990,966,24,0.42,23.62,0.924,0.97,0.896,36.19,35.11,70.21,11795.8
1959-07-20,1958,10,42,489.6,186,0.38,303.6,990,965.8,24.2,0.361,23.84,0.917,0.97,0.889,32.53,31.56,63.12,10603.5
1959-07-27,1958,10,43,454.2,177.1,0.39,277.1,990,965.6,24.4,0.318,24.04,0.911,0.97,0.884,29.76,28.87,57.74,9700.84
1959-08-03,1958,11,44,424.8,155,0.365,269.8,990,965.5,24.5,0.305,24.18,0.91,0.97,0.882,29.11,28.23,56.47,9486.48
1959-08-10,1958,11,45,394.8,155,0.393,239.8,990,965.4,24.6,0.262,24.37,0.901,0.97,0.874,25.81,25.04,50.08,8413.5
1959-08-17,1958,11,46,372.9,155,0.416,217.9,990,965.3,24.7,0.367,24.37,0.92,0.976,0.897,37.43,36.58,46.68,7843.07
1959-08-24,1958,11,47,342.6,155,0.453,187.6,990,965.1,24.9,0.381,24.51,0.931,0.979,0.911,41.97,41.09,41.09,6902.41
1959-08-31,1958,11,48,321.2,123.3,0.383,198,990,965,25,0.412,24.58,0.934,0.979,0.915,44.58,43.67,43.67,7336.14
1959-09-07,1958,12,49,299.1,118,0.395,181.1,990,964.9,25.1,0.358,24.74,0.929,0.978,0.908,40.84,39.94,39.94,6709.39
1959-09-14,1958,12,50,272.1,118,0.434,154.1,990,964.8,25.2,0.281,24.93,0.919,0.97,0.891,34.63,33.59,33.59,5642.49
1959-09-21,1958,12,51,260.3,118,0.453,142.3,990,964.7,25.3,0.251,25.01,0.914,0.97,0.887,31.9,30.94,30.94,5198.46
1959-09-28,1958,12,52,241.3,106,0.439,135.3,990,964.6,25.4,0.233,25.12,0.911,0.97,0.884,30.36,29.45,29.45,4947.23
1959-10-05,1959,1,1,221.7,97,0.438,124.7,990,964.5,25.5,0.208,25.26,0.905,0.97,0.878,27.96,27.12,27.12,4556.97
1959-10-12,1959,1,2,205.4,97,0.472,108.4,990,964.4,25.6,0.174,25.39,0.893,0.97,0.866,24.09,23.37,23.37,3925.43
1959-10-19,1959,1,3,203.1,97,0.478,106.1,990,964.4,25.6,0.169,25.41,0.891,0.97,0.864,23.56,22.86,22.86,3839.76
1959-10-26,1959,1,4,199.9,96.43,0.482,103.5,990,964.4,25.6,0.164,25.43,0.888,0.969,0.86,22.91,22.2,22.2,3729.5
1959-11-02,1959,2,5,213.8,93,0.436,120.8,990,964.5,25.5,0.2,25.32,0.902,0.97,0.875,27.06,26.25,26.25,4409.42
1959-11-09,1959,2,6,229.9,93,0.405,136.9,990,964.6,25.4,0.236,25.18,0.912,0.97,0.884,30.84,29.91,29.91,5025.2
1959-11-16,1959,2,7,243.9,93,0.382,150.9,990,964.7,25.3,0.271,25.07,0.918,0.97,0.89,34.05,33.03,33.03,5549.22
1959-11-23,1959,2,8,263.8,93,0.355,170.8,990,964.8,25.2,0.328,24.92,0.925,0.974,0.901,38.6,37.6,37.6,6316.79
1959-11-30,1959,2,9,293,102.4,0.35,190.5,990,964.9,25.1,0.386,24.74,0.932,0.979,0.912,43.08,42.18,42.18,7086.48
1959-12-07,1959,3,10,347,104,0.301,243,990,965.1,24.9,0.33,24.53,0.915,0.973,0.89,33.55,32.68,51.97,8730.94
1959-12-14,1959,3,11,413.6,104,0.252,309.6,990,965.5,24.5,0.363,24.18,0.918,0.97,0.891,33.71,32.7,65.39,10986.2
1959-12-21,1959,3,12,476.4,104,0.219,372.4,990,965.7,24.3,0.474,23.78,0.93,0.977,0.908,40.37,39.45,78.9,13254.9
1959-12-28,1959,3,13,536.2,110.9,0.207,425.3,990,966,24,0.578,23.41,0.937,0.98,0.918,45.74,44.83,89.66,15062.1
1960-01-04,1959,4,14,567.9,120,0.211,447.9,990,966.2,23.8,0.626,23.22,0.94,0.98,0.921,47.92,46.96,93.92,15778.6
1960-01-11,1959,4,15,590.3,120,0.203,470.3,990,966.3,23.7,0.518,23.23,0.925,0.973,0.9,37.62,36.63,96.4,16194.7
1960-01-18,1959,4,16,636.8,120,0.189,516.8,990,966.4,23.6,0.536,23.02,0.924,0.97,0.896,35.93,34.86,104.6,17567.7
1960-01-25,1959,4,17,702.1,120,0.171,582.1,990,966.7,23.3,0.656,22.64,0.931,0.976,0.909,40.09,39.15,117.5,19731.8
1960-02-01,1959,5,18,760.6,137,0.18,623.6,990,966.9,23.1,0.735,22.32,0.935,0.979,0.915,42.53,41.65,124.9,20991.3
1960-02-08,1959,5,19,816.8,137,0.168,679.8,990,967.2,22.8,0.842,21.99,0.939,0.98,0.92,45.88,44.96,134.9,22660.3
1960-02-15,1959,5,20,858.1,132.4,0.155,725.7,990,967.3,22.7,0.909,21.76,0.939,0.979,0.919,46.67,45.69,142.3,23913.8
1960-02-22,1959,5,21,908.4,105,0.116,803.4,990,967.5,22.5,0.914,21.55,0.932,0.975,0.909,39.56,38.58,154.3,25923.9
1960-02-29,1959,5,22,1052,125.6,0.12,925.9,990,968.1,21.9,1.23,20.71,0.937,0.98,0.919,44.01,43.13,172.5,28981.3
1960-03-07,1959,6,23,1475,152.1,0.103,1096,990,969.4,20.6,1.86,18.74,0.936,0.98,0.917,47.15,46.2,184.8,31049
1960-03-14,1959,6,24,2598,183,0.0713,1100,990,972.5,17.5,1.94,15.52,0.918,0.973,0.894,38.42,37.4,149.6,25136.1
1960-03-21,1959,6,25,3569,239,0.0673,1100,990,974.8,15.2,1.94,13.29,0.89,0.97,0.863,31.92,30.96,123.8,20805.5
1960-03-28,1959,6,26,4172,263,0.0629,1100,990,976,14,1.94,12.07,0.867,0.97,0.841,28.2,27.35,109.4,18382.4
1960-04-04,1959,7,27,4658,295,0.0634,1100,990,976.9,13.1,1.94,11.17,0.864,0.97,0.838,26.03,25.25,101,16968.2
1960-04-11,1959,7,28,4513,295,0.0655,1100,990,976.6,13.4,1.94,11.44,0.864,0.97,0.838,26.65,25.85,103.4,17369.5
1960-04-18,1959,7,29,3931,295,0.0752,1100,990,975.5,14.5,1.94,12.54,0.875,0.97,0.849,29.61,28.73,114.9,19303.5
1960-04-25,1959,7,30,3276,298.7,0.0916,1100,990,974.1,15.9,1.94,13.92,0.9,0.97,0.873,33.8,32.79,131.1,22032.6
1960-05-02,1959,8,31,2723,321,0.118,1100,990,972.8,17.2,1.94,15.21,0.915,0.971,0.889,37.57,36.49,146,24523.3
1960-05-09,1959,8,32,2343,288.9,0.123,1100,990,971.9,18.1,1.94,16.13,0.924,0.976,0.903,40.21,39.27,157.1,26386.7
1960-05-16,1959,8,33,2084,276,0.133,1100,990,971.3,18.7,1.94,16.76,0.928,0.98,0.909,41.92,41.06,164.3,27595.2
1960-05-23,1959,8,34,1831,276,0.151,1100,990,970.6,19.4,1.94,17.5,0.931,0.98,0.913,43.97,43.09,172.4,28957.4
1960-05-30,1959,8,35,1629,228.9,0.14,1100,990,969.9,20.1,1.93,18.17,0.934,0.98,0.916,45.78,44.87,179.5,30149.7
1960-06-06,1959,9,36,1440,210,0.146,1100,990,969.3,20.7,1.88,18.83,0.937,0.98,0.918,47.56,46.6,186.4,31318
1960-06-13,1959,9,37,1255,210,0.168,1045,990,968.7,21.3,1.62,19.68,0.939,0.98,0.92,47.29,46.34,185.4,31143.6
1960-06-20,1959,9,38,1113,250.3,0.226,863,990,968.3,21.7,1.1,20.65,0.934,0.976,0.912,40.77,39.82,159.3,26755.8
1960-06-27,1959,9,39,965.4,244.1,0.253,721.2,990,967.8,22.2,0.927,21.32,0.938,0.979,0.918,45.37,44.41,138.4,23245.1
1960-07-04,1959,10,40,805.2,227,0.283,578.2,990,967.1,22.9,0.665,22.21,0.93,0.974,0.906,39.03,38.04,114.1,19170.4
1960-07-11,1959,10,41,672.7,227,0.339,445.7,990,966.6,23.4,0.571,22.84,0.932,0.977,0.911,41.63,40.7,90.79,15252.8
1960-07-18,1959,10,42,577.8,227,0.393,350.8,990,966.2,23.8,0.446,23.35,0.926,0.972,0.899,37.18,36.13,72.26,12139.3
1960-07-25,1959,10,43,514.5,227,0.442,287.5,990,965.9,24.1,0.34,23.75,0.913,0.97,0.886,30.56,29.65,59.29,9961.12
1960-08-01,1959,11,44,468.5,184,0.393,284.5,990,965.7,24.3,0.331,23.96,0.913,0.97,0.885,30.51,29.6,59.2,9944.79
1960-08-08,1959,11,45,436.2,167.4,0.383,268.8,990,965.6,24.4,0.305,24.13,0.909,0.97,0.882,28.93,28.06,56.12,9427.32
1960-08-15,1959,11,46,406.9,159.1,0.392,247.7,990,965.4,24.6,0.307,24.26,0.91,0.971,0.884,30.14,29.3,52.07,8748.2
1960-08-22,1959,11,47,379.3,184,0.486,195.3,990,965.3,24.7,0.409,24.29,0.933,0.98,0.914,43.41,42.53,42.53,7144.43
1960-08-29,1959,11,48,345.3,157.7,0.456,187.5,990,965.1,24.9,0.384,24.49,0.93,0.976,0.909,41.93,40.96,40.96,6880.52
1960-09-05,1959,12,49,323.2,138,0.427,185.2,990,965,25,0.373,24.61,0.93,0.979,0.91,41.58,40.69,40.69,6836.65
1960-09-12,1959,12,50,295.8,138,0.467,157.8,990,964.9,25.1,0.295,24.82,0.92,0.97,0.893,35.34,34.3,34.3,5761.76
1960-09-19,1959,12,51,268.3,123.7,0.46,144.5,990,964.8,25.2,0.257,24.97,0.915,0.97,0.888,32.39,31.42,31.42,5278.27
1960-09-26,1959,12,52,254.4,112,0.44,142.4,990,964.7,25.3,0.251,25.03,0.914,0.97,0.887,31.95,30.99,30.99,5207.15
1960-10-03,1960,1,1,238.6,97,0.407,141.6,990,964.6,25.4,0.248,25.12,0.914,0.97,0.886,31.87,30.91,30.91,5193.06
1960-10-10,1960,1,2,224.1,97,0.433,127.1,990,964.5,25.5,0.214,25.24,0.906,0.97,0.879,28.53,27.68,27.68,4649.44
1960-10-17,1960,1,3,207.8,97,0.467,110.8,990,964.4,25.6,0.179,25.37,0.895,0.97,0.868,24.68,23.94,23.94,4021.1
1960-10-24,1960,1,4,203.8,97,0.476,106.8,990,964.4,25.6,0.171,25.41,0.891,0.97,0.865,23.72,23.01,23.01,3866.15
1960-10-31,1960,1,5,232.2,93.57,0.403,138.6,990,964.6,25.4,0.24,25.17,0.912,0.97,0.885,31.22,30.28,30.28,5087.74
1960-11-07,1960,2,6,252.8,93,0.369,159.8,990,964.7,25.3,0.296,25,0.921,0.972,0.895,36.09,35.09,35.09,5895.93
1960-11-14,1960,2,7,298.7,93,0.311,205.7,990,964.9,25.1,0.435,24.67,0.936,0.98,0.918,46.59,45.66,45.66,7671.29
1960-11-21,1960,2,8,335.5,106,0.316,229.5,990,965.1,24.9,0.243,24.68,0.897,0.97,0.87,24.91,24.16,48.33,8119.31
1960-11-28,1960,2,9,364.6,112.9,0.309,251.8,990,965.2,24.8,0.275,24.5,0.906,0.97,0.878,27.39,26.57,53.14,8927.86
1960-12-05,1960,3,10,381,116,0.304,265,990,965.3,24.7,0.295,24.4,0.909,0.97,0.882,28.82,27.96,55.91,9393
1960-12-12,1960,3,11,385.2,104,0.27,281.2,990,965.3,24.7,0.318,24.36,0.913,0.97,0.885,30.65,29.73,59.46,9988.67
1960-12-19,1960,3,12,406.4,104,0.256,302.4,990,965.4,24.6,0.351,24.22,0.917,0.97,0.89,32.94,31.95,63.9,10735.6
1960-12-26,1960,3,13,448.8,106.3,0.237,342.6,990,965.6,24.4,0.42,23.96,0.925,0.971,0.898,37.21,36.14,72.28,12143.5
1961-01-02,1960,4,14,492.5,120,0.244,372.5,990,965.8,24.2,0.475,23.71,0.93,0.976,0.908,40.26,39.31,78.61,13206.6
1961-01-09,1960,4,15,581.6,120,0.206,461.6,990,966.2,23.8,0.532,23.25,0.928,0.974,0.904,39.31,38.33,95.07,15972
1961-01-16,1960,4,16,650.1,120,0.185,530.1,990,966.5,23.5,0.561,22.94,0.926,0.972,0.899,36.78,35.74,107.2,18011.8
1961-01-23,1960,4,17,747.3,120,0.161,627.3,990,966.9,23.1,0.74,22.37,0.935,0.979,0.916,42.89,42,126,21167.2
1961-01-30,1960,4,18,808.6,132.1,0.163,676.5,990,967.1,22.9,0.834,22.03,0.939,0.98,0.92,45.73,44.82,134.5,22587.9
1961-02-06,1960,5,19,858.8,137,0.16,721.8,990,967.3,22.7,0.928,21.74,0.941,0.98,0.922,48.27,47.3,141.9,23841.4
1961-02-13,1960,5,20,905,137,0.151,768,990,967.5,22.5,0.87,21.61,0.931,0.973,0.906,39.64,38.58,147.5,24774.5
1961-02-20,1960,5,21,973.2,137,0.141,836.2,990,967.8,22.2,1,21.21,0.934,0.977,0.912,40.58,39.64,158.6,26640.2
1961-02-27,1960,5,22,1173,169.9,0.145,1003,990,968.4,21.6,1.46,20.09,0.939,0.98,0.92,46.35,45.42,181.7,30524.7
1961-03-06,1960,6,23,1470,183,0.125,1100,990,969.4,20.6,1.88,18.73,0.936,0.98,0.917,47.28,46.34,185.4,31139.9
1961-03-13,1960,6,24,2210,183,0.0845,1100,990,971.6,18.4,1.94,16.49,0.926,0.977,0.904,41.18,40.25,161,27046.5
1961-03-20,1960,6,25,3600,183,0.0518,1100,990,974.8,15.2,1.94,13.26,0.888,0.97,0.861,31.79,30.84,123.3,20722.4
1961-03-27,1960,6,26,5155,215,0.0414,1100,990.02,977.7,12.3,1.93,10.37,0.617,0.693,0.598,17.68,17.15,68.59,11522.6
1961-04-03,1960,7,27,5860,295,0.0503,1100,990.08,978.8,11.2,1.91,9.329,0,0,0,0,0,0,0
1961-04-10,1960,7,28,6036,354.1,0.0587,1100,990.09,979.1,11,1.91,9.091,0,0,0,0,0,0,0
1961-04-17,1960,7,29,5793,364,0.0629,1100,990.07,978.7,11.3,1.91,9.425,0,0,0,0,0,0,0
1961-04-24,1960,7,30,5137,364,0.071,1100,990.02,977.7,12.3,1.93,10.38,0.74,0.831,0.718,20.89,20.26,81.05,13616.3
1961-05-01,1960,8,31,4292,340,0.0794,1100,990,976.2,13.8,1.94,11.85,0.866,0.97,0.84,27.67,26.84,107.3,18034.1
1961-05-08,1960,8,32,3683,340,0.0925,1100,990,975,15,1.94,13.05,0.886,0.97,0.859,31.18,30.25,121,20327.3
1961-05-15,1960,8,33,3227,337.3,0.105,1100,990,974,16,1.94,14.02,0.902,0.97,0.875,34.11,33.08,132.3,22232.4
1961-05-22,1960,8,34,2779,321,0.116,1100,990,973,17,1.94,15.08,0.914,0.971,0.887,37.17,36.08,144.3,24248.6
1961-05-29,1960,8,35,2388,284.4,0.119,1100,990,972,18,1.94,16.02,0.923,0.976,0.901,39.9,38.94,155.8,26168
1961-06-05,1960,9,36,2101,257,0.122,1100,990,971.3,18.7,1.94,16.72,0.927,0.979,0.908,41.81,40.95,163.8,27520.1
1961-06-12,1960,9,37,1806,257,0.143,1100,990,970.5,19.5,1.94,17.59,0.932,0.98,0.913,44.2,43.31,173.3,29107.3
1961-06-19,1960,9,38,1577,257,0.163,1100,990,969.7,20.3,1.92,18.34,0.935,0.98,0.916,46.25,45.33,181.3,30461.1
1961-06-26,1960,9,39,1335,256.7,0.193,1055,990,969,21,1.69,19.36,0.938,0.98,0.919,46.94,46,184,30910.8
1961-07-03,1960,10,40,1165,256,0.22,909.5,990,968.4,21.6,1.22,20.36,0.936,0.979,0.917,42.49,41.6,166.4,27954.2
1961-07-10,1960,10,41,1008,256,0.254,751.6,990,967.9,22.1,0.943,21.14,0.936,0.976,0.914,43.21,42.21,142.3,23913.9
1961-07-17,1960,10,42,883.9,256,0.291,627.9,990,967.4,22.6,0.763,21.8,0.934,0.977,0.912,41.76,40.81,122.4,20568.4
1961-07-24,1960,10,43,766.7,256,0.334,510.7,990,967,23,0.579,22.45,0.926,0.971,0.899,37,35.96,101.1,16978.5
1961-07-31,1960,10,44,662.3,209.7,0.316,452.6,990,966.5,23.5,0.588,22.86,0.933,0.977,0.912,42.63,41.69,92.47,15535.1
1961-08-07,1960,11,45,593.1,202,0.341,391.1,990,966.3,23.7,0.521,23.21,0.932,0.977,0.911,41.49,40.54,81.09,13623.1
1961-08-14,1960,11,46,517.5,202,0.391,315.5,990,965.9,24.1,0.384,23.69,0.919,0.97,0.892,33.68,32.67,65.34,10976.4
1961-08-21,1960,11,47,477.9,184,0.385,293.9,990,965.8,24.2,0.346,23.9,0.915,0.97,0.887,31.51,30.57,61.13,10270
1961-08-28,1960,11,48,438,164.3,0.374,273.7,990,965.6,24.4,0.313,24.12,0.91,0.97,0.883,29.47,28.59,57.18,9606.13
1961-09-04,1960,12,49,400.2,138,0.345,262.2,990,965.4,24.6,0.293,24.31,0.908,0.97,0.881,28.38,27.53,55.06,9249.36
1961-09-11,1960,12,50,380.1,138,0.363,242.1,990,965.3,24.7,0.264,24.44,0.902,0.97,0.875,26.16,25.38,50.76,8527.67
1961-09-18,1960,12,51,346.3,138,0.399,208.3,990,965.1,24.9,0.412,24.46,0.93,0.979,0.91,43.07,42.18,45.47,7639.09
1961-09-25,1960,12,52,326.6,134,0.41,192.6,990,965,25,0.397,24.57,0.933,0.98,0.914,43.29,42.42,42.42,7126.38
1961-10-02,1961,1,1,294.2,110,0.374,184.2,990,964.9,25.1,0.368,24.75,0.93,0.977,0.909,41.59,40.66,40.66,6830.88
1961-10-09,1961,1,2,271.9,110,0.405,161.9,990,964.8,25.2,0.303,24.91,0.922,0.972,0.896,36.46,35.43,35.43,5952.15
1961-10-16,1961,1,3,263.1,110,0.418,153.1,990,964.8,25.2,0.279,24.97,0.919,0.97,0.891,34.44,33.41,33.41,5612.17
1961-10-23,1961,1,4,263.5,110,0.417,153.5,990,964.8,25.2,0.28,24.97,0.919,0.97,0.891,34.53,33.5,33.5,5627.42
1961-10-30,1961,1,5,274.7,107.1,0.391,167.5,990,964.8,25.2,0.318,24.88,0.924,0.973,0.899,37.78,36.74,36.74,6172.8
1961-11-06,1961,2,6,295.6,106,0.359,189.6,990,964.9,25.1,0.349,24.76,0.925,0.977,0.903,39.18,38.28,41.55,6980.75
1961-11-13,1961,2,7,335.5,106,0.316,229.5,990,965.1,24.9,0.243,24.68,0.897,0.97,0.87,24.91,24.16,48.33,8119.31
1961-11-20,1961,2,8,384.2,106,0.277,278.2,990,965.3,24.7,0.315,24.36,0.912,0.97,0.884,30.3,29.39,58.78,9875.86
1961-11-27,1961,2,9,427.5,111.1,0.26,316.3,990,965.5,24.5,0.376,24.1,0.92,0.97,0.892,34.38,33.35,66.7,11205.6
1961-12-04,1961,3,10,459.3,118,0.257,341.3,990,965.7,24.3,0.42,23.91,0.924,0.971,0.898,37,35.94,71.88,12075.4
1961-12-11,1961,3,11,492.9,118,0.24,374.9,990,965.8,24.2,0.481,23.7,0.93,0.977,0.908,40.52,39.58,79.15,13298
1961-12-18,1961,3,12,521.4,118,0.226,403.4,990,965.9,24.1,0.536,23.52,0.934,0.98,0.916,43.45,42.58,85.17,14307.9
1961-12-25,1961,3,13,580.9,118,0.203,462.9,990,966.2,23.8,0.565,23.22,0.931,0.976,0.909,41.8,40.82,95.73,16082
1962-01-01,1961,4,14,674.6,139,0.206,535.6,990,966.6,23.4,0.575,22.83,0.926,0.972,0.9,37,35.96,107.9,18123.3
1962-01-08,1961,4,15,776.2,139,0.18,637.2,990,967,23,0.764,22.23,0.936,0.979,0.916,43.3,42.41,127.2,21372.2
1962-01-15,1961,4,16,926.9,139,0.15,787.9,990,967.6,22.4,0.919,21.47,0.933,0.975,0.91,40.36,39.36,150.8,25335.3
1962-01-22,1961,4,17,1092,139,0.127,953.1,990,968.2,21.8,1.31,20.5,0.938,0.98,0.92,44.91,44.01,176,29572.9
1962-01-29,1961,4,18,1282,152.1,0.119,1094,990,968.8,21.2,1.8,19.42,0.938,0.98,0.92,48.86,47.88,191.5,32174.3
1962-02-05,1961,5,19,1615,162,0.101,1100,990,969.9,20.1,1.92,18.23,0.934,0.98,0.916,45.93,45.02,180.1,30250.1
1962-02-12,1961,5,20,1949,162,0.0834,1100,990,970.9,19.1,1.94,17.14,0.93,0.98,0.911,42.98,42.12,168.5,28304
1962-02-19,1961,5,21,2328,162,0.0698,1100,990,971.9,18.1,1.94,16.17,0.924,0.977,0.903,40.3,39.36,157.4,26450.5
1962-02-26,1961,5,22,3242,206,0.0634,1100,990,974,16,1.94,14.03,0.9,0.97,0.873,34.08,33.07,132.3,22220.7
1962-03-05,1961,6,23,4425,249.9,0.0564,1100,990,976.5,13.5,1.94,11.6,0.864,0.97,0.838,27.02,26.21,104.9,17615.2
1962-03-12,1961,6,24,4531,315,0.0696,1100,990,976.7,13.3,1.94,11.41,0.864,0.97,0.838,26.57,25.78,103.1,17321.4
1962-03-19,1961,6,25,4456,260.7,0.0586,1100,990,976.5,13.5,1.94,11.54,0.864,0.97,0.838,26.89,26.08,104.3,17528.5
1962-03-26,1961,6,26,4967,247,0.0498,1100,990.01,977.4,12.6,1.94,10.65,0.864,0.97,0.838,24.81,24.06,96.25,16170.1
1962-04-02,1961,7,27,5548,295,0.0532,1100,990.05,978.4,11.7,1.92,9.775,0,0,0,0,0,0,0
1962-04-09,1961,7,28,5587,344.3,0.0616,1100,990.05,978.4,11.6,1.92,9.719,0,0,0,0,0,0,0
1962-04-16,1961,7,29,5372,364,0.0678,1100,990.04,978.1,12,1.93,10.03,0.494,0.554,0.479,13.47,13.07,52.26,8780.45
1962-04-23,1961,7,30,4869,364,0.0748,1100,990,977.3,12.7,1.94,10.8,0.864,0.97,0.838,25.16,24.4,97.61,16397.7
1962-04-30,1961,7,31,4330,343.4,0.0794,1100,990,976.3,13.7,1.94,11.77,0.865,0.97,0.839,27.46,26.64,106.5,17899.9
1962-05-07,1961,8,32,3834,340,0.0888,1100,990,975.3,14.7,1.94,12.73,0.88,0.97,0.853,30.21,29.31,117.2,19695.1
1962-05-14,1961,8,33,3419,340,0.0996,1100,990,974.4,15.6,1.94,13.61,0.896,0.97,0.869,32.88,31.89,127.6,21430.9
1962-05-21,1961,8,34,2977,340,0.114,1100,990,973.5,16.5,1.94,14.6,0.909,0.97,0.881,35.78,34.71,138.8,23325.6
1962-05-28,1961,8,35,2603,319.9,0.123,1100,990,972.6,17.4,1.94,15.5,0.919,0.973,0.893,38.4,37.35,149.4,25102.4
1962-06-04,1961,9,36,2265,293,0.129,1100,990,971.7,18.3,1.94,16.32,0.925,0.978,0.905,40.73,39.81,159.3,26755.4
1962-06-11,1961,9,37,1931,293,0.152,1100,990,970.9,19.1,1.94,17.19,0.93,0.98,0.911,43.12,42.25,169,28393.9
1962-06-18,1961,9,38,1605,293,0.183,1100,990,969.8,20.2,1.93,18.25,0.935,0.98,0.916,45.99,45.07,180.3,30289.4
1962-06-25,1961,9,39,1347,287.7,0.214,1046,990,969,21,1.66,19.35,0.938,0.98,0.919,46.47,45.54,182.2,30606
1962-07-02,1961,10,40,1172,256,0.219,916.3,990,968.4,21.6,1.23,20.33,0.937,0.979,0.917,42.75,41.87,167.5,28139.1
1962-07-09,1961,10,41,1022,256,0.251,766.4,990,968,22,0.95,21.08,0.935,0.975,0.912,42.13,41.11,144.4,24264.7
1962-07-16,1961,10,42,910.4,256,0.282,654.4,990,967.5,22.5,0.814,21.64,0.936,0.979,0.917,43.34,42.44,127.3,21392.1
1962-07-23,1961,10,43,802.4,256,0.319,546.4,990,967.1,22.9,0.611,22.28,0.926,0.971,0.9,36.85,35.8,107.4,18042.2
1962-07-30,1961,10,44,708.4,217.4,0.306,491,990,966.7,23.3,0.51,22.76,0.92,0.97,0.893,33.62,32.61,97.83,16434.8
1962-08-06,1961,11,45,628.7,202,0.322,426.7,990,966.4,23.6,0.593,22.99,0.937,0.98,0.918,45.07,44.16,88.32,14837.5
1962-08-13,1961,11,46,573.5,202,0.352,371.5,990,966.2,23.8,0.483,23.34,0.929,0.975,0.906,39.5,38.52,77.05,12944
1962-08-20,1961,11,47,523.5,202,0.386,321.5,990,966,24,0.394,23.65,0.92,0.97,0.893,34.31,33.28,66.57,11183.7
1962-08-27,1961,11,48,486.2,186,0.382,300.2,990,965.8,24.2,0.358,23.85,0.916,0.97,0.889,32.18,31.21,62.42,10487.3
1962-09-03,1961,12,49,458.6,146,0.319,312.6,990,965.7,24.3,0.374,23.96,0.919,0.97,0.891,33.74,32.73,65.46,10998.1
1962-09-10,1961,12,50,426.8,146,0.342,280.8,990,965.5,24.5,0.323,24.16,0.912,0.97,0.885,30.34,29.43,58.87,9889.7
1962-09-17,1961,12,51,396.9,146,0.368,250.9,990,965.4,24.6,0.278,24.34,0.905,0.97,0.877,27.09,26.27,52.55,8827.95
1962-09-24,1961,12,52,372.7,146,0.392,226.7,990,965.3,24.7,0.388,24.35,0.923,0.976,0.9,38.9,38.01,48.69,8179.93
1962-10-01,1962,1,1,345.8,120,0.347,225.8,990,965.1,24.9,0.241,24.63,0.896,0.97,0.869,24.42,23.69,47.38,7960.36
1962-10-08,1962,1,2,331.6,120,0.362,211.6,990,965.1,24.9,0.384,24.56,0.925,0.977,0.904,40.18,39.31,46.01,7729.7
1962-10-15,1962,1,3,303.1,120,0.396,183.1,990,964.9,25.1,0.366,24.72,0.93,0.979,0.91,41.27,40.39,40.39,6786.04
1962-10-22,1962,1,4,285.5,120,0.421,165.5,990,964.8,25.2,0.314,24.84,0.923,0.971,0.896,37.22,36.14,36.14,6071.79
1962-10-29,1962,1,5,297.6,112,0.377,185.6,990,964.9,25.1,0.374,24.73,0.93,0.977,0.909,41.89,40.95,40.95,6879.07
1962-11-05,1962,2,6,318.4,106,0.333,212.4,990,965,25,0.28,24.73,0.904,0.973,0.88,29.67,28.91,45.27,7606.1
1962-11-12,1962,2,7,333.1,106,0.318,227.1,990,965.1,24.9,0.24,24.69,0.896,0.97,0.869,24.65,23.91,47.81,8032.4
1962-11-19,1962,2,8,375,106,0.284,269,990,965.3,24.7,0.301,24.43,0.909,0.97,0.882,29.29,28.41,56.82,9545.05
1962-11-26,1962,2,9,439.6,109.4,0.249,330.1,990,965.6,24.4,0.4,24.02,0.922,0.971,0.895,35.86,34.82,69.64,11699.7
1962-12-03,1962,3,10,520,118,0.228,402,990,965.9,24.1,0.534,23.53,0.934,0.978,0.913,43.29,42.35,84.71,14231.1
1962-12-10,1962,3,11,655.2,124.9,0.193,530.3,990,966.5,23.5,0.627,22.86,0.932,0.977,0.91,41.29,40.36,108,18139
1962-12-17,1962,3,12,852.7,126,0.148,726.7,990,967.3,22.7,0.892,21.8,0.938,0.979,0.918,44.65,43.72,142.3,23912.8
1962-12-24,1962,3,13,1044,126,0.121,918,990,968,22,1.21,20.76,0.938,0.98,0.919,43.78,42.9,171.6,28828.9
1962-12-31,1962,3,14,1170,146.6,0.126,1023,990,968.4,21.6,1.52,20.05,0.94,0.98,0.921,47.25,46.31,185.2,31119.8
1963-01-07,1962,4,15,1231,150,0.122,1074,990,968.6,21.4,1.71,19.66,0.939,0.98,0.92,48.62,47.65,190.6,32021.2
1963-01-14,1962,4,16,1562,150,0.097,1100,990,969.7,20.3,1.9,18.41,0.935,0.98,0.916,46.43,45.51,182,30579.6
1963-01-21,1962,4,17,2198,150,0.0688,1100,990,971.6,18.4,1.94,16.5,0.926,0.978,0.906,41.21,40.3,161.2,27084.8
1963-01-28,1962,4,18,2823,170.1,0.0601,1100,990,973.1,16.9,1.94,14.97,0.913,0.971,0.886,36.87,35.8,143.2,24055.4
1963-02-04,1962,5,19,3583,197,0.0552,1100,990,974.8,15.2,1.94,13.26,0.89,0.97,0.863,31.83,30.88,123.5,20748.4
1963-02-11,1962,5,20,4202,197,0.047,1100,990,976,14,1.94,12.01,0.867,0.97,0.841,28.1,27.26,109,18320
1963-02-18,1962,5,21,4598,197,0.0428,1100,990,976.8,13.2,1.94,11.28,0.864,0.97,0.838,26.28,25.5,102,17133.1
1963-02-25,1962,5,22,5195,247.6,0.0472,1100,990.03,977.8,12.2,1.93,10.3,0.617,0.693,0.598,17.55,17.02,68.09,11439.7
1963-03-04,1962,6,23,6359,315,0.0496,1100,990.12,979.5,10.6,1.9,8.73,0,0,0,0,0,0,0
1963-03-11,1962,6,24,6983,315,0.0451,1100,990.17,980.3,9.91,1.88,8.026,0,0,0,0,0,0,0
1963-03-18,1962,6,25,6742,315,0.0467,1100,990.15,980,10.2,1.89,8.292,0,0,0,0,0,0,0
1963-03-25,1962,6,26,6367,315,0.0495,1100,990.12,979.5,10.6,1.9,8.715,0,0,0,0,0,0,0
1963-04-01,1962,7,27,6183,364,0.0589,1100,990.1,979.3,10.8,1.9,8.923,0,0,0,0,0,0,0
1963-04-08,1962,7,28,5802,364,0.0628,1100,990.07,978.7,11.3,1.91,9.412,0,0,0,0,0,0,0
1963-04-15,1962,7,29,5355,364,0.0681,1100,990.04,978.1,12,1.93,10.05,0.494,0.554,0.479,13.65,13.24,52.98,8900.33
1963-04-22,1962,7,30,4660,364,0.0782,1100,990,976.9,13.1,1.94,11.17,0.864,0.97,0.838,26.02,25.24,101,16962.2
1963-04-29,1962,7,31,4036,333.3,0.0826,1100,990,975.7,14.3,1.94,12.33,0.871,0.97,0.845,28.96,28.09,112.4,18879
1963-05-06,1962,8,32,3473,321,0.0926,1100,990,974.6,15.4,1.94,13.5,0.894,0.97,0.867,32.54,31.56,126.2,21208.3
1963-05-13,1962,8,33,2996,321,0.107,1100,990,973.5,16.5,1.94,14.56,0.908,0.97,0.881,35.66,34.59,138.4,23243.6
1963-05-20,1962,8,34,2542,321,0.127,1100,990,972.4,17.6,1.94,15.65,0.92,0.974,0.896,38.84,37.81,151.2,25409.2
1963-05-27,1962,8,35,2232,302.7,0.135,1100,990,971.7,18.3,1.94,16.4,0.926,0.978,0.905,40.95,40.05,160.2,26911.2
1963-06-03,1962,9,36,1855,257,0.139,1100,990,970.6,19.4,1.94,17.43,0.931,0.98,0.912,43.77,42.89,171.6,28822.8
1963-06-10,1962,9,37,1556,257,0.165,1100,990,969.7,20.3,1.92,18.41,0.935,0.98,0.917,46.44,45.51,182,30584.3
1963-06-17,1962,9,38,1349,257,0.191,1069,990,969,21,1.74,19.26,0.938,0.98,0.919,47.35,46.4,185.6,31180.9
1963-06-24,1962,9,39,1178,257,0.218,921.4,990,968.5,21.5,1.25,20.29,0.937,0.979,0.918,42.93,42.05,168.2,28255.8
1963-07-01,1962,10,40,1030,227,0.221,802.5,990,968,22,0.972,21.04,0.933,0.975,0.91,40.37,39.36,150.5,25292.1
1963-07-08,1962,10,41,917.3,227,0.248,690.3,990,967.6,22.4,0.883,21.55,0.939,0.98,0.92,45.63,44.72,134.1,22537.1
1963-07-15,1962,10,42,811.1,227,0.28,584.1,990,967.1,22.9,0.676,22.18,0.931,0.975,0.907,39.4,38.41,115.2,19361
1963-07-22,1962,10,43,735.2,227,0.309,508.2,990,966.8,23.2,0.539,22.62,0.922,0.97,0.895,34.65,33.61,100.8,16939.5
1963-07-29,1962,10,44,667.7,212.7,0.319,455,990,966.6,23.4,0.595,22.83,0.933,0.977,0.912,42.89,41.94,92.86,15601
1963-08-05,1962,11,45,618.1,202,0.327,416.1,990,966.4,23.6,0.57,23.06,0.935,0.98,0.916,44.01,43.11,86.22,14485.4
1963-08-12,1962,11,46,577.5,202,0.35,375.5,990,966.2,23.8,0.49,23.31,0.93,0.976,0.907,39.91,38.94,77.88,13084.5
1963-08-19,1962,11,47,528.8,202,0.382,326.8,990,966,24,0.403,23.62,0.921,0.97,0.894,34.86,33.82,67.64,11362.8
1963-08-26,1962,11,48,492.3,194,0.394,298.3,990,965.8,24.2,0.355,23.83,0.916,0.97,0.888,31.93,30.97,61.94,10405.3
1963-09-02,1962,12,49,465.8,146,0.314,319.8,990,965.7,24.3,0.386,23.92,0.92,0.97,0.893,34.52,33.48,66.97,11250.9
1963-09-09,1962,12,50,438.1,146,0.334,292.1,990,965.6,24.4,0.34,24.09,0.915,0.97,0.887,31.55,30.61,61.22,10284.4
1963-09-16,1962,12,51,415.7,146,0.352,269.7,990,965.5,24.5,0.306,24.22,0.91,0.97,0.882,29.14,28.26,56.53,9496.51
1963-09-23,1962,12,52,393,146,0.372,247,990,965.4,24.6,0.272,24.36,0.904,0.97,0.877,26.67,25.87,51.74,8692.12
1963-09-30,1962,12,53,378.7,123.7,0.327,255,990,965.3,24.7,0.282,24.42,0.906,0.97,0.879,27.67,26.84,53.69,9019.54
1963-10-07,1963,1,1,355.8,120,0.337,235.8,990,965.2,24.8,0.254,24.57,0.9,0.97,0.873,25.55,24.78,49.57,8327.41
1963-10-14,1963,1,2,361.8,120,0.332,241.8,990,965.2,24.8,0.263,24.53,0.902,0.97,0.875,26.24,25.45,50.9,8551.18
1963-10-21,1963,1,3,361.1,120,0.333,241.1,990,965.2,24.8,0.262,24.53,0.902,0.97,0.875,26.15,25.37,50.73,8522.93
1963-10-28,1963,1,4,366.9,117.4,0.321,249.5,990,965.2,24.8,0.274,24.49,0.905,0.97,0.877,27.1,26.29,52.58,8832.7
1963-11-04,1963,2,5,409.6,114,0.279,295.6,990,965.4,24.6,0.344,24.22,0.915,0.97,0.888,32.13,31.17,62.33,10471.8
1963-11-11,1963,2,6,456,114,0.25,342,990,965.7,24.3,0.421,23.93,0.925,0.971,0.898,37.1,36.03,72.06,12105.5
1963-11-18,1963,2,7,510.8,114,0.224,396.8,990,965.9,24.1,0.525,23.58,0.933,0.978,0.913,42.78,41.85,83.7,14061.4
1963-11-25,1963,2,8,636.7,115.7,0.182,520.9,990,966.4,23.6,0.549,23.01,0.924,0.972,0.898,36.2,35.17,105.5,17727.9
1963-12-02,1963,3,9,765.6,126,0.165,639.6,990,967,23,0.767,22.27,0.936,0.98,0.917,43.58,42.69,128.1,21517.5
1963-12-09,1963,3,10,831.6,126,0.151,705.6,990,967.2,22.8,0.895,21.88,0.94,0.98,0.922,47.45,46.5,139.5,23437.5
1963-12-16,1963,3,11,848.3,126,0.149,722.3,990,967.3,22.7,0.932,21.78,0.941,0.98,0.922,48.39,47.43,142.3,23903
1963-12-23,1963,3,12,875.6,126,0.144,749.6,990,967.4,22.6,0.887,21.71,0.934,0.975,0.911,42.51,41.47,145.3,24418.7
1963-12-30,1963,3,13,938.8,143.1,0.152,795.6,990,967.7,22.3,0.909,21.44,0.931,0.974,0.907,38.94,37.92,151.7,25482.6
1964-01-06,1963,4,14,976.2,150,0.154,826.2,990,967.8,22.2,0.983,21.21,0.934,0.976,0.911,40.11,39.16,156.6,26315.4
1964-01-13,1963,4,15,998.8,150,0.15,848.8,990,967.9,22.1,1.04,21.07,0.935,0.978,0.914,40.98,40.09,160.3,26937.3
1964-01-20,1963,4,16,1033,150,0.145,882.8,990,968,22,1.12,20.87,0.936,0.98,0.917,42.3,41.45,165.8,27851.7
1964-01-27,1963,4,17,1082,153.4,0.142,928.9,990,968.2,21.8,1.24,20.6,0.938,0.98,0.919,44,43.12,172.5,28978.9
1964-02-03,1963,5,18,1177,162,0.138,1015,990,968.5,21.5,1.5,20.04,0.939,0.98,0.921,46.87,45.93,183.7,30864.4
1964-02-10,1963,5,19,1283,162,0.127,1094,990,968.8,21.2,1.8,19.42,0.938,0.98,0.92,48.87,47.9,191.6,32185.9
1964-02-17,1963,5,20,1402,162,0.116,1100,990,969.2,20.8,1.87,18.97,0.937,0.98,0.918,47.93,46.97,187.9,31562.7
1964-02-24,1963,5,21,1585,173,0.109,1100,990,969.8,20.2,1.92,18.32,0.935,0.98,0.916,46.2,45.28,181.1,30427.7
1964-03-02,1963,6,22,1978,239,0.121,1100,990,971,19,1.94,17.07,0.929,0.98,0.91,42.77,41.9,167.6,28160
1964-03-09,1963,6,23,2326,199,0.086,1100,990,971.9,18.1,1.94,16.17,0.925,0.977,0.903,40.33,39.39,157.6,26470.2
1964-03-16,1963,6,24,2431,183,0.0753,1100,990,972.1,17.9,1.94,15.92,0.923,0.975,0.9,39.62,38.64,154.5,25964.4
1964-03-23,1963,6,25,2343,183,0.0781,1100,990,971.9,18.1,1.94,16.13,0.924,0.976,0.903,40.21,39.27,157.1,26388.7
1964-03-30,1963,6,26,2291,207.3,0.0905,1100,990,971.8,18.2,1.94,16.26,0.925,0.977,0.904,40.56,39.63,158.5,26632.7
1964-04-06,1963,7,27,2310,217,0.094,1100,990,971.8,18.2,1.94,16.21,0.925,0.977,0.904,40.44,39.5,158,26546.9
1964-04-13,1963,7,28,2341,217,0.0927,1100,990,971.9,18.1,1.94,16.14,0.924,0.977,0.903,40.23,39.29,157.1,26401.1
1964-04-20,1963,7,29,2310,217,0.094,1100,990,971.8,18.2,1.94,16.21,0.925,0.977,0.904,40.44,39.51,158,26547.5
1964-04-27,1963,7,30,2200,242.3,0.11,1100,990,971.6,18.4,1.94,16.48,0.926,0.978,0.906,41.15,40.27,161.1,27059.9
1964-05-04,1963,8,31,1983,276,0.139,1100,990,971,19,1.94,17.03,0.929,0.98,0.91,42.66,41.81,167.2,28096.7
1964-05-11,1963,8,32,1735,276,0.159,1100,990,970.2,19.8,1.94,17.82,0.933,0.98,0.914,44.84,43.94,175.8,29527.2
1964-05-18,1963,8,33,1512,228,0.15,1100,990,969.5,20.5,1.9,18.58,0.936,0.98,0.917,46.88,45.94,183.8,30872.2
1964-05-25,1963,8,34,1287,192,0.149,1073,990,968.8,21.2,1.72,19.48,0.938,0.98,0.92,48.06,47.09,188.4,31647.5
1964-06-01,1963,9,35,1103,161,0.146,942.1,990,968.2,21.8,1.28,20.49,0.938,0.98,0.919,44.35,43.46,173.8,29202.2
1964-06-08,1963,9,36,931.5,161,0.173,770.5,990,967.6,22.4,0.911,21.46,0.934,0.975,0.911,41.23,40.22,147.6,24790.9
1964-06-15,1963,9,37,789.3,161,0.204,628.3,990,967.1,22.9,0.749,22.19,0.935,0.979,0.915,42.6,41.69,125.1,21013.9
1964-06-22,1963,9,38,681.3,161,0.237,520.3,990,966.6,23.4,0.551,22.82,0.924,0.971,0.897,35.87,34.81,104.4,17546.2
1964-06-29,1963,9,39,603.3,142.4,0.236,460.9,990,966.3,23.7,0.568,23.12,0.931,0.976,0.908,41.63,40.65,94.88,15939.4
1964-07-06,1963,10,40,555.4,149.6,0.27,405.8,990,966.1,23.9,0.545,23.36,0.934,0.978,0.913,43.41,42.45,84.9,14262.5
1964-07-13,1963,10,41,513.8,186,0.362,327.8,990,965.9,24.1,0.401,23.69,0.922,0.97,0.894,35.09,34.03,68.07,11435.6
1964-07-20,1963,10,42,487.1,186,0.382,301.1,990,965.8,24.2,0.357,23.85,0.916,0.97,0.889,32.27,31.3,62.6,10516.2
1964-07-27,1963,10,43,466.1,177.1,0.38,288.9,990,965.7,24.3,0.337,23.97,0.914,0.97,0.886,31.03,30.1,60.2,10113.3
1964-08-03,1963,11,44,438.4,155,0.354,283.4,990,965.6,24.4,0.326,24.1,0.913,0.97,0.885,30.58,29.66,59.32,9965.08
1964-08-10,1963,11,45,422.9,155,0.367,267.9,990,965.5,24.5,0.302,24.19,0.909,0.97,0.882,28.9,28.03,56.06,9418.65
1964-08-17,1963,11,46,397.6,167.4,0.422,230.2,990,965.4,24.6,0.348,24.26,0.918,0.974,0.894,34.99,34.14,48.9,8214.66
1964-08-24,1963,11,47,376.1,184,0.49,192.1,990,965.3,24.7,0.399,24.32,0.932,0.979,0.912,42.7,41.8,41.8,7022.09
1964-08-31,1963,11,48,356.3,144.6,0.406,211.8,990,965.2,24.8,0.353,24.47,0.917,0.975,0.894,36.41,35.54,45.42,7630.06
1964-09-07,1963,12,49,339.5,138,0.407,201.5,990,965.1,24.9,0.425,24.48,0.935,0.98,0.916,45.22,44.32,44.32,7445.76
1964-09-14,1963,12,50,324.7,138,0.425,186.7,990,965,25,0.378,24.6,0.931,0.979,0.912,41.92,41.06,41.06,6897.94
1964-09-21,1963,12,51,310.1,138,0.445,172.1,990,965,25,0.334,24.72,0.926,0.973,0.901,38.61,37.57,37.57,6312.35
1964-09-28,1963,12,52,289.3,122,0.421,167.3,990,964.9,25.1,0.319,24.82,0.924,0.973,0.899,37.64,36.63,36.63,6153.87
1964-10-05,1964,1,1,272.5,110,0.404,162.5,990,964.8,25.2,0.304,24.91,0.922,0.971,0.895,36.6,35.54,35.54,5970.69
1964-10-12,1964,1,2,262.4,110,0.419,152.4,990,964.7,25.3,0.277,24.97,0.918,0.97,0.891,34.27,33.25,33.25,5585.32
1964-10-19,1964,1,3,265.3,110,0.415,155.3,990,964.8,25.2,0.285,24.95,0.919,0.97,0.892,34.94,33.89,33.89,5693.69
1964-10-26,1964,1,4,283.5,109.4,0.386,174.1,990,964.8,25.2,0.337,24.83,0.927,0.974,0.903,39.28,38.28,38.28,6430.51
1964-11-02,1964,2,5,290.5,106,0.365,184.5,990,964.9,25.1,0.368,24.77,0.93,0.979,0.911,41.7,40.82,40.82,6858.34
1964-11-09,1964,2,6,316.4,106,0.335,210.4,990,965,25,0.453,24.57,0.938,0.98,0.919,47.51,46.56,46.56,7822.09
1964-11-16,1964,2,7,326,106,0.325,220,990,965,25,0.231,24.74,0.893,0.97,0.866,23.84,23.13,46.25,7770.17
1964-11-23,1964,2,8,389.8,106,0.274,283.8,990,965.3,24.7,0.324,24.33,0.912,0.97,0.885,30.89,29.96,59.92,10066.9
1964-11-30,1964,2,9,433.6,116.3,0.269,317.3,990,965.6,24.4,0.378,24.07,0.92,0.97,0.892,34.44,33.41,66.82,11226.2
1964-12-07,1964,3,10,443.8,118,0.266,325.8,990,965.6,24.4,0.393,24.01,0.922,0.97,0.894,35.35,34.29,68.58,11522
1964-12-14,1964,3,11,466.5,118,0.253,348.5,990,965.7,24.3,0.432,23.87,0.926,0.972,0.9,37.76,36.7,73.4,12331.9
1964-12-21,1964,3,12,512.4,118,0.231,394.4,990,965.9,24.1,0.518,23.58,0.933,0.979,0.914,42.54,41.66,83.32,13996.9
1964-12-28,1964,3,13,567.1,127,0.224,440.1,990,966.2,23.8,0.612,23.24,0.939,0.98,0.92,47.07,46.13,92.25,15498.6
1965-01-04,1964,4,14,637,139,0.218,498,990,966.4,23.6,0.539,23.01,0.925,0.971,0.899,36.95,35.91,101,16962.9
1965-01-11,1964,4,15,719.1,139,0.194,580.1,990,966.8,23.2,0.657,22.57,0.931,0.976,0.908,39.82,38.86,116.6,19584.3
1965-01-18,1964,4,16,773.4,139,0.18,634.4,990,967,23,0.758,22.25,0.936,0.98,0.917,43.17,42.3,126.9,21319.8
1965-01-25,1964,4,17,831.6,139,0.167,692.6,990,967.2,22.8,0.87,21.9,0.94,0.98,0.921,46.59,45.66,137,23011.6
1965-02-01,1964,5,18,909.7,137,0.151,772.7,990,967.5,22.5,0.906,21.55,0.934,0.975,0.911,41.61,40.59,148.7,24984.4
1965-02-08,1964,5,19,992.6,137,0.138,855.6,990,967.9,22.1,1.05,21.09,0.935,0.979,0.915,41.35,40.48,161.9,27202.1
1965-02-15,1964,5,20,1080,137,0.127,943.2,990,968.2,21.8,1.27,20.58,0.938,0.98,0.92,44.63,43.74,175,29393.6
1965-02-22,1964,5,21,1263,137,0.109,1080,990,968.7,21.3,1.74,19.53,0.939,0.98,0.92,48.54,47.57,190.3,31965.7
1965-03-01,1964,6,22,1735,183,0.107,1100,990,970.2,19.8,1.93,17.83,0.933,0.98,0.914,44.86,43.96,175.8,29540.4
1965-03-08,1964,6,23,2237,183,0.082,1100,990,971.7,18.3,1.94,16.39,0.926,0.978,0.905,40.91,40.01,160,26885.8
1965-03-15,1964,6,24,2510,183,0.0729,1100,990,972.3,17.7,1.94,15.73,0.921,0.974,0.897,39.06,38.04,152.2,25565.6
1965-03-22,1964,6,25,2630,183,0.0696,1100,990,972.6,17.4,1.94,15.44,0.918,0.972,0.892,38.21,37.15,148.6,24966
1965-03-29,1964,6,26,2677,202.4,0.0756,1100,990,972.7,17.3,1.94,15.33,0.917,0.971,0.89,37.88,36.8,147.2,24732.1
1965-04-05,1964,7,27,2705,217,0.0803,1100,990,972.8,17.2,1.94,15.26,0.916,0.971,0.889,37.69,36.6,146.4,24592.5
1965-04-12,1964,7,28,2599,217,0.0835,1100,990,972.5,17.5,1.94,15.51,0.919,0.973,0.893,38.43,37.38,149.5,25120.6
1965-04-19,1964,7,29,2459,217,0.0883,1100,990,972.2,17.8,1.94,15.85,0.922,0.975,0.899,39.42,38.43,153.7,25822.5
1965-04-26,1964,7,30,2296,233.9,0.102,1100,990,971.8,18.2,1.94,16.24,0.925,0.977,0.904,40.52,39.6,158.4,26608.8
1965-05-03,1964,8,31,2122,276,0.13,1100,990,971.4,18.6,1.94,16.66,0.927,0.979,0.908,41.67,40.81,163.2,27422.9
1965-05-10,1964,8,32,1888,276,0.146,1100,990,970.7,19.3,1.94,17.32,0.93,0.98,0.912,43.46,42.59,170.4,28623.7
1965-05-17,1964,8,33,1660,276,0.166,1100,990,970,20,1.93,18.07,0.934,0.98,0.915,45.51,44.6,178.4,29970.4
1965-05-24,1964,8,34,1447,276,0.191,1095,990,969.3,20.7,1.84,18.84,0.937,0.98,0.918,47.36,46.42,185.7,31192.3
1965-05-31,1964,8,35,1236,177.4,0.143,1055,990,968.6,21.4,1.65,19.71,0.939,0.98,0.92,47.88,46.92,187.7,31529
1965-06-07,1964,9,36,1061,161,0.152,900.1,990,968.1,21.9,1.17,20.74,0.937,0.979,0.917,42.84,41.95,167.8,28187.6
1965-06-14,1964,9,37,903.4,161,0.179,742.4,990,967.5,22.5,0.901,21.59,0.936,0.977,0.915,43.48,42.5,143.6,24126.1
1965-06-21,1964,9,38,760.6,161,0.212,599.6,990,966.9,23.1,0.696,22.36,0.932,0.977,0.911,40.85,39.91,119.7,20115
1965-06-28,1964,9,39,659.7,175.3,0.267,484.4,990,966.5,23.5,0.61,22.85,0.933,0.976,0.911,42.88,41.86,98.76,16592
1965-07-05,1964,10,40,586.6,186,0.317,400.6,990,966.2,23.8,0.536,23.23,0.933,0.979,0.914,42.59,41.69,83.37,14006.5
1965-07-12,1964,10,41,528.3,186,0.352,342.3,990,966,24,0.427,23.6,0.924,0.971,0.897,36.6,35.54,71.08,11941.3
1965-07-19,1964,10,42,487,186,0.382,301,990,965.8,24.2,0.357,23.85,0.916,0.97,0.889,32.26,31.29,62.58,10514.2
1965-07-26,1964,10,43,457.5,181.6,0.397,275.9,990,965.7,24.3,0.317,24.02,0.911,0.97,0.884,29.61,28.72,57.44,9650.17
1965-08-02,1964,11,44,430.7,155,0.36,275.7,990,965.5,24.5,0.314,24.15,0.911,0.97,0.884,29.74,28.85,57.7,9693.35
1965-08-09,1964,11,45,405.5,155,0.382,250.5,990,965.4,24.6,0.277,24.3,0.905,0.97,0.878,27.01,26.2,52.39,8801.57
1965-08-16,1964,11,46,387.1,155,0.4,232.1,990,965.3,24.7,0.251,24.41,0.898,0.97,0.871,24.95,24.2,48.4,8130.7
1965-08-23,1964,11,47,364.8,155,0.425,209.8,990,965.2,24.8,0.455,24.32,0.937,0.98,0.919,46.91,45.97,45.97,7722.96
1965-08-30,1964,11,48,342.9,142.9,0.416,200,990,965.1,24.9,0.421,24.47,0.935,0.98,0.916,44.86,43.96,43.96,7385.09
1965-09-06,1964,12,49,330.8,138,0.417,192.8,990,965.1,24.9,0.397,24.55,0.933,0.98,0.914,43.3,42.43,42.43,7128.09
1965-09-13,1964,12,50,316.2,138,0.437,178.2,990,965,25,0.352,24.67,0.928,0.976,0.906,39.99,39.04,39.04,6558.33
1965-09-20,1964,12,51,302.8,138,0.456,164.8,990,964.9,25.1,0.314,24.77,0.923,0.971,0.897,36.95,35.9,35.9,6030.57
1965-09-27,1964,12,52,285.4,126,0.441,159.4,990,964.8,25.2,0.298,24.86,0.921,0.971,0.894,35.8,34.77,34.77,5841.77
1965-10-04,1965,1,1,270.8,110,0.406,160.8,990,964.8,25.2,0.299,24.92,0.922,0.97,0.894,36.21,35.12,35.12,5900.87
1965-10-11,1965,1,2,265.6,110,0.414,155.6,990,964.8,25.2,0.286,24.95,0.92,0.97,0.892,35.02,33.97,33.97,5707.21
1965-10-18,1965,1,3,267.2,110,0.412,157.2,990,964.8,25.2,0.29,24.94,0.92,0.97,0.893,35.39,34.33,34.33,5767.54
1965-10-25,1965,1,4,257.1,110,0.428,147.1,990,964.7,25.3,0.263,25.01,0.916,0.97,0.889,33.04,32.05,32.05,5384.69
1965-11-01,1965,2,5,256.2,106,0.414,150.2,990,964.7,25.3,0.271,25.01,0.917,0.97,0.89,33.79,32.77,32.77,5505.91
1965-11-08,1965,2,6,260.6,98.57,0.379,162,990,964.7,25.3,0.302,24.96,0.922,0.972,0.896,36.56,35.55,35.55,5972.08
1965-11-15,1965,2,7,282.9,93,0.33,189.9,990,964.8,25.2,0.346,24.82,0.925,0.977,0.903,39.17,38.27,41.71,7007.95
1965-11-22,1965,2,8,328.6,93,0.283,235.6,990,965,25,0.25,24.71,0.9,0.97,0.873,25.68,24.91,49.82,8369.83
1965-11-29,1965,2,9,367,110.9,0.302,256.2,990,965.2,24.8,0.282,24.48,0.907,0.97,0.879,27.89,27.05,54.1,9088.52
1965-12-06,1965,3,10,408.6,118,0.289,290.6,990,965.4,24.6,0.335,24.23,0.915,0.97,0.887,31.58,30.63,61.26,10291.1
1965-12-13,1965,3,11,444.9,118,0.265,326.9,990,965.6,24.4,0.395,24,0.922,0.97,0.894,35.46,34.4,68.79,11557.4
1965-12-20,1965,3,12,485.8,118,0.243,367.8,990,965.8,24.2,0.467,23.75,0.929,0.976,0.906,39.78,38.81,77.62,13039.4
1965-12-27,1965,3,13,520.3,118.6,0.228,401.8,990,965.9,24.1,0.532,23.53,0.934,0.98,0.915,43.29,42.41,84.83,14251.3
1966-01-03,1965,4,14,565.7,120,0.212,445.7,990,966.1,23.9,0.591,23.26,0.936,0.979,0.916,45.24,44.28,93.11,15642
1966-01-10,1965,4,15,607.1,120,0.198,487.1,990,966.3,23.7,0.487,23.19,0.921,0.97,0.893,33.99,32.97,98.91,16616.4
1966-01-17,1965,4,16,680.4,120,0.177,560.4,990,966.6,23.4,0.616,22.76,0.929,0.974,0.904,38.72,37.71,113.1,19004.9
1966-01-24,1965,4,17,766.2,120,0.157,646.2,990,967,23,0.775,22.26,0.937,0.98,0.918,44.04,43.16,129.5,21754.1
1966-01-31,1965,4,18,875.4,134.6,0.154,740.8,990,967.4,22.6,0.865,21.73,0.934,0.975,0.91,42.03,40.98,143.6,24129
1966-02-07,1965,5,19,920.3,137,0.149,783.3,990,967.6,22.4,0.932,21.49,0.935,0.976,0.912,42.05,41.05,150.5,25283.9
1966-02-14,1965,5,20,1018,137,0.135,881.2,990,967.9,22.1,1.11,20.94,0.936,0.979,0.917,42.34,41.45,165.8,27856.2
1966-02-21,1965,5,21,1162,137,0.118,1025,990,968.4,21.6,1.53,20.06,0.939,0.98,0.921,47.35,46.4,185.6,31183.4
1966-02-28,1965,5,22,1438,176.4,0.123,1098,990,969.3,20.7,1.87,18.84,0.937,0.98,0.918,47.5,46.55,186.2,31284.7
1966-03-07,1965,6,23,1905,183,0.0969,1100,990,970.8,19.2,1.94,17.3,0.93,0.98,0.912,43.4,42.53,170.1,28577.6
