date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1966-03-14,1965,6,24,2444,183,0.0752,1100,990,972.2,17.8,1.94,15.89,0.922,0.975,0.899,39.51,38.52,154.1,25887.4
1966-03-21,1965,6,25,3860,183,0.0487,1100,990,975.3,14.7,1.94,12.75,0.883,0.97,0.856,30.4,29.48,117.9,19813.2
1966-03-28,1965,6,26,5381,231,0.0428,1100,990.04,978.1,11.9,1.93,10.01,0.247,0.277,0.239,6.823,6.618,26.47,4447.52
1966-04-04,1965,7,27,5118,295,0.0578,1100,990.02,977.7,12.3,1.93,10.41,0.74,0.831,0.718,20.92,20.29,81.16,13634.9
1966-04-11,1965,7,28,4245,295,0.0697,1100,990,976.1,13.9,1.94,11.94,0.867,0.97,0.841,27.9,27.06,108.3,18186.2
1966-04-18,1965,7,29,3572,295,0.0828,1100,990,974.8,15.2,1.94,13.29,0.89,0.97,0.863,31.9,30.94,123.8,20792.8
1966-04-25,1965,7,30,3091,298.7,0.0967,1100,990,973.7,16.3,1.94,14.33,0.906,0.97,0.878,35,33.95,135.8,22816.9
1966-05-02,1965,8,31,2729,321,0.118,1100,990,972.9,17.1,1.94,15.2,0.915,0.971,0.889,37.52,36.43,145.7,24482.7
1966-05-09,1965,8,32,2437,288.9,0.119,1100,990,972.2,17.8,1.94,15.9,0.923,0.975,0.9,39.57,38.59,154.4,25931.9
1966-05-16,1965,8,33,2203,276,0.125,1100,990,971.6,18.4,1.94,16.47,0.926,0.978,0.906,41.14,40.25,161,27049
1966-05-23,1965,8,34,1932,276,0.143,1100,990,970.9,19.1,1.94,17.19,0.93,0.98,0.911,43.1,42.23,168.9,28381.3
1966-05-30,1965,8,35,1663,228.9,0.137,1100,990,970,20,1.94,18.05,0.934,0.98,0.915,45.48,44.57,178.3,29948.2
1966-06-06,1965,9,36,1423,210,0.148,1100,990,969.2,20.8,1.88,18.89,0.937,0.98,0.918,47.71,46.76,187,31421.9
1966-06-13,1965,9,37,1223,210,0.172,1013,990,968.6,21.4,1.51,19.89,0.939,0.98,0.92,46.36,45.43,181.7,30531.3
1966-06-20,1965,9,38,1054,210,0.2,843.7,990,968.1,21.9,1.04,20.89,0.934,0.976,0.912,40.33,39.38,157.5,26465.8
1966-06-27,1965,9,39,909,217.3,0.24,691.8,990,967.5,22.5,0.861,21.6,0.937,0.978,0.917,43.95,43.02,134.2,22545.9
1966-07-04,1965,10,40,770,227,0.295,543,990,967,23,0.6,22.42,0.926,0.971,0.9,36.84,35.8,107.4,18041.5
1966-07-11,1965,10,41,667.2,227,0.341,440.2,990,966.6,23.4,0.562,22.87,0.931,0.977,0.91,41.31,40.39,89.79,15085.4
1966-07-18,1965,10,42,591.4,227,0.384,364.4,990,966.3,23.7,0.471,23.27,0.928,0.974,0.903,38.58,37.56,75.12,12620.6
1966-07-25,1965,10,43,536.3,227,0.424,309.3,990,966,24,0.375,23.61,0.918,0.97,0.89,32.86,31.88,63.75,10710.6
1966-08-01,1965,11,44,489.6,184,0.376,305.6,990,965.8,24.2,0.365,23.83,0.917,0.97,0.89,32.75,31.77,63.54,10675.3
1966-08-08,1965,11,45,463.7,184,0.397,279.7,990,965.7,24.3,0.324,23.99,0.912,0.97,0.884,30,29.1,58.2,9778.34
1966-08-15,1965,11,46,436.4,184,0.422,252.4,990,965.6,24.4,0.283,24.15,0.905,0.97,0.878,27.06,26.25,52.5,8820.81
1966-08-22,1965,11,47,415,184,0.443,231,990,965.5,24.5,0.289,24.24,0.904,0.971,0.878,28.29,27.51,48.22,8101.71
1966-08-29,1965,11,48,392.4,157.7,0.401,234.7,990,965.4,24.6,0.36,24.28,0.919,0.974,0.896,35.82,34.94,49.97,8394.77
1966-09-05,1965,12,49,376.8,138,0.366,238.8,990,965.3,24.7,0.259,24.46,0.901,0.97,0.874,25.79,25.02,50.03,8405.64
1966-09-12,1965,12,50,348.7,138,0.396,210.7,990,965.1,24.9,0.42,24.44,0.931,0.979,0.911,43.58,42.68,45.97,7722.83
1966-09-19,1965,12,51,328.1,138,0.421,190.1,990,965,25,0.389,24.57,0.932,0.98,0.913,42.69,41.82,41.82,7025.98
1966-09-26,1965,12,52,310.6,130,0.418,180.6,990,965,25,0.359,24.69,0.929,0.976,0.906,40.6,39.64,39.64,6659.25
1966-10-03,1966,1,1,294.6,110,0.373,184.6,990,964.9,25.1,0.368,24.75,0.93,0.979,0.91,41.68,40.79,40.79,6852.65
1966-10-10,1966,1,2,280.2,110,0.393,170.2,990,964.8,25.2,0.326,24.85,0.925,0.973,0.9,38.38,37.33,37.33,6271.94
1966-10-17,1966,1,3,265.8,110,0.414,155.8,990,964.8,25.2,0.286,24.95,0.92,0.97,0.892,35.06,34.01,34.01,5713.18
1966-10-24,1966,1,4,264.3,110,0.416,154.3,990,964.8,25.2,0.282,24.96,0.919,0.97,0.891,34.72,33.68,33.68,5658.49
1966-10-31,1966,1,5,269.5,106.6,0.395,163,990,964.8,25.2,0.305,24.92,0.922,0.97,0.895,36.73,35.64,35.64,5986.76
1966-11-07,1966,2,6,273.3,106,0.388,167.3,990,964.8,25.2,0.317,24.89,0.924,0.971,0.897,37.74,36.65,36.65,6156.63
1966-11-14,1966,2,7,282.8,106,0.375,176.8,990,964.8,25.2,0.345,24.82,0.928,0.976,0.905,39.93,38.97,38.97,6546.58
1966-11-21,1966,2,8,304.6,93,0.305,211.6,990,964.9,25.1,0.455,24.62,0.938,0.98,0.919,47.92,46.96,46.96,7889.53
1966-11-28,1966,2,9,338.5,99.29,0.293,239.2,990,965.1,24.9,0.255,24.65,0.901,0.97,0.874,26.05,25.27,50.54,8491.42
1966-12-05,1966,3,10,360.6,104,0.288,256.6,990,965.2,24.8,0.281,24.52,0.906,0.97,0.879,27.97,27.13,54.25,9114.76
1966-12-12,1966,3,11,360.8,104,0.288,256.8,990,965.2,24.8,0.281,24.51,0.907,0.97,0.88,28,27.16,54.32,9125.85
1966-12-19,1966,3,12,379.9,84.71,0.224,295.2,990,965.3,24.7,0.338,24.36,0.915,0.97,0.888,32.29,31.32,62.63,10522.6
1966-12-26,1966,3,13,432.8,79,0.182,353.8,990,965.5,24.5,0.437,24.02,0.927,0.973,0.902,38.61,37.58,75.15,12625.3
1967-01-02,1966,4,14,475.7,91,0.191,384.7,990,965.7,24.3,0.495,23.76,0.932,0.979,0.912,41.77,40.88,81.76,13735.7
1967-01-09,1966,4,15,536.1,91,0.17,445.1,990,966,24,0.525,23.46,0.929,0.976,0.907,40.41,39.46,92.77,15585.2
1967-01-16,1966,4,16,585.8,91,0.156,494.8,990,966.2,23.8,0.496,23.27,0.922,0.97,0.894,34.68,33.64,100.9,16956.6
1967-01-23,1966,4,17,653.5,91,0.139,562.5,990,966.5,23.5,0.615,22.87,0.929,0.974,0.905,39.08,38.07,114.2,19185.8
1967-01-30,1966,4,18,715.4,101,0.141,614.4,990,966.8,23.2,0.713,22.53,0.934,0.979,0.914,42.25,41.36,124.1,20844.8
1967-02-06,1966,5,19,760.9,105,0.138,655.9,990,966.9,23.1,0.791,22.27,0.937,0.98,0.919,44.75,43.86,131.6,22104.2
1967-02-13,1966,5,20,828.8,105,0.127,723.8,990,967.2,22.8,0.849,21.94,0.935,0.976,0.913,43.13,42.12,142.1,23865.2
1967-02-20,1966,5,21,887,132.4,0.149,754.6,990,967.4,22.6,0.867,21.68,0.932,0.974,0.908,40.9,39.85,145.7,24472.2
1967-02-27,1966,5,22,947.9,131.3,0.139,816.6,990,967.7,22.3,0.953,21.36,0.933,0.976,0.91,39.88,38.91,155.7,26149.4
1967-03-06,1966,6,23,1006,129,0.128,876.8,990,967.9,22.1,1.1,20.98,0.936,0.98,0.917,42.23,41.37,165.5,27803.4
1967-03-13,1966,6,24,1093,129,0.118,964.5,990,968.2,21.8,1.33,20.47,0.939,0.98,0.92,45.44,44.53,178.1,29923.7
1967-03-20,1966,6,25,1230,129,0.105,1078,990,968.6,21.4,1.72,19.65,0.939,0.98,0.92,48.78,47.8,191.2,32123.5
1967-03-27,1966,6,26,1589,134.4,0.0849,1100,990,969.8,20.2,1.91,18.31,0.935,0.98,0.916,46.17,45.25,181,30406.9
1967-04-03,1966,7,27,2097,148,0.0708,1100,990,971.3,18.7,1.94,16.74,0.927,0.979,0.908,41.86,41,164,27550.1
1967-04-10,1966,7,28,2543,207.1,0.0814,1100,990,972.4,17.6,1.94,15.65,0.92,0.974,0.896,38.83,37.81,151.2,25405.5
1967-04-17,1966,7,29,3243,217,0.0671,1100,990,974.1,15.9,1.94,14,0.901,0.97,0.874,34.02,33,132,22172.7
1967-04-24,1966,7,30,3358,217,0.0647,1100,990,974.3,15.7,1.94,13.74,0.898,0.97,0.871,33.27,32.27,129.1,21683.5
1967-05-01,1966,8,31,2989,321,0.108,1100,990,973.5,16.5,1.94,14.57,0.908,0.97,0.881,35.7,34.63,138.5,23272.9
1967-05-08,1966,8,32,2568,321,0.125,1100,990,972.5,17.5,1.94,15.59,0.919,0.973,0.895,38.65,37.62,150.5,25278.5
1967-05-15,1966,8,33,2319,314.6,0.136,1100,990,971.9,18.1,1.94,16.19,0.925,0.977,0.903,40.37,39.44,157.7,26500.7
1967-05-22,1966,8,34,2120,276,0.13,1100,990,971.4,18.6,1.94,16.67,0.927,0.979,0.908,41.68,40.82,163.3,27432.1
1967-05-29,1966,8,35,1945,265.1,0.136,1100,990,970.9,19.1,1.94,17.14,0.929,0.98,0.911,42.96,42.1,168.4,28292.8
1967-06-05,1966,9,36,1776,257,0.145,1100,990,970.4,19.6,1.94,17.68,0.932,0.98,0.914,44.46,43.57,174.3,29279.2
1967-06-12,1966,9,37,1588,257,0.162,1100,990,969.8,20.2,1.93,18.3,0.935,0.98,0.916,46.14,45.22,180.9,30387.4
1967-06-19,1966,9,38,1395,257,0.184,1087,990,969.1,20.9,1.82,19.03,0.937,0.98,0.918,47.54,46.59,186.4,31308.3
1967-06-26,1966,9,39,1203,248.4,0.206,954.7,990,968.5,21.5,1.34,20.12,0.938,0.98,0.919,44.15,43.26,173.1,29072.5
1967-07-03,1966,10,40,1011,227,0.225,784.4,990,967.9,22.1,0.958,21.12,0.934,0.975,0.911,41.31,40.31,147.9,24854.5
1967-07-10,1966,10,41,831.3,227,0.274,604.3,990,967.2,22.8,0.714,22.06,0.932,0.976,0.91,40.6,39.65,118.9,19982.1
1967-07-17,1966,10,42,683.7,227,0.333,456.7,990,966.6,23.4,0.563,22.8,0.93,0.976,0.907,40.23,39.28,92.56,15550.7
1967-07-24,1966,10,43,586.6,227,0.387,359.6,990,966.2,23.8,0.462,23.3,0.927,0.973,0.902,38.09,37.07,74.13,12454.3
1967-07-31,1966,10,44,520.3,190.1,0.365,330.1,990,965.9,24.1,0.407,23.65,0.922,0.97,0.895,35.31,34.25,68.5,11508.7
1967-08-07,1966,11,45,478.1,184,0.385,294.1,990,965.8,24.2,0.346,23.9,0.915,0.97,0.887,31.53,30.59,61.17,10277.2
1967-08-14,1966,11,46,443.1,184,0.415,259.1,990,965.6,24.4,0.293,24.11,0.907,0.97,0.88,27.78,26.95,53.9,9055.46
1967-08-21,1966,11,47,414.8,184,0.444,230.8,990,965.5,24.5,0.289,24.24,0.904,0.971,0.878,28.26,27.48,48.16,8091.36
1967-08-28,1966,11,48,382.3,164.3,0.429,218,990,965.3,24.7,0.359,24.33,0.92,0.976,0.898,36.79,35.94,46.65,7836.63
1967-09-04,1966,12,49,354.2,138,0.39,216.2,990,965.2,24.8,0.361,24.47,0.919,0.976,0.897,37.23,36.39,46.49,7810.81
1967-09-11,1966,12,50,332.8,138,0.415,194.8,990,965.1,24.9,0.403,24.53,0.933,0.98,0.914,43.74,42.87,42.87,7201.7
1967-09-18,1966,12,51,313.6,138,0.44,175.6,990,965,25,0.345,24.69,0.927,0.975,0.904,39.41,38.43,38.43,6455.88
1967-09-25,1966,12,52,288.1,134,0.465,154.1,990,964.9,25.1,0.284,24.86,0.919,0.97,0.892,34.53,33.51,33.51,5629.89
1967-10-02,1967,1,1,268.1,110,0.41,158.1,990,964.8,25.2,0.292,24.94,0.921,0.97,0.893,35.6,34.53,34.53,5800.6
1967-10-09,1967,1,2,258,110,0.426,148,990,964.7,25.3,0.266,25,0.917,0.97,0.889,33.26,32.26,32.26,5420.27
1967-10-16,1967,1,3,275,110,0.401,165,990,964.8,25.2,0.313,24.89,0.923,0.973,0.898,37.18,36.21,36.21,6082.48
1967-10-23,1967,1,4,300.6,110,0.366,190.6,990,964.9,25.1,0.387,24.71,0.932,0.98,0.913,43.03,42.16,42.16,7082.29
1967-10-30,1967,1,5,300.3,107.1,0.357,193.1,990,964.9,25.1,0.396,24.7,0.933,0.979,0.913,43.63,42.73,42.73,7177.9
1967-11-06,1967,2,6,343.3,106,0.309,237.3,990,965.1,24.9,0.289,24.59,0.907,0.971,0.881,29.4,28.59,50.38,8464.1
1967-11-13,1967,2,7,392.7,106,0.27,286.7,990,965.4,24.6,0.327,24.31,0.914,0.97,0.886,31.23,30.29,60.58,10177
1967-11-20,1967,2,8,435.2,112.9,0.259,322.4,990,965.6,24.4,0.387,24.05,0.921,0.97,0.893,35.02,33.97,67.93,11412.6
1967-11-27,1967,2,9,449.4,119.1,0.265,330.2,990,965.6,24.4,0.401,23.98,0.922,0.97,0.895,35.81,34.74,69.49,11674.1
1967-12-04,1967,3,10,502.5,126,0.251,376.5,990,965.9,24.1,0.485,23.65,0.93,0.977,0.909,40.61,39.68,79.35,13330.8
1967-12-11,1967,3,11,573.9,118,0.206,455.9,990,966.2,23.8,0.551,23.27,0.93,0.976,0.908,41.21,40.24,94.38,15855.1
1967-12-18,1967,3,12,636.3,122.6,0.193,513.7,990,966.4,23.6,0.534,23.02,0.924,0.97,0.896,35.71,34.64,103.9,17457.9
1967-12-25,1967,3,13,713,126,0.177,587,990,966.8,23.2,0.669,22.58,0.932,0.977,0.91,40.36,39.41,118.2,19864.5
1968-01-01,1967,4,14,794.6,139,0.175,655.6,990,967.1,22.9,0.797,22.12,0.937,0.98,0.918,44.43,43.54,130.6,21944.7
1968-01-08,1967,4,15,944.6,139,0.148,805.6,990,967.7,22.3,0.963,21.37,0.934,0.976,0.911,41.05,40.08,153.7,25814.6
1968-01-15,1967,4,16,1579,140.6,0.0935,1079,990,969.7,20.3,1.8,18.48,0.935,0.98,0.916,45.62,44.69,178.8,30035
1968-01-22,1967,4,17,2802,150,0.0541,1100,990,973,17,1.94,15.02,0.913,0.972,0.887,37.02,35.98,143.9,24176.6
1968-01-29,1967,4,18,3854,176.9,0.0459,1100,990,975.3,14.7,1.94,12.73,0.881,0.97,0.855,30.29,29.38,117.5,19745.3
1968-02-05,1967,5,19,5169,197,0.0381,1100,990.02,977.8,12.3,1.93,10.32,0.864,0.97,0.838,24.05,23.33,93.3,15674.9
1968-02-12,1967,5,20,5083,197,0.0388,1100,990.01,977.6,12.4,1.94,10.45,0.864,0.97,0.838,24.34,23.61,94.43,15865
1968-02-19,1967,5,21,4587,197,0.043,1100,990,976.8,13.2,1.94,11.3,0.864,0.97,0.838,26.33,25.54,102.2,17165.4
1968-02-26,1967,5,22,4551,247.6,0.0545,1100,990,976.7,13.3,1.94,11.37,0.864,0.97,0.838,26.49,25.69,102.8,17265.2
1968-03-04,1967,6,23,4313,315,0.0731,1100,990,976.3,13.7,1.94,11.81,0.864,0.97,0.838,27.51,26.68,106.7,17932
1968-03-11,1967,6,24,3992,239,0.0599,1100,990,975.7,14.3,1.94,12.41,0.873,0.97,0.847,29.2,28.33,113.3,19035.9
1968-03-18,1967,6,25,3865,239,0.0619,1100,990,975.4,14.6,1.94,12.67,0.878,0.97,0.852,30.01,29.11,116.5,19564.4
1968-03-25,1967,6,26,4830,239,0.0498,1100,990.01,977.2,12.8,1.94,10.9,0.864,0.97,0.838,25.39,24.63,98.52,16550.8
1968-04-01,1967,7,27,5483,295,0.0538,1100,990.05,978.3,11.8,1.92,9.869,0,0,0,0,0,0,0
1968-04-08,1967,7,28,5370,334.4,0.0625,1100,990.04,978.1,12,1.93,10.03,0.494,0.554,0.479,13.59,13.19,52.74,8860.66
1968-04-15,1967,7,29,4660,364,0.0782,1100,990,976.9,13.1,1.94,11.17,0.864,0.97,0.838,26.02,25.24,101,16963.4
1968-04-22,1967,7,30,3980,364,0.0917,1100,990,975.6,14.4,1.94,12.44,0.874,0.97,0.848,29.33,28.45,113.8,19117.7
1968-04-29,1967,7,31,3379,333.3,0.0987,1100,990,974.4,15.6,1.94,13.7,0.897,0.97,0.87,33.13,32.14,128.6,21597.3
1968-05-06,1967,8,32,2927,321,0.11,1100,990,973.3,16.7,1.94,14.72,0.91,0.97,0.883,36.14,35.05,140.2,23555.8
1968-05-13,1967,8,33,2559,321,0.126,1100,990,972.4,17.6,1.94,15.61,0.92,0.973,0.895,38.72,37.68,150.7,25323.7
1968-05-20,1967,8,34,2328,321,0.138,1100,990,971.9,18.1,1.94,16.17,0.925,0.977,0.903,40.31,39.37,157.5,26457.4
1968-05-27,1967,8,35,2079,302.7,0.145,1100,990,971.3,18.7,1.94,16.77,0.928,0.98,0.909,41.97,41.11,164.4,27626.1
1968-06-03,1967,9,36,1745,257,0.147,1100,990,970.3,19.7,1.94,17.78,0.933,0.98,0.914,44.73,43.84,175.4,29460.5
1968-06-10,1967,9,37,1482,257,0.174,1095,990,969.4,20.6,1.88,18.69,0.936,0.98,0.917,46.98,46.04,184.1,30936.6
1968-06-17,1967,9,38,1210,257,0.213,952.7,990,968.6,21.4,1.33,20.11,0.938,0.98,0.919,44.05,43.17,172.7,29012.1
1968-06-24,1967,9,39,1110,257,0.232,853.2,990,968.2,21.8,1.07,20.68,0.934,0.977,0.912,40.39,39.45,157.8,26512
1968-07-01,1967,10,40,977.6,227,0.232,750.6,990,967.8,22.2,0.936,21.26,0.936,0.976,0.913,43.47,42.45,142.9,24004.3
1968-07-08,1967,10,41,870.6,227,0.261,643.6,990,967.4,22.6,0.788,21.83,0.936,0.979,0.916,42.96,42.06,126.2,21200.6
1968-07-15,1967,10,42,767.7,227,0.296,540.7,990,967,23,0.596,22.43,0.926,0.971,0.899,36.71,35.64,106.9,17961.7
1968-07-22,1967,10,43,695.7,227,0.327,468.7,990,966.7,23.3,0.559,22.76,0.928,0.974,0.904,39.03,38.06,94.51,15877.8
1968-07-29,1967,10,44,639.3,202.4,0.316,436.9,990,966.5,23.5,0.613,22.93,0.938,0.98,0.919,46.07,45.15,90.3,15171.1
1968-08-05,1967,11,45,583.4,186.6,0.32,396.8,990,966.2,23.8,0.529,23.25,0.933,0.979,0.913,42.2,41.3,82.6,13877.1
1968-08-12,1967,11,46,534.6,202,0.378,332.6,990,966,24,0.413,23.58,0.922,0.97,0.895,35.47,34.42,68.83,11563.8
1968-08-19,1967,11,47,494.9,202,0.408,292.9,990,965.8,24.2,0.347,23.83,0.915,0.97,0.887,31.29,30.35,60.71,10198.9
1968-08-26,1967,11,48,467.3,194,0.415,273.3,990,965.7,24.3,0.316,23.98,0.91,0.97,0.883,29.26,28.38,56.76,9534.97
1968-09-02,1967,12,49,436.8,146,0.335,290.8,990,965.6,24.4,0.338,24.1,0.914,0.97,0.887,31.42,30.48,60.95,10240.4
1968-09-09,1967,12,50,413.5,146,0.353,267.5,990,965.5,24.5,0.302,24.24,0.909,0.97,0.882,28.91,28.04,56.08,9421.09
1968-09-16,1967,12,51,391.7,146,0.373,245.7,990,965.4,24.6,0.271,24.37,0.903,0.97,0.876,26.53,25.73,51.47,8646.17
1968-09-23,1967,12,52,369.5,146,0.395,223.5,990,965.2,24.8,0.344,24.41,0.915,0.974,0.891,34.74,33.9,47.64,8003.83
1968-09-30,1967,12,53,343.3,123.7,0.36,219.6,990,965.1,24.9,0.372,24.51,0.92,0.976,0.898,38.03,37.17,47.37,7958.22
1968-10-07,1968,1,1,317.6,115.7,0.364,201.9,990,965,25,0.425,24.59,0.935,0.98,0.917,45.53,44.62,44.62,7495.4
1968-10-14,1968,1,2,297.5,110,0.37,187.5,990,964.9,25.1,0.377,24.73,0.931,0.98,0.912,42.33,41.47,41.47,6966.79
1968-10-21,1968,1,3,286.3,110,0.384,176.3,990,964.8,25.2,0.343,24.81,0.927,0.976,0.905,39.78,38.8,38.8,6519.15
1968-10-28,1968,1,4,282,108.3,0.384,173.7,990,964.8,25.2,0.336,24.84,0.926,0.974,0.903,39.19,38.18,38.18,6414.71
1968-11-04,1968,2,5,304.7,106,0.349,198.7,990,964.9,25.1,0.379,24.69,0.927,0.977,0.906,41.21,40.3,43.58,7320.75
1968-11-11,1968,2,6,333,106,0.319,227,990,965.1,24.9,0.305,24.63,0.91,0.973,0.885,31.57,30.76,48.49,8147.15
1968-11-18,1968,2,7,395.3,106,0.269,289.3,990,965.4,24.6,0.332,24.3,0.914,0.97,0.887,31.5,30.55,61.11,10266.3
1968-11-25,1968,2,8,460,108.9,0.237,351.2,990,965.7,24.3,0.437,23.89,0.926,0.973,0.901,38.1,37.08,74.17,12460.1
1968-12-02,1968,3,9,504.6,126,0.25,378.6,990,965.9,24.1,0.489,23.64,0.931,0.978,0.91,40.85,39.94,79.88,13420
1968-12-09,1968,3,10,538,120.3,0.224,417.7,990,966,24,0.565,23.41,0.936,0.98,0.917,44.89,43.99,87.98,14781.2
1968-12-16,1968,3,11,598.4,118,0.197,480.4,990,966.3,23.7,0.507,23.2,0.923,0.971,0.897,35.93,34.92,98,16464.1
1968-12-23,1968,3,12,655.8,118,0.18,537.8,990,966.5,23.5,0.576,22.9,0.926,0.971,0.9,37.3,36.23,108.7,18258.2
1968-12-30,1968,3,13,710.7,133,0.187,577.7,990,966.7,23.3,0.651,22.61,0.931,0.975,0.908,39.73,38.75,116.3,19530.3
1969-01-06,1968,4,14,756.5,139,0.184,617.5,990,966.9,23.1,0.726,22.35,0.934,0.979,0.915,42.15,41.28,123.8,20804.4
1969-01-13,1968,4,15,809.6,139,0.172,670.6,990,967.1,22.9,0.826,22.04,0.938,0.98,0.919,45.31,44.41,133.2,22381.3
1969-01-20,1968,4,16,879.7,139,0.158,740.7,990,967.4,22.6,0.894,21.69,0.936,0.976,0.913,43.77,42.75,143.8,24165.2
1969-01-27,1968,4,17,958.5,145.6,0.152,813,990,967.7,22.3,0.949,21.32,0.933,0.975,0.909,39.61,38.63,154.5,25960.9
1969-02-03,1968,5,18,1067,162,0.152,904.8,990,968.1,21.9,1.18,20.71,0.937,0.98,0.918,43.03,42.16,168.6,28328.3
1969-02-10,1968,5,19,1227,162,0.132,1056,990,968.6,21.4,1.65,19.74,0.939,0.98,0.92,47.96,47,188,31585.7
1969-02-17,1968,5,20,1861,162,0.0909,1100,990,970.6,19.4,1.92,17.52,0.931,0.979,0.911,44,43.07,172.3,28944.8
1969-02-24,1968,5,21,4147,205.7,0.0494,1100,990.01,975.8,14.2,1.94,12.25,0.757,0.831,0.734,25.9,25.13,100.5,16884.6
1969-03-03,1968,6,22,6287,315,0.0502,1100,990.11,979.4,10.7,1.9,8.816,0,0,0,0,0,0,0
1969-03-10,1968,6,23,6658,315,0.0473,1100,990.14,979.9,10.3,1.89,8.387,0,0,0,0,0,0,0
1969-03-17,1968,6,24,7025,315,0.0449,1100,990.17,980.3,9.88,1.88,8.001,0,0,0,0,0,0,0
1969-03-24,1968,6,25,7735,315,0.0407,1100,990.26,981,9.28,1.85,7.433,0,0,0,0,0,0,0
1969-03-31,1968,6,26,8461,357,0.0422,1100,990.43,981.5,8.91,1.82,7.089,0,0,0,0,0,0,0
1969-04-07,1968,7,27,8260,364,0.0441,1100,990.38,981.4,8.99,1.83,7.162,0,0,0,0,0,0,0
1969-04-14,1968,7,28,7396,364,0.0493,1100,990.21,980.7,9.55,1.86,7.685,0,0,0,0,0,0,0
1969-04-21,1968,7,29,6394,364,0.057,1100,990.12,979.5,10.6,1.9,8.687,0,0,0,0,0,0,0
1969-04-28,1968,7,30,5440,350.3,0.0644,1100,990.04,978.2,11.9,1.93,9.929,0.37,0.416,0.359,10.29,9.982,39.93,6707.76
1969-05-05,1968,8,31,4551,340,0.075,1100,990,976.7,13.3,1.94,11.37,0.864,0.97,0.838,26.5,25.71,102.8,17274.4
1969-05-12,1968,8,32,3730,340,0.0915,1100,990,975.1,14.9,1.94,12.95,0.884,0.97,0.857,30.88,29.96,119.8,20130.6
1969-05-19,1968,8,33,3133,340,0.109,1100,990,973.8,16.2,1.94,14.24,0.904,0.97,0.877,34.74,33.7,134.8,22644.4
1969-05-26,1968,8,34,2665,328.1,0.123,1100,990,972.7,17.3,1.94,15.35,0.917,0.972,0.891,37.97,36.91,147.6,24800.5
1969-06-02,1968,9,35,2317,257,0.111,1100,990,971.9,18.1,1.94,16.19,0.925,0.977,0.903,40.38,39.45,157.8,26510.9
1969-06-09,1968,9,36,1979,282.7,0.144,1100,990,971,19,1.94,17.05,0.929,0.98,0.91,42.73,41.88,167.5,28141.2
1969-06-16,1968,9,37,1675,293,0.175,1100,990,970,20,1.94,18.01,0.934,0.98,0.915,45.37,44.46,177.8,29877.9
1969-06-23,1968,9,38,1445,293,0.203,1090,990,969.3,20.7,1.84,18.85,0.937,0.98,0.918,47.18,46.24,185,31072.9
1969-06-30,1968,9,39,1246,261.3,0.209,985.2,990,968.7,21.3,1.43,19.89,0.938,0.98,0.92,45.08,44.18,176.7,29690.8
1969-07-07,1968,10,40,1119,256,0.229,862.9,990,968.3,21.7,1.1,20.63,0.935,0.977,0.913,40.77,39.84,159.3,26770.7
1969-07-14,1968,10,41,999.7,256,0.256,743.7,990,967.9,22.1,0.954,21.16,0.937,0.977,0.916,44.65,43.66,141.3,23739.6
1969-07-21,1968,10,42,910,256,0.282,654,990,967.5,22.5,0.812,21.65,0.937,0.98,0.917,43.33,42.45,127.3,21394.4
1969-07-28,1968,10,43,826.1,232.9,0.281,593.2,990,967.2,22.8,0.695,22.1,0.932,0.976,0.909,39.92,38.96,116.9,19636.8
1969-08-04,1968,11,44,750.6,202,0.269,548.6,990,966.9,23.1,0.609,22.49,0.927,0.971,0.9,37.38,36.31,108.9,18299.5
1969-08-11,1968,11,45,685.1,202,0.295,483.1,990,966.6,23.4,0.555,22.8,0.926,0.973,0.901,37.9,36.9,97.32,16348.9
1969-08-18,1968,11,46,624.2,202,0.324,422.2,990,966.4,23.6,0.583,23.02,0.936,0.98,0.917,44.61,43.71,87.43,14688
1969-08-25,1968,11,47,571.4,202,0.353,369.4,990,966.2,23.8,0.479,23.35,0.929,0.974,0.905,39.28,38.28,76.57,12863.6
1969-09-01,1968,12,48,530.2,146,0.275,384.2,990,966,24,0.502,23.51,0.931,0.978,0.911,41.26,40.36,80.72,13560.4
1969-09-08,1968,12,49,495,146,0.295,349,990,965.8,24.2,0.436,23.74,0.926,0.971,0.899,37.6,36.52,73.03,12269.6
1969-09-15,1968,12,50,469.6,146,0.311,323.6,990,965.7,24.3,0.392,23.89,0.921,0.97,0.893,34.92,33.87,67.74,11380.4
1969-09-22,1968,12,51,444.5,146,0.329,298.5,990,965.6,24.4,0.35,24.05,0.916,0.97,0.889,32.24,31.28,62.55,10508.4
1969-09-29,1968,12,52,427.7,127.4,0.298,300.2,990,965.5,24.5,0.352,24.12,0.916,0.97,0.889,32.55,31.57,63.15,10609.1
1969-10-06,1969,1,1,426.1,120,0.282,306.1,990,965.5,24.5,0.361,24.12,0.918,0.97,0.89,33.23,32.23,64.46,10829.2
1969-10-13,1969,1,2,444.7,120,0.27,324.7,990,965.6,24.4,0.392,24.01,0.921,0.97,0.894,35.22,34.16,68.32,11478.4
1969-10-20,1969,1,3,460.1,120,0.261,340.1,990,965.7,24.3,0.418,23.91,0.924,0.97,0.897,36.85,35.76,71.51,12014.1
1969-10-27,1969,1,4,479.9,118.3,0.247,361.6,990,965.8,24.2,0.457,23.78,0.928,0.974,0.904,39.13,38.12,76.24,12809.1
1969-11-03,1969,2,5,501.1,114,0.228,387.1,990,965.9,24.1,0.504,23.64,0.932,0.98,0.913,41.82,40.97,81.95,13767
1969-11-10,1969,2,6,511.9,114,0.223,397.9,990,965.9,24.1,0.525,23.57,0.934,0.98,0.915,42.94,42.08,84.15,14137.7
1969-11-17,1969,2,7,547.7,114,0.208,433.7,990,966.1,23.9,0.598,23.34,0.938,0.98,0.919,46.54,45.61,91.22,15324.4
1969-11-24,1969,2,8,640.5,114,0.179,526.5,990,966.5,23.5,0.558,22.98,0.925,0.971,0.899,36.58,35.54,106.6,17910.7
1969-12-01,1969,3,9,701.3,126,0.18,575.3,990,966.7,23.3,0.647,22.65,0.93,0.975,0.907,39.63,38.65,115.9,19477.4
1969-12-08,1969,3,10,771,126,0.164,645,990,967,23,0.777,22.24,0.937,0.98,0.918,43.91,43.03,129.1,21687.2
1969-12-15,1969,3,11,824,126,0.153,698,990,967.2,22.8,0.881,21.92,0.94,0.98,0.921,47.01,46.07,138.2,23221.1
1969-12-22,1969,3,12,880.7,126,0.143,754.7,990,967.4,22.6,0.871,21.71,0.932,0.974,0.908,40.94,39.89,145.9,24503.9
1969-12-29,1969,3,13,922.3,139.7,0.151,782.6,990,967.6,22.4,0.88,21.53,0.93,0.973,0.905,38.43,37.38,149.5,25119.1
1970-01-05,1969,4,14,993.3,150,0.151,843.3,990,967.9,22.1,1.02,21.11,0.934,0.977,0.913,40.77,39.85,159.4,26782.3
1970-01-12,1969,4,15,1150,150,0.131,1000,990,968.4,21.6,1.46,20.17,0.939,0.98,0.92,46.4,45.47,181.9,30558.2
1970-01-19,1969,4,16,1358,150,0.111,1100,990,969,21,1.85,19.12,0.937,0.98,0.919,48.34,47.37,189.5,31834.3
1970-01-26,1969,4,17,1655,156.7,0.0947,1100,990,970,20,1.93,18.09,0.934,0.98,0.915,45.57,44.66,178.6,30008.2
1970-02-02,1969,5,18,1994,197,0.099,1100,990,971,19,1.94,17.01,0.929,0.98,0.91,42.62,41.76,167.1,28065.9
1970-02-09,1969,5,19,2488,197,0.0797,1100,990,972.3,17.7,1.94,15.78,0.921,0.974,0.897,39.2,38.2,152.8,25669.6
1970-02-16,1969,5,20,3574,197,0.0558,1100,990,974.8,15.2,1.94,13.29,0.889,0.97,0.862,31.89,30.93,123.7,20787.6
1970-02-23,1969,5,21,4465,213.9,0.0478,1100,990,976.5,13.5,1.94,11.53,0.864,0.97,0.838,26.86,26.05,104.2,17508.2
1970-03-02,1969,6,22,4770,315,0.066,1100,990,977.1,12.9,1.94,10.97,0.864,0.97,0.838,25.55,24.79,99.14,16655.6
1970-03-09,1969,6,23,4929,315,0.0639,1100,990,977.4,12.6,1.94,10.68,0.864,0.97,0.838,24.87,24.13,96.51,16213.9
1970-03-16,1969,6,24,4875,315,0.0646,1100,990,977.3,12.7,1.94,10.78,0.864,0.97,0.838,25.11,24.35,97.41,16365.7
1970-03-23,1969,6,25,4537,315,0.0695,1100,990,976.7,13.3,1.94,11.4,0.864,0.97,0.838,26.55,25.75,103,17304.2
1970-03-30,1969,6,26,4156,300.7,0.0723,1100,990,976,14,1.94,12.09,0.866,0.97,0.84,28.26,27.41,109.6,18419.5
1970-04-06,1969,7,27,3879,295,0.0761,1100,990,975.4,14.6,1.94,12.64,0.878,0.97,0.851,29.92,29.03,116.1,19506.1
1970-04-13,1969,7,28,3491,295,0.0846,1100,990,974.6,15.4,1.94,13.46,0.893,0.97,0.866,32.42,31.44,125.8,21131
1970-04-20,1969,7,29,3130,295,0.0945,1100,990,973.8,16.2,1.94,14.24,0.905,0.97,0.877,34.75,33.71,134.8,22652.4
1970-04-27,1969,7,30,2714,286.9,0.106,1100,990,972.8,17.2,1.94,15.24,0.916,0.971,0.889,37.63,36.55,146.2,24559.3
1970-05-04,1969,8,31,2368,276,0.117,1100,990,972,18,1.94,16.07,0.924,0.976,0.902,40.04,39.08,156.3,26263.9
1970-05-11,1969,8,32,2055,276,0.135,1100,990,971.2,18.8,1.94,16.85,0.928,0.98,0.909,42.17,41.31,165.2,27757.1
1970-05-18,1969,8,33,1737,276,0.159,1100,990,970.3,19.7,1.94,17.81,0.933,0.98,0.914,44.81,43.92,175.7,29513.3
1970-05-25,1969,8,34,1506,276,0.183,1100,990,969.5,20.5,1.89,18.61,0.936,0.98,0.917,46.96,46.02,184.1,30927
1970-06-01,1969,9,35,1301,210,0.162,1075,990,968.8,21.2,1.74,19.41,0.938,0.98,0.92,48,47.04,188.2,31612.3
1970-06-08,1969,9,36,1149,210,0.183,939.2,990,968.4,21.6,1.28,20.35,0.938,0.98,0.919,43.91,43.02,172.1,28911.2
1970-06-15,1969,9,37,1005,210,0.209,794.5,990,967.9,22.1,0.95,21.15,0.933,0.974,0.909,40.16,39.13,149.7,25150.7
1970-06-22,1969,9,38,888.5,210,0.237,678.5,990,967.5,22.5,0.854,21.69,0.938,0.98,0.919,45.12,44.22,132.7,22288.1
1970-06-29,1969,9,39,782.3,192.9,0.246,589.4,990,967,23,0.681,22.29,0.931,0.976,0.909,40,39.04,117.1,19675.9
1970-07-06,1969,10,40,706.8,186,0.264,520.8,990,966.7,23.3,0.554,22.72,0.924,0.97,0.896,35.74,34.67,104,17472.7
1970-07-13,1969,10,41,638.9,186,0.291,452.9,990,966.5,23.5,0.615,22.93,0.936,0.979,0.916,45.32,44.37,93.29,15673.4
1970-07-20,1969,10,42,594.4,221.1,0.372,373.2,990,966.3,23.7,0.487,23.24,0.929,0.974,0.905,39.52,38.52,77.04,12942.4
1970-07-27,1969,10,43,559.1,214.7,0.384,344.4,990,966.1,23.9,0.433,23.45,0.925,0.971,0.898,36.62,35.56,71.11,11946.7
1970-08-03,1969,11,44,520,184,0.354,336,990,965.9,24.1,0.416,23.64,0.923,0.97,0.896,35.96,34.89,69.78,11722.6
1970-08-10,1969,11,45,491.4,184,0.374,307.4,990,965.8,24.2,0.368,23.82,0.918,0.97,0.89,32.94,31.96,63.91,10737.2
1970-08-17,1969,11,46,468.5,184,0.393,284.5,990,965.7,24.3,0.331,23.96,0.913,0.97,0.886,30.52,29.6,59.2,9945.6
1970-08-24,1969,11,47,444.8,184,0.414,260.8,990,965.6,24.4,0.295,24.1,0.907,0.97,0.88,27.97,27.13,54.27,9116.99
1970-08-31,1969,11,48,419.8,144.6,0.344,275.2,990,965.5,24.5,0.314,24.2,0.911,0.97,0.884,29.75,28.86,57.71,9695.79
1970-09-07,1969,12,49,392.9,141.4,0.36,251.5,990,965.4,24.6,0.278,24.36,0.905,0.97,0.878,27.18,26.37,52.74,8860
1970-09-14,1969,12,50,376.3,146,0.388,230.3,990,965.3,24.7,0.285,24.43,0.904,0.971,0.878,28.42,27.64,48.44,8138.42
1970-09-21,1969,12,51,351.1,146,0.416,205.1,990,965.2,24.8,0.439,24.41,0.936,0.98,0.917,45.95,45.03,45.03,7564.7
1970-09-28,1969,12,52,339.1,125.4,0.37,213.6,990,965.1,24.9,0.311,24.59,0.912,0.974,0.889,32.79,31.99,45.71,7680.07
1970-10-05,1970,1,1,329.4,111.4,0.338,217.9,990,965,25,0.366,24.59,0.92,0.976,0.897,37.89,37.03,47.12,7916.91
1970-10-12,1970,1,2,323.6,120,0.371,203.6,990,965,25,0.432,24.55,0.936,0.98,0.917,45.88,44.96,44.96,7553.83
1970-10-19,1970,1,3,323.6,120,0.371,203.6,990,965,25,0.432,24.55,0.936,0.98,0.917,45.88,44.96,44.96,7553.83
1970-10-26,1970,1,4,326,119.1,0.365,206.9,990,965,25,0.443,24.53,0.937,0.98,0.918,46.61,45.68,45.68,7674.42
1970-11-02,1970,2,5,339.8,114,0.336,225.8,990,965.1,24.9,0.24,24.66,0.896,0.97,0.869,24.45,23.72,47.44,7969.67
1970-11-09,1970,2,6,365.6,114,0.312,251.6,990,965.2,24.8,0.277,24.5,0.905,0.97,0.877,27.34,26.52,53.04,8911.21
1970-11-16,1970,2,7,403,114,0.283,289,990,965.4,24.6,0.333,24.25,0.914,0.97,0.887,31.42,30.48,60.96,10240.7
1970-11-23,1970,2,8,423.3,114,0.27,309.3,990,965.5,24.5,0.365,24.13,0.918,0.97,0.891,33.6,32.6,65.19,10952.3
1970-11-30,1970,2,9,458.3,124.3,0.271,334,990,965.7,24.3,0.408,23.93,0.923,0.971,0.896,36.17,35.11,70.22,11796.5
1970-12-07,1970,3,10,512.8,122.6,0.24,390.2,990,965.9,24.1,0.512,23.58,0.932,0.977,0.911,42.05,41.11,82.23,13813.9
1970-12-14,1970,3,11,582,118,0.203,464,990,966.2,23.8,0.537,23.24,0.928,0.974,0.904,39.5,38.52,95.58,16057.5
1970-12-21,1970,3,12,648.1,118,0.182,530.1,990,966.5,23.5,0.563,22.94,0.926,0.972,0.899,36.79,35.75,107.2,18015.9
1970-12-28,1970,3,13,723.5,127,0.175,596.5,990,966.8,23.2,0.685,22.52,0.932,0.978,0.912,40.94,40.03,120.1,20176.5
1971-01-04,1970,4,14,802.9,139,0.173,663.9,990,967.1,22.9,0.813,22.08,0.938,0.98,0.919,44.91,44.01,132,22182.9
1971-01-11,1970,4,15,855.2,139,0.162,716.2,990,967.3,22.7,0.919,21.76,0.941,0.98,0.922,47.93,46.97,140.9,23673.2
1971-01-18,1970,4,16,919.4,139,0.151,780.4,990,967.6,22.4,0.873,21.55,0.93,0.972,0.904,38.34,37.29,149.2,25057.7
1971-01-25,1970,4,17,979.9,139,0.142,840.9,990,967.8,22.2,1.01,21.17,0.934,0.978,0.914,40.77,39.86,159.4,26786.9
1971-02-01,1970,5,18,1035,162,0.157,873.2,990,968,22,1.1,20.89,0.936,0.979,0.916,41.84,40.96,163.8,27526.7
1971-02-08,1970,5,19,1164,162,0.139,1002,990,968.4,21.6,1.46,20.13,0.939,0.98,0.921,46.43,45.51,182,30579.7
1971-02-15,1970,5,20,1428,162,0.114,1098,990,969.3,20.7,1.86,18.88,0.937,0.98,0.918,47.63,46.67,186.7,31365.3
1971-02-22,1970,5,21,1901,162,0.0856,1100,990,970.8,19.2,1.94,17.29,0.93,0.98,0.912,43.39,42.52,170.1,28573.4
1971-03-01,1970,6,22,2288,239,0.105,1100,990,971.8,18.2,1.94,16.26,0.925,0.977,0.904,40.57,39.65,158.6,26646.8
1971-03-08,1970,6,23,2647,239,0.0905,1100,990,972.7,17.3,1.94,15.4,0.917,0.972,0.892,38.1,37.03,148.1,24886.9
1971-03-15,1970,6,24,2971,239,0.0805,1100,990,973.4,16.6,1.94,14.61,0.909,0.97,0.882,35.82,34.75,139,23351.5
1971-03-22,1970,6,25,3119,239,0.0766,1100,990,973.8,16.2,1.94,14.26,0.905,0.97,0.878,34.8,33.75,135,22681.2
1971-03-29,1970,6,26,3048,226.4,0.0743,1100,990,973.6,16.4,1.94,14.43,0.907,0.97,0.88,35.29,34.23,136.9,23003
1971-04-05,1970,7,27,2853,217,0.0761,1100,990,973.2,16.8,1.94,14.9,0.912,0.97,0.885,36.65,35.55,142.2,23891.6
1971-04-12,1970,7,28,2571,217,0.0845,1100,990,972.5,17.5,1.94,15.58,0.919,0.973,0.895,38.63,37.59,150.4,25260.1
1971-04-19,1970,7,29,2360,217,0.092,1100,990,972,18,1.94,16.09,0.924,0.976,0.902,40.1,39.15,156.6,26308.5
1971-04-26,1970,7,30,2152,209.9,0.0975,1100,990,971.5,18.5,1.94,16.59,0.927,0.979,0.907,41.47,40.6,162.4,27286.3
1971-05-03,1970,8,31,1907,192,0.101,1100,990,970.8,19.2,1.94,17.26,0.93,0.98,0.912,43.3,42.43,169.7,28516
1971-05-10,1970,8,32,1721,192,0.112,1100,990,970.2,19.8,1.94,17.86,0.933,0.98,0.915,44.96,44.06,176.2,29609.1
1971-05-17,1970,8,33,1566,192,0.123,1100,990,969.7,20.3,1.92,18.38,0.935,0.98,0.916,46.36,45.43,181.7,30530.4
1971-05-24,1970,8,34,1431,192,0.134,1100,990,969.3,20.7,1.87,18.87,0.937,0.98,0.918,47.67,46.72,186.9,31393.2
1971-05-31,1970,8,35,1282,165.4,0.129,1094,990,968.8,21.2,1.79,19.42,0.938,0.98,0.92,48.87,47.89,191.6,32182.2
1971-06-07,1970,9,36,1163,182,0.157,981.3,990,968.4,21.6,1.41,20.18,0.939,0.98,0.92,45.53,44.62,178.5,29986
1971-06-14,1970,9,37,1016,210,0.207,806.1,990,967.9,22.1,0.95,21.11,0.932,0.974,0.907,38.85,37.82,151.3,25417.4
1971-06-21,1970,9,38,901.1,210,0.233,691.1,990,967.5,22.5,0.882,21.61,0.939,0.98,0.92,45.83,44.91,134.7,22634.5
1971-06-28,1970,9,39,778.9,196.3,0.252,582.6,990,967,23,0.669,22.32,0.931,0.975,0.907,39.55,38.56,115.7,19435.5
1971-07-05,1970,10,40,686,186,0.272,500,990,966.6,23.4,0.579,22.78,0.928,0.973,0.903,39.1,38.07,100.8,16930.8
1971-07-12,1970,10,41,608,186,0.306,422,990,966.3,23.7,0.579,23.09,0.936,0.98,0.918,44.73,43.83,87.67,14728.5
1971-07-19,1970,10,42,562.2,186,0.331,376.2,990,966.1,23.9,0.489,23.38,0.93,0.976,0.908,40.11,39.15,78.31,13155.5
1971-07-26,1970,10,43,520.4,185.7,0.357,334.7,990,965.9,24.1,0.414,23.64,0.923,0.97,0.895,35.81,34.74,69.48,11673.2
1971-08-02,1970,11,44,483.3,184,0.381,299.3,990,965.8,24.2,0.355,23.87,0.916,0.97,0.889,32.09,31.13,62.26,10459.5
1971-08-09,1970,11,45,460.1,184,0.4,276.1,990,965.7,24.3,0.318,24.01,0.911,0.97,0.884,29.61,28.73,57.45,9651.83
1971-08-16,1970,11,46,434.6,184,0.424,250.6,990,965.6,24.4,0.28,24.16,0.905,0.97,0.878,26.86,26.05,52.11,8754.13
1971-08-23,1970,11,47,413.1,184,0.446,229.1,990,965.5,24.5,0.323,24.22,0.91,0.973,0.885,31.67,30.86,48.14,8087.06
1971-08-30,1970,11,48,388.9,151.1,0.388,237.7,990,965.3,24.7,0.327,24.33,0.914,0.973,0.889,32.59,31.75,50.37,8462.88
1971-09-06,1970,12,49,370.3,138,0.373,232.3,990,965.3,24.7,0.25,24.5,0.898,0.97,0.871,25.07,24.31,48.63,8169.36
1971-09-13,1970,12,50,353.7,138,0.39,215.7,990,965.2,24.8,0.401,24.43,0.925,0.977,0.904,41.03,40.14,46.72,7849.03
1971-09-20,1970,12,51,341.6,138,0.404,203.6,990,965.1,24.9,0.433,24.46,0.936,0.98,0.917,45.71,44.79,44.79,7525.15
1971-09-27,1970,12,52,322.7,126,0.39,196.7,990,965,25,0.409,24.58,0.934,0.98,0.915,44.28,43.39,43.39,7289.41
1971-10-04,1971,1,1,302.9,110,0.363,192.9,990,964.9,25.1,0.395,24.69,0.933,0.98,0.914,43.56,42.69,42.69,7171.27
1971-10-11,1971,1,2,284.6,110,0.387,174.6,990,964.8,25.2,0.338,24.82,0.927,0.975,0.903,39.38,38.38,38.38,6448.55
1971-10-18,1971,1,3,279.7,110,0.393,169.7,990,964.8,25.2,0.324,24.86,0.925,0.972,0.899,38.26,37.2,37.2,6250.05
1971-10-25,1971,1,4,291.8,110,0.377,181.8,990,964.9,25.1,0.36,24.77,0.929,0.978,0.909,41.04,40.14,40.14,6742.69
1971-11-01,1971,2,5,323.9,106,0.328,217.9,990,965,25,0.258,24.72,0.899,0.971,0.874,26.98,26.23,46.14,7750.71
1971-11-08,1971,2,6,334.7,106,0.317,228.7,990,965.1,24.9,0.242,24.68,0.897,0.97,0.87,24.83,24.08,48.16,8091.45
1971-11-15,1971,2,7,339.7,106,0.312,233.7,990,965.1,24.9,0.249,24.65,0.899,0.97,0.872,25.39,24.63,49.27,8276.71
1971-11-22,1971,2,8,374.4,106,0.284,268.4,990,965.3,24.7,0.3,24.43,0.909,0.97,0.882,29.23,28.35,56.7,9526
1971-11-29,1971,2,9,409.7,114.6,0.28,295.1,990,965.4,24.6,0.342,24.22,0.916,0.97,0.888,32.08,31.12,62.24,10456.3
1971-12-06,1971,3,10,418.6,118,0.282,300.6,990,965.5,24.5,0.351,24.17,0.917,0.97,0.889,32.65,31.67,63.34,10641.4
1971-12-13,1971,3,11,446.4,118,0.264,328.4,990,965.6,24.4,0.397,23.99,0.922,0.97,0.894,35.63,34.56,69.12,11611.8
1971-12-20,1971,3,12,487.8,118,0.242,369.8,990,965.8,24.2,0.471,23.73,0.929,0.976,0.907,40,39.04,78.08,13117.6
1971-12-27,1971,3,13,544.3,124,0.228,420.3,990,966,24,0.571,23.38,0.936,0.98,0.918,45.1,44.2,88.4,14851.3
1972-01-03,1971,4,14,670.6,139,0.207,531.6,990,966.6,23.4,0.567,22.85,0.926,0.971,0.899,36.75,35.68,107,17982.3
1972-01-10,1971,4,15,735,139,0.19,596,990,966.8,23.2,0.686,22.47,0.932,0.977,0.911,40.8,39.88,119.7,20101.5
1972-01-17,1971,4,16,806.4,139,0.173,667.4,990,967.1,22.9,0.821,22.05,0.938,0.98,0.919,45.11,44.21,132.6,22281.5
1972-01-24,1971,4,17,834.9,139,0.166,695.9,990,967.2,22.8,0.876,21.88,0.94,0.98,0.921,46.78,45.85,137.5,23107.3
1972-01-31,1971,4,18,858,137.3,0.16,720.7,990,967.3,22.7,0.926,21.74,0.941,0.98,0.922,48.2,47.24,141.7,23808.8
1972-02-07,1971,5,19,851,137,0.161,714,990,967.3,22.7,0.911,21.78,0.941,0.98,0.922,47.83,46.88,140.6,23625.9
1972-02-14,1971,5,20,850.1,137,0.161,713.1,990,967.3,22.7,0.909,21.79,0.941,0.98,0.922,47.78,46.83,140.5,23599.8
1972-02-21,1971,5,21,858,105,0.122,753,990,967.3,22.7,0.804,21.86,0.928,0.971,0.901,37.45,36.35,145.4,24426.8
1972-02-28,1971,5,22,868.7,122.1,0.14,746.6,990,967.4,22.6,0.876,21.75,0.934,0.975,0.911,42.4,41.36,145,24355.9
1972-03-06,1971,6,23,955.1,129,0.135,826.1,990,967.7,22.3,0.976,21.3,0.933,0.977,0.912,40.27,39.33,157.3,26431.1
1972-03-13,1971,6,24,991.9,129,0.13,862.9,990,967.9,22.1,1.07,21.07,0.935,0.979,0.916,41.69,40.84,163.4,27444.2
1972-03-20,1971,6,25,1050,129,0.123,921.3,990,968.1,21.9,1.21,20.73,0.938,0.98,0.919,43.91,43.03,172.1,28916.4
1972-03-27,1971,6,26,1149,134.4,0.117,1014,990,968.4,21.6,1.49,20.15,0.94,0.98,0.921,47.07,46.13,184.5,30996.5
1972-04-03,1971,7,27,1292,148,0.115,1091,990,968.8,21.2,1.8,19.38,0.938,0.98,0.92,48.63,47.66,190.6,32028.2
1972-04-10,1971,7,28,1540,148,0.0962,1100,990,969.6,20.4,1.92,18.47,0.935,0.98,0.917,46.59,45.65,182.6,30680.1
1972-04-17,1971,7,29,1693,148,0.0875,1100,990,970.1,19.9,1.94,17.95,0.934,0.98,0.915,45.21,44.3,177.2,29771.4
1972-04-24,1971,7,30,1828,148,0.081,1100,990,970.5,19.5,1.94,17.51,0.931,0.98,0.913,44,43.12,172.5,28974.5
1972-05-01,1971,8,31,1843,192,0.104,1100,990,970.6,19.4,1.94,17.47,0.931,0.98,0.913,43.86,42.98,171.9,28884.8
1972-05-08,1971,8,32,1744,192,0.11,1100,990,970.3,19.7,1.94,17.79,0.933,0.98,0.914,44.76,43.86,175.4,29474.4
1972-05-15,1971,8,33,1660,204,0.123,1100,990,970,20,1.93,18.07,0.934,0.98,0.915,45.52,44.61,178.4,29975.9
1972-05-22,1971,8,34,1556,276,0.177,1100,990,969.7,20.3,1.91,18.42,0.935,0.98,0.917,46.46,45.54,182.1,30599.8
1972-05-29,1971,8,35,1437,238.3,0.165,1100,990,969.3,20.7,1.87,18.85,0.937,0.98,0.918,47.61,46.66,186.6,31355.4
1972-06-05,1971,9,36,1303,210,0.161,1080,990,968.9,21.1,1.76,19.39,0.938,0.98,0.92,48.15,47.19,188.8,31710.2
1972-06-12,1971,9,37,1189,210,0.177,978.7,990,968.5,21.5,1.4,20.11,0.939,0.98,0.92,45.27,44.36,177.4,29811.3
1972-06-19,1971,9,38,1029,210,0.204,819.4,990,968,22,0.98,21.03,0.933,0.975,0.909,39.39,38.39,153.6,25800.4
1972-06-26,1971,9,39,879.7,203.1,0.231,676.6,990,967.4,22.6,0.826,21.75,0.936,0.978,0.916,43.22,42.29,132,22181.2
1972-07-03,1971,10,40,719.1,186,0.259,533.1,990,966.8,23.2,0.577,22.65,0.925,0.971,0.899,36.5,35.47,106.4,17874.6
1972-07-10,1971,10,41,616.9,186,0.302,430.9,990,966.4,23.6,0.598,23.04,0.937,0.98,0.919,45.61,44.7,89.4,15019.6
1972-07-17,1971,10,42,558.4,186,0.333,372.4,990,966.1,23.9,0.482,23.41,0.929,0.975,0.906,39.72,38.74,77.47,13015.6
1972-07-24,1971,10,43,505.1,186,0.368,319.1,990,965.9,24.1,0.387,23.74,0.92,0.97,0.892,34.17,33.15,66.3,11137.7
1972-07-31,1971,10,44,474.8,159.4,0.336,315.4,990,965.7,24.3,0.378,23.89,0.919,0.97,0.892,33.96,32.94,65.89,11069.3
1972-08-07,1971,11,45,442.3,167.4,0.379,274.9,990,965.6,24.4,0.315,24.09,0.911,0.97,0.883,29.58,28.69,57.39,9640.7
1972-08-14,1971,11,46,417.8,184,0.441,233.8,990,965.5,24.5,0.257,24.26,0.898,0.97,0.871,24.99,24.24,48.48,8144.1
1972-08-21,1971,11,47,393.2,184,0.468,209.2,990,965.4,24.6,0.456,24.18,0.937,0.98,0.918,46.48,45.55,45.55,7652.11
1972-08-28,1971,11,48,366.1,164.3,0.448,201.9,990,965.2,24.8,0.356,24.41,0.922,0.976,0.9,37.62,36.77,43.43,7297.05
1972-09-04,1971,12,49,345.5,138,0.399,207.5,990,965.1,24.9,0.446,24.43,0.937,0.98,0.918,46.55,45.62,45.62,7664.47
1972-09-11,1971,12,50,333.2,138,0.414,195.2,990,965.1,24.9,0.405,24.53,0.933,0.98,0.915,43.83,42.96,42.96,7216.64
1972-09-18,1971,12,51,312,138,0.443,174,990,965,25,0.34,24.7,0.926,0.974,0.902,39.05,38.05,38.05,6392.12
1972-09-25,1971,12,52,300.5,134,0.446,166.5,990,964.9,25.1,0.318,24.78,0.924,0.971,0.897,37.37,36.31,36.31,6099.27
1972-10-02,1972,1,1,287.5,110,0.383,177.5,990,964.8,25.2,0.347,24.8,0.928,0.976,0.906,40.06,39.1,39.1,6569.63
1972-10-09,1972,1,2,281.2,110,0.391,171.2,990,964.8,25.2,0.329,24.85,0.925,0.973,0.901,38.61,37.57,37.57,6311.71
1972-10-16,1972,1,3,279.7,110,0.393,169.7,990,964.8,25.2,0.324,24.86,0.925,0.972,0.899,38.26,37.2,37.2,6250.05
1972-10-23,1972,1,4,289.2,110,0.38,179.2,990,964.9,25.1,0.352,24.79,0.928,0.977,0.907,40.45,39.52,39.52,6638.62
1972-10-30,1972,1,5,290.7,107.1,0.368,183.5,990,964.9,25.1,0.365,24.77,0.93,0.979,0.91,41.46,40.59,40.59,6819.15
1972-11-06,1972,2,6,302.4,106,0.351,196.4,990,964.9,25.1,0.405,24.68,0.934,0.98,0.915,44.39,43.5,43.5,7308.64
1972-11-13,1972,2,7,321.3,106,0.33,215.3,990,965,25,0.326,24.67,0.912,0.974,0.889,33.97,33.16,46.25,7769.54
1972-11-20,1972,2,8,318.4,106,0.333,212.4,990,965,25,0.388,24.62,0.925,0.977,0.904,40.65,39.77,46.31,7780.85
1972-11-27,1972,2,9,326.9,105.1,0.322,221.7,990,965,25,0.33,24.64,0.915,0.974,0.891,34.47,33.64,47.69,8011.58
1972-12-04,1972,3,10,357.1,104,0.291,253.1,990,965.2,24.8,0.276,24.54,0.906,0.97,0.879,27.59,26.76,53.53,8992.22
1972-12-11,1972,3,11,368.3,104,0.283,264.3,990,965.2,24.8,0.292,24.47,0.909,0.97,0.881,28.81,27.95,55.89,9389.96
1972-12-18,1972,3,12,413.1,104,0.252,309.1,990,965.5,24.5,0.362,24.18,0.918,0.97,0.891,33.66,32.65,65.29,10969.2
1972-12-25,1972,3,13,453.1,104,0.23,349.1,990,965.6,24.4,0.432,23.93,0.926,0.973,0.9,37.9,36.87,73.74,12388.2
1973-01-01,1972,4,14,460.4,120,0.261,340.4,990,965.7,24.3,0.417,23.91,0.924,0.971,0.897,36.89,35.82,71.64,12035.3
1973-01-08,1972,4,15,494.2,103.4,0.21,390.8,990,965.8,24.2,0.509,23.67,0.932,0.978,0.911,42.28,41.34,82.69,13891.6
1973-01-15,1972,4,16,582.2,91,0.157,491.2,990,966.2,23.8,0.578,23.21,0.931,0.975,0.908,41.52,40.5,101.3,17024.2
1973-01-22,1972,4,17,629.7,91,0.145,538.7,990,966.4,23.6,0.571,23.01,0.927,0.971,0.9,37.55,36.46,109.4,18373.9
1973-01-29,1972,4,18,652.7,99,0.151,553.7,990,966.5,23.5,0.6,22.89,0.928,0.973,0.903,38.46,37.41,112.2,18857
1973-02-05,1972,5,19,689.9,105,0.152,584.9,990,966.7,23.3,0.659,22.68,0.931,0.977,0.91,40.39,39.46,118.4,19888
1973-02-12,1972,5,20,759.1,105,0.138,654.1,990,966.9,23.1,0.788,22.28,0.937,0.98,0.919,44.64,43.75,131.3,22050.3
1973-02-19,1972,5,21,794,105,0.132,689,990,967.1,22.9,0.856,22.07,0.939,0.98,0.921,46.69,45.76,137.3,23062.3
1973-02-26,1972,5,22,817.2,118.7,0.145,698.5,990,967.2,22.8,0.877,21.95,0.94,0.98,0.921,47.12,46.18,138.5,23274
1973-03-05,1972,6,23,848.4,129,0.152,719.4,990,967.3,22.7,0.924,21.78,0.941,0.98,0.922,48.2,47.24,141.7,23809
1973-03-12,1972,6,24,892.7,129,0.144,763.7,990,967.5,22.5,0.862,21.67,0.931,0.973,0.906,39.51,38.46,147,24690
1973-03-19,1972,6,25,961.5,113.3,0.118,848.2,990,967.7,22.3,1.03,21.23,0.935,0.979,0.915,41.26,40.38,161.5,27132.9
1973-03-26,1972,6,26,1023,109.6,0.107,913.9,990,968,22,1.19,20.84,0.938,0.98,0.919,43.78,42.9,171.6,28829.7
1973-04-02,1972,7,27,1088,125,0.115,963.1,990,968.2,21.8,1.32,20.5,0.939,0.98,0.92,45.45,44.54,178.2,29932.8
1973-04-09,1972,7,28,1160,125,0.108,1035,990,968.4,21.6,1.56,20.04,0.94,0.98,0.921,47.8,46.84,187.4,31478.4
1973-04-16,1972,7,29,1200,125,0.104,1075,990,968.5,21.5,1.7,19.77,0.94,0.98,0.921,48.93,47.96,191.8,32226.5
1973-04-23,1972,7,30,1224,125,0.102,1093,990,968.6,21.4,1.77,19.62,0.939,0.98,0.92,49.36,48.37,193.5,32506.4
1973-04-30,1972,7,31,1232,182.4,0.148,1047,990,968.6,21.4,1.61,19.76,0.939,0.98,0.92,47.63,46.68,186.7,31368
1973-05-07,1972,8,32,1205,192,0.159,1013,990,968.5,21.5,1.49,19.97,0.939,0.98,0.921,46.59,45.65,182.6,30679.2
1973-05-14,1972,8,33,1160,192,0.165,968,990,968.4,21.6,1.35,20.25,0.939,0.98,0.92,45.12,44.22,176.9,29714.1
1973-05-21,1972,8,34,1044,192,0.184,851.6,990,968,22,1.05,20.92,0.934,0.977,0.913,40.79,39.87,159.5,26790.2
1973-05-28,1972,8,35,921.7,178.7,0.194,743,990,967.6,22.4,0.905,21.51,0.936,0.976,0.913,43.54,42.52,143.1,24035.7
1973-06-04,1972,9,36,799.1,161,0.202,638.1,990,967.1,22.9,0.768,22.14,0.936,0.979,0.916,43.19,42.29,126.9,21316.3
1973-06-11,1972,9,37,676.4,119,0.177,557.4,990,966.6,23.4,0.613,22.78,0.928,0.974,0.904,38.52,37.53,112.6,18914.9
1973-06-18,1972,9,38,543.9,143,0.265,400.9,990,966,24,0.506,23.45,0.93,0.975,0.906,40.45,39.45,83.49,14025.7
1973-06-25,1972,9,39,491,157.3,0.32,333.7,990,965.8,24.2,0.41,23.78,0.923,0.97,0.895,35.91,34.84,69.67,11704.8
1973-07-02,1972,10,40,456.9,135,0.296,321.9,990,965.7,24.3,0.388,23.96,0.921,0.97,0.893,34.81,33.77,67.53,11345.8
1973-07-09,1972,10,41,422.4,135,0.32,287.4,990,965.5,24.5,0.332,24.17,0.914,0.97,0.886,31.12,30.18,60.37,10142
1973-07-16,1972,10,42,391.4,135,0.345,256.4,990,965.4,24.6,0.284,24.36,0.907,0.97,0.879,27.76,26.93,53.86,9048.59
1973-07-23,1972,10,43,374.1,135,0.361,239.1,990,965.3,24.7,0.26,24.47,0.901,0.97,0.874,25.85,25.07,50.14,8423.79
1973-07-30,1972,10,44,351.1,120.7,0.344,230.4,990,965.2,24.8,0.246,24.6,0.897,0.97,0.87,24.94,24.19,48.38,8128.22
1973-08-06,1972,11,45,337.6,115,0.341,222.6,990,965.1,24.9,0.27,24.64,0.901,0.971,0.875,27.71,26.95,47.08,7910.2
1973-08-13,1972,11,46,321.8,115,0.358,206.8,990,965,25,0.441,24.55,0.937,0.98,0.918,46.63,45.7,45.7,7677.45
1973-08-20,1972,11,47,300.7,115,0.383,185.7,990,964.9,25.1,0.372,24.72,0.93,0.979,0.911,41.89,41,41,6888.02
1973-08-27,1972,11,48,277.9,108.1,0.389,169.7,990,964.8,25.2,0.324,24.86,0.925,0.973,0.9,38.28,37.27,37.27,6260.85
1973-09-03,1972,12,49,265.8,91,0.343,174.8,990,964.8,25.2,0.337,24.9,0.927,0.975,0.904,39.56,38.58,38.58,6481.09
1973-09-10,1972,12,50,252.5,114.1,0.452,138.4,990,964.7,25.3,0.242,25.05,0.912,0.97,0.885,31.02,30.09,30.09,5055.46
1973-09-17,1972,12,51,237.2,118,0.498,119.2,990,964.6,25.4,0.198,25.18,0.901,0.97,0.874,26.53,25.74,25.74,4323.89
1973-09-24,1972,12,52,229.9,118,0.513,111.9,990,964.6,25.4,0.182,25.24,0.895,0.97,0.869,24.8,24.05,24.05,4041
1973-10-01,1973,1,1,217.4,97,0.446,120.4,990,964.5,25.5,0.199,25.3,0.903,0.97,0.875,26.97,26.16,26.16,4394.76
1973-10-08,1973,1,2,230.5,97,0.422,133.5,990,964.6,25.4,0.229,25.19,0.909,0.97,0.882,30,29.1,29.1,4888.6
1973-10-15,1973,1,3,236.2,97,0.411,139.2,990,964.6,25.4,0.242,25.14,0.913,0.97,0.885,31.33,30.39,30.39,5105.71
1973-10-22,1973,1,4,235.3,97,0.412,138.3,990,964.6,25.4,0.24,25.15,0.912,0.97,0.885,31.12,30.19,30.19,5071.13
1973-10-29,1973,1,5,251.7,94.71,0.376,156.9,990,964.7,25.3,0.287,25.01,0.92,0.97,0.893,35.42,34.36,34.36,5771.77
1973-11-05,1973,2,6,250.4,93,0.372,157.4,990,964.7,25.3,0.288,25.01,0.92,0.97,0.893,35.52,34.46,34.46,5788.62
1973-11-12,1973,2,7,268,93,0.348,175,990,964.8,25.2,0.338,24.89,0.927,0.974,0.903,39.59,38.57,38.57,6480.13
1973-11-19,1973,2,8,302.8,102.3,0.337,200.5,990,964.9,25.1,0.418,24.67,0.935,0.98,0.916,45.34,44.44,44.44,7465.17
1973-11-26,1973,2,9,322.9,105.4,0.327,217.4,990,965,25,0.399,24.59,0.926,0.977,0.905,41.45,40.55,47.43,7967.91
1973-12-03,1973,3,10,381.4,104,0.273,277.4,990,965.3,24.7,0.312,24.38,0.912,0.97,0.884,30.23,29.32,58.65,9852.96
1973-12-10,1973,3,11,440.1,116,0.264,324.1,990,965.6,24.4,0.39,24.03,0.921,0.97,0.894,35.17,34.12,68.24,11464.1
1973-12-17,1973,3,12,601.4,118,0.197,483.4,990,966.3,23.7,0.538,23.16,0.927,0.973,0.902,38.28,37.26,98.93,16619.6
1973-12-24,1973,3,13,765.2,118,0.156,647.2,990,967,23,0.732,22.31,0.932,0.976,0.909,40.32,39.36,128.5,21579.6
1973-12-31,1973,3,14,948.6,145.4,0.153,803.1,990,967.7,22.3,0.927,21.38,0.932,0.974,0.908,39.23,38.22,152.9,25684.9
1974-01-07,1973,4,15,936.5,150,0.161,786.5,990,967.6,22.4,0.92,21.43,0.933,0.975,0.909,40.23,39.23,150.2,25240.2
1974-01-14,1973,4,16,864.6,150,0.174,714.6,990,967.4,22.6,0.892,21.75,0.939,0.979,0.919,45.89,44.93,140,23513.6
1974-01-21,1973,4,17,899.7,139,0.155,760.7,990,967.5,22.5,0.885,21.62,0.933,0.974,0.909,41.09,40.05,146.5,24615.8
1974-01-28,1973,4,18,1064,148.9,0.14,914.7,990,968.1,21.9,1.2,20.71,0.937,0.979,0.918,43.47,42.57,170.3,28606.1
1974-02-04,1973,5,19,1344,162,0.121,1089,990,969,21,1.8,19.21,0.938,0.98,0.919,48.07,47.11,188.4,31656.4
1974-02-11,1973,5,20,1600,162,0.102,1100,990,969.8,20.2,1.92,18.28,0.935,0.98,0.916,46.07,45.15,180.6,30342.1
1974-02-18,1973,5,21,2175,162,0.0751,1100,990,971.5,18.5,1.94,16.55,0.926,0.978,0.906,41.37,40.47,161.9,27195.5
1974-02-25,1973,5,22,2686,195,0.0722,1100,990,972.8,17.2,1.94,15.3,0.916,0.972,0.89,37.82,36.74,147,24692.4
1974-03-04,1973,6,23,2837,239,0.0842,1100,990,973.1,16.9,1.94,14.94,0.912,0.97,0.885,36.76,35.66,142.6,23961.6
1974-03-11,1973,6,24,2715,239,0.0881,1100,990,972.8,17.2,1.94,15.23,0.916,0.971,0.889,37.62,36.52,146.1,24544.1
1974-03-18,1973,6,25,2504,207,0.0825,1100,990,972.3,17.7,1.94,15.74,0.921,0.974,0.897,39.1,38.09,152.4,25595.6
1974-03-25,1973,6,26,2368,183,0.0773,1100,990,972,18,1.94,16.07,0.924,0.976,0.902,40.05,39.1,156.4,26273.8
1974-04-01,1973,7,27,2304,217,0.0942,1100,990,971.8,18.2,1.94,16.22,0.925,0.977,0.904,40.47,39.54,158.2,26571.2
1974-04-08,1973,7,28,2294,217,0.0946,1100,990,971.8,18.2,1.94,16.25,0.925,0.977,0.904,40.54,39.61,158.4,26619
1974-04-15,1973,7,29,2294,217,0.0946,1100,990,971.8,18.2,1.94,16.25,0.925,0.977,0.904,40.54,39.61,158.5,26620.6
1974-04-22,1973,7,30,2389,217,0.0908,1100,990,972,18,1.94,16.02,0.924,0.976,0.901,39.9,38.94,155.8,26167.5
1974-04-29,1973,7,31,2498,259.1,0.104,1100,990,972.3,17.7,1.94,15.76,0.921,0.974,0.897,39.14,38.13,152.5,25625.6
1974-05-06,1973,8,32,2481,276,0.111,1100,990,972.3,17.7,1.94,15.8,0.922,0.974,0.898,39.27,38.27,153.1,25714.8
1974-05-13,1973,8,33,2354,276,0.117,1100,990,972,18,1.94,16.1,0.924,0.976,0.902,40.14,39.19,156.8,26337.3
1974-05-20,1973,8,34,2169,276,0.127,1100,990,971.5,18.5,1.94,16.55,0.927,0.979,0.907,41.36,40.48,161.9,27202
1974-05-27,1973,8,35,1867,257.1,0.137,1100,990,970.7,19.3,1.94,17.39,0.931,0.98,0.912,43.65,42.78,171.1,28745.9
1974-06-03,1973,9,36,1600,210,0.131,1100,990,969.8,20.2,1.93,18.26,0.935,0.98,0.916,46.04,45.12,180.5,30321.8
1974-06-10,1973,9,37,1374,210,0.153,1092,990,969.1,20.9,1.83,19.09,0.937,0.98,0.919,47.89,46.93,187.7,31537
1974-06-17,1973,9,38,1156,210,0.182,946.4,990,968.4,21.6,1.31,20.3,0.938,0.98,0.919,44.12,43.22,172.9,29044.4
1974-06-24,1973,9,39,942.7,210,0.224,732.7,990,967.7,22.3,0.896,21.44,0.935,0.977,0.914,42.38,41.43,140.5,23607.2
