date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1974-07-01,1973,10,40,731.8,186,0.255,545.8,990,966.8,23.2,0.6,22.57,0.927,0.973,0.901,37.3,36.29,108.9,18290.4
1974-07-08,1973,10,41,605.6,186,0.308,419.6,990,966.3,23.7,0.576,23.11,0.936,0.98,0.917,44.48,43.57,87.14,14640.1
1974-07-15,1973,10,42,530.3,186,0.351,344.3,990,966,24,0.431,23.58,0.925,0.971,0.898,36.81,35.77,71.53,12017.1
1974-07-22,1973,10,43,483,186,0.385,297,990,965.8,24.2,0.35,23.88,0.916,0.97,0.888,31.83,30.88,61.76,10375.2
1974-07-29,1973,10,44,445.5,168.3,0.377,277.3,990,965.6,24.4,0.318,24.08,0.911,0.97,0.884,29.83,28.94,57.88,9723.07
1974-08-05,1973,11,45,416.9,155,0.372,261.9,990,965.5,24.5,0.293,24.23,0.908,0.97,0.881,28.25,27.4,54.81,9207.41
1974-08-12,1973,11,46,386,155,0.401,231,990,965.3,24.7,0.249,24.42,0.897,0.97,0.871,24.83,24.08,48.16,8091.48
1974-08-19,1973,11,47,363.8,155,0.427,208.8,990,965.2,24.8,0.377,24.4,0.924,0.977,0.903,39.25,38.4,45.06,7569.89
1974-08-26,1973,11,48,341.9,149.7,0.438,192.1,990,965.1,24.9,0.396,24.49,0.932,0.98,0.913,43.03,42.16,42.16,7082.5
1974-09-02,1973,12,49,328.4,118,0.359,210.4,990,965,25,0.453,24.51,0.938,0.98,0.919,47.41,46.46,46.46,7805.03
1974-09-09,1973,12,50,313,132.3,0.423,180.8,990,965,25,0.36,24.68,0.929,0.975,0.906,40.62,39.63,39.63,6658.11
1974-09-16,1973,12,51,288.7,138,0.478,150.7,990,964.9,25.1,0.275,24.87,0.917,0.97,0.89,33.72,32.7,32.7,5494.35
1974-09-23,1973,12,52,267,138,0.517,129,990,964.8,25.2,0.223,25.01,0.908,0.97,0.88,28.71,27.85,27.85,4678.59
1974-09-30,1973,12,53,248.4,114,0.459,134.4,990,964.7,25.3,0.233,25.08,0.91,0.97,0.883,30.1,29.2,29.2,4905.17
1974-10-07,1974,1,1,234.9,104.4,0.445,130.4,990,964.6,25.4,0.222,25.17,0.909,0.97,0.882,29.26,28.38,28.38,4768.15
1974-10-14,1974,1,2,221,97,0.439,124,990,964.5,25.5,0.207,25.27,0.905,0.97,0.878,27.81,26.97,26.97,4531.55
1974-10-21,1974,1,3,229.2,97,0.423,132.2,990,964.6,25.4,0.225,25.2,0.909,0.97,0.882,29.71,28.82,28.82,4841.17
1974-10-28,1974,1,4,242,95.29,0.394,146.7,990,964.7,25.3,0.26,25.09,0.916,0.97,0.888,33.06,32.07,32.07,5387.53
1974-11-04,1974,2,5,258,93,0.361,165,990,964.7,25.3,0.309,24.96,0.923,0.971,0.897,37.29,36.22,36.22,6084.23
1974-11-11,1974,2,6,283.1,106,0.375,177.1,990,964.8,25.2,0.345,24.82,0.928,0.976,0.905,39.99,39.03,39.03,6556.94
1974-11-18,1974,2,7,301.4,106,0.352,195.4,990,964.9,25.1,0.402,24.69,0.933,0.98,0.915,44.17,43.28,43.28,7271.75
1974-11-25,1974,2,8,314.3,105.7,0.336,208.6,990,965,25,0.372,24.66,0.924,0.977,0.903,39.67,38.81,45.5,7643.17
1974-12-02,1974,3,9,441,104,0.237,337,990,965.6,24.4,0.411,24.01,0.923,0.971,0.897,36.63,35.59,71.18,11957.6
1974-12-09,1974,3,10,507.8,114,0.224,393.8,990,965.9,24.1,0.516,23.6,0.933,0.98,0.914,42.51,41.65,83.29,13993
1974-12-16,1974,3,11,548,118,0.215,430,990,966.1,23.9,0.59,23.34,0.938,0.98,0.919,46.14,45.22,90.44,15193.8
1974-12-23,1974,3,12,621.1,118,0.19,503.1,990,966.4,23.6,0.514,23.1,0.923,0.97,0.895,35.05,34,102,17136
1974-12-30,1974,3,13,665.6,133,0.2,532.6,990,966.6,23.4,0.568,22.87,0.926,0.97,0.898,36.86,35.77,107.3,18029.3
1975-01-06,1974,4,14,758.2,139,0.184,619.2,990,966.9,23.1,0.73,22.34,0.934,0.978,0.914,42.22,41.3,123.9,20815.8
1975-01-13,1974,4,15,904.3,139,0.154,765.3,990,967.5,22.5,0.951,21.53,0.937,0.978,0.917,44.74,43.79,148,24869.1
1975-01-20,1974,4,16,1084,139,0.128,945.5,990,968.2,21.8,1.28,20.55,0.938,0.98,0.919,44.67,43.77,175.1,29412.9
1975-01-27,1974,4,17,1318,155.6,0.118,1093,990,968.9,21.1,1.81,19.29,0.938,0.98,0.919,48.48,47.51,190,31924.2
1975-02-03,1974,5,18,1999,197,0.1,1100,990,971,19,1.94,17.06,0.929,0.979,0.91,42.75,41.86,167.4,28127.4
1975-02-10,1974,5,19,2670,197,0.074,1100,990,972.7,17.3,1.94,15.34,0.917,0.972,0.891,37.93,36.87,147.5,24776.5
1975-02-17,1974,5,20,3103,197,0.0637,1100,990,973.7,16.3,1.94,14.31,0.905,0.97,0.878,34.95,33.9,135.6,22779.8
1975-02-24,1974,5,21,3288,209,0.0636,1100,990,974.2,15.8,1.94,13.89,0.9,0.97,0.873,33.72,32.71,130.8,21979.1
1975-03-03,1974,6,22,3216,239,0.0743,1100,990,974,16,1.94,14.04,0.902,0.97,0.875,34.17,33.14,132.6,22272.1
1975-03-10,1974,6,23,3580,239,0.0669,1100,990,974.8,15.2,1.94,13.27,0.89,0.97,0.863,31.85,30.9,123.6,20764.1
1975-03-17,1974,6,24,4302,239,0.0558,1100,990,976.2,13.8,1.94,11.83,0.867,0.97,0.841,27.68,26.85,107.4,18044.2
1975-03-24,1974,6,25,5173,239,0.0463,1100,990.02,977.8,12.2,1.93,10.32,0.74,0.831,0.718,20.71,20.09,80.34,13497.7
1975-03-31,1974,6,26,5501,346.1,0.0629,1100,990.05,978.3,11.8,1.92,9.842,0,0,0,0,0,0,0
1975-04-07,1974,7,27,5393,364,0.0675,1100,990.04,978.1,11.9,1.93,9.997,0.247,0.277,0.239,6.778,6.574,26.3,4417.95
1975-04-14,1974,7,28,4965,364,0.0735,1100,990.01,977.4,12.6,1.94,10.65,0.864,0.97,0.838,24.81,24.07,96.27,16173
1975-04-21,1974,7,29,4185,364,0.0871,1100,990,976,14,1.94,12.04,0.867,0.97,0.841,28.18,27.33,109.3,18366.8
1975-04-28,1974,7,30,3745,339.4,0.0906,1100,990,975.1,14.9,1.94,12.92,0.883,0.97,0.857,30.78,29.86,119.4,20065.3
1975-05-05,1974,8,31,3250,321,0.0989,1100,990,974.1,15.9,1.94,13.97,0.901,0.97,0.874,33.96,32.94,131.8,22136
1975-05-12,1974,8,32,2902,321,0.111,1100,990,973.3,16.7,1.94,14.78,0.911,0.97,0.884,36.3,35.22,140.9,23669.5
1975-05-19,1974,8,33,2493,321,0.129,1100,990,972.3,17.7,1.94,15.77,0.921,0.974,0.898,39.18,38.18,152.7,25654.2
1975-05-26,1974,8,34,2189,311.9,0.142,1100,990,971.5,18.5,1.94,16.51,0.926,0.978,0.906,41.26,40.36,161.5,27125.2
1975-06-02,1974,9,35,1790,257,0.144,1100,990,970.4,19.6,1.94,17.64,0.932,0.98,0.913,44.34,43.45,173.8,29201.2
1975-06-09,1974,9,36,1562,257,0.165,1100,990,969.7,20.3,1.92,18.39,0.935,0.98,0.916,46.39,45.46,181.8,30549.5
1975-06-16,1974,9,37,1324,257,0.195,1053,990,968.9,21.1,1.67,19.41,0.938,0.98,0.919,46.97,46.03,184.1,30935.4
1975-06-23,1974,9,38,1165,257,0.221,907.5,990,968.4,21.6,1.21,20.37,0.936,0.979,0.916,42.4,41.49,166,27880.9
1975-06-30,1974,9,39,985.9,231.3,0.235,754.7,990,967.8,22.2,0.916,21.25,0.934,0.975,0.911,41.77,40.75,143.2,24054.5
1975-07-07,1974,10,40,823.6,227,0.276,596.6,990,967.2,22.8,0.699,22.11,0.932,0.976,0.909,40.16,39.19,117.6,19754
1975-07-14,1974,10,41,730,227,0.311,503,990,966.8,23.2,0.56,22.62,0.925,0.971,0.899,36.7,35.66,100.2,16835.8
1975-07-21,1974,10,42,655.4,227,0.347,428.4,990,966.5,23.5,0.599,22.88,0.937,0.98,0.918,45.01,44.11,88.23,14822.2
1975-07-28,1974,10,43,598.1,208.6,0.348,389.5,990,966.3,23.7,0.517,23.19,0.932,0.978,0.911,41.29,40.38,80.76,13567.3
1975-08-04,1974,11,44,546.7,184,0.337,362.7,990,966.1,23.9,0.464,23.48,0.928,0.974,0.903,38.73,37.72,75.45,12675.3
1975-08-11,1974,11,45,503.3,184,0.366,319.3,990,965.9,24.1,0.388,23.75,0.92,0.97,0.892,34.21,33.18,66.36,11148.5
1975-08-18,1974,11,46,446.3,184,0.414,262.3,990,965.6,24.4,0.299,24.09,0.907,0.97,0.879,28.1,27.25,54.51,9156.97
1975-08-25,1974,11,47,398.8,184,0.461,214.8,990,965.4,24.6,0.398,24.21,0.925,0.977,0.904,40.2,39.33,46.08,7741.96
1975-09-01,1974,12,48,374.9,138,0.368,236.9,990,965.3,24.7,0.257,24.47,0.9,0.97,0.873,25.58,24.82,49.63,8337.99
1975-09-08,1974,12,49,346.8,138,0.398,208.8,990,965.1,24.9,0.414,24.45,0.93,0.979,0.91,43.17,42.27,45.56,7654.02
1975-09-15,1974,12,50,329.9,138,0.418,191.9,990,965,25,0.394,24.56,0.932,0.98,0.914,43.09,42.23,42.23,7094.15
1975-09-22,1974,12,51,312.1,138,0.442,174.1,990,965,25,0.34,24.7,0.926,0.974,0.902,39.07,38.06,38.06,6393.35
1975-09-29,1974,12,52,292.3,118,0.403,174.3,990,964.9,25.1,0.339,24.79,0.927,0.975,0.903,39.28,38.3,38.3,6435.03
1975-10-06,1975,1,1,276.2,110,0.398,166.2,990,964.8,25.2,0.314,24.88,0.924,0.971,0.897,37.46,36.38,36.38,6112.49
1975-10-13,1975,1,2,263.8,110,0.417,153.8,990,964.8,25.2,0.281,24.96,0.919,0.97,0.891,34.59,33.55,33.55,5636.21
1975-10-20,1975,1,3,250.8,110,0.439,140.8,990,964.7,25.3,0.248,25.05,0.913,0.97,0.886,31.6,30.65,30.65,5149.27
1975-10-27,1975,1,4,243.5,108.9,0.447,134.6,990,964.7,25.3,0.233,25.11,0.911,0.97,0.883,30.19,29.28,29.28,4919
1975-11-03,1975,2,5,247.8,106,0.428,141.8,990,964.7,25.3,0.25,25.07,0.914,0.97,0.886,31.86,30.91,30.91,5192.13
1975-11-10,1975,2,6,252.8,94.86,0.375,158,990,964.7,25.3,0.29,25,0.921,0.97,0.893,35.65,34.58,34.58,5809.54
1975-11-17,1975,2,7,268.3,93,0.347,175.3,990,964.8,25.2,0.339,24.89,0.927,0.975,0.903,39.66,38.66,38.66,6495.37
1975-11-24,1975,2,8,285.4,93,0.326,192.4,990,964.8,25.2,0.39,24.77,0.933,0.98,0.914,43.58,42.71,42.71,7174.97
1975-12-01,1975,3,9,352.1,104,0.298,248.1,990,965.2,24.8,0.303,24.54,0.909,0.971,0.883,30.51,29.66,52.69,8851.69
1975-12-08,1975,3,10,381.1,104,0.273,277.1,990,965.3,24.7,0.312,24.38,0.912,0.97,0.884,30.2,29.3,58.59,9843.76
1975-12-15,1975,3,11,412.8,104,0.252,308.8,990,965.5,24.5,0.362,24.18,0.918,0.97,0.891,33.62,32.61,65.23,10958.6
1975-12-22,1975,3,12,447.3,104,0.233,343.3,990,965.6,24.4,0.421,23.97,0.925,0.971,0.898,37.31,36.23,72.47,12174.4
1975-12-29,1975,3,13,507.6,113.1,0.223,394.4,990,965.9,24.1,0.517,23.6,0.933,0.979,0.914,42.58,41.7,83.4,14010.5
1976-01-05,1975,4,14,552,120,0.217,432,990,966.1,23.9,0.593,23.32,0.938,0.98,0.919,46.33,45.4,90.8,15255.2
1976-01-12,1975,4,15,608.9,120,0.197,488.9,990,966.3,23.7,0.489,23.18,0.921,0.97,0.893,34.1,33.08,99.25,16673.2
1976-01-19,1975,4,16,688.4,120,0.175,568.4,990,966.7,23.3,0.631,22.72,0.93,0.975,0.906,39.22,38.25,114.7,19276.5
1976-01-26,1975,4,17,762.3,122.4,0.161,639.9,990,966.9,23.1,0.763,22.29,0.936,0.98,0.917,43.64,42.77,128.3,21556.1
1976-02-02,1975,5,18,790.1,137,0.174,653.1,990,967.1,22.9,0.79,22.15,0.937,0.98,0.918,44.31,43.42,130.3,21884.6
1976-02-09,1975,5,19,846.7,137,0.162,709.7,990,967.3,22.7,0.877,21.84,0.938,0.979,0.918,45.78,44.81,139.5,23441.1
1976-02-16,1975,5,20,909.5,137,0.151,772.5,990,967.5,22.5,0.854,21.61,0.929,0.972,0.903,38.03,36.97,147.9,24841.6
1976-02-23,1975,5,21,1081,137,0.127,944.4,990,968.2,21.8,1.29,20.56,0.938,0.98,0.919,44.54,43.63,174.5,29320.2
1976-03-01,1975,6,22,1688,183,0.114,1093,990,970,20,1.87,18.09,0.933,0.979,0.914,45.25,44.32,177.3,29782.6
1976-03-08,1975,6,23,3103,215,0.0693,1100,990,973.7,16.3,1.94,14.33,0.905,0.97,0.878,34.99,33.95,135.8,22815
1976-03-15,1975,6,24,4179,239,0.0574,1100,990,976,14,1.94,12.06,0.869,0.97,0.843,28.26,27.41,109.6,18417.8
1976-03-22,1975,6,25,4956,239,0.0483,1100,990.01,977.4,12.6,1.94,10.65,0.864,0.97,0.838,24.82,24.07,96.3,16177.9
1976-03-29,1975,6,26,5437,310.4,0.057,1100,990.04,978.2,11.9,1.93,9.933,0.37,0.416,0.359,10.03,9.725,38.9,6535.18
1976-04-05,1975,7,27,5182,364,0.0703,1100,990.02,977.8,12.2,1.93,10.3,0.864,0.97,0.838,23.99,23.27,93.08,15637.4
1976-04-12,1975,7,28,4683,364,0.0778,1100,990,976.9,13.1,1.94,11.13,0.864,0.97,0.838,25.93,25.15,100.6,16899.2
1976-04-19,1975,7,29,4487,314.7,0.0701,1100,990,976.6,13.4,1.94,11.49,0.864,0.97,0.838,26.76,25.96,103.8,17441.8
1976-04-26,1975,7,30,4506,307.9,0.0683,1100,990,976.6,13.4,1.94,11.45,0.864,0.97,0.838,26.68,25.88,103.5,17390
1976-05-03,1975,8,31,4502,340,0.0756,1100,990,976.6,13.4,1.94,11.46,0.864,0.97,0.838,26.7,25.9,103.6,17402.1
1976-05-10,1975,8,32,4134,340,0.0823,1100,990,975.9,14.1,1.94,12.13,0.868,0.97,0.842,28.4,27.54,110.2,18509.6
1976-05-17,1975,8,33,3652,340,0.0934,1100,990,974.9,15.1,1.94,13.12,0.887,0.97,0.86,31.38,30.44,121.7,20453.4
1976-05-24,1975,8,34,3164,340,0.108,1100,990,973.9,16.1,1.94,14.16,0.904,0.97,0.876,34.52,33.48,133.9,22501.7
1976-05-31,1975,8,35,2774,299.7,0.108,1100,990,973,17,1.94,15.09,0.914,0.971,0.887,37.2,36.12,144.5,24271
1976-06-07,1975,9,36,2395,293,0.122,1100,990,972.1,17.9,1.94,16.01,0.923,0.976,0.901,39.86,38.89,155.6,26134
1976-06-14,1975,9,37,2047,293,0.143,1100,990,971.2,18.8,1.94,16.86,0.928,0.98,0.909,42.21,41.35,165.4,27789.3
1976-06-21,1975,9,38,1716,293,0.171,1100,990,970.2,19.8,1.94,17.88,0.933,0.98,0.914,44.99,44.09,176.4,29631.8
1976-06-28,1975,9,39,1440,271.9,0.189,1095,990,969.3,20.7,1.86,18.85,0.937,0.98,0.918,47.39,46.45,185.8,31211.4
1976-07-05,1975,10,40,1227,256,0.209,971.4,990,968.6,21.4,1.39,19.99,0.938,0.98,0.919,44.64,43.75,175,29398.9
1976-07-12,1975,10,41,1061,256,0.242,804.6,990,968.1,21.9,1.01,20.9,0.935,0.976,0.913,41.95,40.98,150.4,25272.2
1976-07-19,1975,10,42,907.4,256,0.283,651.4,990,967.5,22.5,0.809,21.66,0.936,0.979,0.917,43.16,42.26,126.8,21297.8
1976-07-26,1975,10,43,768.4,248.3,0.323,520.1,990,967,23,0.563,22.46,0.923,0.97,0.896,35.26,34.21,102.6,17241.2
1976-08-02,1975,11,44,663.7,202,0.305,461.7,990,966.6,23.4,0.574,22.87,0.931,0.976,0.908,40.98,40.02,93.96,15784.8
1976-08-09,1975,11,45,585.1,202,0.346,383.1,990,966.2,23.8,0.505,23.26,0.931,0.977,0.91,40.68,39.75,79.5,13356.5
1976-08-16,1975,11,46,527,202,0.384,325,990,966,24,0.4,23.63,0.921,0.97,0.893,34.67,33.64,67.27,11301.5
1976-08-23,1975,11,47,487.6,202,0.415,285.6,990,965.8,24.2,0.335,23.87,0.913,0.97,0.886,30.52,29.6,59.21,9946.49
1976-08-30,1975,11,48,455.5,162,0.355,293.5,990,965.6,24.4,0.345,24.01,0.915,0.97,0.887,31.62,30.67,61.34,10304.5
1976-09-06,1975,12,49,421.6,146,0.347,275.6,990,965.5,24.5,0.315,24.19,0.911,0.97,0.884,29.78,28.88,57.77,9705.02
1976-09-13,1975,12,50,402.8,146,0.363,256.8,990,965.4,24.6,0.286,24.3,0.907,0.97,0.88,27.75,26.91,53.83,9043.09
1976-09-20,1975,12,51,385.9,146,0.379,239.9,990,965.3,24.7,0.262,24.41,0.901,0.97,0.874,25.87,25.1,50.19,8432.39
1976-09-27,1975,12,52,380.5,134.9,0.355,245.7,990,965.3,24.7,0.27,24.43,0.903,0.97,0.876,26.57,25.78,51.55,8660.83
1976-10-04,1976,1,1,381,120,0.315,261,990,965.3,24.7,0.291,24.4,0.908,0.97,0.881,28.36,27.51,55.02,9243.61
1976-10-11,1976,1,2,385.2,120,0.312,265.2,990,965.3,24.7,0.297,24.38,0.909,0.97,0.882,28.81,27.95,55.89,9389.61
1976-10-18,1976,1,3,384.8,120,0.312,264.8,990,965.3,24.7,0.296,24.38,0.909,0.97,0.881,28.77,27.91,55.81,9376.54
1976-10-25,1976,1,4,388,120,0.31,268,990,965.3,24.7,0.301,24.36,0.909,0.97,0.882,29.11,28.24,56.47,9487.14
1976-11-01,1976,2,5,385,114,0.296,271,990,965.3,24.7,0.305,24.37,0.91,0.97,0.883,29.47,28.59,57.18,9605.41
1976-11-08,1976,2,6,373.3,114,0.306,259.3,990,965.3,24.7,0.287,24.45,0.908,0.97,0.88,28.21,27.36,54.72,9193.26
1976-11-15,1976,2,7,377.9,112.9,0.299,265,990,965.3,24.7,0.296,24.42,0.909,0.97,0.882,28.83,27.97,55.94,9397.86
1976-11-22,1976,2,8,391.8,106,0.271,285.8,990,965.4,24.6,0.326,24.32,0.914,0.97,0.886,31.13,30.2,60.4,10147.4
1976-11-29,1976,2,9,409.6,114.6,0.279,295,990,965.4,24.6,0.341,24.22,0.916,0.97,0.888,32.07,31.11,62.22,10452.5
1976-12-06,1976,3,10,437.1,118,0.27,319.1,990,965.6,24.4,0.381,24.05,0.92,0.97,0.893,34.64,33.6,67.2,11289.5
1976-12-13,1976,3,11,479.8,118,0.247,361.8,990,965.8,24.2,0.457,23.78,0.928,0.975,0.904,39.14,38.16,76.32,12821.8
1976-12-20,1976,3,12,523,118,0.226,405,990,966,24,0.539,23.51,0.935,0.98,0.916,43.63,42.76,85.52,14367.2
1976-12-27,1976,3,13,564.5,124,0.219,440.5,990,966.1,23.9,0.612,23.25,0.939,0.98,0.92,47.14,46.2,92.39,15522.1
1977-01-03,1976,4,14,637.2,139,0.218,498.2,990,966.4,23.6,0.539,23.01,0.925,0.971,0.899,36.99,35.95,101,16969.8
1977-01-10,1976,4,15,668.9,139,0.208,529.9,990,966.6,23.4,0.564,22.86,0.925,0.971,0.898,36.64,35.57,106.7,17925.4
1977-01-17,1976,4,16,756.3,130.9,0.173,625.4,990,966.9,23.1,0.739,22.34,0.935,0.979,0.915,42.68,41.78,125.3,21055
1977-01-24,1976,4,17,858.3,120,0.14,738.3,990,967.3,22.7,0.884,21.78,0.936,0.978,0.915,43.57,42.61,144.2,24218.7
1977-01-31,1976,4,18,878.4,156,0.177,722.4,990,967.4,22.6,0.907,21.68,0.939,0.979,0.919,46.27,45.3,141.1,23706.8
1977-02-07,1976,5,19,944.4,151.3,0.16,793.1,990,967.7,22.3,0.904,21.42,0.931,0.973,0.906,38.77,37.74,151,25363.2
1977-02-14,1976,5,20,1027,137,0.134,889.7,990,968,22,1.14,20.89,0.936,0.979,0.917,42.62,41.73,166.9,28043
1977-02-21,1976,5,21,1285,137,0.107,1100,990,968.8,21.2,1.81,19.39,0.938,0.98,0.92,49.05,48.07,192.3,32303
1977-02-28,1976,5,22,1705,176.4,0.104,1100,990,970.1,19.9,1.93,17.92,0.933,0.98,0.915,45.11,44.21,176.8,29708.7
1977-03-07,1976,6,23,2012,183,0.091,1100,990,971.1,18.9,1.94,16.93,0.928,0.98,0.91,42.4,41.56,166.2,27925.1
1977-03-14,1976,6,24,2127,183,0.0861,1100,990,971.4,18.6,1.94,16.65,0.927,0.979,0.908,41.63,40.78,163.1,27404.3
1977-03-21,1976,6,25,2252,183,0.0813,1100,990,971.7,18.3,1.94,16.35,0.926,0.978,0.905,40.82,39.91,159.6,26818.6
1977-03-28,1976,6,26,2420,197.6,0.0815,1100,990,972.1,17.9,1.94,15.95,0.923,0.975,0.9,39.7,38.72,154.9,26018.5
1977-04-04,1976,7,27,2584,217,0.084,1100,990,972.5,17.5,1.94,15.55,0.919,0.973,0.894,38.54,37.49,150,25193.6
1977-04-11,1976,7,28,2637,217,0.0823,1100,990,972.6,17.4,1.94,15.42,0.918,0.972,0.892,38.17,37.1,148.4,24932.3
1977-04-18,1976,7,29,2614,217,0.083,1100,990,972.6,17.4,1.94,15.48,0.918,0.972,0.893,38.33,37.27,149.1,25044.4
1977-04-25,1976,7,30,2646,225.4,0.0851,1100,990,972.7,17.3,1.94,15.4,0.917,0.972,0.892,38.1,37.03,148.1,24885.8
1977-05-02,1976,8,31,2777,276,0.0992,1100,990,973,17,1.94,15.08,0.914,0.97,0.887,37.18,36.08,144.3,24243.5
1977-05-09,1976,8,32,2838,308.1,0.109,1100,990,973.1,16.9,1.94,14.94,0.912,0.97,0.885,36.75,35.65,142.6,23956.7
1977-05-16,1976,8,33,2722,321,0.118,1100,990,972.8,17.2,1.94,15.22,0.915,0.971,0.889,37.57,36.48,145.9,24511.9
1977-05-23,1976,8,34,2460,321,0.131,1100,990,972.2,17.8,1.94,15.85,0.922,0.975,0.899,39.42,38.42,153.7,25819
1977-05-30,1976,8,35,2191,275.3,0.126,1100,990,971.6,18.4,1.94,16.5,0.926,0.979,0.906,41.22,40.33,161.3,27103.5
1977-06-06,1976,9,36,1867,257,0.138,1100,990,970.7,19.3,1.94,17.39,0.931,0.98,0.912,43.65,42.78,171.1,28748.1
1977-06-13,1976,9,37,1588,257,0.162,1100,990,969.8,20.2,1.93,18.3,0.935,0.98,0.916,46.15,45.23,180.9,30392.3
1977-06-20,1976,9,38,1336,257,0.193,1052,990,969,21,1.68,19.36,0.938,0.98,0.919,46.8,45.86,183.5,30819.6
1977-06-27,1976,9,39,1124,244.1,0.217,879.7,990,968.3,21.7,1.13,20.58,0.935,0.978,0.915,41.48,40.58,162.3,27268.2
1977-07-04,1976,10,40,951.8,227,0.239,724.8,990,967.7,22.3,0.904,21.39,0.937,0.977,0.915,43.86,42.88,139.1,23363.7
1977-07-11,1976,10,41,822.3,227,0.276,595.3,990,967.2,22.8,0.697,22.11,0.932,0.976,0.909,40.07,39.11,117.3,19711.6
1977-07-18,1976,10,42,715.3,227,0.318,488.3,990,966.8,23.2,0.565,22.67,0.927,0.973,0.902,38.04,37.03,97.83,16435
1977-07-25,1976,10,43,630.8,227,0.36,403.8,990,966.4,23.6,0.546,23.03,0.934,0.979,0.914,42.58,41.69,83.37,14006.5
1977-08-01,1976,11,44,578.7,184,0.318,394.7,990,966.2,23.8,0.525,23.27,0.933,0.979,0.913,42.01,41.11,82.22,13812.2
1977-08-08,1976,11,45,529,184,0.348,345,990,966,24,0.432,23.59,0.925,0.971,0.898,36.9,35.84,71.67,12040.7
1977-08-15,1976,11,46,491.1,184,0.375,307.1,990,965.8,24.2,0.367,23.82,0.918,0.97,0.89,32.91,31.93,63.85,10727.3
1977-08-22,1976,11,47,461.2,184,0.399,277.2,990,965.7,24.3,0.32,24,0.911,0.97,0.884,29.74,28.84,57.69,9691.76
1977-08-29,1976,11,48,433.3,157.7,0.363,275.6,990,965.5,24.5,0.315,24.13,0.911,0.97,0.884,29.72,28.82,57.65,9685.18
1977-09-05,1976,12,49,401.8,139.1,0.346,262.6,990,965.4,24.6,0.294,24.3,0.908,0.97,0.881,28.42,27.56,55.13,9261.05
1977-09-12,1976,12,50,379.2,146,0.385,233.2,990,965.3,24.7,0.289,24.41,0.905,0.971,0.879,28.75,27.95,49.07,8244.59
1977-09-19,1976,12,51,352.1,140.3,0.398,211.8,990,965.2,24.8,0.461,24.38,0.938,0.98,0.919,47.49,46.54,46.54,7818.53
1977-09-26,1976,12,52,338.6,130,0.384,208.6,990,965.1,24.9,0.373,24.53,0.924,0.977,0.903,39.37,38.51,45.25,7602.67
1977-10-03,1977,1,1,329.4,110,0.334,219.4,990,965,25,0.374,24.58,0.92,0.976,0.898,38.34,37.47,47.46,7973.67
1977-10-10,1977,1,2,319.8,118.6,0.371,201.2,990,965,25,0.424,24.58,0.935,0.98,0.916,45.34,44.44,44.44,7465.24
1977-10-17,1977,1,3,299.3,120,0.401,179.3,990,964.9,25.1,0.354,24.75,0.928,0.977,0.907,40.4,39.47,39.47,6630.99
1977-10-24,1977,1,4,287.3,120,0.418,167.3,990,964.8,25.2,0.32,24.83,0.924,0.971,0.898,37.66,36.58,36.58,6145.62
1977-10-31,1977,1,5,282.5,108,0.382,174.5,990,964.8,25.2,0.338,24.83,0.927,0.975,0.903,39.37,38.39,38.39,6448.7
1977-11-07,1977,2,6,276.9,106,0.383,170.9,990,964.8,25.2,0.327,24.87,0.925,0.973,0.9,38.56,37.51,37.51,6302.12
1977-11-14,1977,2,7,304.3,106,0.349,198.3,990,964.9,25.1,0.376,24.7,0.927,0.977,0.906,41.04,40.13,43.51,7308.99
1977-11-21,1977,2,8,336.4,106,0.315,230.4,990,965.1,24.9,0.245,24.67,0.897,0.97,0.871,25.02,24.27,48.53,8153.56
1977-11-28,1977,2,9,348.5,112.9,0.324,235.6,990,965.1,24.9,0.253,24.6,0.9,0.97,0.873,25.57,24.81,49.62,8335.39
1977-12-05,1977,3,10,414.9,118,0.285,296.9,990,965.5,24.5,0.345,24.19,0.916,0.97,0.888,32.24,31.27,62.55,10508.2
1977-12-12,1977,3,11,549.3,118,0.218,431.3,990,966.1,23.9,0.5,23.43,0.927,0.974,0.902,38.31,37.31,89.18,14981.6
1977-12-19,1977,3,12,652.1,123.7,0.19,528.4,990,966.5,23.5,0.56,22.93,0.925,0.97,0.898,36.66,35.56,106.7,17922.9
1977-12-26,1977,3,13,753.7,127.9,0.171,625.9,990,966.9,23.1,0.719,22.37,0.932,0.976,0.91,40.74,39.77,124.6,20939.2
1978-01-02,1977,4,14,923.5,139,0.151,784.5,990,967.6,22.4,0.942,21.47,0.934,0.976,0.912,41.97,40.98,150.5,25276
1978-01-09,1977,4,15,930.7,139,0.15,791.7,990,967.6,22.4,0.898,21.48,0.931,0.973,0.906,38.81,37.78,151.1,25390.3
1978-01-16,1977,4,16,1000,139,0.139,861,990,967.9,22.1,1.06,21.05,0.935,0.979,0.915,41.54,40.66,162.6,27321.7
1978-01-23,1977,4,17,1094,139,0.127,954.8,990,968.2,21.8,1.3,20.5,0.939,0.98,0.92,45.05,44.14,176.6,29664.9
1978-01-30,1977,4,18,1172,155.4,0.133,1016,990,968.4,21.6,1.5,20.06,0.94,0.98,0.921,46.95,46.01,184,30919.8
1978-02-06,1977,5,19,1282,162,0.127,1089,990,968.8,21.2,1.78,19.43,0.938,0.98,0.92,48.71,47.73,190.9,32075.7
1978-02-13,1977,5,20,1491,162,0.109,1100,990,969.5,20.5,1.9,18.65,0.936,0.98,0.917,47.07,46.13,184.5,30997.3
1978-02-20,1977,5,21,1706,162,0.0952,1100,990,970.2,19.8,1.93,17.92,0.933,0.98,0.915,45.11,44.21,176.8,29709.3
1978-02-27,1977,5,22,2162,217,0.0999,1100,990,971.5,18.5,1.94,16.58,0.927,0.979,0.907,41.43,40.54,162.2,27243.2
1978-03-06,1977,6,23,2539,239,0.0944,1100,990,972.4,17.6,1.94,15.66,0.92,0.974,0.896,38.86,37.83,151.3,25424
1978-03-13,1977,6,24,3254,239,0.074,1100,990,974.1,15.9,1.94,13.98,0.9,0.97,0.873,33.97,32.95,131.8,22143.2
1978-03-20,1977,6,25,4549,239,0.0529,1100,990,976.7,13.3,1.94,11.38,0.866,0.97,0.84,26.58,25.78,103.1,17326.6
1978-03-27,1977,6,26,5384,255,0.0473,1100,990.04,978.1,11.9,1.93,10.01,0.494,0.554,0.479,13.55,13.14,52.56,8830.63
1978-04-03,1977,7,27,5776,295,0.0511,1100,990.07,978.7,11.4,1.92,9.45,0,0,0,0,0,0,0
1978-04-10,1977,7,28,6244,354.1,0.0567,1100,990.11,979.4,10.8,1.9,8.854,0,0,0,0,0,0,0
1978-04-17,1977,7,29,6281,364,0.058,1100,990.11,979.4,10.7,1.9,8.812,0,0,0,0,0,0,0
1978-04-24,1977,7,30,5967,364,0.061,1100,990.09,979,11.1,1.91,9.189,0,0,0,0,0,0,0
1978-05-01,1977,8,31,5610,340,0.0606,1100,990.06,978.4,11.6,1.92,9.687,0,0,0,0,0,0,0
1978-05-08,1977,8,32,5152,340,0.066,1100,990.02,977.7,12.3,1.93,10.34,0.864,0.97,0.838,24.1,23.37,93.49,15707
1978-05-15,1977,8,33,4554,340,0.0748,1100,990,976.7,13.3,1.94,11.37,0.864,0.97,0.838,26.47,25.68,102.7,17257.1
1978-05-22,1977,8,34,3879,340,0.0879,1100,990,975.4,14.6,1.94,12.64,0.878,0.97,0.851,29.94,29.04,116.2,19513.4
1978-05-29,1977,8,35,3338,313.1,0.0937,1100,990,974.3,15.7,1.94,13.78,0.898,0.97,0.871,33.39,32.39,129.6,21767.9
1978-06-05,1977,9,36,2874,293,0.102,1100,990,973.2,16.8,1.94,14.85,0.911,0.97,0.884,36.5,35.42,141.7,23800.4
1978-06-12,1977,9,37,2460,293,0.119,1100,990,972.2,17.8,1.94,15.85,0.922,0.975,0.899,39.41,38.41,153.7,25814.7
1978-06-19,1977,9,38,2124,293,0.138,1100,990,971.4,18.6,1.94,16.67,0.927,0.979,0.908,41.67,40.8,163.2,27418.1
1978-06-26,1977,9,39,1769,282.4,0.16,1100,990,970.4,19.6,1.94,17.71,0.932,0.98,0.914,44.52,43.63,174.5,29321.1
1978-07-03,1977,10,40,1491,256,0.172,1100,990,969.5,20.5,1.9,18.65,0.936,0.98,0.917,47.07,46.13,184.5,31000.8
1978-07-10,1977,10,41,1257,256,0.204,1001,990,968.7,21.3,1.49,19.8,0.938,0.98,0.92,45.56,44.65,178.6,30001.9
1978-07-17,1977,10,42,1099,256,0.234,842.5,990,968.2,21.8,1.05,20.74,0.933,0.976,0.911,39.97,39,156,26209.5
1978-07-24,1977,10,43,958.5,256,0.268,702.5,990,967.7,22.3,0.917,21.35,0.939,0.98,0.92,46.03,45.11,135.3,22733.4
1978-07-31,1977,10,44,848.8,209.7,0.247,639.1,990,967.3,22.7,0.778,21.93,0.936,0.98,0.917,42.87,42,126,21168.1
1978-08-07,1977,11,45,768.5,202,0.263,566.5,990,967,23,0.642,22.38,0.929,0.973,0.904,38.5,37.47,112.4,18883.6
1978-08-14,1977,11,46,694.6,202,0.291,492.6,990,966.7,23.3,0.572,22.75,0.927,0.973,0.902,38.58,37.56,99.09,16646.5
1978-08-21,1977,11,47,629.6,202,0.321,427.6,990,966.4,23.6,0.594,22.99,0.937,0.98,0.918,45.15,44.25,88.5,14868.4
1978-08-28,1977,11,48,579.8,178,0.306,401.8,990,966.2,23.8,0.539,23.25,0.934,0.979,0.914,42.78,41.89,83.78,14074.6
1978-09-04,1977,12,49,544.6,146,0.268,398.6,990,966.1,23.9,0.529,23.42,0.934,0.98,0.915,42.73,41.87,83.73,14067.1
1978-09-11,1977,12,50,506.8,146,0.288,360.8,990,965.9,24.1,0.458,23.66,0.928,0.974,0.903,38.83,37.81,75.61,12702.8
1978-09-18,1977,12,51,480,146,0.304,334,990,965.8,24.2,0.41,23.83,0.923,0.97,0.895,36.02,34.94,69.87,11738.9
1978-09-25,1977,12,52,452.9,142.3,0.314,310.6,990,965.6,24.4,0.37,23.99,0.918,0.97,0.891,33.57,32.56,65.12,10939.6
1978-10-02,1978,1,1,437.5,120,0.274,317.5,990,965.6,24.4,0.38,24.05,0.92,0.97,0.892,34.45,33.42,66.84,11228.6
1978-10-09,1978,1,2,422.3,120,0.284,302.3,990,965.5,24.5,0.354,24.15,0.917,0.97,0.889,32.82,31.83,63.66,10695.2
1978-10-16,1978,1,3,406.4,120,0.295,286.4,990,965.4,24.6,0.329,24.24,0.914,0.97,0.886,31.1,30.17,60.34,10136.8
1978-10-23,1978,1,4,416.1,120,0.289,296.1,990,965.5,24.5,0.345,24.18,0.916,0.97,0.888,32.14,31.18,62.36,10476.5
1978-10-30,1978,1,5,458.2,115.7,0.253,342.5,990,965.7,24.3,0.423,23.92,0.925,0.972,0.899,37.13,36.09,72.17,12125.1
1978-11-06,1978,2,6,509.8,114,0.224,395.8,990,965.9,24.1,0.521,23.59,0.933,0.98,0.914,42.71,41.85,83.71,14062.9
1978-11-13,1978,2,7,536.9,114,0.213,422.9,990,966,24,0.575,23.41,0.937,0.98,0.918,45.47,44.56,89.13,14973.4
1978-11-20,1978,2,8,579.6,114,0.197,465.6,990,966.2,23.8,0.571,23.22,0.932,0.976,0.909,42.13,41.14,96.32,16182.2
1978-11-27,1978,2,9,628.2,119.1,0.19,509,990,966.4,23.6,0.526,23.06,0.923,0.97,0.896,35.43,34.36,103.1,17319
1978-12-04,1978,3,10,715.2,126,0.176,589.2,990,966.8,23.2,0.673,22.57,0.932,0.977,0.91,40.5,39.57,118.7,19942.3
1978-12-11,1978,3,11,731.6,126,0.172,605.6,990,966.8,23.2,0.704,22.47,0.933,0.979,0.914,41.52,40.66,122,20492.5
1978-12-18,1978,3,12,751.3,126,0.168,625.3,990,966.9,23.1,0.74,22.35,0.935,0.98,0.916,42.73,41.87,125.6,21103.7
1978-12-25,1978,3,13,794,126,0.159,668,990,967.1,22.9,0.821,22.1,0.938,0.98,0.919,45.28,44.37,133.1,22364.4
1979-01-01,1978,4,14,839.7,150,0.179,689.7,990,967.3,22.7,0.867,21.87,0.939,0.98,0.921,46.32,45.4,136.2,22880.8
1979-01-08,1978,4,15,902.3,143.7,0.159,758.6,990,967.5,22.5,0.881,21.61,0.933,0.974,0.909,40.94,39.9,146,24532
1979-01-15,1978,4,16,962.3,139,0.145,823.3,990,967.7,22.3,0.972,21.28,0.933,0.976,0.911,40.08,39.12,156.5,26291.7
1979-01-22,1978,4,17,1035,139,0.134,896.4,990,968,22,1.15,20.84,0.937,0.98,0.918,42.89,42.03,168.1,28244.9
1979-01-29,1978,4,18,1159,152.1,0.131,1007,990,968.4,21.6,1.46,20.14,0.94,0.98,0.921,46.71,45.78,183.1,30763.1
1979-02-05,1978,5,19,1249,162,0.13,1079,990,968.7,21.3,1.73,19.59,0.939,0.98,0.92,48.64,47.67,190.7,32033.7
1979-02-12,1978,5,20,1416,162,0.115,1100,990,969.2,20.8,1.87,18.92,0.937,0.98,0.918,47.79,46.84,187.3,31473.5
1979-02-19,1978,5,21,1707,162,0.095,1100,990,970.2,19.8,1.93,17.92,0.933,0.98,0.915,45.1,44.2,176.8,29700.4
1979-02-26,1978,5,22,1982,206,0.103,1100,990,971,19,1.94,17.05,0.929,0.98,0.91,42.71,41.85,167.4,28125.7
1979-03-05,1978,6,23,2322,239,0.103,1100,990,971.9,18.1,1.94,16.18,0.925,0.977,0.903,40.35,39.41,157.7,26485.6
1979-03-12,1978,6,24,2708,239,0.0885,1100,990,972.8,17.2,1.94,15.25,0.916,0.972,0.89,37.67,36.6,146.4,24593.6
1979-03-19,1978,6,25,3174,239,0.0754,1100,990,973.9,16.1,1.94,14.14,0.903,0.97,0.876,34.46,33.43,133.7,22462.5
1979-03-26,1978,6,26,3516,247,0.0702,1100,990,974.7,15.3,1.94,13.4,0.892,0.97,0.866,32.26,31.29,125.2,21029.7
1979-04-02,1978,7,27,4030,295,0.0734,1100,990,975.7,14.3,1.94,12.34,0.873,0.97,0.846,29.06,28.19,112.7,18942
1979-04-09,1978,7,28,5078,295,0.0582,1100,990.02,977.6,12.4,1.94,10.47,0.864,0.97,0.838,24.39,23.66,94.65,15901.5
1979-04-16,1978,7,29,5296,314.7,0.0596,1100,990.03,978,12.1,1.93,10.14,0.74,0.831,0.718,20.28,19.68,78.7,13222.2
1979-04-23,1978,7,30,4734,364,0.0771,1100,990,977,13,1.94,11.04,0.864,0.97,0.838,25.71,24.94,99.77,16761.7
1979-04-30,1978,7,31,4026,343.4,0.0854,1100,990,975.7,14.3,1.94,12.34,0.872,0.97,0.845,29.02,28.15,112.6,18916.7
1979-05-07,1978,8,32,3463,331.9,0.0959,1100,990,974.5,15.5,1.94,13.52,0.894,0.97,0.867,32.6,31.62,126.5,21251.7
1979-05-14,1978,8,33,2982,321,0.108,1100,990,973.5,16.5,1.94,14.59,0.909,0.97,0.881,35.75,34.68,138.7,23305.9
1979-05-21,1978,8,34,2531,321,0.127,1100,990,972.4,17.6,1.94,15.68,0.92,0.974,0.896,38.92,37.89,151.6,25463.8
1979-05-28,1978,8,35,2190,293.6,0.134,1100,990,971.6,18.4,1.94,16.5,0.926,0.978,0.906,41.22,40.34,161.3,27105.8
1979-06-04,1978,9,36,1830,257,0.141,1100,990,970.6,19.4,1.94,17.51,0.931,0.98,0.913,43.98,43.1,172.4,28963
1979-06-11,1978,9,37,1541,257,0.167,1100,990,969.6,20.4,1.91,18.47,0.935,0.98,0.917,46.59,45.66,182.6,30683.3
1979-06-18,1978,9,38,1291,257,0.199,1031,990,968.8,21.2,1.59,19.59,0.938,0.98,0.92,46.42,45.49,182,30571
1979-06-25,1978,9,39,1120,252.7,0.226,867.4,990,968.3,21.7,1.11,20.62,0.935,0.977,0.913,40.96,40.03,160.1,26899.2
1979-07-02,1978,10,40,974.2,227,0.233,747.2,990,967.8,22.2,0.926,21.28,0.936,0.976,0.914,43.2,42.2,142.4,23926.8
1979-07-09,1978,10,41,851.8,227,0.267,624.8,990,967.3,22.7,0.752,21.94,0.934,0.978,0.914,41.86,40.97,122.9,20646.5
1979-07-16,1978,10,42,762.6,227,0.298,535.6,990,967,23,0.587,22.46,0.925,0.971,0.898,36.39,35.32,106,17801.7
1979-07-23,1978,10,43,685.6,227,0.332,458.6,990,966.6,23.4,0.569,22.79,0.93,0.976,0.908,40.57,39.62,92.95,15616.3
1979-07-30,1978,10,44,623.6,196.3,0.314,427.3,990,966.4,23.6,0.592,23.01,0.937,0.98,0.918,45.18,44.28,88.55,14877
1979-08-06,1978,11,45,571.8,184,0.322,387.8,990,966.2,23.8,0.511,23.32,0.932,0.978,0.911,41.31,40.4,80.81,13575.8
1979-08-13,1978,11,46,542.1,184,0.34,358.1,990,966,24,0.456,23.5,0.927,0.973,0.902,38.26,37.21,74.42,12503.1
1979-08-20,1978,11,47,503.1,199.4,0.397,303.6,990,965.9,24.1,0.364,23.77,0.917,0.97,0.889,32.45,31.48,62.96,10576.8
1979-08-27,1978,11,48,472.3,186,0.394,286.3,990,965.7,24.3,0.336,23.94,0.913,0.97,0.886,30.7,29.77,59.55,10004.2
1979-09-03,1978,12,49,446.5,146,0.327,300.5,990,965.6,24.4,0.354,24.04,0.916,0.97,0.889,32.46,31.48,62.97,10578.2
1979-09-10,1978,12,50,419.8,146,0.348,273.8,990,965.5,24.5,0.312,24.2,0.911,0.97,0.883,29.58,28.7,57.39,9642.15
1979-09-17,1978,12,51,391.4,146,0.373,245.4,990,965.4,24.6,0.27,24.37,0.903,0.97,0.876,26.48,25.68,51.37,8630
1979-09-24,1978,12,52,352.8,146,0.414,206.8,990,965.2,24.8,0.406,24.43,0.93,0.979,0.91,42.51,41.63,45.04,7567.11
1979-10-01,1979,1,1,335.6,120,0.358,215.6,990,965.1,24.9,0.437,24.49,0.932,0.979,0.912,44.82,43.89,47.21,7931.26
1979-10-08,1979,1,2,340.3,120,0.353,220.3,990,965.1,24.9,0.341,24.56,0.913,0.974,0.89,34.7,33.87,47.2,7930.29
1979-10-15,1979,1,3,331.3,120,0.362,211.3,990,965.1,24.9,0.458,24.49,0.938,0.98,0.919,47.57,46.62,46.62,7832.25
1979-10-22,1979,1,4,352.7,120,0.341,232.7,990,965.2,24.8,0.286,24.55,0.905,0.971,0.879,28.83,28.04,49.23,8271.21
1979-10-29,1979,1,5,373.2,116.6,0.313,256.6,990,965.3,24.7,0.284,24.45,0.906,0.97,0.879,27.88,27.04,54.09,9086.91
1979-11-05,1979,2,6,392.9,114,0.29,278.9,990,965.4,24.6,0.317,24.32,0.912,0.97,0.885,30.34,29.43,58.85,9887.19
1979-11-12,1979,2,7,434.4,114,0.263,320.4,990,965.6,24.4,0.384,24.06,0.921,0.97,0.893,34.8,33.76,67.52,11342.8
1979-11-19,1979,2,8,483.6,114,0.237,369.6,990,965.8,24.2,0.473,23.75,0.929,0.974,0.905,39.97,38.97,77.93,13092.7
1979-11-26,1979,2,9,576.6,117.4,0.204,459.2,990,966.2,23.8,0.558,23.25,0.931,0.976,0.908,41.46,40.48,95.02,15963.7
1979-12-03,1979,3,10,651.4,126,0.194,525.4,990,966.5,23.5,0.555,22.94,0.925,0.97,0.898,36.44,35.36,106.1,17822
1979-12-10,1979,3,11,705.7,126,0.179,579.7,990,966.7,23.3,0.655,22.62,0.931,0.976,0.908,39.9,38.93,116.8,19620.8
1979-12-17,1979,3,12,797.9,126,0.158,671.9,990,967.1,22.9,0.829,22.08,0.938,0.98,0.92,45.49,44.58,133.8,22470.3
1979-12-24,1979,3,13,842.8,126,0.149,716.8,990,967.3,22.7,0.894,21.83,0.939,0.979,0.919,46.28,45.3,141,23684.1
1979-12-31,1979,3,14,886.8,146.6,0.165,740.3,990,967.4,22.6,0.897,21.66,0.936,0.976,0.913,43.7,42.67,143.5,24112.3
1980-01-07,1979,4,15,989.6,150,0.152,839.6,990,967.8,22.2,1.02,21.13,0.934,0.977,0.912,40.61,39.68,158.7,26665.8
1980-01-14,1979,4,16,1225,150,0.123,1049,990,968.6,21.4,1.63,19.76,0.939,0.98,0.92,47.66,46.7,186.8,31384.2
1980-01-21,1979,4,17,1903,150,0.0801,1100,990,970.7,19.3,1.93,17.32,0.93,0.98,0.911,43.47,42.59,170.4,28621.2
1980-01-28,1979,4,18,2264,170.1,0.0751,1100,990,971.7,18.3,1.94,16.32,0.925,0.978,0.905,40.74,39.83,159.3,26762.9
1980-02-04,1979,5,19,2299,197,0.0857,1100,990,971.8,18.2,1.94,16.24,0.925,0.977,0.904,40.51,39.58,158.3,26596.6
1980-02-11,1979,5,20,2289,197,0.0861,1100,990,971.8,18.2,1.94,16.26,0.925,0.977,0.904,40.57,39.65,158.6,26644
1980-02-18,1979,5,21,2300,177,0.0769,1100,990,971.8,18.2,1.94,16.23,0.925,0.977,0.904,40.5,39.57,158.3,26592.5
1980-02-25,1979,5,22,2279,184,0.0807,1100,990,971.8,18.2,1.94,16.29,0.925,0.977,0.904,40.64,39.72,158.9,26689.8
1980-03-03,1979,6,23,2364,239,0.101,1100,990,972,18,1.94,16.08,0.924,0.976,0.902,40.07,39.12,156.5,26288.9
1980-03-10,1979,6,24,2535,239,0.0943,1100,990,972.4,17.6,1.94,15.67,0.92,0.974,0.896,38.88,37.86,151.4,25441.4
1980-03-17,1979,6,25,2697,215,0.0799,1100,990,972.8,17.2,1.94,15.28,0.916,0.971,0.89,37.74,36.65,146.6,24631.9
1980-03-24,1979,6,26,2846,183,0.0643,1100,990,973.1,16.9,1.94,14.92,0.912,0.97,0.885,36.7,35.6,142.4,23922.6
1980-03-31,1979,6,27,2980,212.1,0.0712,1100,990,973.5,16.5,1.94,14.59,0.909,0.97,0.881,35.76,34.69,138.7,23308.6
1980-04-07,1979,7,28,3036,217,0.0715,1100,990,973.6,16.4,1.94,14.46,0.907,0.97,0.88,35.37,34.31,137.2,23055.6
1980-04-14,1979,7,29,3007,217,0.0722,1100,990,973.5,16.5,1.94,14.53,0.908,0.97,0.881,35.57,34.5,138,23185.9
1980-04-21,1979,7,30,2864,217,0.0758,1100,990,973.2,16.8,1.94,14.87,0.912,0.97,0.884,36.57,35.48,141.9,23839.9
1980-04-28,1979,7,31,2667,250.7,0.0943,1100,990,972.7,17.3,1.94,15.35,0.917,0.972,0.891,37.95,36.88,147.5,24780.6
1980-05-05,1979,8,32,2489,276,0.111,1100,990,972.3,17.7,1.94,15.78,0.921,0.974,0.898,39.21,38.21,152.8,25674.6
1980-05-12,1979,8,33,2338,276,0.118,1100,990,971.9,18.1,1.94,16.14,0.924,0.977,0.903,40.25,39.3,157.2,26412.1
1980-05-19,1979,8,34,2148,276,0.128,1100,990,971.5,18.5,1.94,16.6,0.927,0.979,0.907,41.49,40.63,162.5,27301.4
1980-05-26,1979,8,35,1886,266.6,0.141,1100,990,970.7,19.3,1.94,17.33,0.93,0.98,0.912,43.49,42.62,170.5,28639.6
1980-06-02,1979,9,36,1612,210,0.13,1100,990,969.8,20.2,1.93,18.22,0.935,0.98,0.916,45.93,45.01,180.1,30248.7
1980-06-09,1979,9,37,1357,210,0.155,1087,990,969,21,1.8,19.17,0.938,0.98,0.919,47.88,46.92,187.7,31530.8
1980-06-16,1979,9,38,1156,210,0.182,946.4,990,968.4,21.6,1.31,20.3,0.938,0.98,0.919,44.13,43.23,172.9,29051.8
1980-06-23,1979,9,39,977.9,210,0.215,767.9,990,967.8,22.2,0.916,21.28,0.933,0.974,0.909,40.73,39.7,145.6,24466.5
1980-06-30,1979,9,40,845.4,189.4,0.224,656,990,967.3,22.7,0.804,21.91,0.937,0.98,0.918,44.03,43.15,129.4,21747.4
1980-07-07,1979,10,41,737.8,203.6,0.277,534.3,990,966.9,23.1,0.583,22.57,0.925,0.972,0.899,36.46,35.44,106.3,17863.6
1980-07-14,1979,10,42,655.4,227,0.347,428.4,990,966.5,23.5,0.598,22.88,0.937,0.98,0.918,45.03,44.13,88.26,14827.3
1980-07-21,1979,10,43,600.9,227,0.378,373.9,990,966.3,23.7,0.488,23.21,0.929,0.975,0.906,39.55,38.57,77.14,12959.2
1980-07-28,1979,10,44,552.2,208.6,0.377,343.6,990,966.1,23.9,0.432,23.48,0.924,0.971,0.898,36.58,35.52,71.04,11935.4
1980-08-04,1979,11,45,513,184,0.359,329,990,965.9,24.1,0.404,23.69,0.922,0.97,0.894,35.22,34.16,68.33,11479.3
1980-08-11,1979,11,46,485.1,184,0.379,301.1,990,965.8,24.2,0.357,23.86,0.916,0.97,0.889,32.28,31.31,62.62,10520
1980-08-18,1979,11,47,458,184,0.402,274,990,965.7,24.3,0.315,24.02,0.91,0.97,0.883,29.39,28.51,57.02,9579.15
1980-08-25,1979,11,48,430.5,184,0.428,246.5,990,965.5,24.5,0.275,24.19,0.903,0.97,0.876,26.41,25.62,51.23,8607.2
1980-09-01,1979,12,49,398.7,138,0.346,260.7,990,965.4,24.6,0.291,24.32,0.908,0.97,0.88,28.22,27.37,54.75,9197.42
1980-09-08,1979,12,50,382,138,0.361,244,990,965.3,24.7,0.267,24.42,0.903,0.97,0.876,26.37,25.58,51.16,8595.39
1980-09-15,1979,12,51,355.4,138,0.389,217.4,990,965.2,24.8,0.366,24.46,0.92,0.976,0.897,37.49,36.64,46.74,7852.78
1980-09-22,1979,12,52,335.5,138,0.411,197.5,990,965.1,24.9,0.412,24.51,0.934,0.98,0.915,44.35,43.46,43.46,7301.07
1980-09-29,1979,12,53,312.7,118,0.377,194.7,990,965,25,0.402,24.64,0.933,0.979,0.913,43.89,42.97,42.97,7218.23
1980-10-06,1980,1,1,306.8,110,0.359,196.8,990,964.9,25.1,0.407,24.66,0.934,0.98,0.915,44.44,43.55,43.55,7316.71
1980-10-13,1980,1,2,295.2,110,0.372,185.2,990,964.9,25.1,0.37,24.75,0.93,0.979,0.911,41.82,40.96,40.96,6880.52
1980-10-20,1980,1,3,286.5,110,0.384,176.5,990,964.8,25.2,0.344,24.81,0.927,0.976,0.905,39.83,38.86,38.86,6529.17
1980-10-27,1980,1,4,329.2,111.1,0.338,218.1,990,965,25,0.327,24.63,0.913,0.974,0.89,34.05,33.23,46.82,7864.98
1980-11-03,1980,2,5,342.2,114,0.333,228.2,990,965.1,24.9,0.243,24.65,0.897,0.97,0.87,24.72,23.98,47.97,8058.36
1980-11-10,1980,2,6,379.6,114,0.301,265.6,990,965.3,24.7,0.297,24.41,0.909,0.97,0.882,28.89,28.03,56.05,9417.02
1980-11-17,1980,2,7,389.6,114,0.293,275.6,990,965.3,24.7,0.312,24.34,0.911,0.97,0.884,29.98,29.08,58.16,9770.36
1980-11-24,1980,2,8,415.4,114,0.275,301.4,990,965.5,24.5,0.353,24.18,0.917,0.97,0.889,32.76,31.78,63.56,10678.6
1980-12-01,1980,3,9,463.8,118,0.255,345.8,990,965.7,24.3,0.428,23.89,0.925,0.972,0.899,37.46,36.41,72.83,12234.9
1980-12-08,1980,3,10,504,118,0.234,386,990,965.9,24.1,0.502,23.63,0.932,0.978,0.912,41.67,40.78,81.56,13701.4
1980-12-15,1980,3,11,546.2,118,0.216,428.2,990,966.1,23.9,0.586,23.36,0.937,0.98,0.919,45.97,45.05,90.1,15136.8
1980-12-22,1980,3,12,585.7,118,0.202,467.7,990,966.2,23.8,0.545,23.22,0.928,0.974,0.905,39.83,38.84,96.3,16178.4
1980-12-29,1980,3,13,641.6,130,0.202,511.6,990,966.5,23.5,0.531,23,0.923,0.97,0.896,35.53,34.46,103.4,17368.3
1981-01-05,1980,4,14,687.5,139,0.202,548.5,990,966.7,23.3,0.598,22.75,0.927,0.972,0.901,37.83,36.77,110.3,18533
1981-01-12,1980,4,15,764.5,139,0.182,625.5,990,967,23,0.742,22.3,0.935,0.979,0.915,42.6,41.72,125.2,21026.2
1981-01-19,1980,4,16,834.6,139,0.167,695.6,990,967.2,22.8,0.877,21.89,0.94,0.98,0.921,46.75,45.82,137.4,23091.1
1981-01-26,1980,4,17,908,142.3,0.157,765.7,990,967.5,22.5,0.869,21.6,0.931,0.973,0.906,39.46,38.41,146.9,24683.6
1981-02-02,1980,5,18,936.2,162,0.173,774.2,990,967.6,22.4,0.864,21.49,0.929,0.972,0.903,37.91,36.83,147.3,24753
1981-02-09,1980,5,19,986.3,144.1,0.147,842.2,990,967.8,22.2,1.02,21.15,0.934,0.977,0.913,40.77,39.84,159.4,26771.3
1981-02-16,1980,5,20,1151,144.1,0.126,1007,990,968.4,21.6,1.48,20.14,0.939,0.98,0.92,46.64,45.71,182.8,30715.8
1981-02-23,1980,5,21,1312,165,0.125,1100,990,968.9,21.1,1.83,19.29,0.938,0.98,0.919,48.8,47.82,191.3,32137.8
1981-03-02,1980,6,22,1421,183,0.129,1100,990,969.2,20.8,1.87,18.9,0.937,0.98,0.918,47.75,46.79,187.2,31446
1981-03-09,1980,6,23,1700,183,0.109,1100,990,970.1,19.9,1.93,17.94,0.933,0.98,0.915,45.17,44.26,177.1,29745.5
1981-03-16,1980,6,24,2349,183,0.0782,1100,990,971.9,18.1,1.94,16.12,0.924,0.976,0.902,40.16,39.21,156.9,26351.2
1981-03-23,1980,6,25,2822,183,0.0649,1100,990,973.1,16.9,1.94,14.97,0.913,0.97,0.886,36.87,35.78,143.1,24041.5
1981-03-30,1980,6,26,3034,207.3,0.0683,1100,990,973.6,16.4,1.94,14.46,0.907,0.97,0.88,35.39,34.33,137.3,23066.7
1981-04-06,1980,7,27,3046,217,0.0712,1100,990,973.6,16.4,1.94,14.43,0.907,0.97,0.88,35.3,34.25,137,23012.8
1981-04-13,1980,7,28,3080,217,0.0705,1100,990,973.7,16.3,1.94,14.35,0.906,0.97,0.879,35.07,34.01,136.1,22858
1981-04-20,1980,7,29,3269,217,0.0664,1100,990,974.1,15.9,1.94,13.93,0.901,0.97,0.874,33.83,32.82,131.3,22052
1981-04-27,1980,7,30,3412,261.6,0.0766,1100,990,974.4,15.6,1.94,13.62,0.896,0.97,0.869,32.92,31.93,127.7,21457.9
1981-05-04,1980,8,31,3186,321,0.101,1100,990,973.9,16.1,1.94,14.12,0.903,0.97,0.876,34.38,33.35,133.4,22413
1981-05-11,1980,8,32,2826,321,0.114,1100,990,973.1,16.9,1.94,14.96,0.913,0.97,0.886,36.84,35.75,143,24021
1981-05-18,1980,8,33,2495,321,0.129,1100,990,972.3,17.7,1.94,15.76,0.921,0.974,0.897,39.16,38.15,152.6,25639.7
1981-05-25,1980,8,34,2139,321,0.15,1100,990,971.4,18.6,1.94,16.62,0.927,0.979,0.907,41.55,40.68,162.7,27339.2
1981-06-01,1980,9,35,1785,257,0.144,1100,990,970.4,19.6,1.94,17.65,0.932,0.98,0.913,44.38,43.49,174,29227.1
1981-06-08,1980,9,36,1496,257,0.172,1100,990,969.5,20.5,1.9,18.63,0.936,0.98,0.917,47.02,46.08,184.3,30966.7
1981-06-15,1980,9,37,1253,257,0.206,994.6,990,968.7,21.3,1.47,19.83,0.938,0.98,0.919,45.3,44.39,177.6,29832.7
1981-06-22,1980,9,38,1044,257,0.247,786.9,990,968,22,0.999,20.97,0.936,0.977,0.915,42.95,41.97,147.8,24836.7
1981-06-29,1980,9,39,869,235.6,0.271,633.5,990,967.4,22.6,0.769,21.85,0.935,0.979,0.915,42.3,41.41,124.2,20868.4
1981-07-06,1980,10,40,752.7,227,0.302,525.7,990,966.9,23.1,0.57,22.52,0.924,0.97,0.897,35.76,34.7,104.1,17488.6
1981-07-13,1980,10,41,661.1,227,0.344,434.1,990,966.5,23.5,0.58,22.88,0.934,0.979,0.914,43.16,42.25,88.97,14947.3
1981-07-20,1980,10,42,592.3,227,0.384,365.3,990,966.3,23.7,0.472,23.26,0.928,0.973,0.903,38.68,37.65,75.31,12651.5
1981-07-27,1980,10,43,551.3,214.7,0.389,336.5,990,966.1,23.9,0.42,23.5,0.923,0.971,0.896,35.8,34.75,69.49,11674.8
1981-08-03,1980,11,44,510,184,0.361,326,990,965.9,24.1,0.399,23.71,0.921,0.97,0.894,34.91,33.86,67.72,11377.5
1981-08-10,1980,11,45,473.4,184,0.389,289.4,990,965.7,24.3,0.339,23.93,0.914,0.97,0.887,31.03,30.1,60.21,10114.7
1981-08-17,1980,11,46,434.8,184,0.424,250.8,990,965.6,24.4,0.281,24.16,0.904,0.97,0.877,26.87,26.07,52.13,8758.55
1981-08-24,1980,11,47,410.9,184,0.448,226.9,990,965.4,24.6,0.283,24.27,0.902,0.971,0.877,27.82,27.05,47.32,7949.15
1981-08-31,1980,11,48,391.1,144.6,0.369,246.5,990,965.4,24.6,0.307,24.34,0.91,0.971,0.884,30.23,29.39,51.99,8735.07
1981-09-07,1980,12,49,371.8,138,0.372,233.8,990,965.3,24.7,0.288,24.45,0.905,0.971,0.88,28.84,28.04,49.3,8282.38
1981-09-14,1980,12,50,345.7,138,0.399,207.7,990,965.1,24.9,0.447,24.42,0.937,0.98,0.918,46.59,45.66,45.66,7670.5
1981-09-21,1980,12,51,315.8,138,0.437,177.8,990,965,25,0.351,24.67,0.928,0.976,0.905,39.9,38.94,38.94,6542.39
1981-09-28,1980,12,52,289.1,122,0.421,167.1,990,964.9,25.1,0.319,24.82,0.924,0.973,0.899,37.6,36.57,36.57,6144.59
1981-10-05,1981,1,1,273.1,110,0.403,163.1,990,964.8,25.2,0.306,24.9,0.922,0.971,0.896,36.75,35.69,35.69,5996.26
1981-10-12,1981,1,2,266,110,0.414,156,990,964.8,25.2,0.286,24.95,0.92,0.97,0.892,35.09,34.04,34.04,5718.92
1981-10-19,1981,1,3,261.4,110,0.421,151.4,990,964.7,25.3,0.274,24.98,0.918,0.97,0.89,34.04,33.02,33.02,5547.16
1981-10-26,1981,1,4,251.5,109.4,0.435,142.1,990,964.7,25.3,0.251,25.04,0.914,0.97,0.887,31.9,30.94,30.94,5197.76
1981-11-02,1981,2,5,256.4,106,0.414,150.4,990,964.7,25.3,0.272,25,0.917,0.97,0.89,33.85,32.83,32.83,5515.65
1981-11-09,1981,2,6,275.5,106,0.385,169.5,990,964.8,25.2,0.324,24.87,0.925,0.973,0.9,38.25,37.22,37.22,6252.56
1981-11-16,1981,2,7,286.3,106,0.37,180.3,990,964.8,25.2,0.355,24.8,0.929,0.978,0.908,40.72,39.81,39.81,6688.49
1981-11-23,1981,2,8,304.6,106,0.348,198.6,990,964.9,25.1,0.413,24.66,0.934,0.98,0.916,44.89,43.99,43.99,7390
1981-11-30,1981,2,9,326,104.3,0.32,221.8,990,965,25,0.298,24.67,0.908,0.973,0.883,31.08,30.29,47.35,7954.73
1981-12-07,1981,3,10,364.8,104,0.286,260.8,990,965.2,24.8,0.287,24.49,0.907,0.97,0.88,28.41,27.56,55.12,9260.66
1981-12-14,1981,3,11,393.3,104,0.264,289.3,990,965.4,24.6,0.33,24.3,0.914,0.97,0.887,31.52,30.57,61.15,10273.1
1981-12-21,1981,3,12,399.8,104,0.26,295.8,990,965.4,24.6,0.34,24.26,0.916,0.97,0.888,32.22,31.25,62.51,10501.2
1981-12-28,1981,3,13,409.2,98.43,0.241,310.8,990,965.4,24.6,0.365,24.19,0.919,0.97,0.891,33.87,32.86,65.71,11040
1982-01-04,1981,4,14,443.6,91,0.205,352.6,990,965.6,24.4,0.436,23.97,0.926,0.973,0.901,38.39,37.34,74.67,12545
1982-01-11,1981,4,15,482.6,91,0.189,391.6,990,965.8,24.2,0.509,23.72,0.933,0.979,0.913,42.47,41.58,83.17,13972.2
1982-01-18,1981,4,16,530.2,91,0.172,439.2,990,966,24,0.605,23.41,0.939,0.98,0.92,47.33,46.38,92.77,15584.7
1982-01-25,1981,4,17,571,91,0.16,480,990,966.2,23.8,0.501,23.33,0.923,0.971,0.897,36.13,35.12,98.48,16544
1982-02-01,1981,5,18,611,105,0.172,506,990,966.3,23.7,0.515,23.14,0.923,0.97,0.895,35.33,34.27,102.8,17273.6
1982-02-08,1981,5,19,654.8,105,0.16,549.8,990,966.5,23.5,0.593,22.89,0.928,0.972,0.902,38.17,37.11,111.3,18702.4
1982-02-15,1981,5,20,684.5,102.1,0.149,582.4,990,966.6,23.4,0.653,22.71,0.931,0.976,0.909,40.26,39.31,117.9,19812.1
1982-02-22,1981,5,21,723,85,0.118,638,990,966.8,23.2,0.754,22.45,0.936,0.98,0.917,43.84,42.96,128.9,21653.3
1982-03-01,1981,6,22,765.4,107,0.14,658.4,990,967,23,0.798,22.24,0.938,0.98,0.919,44.88,43.99,132,22168.6
1982-03-08,1981,6,23,800.4,107,0.134,693.4,990,967.1,22.9,0.866,22.03,0.94,0.98,0.921,46.93,45.99,138,23180.1
1982-03-15,1981,6,24,841.9,107,0.127,734.9,990,967.3,22.7,0.848,21.88,0.933,0.974,0.909,42.02,40.97,143.4,24089.8
1982-03-22,1981,6,25,901.2,107,0.119,794.2,990,967.5,22.5,0.897,21.6,0.931,0.974,0.907,39.16,38.15,152.6,25637.5
1982-03-29,1981,6,26,1012,117.3,0.116,895.2,990,967.9,22.1,1.15,20.92,0.937,0.98,0.918,43.01,42.15,168.6,28324.9
1982-04-05,1981,7,27,1202,125,0.104,1062,990,968.5,21.5,1.67,19.8,0.939,0.98,0.92,48.4,47.44,189.7,31876.7
1982-04-12,1981,7,28,1359,125,0.092,1100,990,969,21,1.86,19.11,0.937,0.98,0.919,48.32,47.36,189.4,31822.7
1982-04-19,1981,7,29,1377,141.4,0.103,1100,990,969.1,20.9,1.86,19.05,0.937,0.98,0.918,48.15,47.19,188.7,31709.5
1982-04-26,1981,7,30,1288,160.6,0.125,1098,990,968.8,21.2,1.81,19.38,0.938,0.98,0.92,48.94,47.96,191.8,32229.3
1982-05-03,1981,8,31,1234,192,0.155,1042,990,968.6,21.4,1.6,19.77,0.939,0.98,0.92,47.43,46.48,185.9,31232.7
1982-05-10,1981,8,32,1168,192,0.164,976.3,990,968.4,21.6,1.37,20.2,0.939,0.98,0.92,45.4,44.49,178,29900.2
1982-05-17,1981,8,33,1108,192,0.173,916.3,990,968.2,21.8,1.21,20.55,0.937,0.98,0.918,43.26,42.4,169.6,28490.2
1982-05-24,1981,8,34,1040,192,0.185,847.7,990,968,22,1.04,20.94,0.934,0.977,0.913,40.66,39.74,159,26703.8
1982-05-31,1981,8,35,970.9,165.4,0.17,805.5,990,967.8,22.2,0.936,21.28,0.932,0.974,0.908,39.16,38.15,152.6,25638.5
1982-06-07,1981,9,36,848.3,161,0.19,687.3,990,967.3,22.7,0.865,21.84,0.939,0.98,0.92,46.06,45.14,135.4,22752
1982-06-14,1981,9,37,723.4,161,0.223,562.4,990,966.8,23.2,0.627,22.58,0.929,0.974,0.904,38.53,37.54,112.6,18918.2
1982-06-21,1981,9,38,607.3,161,0.265,446.3,990,966.3,23.7,0.567,23.11,0.932,0.977,0.911,42.36,41.42,92.09,15471.2
1982-06-28,1981,9,39,539.3,146.1,0.271,393.1,990,966,24,0.518,23.46,0.933,0.98,0.914,42.17,41.31,82.62,13879.7
1982-07-05,1981,10,40,492.6,135,0.274,357.6,990,965.8,24.2,0.45,23.73,0.927,0.973,0.902,38.58,37.54,75.09,12614.4
1982-07-12,1981,10,41,463,135,0.292,328,990,965.7,24.3,0.398,23.92,0.922,0.97,0.894,35.46,34.4,68.8,11557.8
1982-07-19,1981,10,42,435,135,0.31,300,990,965.6,24.4,0.352,24.09,0.916,0.97,0.889,32.47,31.5,62.99,10582.9
1982-07-26,1981,10,43,407.7,137.9,0.338,269.9,990,965.4,24.6,0.305,24.26,0.91,0.97,0.882,29.2,28.33,56.65,9517.92
1982-08-02,1981,11,44,385.6,155,0.402,230.6,990,965.3,24.7,0.249,24.42,0.897,0.97,0.87,24.78,24.03,48.07,8074.98
1982-08-09,1981,11,45,361.1,155,0.429,206.1,990,965.2,24.8,0.442,24.35,0.936,0.98,0.917,46.09,45.17,45.17,7588.32
1982-08-16,1981,11,46,345.7,155,0.449,190.7,990,965.1,24.9,0.391,24.48,0.932,0.979,0.913,42.66,41.78,41.78,7018.32
1982-08-23,1981,11,47,327,155,0.474,172,990,965,25,0.334,24.63,0.926,0.973,0.9,38.45,37.4,37.4,6283.57
1982-08-30,1981,11,48,318.5,128.6,0.403,190,990,965,25,0.387,24.62,0.931,0.977,0.91,42.73,41.77,41.77,7017.62
1982-09-06,1981,12,49,294.1,118,0.402,176.1,990,964.9,25.1,0.343,24.78,0.927,0.975,0.904,39.69,38.7,38.7,6501.55
1982-09-13,1981,12,50,275.3,118,0.429,157.3,990,964.8,25.2,0.29,24.91,0.92,0.97,0.893,35.35,34.29,34.29,5761.33
1982-09-20,1981,12,51,264.4,118,0.447,146.4,990,964.8,25.2,0.261,24.98,0.916,0.97,0.888,32.86,31.87,31.87,5354.2
1982-09-27,1981,12,52,253.4,109,0.431,144.4,990,964.7,25.3,0.257,25.03,0.915,0.97,0.887,32.44,31.46,31.46,5285.68
1982-10-04,1982,1,1,270.4,97,0.359,173.4,990,964.8,25.2,0.333,24.89,0.926,0.974,0.903,39.2,38.2,38.2,6417.27
1982-10-11,1982,1,2,262.6,110,0.419,152.6,990,964.8,25.2,0.278,24.97,0.918,0.97,0.891,34.32,33.29,33.29,5593.48
