date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1982-10-18,1982,1,3,260.2,110,0.423,150.2,990,964.7,25.3,0.271,24.99,0.917,0.97,0.89,33.77,32.76,32.76,5503.83
1982-10-25,1982,1,4,282.6,110,0.389,172.6,990,964.8,25.2,0.333,24.84,0.926,0.974,0.902,38.94,37.92,37.92,6371.01
1982-11-01,1982,2,5,289.2,106,0.366,183.2,990,964.9,25.1,0.364,24.78,0.93,0.979,0.91,41.4,40.53,40.53,6808.53
1982-11-08,1982,2,6,305.6,106,0.347,199.6,990,964.9,25.1,0.416,24.66,0.935,0.98,0.916,45.11,44.2,44.2,7426.11
1982-11-15,1982,2,7,344.5,106,0.308,238.5,990,965.1,24.9,0.29,24.59,0.907,0.971,0.881,29.49,28.68,50.65,8509.23
1982-11-22,1982,2,8,398.5,106,0.266,292.5,990,965.4,24.6,0.337,24.27,0.915,0.97,0.887,31.85,30.9,61.8,10381.6
1982-11-29,1982,2,9,463.5,114.6,0.247,348.9,990,965.7,24.3,0.433,23.88,0.926,0.973,0.9,37.82,36.79,73.57,12359.8
1982-12-06,1982,3,10,506,118,0.233,388,990,965.9,24.1,0.506,23.62,0.932,0.979,0.912,41.88,41,81.99,13774.7
1982-12-13,1982,3,11,540.5,118,0.218,422.5,990,966,24,0.574,23.39,0.937,0.98,0.918,45.39,44.49,88.97,14947.3
1982-12-20,1982,3,12,586.8,118,0.201,468.8,990,966.2,23.8,0.547,23.21,0.928,0.974,0.905,39.94,38.95,96.5,16211.2
1982-12-27,1982,3,13,629.3,124,0.197,505.3,990,966.4,23.6,0.519,23.06,0.923,0.97,0.895,35.16,34.1,102.3,17187.6
1983-01-03,1982,4,14,675.5,139,0.206,536.5,990,966.6,23.4,0.576,22.82,0.926,0.971,0.899,37.07,35.98,107.9,18134.7
1983-01-10,1982,4,15,741.7,139,0.187,602.7,990,966.9,23.1,0.699,22.43,0.933,0.978,0.912,41.23,40.33,121,20326.9
1983-01-17,1982,4,16,770.7,139,0.18,631.7,990,967,23,0.752,22.26,0.936,0.98,0.917,43.02,42.16,126.5,21246.6
1983-01-24,1982,4,17,790.2,139,0.176,651.2,990,967.1,22.9,0.789,22.15,0.937,0.98,0.918,44.18,43.3,129.9,21821.5
1983-01-31,1982,4,18,832.6,137.3,0.165,695.3,990,967.2,22.8,0.872,21.9,0.94,0.98,0.921,46.77,45.84,137.5,23101.1
1983-02-07,1982,5,19,857.9,137,0.16,720.9,990,967.3,22.7,0.927,21.74,0.941,0.98,0.922,48.21,47.25,141.7,23813.9
1983-02-14,1982,5,20,869.6,137,0.158,732.6,990,967.4,22.6,0.954,21.67,0.942,0.98,0.923,48.86,47.89,143.7,24134.1
1983-02-21,1982,5,21,892,137,0.154,755,990,967.5,22.5,0.869,21.66,0.932,0.974,0.908,40.87,39.81,145.6,24461.6
1983-02-28,1982,5,22,954,130.1,0.137,823.8,990,967.7,22.3,0.969,21.31,0.933,0.976,0.911,40.18,39.24,157,26367.6
1983-03-07,1982,6,23,1011,129,0.128,881.7,990,967.9,22.1,1.11,20.96,0.936,0.98,0.917,42.42,41.55,166.2,27923.9
1983-03-14,1982,6,24,1067,129,0.121,938,990,968.1,21.9,1.25,20.63,0.938,0.98,0.92,44.53,43.64,174.6,29325.9
1983-03-21,1982,6,25,1096,129,0.118,967.4,990,968.2,21.8,1.33,20.46,0.939,0.98,0.92,45.58,44.67,178.7,30017.5
1983-03-28,1982,6,26,1124,137.1,0.122,986.5,990,968.3,21.7,1.39,20.32,0.94,0.98,0.921,46.18,45.26,181,30414.9
1983-04-04,1982,7,27,1086,148,0.136,938.2,990,968.2,21.8,1.26,20.57,0.938,0.98,0.919,44.38,43.49,174,29228.2
1983-04-11,1982,7,28,1065,125,0.118,939.7,990,968.1,21.9,1.26,20.64,0.938,0.98,0.92,44.62,43.72,174.9,29382.9
1983-04-18,1982,7,29,1087,125,0.115,962.5,990,968.2,21.8,1.32,20.5,0.939,0.98,0.92,45.44,44.53,178.1,29922.7
1983-04-25,1982,7,30,1081,128.1,0.119,952.9,990,968.2,21.8,1.29,20.55,0.939,0.98,0.92,45.08,44.17,176.7,29684.9
1983-05-02,1982,8,31,1061,147,0.139,913.5,990,968.1,21.9,1.2,20.71,0.937,0.98,0.919,43.5,42.63,170.5,28644.3
1983-05-09,1982,8,32,1025,147,0.143,878,990,968,22,1.11,20.92,0.936,0.98,0.917,42.14,41.28,165.1,27741.3
1983-05-16,1982,8,33,964.9,147,0.152,817.9,990,967.8,22.2,0.958,21.28,0.933,0.976,0.91,39.81,38.84,155.4,26101.3
1983-05-23,1982,8,34,880.6,147,0.167,733.6,990,967.4,22.6,0.878,21.7,0.935,0.976,0.913,43.26,42.26,142.5,23942.8
1983-05-30,1982,8,35,768.8,127,0.165,641.8,990,967,23,0.77,22.25,0.936,0.98,0.917,43.71,42.83,128.5,21587.6
1983-06-06,1982,9,36,645.4,119,0.185,526.4,990,966.5,23.5,0.557,22.96,0.925,0.972,0.899,36.54,35.5,106.5,17893.1
1983-06-13,1982,9,37,546.3,119,0.218,427.3,990,966.1,23.9,0.555,23.39,0.934,0.979,0.914,43.39,42.48,89.51,15037
1983-06-20,1982,9,38,489.5,119,0.243,370.5,990,965.8,24.2,0.473,23.72,0.929,0.976,0.907,40.05,39.1,78.2,13137.7
1983-06-27,1982,9,39,455.5,114.3,0.251,341.3,990,965.6,24.4,0.419,23.93,0.924,0.97,0.897,37.02,35.92,71.83,12068
1983-07-04,1982,10,40,427,108,0.253,319,990,965.5,24.5,0.38,24.1,0.92,0.97,0.893,34.69,33.65,67.3,11306.8
1983-07-11,1982,10,41,403.4,135,0.335,268.4,990,965.4,24.6,0.302,24.28,0.909,0.97,0.882,29.07,28.19,56.39,9473.31
1983-07-18,1982,10,42,379.8,135,0.355,244.8,990,965.3,24.7,0.268,24.43,0.903,0.97,0.876,26.49,25.69,51.39,8632.85
1983-07-25,1982,10,43,356.3,135,0.379,221.3,990,965.2,24.8,0.337,24.48,0.914,0.974,0.891,34.43,33.6,47.28,7943.25
1983-08-01,1982,11,44,338.4,115,0.34,223.4,990,965.1,24.9,0.235,24.67,0.895,0.97,0.868,24.18,23.46,46.91,7881.22
1983-08-08,1982,11,45,329,115,0.35,214,990,965,25,0.393,24.56,0.925,0.977,0.904,40.88,39.99,46.57,7823.52
1983-08-15,1982,11,46,315,115,0.365,200,990,965,25,0.417,24.61,0.935,0.98,0.916,45.11,44.21,44.21,7426.62
1983-08-22,1982,11,47,295.2,115,0.39,180.2,990,964.9,25.1,0.355,24.76,0.929,0.977,0.908,40.64,39.72,39.72,6672.65
1983-08-29,1982,11,48,280.1,101.3,0.361,178.8,990,964.8,25.2,0.35,24.83,0.928,0.976,0.906,40.42,39.48,39.48,6632.11
1983-09-05,1982,12,49,266.7,94.86,0.356,171.8,990,964.8,25.2,0.329,24.9,0.926,0.975,0.903,38.85,37.89,37.89,6365.87
1983-09-12,1982,12,50,249.2,118,0.474,131.2,990,964.7,25.3,0.225,25.09,0.909,0.97,0.882,29.33,28.45,28.45,4779.89
1983-09-19,1982,12,51,234.4,118,0.504,116.4,990,964.6,25.4,0.192,25.2,0.899,0.97,0.872,25.87,25.1,25.1,4216.58
1983-09-26,1982,12,52,222.5,112,0.503,110.5,990,964.5,25.5,0.179,25.29,0.894,0.97,0.867,24.51,23.77,23.77,3993.56
1983-10-03,1983,1,1,213.8,97,0.454,116.8,990,964.5,25.5,0.191,25.33,0.9,0.97,0.873,26.09,25.31,25.31,4251.59
1983-10-10,1983,1,2,218.5,97,0.444,121.5,990,964.5,25.5,0.201,25.29,0.904,0.97,0.876,27.22,26.4,26.4,4435.49
1983-10-17,1983,1,3,224.7,97,0.432,127.7,990,964.5,25.5,0.215,25.24,0.908,0.97,0.88,28.7,27.84,27.84,4676.31
1983-10-24,1983,1,4,234.2,97,0.414,137.2,990,964.6,25.4,0.237,25.16,0.912,0.97,0.885,30.88,29.95,29.95,5032.01
1983-10-31,1983,1,5,251.1,93.57,0.373,157.5,990,964.7,25.3,0.288,25.01,0.92,0.97,0.893,35.56,34.49,34.49,5794.08
1983-11-07,1983,2,6,254.3,93,0.366,161.3,990,964.7,25.3,0.298,24.98,0.922,0.97,0.894,36.43,35.34,35.34,5936.91
1983-11-14,1983,2,7,261.8,93,0.356,168.8,990,964.7,25.3,0.319,24.93,0.925,0.972,0.899,38.16,37.1,37.1,6232.54
1983-11-21,1983,2,8,288.5,93,0.323,195.5,990,964.9,25.1,0.401,24.74,0.934,0.98,0.915,44.3,43.4,43.4,7291.04
1983-11-28,1983,2,9,309.8,99.29,0.32,210.5,990,964.9,25.1,0.452,24.6,0.938,0.98,0.919,47.62,46.67,46.67,7840.28
1983-12-05,1983,3,10,327.6,104,0.318,223.6,990,965,25,0.375,24.59,0.922,0.976,0.9,38.75,37.86,48.46,8140.69
1983-12-12,1983,3,11,420,104,0.251,316,990,965.5,24.5,0.378,24.14,0.919,0.973,0.893,34.34,33.42,66.84,11228.6
1983-12-19,1983,3,12,438.2,114,0.26,324.2,990,965.6,24.4,0.389,24.04,0.921,0.97,0.894,35.21,34.15,68.3,11474.7
1983-12-26,1983,3,13,467.7,118.3,0.253,349.4,990,965.7,24.3,0.434,23.86,0.926,0.972,0.9,37.85,36.8,73.59,12363.4
1984-01-02,1983,4,14,505.1,120,0.238,385.1,990,965.9,24.1,0.499,23.63,0.932,0.979,0.912,41.57,40.7,81.39,13673.9
1984-01-09,1983,4,15,526.6,120,0.228,406.6,990,966,24,0.541,23.49,0.935,0.98,0.916,43.77,42.9,85.8,14413.6
1984-01-16,1983,4,16,565.3,111.7,0.198,453.6,990,966.1,23.9,0.572,23.28,0.934,0.977,0.912,43.34,42.38,94.42,15862
1984-01-23,1983,4,17,633.2,91,0.144,542.2,990,966.4,23.6,0.577,22.99,0.927,0.972,0.901,37.77,36.72,110.2,18505.8
1984-01-30,1983,4,18,685.2,101,0.147,584.2,990,966.6,23.4,0.657,22.7,0.931,0.977,0.91,40.38,39.44,118.3,19879.2
1984-02-06,1983,5,19,735.9,105,0.143,630.9,990,966.8,23.2,0.744,22.41,0.936,0.98,0.917,43.25,42.38,127.1,21358.8
1984-02-13,1983,5,20,777.1,105,0.135,672.1,990,967,23,0.822,22.17,0.939,0.98,0.92,45.71,44.8,134.4,22578.1
1984-02-20,1983,5,21,829.2,105,0.127,724.2,990,967.2,22.8,0.876,21.91,0.937,0.977,0.916,45.06,44.05,142.4,23927.7
1984-02-27,1983,5,22,891,118.7,0.133,772.3,990,967.5,22.5,0.85,21.69,0.929,0.972,0.904,38.16,37.1,148.4,24929.7
1984-03-05,1983,6,23,1008,129,0.128,878.5,990,967.9,22.1,1.11,20.99,0.936,0.979,0.916,42.27,41.37,165.5,27799.3
1984-03-12,1983,6,24,1226,129,0.105,1072,990,968.6,21.4,1.7,19.69,0.939,0.98,0.92,48.56,47.59,190.3,31977.7
1984-03-19,1983,6,25,1538,129,0.0845,1100,990,969.6,20.4,1.9,18.49,0.935,0.98,0.917,46.65,45.72,182.9,30723.1
1984-03-26,1983,6,26,1767,131.7,0.0745,1100,990,970.3,19.7,1.94,17.71,0.932,0.98,0.914,44.55,43.66,174.6,29336.5
1984-04-02,1983,7,27,1753,148,0.0844,1100,990,970.3,19.7,1.94,17.76,0.933,0.98,0.914,44.66,43.77,175.1,29413
1984-04-09,1983,7,28,1689,148,0.0876,1100,990,970.1,19.9,1.94,17.97,0.934,0.98,0.915,45.24,44.34,177.4,29796.1
1984-04-16,1983,7,29,1639,148,0.0904,1100,990,969.9,20.1,1.93,18.13,0.934,0.98,0.916,45.69,44.78,179.1,30092.4
1984-04-23,1983,7,30,1544,148,0.0959,1100,990,969.6,20.4,1.93,18.45,0.935,0.98,0.917,46.53,45.6,182.4,30643.3
1984-04-30,1983,7,31,1450,185.7,0.128,1100,990,969.3,20.7,1.88,18.8,0.936,0.98,0.918,47.47,46.52,186.1,31263.2
1984-05-07,1983,8,32,1317,192,0.146,1098,990,968.9,21.1,1.82,19.29,0.938,0.98,0.919,48.7,47.72,190.9,32069
1984-05-14,1983,8,33,1221,192,0.157,1029,990,968.6,21.4,1.55,19.85,0.939,0.98,0.92,47.04,46.1,184.4,30980.7
1984-05-21,1983,8,34,1105,192,0.174,913.1,990,968.2,21.8,1.2,20.57,0.937,0.98,0.918,43.12,42.25,169,28391.4
1984-05-28,1983,8,35,948.8,178.7,0.188,770.1,990,967.7,22.3,0.911,21.4,0.934,0.975,0.91,41.1,40.08,146.9,24685.9
1984-06-04,1983,9,36,757.5,161,0.214,596.5,990,966.9,23.1,0.691,22.38,0.932,0.976,0.91,40.62,39.67,119,19992.6
1984-06-11,1983,9,37,590.6,119,0.203,471.6,990,966.2,23.8,0.547,23.2,0.929,0.974,0.905,39.73,38.74,96.99,16294.3
1984-06-18,1983,9,38,495,119,0.241,376,990,965.8,24.2,0.483,23.69,0.93,0.977,0.908,40.62,39.67,79.35,13330.4
1984-06-25,1983,9,39,444.5,117.4,0.264,327.1,990,965.6,24.4,0.395,24,0.922,0.97,0.894,35.48,34.43,68.85,11567.4
1984-07-02,1983,10,40,407.1,108,0.265,299.1,990,965.4,24.6,0.347,24.22,0.916,0.97,0.889,32.55,31.58,63.16,10610.3
1984-07-09,1983,10,41,377.4,108,0.286,269.4,990,965.3,24.7,0.301,24.41,0.91,0.97,0.883,29.34,28.46,56.91,9561.56
1984-07-16,1983,10,42,351.5,108,0.307,243.5,990,965.2,24.8,0.263,24.58,0.903,0.97,0.876,26.49,25.7,51.4,8634.56
1984-07-23,1983,10,43,333.7,108,0.324,225.7,990,965.1,24.9,0.309,24.62,0.909,0.973,0.884,31.72,30.91,48.16,8091.62
1984-07-30,1983,10,44,316.9,97.29,0.307,219.6,990,965,25,0.369,24.65,0.92,0.976,0.898,38.29,37.41,47.64,8002.77
1984-08-06,1983,11,45,297.8,99.29,0.334,198.5,990,964.9,25.1,0.413,24.69,0.934,0.978,0.914,44.9,43.93,43.93,7380.92
1984-08-13,1983,11,46,279.7,115,0.411,164.7,990,964.8,25.2,0.31,24.87,0.923,0.971,0.896,37.08,36,36,6048.44
1984-08-20,1983,11,47,265.8,115,0.433,150.8,990,964.8,25.2,0.273,24.96,0.918,0.97,0.89,33.88,32.86,32.86,5520.99
1984-08-27,1983,11,48,255.4,108.1,0.423,147.3,990,964.7,25.3,0.263,25.01,0.916,0.97,0.889,33.1,32.11,32.11,5394.4
1984-09-03,1983,12,49,242.3,91,0.375,151.3,990,964.7,25.3,0.272,25.07,0.918,0.97,0.89,34.16,33.14,33.14,5567.06
1984-09-10,1983,12,50,230,91,0.396,139,990,964.6,25.4,0.241,25.18,0.913,0.97,0.885,31.34,30.4,30.4,5107.11
1984-09-17,1983,12,51,223.3,91,0.407,132.3,990,964.5,25.5,0.225,25.24,0.91,0.97,0.882,29.79,28.9,28.9,4854.47
1984-09-24,1983,12,52,216,91,0.422,125,990,964.5,25.5,0.208,25.3,0.906,0.97,0.879,28.08,27.24,27.24,4576.55
1984-10-01,1984,1,1,208.2,73,0.351,135.2,990,964.4,25.6,0.23,25.32,0.911,0.97,0.884,30.6,29.68,29.68,4986.74
1984-10-08,1984,1,2,203.1,73,0.359,130.1,990,964.4,25.6,0.218,25.36,0.909,0.97,0.882,29.4,28.52,28.52,4791.71
1984-10-15,1984,1,3,204.7,76.43,0.373,128.3,990,964.4,25.6,0.214,25.36,0.907,0.97,0.88,28.94,28.08,28.08,4716.82
1984-10-22,1984,1,4,222.1,97,0.437,125.1,990,964.5,25.5,0.209,25.26,0.905,0.97,0.878,28.06,27.22,27.22,4572.45
1984-10-29,1984,1,5,226.5,94.71,0.418,131.8,990,964.6,25.4,0.224,25.22,0.91,0.97,0.882,29.65,28.76,28.76,4831.74
1984-11-05,1984,2,6,229.4,93,0.406,136.4,990,964.6,25.4,0.235,25.19,0.912,0.97,0.884,30.72,29.8,29.8,5006.65
1984-11-12,1984,2,7,256.4,93,0.365,163.4,990,964.7,25.3,0.307,24.98,0.922,0.973,0.897,36.92,35.94,35.94,6037.23
1984-11-19,1984,2,8,288.1,93,0.323,195.1,990,964.9,25.1,0.399,24.75,0.933,0.98,0.915,44.21,43.33,43.33,7279
1984-11-26,1984,2,9,302.8,96.14,0.317,206.7,990,964.9,25.1,0.438,24.65,0.937,0.98,0.918,46.79,45.86,45.86,7703.99
1984-12-03,1984,3,10,314.7,104,0.331,210.7,990,965,25,0.341,24.69,0.918,0.976,0.896,36.42,35.59,45.61,7662.59
1984-12-10,1984,3,11,349,104,0.3,245,990,965.1,24.9,0.265,24.59,0.901,0.97,0.874,26.64,25.84,51.67,8681.25
1984-12-17,1984,3,12,422.5,104,0.246,318.5,990,965.5,24.5,0.378,24.12,0.92,0.97,0.893,34.67,33.63,67.25,11298.4
1984-12-24,1984,3,13,444.7,104,0.234,340.7,990,965.6,24.4,0.416,23.98,0.924,0.97,0.897,37.04,35.94,71.88,12075.7
1984-12-31,1984,3,14,473.7,117.7,0.248,355.9,990,965.7,24.3,0.444,23.82,0.927,0.973,0.902,38.54,37.5,75.01,12601
1985-01-07,1984,4,15,508.3,107.6,0.213,400.8,990,965.9,24.1,0.53,23.58,0.934,0.978,0.914,43.26,42.33,84.67,14224.5
1985-01-14,1984,4,16,559.2,91,0.163,468.2,990,966.1,23.9,0.571,23.31,0.932,0.976,0.909,42.6,41.6,97.3,16345.9
1985-01-21,1984,4,17,648.6,91,0.141,557.6,990,966.5,23.5,0.607,22.9,0.929,0.975,0.905,38.74,37.76,113.3,19032.2
1985-01-28,1984,4,18,779.2,110.7,0.141,668.5,990,967,23,0.816,22.17,0.938,0.98,0.919,45.44,44.54,133.6,22445.9
1985-02-04,1984,5,19,835.1,137,0.164,698.1,990,967.2,22.8,0.877,21.88,0.94,0.98,0.921,46.94,46,138,23183.3
1985-02-11,1984,5,20,823.4,137,0.167,686.4,990,967.2,22.8,0.854,21.95,0.939,0.98,0.92,46.27,45.34,136,22852.4
1985-02-18,1984,5,21,833,118.7,0.142,714.3,990,967.2,22.8,0.911,21.86,0.941,0.98,0.922,48.02,47.06,141.2,23716.8
1985-02-25,1984,5,22,864,115.3,0.133,748.7,990,967.4,22.6,0.799,21.84,0.928,0.97,0.9,37.19,36.09,144.3,24249.6
1985-03-04,1984,6,23,918.9,129,0.14,789.9,990,967.6,22.4,0.895,21.53,0.931,0.973,0.906,38.79,37.77,151.1,25378.3
1985-03-11,1984,6,24,1025,129,0.126,896.4,990,968,22,1.15,20.87,0.937,0.98,0.918,42.97,42.1,168.4,28293.2
1985-03-18,1984,6,25,1140,129,0.113,1011,990,968.3,21.7,1.47,20.19,0.94,0.98,0.921,47.01,46.07,184.3,30962
1985-03-25,1984,6,26,1232,129,0.105,1091,990,968.6,21.4,1.77,19.6,0.939,0.98,0.92,49.25,48.26,193,32431.7
1985-04-01,1984,7,27,1370,148,0.108,1100,990,969.1,20.9,1.86,19.07,0.937,0.98,0.919,48.21,47.24,189,31747.2
1985-04-08,1984,7,28,1572,148,0.0943,1100,990,969.7,20.3,1.93,18.36,0.935,0.98,0.916,46.29,45.36,181.5,30483.6
1985-04-15,1984,7,29,1689,148,0.0877,1100,990,970.1,19.9,1.94,17.97,0.934,0.98,0.915,45.24,44.34,177.4,29795.3
1985-04-22,1984,7,30,1808,148,0.0819,1100,990,970.5,19.5,1.94,17.58,0.932,0.98,0.913,44.17,43.29,173.2,29091.4
1985-04-29,1984,7,31,1897,179.4,0.0947,1100,990,970.8,19.2,1.94,17.29,0.93,0.98,0.912,43.38,42.52,170.1,28571.4
1985-05-06,1984,8,32,1894,192,0.102,1100,990,970.8,19.2,1.94,17.3,0.93,0.98,0.912,43.41,42.54,170.2,28587.7
1985-05-13,1984,8,33,1812,192,0.106,1100,990,970.5,19.5,1.94,17.57,0.932,0.98,0.913,44.14,43.26,173,29071.6
1985-05-20,1984,8,34,1647,264,0.161,1100,990,970,20,1.93,18.11,0.934,0.98,0.916,45.62,44.71,178.8,30044.6
1985-05-27,1984,8,35,1483,257.1,0.173,1100,990,969.4,20.6,1.89,18.68,0.936,0.98,0.917,47.17,46.23,184.9,31064.7
1985-06-03,1984,9,36,1284,210,0.164,1065,990,968.8,21.2,1.7,19.51,0.939,0.98,0.92,47.78,46.82,187.3,31464.3
1985-06-10,1984,9,37,1120,210,0.188,910.5,990,968.3,21.7,1.21,20.51,0.937,0.979,0.917,42.84,41.93,167.7,28179.3
1985-06-17,1984,9,38,912.1,210,0.231,702.1,990,967.5,22.5,0.854,21.6,0.935,0.977,0.914,42.72,41.76,135.8,22807.1
1985-06-24,1984,9,39,719,210,0.293,509,990,966.8,23.2,0.598,22.63,0.929,0.974,0.905,39.42,38.42,102.1,17145.7
1985-07-01,1984,10,40,579.1,186,0.322,393.1,990,966.2,23.8,0.523,23.27,0.932,0.977,0.911,41.81,40.85,81.7,13725.6
1985-07-08,1984,10,41,501.3,156.9,0.312,344.5,990,965.9,24.1,0.429,23.72,0.925,0.971,0.898,37.05,35.99,71.99,12094.1
1985-07-15,1984,10,42,457.8,135,0.295,322.8,990,965.7,24.3,0.389,23.95,0.921,0.97,0.893,34.91,33.86,67.73,11378.2
1985-07-22,1984,10,43,425.2,135,0.318,290.2,990,965.5,24.5,0.336,24.15,0.914,0.97,0.887,31.42,30.48,60.96,10241.5
1985-07-29,1984,10,44,390.4,146.4,0.376,243.9,990,965.4,24.6,0.267,24.38,0.902,0.97,0.875,26.31,25.52,51.03,8573.61
1985-08-05,1984,11,45,359.8,155,0.431,204.8,990,965.2,24.8,0.4,24.4,0.929,0.979,0.909,42.07,41.19,44.52,7480.03
1985-08-12,1984,11,46,334.7,155,0.463,179.7,990,965.1,24.9,0.357,24.57,0.928,0.976,0.906,40.19,39.24,39.24,6591.81
1985-08-19,1984,11,47,319.1,155,0.486,164.1,990,965,25,0.312,24.69,0.923,0.97,0.895,36.67,35.57,35.57,5976.38
1985-08-26,1984,11,48,297.7,149.7,0.503,148,990,964.9,25.1,0.27,24.84,0.916,0.97,0.889,33.04,32.07,32.07,5387.12
1985-09-02,1984,12,49,275.8,118,0.428,157.8,990,964.8,25.2,0.291,24.91,0.92,0.97,0.893,35.47,34.41,34.41,5780.18
1985-09-09,1984,12,50,258.8,118,0.456,140.8,990,964.7,25.3,0.247,25.02,0.913,0.97,0.886,31.55,30.6,30.6,5140.79
1985-09-16,1984,12,51,242.3,118,0.487,124.3,990,964.7,25.3,0.209,25.14,0.905,0.97,0.878,27.73,26.9,26.9,4518.95
1985-09-23,1984,12,52,229.4,118,0.515,111.4,990,964.6,25.4,0.181,25.24,0.895,0.97,0.868,24.68,23.94,23.94,4021.24
1985-09-30,1984,12,53,223.7,100,0.447,123.7,990,964.5,25.5,0.206,25.25,0.905,0.97,0.878,27.72,26.88,26.88,4516.47
1985-10-07,1985,1,1,210.8,97,0.46,113.8,990,964.5,25.5,0.185,25.35,0.897,0.97,0.87,25.38,24.62,24.62,4136.64
1985-10-14,1985,1,2,205.3,97,0.473,108.3,990,964.4,25.6,0.174,25.39,0.893,0.97,0.866,24.07,23.35,23.35,3922.98
1985-10-21,1985,1,3,210.2,97,0.462,113.2,990,964.5,25.5,0.183,25.36,0.897,0.97,0.87,25.23,24.48,24.48,4112.06
1985-10-28,1985,1,4,208.2,95.29,0.458,113,990,964.4,25.6,0.183,25.37,0.896,0.97,0.87,25.19,24.44,24.44,4105.27
1985-11-04,1985,2,5,210.3,93,0.443,117.3,990,964.5,25.5,0.192,25.35,0.9,0.97,0.873,26.24,25.45,25.45,4275.39
1985-11-11,1985,2,6,219.1,93,0.424,126.1,990,964.5,25.5,0.211,25.27,0.906,0.97,0.879,28.33,27.48,27.48,4616.77
1985-11-18,1985,2,7,231.6,78.14,0.339,153.5,990,964.6,25.4,0.278,25.13,0.918,0.972,0.893,34.77,33.8,33.8,5677.58
1985-11-25,1985,2,8,236.4,68.43,0.29,168,990,964.6,25.4,0.314,25.07,0.924,0.972,0.899,38.18,37.13,37.13,6238.43
1985-12-02,1985,3,9,243.8,77,0.317,166.8,990,964.7,25.3,0.313,25.03,0.924,0.973,0.899,37.84,36.83,36.83,6186.77
1985-12-09,1985,3,10,288.2,77,0.268,211.2,990,964.9,25.1,0.378,24.77,0.925,0.977,0.903,40.5,39.62,46.32,7782.07
1985-12-16,1985,3,11,308.9,71.86,0.236,237.1,990,964.9,25.1,0.319,24.73,0.912,0.973,0.888,33.07,32.22,50.98,8564.39
1985-12-23,1985,3,12,382.3,59,0.154,323.3,990,965.3,24.7,0.381,24.31,0.921,0.97,0.894,35.5,34.43,68.87,11570.1
1985-12-30,1985,3,13,364,81.86,0.224,282.2,990,965.2,24.8,0.317,24.46,0.913,0.97,0.885,30.9,29.97,59.95,10070.8
1986-01-06,1985,4,14,393,85.86,0.219,307.1,990,965.4,24.6,0.357,24.28,0.918,0.97,0.89,33.57,32.56,65.12,10939.9
1986-01-13,1985,4,15,428.6,73,0.17,355.6,990,965.5,24.5,0.44,24.03,0.927,0.974,0.903,38.85,37.83,75.67,12712.5
1986-01-20,1985,4,16,468,73,0.156,395,990,965.7,24.3,0.514,23.78,0.933,0.98,0.914,42.99,42.12,84.24,14152.1
1986-01-27,1985,4,17,507.6,76.43,0.15,431.1,990,965.9,24.1,0.557,23.56,0.935,0.979,0.915,44.2,43.27,91.06,15297.7
1986-02-03,1985,5,18,574.4,85,0.148,489.4,990,966.2,23.8,0.485,23.33,0.921,0.97,0.893,34.37,33.34,100,16804.4
1986-02-10,1985,5,19,634.4,85,0.134,549.4,990,966.4,23.6,0.59,22.97,0.928,0.973,0.903,38.28,37.24,111.7,18767.7
1986-02-17,1985,5,20,707.1,85,0.12,622.1,990,966.7,23.3,0.724,22.55,0.935,0.98,0.916,42.86,41.99,126,21162.5
1986-02-24,1985,5,21,768,97.57,0.127,670.4,990,967,23,0.818,22.21,0.938,0.98,0.92,45.68,44.77,134.3,22561.6
1986-03-03,1985,6,22,815.8,129,0.158,686.8,990,967.2,22.8,0.856,21.98,0.939,0.98,0.92,46.35,45.42,136.3,22893.1
1986-03-10,1985,6,23,882.1,110.1,0.125,772,990,967.4,22.6,0.874,21.7,0.932,0.974,0.908,39.98,38.95,149,25038.2
1986-03-17,1985,6,24,951.5,116.4,0.122,835.1,990,967.7,22.3,0.994,21.3,0.934,0.978,0.913,40.74,39.82,159.3,26762
1986-03-24,1985,6,25,1024,129,0.126,895.4,990,968,22,1.15,20.88,0.937,0.98,0.918,42.93,42.06,168.2,28262.2
1986-03-31,1985,6,26,1165,145.3,0.125,1020,990,968.4,21.6,1.52,20.06,0.939,0.98,0.921,47.1,46.15,184.6,31015.5
1986-04-07,1985,7,27,1593,148,0.095,1100,990,969.8,20.2,1.9,18.31,0.934,0.98,0.916,46.16,45.23,180.9,30397.4
1986-04-14,1985,7,28,2493,148,0.0599,1100,990,972.3,17.7,1.94,15.77,0.921,0.974,0.897,39.16,38.16,152.7,25646.6
1986-04-21,1985,7,29,3017,217,0.0719,1100,990,973.6,16.4,1.94,14.5,0.908,0.97,0.88,35.5,34.44,137.7,23141.4
1986-04-28,1985,7,30,2730,250.7,0.0923,1100,990,972.9,17.1,1.94,15.2,0.915,0.971,0.889,37.51,36.43,145.7,24482.6
1986-05-05,1985,8,31,2350,276,0.118,1100,990,971.9,18.1,1.94,16.11,0.924,0.976,0.902,40.16,39.21,156.9,26351.7
1986-05-12,1985,8,32,2030,276,0.136,1100,990,971.2,18.8,1.94,16.91,0.928,0.98,0.91,42.33,41.48,165.9,27873.7
1986-05-19,1985,8,33,1748,276,0.158,1100,990,970.3,19.7,1.94,17.77,0.933,0.98,0.914,44.71,43.82,175.3,29446.7
1986-05-26,1985,8,34,1536,266.6,0.173,1100,990,969.6,20.4,1.91,18.49,0.935,0.98,0.917,46.66,45.72,182.9,30725.5
1986-06-02,1985,9,35,1333,210,0.158,1085,990,968.9,21.1,1.79,19.26,0.938,0.98,0.919,48.06,47.1,188.4,31652.2
1986-06-09,1985,9,36,1164,210,0.181,953.6,990,968.4,21.6,1.33,20.26,0.938,0.98,0.919,44.39,43.49,173.9,29222.1
1986-06-16,1985,9,37,968.9,210,0.217,758.9,990,967.8,22.2,0.925,21.31,0.935,0.976,0.912,42.03,41.04,144.5,24277.2
1986-06-23,1985,9,38,758.3,210,0.279,548.3,990,966.9,23.1,0.641,22.43,0.93,0.975,0.906,39.62,38.63,109.2,18339.3
1986-06-30,1985,9,39,597.9,189.4,0.317,408.5,990,966.3,23.7,0.554,23.16,0.934,0.978,0.914,43.33,42.4,84.81,14247.3
1986-07-07,1985,10,40,513,186,0.363,327,990,965.9,24.1,0.401,23.69,0.921,0.97,0.894,35,33.96,67.92,11410
1986-07-14,1985,10,41,464.8,186,0.401,278.8,990,965.7,24.3,0.322,23.99,0.912,0.97,0.884,29.89,28.99,57.99,9741.97
1986-07-21,1985,10,42,426.9,186,0.436,240.9,990,965.5,24.5,0.266,24.21,0.901,0.97,0.874,25.77,25,50,8400.34
1986-07-28,1985,10,43,393.8,172.7,0.438,221.1,990,965.4,24.6,0.376,24.26,0.921,0.976,0.898,37.76,36.89,47.2,7930.37
1986-08-04,1985,11,44,369.1,155,0.42,214.1,990,965.2,24.8,0.432,24.32,0.932,0.979,0.912,44.13,43.21,46.55,7819.63
1986-08-11,1985,11,45,345,155,0.449,190,990,965.1,24.9,0.388,24.49,0.932,0.98,0.913,42.5,41.64,41.64,6996.2
1986-08-18,1985,11,46,327.4,155,0.474,172.4,990,965,25,0.336,24.63,0.926,0.973,0.901,38.55,37.54,37.54,6306.01
1986-08-25,1985,11,47,307.8,155,0.504,152.8,990,964.9,25.1,0.282,24.78,0.918,0.97,0.891,34.09,33.07,33.07,5555.52
1986-09-01,1985,12,48,287.7,118,0.41,169.7,990,964.9,25.1,0.324,24.83,0.925,0.972,0.899,38.2,37.14,37.14,6240.35
1986-09-08,1985,12,49,272.8,118,0.433,154.8,990,964.8,25.2,0.283,24.93,0.919,0.97,0.892,34.79,33.75,33.75,5670.01
1986-09-15,1985,12,50,261.6,118,0.451,143.6,990,964.7,25.3,0.254,25,0.915,0.97,0.887,32.2,31.24,31.24,5248.01
1986-09-22,1985,12,51,248.7,118,0.475,130.7,990,964.7,25.3,0.223,25.09,0.909,0.97,0.882,29.23,28.36,28.36,4764.12
1986-09-29,1985,12,52,251.9,112.3,0.446,139.6,990,964.7,25.3,0.245,25.05,0.913,0.97,0.886,31.31,30.37,30.37,5102.09
1986-10-06,1986,1,1,257.5,106.3,0.414,151.2,990,964.7,25.3,0.275,25,0.918,0.971,0.891,34.03,33.05,33.05,5551.59
1986-10-13,1986,1,2,283.9,97,0.342,186.9,990,964.8,25.2,0.373,24.79,0.931,0.979,0.911,42.29,41.4,41.4,6955.96
1986-10-20,1986,1,3,307.8,108.1,0.352,199.6,990,964.9,25.1,0.416,24.65,0.935,0.98,0.916,45.09,44.19,44.19,7424.23
1986-10-27,1986,1,4,334.1,111.1,0.333,223,990,965.1,24.9,0.342,24.59,0.915,0.974,0.891,35.03,34.19,47.88,8044.47
1986-11-03,1986,2,5,354.6,114,0.322,240.6,990,965.2,24.8,0.26,24.57,0.901,0.97,0.874,26.13,25.34,50.68,8514.93
1986-11-10,1986,2,6,393.1,114,0.29,279.1,990,965.4,24.6,0.317,24.32,0.912,0.97,0.885,30.36,29.44,58.89,9893.48
1986-11-17,1986,2,7,453,114,0.252,339,990,965.6,24.4,0.416,23.95,0.924,0.971,0.897,36.77,35.72,71.43,12000.8
1986-11-24,1986,2,8,501.5,114,0.227,387.5,990,965.9,24.1,0.505,23.64,0.932,0.979,0.912,41.86,40.98,81.96,13768.5
1986-12-01,1986,3,9,539.3,126,0.234,413.3,990,966,24,0.557,23.42,0.936,0.98,0.917,44.4,43.52,87.03,14621.5
1986-12-08,1986,3,10,568.4,126,0.222,442.4,990,966.2,23.8,0.588,23.25,0.936,0.979,0.916,44.88,43.94,92.36,15516
1986-12-15,1986,3,11,610.5,126,0.206,484.5,990,966.3,23.7,0.487,23.17,0.92,0.97,0.893,33.77,32.76,98.28,16511.2
1986-12-22,1986,3,12,648,126,0.195,522,990,966.5,23.5,0.549,22.96,0.925,0.97,0.897,36.23,35.14,105.4,17710.3
1986-12-29,1986,3,13,671.7,133.4,0.198,538.2,990,966.6,23.4,0.579,22.83,0.926,0.97,0.899,37.22,36.12,108.4,18205.4
1987-01-05,1986,4,14,728.1,139,0.191,589.1,990,966.8,23.2,0.673,22.51,0.932,0.977,0.91,40.39,39.46,118.4,19887.3
1987-01-12,1986,4,15,765.2,139,0.182,626.2,990,967,23,0.742,22.3,0.935,0.98,0.916,42.69,41.83,125.5,21083.6
1987-01-19,1986,4,16,775.7,139,0.179,636.7,990,967,23,0.762,22.24,0.936,0.98,0.917,43.31,42.45,127.3,21393.3
1987-01-26,1986,4,17,820.2,138.7,0.169,681.5,990,967.2,22.8,0.847,21.97,0.939,0.98,0.92,45.96,45.04,135.1,22699.7
1987-02-02,1986,5,18,852.3,137,0.161,715.3,990,967.3,22.7,0.914,21.78,0.941,0.98,0.922,47.9,46.94,140.8,23660.2
1987-02-09,1986,5,19,885.5,137,0.155,748.5,990,967.4,22.6,0.855,21.7,0.932,0.973,0.907,40.59,39.53,144.5,24271.9
1987-02-16,1986,5,20,928.4,137,0.148,791.4,990,967.6,22.4,0.893,21.49,0.931,0.973,0.906,38.82,37.8,151.2,25399
1987-02-23,1986,5,21,989.4,143.6,0.145,845.8,990,967.9,22.1,1.02,21.12,0.935,0.978,0.914,40.93,40.03,160.1,26898.8
1987-03-02,1986,6,22,1100,183,0.167,917.1,990,968.2,21.8,1.21,20.57,0.937,0.98,0.918,43.32,42.43,169.7,28513.9
1987-03-09,1986,6,23,1282,183,0.143,1066,990,968.8,21.2,1.7,19.51,0.939,0.98,0.92,47.82,46.86,187.4,31491.4
1987-03-16,1986,6,24,1616,183,0.114,1100,990,969.9,20.1,1.92,18.22,0.935,0.98,0.916,45.92,45,180,30242
1987-03-23,1986,6,25,1896,183,0.0967,1100,990,970.8,19.2,1.94,17.29,0.93,0.98,0.912,43.39,42.52,170.1,28576.2
1987-03-30,1986,6,26,2051,207.3,0.101,1100,990,971.2,18.8,1.94,16.84,0.928,0.98,0.909,42.13,41.29,165.2,27747.5
1987-04-06,1986,7,27,2018,197.3,0.0976,1100,990,971.1,18.9,1.94,16.91,0.928,0.98,0.91,42.35,41.5,166,27889.5
1987-04-13,1986,7,28,1902,148,0.0779,1100,990,970.8,19.2,1.94,17.27,0.93,0.98,0.912,43.34,42.47,169.9,28539.3
1987-04-20,1986,7,29,1792,148,0.0826,1100,990,970.4,19.6,1.94,17.63,0.932,0.98,0.913,44.32,43.43,173.7,29188.1
1987-04-27,1986,7,30,1698,166.9,0.0986,1100,990,970.1,19.9,1.94,17.94,0.934,0.98,0.915,45.17,44.26,177.1,29745.3
1987-05-04,1986,8,31,1591,192,0.121,1100,990,969.8,20.2,1.93,18.3,0.935,0.98,0.916,46.13,45.2,180.8,30377.6
1987-05-11,1986,8,32,1487,192,0.129,1100,990,969.4,20.6,1.89,18.66,0.936,0.98,0.917,47.11,46.17,184.7,31023.3
1987-05-18,1986,8,33,1315,192,0.146,1092,990,968.9,21.1,1.79,19.32,0.938,0.98,0.919,48.49,47.52,190.1,31933.8
1987-05-25,1986,8,34,1193,192,0.161,1001,990,968.5,21.5,1.45,20.04,0.939,0.98,0.92,46.16,45.24,181,30401.8
1987-06-01,1986,9,35,1037,161,0.156,875.7,990,968,22,1.11,20.88,0.936,0.978,0.915,41.92,41.02,164.1,27564.9
1987-06-08,1986,9,36,879,161,0.184,718,990,967.4,22.6,0.851,21.73,0.934,0.976,0.912,42.23,41.24,139.4,23425.8
1987-06-15,1986,9,37,704.9,161,0.229,543.9,990,966.7,23.3,0.594,22.69,0.927,0.973,0.901,37.37,36.35,109,18319.4
1987-06-22,1986,9,38,592,161,0.273,431,990,966.3,23.7,0.566,23.17,0.934,0.979,0.914,43.36,42.45,89.47,15030.6
1987-06-29,1986,9,39,518.1,142.4,0.275,375.7,990,965.9,24.1,0.484,23.58,0.93,0.977,0.909,40.41,39.47,78.95,13263.5
1987-07-06,1986,10,40,474.1,135,0.285,339.1,990,965.7,24.3,0.418,23.85,0.924,0.971,0.897,36.64,35.56,71.13,11949.6
1987-07-13,1986,10,41,438.1,135,0.308,303.1,990,965.6,24.4,0.357,24.07,0.917,0.97,0.89,32.81,31.82,63.64,10692.2
1987-07-20,1986,10,42,421,135,0.321,286,990,965.5,24.5,0.329,24.18,0.914,0.97,0.886,30.98,30.05,60.1,10096.1
1987-07-27,1986,10,43,396.1,129.3,0.326,266.8,990,965.4,24.6,0.299,24.32,0.909,0.97,0.882,28.93,28.06,56.12,9427.74
1987-08-03,1986,11,44,372.6,115,0.309,257.6,990,965.3,24.7,0.284,24.45,0.907,0.97,0.88,28.01,27.17,54.34,9129.06
1987-08-10,1986,11,45,344.1,149.3,0.434,194.8,990,965.1,24.9,0.364,24.52,0.927,0.978,0.907,39.7,38.86,42.42,7126.7
1987-08-17,1986,11,46,329.9,155,0.47,174.9,990,965,25,0.343,24.61,0.927,0.974,0.903,39.1,38.09,38.09,6399.02
1987-08-24,1986,11,47,314.1,155,0.494,159.1,990,965,25,0.299,24.73,0.921,0.97,0.893,35.53,34.47,34.47,5790.45
1987-08-31,1986,11,48,293.3,123.3,0.42,170,990,964.9,25.1,0.326,24.8,0.925,0.974,0.901,38.26,37.25,37.25,6258.4
1987-09-07,1986,12,49,274.6,118,0.43,156.6,990,964.8,25.2,0.288,24.91,0.92,0.97,0.892,35.2,34.14,34.14,5736.34
1987-09-14,1986,12,50,260.2,118,0.454,142.2,990,964.7,25.3,0.251,25.01,0.914,0.97,0.887,31.87,30.91,30.91,5193.45
1987-09-21,1986,12,51,242.5,118,0.487,124.5,990,964.7,25.3,0.209,25.14,0.905,0.97,0.878,27.78,26.95,26.95,4526.94
1987-09-28,1986,12,52,239.5,106,0.443,133.5,990,964.6,25.4,0.23,25.13,0.91,0.97,0.882,29.95,29.05,29.05,4880.98
1987-10-05,1987,1,1,239.5,97,0.405,142.5,990,964.6,25.4,0.25,25.11,0.914,0.97,0.887,32.1,31.13,31.13,5230.44
1987-10-12,1987,1,2,239.5,97,0.405,142.5,990,964.6,25.4,0.25,25.11,0.914,0.97,0.887,32.1,31.13,31.13,5230.44
1987-10-19,1987,1,3,232,106.3,0.458,125.7,990,964.6,25.4,0.212,25.2,0.906,0.97,0.878,28.14,27.3,27.3,4586.49
1987-10-26,1987,1,4,229.9,107.6,0.468,122.4,990,964.6,25.4,0.205,25.22,0.904,0.97,0.877,27.35,26.53,26.53,4456.47
1987-11-02,1987,2,5,227.5,93,0.409,134.5,990,964.6,25.4,0.23,25.21,0.911,0.97,0.883,30.27,29.36,29.36,4932.35
1987-11-09,1987,2,6,224.4,93,0.414,131.4,990,964.5,25.5,0.223,25.23,0.909,0.97,0.882,29.57,28.68,28.68,4818.24
1987-11-16,1987,2,7,234.4,93,0.397,141.4,990,964.6,25.4,0.247,25.15,0.914,0.97,0.886,31.87,30.91,30.91,5192.96
1987-11-23,1987,2,8,286,93,0.328,193,990,964.8,25.2,0.351,24.8,0.926,0.976,0.904,39.52,38.6,42.36,7117.32
1987-11-30,1987,2,9,301.8,102.4,0.34,199.4,990,964.9,25.1,0.34,24.74,0.921,0.977,0.9,37.58,36.75,43.47,7303.63
1987-12-07,1987,3,10,353.3,104,0.295,249.3,990,965.2,24.8,0.27,24.56,0.904,0.97,0.877,27.15,26.34,52.68,8850.1
1987-12-14,1987,3,11,396.5,104,0.263,292.5,990,965.4,24.6,0.335,24.28,0.915,0.97,0.888,31.87,30.91,61.82,10385.5
1987-12-21,1987,3,12,392.1,104,0.265,288.1,990,965.4,24.6,0.328,24.31,0.914,0.97,0.887,31.4,30.46,60.91,10233.3
1987-12-28,1987,3,13,400.4,98.43,0.246,302,990,965.4,24.6,0.35,24.25,0.917,0.97,0.889,32.93,31.94,63.88,10731.7
1988-01-04,1987,4,14,425.8,91,0.214,334.8,990,965.5,24.5,0.404,24.08,0.923,0.97,0.896,36.5,35.42,70.84,11900.8
1988-01-11,1987,4,15,453.8,73,0.161,380.8,990,965.6,24.4,0.486,23.87,0.931,0.978,0.911,41.5,40.61,81.22,13644.6
1988-01-18,1987,4,16,484.4,73,0.151,411.4,990,965.8,24.2,0.546,23.67,0.936,0.98,0.917,44.68,43.79,87.57,14712.1
1988-01-25,1987,4,17,526,73,0.139,453,990,966,24,0.54,23.49,0.93,0.976,0.908,41.39,40.42,94.69,15907.9
1988-02-01,1987,5,18,596.9,85,0.142,511.9,990,966.3,23.7,0.523,23.19,0.924,0.97,0.896,35.85,34.77,104.3,17526.3
1988-02-08,1987,5,19,811.7,85,0.107,726.7,990,967.1,22.9,0.831,22.02,0.933,0.976,0.911,41.1,40.13,142.5,23944.8
1988-02-15,1987,5,20,907,92.43,0.102,814.6,990,967.5,22.5,0.937,21.54,0.933,0.976,0.911,40.13,39.18,156.7,26327.1
1988-02-22,1987,5,21,992.5,137,0.139,855.5,990,967.8,22.2,1.05,21.1,0.934,0.976,0.912,41.27,40.31,161.2,27085.9
1988-02-29,1987,5,22,1089,176.4,0.163,913,990,968.2,21.8,1.21,20.61,0.937,0.98,0.918,43.18,42.3,169.2,28424.4
1988-03-07,1987,6,23,1040,159.9,0.154,880,990,968,22,1.11,20.86,0.936,0.979,0.916,42.12,41.23,164.9,27706.9
1988-03-14,1987,6,24,1089,129,0.118,960.2,990,968.2,21.8,1.32,20.5,0.939,0.98,0.92,45.31,44.4,177.6,29838.9
1988-03-21,1987,6,25,1183,129,0.109,1054,990,968.5,21.5,1.63,19.9,0.94,0.98,0.921,48.34,47.37,189.5,31832.9
1988-03-28,1987,6,26,1277,137.1,0.107,1096,990,968.8,21.2,1.81,19.42,0.938,0.98,0.92,49,48.02,192.1,32269.1
1988-04-04,1987,7,27,1598,148,0.0938,1100,990,969.8,20.2,1.91,18.28,0.935,0.98,0.916,46.09,45.17,180.7,30352.5
1988-04-11,1987,7,28,2217,148,0.067,1100,990,971.6,18.4,1.94,16.44,0.926,0.978,0.906,41.05,40.15,160.6,26978.3
1988-04-18,1987,7,29,2439,187.4,0.0768,1100,990,972.2,17.8,1.94,15.9,0.923,0.975,0.9,39.57,38.58,154.3,25927.7
1988-04-25,1987,7,30,2353,225.4,0.096,1100,990,972,18,1.94,16.11,0.924,0.976,0.902,40.14,39.19,156.8,26336.6
1988-05-02,1987,8,31,2166,276,0.127,1100,990,971.5,18.5,1.94,16.56,0.927,0.979,0.907,41.38,40.51,162,27219.8
1988-05-09,1987,8,32,1968,276,0.14,1100,990,971,19,1.94,17.08,0.929,0.98,0.911,42.79,41.94,167.8,28182.5
1988-05-16,1987,8,33,1766,276,0.156,1100,990,970.3,19.7,1.94,17.72,0.932,0.98,0.914,44.56,43.67,174.7,29343.4
1988-05-23,1987,8,34,1605,276,0.172,1100,990,969.8,20.2,1.92,18.26,0.935,0.98,0.916,46.02,45.1,180.4,30306.8
1988-05-30,1987,8,35,1397,228.9,0.163,1100,990,969.2,20.8,1.86,18.99,0.937,0.98,0.918,48,47.04,188.1,31608.7
1988-06-06,1987,9,36,1231,210,0.171,1020,990,968.6,21.4,1.54,19.84,0.939,0.98,0.92,46.54,45.61,182.4,30650.2
1988-06-13,1987,9,37,1053,210,0.2,843,990,968.1,21.9,1.04,20.9,0.934,0.976,0.911,40.29,39.33,157.3,26429
1988-06-20,1987,9,38,855.3,210,0.247,645.3,990,967.3,22.7,0.792,21.89,0.936,0.978,0.915,43.16,42.23,126.7,21285.1
1988-06-27,1987,9,39,688.3,199.7,0.29,488.6,990,966.7,23.3,0.562,22.79,0.927,0.973,0.902,38.25,37.24,98.36,16523.8
1988-07-04,1987,10,40,576.3,186,0.324,390.3,990,966.2,23.8,0.517,23.29,0.932,0.977,0.91,41.52,40.56,81.11,13626.9
1988-07-11,1987,10,41,504.3,186,0.369,318.3,990,965.9,24.1,0.386,23.75,0.92,0.97,0.892,34.09,33.06,66.13,11109.4
1988-07-18,1987,10,42,454.2,186,0.41,268.2,990,965.6,24.4,0.306,24.05,0.909,0.97,0.882,28.76,27.9,55.79,9373.5
1988-07-25,1987,10,43,418.1,186,0.445,232.1,990,965.5,24.5,0.326,24.19,0.911,0.973,0.887,32,31.18,48.78,8194.87
1988-08-01,1987,11,44,385.9,155,0.402,230.9,990,965.3,24.7,0.286,24.38,0.904,0.971,0.878,28.47,27.68,48.49,8145.91
1988-08-08,1987,11,45,355,155,0.437,200,990,965.2,24.8,0.422,24.4,0.934,0.98,0.916,44.73,43.83,43.83,7364.05
1988-08-15,1987,11,46,340.2,155,0.456,185.2,990,965.1,24.9,0.374,24.53,0.93,0.979,0.911,41.44,40.57,40.57,6815.63
1988-08-22,1987,11,47,321.8,155,0.482,166.8,990,965,25,0.32,24.67,0.924,0.971,0.897,37.28,36.21,36.21,6083.15
1988-08-29,1987,11,48,298.4,133.9,0.448,164.6,990,964.9,25.1,0.312,24.79,0.923,0.973,0.898,36.94,35.95,35.95,6040.26
1988-09-05,1987,12,49,285.4,118,0.414,167.4,990,964.8,25.2,0.317,24.84,0.924,0.971,0.898,37.68,36.59,36.59,6147.94
1988-09-12,1987,12,50,274.4,118,0.43,156.4,990,964.8,25.2,0.287,24.91,0.92,0.97,0.892,35.16,34.1,34.1,5729.24
1988-09-19,1987,12,51,258.9,118,0.456,140.9,990,964.7,25.3,0.248,25.02,0.913,0.97,0.886,31.58,30.63,30.63,5145.7
1988-09-26,1987,12,52,249.2,112,0.449,137.2,990,964.7,25.3,0.239,25.07,0.912,0.97,0.884,30.76,29.84,29.84,5012.47
1988-10-03,1988,1,1,241.7,97,0.401,144.7,990,964.7,25.3,0.255,25.09,0.915,0.97,0.888,32.59,31.61,31.61,5310.77
1988-10-10,1988,1,2,224.5,97,0.432,127.5,990,964.5,25.5,0.215,25.24,0.907,0.97,0.879,28.61,27.75,27.75,4661.7
1988-10-17,1988,1,3,213.5,97,0.454,116.5,990,964.5,25.5,0.191,25.33,0.899,0.97,0.872,26.03,25.25,25.25,4241.84
1988-10-24,1988,1,4,227.6,97,0.426,130.6,990,964.6,25.4,0.222,25.21,0.909,0.97,0.882,29.35,28.47,28.47,4782.64
1988-10-31,1988,1,5,246.6,93.57,0.38,153,990,964.7,25.3,0.276,25.05,0.919,0.97,0.891,34.52,33.48,33.48,5625.33
1988-11-07,1988,2,6,257.3,93,0.362,164.3,990,964.7,25.3,0.307,24.96,0.923,0.971,0.896,37.12,36.04,36.04,6055.51
1988-11-14,1988,2,7,288.5,93,0.323,195.5,990,964.9,25.1,0.401,24.74,0.933,0.98,0.915,44.29,43.39,43.39,7289.12
1988-11-21,1988,2,8,324.5,106,0.327,218.5,990,965,25,0.327,24.65,0.913,0.974,0.89,34.15,33.33,46.97,7890.5
1988-11-28,1988,2,9,346.7,112.9,0.325,233.9,990,965.1,24.9,0.25,24.62,0.899,0.97,0.872,25.37,24.61,49.23,8270.07
1988-12-05,1988,3,10,381.9,118,0.309,263.9,990,965.3,24.7,0.294,24.4,0.909,0.97,0.881,28.69,27.83,55.65,9349.46
1988-12-12,1988,3,11,395.4,118,0.298,277.4,990,965.4,24.6,0.314,24.31,0.912,0.97,0.884,30.15,29.24,58.49,9826.24
1988-12-19,1988,3,12,440.5,108,0.246,332.5,990,965.6,24.4,0.404,24.01,0.923,0.972,0.897,36.12,35.1,70.2,11793.2
1988-12-26,1988,3,13,491,106.3,0.216,384.7,990,965.8,24.2,0.497,23.69,0.932,0.979,0.912,41.64,40.77,81.54,13699
1989-01-02,1988,4,14,519.5,120,0.231,399.5,990,965.9,24.1,0.527,23.54,0.934,0.98,0.915,43.05,42.19,84.38,14176.4
1989-01-09,1988,4,15,556.8,120,0.216,436.8,990,966.1,23.9,0.571,23.32,0.935,0.979,0.915,44.26,43.33,91.37,15349.7
1989-01-16,1988,4,16,656.4,120,0.183,536.4,990,966.5,23.5,0.571,22.9,0.926,0.971,0.9,37.2,36.13,108.4,18211
1989-01-23,1988,4,17,711.2,120,0.169,591.2,990,966.7,23.3,0.672,22.58,0.932,0.977,0.911,40.67,39.74,119.2,20030.2
1989-01-30,1988,4,18,823.5,132.1,0.16,691.4,990,967.2,22.8,0.865,21.94,0.939,0.98,0.921,46.58,45.65,136.9,23005.5
1989-02-06,1988,5,19,920.6,137,0.149,783.6,990,967.6,22.4,0.906,21.51,0.932,0.975,0.909,40.25,39.24,150.2,25229.8
1989-02-13,1988,5,20,1234,137,0.112,1055,990,968.6,21.4,1.67,19.7,0.938,0.98,0.919,47.71,46.76,187,31419.5
1989-02-20,1988,5,21,1822,158.4,0.0893,1100,990,970.5,19.5,1.92,17.61,0.931,0.98,0.912,44.24,43.33,173.3,29119.9
1989-02-27,1988,5,22,2474,217,0.0874,1100,990,972.2,17.8,1.94,15.82,0.922,0.975,0.898,39.31,38.31,153.2,25743.4
1989-03-06,1988,6,23,3027,239,0.0792,1100,990,973.6,16.4,1.94,14.49,0.907,0.97,0.88,35.45,34.39,137.6,23111.3
1989-03-13,1988,6,24,3374,239,0.0709,1100,990,974.4,15.6,1.94,13.7,0.897,0.97,0.87,33.16,32.17,128.7,21616.6
1989-03-20,1988,6,25,3350,239,0.0714,1100,990,974.3,15.7,1.94,13.76,0.898,0.97,0.871,33.32,32.32,129.3,21718.9
1989-03-27,1988,6,26,3118,232.7,0.0746,1100,990,973.8,16.2,1.94,14.26,0.905,0.97,0.878,34.81,33.76,135,22687.5
1989-04-03,1988,7,27,3030,217,0.0716,1100,990,973.6,16.4,1.94,14.47,0.907,0.97,0.88,35.41,34.35,137.4,23084.6
1989-04-10,1988,7,28,3192,217,0.068,1100,990,974,16,1.94,14.1,0.903,0.97,0.876,34.33,33.3,133.2,22380.1
1989-04-17,1988,7,29,3447,250.4,0.0725,1100,990,974.5,15.5,1.94,13.55,0.895,0.97,0.868,32.7,31.72,126.9,21315.1
1989-04-24,1988,7,30,3692,295,0.0799,1100,990,975,15,1.94,13.03,0.886,0.97,0.859,31.13,30.2,120.8,20294.8
1989-05-01,1988,8,31,3787,321,0.0848,1100,990,975.2,14.8,1.94,12.83,0.882,0.97,0.856,30.52,29.61,118.4,19895.6
1989-05-08,1988,8,32,3609,321,0.089,1100,990,974.9,15.1,1.94,13.21,0.889,0.97,0.862,31.67,30.72,122.9,20642.9
1989-05-15,1988,8,33,3258,323.7,0.0994,1100,990,974.1,15.9,1.94,13.95,0.901,0.97,0.874,33.9,32.89,131.6,22100.4
1989-05-22,1988,8,34,2909,340,0.117,1100,990,973.3,16.7,1.94,14.77,0.911,0.97,0.883,36.26,35.17,140.7,23636.7
1989-05-29,1988,8,35,2527,313.1,0.124,1100,990,972.4,17.6,1.94,15.69,0.92,0.974,0.896,38.94,37.92,151.7,25480.4
1989-06-05,1988,9,36,2193,293,0.134,1100,990,971.6,18.4,1.94,16.49,0.926,0.978,0.906,41.2,40.32,161.3,27092
1989-06-12,1988,9,37,1834,293,0.16,1100,990,970.6,19.4,1.94,17.49,0.931,0.98,0.913,43.94,43.06,172.3,28939.5
1989-06-19,1988,9,38,1517,293,0.194,1099,990,969.5,20.5,1.9,18.56,0.936,0.98,0.917,46.8,45.87,183.5,30822
1989-06-26,1988,9,39,1247,274.1,0.22,972.6,990,968.7,21.3,1.39,19.93,0.938,0.98,0.919,44.57,43.67,174.7,29349.4
1989-07-03,1988,10,40,1061,227,0.214,834.3,990,968.1,21.9,1.05,20.86,0.935,0.977,0.913,41.6,40.64,155.7,26161.1
1989-07-10,1988,10,41,866.1,227,0.263,639.1,990,967.4,22.6,0.781,21.85,0.935,0.978,0.915,42.66,41.73,125.2,21032.5
1989-07-17,1988,10,42,710.9,227,0.32,483.9,990,966.7,23.3,0.585,22.67,0.93,0.974,0.906,39.97,38.97,97.33,16351.6
1989-07-24,1988,10,43,595.9,227,0.382,368.9,990,966.3,23.7,0.48,23.24,0.928,0.974,0.905,39.02,38.03,76.06,12778.4
1989-07-31,1988,10,44,518,190.1,0.367,327.9,990,965.9,24.1,0.403,23.67,0.922,0.97,0.894,35.06,34.02,68.03,11429.2
1989-08-07,1988,11,45,467.8,184,0.394,283.8,990,965.7,24.3,0.33,23.96,0.913,0.97,0.885,30.43,29.52,59.04,9918.9
1989-08-14,1988,11,46,426.5,184,0.432,242.5,990,965.5,24.5,0.269,24.21,0.902,0.97,0.875,25.96,25.18,50.36,8460.66
1989-08-21,1988,11,47,390,184,0.472,206,990,965.3,24.7,0.445,24.21,0.936,0.98,0.917,45.77,44.85,44.85,7535.1
1989-08-28,1988,11,48,364,164.3,0.45,199.7,990,965.2,24.8,0.387,24.39,0.927,0.978,0.907,40.89,40,43.3,7274.83
1989-09-04,1988,12,49,341.9,138,0.404,203.9,990,965.1,24.9,0.433,24.46,0.936,0.98,0.917,45.75,44.84,44.84,7533.06
1989-09-11,1988,12,50,319.1,138,0.433,181.1,990,965,25,0.361,24.64,0.929,0.977,0.907,40.64,39.71,39.71,6671.38
1989-09-18,1988,12,51,292.8,138,0.471,154.8,990,964.9,25.1,0.286,24.84,0.919,0.97,0.892,34.67,33.63,33.63,5650.48
1989-09-25,1988,12,52,276.4,134,0.485,142.4,990,964.8,25.2,0.255,24.94,0.914,0.97,0.887,31.85,30.89,30.89,5190.14
1989-10-02,1989,1,1,268.7,110,0.409,158.7,990,964.8,25.2,0.294,24.93,0.921,0.97,0.893,35.72,34.65,34.65,5821.65
1989-10-09,1989,1,2,263.8,110,0.417,153.8,990,964.8,25.2,0.281,24.96,0.919,0.97,0.891,34.6,33.56,33.56,5638.35
1989-10-16,1989,1,3,266.1,110,0.413,156.1,990,964.8,25.2,0.287,24.95,0.92,0.97,0.892,35.12,34.07,34.07,5723.44
1989-10-23,1989,1,4,257.2,110,0.427,147.2,990,964.7,25.3,0.264,25.01,0.916,0.97,0.889,33.09,32.09,32.09,5391.58
1989-10-30,1989,1,5,256.9,107.1,0.417,149.7,990,964.7,25.3,0.27,25,0.917,0.97,0.89,33.68,32.67,32.67,5488.15
1989-11-06,1989,2,6,242,102.3,0.423,139.8,990,964.7,25.3,0.244,25.11,0.913,0.97,0.886,31.42,30.48,30.48,5119.85
1989-11-13,1989,2,7,239.9,93,0.388,146.9,990,964.6,25.4,0.26,25.1,0.916,0.97,0.889,33.12,32.13,32.13,5397.76
1989-11-20,1989,2,8,234.2,93,0.397,141.2,990,964.6,25.4,0.246,25.15,0.914,0.97,0.886,31.81,30.86,30.86,5184.35
1989-11-27,1989,2,9,240.4,86.14,0.359,154.3,990,964.6,25.4,0.28,25.08,0.919,0.971,0.892,34.88,33.87,33.87,5689.88
1989-12-04,1989,3,10,259.1,77,0.298,182.1,990,964.7,25.3,0.358,24.91,0.929,0.976,0.907,41.32,40.35,40.35,6778.24
1989-12-11,1989,3,11,256.3,59,0.23,197.3,990,964.7,25.3,0.402,24.87,0.934,0.98,0.916,44.95,44.05,44.05,7400.46
1989-12-18,1989,3,12,300.7,59,0.197,241.7,990,964.9,25.1,0.287,24.8,0.908,0.971,0.882,29.99,29.16,51.81,8704.15
1989-12-25,1989,3,13,366.9,59,0.162,307.9,990,965.2,24.8,0.357,24.41,0.918,0.971,0.892,33.82,32.86,65.72,11041.8
1990-01-01,1989,4,14,444.3,73,0.164,371.3,990,965.6,24.4,0.468,23.93,0.93,0.977,0.908,40.51,39.59,79.18,13301.7
1990-01-08,1989,4,15,455.7,73,0.16,382.7,990,965.7,24.3,0.49,23.86,0.931,0.979,0.912,41.7,40.81,81.63,13713.1
1990-01-15,1989,4,16,522.9,75.57,0.145,447.3,990,966,24,0.559,23.49,0.933,0.977,0.912,43.27,42.31,93.88,15771.7
1990-01-22,1989,4,17,573.2,91,0.159,482.2,990,966.2,23.8,0.534,23.29,0.927,0.973,0.902,38.63,37.62,99.26,16675.3
1990-01-29,1989,4,18,715,99,0.138,616,990,966.8,23.2,0.716,22.52,0.934,0.979,0.915,42.37,41.48,124.5,20907.9
1990-02-05,1989,5,19,754.3,105,0.139,649.3,990,966.9,23.1,0.779,22.3,0.937,0.98,0.918,44.35,43.47,130.4,21907.5
1990-02-12,1989,5,20,759.5,105,0.138,654.5,990,966.9,23.1,0.788,22.27,0.937,0.98,0.919,44.67,43.78,131.3,22062.9
1990-02-19,1989,5,21,724.4,105,0.145,619.4,990,966.8,23.2,0.723,22.48,0.935,0.98,0.915,42.54,41.67,125,20999.3
1990-02-26,1989,5,22,765.1,106.1,0.139,659,990,967,23,0.798,22.24,0.938,0.98,0.919,44.9,44,132,22175.5
1990-03-05,1989,6,23,828.9,107,0.129,721.9,990,967.2,22.8,0.846,21.94,0.935,0.976,0.912,43.11,42.09,141.6,23789
1990-03-12,1989,6,24,880.7,107,0.122,773.7,990,967.4,22.6,0.851,21.73,0.93,0.972,0.904,38.31,37.26,149,25036.1
1990-03-19,1989,6,25,909.7,107,0.118,802.7,990,967.5,22.5,0.913,21.55,0.932,0.975,0.909,39.52,38.54,154.1,25896
1990-03-26,1989,6,26,950.9,109.6,0.115,841.3,990,967.7,22.3,1.01,21.29,0.935,0.978,0.914,41.04,40.14,160.6,26975.9
1990-04-02,1989,7,27,942.1,125,0.133,817.1,990,967.7,22.3,0.955,21.38,0.933,0.976,0.911,39.96,39,156,26209.6
1990-04-09,1989,7,28,917.3,125,0.136,792.2,990,967.6,22.4,0.898,21.53,0.931,0.974,0.907,38.94,37.92,151.7,25482.4
1990-04-16,1989,7,29,899.8,125,0.139,774.8,990,967.5,22.5,0.86,21.64,0.93,0.972,0.904,38.22,37.15,148.6,24967.5
1990-04-23,1989,7,30,904.7,125,0.138,779.7,990,967.5,22.5,0.87,21.61,0.93,0.973,0.905,38.42,37.37,149.5,25112
1990-04-30,1989,7,31,934.7,143.9,0.154,790.8,990,967.6,22.4,0.896,21.47,0.931,0.973,0.906,38.74,37.71,150.8,25341.5
1990-05-07,1989,8,32,971.5,147,0.151,824.5,990,967.8,22.2,0.974,21.24,0.933,0.976,0.911,40.08,39.13,156.5,26292
1990-05-14,1989,8,33,999.8,147,0.147,852.8,990,967.9,22.1,1.04,21.06,0.935,0.979,0.915,41.16,40.28,161.1,27068.9
1990-05-21,1989,8,34,1018,147,0.144,871.4,990,968,22,1.09,20.95,0.936,0.98,0.917,41.89,41.04,164.2,27579.7
1990-05-28,1989,8,35,1000,153,0.153,847.1,990,967.9,22.1,1.03,21.07,0.935,0.978,0.914,40.9,39.99,160,26875.8
1990-06-04,1989,9,36,944.7,161,0.171,783.7,990,967.7,22.3,0.885,21.44,0.93,0.972,0.905,38.31,37.26,149,25038.9
1990-06-11,1989,9,37,821.4,161,0.196,660.4,990,967.2,22.8,0.811,22,0.937,0.98,0.918,44.49,43.58,130.8,21966.6
1990-06-18,1989,9,38,655.4,161,0.247,494.4,990,966.5,23.5,0.565,22.91,0.928,0.973,0.903,38.83,37.82,100.2,16838.7
1990-06-25,1989,9,39,536.9,157.3,0.293,379.6,990,966,24,0.494,23.49,0.931,0.976,0.908,40.68,39.72,79.45,13347.1
1990-07-02,1989,10,40,477.9,135,0.283,342.9,990,965.8,24.2,0.424,23.83,0.925,0.971,0.898,37.03,35.96,71.93,12083.9
1990-07-09,1989,10,41,429.5,135,0.314,294.5,990,965.5,24.5,0.343,24.12,0.915,0.97,0.888,31.89,30.93,61.86,10393
1990-07-16,1989,10,42,391.2,135,0.345,256.2,990,965.4,24.6,0.284,24.36,0.907,0.97,0.879,27.74,26.91,53.81,9040.32
1990-07-23,1989,10,43,359.9,135,0.375,224.9,990,965.2,24.8,0.312,24.49,0.909,0.973,0.884,31.51,30.7,47.72,8016.99
1990-07-30,1989,10,44,343.2,120.7,0.352,222.5,990,965.1,24.9,0.305,24.58,0.908,0.973,0.883,31.21,30.41,47.34,7952.31
1990-08-06,1989,11,45,327.1,115,0.352,212.1,990,965,25,0.423,24.54,0.931,0.979,0.911,44.14,43.23,46.51,7814.16
1990-08-13,1989,11,46,310.5,115,0.371,195.5,990,965,25,0.403,24.64,0.933,0.98,0.915,44.11,43.23,43.23,7262.88
1990-08-20,1989,11,47,288.2,115,0.399,173.2,990,964.9,25.1,0.334,24.81,0.926,0.974,0.902,39.04,38.02,38.02,6387.83
1990-08-27,1989,11,48,267.5,108.1,0.404,159.3,990,964.8,25.2,0.295,24.93,0.921,0.971,0.894,35.89,34.85,34.85,5855.17
1990-09-03,1989,12,49,246.8,91,0.37,155.8,990,964.7,25.3,0.285,25.04,0.92,0.971,0.893,35.19,34.18,34.18,5742.77
1990-09-10,1989,12,50,223.8,91,0.407,132.8,990,964.5,25.5,0.226,25.23,0.91,0.97,0.883,29.91,29.01,29.01,4874.5
1990-09-17,1989,12,51,218.9,91,0.416,127.9,990,964.5,25.5,0.215,25.27,0.907,0.97,0.88,28.77,27.91,27.91,4688.26
1990-09-24,1989,12,52,225.1,91,0.405,134.1,990,964.6,25.4,0.229,25.22,0.911,0.97,0.883,30.19,29.29,29.29,4920.36
1990-10-01,1990,1,1,217.2,97,0.447,120.2,990,964.5,25.5,0.198,25.3,0.902,0.97,0.875,26.92,26.12,26.12,4387.51
1990-10-08,1990,1,2,215.2,97,0.451,118.2,990,964.5,25.5,0.194,25.32,0.901,0.97,0.874,26.43,25.63,25.63,4306.65
1990-10-15,1990,1,3,211.2,97,0.459,114.2,990,964.5,25.5,0.185,25.35,0.897,0.97,0.871,25.47,24.7,24.7,4150.41
1990-10-22,1990,1,4,205.6,97,0.472,108.6,990,964.4,25.6,0.174,25.39,0.893,0.97,0.866,24.15,23.43,23.43,3936.21
1990-10-29,1990,1,5,202.5,94.71,0.468,107.7,990,964.4,25.6,0.172,25.41,0.892,0.97,0.865,23.96,23.24,23.24,3903.63
1990-11-05,1990,2,6,206.2,89.29,0.433,116.9,990,964.4,25.6,0.191,25.37,0.899,0.97,0.872,26.16,25.37,25.37,4262.91
1990-11-12,1990,2,7,210.2,67,0.319,143.2,990,964.5,25.5,0.248,25.29,0.915,0.97,0.887,32.49,31.51,31.51,5293.78
1990-11-19,1990,2,8,216.9,67,0.309,149.9,990,964.5,25.5,0.265,25.23,0.917,0.97,0.89,34.03,33.01,33.01,5546.3
1990-11-26,1990,2,9,237.9,69.86,0.293,168.1,990,964.6,25.4,0.315,25.06,0.924,0.972,0.899,38.19,37.13,37.13,6238.12
1990-12-03,1990,3,10,267.4,77,0.289,190.4,990,964.8,25.2,0.384,24.85,0.932,0.978,0.912,43.24,42.32,42.32,7109.37
1990-12-10,1990,3,11,302.2,77,0.255,225.2,990,964.9,25.1,0.268,24.82,0.902,0.971,0.877,28.18,27.4,48.03,8068.96
1990-12-17,1990,3,12,338,77,0.228,261,990,965.1,24.9,0.284,24.63,0.908,0.97,0.881,28.62,27.76,55.52,9327.59
1990-12-24,1990,3,13,380.6,77,0.203,303.6,990,965.3,24.7,0.352,24.35,0.917,0.971,0.89,33.24,32.27,64.53,10841.2
1990-12-31,1990,3,14,431.5,89,0.207,342.5,990,965.5,24.5,0.417,24.04,0.925,0.971,0.898,37.33,36.25,72.49,12178.6
1991-01-07,1990,4,15,462.2,83.29,0.181,378.9,990,965.7,24.3,0.485,23.84,0.931,0.977,0.909,41.21,40.26,80.53,13528.4
1991-01-14,1990,4,16,523.2,73,0.14,450.2,990,966,24,0.532,23.51,0.93,0.976,0.907,40.98,40.02,94.11,15810.3
