date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1991-01-21,1990,4,17,610.8,91,0.149,519.8,990,966.3,23.7,0.538,23.12,0.925,0.971,0.898,36.31,35.27,105.8,17777.4
1991-01-28,1990,4,18,698.7,97,0.139,601.7,990,966.7,23.3,0.688,22.62,0.933,0.978,0.913,41.5,40.6,121.8,20462.4
1991-02-04,1990,5,19,775.3,105,0.135,670.3,990,967,23,0.819,22.18,0.938,0.98,0.92,45.6,44.69,134.1,22524.9
1991-02-11,1990,5,20,885.7,137,0.155,748.7,990,967.4,22.6,0.883,21.67,0.935,0.976,0.913,42.1,41.12,145,24363.7
1991-02-18,1990,5,21,1100,137,0.125,963.3,990,968.2,21.8,1.34,20.45,0.938,0.98,0.919,45.25,44.33,177.3,29791.9
1991-02-25,1990,5,22,1511,180.7,0.118,1100,990,969.5,20.5,1.88,18.6,0.936,0.98,0.917,46.93,45.99,184,30905.6
1991-03-04,1990,6,23,2048,239,0.117,1100,990,971.2,18.8,1.94,16.85,0.928,0.98,0.909,42.18,41.33,165.3,27776.4
1991-03-11,1990,6,24,2266,183,0.0808,1100,990,971.7,18.3,1.94,16.32,0.925,0.978,0.905,40.72,39.81,159.2,26749.9
1991-03-18,1990,6,25,2302,183,0.0795,1100,990,971.8,18.2,1.94,16.23,0.925,0.977,0.904,40.49,39.56,158.2,26583.9
1991-03-25,1990,6,26,2186,183,0.0838,1100,990,971.5,18.5,1.94,16.51,0.926,0.979,0.907,41.24,40.37,161.5,27125.8
1991-04-01,1990,7,27,2016,217,0.108,1100,990,971.1,18.9,1.94,16.93,0.928,0.98,0.91,42.4,41.55,166.2,27922
1991-04-08,1990,7,28,1889,177.6,0.0938,1100,990,970.7,19.3,1.94,17.32,0.93,0.98,0.912,43.46,42.59,170.3,28618.4
1991-04-15,1990,7,29,1851,148,0.08,1100,990,970.6,19.4,1.94,17.44,0.931,0.98,0.912,43.79,42.91,171.6,28837
1991-04-22,1990,7,30,1759,148,0.0841,1100,990,970.3,19.7,1.94,17.74,0.933,0.98,0.914,44.61,43.71,174.9,29376.4
1991-04-29,1990,7,31,1676,179.4,0.107,1100,990,970.1,19.9,1.93,18.01,0.934,0.98,0.915,45.37,44.46,177.8,29878.2
1991-05-06,1990,8,32,1607,192,0.119,1100,990,969.8,20.2,1.93,18.24,0.935,0.98,0.916,45.99,45.07,180.3,30287.5
1991-05-13,1990,8,33,1539,192,0.125,1100,990,969.6,20.4,1.92,18.47,0.935,0.98,0.917,46.6,45.67,182.7,30687.8
1991-05-20,1990,8,34,1348,192,0.143,1087,990,969,21,1.79,19.21,0.938,0.98,0.919,47.99,47.03,188.1,31607.3
1991-05-27,1990,8,35,1142,183.1,0.16,958.9,990,968.3,21.7,1.33,20.33,0.938,0.98,0.92,44.82,43.93,175.7,29518.9
1991-06-03,1990,9,36,946.7,161,0.171,785.7,990,967.7,22.3,0.947,21.37,0.935,0.977,0.913,41.79,40.83,150.1,25222.7
1991-06-10,1990,9,37,735.3,161,0.22,574.3,990,966.8,23.2,0.65,22.51,0.93,0.975,0.906,39.24,38.28,114.8,19291.5
1991-06-17,1990,9,38,561.9,161,0.288,400.9,990,966.1,23.9,0.506,23.37,0.93,0.976,0.908,40.36,39.42,83.35,14003.5
1991-06-24,1990,9,39,476.4,161,0.339,315.4,990,965.7,24.3,0.379,23.88,0.919,0.97,0.892,33.94,32.92,65.85,11062.6
1991-07-01,1990,10,40,423.8,135,0.319,288.8,990,965.5,24.5,0.334,24.16,0.914,0.97,0.887,31.28,30.34,60.67,10193.2
1991-07-08,1990,10,41,389.9,119.6,0.306,270.3,990,965.3,24.7,0.304,24.35,0.91,0.97,0.883,29.37,28.48,56.97,9570.96
1991-07-15,1990,10,42,360.8,108,0.299,252.8,990,965.2,24.8,0.277,24.52,0.906,0.97,0.879,27.53,26.71,53.41,8973.08
1991-07-22,1990,10,43,338.9,108,0.319,230.9,990,965.1,24.9,0.246,24.66,0.898,0.97,0.871,25.06,24.31,48.62,8167.62
1991-07-29,1990,10,44,318.7,99.43,0.312,219.3,990,965,25,0.335,24.67,0.913,0.974,0.89,34.68,33.85,47.2,7928.77
1991-08-05,1990,11,45,301.5,96.14,0.319,205.3,990,964.9,25.1,0.435,24.66,0.936,0.98,0.917,46.49,45.55,45.55,7653.16
1991-08-12,1990,11,46,282.6,115,0.407,167.6,990,964.8,25.2,0.319,24.85,0.924,0.972,0.898,37.75,36.7,36.7,6165.32
1991-08-19,1990,11,47,266.4,115,0.432,151.4,990,964.8,25.2,0.275,24.96,0.918,0.97,0.89,34.03,33.01,33.01,5545.13
1991-08-26,1990,11,48,257,111.6,0.434,145.5,990,964.7,25.3,0.259,25.01,0.915,0.97,0.888,32.67,31.69,31.69,5323.47
1991-09-02,1990,12,49,241.7,91,0.377,150.7,990,964.7,25.3,0.27,25.08,0.918,0.97,0.89,34.01,32.99,32.99,5543.06
1991-09-09,1990,12,50,226,91,0.403,135,990,964.6,25.4,0.231,25.21,0.911,0.97,0.884,30.4,29.48,29.48,4953.46
1991-09-16,1990,12,51,211.8,91,0.43,120.8,990,964.5,25.5,0.199,25.33,0.903,0.97,0.876,27.1,26.28,26.28,4415.44
1991-09-23,1990,12,52,204.6,91,0.445,113.6,990,964.4,25.6,0.184,25.39,0.897,0.97,0.87,25.38,24.61,24.61,4135.12
1991-09-30,1990,12,53,201.5,75.57,0.375,126,990,964.4,25.6,0.209,25.38,0.906,0.97,0.879,28.42,27.57,27.57,4631.33
1991-10-07,1991,1,1,198.1,73,0.368,125.1,990,964.4,25.6,0.206,25.39,0.906,0.97,0.879,28.23,27.38,27.38,4600.67
1991-10-14,1991,1,2,195.7,73,0.373,122.7,990,964.4,25.6,0.201,25.39,0.905,0.97,0.877,27.63,26.8,26.8,4502.14
1991-10-21,1991,1,3,206.7,73,0.354,133.7,990,964.4,25.6,0.226,25.33,0.91,0.97,0.883,30.23,29.32,29.32,4926.35
1991-10-28,1991,1,4,223.4,81.57,0.364,141.9,990,964.5,25.5,0.247,25.21,0.914,0.97,0.887,32.06,31.1,31.1,5224.72
1991-11-04,1991,2,5,232.7,93,0.4,139.7,990,964.6,25.4,0.243,25.16,0.913,0.97,0.886,31.47,30.53,30.53,5129.03
1991-11-11,1991,2,6,258.5,93,0.36,165.5,990,964.7,25.3,0.31,24.96,0.923,0.971,0.897,37.41,36.34,36.34,6105.28
1991-11-18,1991,2,7,269.4,93,0.345,176.4,990,964.8,25.2,0.341,24.88,0.927,0.976,0.905,39.93,38.95,38.95,6544.42
1991-11-25,1991,2,8,300.7,94.57,0.314,206.2,990,964.9,25.1,0.436,24.66,0.936,0.98,0.918,46.69,45.75,45.75,7686.4
1991-12-02,1991,3,9,319,104,0.326,215,990,965,25,0.354,24.65,0.919,0.976,0.897,37.29,36.44,46.56,7822.47
1991-12-09,1991,3,10,453.7,104,0.24,349.7,990,965.6,24.4,0.418,23.95,0.919,0.973,0.894,35.28,34.36,73.25,12306.4
1991-12-16,1991,3,11,534.4,108,0.203,426.4,990,966,24,0.581,23.41,0.937,0.98,0.918,45.87,44.95,89.91,15104.3
1991-12-23,1991,3,12,484.1,118,0.244,366.1,990,965.8,24.2,0.464,23.76,0.929,0.975,0.906,39.6,38.62,77.25,12977.3
1991-12-30,1991,3,13,485.9,119.4,0.246,366.4,990,965.8,24.2,0.464,23.75,0.929,0.975,0.906,39.63,38.65,77.3,12986.4
1992-01-06,1991,4,14,515.2,111.7,0.217,403.5,990,965.9,24.1,0.535,23.55,0.934,0.98,0.915,43.52,42.64,85.27,14325.8
1992-01-13,1991,4,15,567.1,91,0.161,476.1,990,966.2,23.8,0.465,23.38,0.919,0.97,0.892,33.45,32.45,97.35,16354
1992-01-20,1991,4,16,604.2,91,0.151,513.2,990,966.3,23.7,0.525,23.16,0.924,0.97,0.896,35.89,34.82,104.4,17547.4
1992-01-27,1991,4,17,635.3,95,0.15,540.3,990,966.4,23.6,0.574,22.98,0.927,0.971,0.9,37.63,36.54,109.6,18416.3
1992-02-03,1991,5,18,656.5,105,0.16,551.5,990,966.5,23.5,0.596,22.88,0.928,0.972,0.902,38.28,37.22,111.6,18757.1
1992-02-10,1991,5,19,686.3,105,0.153,581.3,990,966.6,23.4,0.652,22.7,0.931,0.976,0.909,40.17,39.22,117.7,19765.2
1992-02-17,1991,5,20,720.3,96.43,0.134,623.8,990,966.8,23.2,0.73,22.49,0.935,0.98,0.916,42.88,42.01,126,21174
1992-02-24,1991,5,21,753.6,88.14,0.117,665.4,990,966.9,23.1,0.806,22.28,0.938,0.98,0.919,45.47,44.56,133.7,22456.9
1992-03-02,1991,6,22,794.2,107,0.135,687.2,990,967.1,22.9,0.854,22.07,0.939,0.98,0.921,46.57,45.63,136.9,22999.6
1992-03-09,1991,6,23,883.9,122.7,0.139,761.2,990,967.4,22.6,0.828,21.74,0.929,0.971,0.902,37.66,36.58,146.3,24579.2
1992-03-16,1991,6,24,906.7,122.7,0.135,784,990,967.5,22.5,0.876,21.6,0.93,0.973,0.905,38.62,37.58,150.3,25256.2
1992-03-23,1991,6,25,893,107,0.12,786,990,967.5,22.5,0.876,21.65,0.931,0.974,0.906,38.83,37.8,151.2,25402.5
1992-03-30,1991,6,26,889,119.9,0.135,769.2,990,967.5,22.5,0.846,21.7,0.929,0.972,0.903,38.02,36.95,147.8,24828.6
1992-04-06,1991,7,27,871.6,125,0.143,746.6,990,967.4,22.6,0.828,21.79,0.93,0.972,0.903,38.82,37.73,144,24199.9
1992-04-13,1991,7,28,857.9,125,0.146,732.9,990,967.3,22.7,0.931,21.74,0.94,0.979,0.919,47.18,46.19,143.6,24131.7
1992-04-20,1991,7,29,851.4,125,0.147,726.4,990,967.3,22.7,0.941,21.75,0.941,0.98,0.923,48.63,47.65,143,24018.1
1992-04-27,1991,7,30,849,134.4,0.159,714.5,990,967.3,22.7,0.915,21.79,0.941,0.98,0.922,47.88,46.92,140.8,23648.9
1992-05-04,1991,8,31,847.4,147,0.174,700.4,990,967.3,22.7,0.884,21.83,0.94,0.98,0.921,46.97,46.03,138.1,23200.8
1992-05-11,1991,8,32,832.4,147,0.177,685.4,990,967.2,22.8,0.855,21.92,0.939,0.98,0.92,46.12,45.2,135.6,22778.9
1992-05-18,1991,8,33,782.5,147,0.188,635.5,990,967,23,0.76,22.21,0.936,0.98,0.917,43.17,42.29,126.9,21314.1
1992-05-25,1991,8,34,676.2,147,0.218,529.2,990,966.6,23.4,0.564,22.83,0.925,0.972,0.899,36.53,35.49,106.5,17889
1992-06-01,1991,9,35,551.4,119,0.217,432.4,990,966.1,23.9,0.565,23.35,0.934,0.979,0.914,43.84,42.92,90.48,15200.8
1992-06-08,1991,9,36,475.4,119,0.251,356.4,990,965.7,24.3,0.447,23.81,0.927,0.973,0.902,38.57,37.56,75.11,12618.6
1992-06-15,1991,9,37,431.3,119,0.276,312.3,990,965.5,24.5,0.37,24.09,0.919,0.97,0.891,33.9,32.88,65.76,11048.2
1992-06-22,1991,9,38,394.4,119,0.302,275.4,990,965.4,24.6,0.312,24.32,0.911,0.97,0.884,29.92,29.02,58.04,9751.39
1992-06-29,1991,9,39,363.6,111.1,0.306,252.5,990,965.2,24.8,0.276,24.51,0.906,0.97,0.879,27.48,26.65,53.31,8955.98
1992-07-06,1991,10,40,341.9,108,0.316,233.9,990,965.1,24.9,0.25,24.64,0.899,0.97,0.872,25.4,24.64,49.28,8278.45
1992-07-13,1991,10,41,324.8,108,0.333,216.8,990,965,25,0.364,24.61,0.919,0.976,0.897,37.79,36.93,46.92,7882.25
1992-07-20,1991,10,42,307.8,108,0.351,199.8,990,964.9,25.1,0.417,24.64,0.935,0.98,0.916,45.14,44.24,44.24,7432.42
1992-07-27,1991,10,43,281.7,103.7,0.368,178,990,964.8,25.2,0.348,24.82,0.928,0.976,0.906,40.22,39.27,39.27,6597.86
1992-08-03,1991,11,44,270,93,0.344,177,990,964.8,25.2,0.344,24.88,0.928,0.976,0.906,40.05,39.1,39.1,6569
1992-08-10,1991,11,45,258.7,93,0.36,165.7,990,964.7,25.3,0.311,24.95,0.924,0.971,0.897,37.45,36.36,36.36,6107.72
1992-08-17,1991,11,46,247.2,93,0.376,154.2,990,964.7,25.3,0.28,25.04,0.919,0.97,0.891,34.79,33.75,33.75,5669.23
1992-08-24,1991,11,47,231.8,93,0.401,138.8,990,964.6,25.4,0.241,25.17,0.913,0.97,0.885,31.26,30.32,30.32,5093.6
1992-08-31,1991,11,48,217.1,75,0.345,142.1,990,964.5,25.5,0.247,25.25,0.914,0.97,0.887,32.17,31.2,31.2,5241.72
1992-09-07,1991,12,49,205,72,0.351,133,990,964.4,25.6,0.225,25.34,0.91,0.97,0.883,30.1,29.2,29.2,4905.05
1992-09-14,1991,12,50,199.6,72,0.361,127.6,990,964.4,25.6,0.213,25.38,0.908,0.97,0.88,28.84,27.97,27.97,4698.96
1992-09-21,1991,12,51,185.7,72,0.388,113.7,990,964.4,25.6,0.183,25.39,0.897,0.97,0.87,25.41,24.65,24.65,4141.35
1992-09-28,1991,12,52,171.9,60.57,0.352,111.3,990,964.5,25.5,0.176,25.37,0.895,0.969,0.867,24.78,24.02,24.02,4035.5
1992-10-05,1992,1,1,169.6,52,0.307,117.6,990,964.5,25.5,0.187,25.35,0.9,0.97,0.873,26.33,25.54,25.54,4289.93
1992-10-12,1992,1,2,164.4,52,0.316,112.4,990,964.5,25.5,0.177,25.35,0.896,0.97,0.869,25.05,24.3,24.3,4081.77
1992-10-19,1992,1,3,170.8,52,0.305,118.8,990,964.5,25.5,0.19,25.35,0.901,0.97,0.874,26.62,25.82,25.82,4338.6
1992-10-26,1992,1,4,181.8,54.14,0.298,127.7,990,964.4,25.6,0.21,25.35,0.908,0.97,0.88,28.82,27.95,27.95,4696.11
1992-11-02,1992,2,5,199.2,67,0.337,132.2,990,964.4,25.6,0.222,25.36,0.91,0.97,0.882,29.91,29.01,29.01,4873.58
1992-11-09,1992,2,6,203.7,67,0.329,136.7,990,964.4,25.6,0.232,25.35,0.912,0.97,0.884,30.98,30.05,30.05,5049.02
1992-11-16,1992,2,7,202.3,67,0.331,135.3,990,964.4,25.6,0.229,25.36,0.911,0.97,0.884,30.67,29.75,29.75,4997.61
1992-11-23,1992,2,8,212.8,67,0.316,145.8,990,964.5,25.5,0.256,25.27,0.915,0.971,0.889,33.08,32.12,32.12,5396.32
1992-11-30,1992,2,9,238.7,75.57,0.317,163.1,990,964.6,25.4,0.301,25.07,0.923,0.971,0.896,37,35.92,35.92,6034.95
1992-12-07,1992,3,10,257.2,69.29,0.272,187.9,990,964.7,25.3,0.341,24.93,0.924,0.974,0.9,39.03,38.05,41.34,6944.88
1992-12-14,1992,3,11,289.1,59,0.204,230.1,990,964.9,25.1,0.238,24.91,0.898,0.97,0.871,25.23,24.47,48.94,8221.49
1992-12-21,1992,3,12,316.9,59,0.187,257.9,990,965,25,0.278,24.74,0.907,0.97,0.88,28.37,27.52,55.04,9246.48
1992-12-28,1992,3,13,384,65,0.169,319,990,965.3,24.7,0.375,24.31,0.92,0.97,0.893,34.99,33.95,67.91,11408.6
1993-01-04,1992,4,14,378.7,73,0.193,305.7,990,965.3,24.7,0.353,24.35,0.918,0.97,0.89,33.51,32.5,65,10920.4
1993-01-11,1992,4,15,386.8,73,0.189,313.8,990,965.3,24.7,0.367,24.3,0.919,0.97,0.892,34.37,33.34,66.68,11202.5
1993-01-18,1992,4,16,422.8,73,0.173,349.8,990,965.5,24.5,0.429,24.07,0.926,0.973,0.901,38.23,37.18,74.36,12492.7
1993-01-25,1992,4,17,488.9,73,0.15,415.9,990,965.8,24.2,0.555,23.64,0.936,0.98,0.917,45.13,44.23,88.46,14860.7
1993-02-01,1992,5,18,543,85,0.157,458,990,966,24,0.519,23.44,0.927,0.974,0.904,39.2,38.22,95.04,15966.3
1993-02-08,1992,5,19,698.8,85,0.123,613.8,990,966.7,23.3,0.71,22.59,0.934,0.977,0.912,42.28,41.33,124,20829.7
1993-02-15,1992,5,20,875.2,92.43,0.105,782.8,990,967.4,22.6,0.863,21.74,0.93,0.973,0.906,38.82,37.79,151.1,25392.9
1993-02-22,1992,5,21,915.3,137,0.15,778.3,990,967.6,22.4,0.865,21.57,0.93,0.972,0.904,38.28,37.22,148.9,25013
1993-03-01,1992,6,22,943.6,129,0.137,814.6,990,967.7,22.3,0.947,21.38,0.933,0.976,0.91,39.83,38.86,155.4,26113.7
1993-03-08,1992,6,23,1007,129,0.128,878.1,990,967.9,22.1,1.1,20.98,0.936,0.979,0.917,42.27,41.4,165.6,27820.3
1993-03-15,1992,6,24,1154,129,0.112,1024,990,968.4,21.6,1.53,20.09,0.939,0.98,0.921,47.35,46.4,185.6,31184.1
1993-03-22,1992,6,25,1418,129,0.0916,1100,990,969.2,20.8,1.87,18.91,0.937,0.98,0.918,47.78,46.82,187.3,31464.7
1993-03-29,1992,6,26,1897,139.9,0.0739,1100,990,970.7,19.3,1.94,17.32,0.93,0.98,0.912,43.46,42.58,170.3,28615.5
1993-04-05,1992,7,27,2378,157.9,0.0662,1100,990,972,18,1.94,16.05,0.924,0.976,0.901,39.97,39.01,156,26213.9
1993-04-12,1992,7,28,2879,217,0.0756,1100,990,973.2,16.8,1.94,14.84,0.911,0.97,0.884,36.47,35.39,141.6,23783.3
1993-04-19,1992,7,29,3481,272.7,0.0781,1100,990,974.6,15.4,1.94,13.48,0.894,0.97,0.867,32.49,31.51,126,21175.6
1993-04-26,1992,7,30,3487,302.4,0.0869,1100,990,974.6,15.4,1.94,13.47,0.893,0.97,0.867,32.45,31.47,125.9,21149.3
1993-05-03,1992,8,31,3010,321,0.107,1100,990,973.5,16.5,1.94,14.52,0.908,0.97,0.881,35.56,34.49,138,23180.3
1993-05-10,1992,8,32,2586,321,0.124,1100,990,972.5,17.5,1.94,15.54,0.919,0.973,0.894,38.53,37.48,149.9,25187.8
1993-05-17,1992,8,33,2251,301.7,0.134,1100,990,971.7,18.3,1.94,16.35,0.926,0.978,0.905,40.82,39.92,159.7,26824.5
1993-05-24,1992,8,34,1900,276,0.145,1100,990,970.8,19.2,1.94,17.29,0.93,0.98,0.912,43.38,42.51,170,28567.4
1993-05-31,1992,8,35,1599,219.4,0.137,1100,990,969.8,20.2,1.93,18.27,0.935,0.98,0.916,46.05,45.13,180.5,30324.2
1993-06-07,1992,9,36,1338,210,0.158,1078,990,969,21,1.77,19.27,0.938,0.98,0.919,47.77,46.81,187.3,31459.2
1993-06-14,1992,9,37,1126,210,0.187,916.1,990,968.3,21.7,1.22,20.48,0.937,0.979,0.917,43.05,42.14,168.5,28315.1
1993-06-21,1992,9,38,902.6,210,0.234,692.6,990,967.5,22.5,0.836,21.65,0.935,0.977,0.913,42.21,41.24,134,22518.9
1993-06-28,1992,9,39,688.2,196.3,0.286,491.9,990,966.7,23.3,0.594,22.75,0.931,0.975,0.907,40.72,39.71,99.4,16699.1
1993-07-05,1992,10,40,534.7,186,0.349,348.7,990,966,24,0.44,23.55,0.925,0.973,0.9,37.25,36.25,72.5,12180.7
1993-07-12,1992,10,41,459,186,0.406,273,990,965.7,24.3,0.313,24.02,0.91,0.97,0.883,29.27,28.39,56.78,9539.18
1993-07-19,1992,10,42,407.8,149.6,0.366,258.2,990,965.4,24.6,0.288,24.28,0.906,0.97,0.879,27.87,27.03,54.07,9083.76
1993-07-26,1992,10,43,367.5,132.1,0.359,235.4,990,965.2,24.8,0.254,24.51,0.899,0.97,0.872,25.44,24.68,49.36,8292.68
1993-08-02,1992,11,44,335.1,115,0.343,220.1,990,965.1,24.9,0.336,24.59,0.914,0.974,0.89,34.6,33.77,47.22,7933.4
1993-08-09,1992,11,45,313.6,115,0.367,198.6,990,965,25,0.413,24.62,0.934,0.98,0.916,44.8,43.9,43.9,7375.05
1993-08-16,1992,11,46,290,115,0.397,175,990,964.9,25.1,0.34,24.8,0.927,0.975,0.904,39.46,38.46,38.46,6462
1993-08-23,1992,11,47,266.1,115,0.432,151.1,990,964.8,25.2,0.274,24.96,0.918,0.97,0.89,33.94,32.92,32.92,5530.53
1993-08-30,1992,11,48,244.1,97.86,0.4,146.3,990,964.7,25.3,0.26,25.08,0.916,0.97,0.888,32.95,31.96,31.96,5369.88
1993-09-06,1992,12,49,228.2,91,0.399,137.2,990,964.6,25.4,0.236,25.19,0.912,0.97,0.885,30.91,29.98,29.98,5036.63
1993-09-13,1992,12,50,215.8,91,0.422,124.8,990,964.5,25.5,0.208,25.3,0.906,0.97,0.879,28.05,27.21,27.21,4571.15
1993-09-20,1992,12,51,208.5,91,0.437,117.5,990,964.5,25.5,0.192,25.36,0.9,0.97,0.873,26.3,25.51,25.51,4286.11
1993-09-27,1992,12,52,202.2,83.29,0.411,118.9,990,964.4,25.6,0.194,25.39,0.901,0.97,0.874,26.68,25.88,25.88,4348.48
1993-10-04,1993,1,1,193.9,73,0.377,120.9,990,964.4,25.6,0.197,25.39,0.903,0.97,0.876,27.19,26.37,26.37,4430.87
1993-10-11,1993,1,2,190.8,73,0.383,117.8,990,964.4,25.6,0.191,25.39,0.901,0.97,0.874,26.41,25.62,25.62,4304.42
1993-10-18,1993,1,3,183.1,73,0.399,110.1,990,964.4,25.6,0.175,25.39,0.894,0.97,0.867,24.52,23.78,23.78,3994.44
1993-10-25,1993,1,4,179,73,0.409,106,990,964.4,25.6,0.167,25.39,0.89,0.968,0.862,23.49,22.75,22.75,3822.32
1993-11-01,1993,2,5,193.2,67,0.348,126.2,990,964.4,25.6,0.208,25.36,0.906,0.97,0.878,28.43,27.57,27.57,4632.25
1993-11-08,1993,2,6,187.7,67,0.357,120.7,990,964.4,25.6,0.196,25.38,0.903,0.97,0.876,27.13,26.32,26.32,4421.02
1993-11-15,1993,2,7,226.1,70.71,0.313,155.4,990,964.6,25.4,0.281,25.16,0.919,0.971,0.893,35.26,34.25,34.25,5754.49
1993-11-22,1993,2,8,267.8,93,0.348,174.8,990,964.8,25.2,0.337,24.89,0.927,0.975,0.903,39.54,38.54,38.54,6475.55
1993-11-29,1993,2,9,289.9,100.9,0.348,189,990,964.9,25.1,0.38,24.76,0.932,0.98,0.913,42.76,41.89,41.89,7036.71
1993-12-06,1993,3,10,297.6,96.29,0.323,201.3,990,964.9,25.1,0.348,24.76,0.922,0.977,0.901,38.18,37.34,43.98,7388.77
1993-12-13,1993,3,11,302.9,77,0.254,225.9,990,964.9,25.1,0.269,24.81,0.903,0.971,0.877,28.25,27.47,48.18,8093.58
1993-12-20,1993,3,12,326.6,77,0.236,249.6,990,965,25,0.268,24.7,0.905,0.97,0.878,27.37,26.55,53.1,8920.28
1993-12-27,1993,3,13,365,75.86,0.209,289.1,990,965.2,24.8,0.328,24.45,0.914,0.97,0.887,31.69,30.74,61.48,10328.2
1994-01-03,1993,4,14,426,73,0.172,353,990,965.5,24.5,0.435,24.05,0.927,0.974,0.902,38.56,37.56,75.12,12620.7
1994-01-10,1993,4,15,501,88.43,0.178,412.6,990,965.9,24.1,0.518,23.63,0.932,0.978,0.911,41.87,40.96,86.96,14609.1
1994-01-17,1993,4,16,581.1,91,0.157,490.1,990,966.2,23.8,0.487,23.3,0.921,0.97,0.893,34.38,33.35,100,16808.3
1994-01-24,1993,4,17,672.6,91,0.136,581.6,990,966.6,23.4,0.65,22.76,0.931,0.975,0.908,40.26,39.27,117.8,19793.2
1994-01-31,1993,4,18,743,103,0.139,640,990,966.9,23.1,0.761,22.37,0.936,0.98,0.918,43.81,42.94,128.8,21639.3
1994-02-07,1993,5,19,804.8,118.7,0.147,686.1,990,967.1,22.9,0.851,22.03,0.939,0.98,0.921,46.41,45.48,136.4,22922.4
1994-02-14,1993,5,20,880.3,137,0.156,743.3,990,967.4,22.6,0.87,21.71,0.934,0.975,0.91,42.09,41.06,144,24195.3
1994-02-21,1993,5,21,983.9,137,0.139,846.9,990,967.8,22.2,1.03,21.15,0.934,0.978,0.914,41.01,40.1,160.4,26946.4
1994-02-28,1993,5,22,1136,176.4,0.155,960.1,990,968.3,21.7,1.33,20.34,0.938,0.98,0.92,44.89,43.99,176,29563.5
1994-03-07,1993,6,23,1335,183,0.137,1092,990,969,21,1.81,19.24,0.938,0.98,0.919,48.32,47.35,189.4,31819.3
1994-03-14,1993,6,24,1557,183,0.118,1100,990,969.7,20.3,1.91,18.42,0.935,0.98,0.917,46.45,45.52,182.1,30591.2
1994-03-21,1993,6,25,1739,183,0.105,1100,990,970.3,19.7,1.94,17.81,0.933,0.98,0.914,44.8,43.9,175.6,29503.9
1994-03-28,1993,6,26,1802,197.6,0.11,1100,990,970.5,19.5,1.94,17.6,0.932,0.98,0.913,44.23,43.34,173.4,29124.9
1994-04-04,1993,7,27,1743,217,0.124,1100,990,970.3,19.7,1.94,17.79,0.933,0.98,0.914,44.75,43.86,175.4,29471
1994-04-11,1993,7,28,1579,148,0.0938,1100,990,969.7,20.3,1.93,18.33,0.935,0.98,0.916,46.23,45.3,181.2,30442
1994-04-18,1993,7,29,1407,148,0.105,1100,990,969.2,20.8,1.88,18.94,0.937,0.98,0.918,47.85,46.89,187.6,31512.8
1994-04-25,1993,7,30,1225,147.9,0.121,1067,990,968.6,21.4,1.69,19.7,0.939,0.98,0.92,48.4,47.43,189.7,31871.4
1994-05-02,1993,8,31,1049,147,0.141,902,990,968,22,1.17,20.78,0.937,0.979,0.917,43.01,42.12,168.5,28302.7
1994-05-09,1993,8,32,855.1,147,0.173,708.1,990,967.3,22.7,0.853,21.83,0.936,0.978,0.915,43.6,42.64,138.5,23275.5
1994-05-16,1993,8,33,657,147,0.225,510,990,966.5,23.5,0.561,22.91,0.926,0.973,0.901,37.53,36.53,103.2,17334.6
1994-05-23,1993,8,34,515.2,147,0.286,368.2,990,965.9,24.1,0.471,23.61,0.929,0.975,0.905,39.58,38.59,77.18,12966.2
1994-05-30,1993,8,35,438.7,127,0.289,311.7,990,965.6,24.4,0.37,24.06,0.919,0.97,0.891,33.78,32.77,65.54,11010.4
1994-06-06,1993,9,36,391.1,119,0.305,272.1,990,965.4,24.6,0.307,24.34,0.91,0.97,0.883,29.56,28.68,57.35,9635.1
1994-06-13,1993,9,37,354.6,119,0.336,235.6,990,965.2,24.8,0.254,24.57,0.9,0.97,0.873,25.53,24.77,49.53,8321.72
1994-06-20,1993,9,38,325.7,119,0.365,206.7,990,965,25,0.441,24.53,0.937,0.98,0.918,46.56,45.63,45.63,7666.23
1994-06-27,1993,9,39,305,114.3,0.375,190.8,990,964.9,25.1,0.388,24.69,0.932,0.98,0.913,43.05,42.18,42.18,7087
1994-07-04,1993,10,40,290.2,108,0.372,182.2,990,964.9,25.1,0.361,24.78,0.929,0.978,0.909,41.15,40.26,40.26,6764.3
1994-07-11,1993,10,41,279.8,108,0.386,171.8,990,964.8,25.2,0.331,24.85,0.926,0.974,0.901,38.76,37.75,37.75,6341.21
1994-07-18,1993,10,42,265,108,0.407,157,990,964.8,25.2,0.289,24.95,0.92,0.97,0.892,35.34,34.28,34.28,5758.77
1994-07-25,1993,10,43,260.5,108,0.414,152.5,990,964.7,25.3,0.277,24.98,0.918,0.97,0.891,34.32,33.29,33.29,5592.29
1994-08-01,1993,11,44,248.2,93,0.375,155.2,990,964.7,25.3,0.283,25.03,0.919,0.97,0.892,35.03,33.98,33.98,5708.43
1994-08-08,1993,11,45,233.2,93,0.399,140.2,990,964.6,25.4,0.245,25.16,0.913,0.97,0.886,31.59,30.64,30.64,5147.1
1994-08-15,1993,11,46,223,93,0.417,130,990,964.5,25.5,0.22,25.24,0.909,0.97,0.881,29.24,28.37,28.37,4765.68
1994-08-22,1993,11,47,210.4,93,0.442,117.4,990,964.5,25.5,0.193,25.34,0.9,0.97,0.873,26.28,25.49,25.49,4282.28
1994-08-29,1993,11,48,203.8,81,0.397,122.8,990,964.4,25.6,0.204,25.37,0.903,0.97,0.876,27.62,26.8,26.8,4501.73
1994-09-05,1993,12,49,196.2,72,0.367,124.2,990,964.4,25.6,0.205,25.39,0.905,0.97,0.878,27.99,27.15,27.15,4560.68
1994-09-12,1993,12,50,181.2,72,0.397,109.2,990,964.4,25.6,0.174,25.39,0.893,0.97,0.867,24.3,23.57,23.57,3959.2
1994-09-19,1993,12,51,170.6,72,0.423,98.56,990,964.5,25.5,0.154,25.39,0.883,0.966,0.853,21.67,20.94,20.94,3517.95
1994-09-26,1993,12,52,158.3,66.29,0.419,91.99,990,964.5,25.5,0.142,25.37,0.875,0.963,0.843,20.06,19.33,19.33,3246.99
1994-10-03,1994,1,1,157.9,52,0.33,105.9,990,964.5,25.5,0.163,25.35,0.89,0.97,0.864,23.45,22.74,22.74,3820.91
1994-10-10,1994,1,2,155.4,52,0.335,103.4,990,964.5,25.5,0.159,25.35,0.888,0.969,0.861,22.83,22.12,22.12,3716.58
1994-10-17,1994,1,3,148,52,0.352,95.99,990,964.5,25.5,0.146,25.36,0.88,0.965,0.849,21.01,20.29,20.29,3408.22
1994-10-24,1994,1,4,158.7,52,0.328,106.7,990,964.5,25.5,0.165,25.35,0.891,0.97,0.864,23.64,22.93,22.93,3852.46
1994-10-31,1994,1,5,157.3,50.29,0.32,107,990,964.5,25.5,0.165,25.35,0.891,0.97,0.865,23.71,23,23,3863.63
1994-11-07,1994,2,6,157.9,50,0.317,107.9,990,964.5,25.5,0.167,25.35,0.892,0.97,0.865,23.94,23.22,23.22,3901.67
1994-11-14,1994,2,7,165.8,50,0.302,115.8,990,964.5,25.5,0.183,25.35,0.899,0.97,0.872,25.88,25.11,25.11,4217.74
1994-11-21,1994,2,8,188.7,50,0.265,138.7,990,964.4,25.6,0.235,25.34,0.913,0.97,0.885,31.46,30.52,30.52,5127.28
1994-11-28,1994,2,9,194.4,55.14,0.283,139.2,990,964.4,25.6,0.237,25.35,0.913,0.97,0.886,31.61,30.66,30.66,5150.37
1994-12-05,1994,3,10,194.8,59,0.303,135.8,990,964.4,25.6,0.229,25.36,0.911,0.97,0.884,30.79,29.86,29.86,5017.25
1994-12-12,1994,3,11,234.6,59,0.253,175.6,990,964.6,25.4,0.338,25.06,0.927,0.975,0.904,40,39.03,39.03,6557.77
1994-12-19,1994,3,12,259.9,59,0.227,200.9,990,964.7,25.3,0.414,24.85,0.935,0.98,0.917,45.78,44.87,44.87,7537.85
1994-12-26,1994,3,13,268.7,61,0.227,207.7,990,964.8,25.2,0.4,24.82,0.93,0.979,0.911,43.55,42.64,46.02,7730.88
1995-01-02,1994,4,14,306.8,73,0.238,233.8,990,964.9,25.1,0.245,24.82,0.899,0.97,0.872,25.58,24.81,49.63,8337.15
1995-01-09,1994,4,15,322.9,73,0.226,249.9,990,965,25,0.268,24.72,0.905,0.97,0.878,27.42,26.6,53.2,8937.35
1995-01-16,1994,4,16,329.8,73,0.221,256.8,990,965,25,0.278,24.67,0.907,0.97,0.88,28.18,27.34,54.68,9185.51
1995-01-23,1994,4,17,357.7,73,0.204,284.7,990,965.2,24.8,0.32,24.49,0.913,0.97,0.886,31.23,30.29,60.59,10178.8
1995-01-30,1994,4,18,398,81.57,0.205,316.5,990,965.4,24.6,0.372,24.24,0.92,0.97,0.892,34.6,33.56,67.13,11277.7
1995-02-06,1994,5,19,431.7,85,0.197,346.7,990,965.5,24.5,0.424,24.03,0.925,0.971,0.899,37.81,36.73,73.46,12341.8
1995-02-13,1994,5,20,481.6,85,0.177,396.6,990,965.8,24.2,0.518,23.72,0.933,0.98,0.915,43.05,42.19,84.37,14174.3
1995-02-20,1994,5,21,519.7,85,0.164,434.7,990,965.9,24.1,0.565,23.5,0.935,0.979,0.915,44.48,43.54,91.61,15390.6
1995-02-27,1994,5,22,573.4,100.7,0.175,472.7,990,966.2,23.8,0.463,23.36,0.919,0.97,0.891,33.16,32.17,96.5,16212.5
1995-03-06,1994,6,23,643.8,107,0.166,536.8,990,966.5,23.5,0.572,22.95,0.926,0.971,0.9,37.32,36.24,108.7,18266.1
1995-03-13,1994,6,24,738,107,0.145,631,990,966.9,23.1,0.746,22.4,0.935,0.979,0.916,43.21,42.32,126.9,21327.1
1995-03-20,1994,6,25,849.1,107,0.126,742.1,990,967.3,22.7,0.863,21.84,0.934,0.975,0.911,42.21,41.19,144.7,24313.4
1995-03-27,1994,6,26,1033,112.1,0.109,921.3,990,968,22,1.22,20.79,0.938,0.98,0.918,43.98,43.09,172.4,28955.7
1995-04-03,1994,7,27,1226,125,0.102,1091,990,968.6,21.4,1.77,19.62,0.939,0.98,0.92,49.29,48.3,193.2,32460.1
1995-04-10,1994,7,28,1247,144.7,0.116,1098,990,968.7,21.3,1.8,19.52,0.939,0.98,0.92,49.34,48.35,193.4,32491.9
1995-04-17,1994,7,29,1213,138.1,0.114,1075,990,968.6,21.4,1.71,19.72,0.939,0.98,0.921,48.81,47.84,191.3,32146.8
1995-04-24,1994,7,30,1138,125,0.11,1013,990,968.3,21.7,1.48,20.18,0.94,0.98,0.921,47.1,46.16,184.6,31018.5
1995-05-01,1994,8,31,1036,147,0.142,889.4,990,968,22,1.13,20.85,0.936,0.98,0.917,42.57,41.71,166.8,28026.6
1995-05-08,1994,8,32,927.4,147,0.159,780.4,990,967.6,22.4,0.902,21.49,0.932,0.974,0.908,40.02,39.01,149.3,25084.9
1995-05-15,1994,8,33,744.8,147,0.199,597.8,990,966.9,23.1,0.691,22.43,0.932,0.976,0.909,40.77,39.82,119.4,20067.6
1995-05-22,1994,8,34,526.4,147,0.281,379.4,990,966,24,0.494,23.54,0.93,0.975,0.907,40.69,39.7,79.4,13339.1
1995-05-29,1994,8,35,416,131,0.314,285,990,965.5,24.5,0.327,24.2,0.913,0.97,0.886,30.89,29.96,59.93,10067.5
1995-06-05,1994,9,36,357,119,0.334,238,990,965.2,24.8,0.257,24.56,0.9,0.97,0.873,25.8,25.02,50.05,8408.13
1995-06-12,1994,9,37,327.2,119,0.364,208.2,990,965,25,0.447,24.52,0.937,0.98,0.918,46.9,45.96,45.96,7721.69
1995-06-19,1994,9,38,297.3,119,0.4,178.3,990,964.9,25.1,0.351,24.76,0.928,0.976,0.906,40.16,39.2,39.2,6586.39
1995-06-26,1994,9,39,272.9,115.9,0.425,157,990,964.8,25.2,0.29,24.92,0.92,0.97,0.892,35.3,34.24,34.24,5752.62
1995-07-03,1994,10,40,259.8,108,0.415,151.8,990,964.7,25.3,0.275,24.99,0.918,0.97,0.89,34.14,33.11,33.11,5562.98
1995-07-10,1994,10,41,247.3,108,0.437,139.3,990,964.7,25.3,0.244,25.07,0.913,0.97,0.885,31.27,30.33,30.33,5095.15
1995-07-17,1994,10,42,234.4,108,0.461,126.4,990,964.6,25.4,0.214,25.18,0.907,0.97,0.88,28.3,27.45,27.45,4612.29
1995-07-24,1994,10,43,225.7,108,0.479,117.7,990,964.6,25.4,0.195,25.25,0.9,0.97,0.873,26.24,25.45,25.45,4275.52
1995-07-31,1994,10,44,214.9,95.14,0.443,119.8,990,964.5,25.5,0.198,25.31,0.902,0.97,0.875,26.83,26.03,26.03,4372.38
1995-08-07,1994,11,45,207.2,93,0.449,114.2,990,964.4,25.6,0.186,25.37,0.897,0.97,0.871,25.49,24.73,24.73,4154.2
1995-08-14,1994,11,46,200.6,93,0.464,107.6,990,964.4,25.6,0.172,25.42,0.892,0.97,0.865,23.93,23.21,23.21,3899.67
1995-08-21,1994,11,47,189.3,93,0.492,96.25,990,964.4,25.6,0.152,25.43,0.88,0.966,0.85,21.14,20.41,20.41,3429.23
1995-08-28,1994,11,48,173.8,84,0.483,89.79,990,964.5,25.5,0.14,25.41,0.871,0.963,0.839,19.52,18.8,18.8,3158.24
1995-09-04,1994,12,49,163.7,72,0.44,91.74,990,964.5,25.5,0.142,25.39,0.875,0.963,0.843,19.99,19.25,19.25,3234.35
1995-09-11,1994,12,50,156.2,72,0.461,84.19,990,964.5,25.5,0.13,25.38,0.864,0.96,0.83,18.12,17.4,17.4,2922.85
1995-09-18,1994,12,51,140.3,72,0.514,68.28,990,964.5,25.5,0.107,25.39,0.827,0.96,0.794,14.06,13.5,13.5,2268.27
1995-09-25,1994,12,52,136.1,69.14,0.508,66.94,990,964.5,25.5,0.105,25.4,0.823,0.96,0.79,13.73,13.18,13.18,2215.02
1995-10-02,1995,1,1,135.5,52,0.384,83.51,990,964.5,25.5,0.125,25.37,0.863,0.96,0.829,17.94,17.23,17.23,2894.1
1995-10-09,1995,1,2,139.3,52,0.374,87.35,990,964.5,25.5,0.131,25.37,0.868,0.962,0.835,18.88,18.16,18.16,3050.89
1995-10-16,1995,1,3,138.8,52,0.375,86.82,990,964.5,25.5,0.13,25.37,0.868,0.961,0.834,18.75,18.03,18.03,3028.76
1995-10-23,1995,1,4,135.9,52,0.383,83.89,990,964.5,25.5,0.126,25.37,0.864,0.96,0.83,18.04,17.32,17.32,2910.36
1995-10-30,1995,1,5,134.7,50.57,0.376,84.15,990,964.5,25.5,0.126,25.37,0.864,0.96,0.83,18.11,17.39,17.39,2921.32
1995-11-06,1995,2,6,138.8,50,0.361,88.84,990,964.5,25.5,0.133,25.37,0.871,0.962,0.838,19.27,18.55,18.55,3115.98
1995-11-13,1995,2,7,145.9,50,0.343,95.9,990,964.5,25.5,0.145,25.36,0.88,0.965,0.849,20.98,20.25,20.25,3402.6
1995-11-20,1995,2,8,171.8,50,0.294,121.8,990,964.5,25.5,0.198,25.34,0.901,0.97,0.874,27.33,26.5,26.5,4452.29
1995-11-27,1995,2,9,197.9,53.86,0.272,144.1,990,964.4,25.6,0.249,25.34,0.915,0.97,0.888,32.77,31.78,31.78,5339.76
1995-12-04,1995,3,10,221.8,59,0.266,162.8,990,964.5,25.5,0.299,25.17,0.922,0.971,0.896,37.08,36,36,6048.16
1995-12-11,1995,3,11,236.5,59,0.25,177.5,990,964.6,25.4,0.341,25.04,0.928,0.977,0.907,40.45,39.52,39.52,6638.96
1995-12-18,1995,3,12,235.7,59,0.25,176.7,990,964.6,25.4,0.338,25.05,0.928,0.977,0.906,40.26,39.32,39.32,6605.98
1995-12-25,1995,3,13,252.7,59,0.234,193.7,990,964.7,25.3,0.391,24.9,0.933,0.98,0.915,44.15,43.27,43.27,7269.08
1996-01-01,1995,4,14,286,73,0.256,213,990,964.8,25.2,0.341,24.81,0.919,0.976,0.897,36.9,36.05,46.39,7793.84
1996-01-08,1995,4,15,356.8,73,0.207,283.8,990,965.2,24.8,0.32,24.5,0.912,0.97,0.885,31.1,30.17,60.33,10136.1
1996-01-15,1995,4,16,428.7,73,0.17,355.7,990,965.5,24.5,0.439,24.03,0.927,0.974,0.903,38.86,37.83,75.66,12711.6
1996-01-22,1995,4,17,405.5,73,0.18,332.5,990,965.4,24.6,0.399,24.18,0.923,0.971,0.896,36.38,35.31,70.63,11865.1
1996-01-29,1995,4,18,414.7,79.86,0.192,334.9,990,965.5,24.5,0.403,24.13,0.923,0.97,0.896,36.59,35.49,70.98,11925.4
1996-02-05,1995,5,19,429.5,85,0.198,344.5,990,965.5,24.5,0.421,24.05,0.925,0.971,0.898,37.58,36.49,72.99,12262.1
1996-02-12,1995,5,20,469.2,85,0.181,384.2,990,965.7,24.3,0.494,23.79,0.932,0.98,0.913,41.76,40.91,81.82,13746.1
1996-02-19,1995,5,21,491.4,85,0.173,406.4,990,965.8,24.2,0.537,23.65,0.935,0.98,0.916,44.07,43.19,86.37,14510.3
1996-02-26,1995,5,22,516.6,94.43,0.182,422.2,990,965.9,24.1,0.57,23.5,0.937,0.98,0.918,45.59,44.67,89.35,15010.5
1996-03-04,1995,6,23,565.1,107,0.19,458.1,990,966.1,23.9,0.528,23.33,0.927,0.974,0.903,39.31,38.33,94.66,15903.7
1996-03-11,1995,6,24,604.9,107,0.177,497.9,990,966.3,23.7,0.503,23.18,0.922,0.97,0.894,34.78,33.74,101.2,17004.4
1996-03-18,1995,6,25,645.5,107,0.166,538.5,990,966.5,23.5,0.574,22.94,0.927,0.971,0.9,37.43,36.34,109,18315
1996-03-25,1995,6,26,690.1,107,0.155,583.1,990,966.7,23.3,0.657,22.68,0.931,0.977,0.909,40.26,39.32,118,19817.2
1996-04-01,1995,7,27,741.3,125,0.169,616.3,990,966.9,23.1,0.723,22.41,0.934,0.98,0.916,42.19,41.34,124,20834.3
1996-04-08,1995,7,28,774.6,125,0.161,649.6,990,967,23,0.785,22.22,0.937,0.98,0.918,44.2,43.32,130,21831.9
1996-04-15,1995,7,29,810.5,125,0.154,685.5,990,967.1,22.9,0.854,22,0.939,0.98,0.92,46.31,45.39,136.2,22875.5
1996-04-22,1995,7,30,840.9,125,0.149,715.9,990,967.3,22.7,0.917,21.82,0.941,0.98,0.922,48.05,47.09,141.3,23731.2
1996-04-29,1995,7,31,850.6,140.7,0.166,709.8,990,967.3,22.7,0.905,21.79,0.94,0.98,0.922,47.56,46.61,139.8,23491.2
1996-05-06,1995,8,32,832.8,147,0.177,685.8,990,967.2,22.8,0.855,21.91,0.939,0.98,0.92,46.14,45.22,135.6,22788.4
1996-05-13,1995,8,33,764.6,147,0.192,617.6,990,967,23,0.726,22.32,0.934,0.979,0.914,42.08,41.18,123.5,20755.7
1996-05-20,1995,8,34,620.7,147,0.238,473.7,990,966.4,23.6,0.552,23.07,0.929,0.974,0.905,39.59,38.6,96.83,16268.2
1996-05-27,1995,8,35,472.1,139,0.294,333.1,990,965.7,24.3,0.407,23.87,0.923,0.971,0.896,35.97,34.93,69.86,11735.8
1996-06-03,1995,9,36,398.9,119,0.299,279.9,990,965.4,24.6,0.319,24.29,0.912,0.97,0.885,30.41,29.49,58.99,9909.91
1996-06-10,1995,9,37,351.1,119,0.339,232.1,990,965.2,24.8,0.284,24.56,0.905,0.971,0.879,28.75,27.96,49.13,8254.04
1996-06-17,1995,9,38,320.7,119,0.371,201.7,990,965,25,0.425,24.57,0.935,0.98,0.916,45.46,44.55,44.55,7484.11
1996-06-24,1995,9,39,294.6,119,0.404,175.6,990,964.9,25.1,0.343,24.78,0.927,0.975,0.904,39.56,38.56,38.56,6478.74
1996-07-01,1995,10,40,274.2,108,0.394,166.2,990,964.8,25.2,0.315,24.89,0.924,0.971,0.897,37.48,36.4,36.4,6115.66
1996-07-08,1995,10,41,260.3,108,0.415,152.3,990,964.7,25.3,0.277,24.98,0.918,0.97,0.891,34.27,33.24,33.24,5584.3
1996-07-15,1995,10,42,252.2,108,0.428,144.2,990,964.7,25.3,0.256,25.04,0.915,0.97,0.887,32.39,31.42,31.42,5279.02
1996-07-22,1995,10,43,237.3,108,0.455,129.3,990,964.6,25.4,0.221,25.16,0.908,0.97,0.881,28.96,28.09,28.09,4719.65
1996-07-29,1995,10,44,225.7,99.43,0.44,126.2,990,964.6,25.4,0.213,25.23,0.906,0.97,0.879,28.31,27.46,27.46,4613.19
1996-08-05,1995,11,45,214.8,93,0.433,121.8,990,964.5,25.5,0.202,25.31,0.904,0.97,0.877,27.33,26.51,26.51,4453.9
1996-08-12,1995,11,46,203.9,93,0.456,110.9,990,964.4,25.6,0.179,25.4,0.895,0.97,0.868,24.72,23.98,23.98,4029.09
1996-08-19,1995,11,47,196.2,93,0.474,103.2,990,964.4,25.6,0.164,25.43,0.888,0.969,0.86,22.86,22.15,22.15,3720.56
1996-08-26,1995,11,48,185.8,90,0.484,95.78,990,964.4,25.6,0.151,25.42,0.88,0.965,0.849,21.01,20.28,20.28,3407.35
1996-09-02,1995,12,49,173,72,0.416,101,990,964.5,25.5,0.158,25.39,0.885,0.968,0.857,22.27,21.55,21.55,3621.1
1996-09-09,1995,12,50,160,72,0.45,87.99,990,964.5,25.5,0.136,25.38,0.871,0.961,0.837,19.08,18.34,18.34,3081.32
1996-09-16,1995,12,51,153.6,72,0.469,81.6,990,964.5,25.5,0.126,25.38,0.859,0.96,0.825,17.46,16.76,16.76,2815.84
1996-09-23,1995,12,52,139.6,72,0.516,67.6,990,964.5,25.5,0.106,25.39,0.825,0.96,0.792,13.89,13.34,13.34,2240.37
1996-09-30,1995,12,53,134.6,54.86,0.407,79.75,990,964.5,25.5,0.12,25.38,0.855,0.96,0.82,16.99,16.31,16.31,2740.32
1996-10-07,1996,1,1,135.6,52,0.384,83.55,990,964.5,25.5,0.125,25.37,0.864,0.96,0.83,17.97,17.25,17.25,2898.23
1996-10-14,1996,1,2,142.9,52,0.365,90.87,990,964.5,25.5,0.137,25.37,0.873,0.963,0.841,19.76,19.03,19.03,3197.35
1996-10-21,1996,1,3,149.5,52,0.348,97.5,990,964.5,25.5,0.148,25.35,0.882,0.966,0.852,21.37,20.65,20.65,3468.64
1996-10-28,1996,1,4,147.4,51.14,0.347,96.25,990,964.5,25.5,0.146,25.36,0.88,0.965,0.85,21.07,20.34,20.34,3416.74
1996-11-04,1996,2,5,150.3,50,0.332,100.3,990,964.5,25.5,0.153,25.35,0.885,0.967,0.856,22.07,21.35,21.35,3586.65
1996-11-11,1996,2,6,162,50,0.31,112,990,964.5,25.5,0.176,25.35,0.895,0.969,0.867,24.94,24.18,24.18,4062.16
1996-11-18,1996,2,7,176.9,50,0.283,126.9,990,964.4,25.6,0.207,25.35,0.907,0.97,0.88,28.62,27.76,27.76,4664.44
1996-11-25,1996,2,8,183.5,51.29,0.28,132.2,990,964.4,25.6,0.22,25.35,0.91,0.97,0.882,29.91,29.01,29.01,4873.82
1996-12-02,1996,3,9,195.7,59,0.301,136.7,990,964.4,25.6,0.231,25.36,0.912,0.97,0.884,30.99,30.06,30.06,5050.68
1996-12-09,1996,3,10,208.4,59,0.283,149.4,990,964.5,25.5,0.263,25.28,0.917,0.97,0.89,33.99,32.97,32.97,5538.38
1996-12-16,1996,3,11,238.9,59,0.247,179.9,990,964.6,25.4,0.348,25.02,0.929,0.977,0.907,41,40.07,40.07,6731.16
1996-12-23,1996,3,12,264.4,59,0.224,205.4,990,964.8,25.2,0.357,24.89,0.923,0.977,0.902,39.33,38.47,45.16,7587.03
1996-12-30,1996,3,13,315.1,69,0.219,246.1,990,965,25,0.262,24.76,0.903,0.97,0.876,26.98,26.17,52.33,8792.24
1997-01-06,1996,4,14,370.4,73,0.198,297.4,990,965.3,24.7,0.34,24.41,0.916,0.97,0.889,32.6,31.63,63.25,10626.1
1997-01-13,1996,4,15,417.8,73,0.176,344.8,990,965.5,24.5,0.421,24.1,0.925,0.973,0.9,37.69,36.66,73.32,12318
1997-01-20,1996,4,16,463,73,0.158,390,990,965.7,24.3,0.504,23.81,0.933,0.979,0.913,42.47,41.58,83.17,13971.9
1997-01-27,1996,4,17,526.1,76.43,0.145,449.7,990,966,24,0.534,23.5,0.93,0.976,0.907,41.07,40.11,93.96,15785.1
1997-02-03,1996,5,18,661,85,0.13,576,990,966.5,23.5,0.64,22.82,0.93,0.975,0.907,39.92,38.94,116.8,19628
1997-02-10,1996,5,19,777.1,102.1,0.131,674.9,990,967,23,0.827,22.16,0.939,0.98,0.92,45.91,44.99,135,22674.9
1997-02-17,1996,5,20,774.7,105,0.135,669.7,990,967,23,0.817,22.18,0.938,0.98,0.92,45.58,44.66,134,22510.8
1997-02-24,1996,5,21,769,105.6,0.138,663.4,990,967,23,0.806,22.22,0.938,0.98,0.919,45.2,44.29,132.9,22323
1997-03-03,1996,6,22,791.6,107,0.135,684.6,990,967.1,22.9,0.848,22.09,0.939,0.98,0.92,46.42,45.49,136.5,22927.7
1997-03-10,1996,6,23,863.7,107,0.124,756.7,990,967.4,22.6,0.894,21.75,0.935,0.976,0.913,42.94,41.93,147.2,24734.7
1997-03-17,1996,6,24,960.6,116.4,0.121,844.2,990,967.7,22.3,1.02,21.24,0.935,0.978,0.914,41.08,40.19,160.8,27007.9
1997-03-24,1996,6,25,1033,129,0.125,904.2,990,968,22,1.17,20.83,0.937,0.98,0.918,43.27,42.4,169.6,28494.6
1997-03-31,1996,6,26,1136,145.3,0.128,991.2,990,968.3,21.7,1.42,20.25,0.939,0.98,0.921,46.21,45.29,181.1,30432.4
1997-04-07,1996,7,27,1225,148,0.121,1076,990,968.6,21.4,1.72,19.67,0.939,0.98,0.92,48.72,47.75,191,32088.1
1997-04-14,1996,7,28,1283,148,0.115,1100,990,968.8,21.2,1.82,19.39,0.938,0.98,0.92,49.06,48.08,192.3,32306.6
1997-04-21,1996,7,29,1318,148,0.112,1100,990,968.9,21.1,1.84,19.26,0.938,0.98,0.919,48.72,47.75,191,32085.1
1997-04-28,1996,7,30,1368,173.1,0.127,1100,990,969.1,20.9,1.85,19.09,0.937,0.98,0.919,48.26,47.29,189.2,31781.4
1997-05-05,1996,8,31,1388,192,0.138,1100,990,969.1,20.9,1.85,19.03,0.937,0.98,0.918,48.09,47.13,188.5,31668.3
1997-05-12,1996,8,32,1353,192,0.142,1100,990,969,21,1.84,19.15,0.938,0.98,0.919,48.43,47.46,189.8,31893.1
1997-05-19,1996,8,33,1270,192,0.151,1077,990,968.7,21.3,1.73,19.52,0.939,0.98,0.92,48.41,47.44,189.8,31881.3
1997-05-26,1996,8,34,1182,187.6,0.159,994.7,990,968.5,21.5,1.43,20.1,0.939,0.98,0.92,46.03,45.11,180.4,30312.5
1997-06-02,1996,9,35,1027,161,0.157,866.3,990,968,22,1.08,20.94,0.935,0.978,0.915,41.57,40.67,162.7,27327.8
1997-06-09,1996,9,36,841.7,161,0.192,680.7,990,967.3,22.7,0.829,21.9,0.936,0.978,0.916,43.77,42.82,133.7,22466.6
1997-06-16,1996,9,37,636,161,0.255,475,990,966.4,23.6,0.558,23,0.929,0.975,0.906,39.6,38.62,96.85,16270.9
1997-06-23,1996,9,38,497.1,161,0.325,336.1,990,965.8,24.2,0.415,23.75,0.923,0.972,0.897,36.12,35.1,70.21,11795.1
1997-06-30,1996,9,39,421.1,138.7,0.329,282.4,990,965.5,24.5,0.324,24.18,0.913,0.97,0.885,30.56,29.64,59.29,9959.91
1997-07-07,1996,10,40,373,123.4,0.33,249.6,990,965.3,24.7,0.273,24.46,0.905,0.97,0.878,27.08,26.27,52.54,8827.45
1997-07-14,1996,10,41,342,108,0.316,234,990,965.1,24.9,0.25,24.64,0.899,0.97,0.872,25.41,24.65,49.3,8281.76
1997-07-21,1996,10,42,313.1,108,0.345,205.1,990,965,25,0.435,24.6,0.936,0.98,0.917,46.31,45.39,45.39,7624.79
1997-07-28,1996,10,43,285,101.6,0.356,183.4,990,964.8,25.2,0.364,24.8,0.93,0.978,0.91,41.48,40.59,40.59,6819.07
1997-08-04,1996,11,44,263.6,93,0.353,170.6,990,964.8,25.2,0.325,24.92,0.925,0.973,0.9,38.58,37.54,37.54,6306.2
1997-08-11,1996,11,45,240.1,93,0.388,147.1,990,964.6,25.4,0.262,25.1,0.916,0.97,0.889,33.18,32.19,32.19,5407.39
1997-08-18,1996,11,46,229.1,93,0.406,136.1,990,964.6,25.4,0.235,25.19,0.911,0.97,0.884,30.65,29.73,29.73,4994.04
1997-08-25,1996,11,47,214.8,93,0.433,121.8,990,964.5,25.5,0.202,25.31,0.903,0.97,0.876,27.31,26.49,26.49,4450.72
1997-09-01,1996,12,48,205.9,72,0.35,133.9,990,964.4,25.6,0.227,25.34,0.911,0.97,0.883,30.3,29.39,29.39,4937.68
1997-09-08,1996,12,49,198.9,72,0.362,126.9,990,964.4,25.6,0.211,25.38,0.907,0.97,0.88,28.67,27.81,27.81,4671.28
1997-09-15,1996,12,50,189.2,72,0.381,117.2,990,964.4,25.6,0.19,25.39,0.9,0.97,0.873,26.25,25.47,25.47,4278.43
1997-09-22,1996,12,51,187.1,72,0.385,115.1,990,964.4,25.6,0.186,25.39,0.898,0.97,0.871,25.75,24.98,24.98,4195.82
1997-09-29,1996,12,52,179,57.71,0.323,121.2,990,964.4,25.6,0.197,25.36,0.903,0.97,0.875,27.23,26.42,26.42,4438.17
1997-10-06,1997,1,1,170.3,52,0.305,118.3,990,964.5,25.5,0.189,25.35,0.901,0.97,0.874,26.5,25.71,25.71,4319
1997-10-13,1997,1,2,161.3,52,0.322,109.3,990,964.5,25.5,0.17,25.35,0.893,0.97,0.866,24.27,23.54,23.54,3954.24
1997-10-20,1997,1,3,161.8,52,0.322,109.8,990,964.5,25.5,0.171,25.35,0.894,0.97,0.867,24.39,23.66,23.66,3974.57
1997-10-27,1997,1,4,161,51.43,0.32,109.5,990,964.5,25.5,0.171,25.35,0.894,0.97,0.867,24.33,23.6,23.6,3964.99
1997-11-03,1997,2,5,171.8,50,0.292,121.8,990,964.5,25.5,0.196,25.35,0.903,0.97,0.876,27.34,26.52,26.52,4455.69
1997-11-10,1997,2,6,168.4,64.57,0.384,103.8,990,964.5,25.5,0.161,25.38,0.888,0.968,0.859,22.95,22.21,22.21,3732.08
1997-11-17,1997,2,7,184.4,59.71,0.324,124.6,990,964.4,25.6,0.204,25.36,0.905,0.97,0.877,28.06,27.22,27.22,4572.33
1997-11-24,1997,2,8,200.9,50,0.249,150.9,990,964.4,25.6,0.265,25.31,0.918,0.97,0.89,34.38,33.35,33.35,5602.91
1997-12-01,1997,3,9,215.2,59,0.275,156.2,990,964.5,25.5,0.281,25.23,0.92,0.971,0.893,35.54,34.5,34.5,5795.46
1997-12-08,1997,3,10,243.6,59,0.242,184.6,990,964.7,25.3,0.362,24.98,0.93,0.979,0.911,42.07,41.18,41.18,6918.72
1997-12-15,1997,3,11,308.2,59,0.195,249.2,990,965,25,0.335,24.71,0.916,0.973,0.892,34.4,33.52,53.74,9028.13
1997-12-22,1997,3,12,376.1,59,0.158,317.1,990,965.3,24.7,0.372,24.35,0.92,0.971,0.893,34.82,33.81,67.62,11360.6
1997-12-29,1997,3,13,422.8,77.29,0.182,345.5,990,965.5,24.5,0.422,24.08,0.925,0.972,0.9,37.74,36.69,73.38,12328.5
1998-01-05,1997,4,14,490.3,91,0.186,399.3,990,965.8,24.2,0.524,23.67,0.934,0.98,0.915,43.27,42.38,84.76,14239.7
1998-01-12,1997,4,15,563.2,91,0.162,472.2,990,966.1,23.9,0.575,23.29,0.932,0.976,0.91,42.57,41.58,98.07,16475.4
1998-01-19,1997,4,16,692,111.7,0.161,580.3,990,966.7,23.3,0.651,22.68,0.931,0.976,0.909,40.06,39.1,117.3,19706.7
1998-01-26,1997,4,17,730.1,122.4,0.168,607.7,990,966.8,23.2,0.704,22.48,0.934,0.979,0.914,41.68,40.82,122.5,20573.2
1998-02-02,1997,5,18,794.4,137,0.173,657.4,990,967.1,22.9,0.8,22.12,0.937,0.98,0.919,44.54,43.65,131,22001.3
1998-02-09,1997,5,19,899.7,137,0.152,762.7,990,967.5,22.5,0.885,21.62,0.933,0.974,0.909,41.19,40.15,146.9,24686
1998-02-16,1997,5,20,1214,137,0.116,987.3,990,968.6,21.4,1.47,19.96,0.937,0.98,0.918,45.02,44.11,176.4,29639.9
1998-02-23,1997,5,21,1967,151.6,0.0768,1100,990,970.9,19.1,1.94,17.14,0.93,0.979,0.91,42.97,42.08,168.3,28278.5
1998-03-02,1997,6,22,2345,239,0.102,1100,990,971.9,18.1,1.94,16.13,0.924,0.976,0.903,40.2,39.26,157,26379.7
1998-03-09,1997,6,23,2381,239,0.1,1100,990,972,18,1.94,16.04,0.924,0.976,0.902,39.97,39.01,156,26213.6
1998-03-16,1997,6,24,2532,223,0.0885,1100,990,972.4,17.6,1.94,15.67,0.92,0.974,0.896,38.9,37.88,151.5,25456.1
1998-03-23,1997,6,25,3072,183,0.0597,1100,990,973.7,16.3,1.94,14.38,0.906,0.97,0.879,35.15,34.1,136.4,22913.2
1998-03-30,1997,6,26,3476,263,0.0754,1100,990,974.6,15.4,1.94,13.49,0.894,0.97,0.867,32.52,31.54,126.2,21196.2
1998-04-06,1997,7,27,3465,295,0.0852,1100,990,974.5,15.5,1.94,13.51,0.894,0.97,0.867,32.59,31.61,126.4,21240.4
1998-04-13,1997,7,28,3261,295,0.0905,1100,990,974.1,15.9,1.94,13.94,0.901,0.97,0.874,33.89,32.87,131.5,22087.7
1998-04-20,1997,7,29,3196,295,0.0923,1100,990,974,16,1.94,14.08,0.903,0.97,0.876,34.29,33.27,133.1,22354.8
1998-04-27,1997,7,30,3095,306.1,0.099,1100,990,973.7,16.3,1.94,14.32,0.906,0.97,0.878,34.97,33.92,135.7,22792.5
1998-05-04,1997,8,31,2889,321,0.111,1100,990,973.2,16.8,1.94,14.81,0.911,0.97,0.884,36.4,35.31,141.2,23725
1998-05-11,1997,8,32,2620,321,0.123,1100,990,972.6,17.4,1.94,15.46,0.918,0.972,0.893,38.29,37.23,148.9,25018.6
1998-05-18,1997,8,33,2329,321,0.138,1100,990,971.9,18.1,1.94,16.16,0.924,0.977,0.903,40.3,39.36,157.4,26450.4
1998-05-25,1997,8,34,2029,321,0.159,1100,990,971.1,18.9,1.94,16.91,0.928,0.98,0.91,42.35,41.49,166,27881.9
1998-06-01,1997,9,35,1654,257,0.156,1100,990,970,20,1.93,18.09,0.934,0.98,0.915,45.56,44.65,178.6,30004.1
1998-06-08,1997,9,36,1324,230.1,0.174,1074,990,968.9,21.1,1.74,19.33,0.938,0.98,0.919,47.73,46.78,187.1,31435.3
1998-06-15,1997,9,37,1102,210,0.192,891.8,990,968.2,21.8,1.16,20.62,0.936,0.977,0.914,42.1,41.16,164.6,27657.6
1998-06-22,1997,9,38,848.4,210,0.248,638.4,990,967.3,22.7,0.779,21.93,0.935,0.978,0.915,42.75,41.81,125.4,21074.3
1998-06-29,1997,9,39,699.5,192.9,0.276,506.7,990,966.7,23.3,0.591,22.71,0.929,0.973,0.904,39.45,38.41,101.9,17120
1998-07-06,1997,10,40,587.2,186,0.318,401.2,990,966.2,23.8,0.538,23.22,0.933,0.978,0.913,42.63,41.7,83.4,14010.5
1998-07-13,1997,10,41,511,186,0.364,325,990,965.9,24.1,0.397,23.7,0.921,0.97,0.893,34.8,33.75,67.5,11340.5
1998-07-20,1997,10,42,468.3,186,0.398,282.3,990,965.7,24.3,0.328,23.97,0.912,0.97,0.885,30.26,29.36,58.71,9863.47
1998-07-27,1997,10,43,429.9,177.1,0.412,252.7,990,965.5,24.5,0.282,24.18,0.905,0.97,0.878,27.13,26.31,52.63,8841.29
1998-08-03,1997,11,44,398.1,155,0.39,243.1,990,965.4,24.6,0.266,24.35,0.902,0.97,0.875,26.18,25.39,50.78,8531
1998-08-10,1997,11,45,361.8,155,0.429,206.8,990,965.2,24.8,0.444,24.35,0.936,0.98,0.918,46.24,45.31,45.31,7612.88
1998-08-17,1997,11,46,337.9,155,0.459,182.9,990,965.1,24.9,0.367,24.54,0.929,0.978,0.909,40.92,40.01,40.01,6721.6
1998-08-24,1997,11,47,316.2,155,0.491,161.2,990,965,25,0.305,24.71,0.921,0.971,0.895,35.99,34.95,34.95,5871.39
1998-08-31,1997,11,48,285.3,123.3,0.432,162,990,964.8,25.2,0.303,24.86,0.922,0.971,0.895,36.42,35.35,35.35,5938.68
1998-09-07,1997,12,49,262.1,118,0.45,144.1,990,964.7,25.3,0.256,25,0.915,0.97,0.887,32.33,31.36,31.36,5268.02
1998-09-14,1997,12,50,241.4,118,0.489,123.4,990,964.6,25.4,0.207,25.14,0.905,0.97,0.878,27.54,26.71,26.71,4487.5
1998-09-21,1997,12,51,224.8,118,0.525,106.8,990,964.5,25.5,0.173,25.28,0.891,0.969,0.863,23.58,22.85,22.85,3838.18
1998-09-28,1997,12,52,208.8,92.29,0.442,116.5,990,964.5,25.5,0.193,25.35,0.896,0.967,0.866,26.04,25.2,25.2,4232.94
1998-10-05,1998,1,1,202.8,73,0.36,129.8,990,964.4,25.6,0.217,25.37,0.909,0.97,0.881,29.34,28.46,28.46,4781.21
1998-10-12,1998,1,2,199.5,73,0.366,126.5,990,964.4,25.6,0.21,25.39,0.907,0.97,0.88,28.57,27.72,27.72,4656.37
1998-10-19,1998,1,3,195.3,73,0.374,122.3,990,964.4,25.6,0.2,25.39,0.904,0.97,0.877,27.54,26.72,26.72,4488.21
1998-10-26,1998,1,4,179.4,72.14,0.403,107.2,990,964.4,25.6,0.169,25.39,0.891,0.969,0.864,23.81,23.07,23.07,3876.5
1998-11-02,1998,2,5,173,67,0.388,106,990,964.5,25.5,0.165,25.38,0.891,0.97,0.864,23.5,22.8,22.8,3829.82
1998-11-09,1998,2,6,193.7,67,0.347,126.7,990,964.4,25.6,0.209,25.38,0.906,0.97,0.879,28.58,27.72,27.72,4657.28
1998-11-16,1998,2,7,204.2,67,0.328,137.2,990,964.4,25.6,0.233,25.34,0.912,0.97,0.885,31.1,30.17,30.17,5068.4
1998-11-23,1998,2,8,211.2,67,0.317,144.2,990,964.5,25.5,0.25,25.28,0.915,0.97,0.888,32.71,31.73,31.73,5331.11
1998-11-30,1998,2,9,267.4,60.14,0.228,207.3,990,964.8,25.2,0.316,24.93,0.917,0.974,0.893,35.24,34.35,45.16,7586.9
1998-12-07,1998,3,10,309.6,66.71,0.214,242.9,990,964.9,25.1,0.257,24.79,0.903,0.97,0.875,26.65,25.85,51.71,8687.13
1998-12-14,1998,3,11,344.9,77,0.224,267.9,990,965.1,24.9,0.295,24.58,0.91,0.97,0.882,29.37,28.49,56.98,9572.32
1998-12-21,1998,3,12,392.7,77,0.196,315.7,990,965.4,24.6,0.37,24.27,0.92,0.97,0.892,34.56,33.52,67.04,11262.7
1998-12-28,1998,3,13,443.8,83,0.187,360.8,990,965.6,24.4,0.45,23.95,0.928,0.975,0.904,39.31,38.32,76.65,12876.9
1999-01-04,1998,4,14,494.1,91,0.184,403.1,990,965.8,24.2,0.531,23.65,0.934,0.98,0.916,43.67,42.79,85.58,14378.1
1999-01-11,1998,4,15,587.2,91,0.155,496.2,990,966.2,23.8,0.527,23.23,0.925,0.971,0.899,37.1,36.05,101.6,17061
1999-01-18,1998,4,16,638.8,107.6,0.168,531.3,990,966.5,23.5,0.56,22.98,0.926,0.97,0.898,36.96,35.87,107.6,18076.3
1999-01-25,1998,4,17,729.1,120,0.165,609.1,990,966.8,23.2,0.706,22.48,0.934,0.979,0.914,41.78,40.88,122.7,20605.7
1999-02-01,1998,5,18,794.4,137,0.173,657.4,990,967.1,22.9,0.799,22.12,0.937,0.98,0.919,44.56,43.67,131,22008
1999-02-08,1998,5,19,885.5,137,0.155,748.5,990,967.4,22.6,0.881,21.68,0.934,0.975,0.911,42.32,41.29,144.9,24345.7
1999-02-15,1998,5,20,1019,137,0.135,882,990,967.9,22.1,1.12,20.94,0.936,0.978,0.916,42.33,41.42,165.7,27834.1
1999-02-22,1998,5,21,1319,137,0.105,1089,990,968.9,21.1,1.79,19.3,0.938,0.98,0.919,48.32,47.35,189.4,31818.4
1999-03-01,1998,6,22,1840,183,0.1,1100,990,970.6,19.4,1.94,17.49,0.931,0.98,0.913,43.92,43.05,172.2,28926.8
1999-03-08,1998,6,23,2262,183,0.081,1100,990,971.7,18.3,1.94,16.33,0.925,0.978,0.905,40.75,39.83,159.3,26768.9
1999-03-15,1998,6,24,2449,183,0.0747,1100,990,972.2,17.8,1.94,15.87,0.922,0.975,0.899,39.49,38.5,154,25874.1
1999-03-22,1998,6,25,2504,183,0.0731,1100,990,972.3,17.7,1.94,15.74,0.921,0.974,0.897,39.11,38.09,152.4,25598.4
1999-03-29,1998,6,26,2620,202.4,0.0772,1100,990,972.6,17.4,1.94,15.46,0.918,0.972,0.893,38.28,37.22,148.9,25014.4
1999-04-05,1998,7,27,2718,217,0.0798,1100,990,972.8,17.2,1.94,15.22,0.916,0.971,0.889,37.59,36.5,146,24525.7
1999-04-12,1998,7,28,2881,217,0.0754,1100,990,973.2,16.8,1.94,14.83,0.911,0.97,0.884,36.45,35.36,141.4,23762.8
1999-04-19,1998,7,29,3197,217,0.068,1100,990,974,16,1.94,14.09,0.903,0.97,0.876,34.31,33.28,133.1,22361.9
1999-04-26,1998,7,30,3370,246.7,0.0733,1100,990,974.3,15.7,1.94,13.71,0.897,0.97,0.87,33.19,32.19,128.8,21632.7
