date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1999-05-03,1998,8,31,3208,321,0.1,1100,990,974,16,1.94,14.06,0.902,0.97,0.875,34.23,33.2,132.8,22312.3
1999-05-10,1998,8,32,2899,321,0.111,1100,990,973.3,16.7,1.94,14.79,0.911,0.97,0.883,36.33,35.24,140.9,23679.2
1999-05-17,1998,8,33,2537,321,0.127,1100,990,972.4,17.6,1.94,15.66,0.92,0.974,0.896,38.87,37.84,151.4,25431.3
1999-05-24,1998,8,34,2202,321,0.146,1100,990,971.6,18.4,1.94,16.47,0.926,0.978,0.906,41.14,40.25,161,27050.8
1999-05-31,1998,8,35,1958,266.1,0.136,1100,990,971,19,1.94,17.1,0.929,0.98,0.911,42.85,41.99,168,28217.9
1999-06-07,1998,9,36,1548,257,0.168,1090,990,969.6,20.4,1.87,18.49,0.935,0.98,0.917,46.19,45.27,181.1,30420.9
1999-06-14,1998,9,37,1169,257,0.221,911.6,990,968.4,21.6,1.23,20.34,0.936,0.978,0.916,42.5,41.58,166.3,27941.3
1999-06-21,1998,9,38,928.5,210,0.227,718.5,990,967.6,22.4,0.864,21.52,0.934,0.976,0.912,41.77,40.8,138.2,23209.3
1999-06-28,1998,9,39,727.5,196.3,0.27,531.2,990,966.8,23.2,0.576,22.61,0.925,0.971,0.899,36.3,35.27,105.8,17774.1
1999-07-05,1998,10,40,605.6,186,0.308,419.6,990,966.3,23.7,0.545,23.14,0.932,0.978,0.912,42,41.08,86.73,14569.9
1999-07-12,1998,10,41,508.5,186,0.366,322.5,990,965.9,24.1,0.393,23.72,0.921,0.97,0.893,34.52,33.49,66.98,11253
1999-07-19,1998,10,42,458.2,186,0.406,272.2,990,965.7,24.3,0.312,24.03,0.91,0.97,0.883,29.18,28.3,56.61,9510.08
1999-07-26,1998,10,43,423.1,181.6,0.429,241.5,990,965.5,24.5,0.267,24.23,0.901,0.97,0.874,25.86,25.09,50.18,8429.45
1999-08-02,1998,11,44,379.2,155,0.409,224.2,990,965.3,24.7,0.307,24.4,0.909,0.973,0.884,31.05,30.25,47.37,7958.53
1999-08-09,1998,11,45,354.5,155,0.438,199.5,990,965.2,24.8,0.419,24.41,0.934,0.98,0.916,44.61,43.72,43.72,7344.81
1999-08-16,1998,11,46,327.9,155,0.473,172.9,990,965,25,0.337,24.62,0.926,0.973,0.901,38.65,37.63,37.63,6321.41
1999-08-23,1998,11,47,292.8,155,0.53,137.8,990,964.9,25.1,0.244,24.88,0.912,0.97,0.884,30.67,29.75,29.75,4997.42
1999-08-30,1998,11,48,265.5,109.3,0.409,156.2,990,964.8,25.2,0.289,24.95,0.919,0.972,0.893,35.17,34.19,34.19,5743.13
1999-09-06,1998,12,49,248.8,91,0.366,157.8,990,964.7,25.3,0.289,25.02,0.92,0.97,0.893,35.64,34.57,34.57,5807.35
1999-09-13,1998,12,50,235.9,91,0.386,144.9,990,964.6,25.4,0.256,25.13,0.915,0.97,0.888,32.69,31.71,31.71,5326.8
1999-09-20,1998,12,51,207.8,91,0.438,116.8,990,964.4,25.6,0.191,25.36,0.9,0.97,0.873,26.13,25.35,25.35,4258.72
1999-09-27,1998,12,52,203.5,83.29,0.409,120.2,990,964.4,25.6,0.197,25.38,0.902,0.97,0.875,27,26.19,26.19,4399.47
1999-10-04,1999,1,1,200.4,73,0.364,127.4,990,964.4,25.6,0.211,25.38,0.908,0.97,0.88,28.78,27.92,27.92,4690.05
1999-10-11,1999,1,2,199.7,73,0.366,126.7,990,964.4,25.6,0.21,25.39,0.907,0.97,0.88,28.62,27.76,27.76,4664.03
1999-10-18,1999,1,3,199.7,73,0.366,126.7,990,964.4,25.6,0.21,25.39,0.907,0.97,0.88,28.62,27.76,27.76,4664.03
1999-10-25,1999,1,4,197.9,73,0.369,124.9,990,964.4,25.6,0.206,25.39,0.906,0.97,0.879,28.2,27.35,27.35,4594.77
1999-11-01,1999,2,5,194.2,67,0.345,127.2,990,964.4,25.6,0.21,25.38,0.908,0.97,0.88,28.73,27.86,27.86,4681.11
1999-11-08,1999,2,6,201,67,0.333,134,990,964.4,25.6,0.226,25.36,0.911,0.97,0.883,30.35,29.44,29.44,4946.12
1999-11-15,1999,2,7,204.7,67,0.327,137.7,990,964.4,25.6,0.234,25.34,0.912,0.97,0.885,31.21,30.27,30.27,5085.24
1999-11-22,1999,2,8,212.8,67,0.315,145.8,990,964.5,25.5,0.255,25.27,0.916,0.97,0.888,33.09,32.1,32.1,5391.98
1999-11-29,1999,2,9,251.7,61.29,0.245,190.4,990,964.7,25.3,0.382,24.92,0.932,0.978,0.911,43.36,42.41,42.41,7124.14
1999-12-06,1999,3,10,273.1,64.14,0.235,209,990,964.8,25.2,0.368,24.84,0.924,0.977,0.903,40.06,39.19,45.93,7716.35
1999-12-13,1999,3,11,301,77,0.257,224,990,964.9,25.1,0.368,24.72,0.922,0.976,0.9,38.74,37.85,48.81,8200.4
1999-12-20,1999,3,12,337.7,77,0.228,260.7,990,965.1,24.9,0.284,24.63,0.908,0.97,0.881,28.59,27.73,55.46,9317.61
1999-12-27,1999,3,13,394.3,81,0.205,313.3,990,965.4,24.6,0.367,24.26,0.919,0.97,0.892,34.26,33.23,66.46,11165.7
2000-01-03,1999,4,14,436,91,0.209,345,990,965.6,24.4,0.422,24.02,0.925,0.971,0.899,37.58,36.51,73.02,12266.6
2000-01-10,1999,4,15,458,91,0.199,367,990,965.7,24.3,0.462,23.88,0.929,0.975,0.906,39.9,38.91,77.83,13075.1
2000-01-17,1999,4,16,497.5,91,0.183,406.5,990,965.8,24.2,0.538,23.62,0.935,0.98,0.916,44.02,43.14,86.29,14496.4
2000-01-24,1999,4,17,497.5,91,0.183,406.5,990,965.8,24.2,0.538,23.62,0.935,0.98,0.916,44.02,43.14,86.29,14496.4
2000-01-31,1999,4,18,546.2,85.86,0.158,460.4,990,966.1,23.9,0.581,23.36,0.935,0.978,0.914,43.96,43,96.25,16169.3
2000-02-07,1999,5,19,656.2,93.57,0.142,562.6,990,966.5,23.5,0.615,22.86,0.929,0.974,0.905,39.07,38.06,114.2,19180.6
2000-02-14,1999,5,20,764.5,105,0.138,659.5,990,967,23,0.775,22.27,0.935,0.977,0.914,43.06,42.1,131.4,22078.2
2000-02-21,1999,5,21,846.5,105,0.124,741.5,990,967.3,22.7,0.781,21.93,0.927,0.97,0.899,36.96,35.85,143.4,24092.1
2000-02-28,1999,5,22,848.5,122.1,0.144,726.4,990,967.3,22.7,0.884,21.82,0.937,0.977,0.916,45.03,44.02,142.3,23909.3
2000-03-06,1999,6,23,932.8,129,0.138,803.8,990,967.6,22.4,0.924,21.44,0.932,0.975,0.908,39.37,38.38,153.5,25788.6
2000-03-13,1999,6,24,1001,129,0.129,872,990,967.9,22.1,1.09,21.02,0.936,0.979,0.917,42.04,41.18,164.7,27671.3
2000-03-20,1999,6,25,1305,129,0.104,1009,990,968.9,21.1,1.54,19.59,0.937,0.98,0.918,45.18,44.27,177.1,29752.7
2000-03-27,1999,6,26,2589,154.1,0.0594,1100,990,972.5,17.5,1.94,15.55,0.917,0.974,0.893,38.5,37.49,150,25193.2
2000-04-03,1999,7,27,3295,217,0.0659,1100,990,974.2,15.8,1.94,13.88,0.9,0.97,0.873,33.67,32.66,130.6,21948.5
2000-04-10,1999,7,28,3241,283.9,0.0879,1100,990,974.1,15.9,1.94,14,0.901,0.97,0.874,34.03,33.01,132,22183.1
2000-04-17,1999,7,29,2904,261.6,0.0898,1100,990,973.3,16.7,1.94,14.78,0.911,0.97,0.883,36.29,35.2,140.8,23656.5
2000-04-24,1999,7,30,2718,217,0.0799,1100,990,972.8,17.2,1.94,15.23,0.916,0.971,0.889,37.6,36.5,146,24530.3
2000-05-01,1999,8,31,2481,276,0.111,1100,990,972.3,17.7,1.94,15.8,0.922,0.974,0.898,39.27,38.26,153.1,25714.1
2000-05-08,1999,8,32,2321,276,0.119,1100,990,971.9,18.1,1.94,16.18,0.925,0.977,0.903,40.36,39.43,157.7,26495.9
2000-05-15,1999,8,33,2114,276,0.131,1100,990,971.4,18.6,1.94,16.68,0.927,0.979,0.908,41.72,40.86,163.4,27456.4
2000-05-22,1999,8,34,1834,276,0.151,1100,990,970.6,19.4,1.94,17.5,0.931,0.98,0.913,43.95,43.07,172.3,28941.9
2000-05-29,1999,8,35,1586,238.3,0.15,1100,990,969.8,20.2,1.93,18.31,0.935,0.98,0.916,46.16,45.24,181,30401.1
2000-06-05,1999,9,36,1311,210,0.161,1065,990,968.9,21.1,1.71,19.41,0.938,0.98,0.919,47.5,46.55,186.2,31281.4
2000-06-12,1999,9,37,1080,210,0.195,870.2,990,968.1,21.9,1.14,20.72,0.937,0.978,0.916,43.08,42.14,161.7,27165.6
2000-06-19,1999,9,38,860.8,210,0.246,650.8,990,967.3,22.7,0.806,21.85,0.936,0.977,0.914,43.42,42.45,127.3,21394.3
2000-06-26,1999,9,39,663.7,188.6,0.283,475.1,990,966.6,23.4,0.564,22.88,0.929,0.974,0.905,39.58,38.59,96.37,16191
2000-07-03,1999,10,40,545.8,135,0.248,410.8,990,966.1,23.9,0.524,23.42,0.931,0.978,0.911,41.58,40.66,85.85,14422.2
2000-07-10,1999,10,41,465.2,135,0.291,330.2,990,965.7,24.3,0.402,23.9,0.922,0.971,0.895,35.69,34.64,69.27,11637.7
2000-07-17,1999,10,42,414,135,0.326,279,990,965.5,24.5,0.319,24.22,0.912,0.97,0.885,30.21,29.31,58.61,9847.31
2000-07-24,1999,10,43,382.7,135,0.353,247.7,990,965.3,24.7,0.272,24.41,0.904,0.97,0.877,26.8,26,51.99,8734.67
2000-07-31,1999,10,44,340.2,117.9,0.346,222.3,990,965.1,24.9,0.305,24.59,0.908,0.973,0.883,31.26,30.46,47.33,7951.63
2000-08-07,1999,11,45,319.6,115,0.36,204.6,990,965,25,0.433,24.57,0.936,0.98,0.917,46.14,45.22,45.22,7596.63
2000-08-14,1999,11,46,296.6,115,0.388,181.6,990,964.9,25.1,0.36,24.75,0.929,0.977,0.908,40.96,40.02,40.02,6722.68
2000-08-21,1999,11,47,270.1,115,0.426,155.1,990,964.8,25.2,0.284,24.94,0.919,0.97,0.892,34.87,33.83,33.83,5683.02
2000-08-28,1999,11,48,256.4,104.7,0.408,151.7,990,964.7,25.3,0.275,25,0.918,0.97,0.89,34.14,33.12,33.12,5564.23
2000-09-04,1999,12,49,242.8,91,0.375,151.8,990,964.7,25.3,0.273,25.07,0.918,0.97,0.891,34.27,33.24,33.24,5584.11
2000-09-11,1999,12,50,226.6,91,0.402,135.6,990,964.6,25.4,0.233,25.21,0.911,0.97,0.884,30.54,29.63,29.63,4977.09
2000-09-18,1999,12,51,207.6,91,0.439,116.6,990,964.4,25.6,0.19,25.36,0.899,0.97,0.872,26.08,25.3,25.3,4250.18
2000-09-25,1999,12,52,199.2,88.43,0.444,110.7,990,964.4,25.6,0.178,25.41,0.895,0.97,0.868,24.69,23.95,23.95,4023.13
2000-10-02,2000,1,1,179.6,73,0.407,106.6,990,964.4,25.6,0.168,25.39,0.891,0.97,0.864,23.65,22.93,22.93,3851.96
2000-10-09,2000,1,2,156,58,0.37,97.97,990,964.5,25.5,0.15,25.36,0.882,0.966,0.852,21.5,20.78,20.78,3490.39
2000-10-16,2000,1,3,150.8,52,0.345,98.83,990,964.5,25.5,0.151,25.36,0.883,0.966,0.853,21.7,20.97,20.97,3522.91
2000-10-23,2000,1,4,158.7,52,0.328,106.7,990,964.5,25.5,0.165,25.35,0.891,0.969,0.864,23.64,22.91,22.91,3849.23
2000-10-30,2000,1,5,149.4,50.57,0.338,98.81,990,964.5,25.5,0.15,25.35,0.883,0.967,0.853,21.69,20.97,20.97,3522.25
2000-11-06,2000,2,6,143.5,50,0.349,93.52,990,964.5,25.5,0.141,25.36,0.877,0.964,0.845,20.41,19.68,19.68,3305.67
2000-11-13,2000,2,7,167,50,0.3,117,990,964.5,25.5,0.186,25.35,0.9,0.97,0.873,26.18,25.4,25.4,4267.08
2000-11-20,2000,2,8,188,50,0.266,138,990,964.4,25.6,0.233,25.34,0.912,0.97,0.885,31.29,30.36,30.36,5099.77
2000-11-27,2000,2,9,227.3,53.86,0.237,173.4,990,964.6,25.4,0.328,25.11,0.926,0.976,0.904,39.55,38.61,38.61,6485.7
2000-12-04,2000,3,10,260.3,59,0.228,201.3,990,964.7,25.3,0.342,24.92,0.922,0.977,0.901,38.33,37.49,44.24,7431.85
2000-12-11,2000,3,11,324.2,77,0.238,247.2,990,965,25,0.3,24.68,0.91,0.971,0.884,30.7,29.85,52.84,8877.3
2000-12-18,2000,3,12,384.2,77,0.201,307.2,990,965.3,24.7,0.356,24.32,0.918,0.97,0.891,33.63,32.62,65.25,10961.6
2000-12-25,2000,3,13,445.2,77,0.173,368.2,990,965.6,24.4,0.463,23.93,0.929,0.976,0.907,40.14,39.17,78.35,13162.1
2001-01-01,2000,4,14,515.3,120,0.233,395.3,990,965.9,24.1,0.519,23.56,0.933,0.979,0.913,42.61,41.71,83.41,14013.2
2001-01-08,2000,4,15,578.7,120,0.208,458.7,990,966.2,23.8,0.555,23.24,0.931,0.976,0.908,41.44,40.46,94.88,15939.7
2001-01-15,2000,4,16,640.7,120,0.188,520.7,990,966.5,23.5,0.544,22.99,0.925,0.971,0.897,36.18,35.12,105.4,17700.8
2001-01-22,2000,4,17,723.9,120,0.166,603.9,990,966.8,23.2,0.696,22.51,0.933,0.979,0.913,41.46,40.58,121.7,20452
2001-01-29,2000,4,18,837.5,129.7,0.154,707.8,990,967.3,22.7,0.898,21.85,0.94,0.98,0.922,47.55,46.59,139.8,23483.4
2001-02-05,2000,5,19,892,137,0.154,755,990,967.5,22.5,0.897,21.64,0.935,0.975,0.912,42.64,41.61,146,24521.8
2001-02-12,2000,5,20,1034,137,0.133,897.4,990,968,22,1.15,20.84,0.937,0.98,0.918,42.94,42.07,168.3,28267.8
2001-02-19,2000,5,21,1358,154.9,0.115,1095,990,969,21,1.82,19.15,0.938,0.98,0.919,48.18,47.22,188.9,31729.1
2001-02-26,2000,5,22,2081,206,0.0982,1100,990,971.3,18.7,1.94,16.81,0.928,0.979,0.908,42.07,41.18,164.7,27672.8
2001-03-05,2000,6,23,2636,239,0.091,1100,990,972.6,17.4,1.94,15.42,0.918,0.972,0.892,38.17,37.12,148.5,24944.5
2001-03-12,2000,6,24,3109,239,0.077,1100,990,973.8,16.2,1.94,14.29,0.905,0.97,0.878,34.9,33.85,135.4,22746.6
2001-03-19,2000,6,25,3226,239,0.0741,1100,990,974,16,1.94,14.02,0.902,0.97,0.875,34.11,33.09,132.3,22234.4
2001-03-26,2000,6,26,3065,235.9,0.077,1100,990,973.7,16.3,1.94,14.39,0.906,0.97,0.879,35.17,34.12,136.5,22925.7
2001-04-02,2000,7,27,3040,217,0.0714,1100,990,973.6,16.4,1.94,14.45,0.907,0.97,0.88,35.34,34.28,137.1,23038.1
2001-04-09,2000,7,28,3097,217,0.0701,1100,990,973.7,16.3,1.94,14.31,0.905,0.97,0.878,34.95,33.9,135.6,22781.9
2001-04-16,2000,7,29,3402,239.3,0.0701,1100,990,974.4,15.6,1.94,13.65,0.896,0.97,0.869,32.99,32,128,21501.9
2001-04-23,2000,7,30,3613,295,0.0816,1100,990,974.9,15.1,1.94,13.2,0.889,0.97,0.862,31.64,30.7,122.8,20627.1
2001-04-30,2000,7,31,3617,317.3,0.0877,1100,990,974.9,15.1,1.94,13.19,0.889,0.97,0.862,31.62,30.67,122.7,20610.5
2001-05-07,2000,8,32,3281,321,0.098,1100,990,974.2,15.8,1.94,13.9,0.9,0.97,0.873,33.76,32.74,131,22004.5
2001-05-14,2000,8,33,2996,321,0.107,1100,990,973.5,16.5,1.94,14.55,0.908,0.97,0.881,35.65,34.58,138.3,23238.8
2001-05-21,2000,8,34,2629,321,0.122,1100,990,972.6,17.4,1.94,15.44,0.918,0.972,0.892,38.22,37.16,148.6,24972.2
2001-05-28,2000,8,35,2331,293.6,0.126,1100,990,971.9,18.1,1.94,16.16,0.925,0.977,0.903,40.29,39.35,157.4,26445
2001-06-04,2000,9,36,2032,257,0.127,1100,990,971.2,18.8,1.94,16.9,0.928,0.98,0.909,42.33,41.47,165.9,27865.2
2001-06-11,2000,9,37,1660,257,0.155,1100,990,970,20,1.93,18.06,0.934,0.98,0.915,45.49,44.59,178.3,29961.2
2001-06-18,2000,9,38,1329,257,0.194,1043,990,968.9,21.1,1.65,19.42,0.938,0.98,0.919,46.51,45.58,182.3,30626.8
2001-06-25,2000,9,39,1102,252.7,0.23,848.9,990,968.2,21.8,1.06,20.72,0.933,0.976,0.911,40.21,39.24,156.9,26366.7
2001-07-02,2000,10,40,948.2,227,0.24,721.2,990,967.7,22.3,0.923,21.38,0.938,0.979,0.918,45.55,44.59,138.9,23327.3
2001-07-09,2000,10,41,762.7,227,0.299,535.7,990,967,23,0.62,22.43,0.928,0.974,0.904,38.7,37.71,106.4,17879.7
2001-07-16,2000,10,42,626.1,227,0.363,399.1,990,966.4,23.6,0.539,23.06,0.933,0.977,0.912,42.08,41.14,82.28,13822.6
2001-07-23,2000,10,43,532.9,227,0.427,305.9,990,966,24,0.369,23.63,0.917,0.97,0.889,32.5,31.52,63.04,10591.1
2001-07-30,2000,10,44,472.2,196.3,0.415,275.9,990,965.7,24.3,0.319,23.96,0.911,0.97,0.884,29.53,28.64,57.28,9623.39
2001-08-06,2000,11,45,431.5,175.7,0.407,255.8,990,965.5,24.5,0.287,24.17,0.906,0.97,0.879,27.48,26.65,53.3,8955.12
2001-08-13,2000,11,46,400,155,0.388,245,990,965.4,24.6,0.269,24.33,0.903,0.97,0.876,26.39,25.6,51.21,8602.45
2001-08-20,2000,11,47,373.3,155,0.416,218.3,990,965.3,24.7,0.366,24.37,0.92,0.976,0.898,37.37,36.51,46.78,7859.66
2001-08-27,2000,11,48,342.1,144.4,0.422,197.7,990,965.1,24.9,0.414,24.48,0.934,0.98,0.915,44.32,43.42,43.42,7294.44
2001-09-03,2000,12,49,314.4,118,0.376,196.4,990,965,25,0.406,24.62,0.934,0.98,0.915,44.28,43.39,43.39,7289.69
2001-09-10,2000,12,50,296,118,0.399,178,990,964.9,25.1,0.348,24.77,0.928,0.976,0.906,40.12,39.17,39.17,6580.86
2001-09-17,2000,12,51,276.6,118,0.427,158.6,990,964.8,25.2,0.293,24.9,0.921,0.97,0.893,35.65,34.59,34.59,5811.1
2001-09-24,2000,12,52,250.4,118,0.472,132.4,990,964.7,25.3,0.228,25.08,0.909,0.97,0.882,29.61,28.72,28.72,4824.49
2001-10-01,2001,1,1,228,97,0.426,131,990,964.6,25.4,0.222,25.21,0.909,0.97,0.882,29.43,28.55,28.55,4796.59
2001-10-08,2001,1,2,211.1,97,0.46,114.1,990,964.5,25.5,0.185,25.35,0.897,0.97,0.87,25.46,24.7,24.7,4148.76
2001-10-15,2001,1,3,201.3,97,0.482,104.3,990,964.4,25.6,0.166,25.42,0.889,0.969,0.862,23.12,22.41,22.41,3764.77
2001-10-22,2001,1,4,205.7,97,0.472,108.7,990,964.4,25.6,0.174,25.39,0.893,0.97,0.866,24.18,23.46,23.46,3940.56
2001-10-29,2001,1,5,210.1,94.71,0.452,115.4,990,964.5,25.5,0.189,25.35,0.898,0.97,0.871,25.76,24.99,24.99,4197.99
2001-11-05,2001,2,6,238.6,93,0.39,145.6,990,964.6,25.4,0.257,25.11,0.916,0.97,0.888,32.83,31.84,31.84,5349.18
2001-11-12,2001,2,7,273.6,93,0.342,180.6,990,964.8,25.2,0.357,24.85,0.928,0.975,0.905,40.86,39.86,39.86,6696.4
2001-11-19,2001,2,8,321.3,102.3,0.318,219,990,965,25,0.332,24.66,0.913,0.974,0.89,34.49,33.66,47.1,7912.67
2001-11-26,2001,2,9,368.1,109.4,0.298,258.7,990,965.2,24.8,0.285,24.47,0.907,0.97,0.88,28.16,27.31,54.63,9177.81
2001-12-03,2001,3,10,422.1,118,0.28,304.1,990,965.5,24.5,0.357,24.14,0.917,0.97,0.89,33.02,32.03,64.06,10762.3
2001-12-10,2001,3,11,412.4,118,0.286,294.4,990,965.5,24.5,0.341,24.2,0.915,0.97,0.888,31.99,31.03,62.06,10425.6
2001-12-17,2001,3,12,424.5,112,0.264,312.5,990,965.5,24.5,0.369,24.12,0.919,0.97,0.891,33.97,32.95,65.9,11071.1
2001-12-24,2001,3,13,448.9,104,0.232,344.9,990,965.6,24.4,0.423,23.96,0.925,0.971,0.899,37.48,36.41,72.81,12232.3
2001-12-31,2001,3,14,507.3,117.7,0.232,389.6,990,965.9,24.1,0.508,23.61,0.932,0.979,0.912,42.04,41.15,82.3,13826.2
2002-01-07,2001,4,15,536.2,120,0.224,416.2,990,966,24,0.56,23.43,0.936,0.98,0.917,44.75,43.85,87.7,14734.4
2002-01-14,2001,4,16,591.4,120,0.203,471.4,990,966.3,23.7,0.521,23.22,0.925,0.973,0.9,37.74,36.75,96.61,16230.5
2002-01-21,2001,4,17,610.9,91,0.149,519.9,990,966.3,23.7,0.537,23.12,0.925,0.97,0.897,36.33,35.24,105.7,17762.8
2002-01-28,2001,4,18,638.1,97,0.152,541.1,990,966.5,23.5,0.576,22.97,0.927,0.971,0.9,37.67,36.58,109.7,18435.1
2002-02-04,2001,5,19,684.3,105,0.153,579.3,990,966.6,23.4,0.648,22.72,0.931,0.976,0.909,40.04,39.08,117.2,19697
2002-02-11,2001,5,20,731.4,105,0.144,626.4,990,966.8,23.2,0.736,22.44,0.935,0.98,0.916,42.96,42.09,126.3,21213.3
2002-02-18,2001,5,21,806.5,105,0.13,701.5,990,967.1,22.9,0.88,21.99,0.94,0.98,0.921,47.42,46.47,139.4,23422
2002-02-25,2001,5,22,860.9,115.3,0.134,745.6,990,967.3,22.7,0.819,21.84,0.93,0.972,0.903,38.84,37.76,144.2,24231.4
2002-03-04,2001,6,23,968,129,0.134,839,990,967.8,22.2,1.01,21.22,0.934,0.977,0.913,40.76,39.83,159.3,26768
2002-03-11,2001,6,24,1150,129,0.112,1021,990,968.4,21.6,1.52,20.11,0.939,0.98,0.92,47.24,46.29,185.2,31107.7
2002-03-18,2001,6,25,1472,159.9,0.109,1100,990,969.4,20.6,1.89,18.71,0.936,0.98,0.917,47.24,46.3,185.2,31110.8
2002-03-25,2001,6,26,1560,183,0.117,1100,990,969.7,20.3,1.92,18.4,0.935,0.98,0.916,46.42,45.49,181.9,30567.4
2002-04-01,2001,7,27,1657,148,0.0893,1100,990,970,20,1.94,18.07,0.934,0.98,0.915,45.53,44.62,178.5,29982.2
2002-04-08,2001,7,28,1732,148,0.0854,1100,990,970.2,19.8,1.94,17.82,0.933,0.98,0.914,44.85,43.95,175.8,29536.3
2002-04-15,2001,7,29,1759,148,0.0841,1100,990,970.3,19.7,1.94,17.74,0.933,0.98,0.914,44.61,43.72,174.9,29379
2002-04-22,2001,7,30,1860,148,0.0796,1100,990,970.6,19.4,1.94,17.41,0.931,0.98,0.912,43.71,42.84,171.3,28785.4
2002-04-29,2001,7,31,1945,179.4,0.0922,1100,990,970.9,19.1,1.94,17.14,0.929,0.98,0.911,42.96,42.1,168.4,28291.4
2002-05-06,2001,8,32,2009,216,0.108,1100,990,971.1,18.9,1.94,16.94,0.928,0.98,0.91,42.41,41.56,166.3,27930.7
2002-05-13,2001,8,33,1935,276,0.143,1100,990,970.9,19.1,1.94,17.17,0.93,0.98,0.911,43.05,42.19,168.7,28349.7
2002-05-20,2001,8,34,1884,276,0.146,1100,990,970.7,19.3,1.94,17.33,0.93,0.98,0.912,43.5,42.63,170.5,28646.1
2002-05-27,2001,8,35,1729,257.1,0.149,1100,990,970.2,19.8,1.94,17.84,0.933,0.98,0.914,44.89,43.99,176,29562.2
2002-06-03,2001,9,36,1561,210,0.135,1100,990,969.7,20.3,1.92,18.4,0.935,0.98,0.916,46.4,45.47,181.9,30554.7
2002-06-10,2001,9,37,1331,210,0.158,1084,990,968.9,21.1,1.78,19.28,0.938,0.98,0.919,48.05,47.09,188.4,31645.5
2002-06-17,2001,9,38,1154,210,0.182,944.4,990,968.4,21.6,1.3,20.31,0.938,0.98,0.919,44.06,43.17,172.7,29013.1
2002-06-24,2001,9,39,939.7,210,0.225,729.7,990,967.7,22.3,0.887,21.46,0.935,0.977,0.914,42.31,41.35,140.1,23531.2
2002-07-01,2001,10,40,742.8,186,0.252,556.8,990,966.9,23.1,0.62,22.51,0.928,0.973,0.903,37.99,36.99,111,18643.9
2002-07-08,2001,10,41,606.3,186,0.308,420.3,990,966.3,23.7,0.547,23.13,0.932,0.978,0.912,42.1,41.18,86.86,14592.4
2002-07-15,2001,10,42,512.1,186,0.364,326.1,990,965.9,24.1,0.399,23.7,0.921,0.97,0.894,34.9,33.87,67.74,11380.8
2002-07-22,2001,10,43,457.7,186,0.407,271.7,990,965.7,24.3,0.311,24.03,0.91,0.97,0.883,29.13,28.25,56.5,9492.77
2002-07-29,2001,10,44,413.3,168.3,0.407,245.1,990,965.5,24.5,0.27,24.27,0.903,0.97,0.876,26.33,25.54,51.08,8581.97
2002-08-05,2001,11,45,378.4,155,0.41,223.4,990,965.3,24.7,0.306,24.4,0.908,0.973,0.884,30.97,30.18,47.19,7928.04
2002-08-12,2001,11,46,345.1,155,0.449,190.1,990,965.1,24.9,0.389,24.49,0.932,0.979,0.912,42.53,41.65,41.65,6996.62
2002-08-19,2001,11,47,321.4,155,0.483,166.4,990,965,25,0.319,24.67,0.923,0.972,0.898,37.18,36.15,36.15,6073.22
2002-08-26,2001,11,48,299,149.7,0.5,149.3,990,964.9,25.1,0.273,24.83,0.917,0.971,0.89,33.33,32.35,32.35,5435.48
2002-09-02,2001,12,49,266.5,118,0.443,148.5,990,964.8,25.2,0.267,24.97,0.917,0.97,0.889,33.34,32.34,32.34,5433.45
2002-09-09,2001,12,50,257.3,98.71,0.384,158.6,990,964.7,25.3,0.293,24.98,0.921,0.971,0.894,35.77,34.73,34.73,5835.03
2002-09-16,2001,12,51,243.2,98.71,0.406,144.5,990,964.7,25.3,0.256,25.08,0.914,0.97,0.887,32.52,31.54,31.54,5299.37
2002-09-23,2001,12,52,234.1,118,0.504,116.1,990,964.6,25.4,0.191,25.2,0.899,0.97,0.872,25.8,25.02,25.02,4204.1
2002-09-30,2001,12,53,221,100,0.452,121,990,964.5,25.5,0.2,25.27,0.903,0.97,0.876,27.08,26.27,26.27,4413.37
2002-10-07,2002,1,1,207.5,97,0.468,110.5,990,964.4,25.6,0.178,25.38,0.894,0.97,0.868,24.6,23.86,23.86,4009.32
2002-10-14,2002,1,2,204,97,0.475,107,990,964.4,25.6,0.171,25.4,0.892,0.97,0.865,23.77,23.06,23.06,3874.06
2002-10-21,2002,1,3,202.1,97,0.48,105.1,990,964.4,25.6,0.167,25.42,0.89,0.97,0.863,23.31,22.6,22.6,3797.35
2002-10-28,2002,1,4,198.8,84.14,0.423,114.6,990,964.4,25.6,0.186,25.41,0.896,0.969,0.869,25.65,24.86,24.86,4176.26
2002-11-04,2002,2,5,198.9,67,0.337,131.9,990,964.4,25.6,0.221,25.38,0.91,0.97,0.882,29.86,28.97,28.97,4866.63
2002-11-11,2002,2,6,206.4,67,0.325,139.4,990,964.4,25.6,0.239,25.32,0.913,0.97,0.886,31.62,30.67,30.67,5152.56
2002-11-18,2002,2,7,227.7,67,0.294,160.7,990,964.6,25.4,0.294,25.14,0.922,0.97,0.894,36.52,35.43,35.43,5952.49
2002-11-25,2002,2,8,232.9,68.43,0.294,164.4,990,964.6,25.4,0.304,25.1,0.923,0.971,0.896,37.36,36.27,36.27,6093.35
2002-12-02,2002,3,9,259.8,77,0.297,182.8,990,964.7,25.3,0.359,24.9,0.93,0.978,0.909,41.51,40.59,40.59,6819.3
2002-12-09,2002,3,10,290.1,77,0.265,213.1,990,964.9,25.1,0.385,24.75,0.925,0.977,0.904,40.96,40.07,46.74,7852.99
2002-12-16,2002,3,11,319.3,77,0.241,242.3,990,965,25,0.257,24.75,0.902,0.97,0.875,26.53,25.74,51.47,8647.68
2002-12-23,2002,3,12,349.9,77,0.221,272.9,990,965.1,24.9,0.302,24.55,0.911,0.97,0.883,29.92,29.02,58.05,9751.9
2002-12-30,2002,3,13,422.3,74.14,0.176,348.2,990,965.5,24.5,0.427,24.07,0.926,0.973,0.901,38.03,37.02,74.04,12438.4
2003-01-06,2002,4,14,488.9,78.14,0.16,410.8,990,965.8,24.2,0.545,23.65,0.935,0.98,0.917,44.57,43.68,87.36,14676.5
2003-01-13,2002,4,15,582.4,91,0.157,491.4,990,966.2,23.8,0.519,23.26,0.925,0.972,0.898,36.79,35.76,100.6,16907.7
2003-01-20,2002,4,16,656.2,115.9,0.177,540.3,990,966.5,23.5,0.578,22.9,0.927,0.971,0.9,37.48,36.4,109.2,18346.8
2003-01-27,2002,4,17,727.6,124.9,0.172,602.8,990,966.8,23.2,0.695,22.49,0.933,0.979,0.913,41.35,40.47,121.4,20396
2003-02-03,2002,5,18,804,137,0.17,667,990,967.1,22.9,0.817,22.07,0.938,0.98,0.919,45.12,44.22,132.7,22288.1
2003-02-10,2002,5,19,874.1,137,0.157,737.1,990,967.4,22.6,0.883,21.72,0.936,0.976,0.913,43.59,42.57,143.3,24081.4
2003-02-17,2002,5,20,977.2,137,0.14,840.2,990,967.8,22.2,1.01,21.18,0.934,0.978,0.913,40.76,39.84,159.4,26774.1
2003-02-24,2002,5,21,1068,150.1,0.14,918,990,968.1,21.9,1.21,20.68,0.938,0.98,0.919,43.64,42.77,171.1,28738.1
2003-03-03,2002,6,22,1195,183,0.153,1012,990,968.5,21.5,1.49,19.99,0.939,0.98,0.921,46.6,45.67,182.7,30690.2
2003-03-10,2002,6,23,1355,183,0.135,1095,990,969,21,1.83,19.16,0.938,0.98,0.919,48.21,47.25,189,31750
2003-03-17,2002,6,24,1654,183,0.111,1100,990,970,20,1.93,18.09,0.934,0.98,0.915,45.57,44.66,178.6,30011.3
2003-03-24,2002,6,25,1925,183,0.0951,1100,990,970.9,19.1,1.94,17.2,0.93,0.98,0.911,43.13,42.27,169.1,28404
2003-03-31,2002,6,26,2072,212.1,0.102,1100,990,971.3,18.7,1.94,16.79,0.928,0.98,0.909,42,41.15,164.6,27654.3
2003-04-07,2002,7,27,2303,217,0.0943,1100,990,971.8,18.2,1.94,16.23,0.925,0.977,0.904,40.47,39.54,158.2,26573.9
2003-04-14,2002,7,28,3023,217,0.0726,1100,990,973.5,16.5,1.94,14.51,0.907,0.971,0.88,35.52,34.48,137.9,23172.5
2003-04-21,2002,7,29,3796,295,0.0778,1100,990,975.2,14.8,1.94,12.81,0.881,0.97,0.855,30.46,29.54,118.2,19853.5
2003-04-28,2002,7,30,3832,309.9,0.0809,1100,990,975.3,14.7,1.94,12.74,0.88,0.97,0.854,30.23,29.32,117.3,19702
2003-05-05,2002,8,31,3538,321,0.0908,1100,990,974.7,15.3,1.94,13.36,0.892,0.97,0.865,32.12,31.16,124.6,20938.1
2003-05-12,2002,8,32,3176,321,0.101,1100,990,973.9,16.1,1.94,14.14,0.903,0.97,0.876,34.44,33.41,133.6,22451.3
2003-05-19,2002,8,33,2831,321,0.114,1100,990,973.1,16.9,1.94,14.95,0.913,0.97,0.885,36.8,35.71,142.8,23997.8
2003-05-26,2002,8,34,2492,311.9,0.125,1100,990,972.3,17.7,1.94,15.77,0.921,0.974,0.898,39.19,38.18,152.7,25657.6
2003-06-02,2002,9,35,2238,257,0.115,1100,990,971.7,18.3,1.94,16.39,0.926,0.978,0.905,40.91,40.01,160,26885.7
2003-06-09,2002,9,36,1915,257,0.134,1100,990,970.8,19.2,1.94,17.24,0.93,0.98,0.911,43.24,42.38,169.5,28476.2
2003-06-16,2002,9,37,1589,257,0.162,1100,990,969.8,20.2,1.92,18.31,0.935,0.98,0.916,46.16,45.23,180.9,30397.1
2003-06-23,2002,9,38,1286,257,0.2,1023,990,968.8,21.2,1.57,19.63,0.938,0.98,0.919,46.15,45.23,180.9,30391.7
2003-06-30,2002,9,39,1068,231.3,0.217,837,990,968.1,21.9,1.06,20.83,0.935,0.977,0.913,41.64,40.68,155.9,26197.9
2003-07-07,2002,10,40,862.9,227,0.264,635.9,990,967.4,22.6,0.774,21.87,0.935,0.978,0.914,42.47,41.54,124.6,20935.8
2003-07-14,2002,10,41,702.8,227,0.324,475.8,990,966.7,23.3,0.568,22.72,0.929,0.974,0.905,39.24,38.26,95.77,16089.9
2003-07-21,2002,10,42,572.1,227,0.397,345.1,990,966.2,23.8,0.436,23.39,0.924,0.972,0.898,36.59,35.56,71.13,11949.2
2003-07-28,2002,10,43,509.1,208.6,0.409,300.5,990,965.9,24.1,0.359,23.75,0.916,0.97,0.889,32.07,31.11,62.22,10452.1
2003-08-04,2002,11,44,455.2,184,0.405,271.2,990,965.6,24.4,0.311,24.04,0.91,0.97,0.883,29.09,28.22,56.44,9481.39
2003-08-11,2002,11,45,415.9,184,0.443,231.9,990,965.5,24.5,0.326,24.2,0.911,0.973,0.886,31.97,31.14,48.75,8190.7
2003-08-18,2002,11,46,378.2,167.4,0.442,210.7,990,965.3,24.7,0.384,24.32,0.924,0.977,0.903,39.59,38.73,45.36,7620.78
2003-08-25,2002,11,47,342.9,155,0.452,187.9,990,965.1,24.9,0.382,24.5,0.931,0.979,0.911,42.02,41.13,41.13,6909.55
2003-09-01,2002,12,48,312.3,118,0.379,194.3,990,965,25,0.4,24.64,0.933,0.979,0.914,43.79,42.9,42.9,7206.64
2003-09-08,2002,12,49,286.1,118,0.412,168.1,990,964.8,25.2,0.319,24.84,0.924,0.972,0.898,37.85,36.78,36.78,6179.54
2003-09-15,2002,12,50,260.7,118,0.453,142.7,990,964.7,25.3,0.252,25.01,0.914,0.97,0.887,31.99,31.03,31.03,5213.09
2003-09-22,2002,12,51,238.4,118,0.495,120.4,990,964.6,25.4,0.2,25.17,0.902,0.97,0.875,26.82,26.02,26.02,4370.76
2003-09-29,2002,12,52,217.2,103,0.474,114.2,990,964.5,25.5,0.186,25.31,0.897,0.97,0.871,25.45,24.69,24.69,4147.83
2003-10-06,2003,1,1,227.7,97,0.428,130.7,990,964.6,25.4,0.224,25.21,0.907,0.97,0.88,29.34,28.46,28.46,4780.74
2003-10-13,2003,1,2,202.1,97,0.48,105.1,990,964.4,25.6,0.167,25.42,0.89,0.97,0.863,23.32,22.61,22.61,3798.52
2003-10-20,2003,1,3,193.4,76.43,0.395,117,990,964.4,25.6,0.19,25.4,0.9,0.97,0.873,26.23,25.44,25.44,4273.68
2003-10-27,2003,1,4,196.4,71.29,0.363,125.1,990,964.4,25.6,0.207,25.38,0.906,0.97,0.878,28.22,27.37,27.37,4598.29
2003-11-03,2003,2,5,211.5,67,0.317,144.5,990,964.5,25.5,0.251,25.28,0.915,0.97,0.888,32.78,31.8,31.8,5341.9
2003-11-10,2003,2,6,211.7,89.29,0.422,122.4,990,964.5,25.5,0.203,25.33,0.903,0.97,0.876,27.46,26.64,26.64,4475.11
2003-11-17,2003,2,7,225.4,81.86,0.363,143.6,990,964.6,25.4,0.252,25.2,0.915,0.97,0.887,32.46,31.49,31.49,5289.53
2003-11-24,2003,2,8,235.5,67,0.285,168.5,990,964.6,25.4,0.315,25.07,0.925,0.973,0.899,38.31,37.27,37.27,6261.31
2003-12-01,2003,3,9,266.5,77,0.29,189.5,990,964.8,25.2,0.38,24.85,0.932,0.979,0.912,43.04,42.14,42.14,7079.41
2003-12-08,2003,3,10,302.9,77,0.255,225.9,990,964.9,25.1,0.303,24.78,0.909,0.973,0.885,31.84,31.03,48.53,8152.68
2003-12-15,2003,3,11,349.5,77,0.221,272.5,990,965.1,24.9,0.302,24.55,0.911,0.97,0.883,29.87,28.98,57.96,9736.75
2003-12-22,2003,3,12,411.6,77,0.187,334.6,990,965.5,24.5,0.402,24.15,0.923,0.97,0.896,36.58,35.49,70.99,11926.3
2003-12-29,2003,3,13,470.1,101.6,0.215,368.6,990,965.7,24.3,0.466,23.82,0.929,0.976,0.907,40,39.04,78.07,13116.4
2004-01-05,2003,4,14,525.4,120,0.229,405.4,990,966,24,0.539,23.5,0.934,0.98,0.916,43.64,42.76,85.52,14367.7
2004-01-12,2003,4,15,603.8,120,0.2,483.8,990,966.3,23.7,0.539,23.15,0.927,0.973,0.902,38.34,37.32,98.96,16624.9
2004-01-19,2003,4,16,716.7,120,0.168,596.7,990,966.8,23.2,0.683,22.55,0.932,0.977,0.911,41,40.07,120.2,20194.4
2004-01-26,2003,4,17,775,122.4,0.158,652.6,990,967,23,0.787,22.21,0.937,0.98,0.918,44.4,43.52,130.5,21932.2
2004-02-02,2003,5,18,841.7,137,0.163,704.7,990,967.3,22.7,0.893,21.84,0.94,0.98,0.921,47.29,46.35,139,23359.3
2004-02-09,2003,5,19,932,137,0.147,795,990,967.6,22.4,0.932,21.44,0.933,0.975,0.91,40.74,39.74,152.1,25552
2004-02-16,2003,5,20,1104,137,0.125,965.3,990,968.2,21.8,1.36,20.42,0.938,0.98,0.919,45.22,44.32,177.3,29780.7
2004-02-23,2003,5,21,1454,137,0.0949,1100,990,969.3,20.7,1.88,18.79,0.936,0.98,0.918,47.45,46.5,186,31247
2004-03-01,2003,6,22,1877,239,0.128,1100,990,970.7,19.3,1.94,17.38,0.931,0.98,0.912,43.62,42.75,171,28725.4
2004-03-08,2003,6,23,2432,239,0.0986,1100,990,972.1,17.9,1.94,15.92,0.922,0.975,0.899,39.59,38.61,154.4,25946.1
2004-03-15,2003,6,24,3318,239,0.0727,1100,990,974.2,15.8,1.94,13.84,0.898,0.97,0.871,33.55,32.54,130.2,21869
2004-03-22,2003,6,25,4217,239,0.0568,1100,990,976.1,13.9,1.94,11.98,0.866,0.97,0.84,28,27.16,108.6,18248.7
2004-03-29,2003,6,26,4327,271,0.0628,1100,990,976.3,13.7,1.94,11.78,0.864,0.97,0.838,27.45,26.62,106.5,17891.8
2004-04-05,2003,7,27,4133,295,0.0714,1100,990,975.9,14.1,1.94,12.13,0.867,0.97,0.841,28.37,27.52,110.1,18491.2
2004-04-12,2003,7,28,4033,295,0.0732,1100,990,975.7,14.3,1.94,12.32,0.871,0.97,0.845,28.93,28.06,112.3,18859.6
2004-04-19,2003,7,29,4041,295,0.073,1100,990,975.8,14.2,1.94,12.31,0.87,0.97,0.844,28.89,28.02,112.1,18830.4
2004-04-26,2003,7,30,3922,302.4,0.0771,1100,990,975.5,14.5,1.94,12.54,0.876,0.97,0.849,29.63,28.74,115,19312
2004-05-03,2003,8,31,3655,321,0.0879,1100,990,974.9,15.1,1.94,13.11,0.887,0.97,0.861,31.38,30.44,121.7,20453.2
2004-05-10,2003,8,32,3401,321,0.0945,1100,990,974.4,15.6,1.94,13.65,0.896,0.97,0.869,32.99,32,128,21503.4
2004-05-17,2003,8,33,2951,321,0.109,1100,990,973.4,16.6,1.94,14.66,0.909,0.97,0.882,35.97,34.89,139.6,23444.5
2004-05-24,2003,8,34,2585,321,0.124,1100,990,972.5,17.5,1.94,15.55,0.919,0.973,0.894,38.53,37.49,149.9,25190.4
2004-05-31,2003,8,35,2314,266.1,0.115,1100,990,971.9,18.1,1.94,16.2,0.925,0.977,0.903,40.41,39.47,157.9,26525.6
2004-06-07,2003,9,36,2047,257,0.126,1100,990,971.2,18.8,1.94,16.86,0.928,0.98,0.909,42.21,41.35,165.4,27787.5
2004-06-14,2003,9,37,1713,257,0.151,1100,990,970.2,19.8,1.94,17.89,0.933,0.98,0.914,45.02,44.12,176.5,29651
2004-06-21,2003,9,38,1374,257,0.188,1067,990,969.1,20.9,1.74,19.18,0.937,0.98,0.919,46.99,46.05,184.2,30944.9
2004-06-28,2003,9,39,1111,239.9,0.216,871.3,990,968.2,21.8,1.11,20.64,0.935,0.977,0.914,41.17,40.24,160.9,27039.6
2004-07-05,2003,10,40,889.5,227,0.256,662.5,990,967.5,22.5,0.829,21.71,0.937,0.979,0.917,44,43.07,129.2,21708.7
2004-07-12,2003,10,41,729.4,227,0.312,502.4,990,966.8,23.2,0.588,22.59,0.928,0.973,0.903,38.88,37.86,100.4,16873.4
2004-07-19,2003,10,42,605,227,0.376,378,990,966.3,23.7,0.497,23.19,0.93,0.975,0.907,39.96,38.98,77.96,13097.5
2004-07-26,2003,10,43,529.7,220.9,0.417,308.8,990,966,24,0.373,23.64,0.918,0.97,0.89,32.85,31.87,63.73,10707.1
2004-08-02,2003,11,44,472.2,184,0.39,288.2,990,965.7,24.3,0.337,23.94,0.914,0.97,0.886,30.91,29.98,59.96,10074.1
2004-08-09,2003,11,45,427.6,184,0.431,243.6,990,965.5,24.5,0.271,24.21,0.902,0.97,0.875,26.09,25.3,50.61,8502.04
2004-08-16,2003,11,46,380.6,175.7,0.462,204.8,990,965.3,24.7,0.441,24.26,0.936,0.98,0.917,45.6,44.68,44.68,7505.76
2004-08-23,2003,11,47,366,155,0.424,211,990,965.2,24.8,0.459,24.31,0.938,0.98,0.919,47.15,46.21,46.21,7763.47
2004-08-30,2003,11,48,324.1,142.9,0.441,181.2,990,965,25,0.361,24.62,0.929,0.977,0.908,40.64,39.71,39.71,6672.09
2004-09-06,2003,12,49,298,132.3,0.444,165.7,990,964.9,25.1,0.315,24.79,0.923,0.971,0.897,37.21,36.13,36.13,6069.07
2004-09-13,2003,12,50,269.1,118,0.439,151.1,990,964.8,25.2,0.274,24.95,0.918,0.97,0.89,33.94,32.92,32.92,5531.05
2004-09-20,2003,12,51,254.7,118,0.463,136.7,990,964.7,25.3,0.237,25.04,0.912,0.97,0.884,30.6,29.69,29.69,4987.18
2004-09-27,2003,12,52,238.9,109,0.456,129.9,990,964.6,25.4,0.221,25.15,0.908,0.97,0.881,29.09,28.22,28.22,4741.18
2004-10-04,2004,1,1,227.7,97,0.426,130.7,990,964.6,25.4,0.222,25.21,0.909,0.97,0.882,29.38,28.5,28.5,4787.96
2004-10-11,2004,1,2,214.5,97,0.452,117.5,990,964.5,25.5,0.193,25.32,0.9,0.97,0.873,26.27,25.48,25.48,4280.3
2004-10-18,2004,1,3,204.4,97,0.475,107.4,990,964.4,25.6,0.172,25.4,0.892,0.97,0.865,23.86,23.14,23.14,3887.93
2004-10-25,2004,1,4,205.6,97,0.472,108.6,990,964.4,25.6,0.174,25.39,0.893,0.97,0.866,24.14,23.42,23.42,3934.03
2004-11-01,2004,2,5,206.2,93,0.451,113.2,990,964.4,25.6,0.183,25.38,0.897,0.97,0.87,25.25,24.5,24.5,4115.43
2004-11-08,2004,2,6,212.6,78.14,0.369,134.5,990,964.5,25.5,0.23,25.29,0.909,0.97,0.882,30.36,29.44,29.44,4946.66
2004-11-15,2004,2,7,220.6,67,0.304,153.6,990,964.5,25.5,0.274,25.2,0.919,0.97,0.891,34.89,33.84,33.84,5684.9
2004-11-22,2004,2,8,265.9,67,0.257,198.9,990,964.8,25.2,0.358,24.88,0.928,0.976,0.905,40.44,39.48,43.83,7363.9
2004-11-29,2004,2,9,328,103.4,0.323,224.5,990,965,25,0.384,24.58,0.928,0.977,0.907,40.64,39.73,48.91,8216.97
2004-12-06,2004,3,10,313.8,106.3,0.342,207.5,990,965,25,0.351,24.68,0.924,0.977,0.903,38.31,37.45,45.24,7600.2
2004-12-13,2004,3,11,345.3,77,0.223,268.3,990,965.1,24.9,0.295,24.58,0.91,0.97,0.883,29.42,28.53,57.07,9587.45
2004-12-20,2004,3,12,366.1,77,0.211,289.1,990,965.2,24.8,0.327,24.44,0.914,0.97,0.887,31.68,30.73,61.46,10325
2004-12-27,2004,3,13,391.6,81,0.207,310.6,990,965.4,24.6,0.362,24.28,0.919,0.97,0.891,33.97,32.95,65.9,11071.7
2005-01-03,2004,4,14,444.7,91,0.205,353.7,990,965.6,24.4,0.439,23.96,0.927,0.974,0.902,38.5,37.51,75.01,12601.8
2005-01-10,2004,4,15,546.8,91,0.168,455.8,990,966.1,23.9,0.542,23.4,0.93,0.976,0.908,40.95,39.99,94.79,15925.2
2005-01-17,2004,4,16,591.9,91,0.154,500.9,990,966.3,23.7,0.505,23.23,0.922,0.97,0.895,35.09,34.04,102.1,17153.6
2005-01-24,2004,4,17,643.9,91,0.141,552.9,990,966.5,23.5,0.597,22.93,0.928,0.973,0.903,38.47,37.42,112.3,18860.6
2005-01-31,2004,4,18,719,103,0.143,616,990,966.8,23.2,0.716,22.51,0.934,0.979,0.915,42.34,41.46,124.4,20895.8
2005-02-07,2004,5,19,790.3,105,0.133,685.3,990,967.1,22.9,0.848,22.09,0.939,0.98,0.921,46.48,45.55,136.7,22957.3
2005-02-14,2004,5,20,854.8,105,0.123,749.8,990,967.3,22.7,0.851,21.83,0.932,0.974,0.908,40.9,39.84,145.7,24469.3
2005-02-21,2004,5,21,936.9,105,0.112,831.9,990,967.6,22.4,0.982,21.37,0.934,0.977,0.913,40.69,39.77,159.1,26724.3
2005-02-28,2004,5,22,1034,125.6,0.121,908.5,990,968,22,1.18,20.82,0.937,0.98,0.919,43.45,42.58,170.3,28614.4
2005-03-07,2004,6,23,1145,129,0.113,1016,990,968.4,21.6,1.49,20.16,0.94,0.98,0.921,47.16,46.21,184.9,31056
2005-03-14,2004,6,24,1223,129,0.105,1089,990,968.6,21.4,1.76,19.64,0.939,0.98,0.92,49.23,48.25,193,32421.1
2005-03-21,2004,6,25,1284,129,0.101,1100,990,968.8,21.2,1.82,19.39,0.938,0.98,0.92,49.06,48.08,192.3,32309.4
2005-03-28,2004,6,26,1297,137.1,0.106,1100,990,968.8,21.2,1.83,19.34,0.938,0.98,0.919,48.93,47.95,191.8,32223.4
2005-04-04,2004,7,27,1276,148,0.116,1100,990,968.8,21.2,1.82,19.41,0.938,0.98,0.92,49.12,48.14,192.6,32349.9
2005-04-11,2004,7,28,1253,148,0.118,1099,990,968.7,21.3,1.81,19.49,0.939,0.98,0.92,49.31,48.32,193.3,32472.9
2005-04-18,2004,7,29,1243,148,0.119,1095,990,968.7,21.3,1.79,19.54,0.939,0.98,0.92,49.26,48.28,193.1,32441.1
2005-04-25,2004,7,30,1254,154.3,0.123,1095,990,968.7,21.3,1.79,19.51,0.939,0.98,0.92,49.16,48.18,192.7,32373.7
2005-05-02,2004,8,31,1286,192,0.149,1089,990,968.8,21.2,1.77,19.43,0.938,0.98,0.92,48.69,47.72,190.9,32068.4
2005-05-09,2004,8,32,1312,192,0.146,1100,990,968.9,21.1,1.82,19.3,0.938,0.98,0.919,48.82,47.84,191.4,32148.4
2005-05-16,2004,8,33,1291,192,0.149,1094,990,968.8,21.2,1.79,19.4,0.938,0.98,0.92,48.8,47.83,191.3,32138.9
2005-05-23,2004,8,34,1231,192,0.156,1039,990,968.6,21.4,1.59,19.79,0.939,0.98,0.921,47.35,46.4,185.6,31182.9
2005-05-30,2004,8,35,1136,169.9,0.149,966,990,968.3,21.7,1.34,20.33,0.939,0.98,0.92,45.19,44.28,177.1,29757.7
2005-06-06,2004,9,36,977.5,161,0.165,816.5,990,967.8,22.2,0.964,21.23,0.932,0.975,0.909,39.61,38.63,154.5,25960.7
2005-06-13,2004,9,37,830.4,161,0.195,669.4,990,967.2,22.8,0.831,21.95,0.937,0.979,0.918,44.97,44.02,132.1,22186.4
2005-06-20,2004,9,38,652.5,161,0.247,491.5,990,966.5,23.5,0.56,22.93,0.928,0.973,0.903,38.63,37.62,99.65,16741.3
2005-06-27,2004,9,39,538.6,149.9,0.278,388.8,990,966,24,0.51,23.47,0.932,0.979,0.912,41.69,40.8,81.61,13709.8
2005-07-04,2004,10,40,479.4,135,0.282,344.4,990,965.8,24.2,0.427,23.82,0.925,0.971,0.898,37.19,36.13,72.25,12138
2005-07-11,2004,10,41,434.8,135,0.311,299.8,990,965.6,24.4,0.351,24.09,0.916,0.97,0.889,32.46,31.48,62.96,10578
2005-07-18,2004,10,42,402,135,0.336,267,990,965.4,24.6,0.3,24.29,0.909,0.97,0.882,28.91,28.05,56.09,9423.44
2005-07-25,2004,10,43,377.4,135,0.358,242.4,990,965.3,24.7,0.264,24.45,0.902,0.97,0.875,26.22,25.43,50.86,8544.07
2005-08-01,2004,11,44,348.3,115,0.331,233.3,990,965.1,24.9,0.249,24.61,0.898,0.97,0.871,25.29,24.54,49.07,8244.12
2005-08-08,2004,11,45,320.3,115,0.359,205.3,990,965,25,0.4,24.6,0.929,0.979,0.91,42.63,41.75,45.03,7565.71
2005-08-15,2004,11,46,292.3,115,0.394,177.3,990,964.9,25.1,0.346,24.78,0.928,0.976,0.905,39.97,39,39,6552.83
2005-08-22,2004,11,47,281.9,115,0.408,166.9,990,964.8,25.2,0.316,24.86,0.924,0.971,0.897,37.58,36.49,36.49,6130.29
2005-08-29,2004,11,48,270,101.3,0.375,168.7,990,964.8,25.2,0.321,24.9,0.924,0.974,0.9,38.08,37.09,37.09,6231.65
2005-09-05,2004,12,49,260.3,91,0.35,169.3,990,964.7,25.3,0.321,24.94,0.925,0.972,0.899,38.31,37.25,37.25,6257.67
2005-09-12,2004,12,50,227.5,91,0.402,136.5,990,964.6,25.4,0.236,25.2,0.911,0.97,0.884,30.75,29.83,29.83,5011.38
2005-09-19,2004,12,51,204.5,91,0.445,113.5,990,964.4,25.6,0.184,25.39,0.897,0.97,0.87,25.34,24.58,24.58,4130.11
2005-09-26,2004,12,52,194,85.86,0.442,108.1,990,964.4,25.6,0.172,25.42,0.892,0.97,0.866,24.06,23.34,23.34,3920.61
2005-10-03,2005,1,1,177.1,73,0.412,104.1,990,964.4,25.6,0.163,25.39,0.889,0.969,0.861,23.05,22.34,22.34,3752.51
2005-10-10,2005,1,2,172.1,73,0.424,99.14,990,964.5,25.5,0.154,25.39,0.883,0.967,0.854,21.81,21.09,21.09,3543.15
2005-10-17,2005,1,3,161.2,73,0.453,88.22,990,964.5,25.5,0.135,25.39,0.87,0.962,0.837,19.12,18.39,18.39,3089.94
2005-10-24,2005,1,4,157.2,73,0.465,84.16,990,964.5,25.5,0.129,25.39,0.866,0.96,0.831,18.14,17.41,17.41,2925.07
2005-10-31,2005,1,5,170.9,53.29,0.313,117.6,990,964.5,25.5,0.189,25.35,0.9,0.969,0.872,26.34,25.52,25.52,4287.5
2005-11-07,2005,2,6,171.8,50,0.291,121.8,990,964.5,25.5,0.196,25.35,0.904,0.97,0.877,27.36,26.54,26.54,4457.88
2005-11-14,2005,2,7,204.8,50,0.245,154.8,990,964.5,25.5,0.277,25.27,0.919,0.972,0.893,35.28,34.28,34.28,5758.99
2005-11-21,2005,2,8,260.1,67,0.259,193.1,990,964.7,25.3,0.357,24.91,0.926,0.977,0.904,40.26,39.34,42.63,7161.85
2005-11-28,2005,2,9,274.1,88.14,0.322,185.9,990,964.8,25.2,0.372,24.83,0.93,0.976,0.908,42.13,41.14,41.14,6910.78
2005-12-05,2005,3,10,272.9,100.1,0.369,172.7,990,964.8,25.2,0.298,24.91,0.919,0.972,0.893,35.33,34.34,37.63,6321.05
2005-12-12,2005,3,11,324.7,77,0.238,247.7,990,965,25,0.265,24.71,0.903,0.97,0.876,27.12,26.31,52.61,8838.54
2005-12-19,2005,3,12,366.3,77,0.21,289.3,990,965.2,24.8,0.328,24.44,0.914,0.97,0.887,31.7,30.75,61.5,10332.1
2005-12-26,2005,3,13,446.1,79,0.182,367.1,990,965.6,24.4,0.434,23.96,0.924,0.972,0.898,36.94,35.92,77.26,12979.1
2006-01-02,2005,4,14,570.9,91,0.162,479.9,990,966.2,23.8,0.525,23.31,0.926,0.973,0.901,37.75,36.75,98.67,16576.7
2006-01-09,2005,4,15,592.2,125.3,0.212,466.9,990,966.3,23.7,0.572,23.16,0.932,0.976,0.909,42.03,41.04,96.37,16189.7
2006-01-16,2005,4,16,604.2,125.3,0.21,479,990,966.3,23.7,0.589,23.1,0.933,0.977,0.912,42.48,41.52,98.76,16591.1
2006-01-23,2005,4,17,726.9,91,0.126,635.9,990,966.8,23.2,0.752,22.44,0.936,0.98,0.917,43.63,42.74,128.2,21539.7
2006-01-30,2005,4,18,846.7,123.9,0.146,722.9,990,967.3,22.7,0.877,21.84,0.937,0.977,0.916,44.81,43.8,141.7,23804.6
2006-02-06,2005,5,19,945,137,0.145,808,990,967.7,22.3,0.932,21.39,0.932,0.975,0.909,39.49,38.5,154,25874.4
2006-02-13,2005,5,20,1018,137,0.135,881,990,968,22,1.11,20.93,0.936,0.98,0.917,42.33,41.48,165.9,27871.4
2006-02-20,2005,5,21,1034,137,0.133,897.3,990,968,22,1.15,20.84,0.937,0.98,0.918,42.96,42.1,168.4,28290.3
2006-02-27,2005,5,22,1109,169.9,0.153,939.3,990,968.2,21.8,1.27,20.49,0.938,0.98,0.919,44.23,43.34,173.4,29127.6
2006-03-06,2005,6,23,1295,183,0.142,1068,990,968.8,21.2,1.71,19.46,0.938,0.98,0.919,47.75,46.8,187.2,31447.3
2006-03-13,2005,6,24,1521,183,0.12,1100,990,969.6,20.4,1.9,18.54,0.936,0.98,0.917,46.79,45.86,183.4,30816.3
2006-03-20,2005,6,25,1895,183,0.0972,1100,990,970.7,19.3,1.94,17.32,0.93,0.98,0.912,43.46,42.59,170.4,28620.4
2006-03-27,2005,6,26,2303,192.7,0.0836,1100,990,971.8,18.2,1.94,16.23,0.925,0.977,0.904,40.48,39.55,158.2,26577.9
2006-04-03,2005,7,27,2525,217,0.086,1100,990,972.4,17.6,1.94,15.69,0.921,0.974,0.896,38.96,37.94,151.7,25492.6
2006-04-10,2005,7,28,2652,217,0.0818,1100,990,972.7,17.3,1.94,15.39,0.917,0.972,0.891,38.06,36.99,148,24857.7
2006-04-17,2005,7,29,2634,217,0.0824,1100,990,972.6,17.4,1.94,15.43,0.918,0.972,0.892,38.18,37.12,148.5,24943.4
2006-04-24,2005,7,30,2569,217,0.0845,1100,990,972.5,17.5,1.94,15.59,0.919,0.973,0.895,38.65,37.61,150.4,25271.9
2006-05-01,2005,8,31,2530,276,0.109,1100,990,972.4,17.6,1.94,15.68,0.92,0.974,0.896,38.92,37.9,151.6,25467.1
2006-05-08,2005,8,32,2482,276,0.111,1100,990,972.3,17.7,1.94,15.8,0.922,0.974,0.898,39.26,38.26,153,25711
2006-05-15,2005,8,33,2392,282.4,0.118,1100,990,972,18,1.94,16.01,0.924,0.976,0.901,39.89,38.93,155.7,26159.5
2006-05-22,2005,8,34,2249,321,0.143,1100,990,971.7,18.3,1.94,16.36,0.926,0.978,0.905,40.83,39.92,159.7,26829.5
2006-05-29,2005,8,35,2039,284.4,0.139,1100,990,971.2,18.8,1.94,16.87,0.928,0.98,0.91,42.23,41.38,165.5,27809.1
2006-06-05,2005,9,36,1789,257,0.144,1100,990,970.4,19.6,1.94,17.64,0.932,0.98,0.913,44.34,43.46,173.8,29202
2006-06-12,2005,9,37,1492,257,0.173,1100,990,969.5,20.5,1.9,18.64,0.936,0.98,0.917,47.06,46.12,184.5,30991.3
2006-06-19,2005,9,38,1242,257,0.208,985.5,990,968.7,21.3,1.45,19.89,0.938,0.98,0.919,45,44.1,176.4,29636.2
2006-06-26,2005,9,39,982.2,248.4,0.253,733.8,990,967.8,22.2,0.928,21.26,0.937,0.978,0.917,44.07,43.12,140.1,23531.6
2006-07-03,2005,10,40,783.5,227,0.291,556.5,990,967,23,0.626,22.34,0.927,0.973,0.902,37.67,36.66,110,18477.1
2006-07-10,2005,10,41,622.5,227,0.365,395.5,990,966.4,23.6,0.531,23.08,0.932,0.977,0.911,41.73,40.78,81.57,13703.3
2006-07-17,2005,10,42,528,209.4,0.396,318.6,990,966,24,0.388,23.64,0.92,0.97,0.892,33.96,32.95,65.89,11069.7
2006-07-24,2005,10,43,466.8,186,0.399,280.8,990,965.7,24.3,0.325,23.97,0.912,0.97,0.885,30.1,29.2,58.4,9810.83
2006-07-31,2005,10,44,418.9,159.4,0.381,259.4,990,965.5,24.5,0.29,24.22,0.907,0.97,0.88,27.95,27.12,54.23,9110.75
2006-08-07,2005,11,45,378.2,155,0.41,223.2,990,965.3,24.7,0.341,24.37,0.915,0.974,0.891,34.55,33.72,47.5,7980.79
2006-08-14,2005,11,46,346.2,155,0.448,191.2,990,965.1,24.9,0.393,24.48,0.932,0.979,0.912,42.77,41.88,41.88,7036.03
2006-08-21,2005,11,47,313.4,155,0.495,158.4,990,965,25,0.297,24.74,0.92,0.97,0.893,35.37,34.32,34.32,5765.03
2006-08-28,2005,11,48,288.1,139.1,0.482,149,990,964.9,25.1,0.271,24.88,0.916,0.97,0.889,33.32,32.33,32.33,5431.16
2006-09-04,2005,12,49,273.1,118,0.433,155.1,990,964.8,25.2,0.284,24.92,0.919,0.97,0.892,34.86,33.82,33.82,5681.02
2006-09-11,2005,12,50,242.4,118,0.487,124.4,990,964.7,25.3,0.209,25.14,0.905,0.97,0.878,27.76,26.93,26.93,4524.15
2006-09-18,2005,12,51,233.2,102.6,0.439,130.6,990,964.6,25.4,0.223,25.18,0.908,0.97,0.88,29.29,28.41,28.41,4772.85
2006-09-25,2005,12,52,215.4,88.43,0.41,127,990,964.5,25.5,0.213,25.29,0.907,0.97,0.879,28.57,27.71,27.71,4655.59
2006-10-02,2006,1,1,211.9,73,0.344,138.9,990,964.5,25.5,0.239,25.29,0.913,0.97,0.885,31.45,30.51,30.51,5125.6
2006-10-09,2006,1,2,220.7,90.14,0.408,130.6,990,964.5,25.5,0.221,25.25,0.909,0.97,0.882,29.39,28.51,28.51,4790.16
2006-10-16,2006,1,3,218,97,0.445,121,990,964.5,25.5,0.2,25.29,0.903,0.97,0.876,27.09,26.28,26.28,4414.33
2006-10-23,2006,1,4,217.6,97,0.446,120.6,990,964.5,25.5,0.199,25.29,0.903,0.97,0.876,27.02,26.21,26.21,4402.92
2006-10-30,2006,1,5,228.2,94.14,0.413,134.1,990,964.6,25.4,0.229,25.2,0.91,0.97,0.883,30.17,29.26,29.26,4915.93
2006-11-06,2006,2,6,240,93,0.388,147,990,964.6,25.4,0.261,25.1,0.916,0.97,0.889,33.14,32.15,32.15,5401.29
2006-11-13,2006,2,7,258.9,93,0.36,165.9,990,964.7,25.3,0.312,24.96,0.923,0.973,0.898,37.49,36.48,36.48,6128.7
2006-11-20,2006,2,8,289.4,93,0.322,196.4,990,964.9,25.1,0.404,24.74,0.934,0.979,0.914,44.49,43.57,43.57,7320.31
2006-11-27,2006,2,9,327.4,97.71,0.298,229.7,990,965,25,0.242,24.72,0.897,0.97,0.87,24.98,24.23,48.46,8141.57
2006-12-04,2006,3,10,368.6,104,0.282,264.6,990,965.2,24.8,0.293,24.46,0.909,0.97,0.881,28.84,27.98,55.95,9400.28
2006-12-11,2006,3,11,419.6,104,0.248,315.6,990,965.5,24.5,0.373,24.14,0.92,0.97,0.892,34.35,33.32,66.65,11196.5
2006-12-18,2006,3,12,491.1,112,0.228,379.1,990,965.8,24.2,0.488,23.7,0.931,0.977,0.909,41,40.06,80.12,13460.4
2006-12-25,2006,3,13,561.3,118,0.21,443.3,990,966.1,23.9,0.588,23.29,0.936,0.979,0.916,45.04,44.09,92.66,15566.7
2007-01-01,2006,4,14,619.2,139,0.225,480.2,990,966.4,23.6,0.509,23.11,0.923,0.971,0.897,35.77,34.76,97.57,16391.4
2007-01-08,2006,4,15,709.6,139,0.197,570.6,990,966.7,23.3,0.639,22.62,0.93,0.974,0.906,39.22,38.22,114.7,19263.7
2007-01-15,2006,4,16,817.1,139,0.17,678.1,990,967.2,22.8,0.844,21.99,0.939,0.98,0.92,45.72,44.81,134.4,22584.3
2007-01-22,2006,4,17,1008,139,0.139,868.7,990,967.9,22.1,1.09,21.01,0.935,0.977,0.913,41.74,40.79,163.2,27411
2007-01-29,2006,4,18,1558,152.1,0.0992,1095,990,969.7,20.3,1.87,18.46,0.935,0.98,0.916,46.33,45.41,181.6,30512.7
2007-02-05,2006,5,19,2322,167,0.0721,1100,990,971.9,18.1,1.94,16.18,0.924,0.977,0.903,40.34,39.4,157.6,26474.4
2007-02-12,2006,5,20,3521,197,0.057,1100,990,974.6,15.4,1.94,13.43,0.891,0.97,0.864,32.31,31.34,125.3,21058.8
2007-02-19,2006,5,21,4576,197,0.0431,1100,990,976.7,13.3,1.94,11.33,0.864,0.97,0.838,26.38,25.59,102.4,17196.3
2007-02-26,2006,5,22,4609,264.4,0.0573,1100,990,976.8,13.2,1.94,11.26,0.864,0.97,0.838,26.24,25.45,101.8,17103.9
2007-03-05,2006,6,23,4472,315,0.0705,1100,990,976.5,13.5,1.94,11.52,0.864,0.97,0.838,26.83,26.02,104.1,17485.6
2007-03-12,2006,6,24,4060,315,0.0777,1100,990,975.8,14.2,1.94,12.28,0.87,0.97,0.844,28.82,27.95,111.8,18785.4
2007-03-19,2006,6,25,3686,260.7,0.0706,1100,990,975,15,1.94,13.04,0.886,0.97,0.86,31.17,30.24,121,20321
2007-03-26,2006,6,26,3525,247,0.0701,1100,990,974.7,15.3,1.94,13.38,0.892,0.97,0.865,32.2,31.23,124.9,20988.9
2007-04-02,2006,7,27,3504,295,0.0842,1100,990,974.6,15.4,1.94,13.43,0.893,0.97,0.866,32.34,31.37,125.5,21078.8
2007-04-09,2006,7,28,3414,295,0.0864,1100,990,974.4,15.6,1.94,13.62,0.896,0.97,0.869,32.91,31.92,127.7,21449.9
2007-04-16,2006,7,29,3225,295,0.0915,1100,990,974,16,1.94,14.02,0.902,0.97,0.875,34.12,33.09,132.4,22239.7
2007-04-23,2006,7,30,3046,295,0.0968,1100,990,973.6,16.4,1.94,14.43,0.907,0.97,0.88,35.3,34.24,137,23009.3
2007-04-30,2006,7,31,2914,278.7,0.0956,1100,990,973.3,16.7,1.94,14.75,0.91,0.97,0.883,36.22,35.13,140.5,23608.9
2007-05-07,2006,8,32,2708,295.3,0.109,1100,990,972.8,17.2,1.94,15.25,0.916,0.971,0.889,37.67,36.58,146.3,24580.6
2007-05-14,2006,8,33,2475,321,0.13,1100,990,972.2,17.8,1.94,15.81,0.922,0.975,0.898,39.31,38.31,153.2,25741.3
2007-05-21,2006,8,34,2269,321,0.141,1100,990,971.8,18.2,1.94,16.31,0.925,0.978,0.905,40.7,39.78,159.1,26735.4
2007-05-28,2006,8,35,2008,293.6,0.146,1100,990,971.1,18.9,1.94,16.97,0.929,0.98,0.91,42.5,41.64,166.6,27983.4
2007-06-04,2006,9,36,1694,257,0.152,1100,990,970.1,19.9,1.94,17.95,0.933,0.98,0.915,45.19,44.29,177.1,29760.4
2007-06-11,2006,9,37,1422,257,0.181,1097,990,969.2,20.8,1.86,18.91,0.937,0.98,0.918,47.62,46.67,186.7,31360.4
2007-06-18,2006,9,38,1205,257,0.214,948.5,990,968.5,21.5,1.33,20.13,0.938,0.98,0.919,43.85,42.96,171.9,28872.1
2007-06-25,2006,9,39,1003,252.7,0.252,750.3,990,967.9,22.1,0.967,21.14,0.938,0.978,0.918,44.92,43.95,142.6,23959.9
2007-07-02,2006,10,40,873,227,0.261,646,990,967.4,22.6,0.794,21.81,0.936,0.979,0.916,43.08,42.18,126.5,21256.6
2007-07-09,2006,10,41,750.1,227,0.303,523.1,990,966.9,23.1,0.565,22.53,0.924,0.97,0.897,35.6,34.55,103.6,17411
2007-07-16,2006,10,42,649.8,227,0.35,422.8,990,966.5,23.5,0.587,22.91,0.936,0.98,0.917,44.46,43.55,87.1,14633.3
2007-07-23,2006,10,43,579.7,227,0.392,352.7,990,966.2,23.8,0.45,23.34,0.926,0.972,0.9,37.38,36.34,72.68,12209.4
2007-07-30,2006,10,44,515.3,196.3,0.381,319,990,965.9,24.1,0.388,23.69,0.92,0.97,0.892,34.1,33.07,66.14,11112.3
2007-08-06,2006,11,45,472.1,184,0.39,288.1,990,965.7,24.3,0.337,23.94,0.914,0.97,0.886,30.89,29.96,59.93,10067.7
