date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
2007-08-13,2006,11,46,432.9,184,0.425,248.9,990,965.5,24.5,0.278,24.17,0.904,0.97,0.877,26.67,25.87,51.74,8692.41
2007-08-20,2006,11,47,408,184,0.452,224,990,965.4,24.6,0.344,24.22,0.915,0.974,0.892,34.31,33.48,47.38,7959.78
2007-08-27,2006,11,48,376.2,170.9,0.453,205.3,990,965.3,24.7,0.365,24.35,0.923,0.977,0.902,38.19,37.36,44.15,7417.54
2007-09-03,2006,12,49,349,138,0.396,211,990,965.1,24.9,0.458,24.4,0.938,0.98,0.919,47.32,46.38,46.38,7791.18
2007-09-10,2006,12,50,318.6,138,0.434,180.6,990,965,25,0.36,24.65,0.929,0.977,0.907,40.54,39.6,39.6,6652.64
2007-09-17,2006,12,51,299.6,138,0.461,161.6,990,964.9,25.1,0.304,24.8,0.922,0.97,0.894,36.23,35.14,35.14,5903.83
2007-09-24,2006,12,52,285.9,138,0.482,147.9,990,964.8,25.2,0.268,24.89,0.916,0.97,0.889,33.09,32.09,32.09,5391.63
2007-10-01,2007,1,1,270.4,110,0.407,160.4,990,964.8,25.2,0.299,24.92,0.921,0.97,0.894,36.12,35.05,35.05,5888.29
2007-10-08,2007,1,2,259.8,110,0.424,149.8,990,964.7,25.3,0.27,24.99,0.917,0.97,0.89,33.68,32.67,32.67,5489.26
2007-10-15,2007,1,3,253.5,110,0.434,143.5,990,964.7,25.3,0.254,25.03,0.915,0.97,0.887,32.23,31.26,31.26,5252.28
2007-10-22,2007,1,4,253.1,110,0.435,143.1,990,964.7,25.3,0.253,25.03,0.914,0.97,0.887,32.12,31.15,31.15,5233.77
2007-10-29,2007,1,5,246.7,107.7,0.437,138.9,990,964.7,25.3,0.243,25.08,0.913,0.97,0.885,31.19,30.26,30.26,5082.89
2007-11-05,2007,2,6,252.8,104.1,0.413,148.6,990,964.7,25.3,0.267,25.03,0.917,0.97,0.889,33.45,32.45,32.45,5451.31
2007-11-12,2007,2,7,272.2,93,0.342,179.2,990,964.8,25.2,0.35,24.86,0.928,0.976,0.906,40.56,39.61,39.61,6653.74
2007-11-19,2007,2,8,295.7,93,0.315,202.7,990,964.9,25.1,0.347,24.76,0.922,0.977,0.901,38.21,37.38,44.3,7442.44
2007-11-26,2007,2,9,335.5,100.1,0.298,235.4,990,965.1,24.9,0.25,24.67,0.9,0.97,0.873,25.62,24.85,49.7,8349.01
2007-12-03,2007,3,10,388.8,118,0.304,270.8,990,965.3,24.7,0.304,24.35,0.91,0.97,0.883,29.43,28.54,57.09,9590.78
2007-12-10,2007,3,11,437.4,118,0.27,319.4,990,965.6,24.4,0.382,24.05,0.92,0.97,0.893,34.66,33.63,67.26,11299.7
2007-12-17,2007,3,12,515.5,118,0.231,397.5,990,965.9,24.1,0.494,23.59,0.929,0.976,0.907,40.12,39.14,83.24,13983.7
2007-12-24,2007,3,13,725.8,118,0.165,607.8,990,966.8,23.2,0.739,22.46,0.936,0.978,0.915,43.95,43,122.2,20526.5
2007-12-31,2007,3,14,846.5,136,0.161,710.5,990,967.3,22.7,0.906,21.81,0.941,0.98,0.922,47.64,46.68,140.1,23528.8
2008-01-07,2007,4,15,930.1,143.7,0.154,786.4,990,967.6,22.4,0.888,21.49,0.931,0.973,0.905,38.55,37.51,150,25205.4
2008-01-14,2007,4,16,1166,150,0.131,966.8,990,968.4,21.6,1.4,20.18,0.937,0.979,0.918,44.62,43.71,174.8,29371.3
2008-01-21,2007,4,17,1537,150,0.0976,1100,990,969.6,20.4,1.91,18.48,0.935,0.98,0.917,46.63,45.69,182.8,30705.9
2008-01-28,2007,4,18,1775,170.1,0.0957,1100,990,970.4,19.6,1.94,17.69,0.932,0.98,0.914,44.48,43.59,174.4,29293.5
2008-02-04,2007,5,19,1951,197,0.101,1100,990,970.9,19.1,1.94,17.12,0.929,0.98,0.911,42.92,42.06,168.2,28262.2
2008-02-11,2007,5,20,2314,162,0.0704,1100,990,971.9,18.1,1.94,16.2,0.924,0.977,0.903,40.39,39.45,157.8,26511.4
2008-02-18,2007,5,21,3035,162,0.0536,1100,990,973.6,16.4,1.94,14.47,0.907,0.97,0.88,35.4,34.34,137.4,23076.8
2008-02-25,2007,5,22,3252,184,0.0567,1100,990,974.1,15.9,1.94,13.96,0.901,0.97,0.874,33.94,32.92,131.7,22124.8
2008-03-03,2007,6,23,3099,239,0.0771,1100,990,973.8,16.2,1.94,14.31,0.905,0.97,0.878,34.93,33.89,135.5,22771.1
2008-03-10,2007,6,24,2968,239,0.0805,1100,990,973.4,16.6,1.94,14.62,0.909,0.97,0.882,35.85,34.77,139.1,23367
2008-03-17,2007,6,25,2836,239,0.0843,1100,990,973.1,16.9,1.94,14.94,0.912,0.97,0.885,36.77,35.66,142.7,23966.6
2008-03-24,2007,6,26,2818,239,0.0848,1100,990,973.1,16.9,1.94,14.98,0.913,0.97,0.886,36.89,35.79,143.1,24047.8
2008-03-31,2007,6,27,2957,220.1,0.0745,1100,990,973.4,16.6,1.94,14.65,0.909,0.97,0.882,35.92,34.84,139.4,23414
2008-04-07,2007,7,28,3110,217,0.0698,1100,990,973.8,16.2,1.94,14.28,0.905,0.97,0.878,34.86,33.82,135.3,22723.8
2008-04-14,2007,7,29,3146,217,0.069,1100,990,973.9,16.1,1.94,14.19,0.904,0.97,0.877,34.61,33.58,134.3,22562.6
2008-04-21,2007,7,30,2997,217,0.0724,1100,990,973.5,16.5,1.94,14.55,0.908,0.97,0.881,35.64,34.57,138.3,23232.5
2008-04-28,2007,7,31,2838,250.7,0.0885,1100,990,973.1,16.9,1.94,14.94,0.912,0.97,0.885,36.75,35.65,142.6,23958.7
2008-05-05,2007,8,32,2611,276,0.106,1100,990,972.6,17.4,1.94,15.48,0.918,0.972,0.893,38.35,37.29,149.2,25061
2008-05-12,2007,8,33,2401,276,0.115,1100,990,972.1,17.9,1.94,15.99,0.923,0.976,0.901,39.83,38.86,155.4,26110.9
2008-05-19,2007,8,34,2224,276,0.124,1100,990,971.6,18.4,1.94,16.42,0.926,0.978,0.906,41,40.1,160.4,26950.4
2008-05-26,2007,8,35,1977,266.6,0.135,1100,990,971,19,1.94,17.05,0.929,0.98,0.91,42.71,41.86,167.4,28129.4
2008-06-02,2007,9,36,1688,210,0.125,1100,990,970.1,19.9,1.94,17.97,0.934,0.98,0.915,45.25,44.34,177.4,29798.4
2008-06-09,2007,9,37,1435,243.6,0.171,1093,990,969.3,20.7,1.85,18.87,0.937,0.98,0.918,47.36,46.41,185.6,31186.5
2008-06-16,2007,9,38,1206,257,0.214,949.3,990,968.5,21.5,1.33,20.13,0.938,0.98,0.919,43.89,43,172,28894.2
2008-06-23,2007,9,39,1002,257,0.257,745.2,990,967.9,22.1,0.959,21.15,0.938,0.978,0.917,44.59,43.62,141.6,23790.4
2008-06-30,2007,9,40,805.5,231.3,0.288,574.2,990,967.1,22.9,0.659,22.22,0.929,0.974,0.906,38.73,37.76,113.3,19029.5
2008-07-07,2007,10,41,659.9,209.4,0.317,450.4,990,966.5,23.5,0.612,22.85,0.936,0.979,0.916,44.83,43.89,92.41,15524.3
2008-07-14,2007,10,42,559,186,0.333,373,990,966.1,23.9,0.483,23.4,0.929,0.975,0.906,39.77,38.78,77.56,13030.4
2008-07-21,2007,10,43,488.8,186,0.381,302.8,990,965.8,24.2,0.36,23.84,0.917,0.97,0.889,32.45,31.48,62.95,10576.1
2008-07-28,2007,10,44,441.5,172.7,0.391,268.7,990,965.6,24.4,0.305,24.11,0.909,0.97,0.882,28.89,28.02,56.05,9415.88
2008-08-04,2007,11,45,409.8,155,0.378,254.8,990,965.4,24.6,0.283,24.27,0.906,0.97,0.879,27.48,26.65,53.31,8955.94
2008-08-11,2007,11,46,383.3,155,0.405,228.3,990,965.3,24.7,0.281,24.4,0.903,0.971,0.877,28.11,27.33,47.91,8048.24
2008-08-18,2007,11,47,359.1,155,0.432,204.1,990,965.2,24.8,0.435,24.37,0.936,0.98,0.917,45.64,44.73,44.73,7514.95
2008-08-25,2007,11,48,333.7,155,0.465,178.7,990,965.1,24.9,0.354,24.58,0.928,0.976,0.905,39.96,39,39,6551.26
2008-09-01,2007,12,49,305.5,118,0.387,187.5,990,964.9,25.1,0.378,24.69,0.931,0.978,0.911,42.28,41.36,41.36,6948.67
2008-09-08,2007,12,50,284.7,118,0.415,166.7,990,964.8,25.2,0.315,24.85,0.924,0.971,0.897,37.52,36.45,36.45,6122.76
2008-09-15,2007,12,51,264.8,118,0.446,146.8,990,964.8,25.2,0.262,24.98,0.916,0.97,0.888,32.93,31.94,31.94,5366.15
2008-09-22,2007,12,52,248.2,118,0.475,130.2,990,964.7,25.3,0.222,25.09,0.909,0.97,0.881,29.11,28.24,28.24,4744.37
2008-09-29,2007,12,53,223.1,103,0.461,120.1,990,964.5,25.5,0.199,25.26,0.902,0.97,0.875,26.85,26.04,26.04,4375.34
2008-10-06,2008,1,1,203.5,90.14,0.443,113.4,990,964.4,25.6,0.184,25.39,0.896,0.97,0.87,25.33,24.57,24.57,4128.32
2008-10-13,2008,1,2,196.1,73,0.373,123.1,990,964.4,25.6,0.202,25.39,0.904,0.97,0.877,27.74,26.91,26.91,4520.16
2008-10-20,2008,1,3,180.6,73,0.405,107.6,990,964.4,25.6,0.17,25.39,0.892,0.97,0.865,23.89,23.18,23.18,3893.64
2008-10-27,2008,1,4,191.3,71.29,0.374,120,990,964.4,25.6,0.196,25.38,0.901,0.97,0.874,26.93,26.13,26.13,4389.21
2008-11-03,2008,2,5,222.2,67,0.303,155.2,990,964.5,25.5,0.28,25.19,0.919,0.972,0.893,35.25,34.25,34.25,5754.83
2008-11-10,2008,2,6,265.5,89.29,0.337,176.2,990,964.8,25.2,0.341,24.9,0.927,0.975,0.904,39.89,38.92,38.92,6538.78
2008-11-17,2008,2,7,275.7,93,0.338,182.7,990,964.8,25.2,0.361,24.84,0.929,0.977,0.908,41.36,40.41,40.41,6788.9
2008-11-24,2008,2,8,312.8,93,0.298,219.8,990,965,25,0.361,24.68,0.921,0.976,0.899,37.97,37.11,47.72,8017.3
2008-12-01,2008,3,9,411.9,104,0.256,307.9,990,965.4,24.6,0.364,24.19,0.917,0.972,0.891,33.48,32.54,65.08,10934.2
2008-12-08,2008,3,10,500.7,112,0.224,388.7,990,965.9,24.1,0.506,23.64,0.932,0.979,0.913,42,41.14,82.28,13822.5
2008-12-15,2008,3,11,577.9,118,0.205,459.9,990,966.2,23.8,0.528,23.27,0.927,0.974,0.904,39.07,38.1,94.77,15921.2
2008-12-22,2008,3,12,627,118,0.188,509,990,966.4,23.6,0.524,23.07,0.923,0.97,0.896,35.44,34.38,103.1,17325
2008-12-29,2008,3,13,700.4,130,0.185,570.4,990,966.7,23.3,0.637,22.66,0.93,0.974,0.906,39.29,38.29,114.9,19297.3
2009-01-05,2008,4,14,783.2,139,0.178,644.2,990,967,23,0.776,22.19,0.936,0.98,0.918,43.76,42.88,128.6,21611.7
2009-01-12,2008,4,15,888.1,139,0.157,749.1,990,967.5,22.5,0.885,21.66,0.934,0.976,0.912,42.24,41.24,145,24361.3
2009-01-19,2008,4,16,1017,139,0.137,877.6,990,967.9,22.1,1.11,20.95,0.936,0.979,0.916,42.18,41.29,165.2,27750.2
2009-01-26,2008,4,17,1142,142.3,0.125,1000,990,968.3,21.7,1.44,20.21,0.94,0.98,0.921,46.56,45.63,182.5,30663.8
2009-02-02,2008,5,18,1238,162,0.131,1072,990,968.6,21.4,1.7,19.65,0.939,0.98,0.92,48.48,47.51,190.1,31929.5
2009-02-09,2008,5,19,1410,162,0.115,1100,990,969.2,20.8,1.87,18.93,0.937,0.98,0.918,47.84,46.89,187.5,31507.1
2009-02-16,2008,5,20,1707,162,0.0956,1100,990,970.2,19.8,1.93,17.92,0.933,0.98,0.915,45.1,44.2,176.8,29701
2009-02-23,2008,5,21,2280,173,0.0758,1100,990,971.8,18.2,1.94,16.29,0.925,0.977,0.904,40.62,39.69,158.8,26673.9
2009-03-02,2008,6,22,2952,239,0.0815,1100,990,973.4,16.6,1.94,14.67,0.909,0.97,0.882,35.99,34.92,139.7,23469.2
2009-03-09,2008,6,23,4669,239,0.052,1100,990.01,976.9,13.1,1.94,11.2,0.744,0.831,0.722,22.91,22.22,88.89,14933.8
2009-03-16,2008,6,24,5736,260.7,0.0454,1100,990.07,978.6,11.4,1.92,9.506,0,0,0,0,0,0,0
2009-03-23,2008,6,25,5729,315,0.055,1100,990.07,978.6,11.4,1.92,9.516,0,0,0,0,0,0,0
2009-03-30,2008,6,26,5538,350,0.0632,1100,990.05,978.3,11.7,1.92,9.79,0,0,0,0,0,0,0
2009-04-06,2008,7,27,5157,364,0.0706,1100,990.02,977.7,12.3,1.93,10.34,0.74,0.831,0.718,20.76,20.14,80.56,13534.3
2009-04-13,2008,7,28,4501,364,0.081,1100,990,976.6,13.4,1.94,11.46,0.864,0.97,0.838,26.7,25.9,103.6,17403.6
2009-04-20,2008,7,29,3961,304.9,0.0769,1100,990,975.6,14.4,1.94,12.47,0.874,0.97,0.848,29.41,28.53,114.1,19172.3
2009-04-27,2008,7,30,3443,306.1,0.0894,1100,990,974.5,15.5,1.94,13.56,0.895,0.97,0.868,32.73,31.75,127,21333.5
2009-05-04,2008,8,31,2990,321,0.107,1100,990,973.5,16.5,1.94,14.57,0.908,0.97,0.881,35.69,34.62,138.5,23263.1
2009-05-11,2008,8,32,2666,321,0.121,1100,990,972.7,17.3,1.94,15.35,0.917,0.972,0.891,37.96,36.89,147.6,24789.1
2009-05-18,2008,8,33,2381,321,0.135,1100,990,972,18,1.94,16.04,0.924,0.976,0.902,39.96,39,156,26206.5
2009-05-25,2008,8,34,2138,321,0.15,1100,990,971.4,18.6,1.94,16.63,0.927,0.979,0.908,41.56,40.7,162.8,27351.8
2009-06-01,2008,9,35,1898,257,0.136,1100,990,970.8,19.2,1.94,17.29,0.93,0.98,0.912,43.38,42.51,170,28568
2009-06-08,2008,9,36,1582,257,0.163,1100,990,969.7,20.3,1.92,18.33,0.935,0.98,0.916,46.21,45.28,181.1,30430.1
2009-06-15,2008,9,37,1319,257,0.195,1047,990,968.9,21.1,1.65,19.44,0.938,0.98,0.919,46.77,45.83,183.3,30801
2009-06-22,2008,9,38,1121,257,0.23,864.3,990,968.3,21.7,1.13,20.59,0.936,0.978,0.916,42.53,41.61,159.6,26816.7
2009-06-29,2008,9,39,922.7,235.6,0.255,687.1,990,967.6,22.4,0.878,21.53,0.939,0.98,0.92,45.37,44.46,133.4,22407.7
2009-07-06,2008,10,40,763.1,227,0.298,536.1,990,967,23,0.588,22.46,0.925,0.971,0.899,36.41,35.37,106.1,17824.6
2009-07-13,2008,10,41,642.4,227,0.354,415.4,990,966.5,23.5,0.572,22.96,0.935,0.979,0.915,43.72,42.8,85.59,14379.6
2009-07-20,2008,10,42,552.4,227,0.411,325.4,990,966.1,23.9,0.401,23.51,0.921,0.97,0.893,34.55,33.52,67.03,11261.5
2009-07-27,2008,10,43,499,214.7,0.43,284.3,990,965.8,24.2,0.333,23.82,0.913,0.97,0.885,30.3,29.39,58.79,9876.55
2009-08-03,2008,11,44,458.7,184,0.401,274.7,990,965.7,24.3,0.316,24.02,0.911,0.97,0.883,29.46,28.58,57.15,9601.81
2009-08-10,2008,11,45,419.1,184,0.44,235.1,990,965.5,24.5,0.294,24.22,0.906,0.971,0.88,28.68,27.89,49.11,8250.32
2009-08-17,2008,11,46,380.4,171.6,0.451,208.8,990,965.3,24.7,0.415,24.28,0.93,0.979,0.91,42.81,41.92,45.25,7602
2009-08-24,2008,11,47,347.3,155,0.447,192.3,990,965.1,24.9,0.396,24.47,0.932,0.98,0.914,43.02,42.16,42.16,7082.38
2009-08-31,2008,11,48,323,123.3,0.381,199.7,990,965,25,0.418,24.57,0.935,0.98,0.916,44.97,44.06,44.06,7402.38
2009-09-07,2008,12,49,290.4,118,0.407,172.4,990,964.9,25.1,0.332,24.81,0.926,0.974,0.901,38.82,37.8,37.8,6350.49
2009-09-14,2008,12,50,270,118,0.437,152,990,964.8,25.2,0.276,24.94,0.918,0.97,0.89,34.13,33.1,33.1,5561.34
2009-09-21,2008,12,51,262.4,118,0.45,144.4,990,964.7,25.3,0.256,24.99,0.915,0.97,0.888,32.38,31.41,31.41,5277.4
2009-09-28,2008,12,52,246,106,0.43,140,990,964.7,25.3,0.245,25.08,0.913,0.97,0.886,31.44,30.5,30.5,5123.97
2009-10-05,2009,1,1,226.4,97,0.429,129.4,990,964.6,25.4,0.219,25.22,0.907,0.97,0.88,29.04,28.17,28.17,4732.69
2009-10-12,2009,1,2,212.9,97,0.456,115.9,990,964.5,25.5,0.189,25.33,0.899,0.97,0.872,25.88,25.11,25.11,4217.93
2009-10-19,2009,1,3,219.9,97,0.441,122.9,990,964.5,25.5,0.204,25.28,0.905,0.97,0.878,27.56,26.74,26.74,4491.48
2009-10-26,2009,1,4,217.5,96.43,0.444,121.1,990,964.5,25.5,0.201,25.29,0.902,0.97,0.875,27.11,26.3,26.3,4418.28
2009-11-02,2009,2,5,240.3,93,0.388,147.3,990,964.6,25.4,0.262,25.1,0.916,0.97,0.889,33.21,32.21,32.21,5412.1
2009-11-09,2009,2,6,267.5,93,0.348,174.5,990,964.8,25.2,0.337,24.89,0.927,0.974,0.903,39.47,38.46,38.46,6461.79
2009-11-16,2009,2,7,289.6,93,0.322,196.6,990,964.9,25.1,0.405,24.73,0.934,0.98,0.915,44.52,43.63,43.63,7330.07
2009-11-23,2009,2,8,363.1,93,0.257,270.1,990,965.2,24.8,0.3,24.48,0.91,0.97,0.883,29.51,28.63,57.25,9618.48
2009-11-30,2009,2,9,406,114.4,0.282,291.5,990,965.4,24.6,0.336,24.24,0.915,0.97,0.887,31.7,30.75,61.49,10330.4
2009-12-07,2009,3,10,432,118,0.273,314,990,965.5,24.5,0.373,24.08,0.919,0.97,0.892,34.09,33.06,66.13,11109.4
2009-12-14,2009,3,11,465.5,118,0.254,347.5,990,965.7,24.3,0.431,23.87,0.925,0.972,0.899,37.64,36.59,73.17,12292.8
2009-12-21,2009,3,12,531.2,118,0.223,413.2,990,966,24,0.557,23.45,0.935,0.979,0.916,44.43,43.51,87.03,14620.8
2009-12-28,2009,3,13,618.4,127,0.205,491.4,990,966.4,23.6,0.497,23.13,0.921,0.97,0.893,34.22,33.2,99.59,16731.5
2010-01-04,2009,4,14,705.2,139,0.198,566.2,990,966.7,23.3,0.631,22.65,0.929,0.974,0.905,38.95,37.95,113.8,19125.4
2010-01-11,2009,4,15,779.4,139,0.179,640.4,990,967,23,0.769,22.21,0.936,0.98,0.917,43.52,42.64,127.9,21491.9
2010-01-18,2009,4,16,877.9,139,0.158,738.9,990,967.4,22.6,0.863,21.73,0.934,0.975,0.91,41.86,40.82,143.2,24054
2010-01-25,2009,4,17,977.3,139,0.143,838.3,990,967.8,22.2,1.01,21.19,0.934,0.977,0.913,40.66,39.74,159,26704.5
2010-02-01,2009,5,18,1107,162,0.147,945.2,990,968.2,21.8,1.29,20.47,0.938,0.98,0.919,44.46,43.57,174.3,29275.8
2010-02-08,2009,5,19,1336,162,0.122,1092,990,969,21,1.81,19.23,0.938,0.98,0.919,48.27,47.31,189.2,31789.2
2010-02-15,2009,5,20,1766,162,0.0929,1100,990,970.3,19.7,1.93,17.74,0.932,0.98,0.914,44.6,43.7,174.8,29368.6
2010-02-22,2009,5,21,2385,162,0.0682,1100,990,972,18,1.94,16.03,0.923,0.976,0.901,39.91,38.95,155.8,26173.1
2010-03-01,2009,6,22,3172,239,0.0762,1100,990,973.9,16.1,1.94,14.17,0.903,0.97,0.876,34.53,33.49,134,22508.1
2010-03-08,2009,6,23,4478,239,0.0536,1100,990,976.6,13.4,1.94,11.5,0.865,0.97,0.839,26.84,26.03,104.1,17492.7
2010-03-15,2009,6,24,5052,249.9,0.0495,1100,990.01,977.6,12.4,1.94,10.48,0.864,0.97,0.838,24.42,23.69,94.76,15920.3
2010-03-22,2009,6,25,4852,315,0.065,1100,990,977.2,12.8,1.94,10.82,0.864,0.97,0.838,25.2,24.45,97.79,16428.2
2010-03-29,2009,6,26,4544,303.6,0.0668,1100,990,976.7,13.3,1.94,11.38,0.864,0.97,0.838,26.52,25.72,102.9,17284.2
2010-04-05,2009,7,27,4322,295,0.0683,1100,990,976.3,13.7,1.94,11.79,0.864,0.97,0.838,27.46,26.64,106.6,17901.8
2010-04-12,2009,7,28,4603,295,0.0642,1100,990,976.8,13.2,1.94,11.27,0.864,0.97,0.838,26.26,25.48,101.9,17120
2010-04-19,2009,7,29,5075,344.3,0.0678,1100,990.01,977.6,12.4,1.94,10.45,0.864,0.97,0.838,24.35,23.62,94.48,15872.7
2010-04-26,2009,7,30,5077,357.1,0.0703,1100,990.01,977.6,12.4,1.94,10.45,0.864,0.97,0.838,24.35,23.62,94.46,15869.6
2010-05-03,2009,8,31,4564,340,0.0746,1100,990,976.7,13.3,1.94,11.35,0.864,0.97,0.838,26.43,25.64,102.5,17228.1
2010-05-10,2009,8,32,4112,340,0.0827,1100,990,975.9,14.1,1.94,12.18,0.868,0.97,0.842,28.52,27.66,110.6,18587.6
2010-05-17,2009,8,33,3581,340,0.0951,1100,990,974.8,15.2,1.94,13.27,0.89,0.97,0.863,31.85,30.89,123.6,20758.4
2010-05-24,2009,8,34,3077,340,0.11,1100,990,973.7,16.3,1.94,14.36,0.906,0.97,0.879,35.1,34.04,136.2,22876.5
2010-05-31,2009,8,35,2696,299.7,0.111,1100,990,972.8,17.2,1.94,15.28,0.916,0.971,0.89,37.75,36.68,146.7,24647.6
2010-06-07,2009,9,36,2362,293,0.124,1100,990,972,18,1.94,16.08,0.924,0.976,0.902,40.08,39.13,156.5,26293.6
2010-06-14,2009,9,37,2071,293,0.142,1100,990,971.3,18.7,1.94,16.8,0.928,0.98,0.909,42.03,41.17,164.7,27668.4
2010-06-21,2009,9,38,1749,293,0.168,1100,990,970.3,19.7,1.94,17.77,0.933,0.98,0.914,44.71,43.81,175.3,29443.4
2010-06-28,2009,9,39,1454,271.9,0.187,1100,990,969.3,20.7,1.88,18.78,0.936,0.98,0.918,47.42,46.48,185.9,31231.5
2010-07-05,2009,10,40,1222,256,0.21,966.4,990,968.6,21.4,1.38,20.02,0.938,0.98,0.919,44.44,43.55,174.2,29267.4
2010-07-12,2009,10,41,997.9,256,0.257,741.9,990,967.9,22.1,0.92,21.21,0.936,0.977,0.914,42.62,41.65,140.9,23665.9
2010-07-19,2009,10,42,870,256,0.295,614,990,967.4,22.6,0.736,21.88,0.933,0.978,0.912,40.99,40.08,120.2,20198.5
2010-07-26,2009,10,43,773,248.3,0.321,524.7,990,967,23,0.571,22.44,0.924,0.97,0.896,35.55,34.49,103.5,17384.3
2010-08-02,2009,11,44,656.5,202,0.308,454.5,990,966.5,23.5,0.591,22.88,0.933,0.977,0.912,42.83,41.88,92.96,15617.1
2010-08-09,2009,11,45,583.4,202,0.347,381.4,990,966.2,23.8,0.502,23.27,0.931,0.976,0.909,40.5,39.55,79.1,13288.4
2010-08-16,2009,11,46,514.8,202,0.393,312.8,990,965.9,24.1,0.38,23.7,0.919,0.97,0.891,33.4,32.4,64.79,10884.8
2010-08-23,2009,11,47,469.8,202,0.43,267.8,990,965.7,24.3,0.308,23.98,0.909,0.97,0.882,28.61,27.76,55.51,9325.8
2010-08-30,2009,11,48,425.5,162,0.38,263.5,990,965.5,24.5,0.298,24.19,0.908,0.97,0.88,28.38,27.53,55.05,9248.71
2010-09-06,2009,12,49,388.9,143.7,0.37,245.2,990,965.3,24.7,0.269,24.39,0.903,0.97,0.876,26.48,25.68,51.37,8629.94
2010-09-13,2009,12,50,351.7,138,0.393,213.7,990,965.2,24.8,0.39,24.45,0.925,0.977,0.904,40.37,39.49,46.29,7776.4
2010-09-20,2009,12,51,322.6,138,0.428,184.6,990,965,25,0.372,24.62,0.93,0.977,0.909,41.44,40.51,40.51,6805.7
2010-09-27,2009,12,52,295.7,126,0.426,169.7,990,964.9,25.1,0.327,24.79,0.925,0.973,0.9,38.17,37.16,37.16,6243.71
2010-10-04,2010,1,1,270.6,110,0.407,160.6,990,964.8,25.2,0.299,24.92,0.921,0.971,0.895,36.16,35.11,35.11,5899.25
2010-10-11,2010,1,2,250.4,110,0.44,140.4,990,964.7,25.3,0.247,25.06,0.913,0.97,0.886,31.51,30.56,30.56,5134.66
2010-10-18,2010,1,3,231.5,110,0.475,121.5,990,964.6,25.4,0.203,25.21,0.903,0.97,0.876,27.13,26.32,26.32,4420.92
2010-10-25,2010,1,4,229.4,110,0.48,119.4,990,964.6,25.4,0.199,25.23,0.902,0.97,0.875,26.63,25.83,25.83,4338.94
2010-11-01,2010,2,5,233.9,93,0.398,140.9,990,964.6,25.4,0.245,25.15,0.914,0.97,0.886,31.76,30.8,30.8,5174.96
2010-11-08,2010,2,6,235.6,93,0.395,142.6,990,964.6,25.4,0.25,25.14,0.914,0.97,0.887,32.14,31.18,31.18,5237.48
2010-11-15,2010,2,7,269.6,93,0.346,176.6,990,964.8,25.2,0.343,24.88,0.927,0.975,0.904,39.96,38.97,38.97,6546.15
2010-11-22,2010,2,8,293.2,93,0.317,200.2,990,964.9,25.1,0.416,24.71,0.935,0.98,0.916,45.37,44.46,44.46,7469.17
2010-11-29,2010,2,9,335.7,100.9,0.301,234.8,990,965.1,24.9,0.284,24.64,0.906,0.971,0.88,29.15,28.34,49.91,8384.77
2010-12-06,2010,3,10,385.5,104,0.27,281.5,990,965.3,24.7,0.318,24.35,0.913,0.97,0.885,30.68,29.76,59.51,9998.49
2010-12-13,2010,3,11,431.3,104,0.242,327.3,990,965.5,24.5,0.394,24.07,0.922,0.971,0.895,35.6,34.57,69.13,11614.6
2010-12-20,2010,3,12,537.3,104,0.194,433.3,990,966,24,0.532,23.45,0.931,0.977,0.91,41.5,40.57,90.53,15208.9
2010-12-27,2010,3,13,671.3,114,0.169,557.3,990,966.6,23.4,0.61,22.81,0.929,0.974,0.904,38.57,37.55,112.6,18924.8
2011-01-03,2010,4,14,834.4,139,0.167,695.4,990,967.2,22.8,0.852,21.91,0.937,0.979,0.917,44.89,43.94,137,23011.6
2011-01-10,2010,4,15,1020,139,0.137,880.8,990,967.9,22.1,1.12,20.94,0.936,0.978,0.915,42.26,41.34,165.4,27782.6
2011-01-17,2010,4,16,1409,143.7,0.103,1090,990,969.2,20.8,1.83,18.98,0.937,0.98,0.918,47.5,46.55,186.2,31284.5
2011-01-24,2010,4,17,1911,150,0.0785,1100,990,970.8,19.2,1.94,17.25,0.93,0.98,0.911,43.26,42.39,169.6,28488.3
2011-01-31,2010,4,18,2083,190.3,0.0913,1100,990,971.3,18.7,1.94,16.76,0.928,0.98,0.909,41.93,41.08,164.3,27603.9
2011-02-07,2010,5,19,2390,197,0.0826,1100,990,972,18,1.94,16.02,0.923,0.976,0.901,39.88,38.92,155.7,26152.7
2011-02-14,2010,5,20,3010,197,0.0658,1100,990,973.5,16.5,1.94,14.53,0.908,0.97,0.881,35.59,34.53,138.1,23202.8
2011-02-21,2010,5,21,3657,197,0.0539,1100,990,975,15,1.94,13.11,0.887,0.97,0.861,31.36,30.42,121.7,20443.3
2011-02-28,2010,5,22,3791,298.1,0.0787,1100,990,975.2,14.8,1.94,12.82,0.882,0.97,0.855,30.5,29.58,118.3,19878.9
2011-03-07,2010,6,23,3815,282.4,0.074,1100,990,975.3,14.7,1.94,12.77,0.881,0.97,0.854,30.33,29.42,117.7,19771.4
2011-03-14,2010,6,24,3841,239,0.0622,1100,990,975.3,14.7,1.94,12.72,0.88,0.97,0.853,30.16,29.26,117,19661.4
2011-03-21,2010,6,25,3901,239,0.0613,1100,990,975.5,14.5,1.94,12.59,0.877,0.97,0.85,29.77,28.87,115.5,19403.1
2011-03-28,2010,6,26,4024,263,0.0653,1100,990,975.7,14.3,1.94,12.34,0.871,0.97,0.845,29,28.13,112.5,18900.7
2011-04-04,2010,7,27,4161,295,0.0709,1100,990,976,14,1.94,12.08,0.866,0.97,0.84,28.22,27.38,109.5,18396.1
2011-04-11,2010,7,28,4343,295,0.068,1100,990,976.3,13.7,1.94,11.75,0.864,0.97,0.838,27.38,26.55,106.2,17844.1
2011-04-18,2010,7,29,4441,295,0.0664,1100,990,976.5,13.5,1.94,11.57,0.864,0.97,0.838,26.96,26.15,104.6,17571.3
2011-04-25,2010,7,30,4335,298.7,0.0689,1100,990,976.3,13.7,1.94,11.77,0.864,0.97,0.838,27.41,26.59,106.3,17865.4
2011-05-02,2010,8,31,4142,321,0.0775,1100,990,975.9,14.1,1.94,12.12,0.866,0.97,0.84,28.32,27.47,109.9,18459.3
2011-05-09,2010,8,32,3874,334.6,0.0865,1100,990,975.4,14.6,1.94,12.65,0.878,0.97,0.852,29.95,29.05,116.2,19520
2011-05-16,2010,8,33,3438,340,0.099,1100,990,974.5,15.5,1.94,13.57,0.895,0.97,0.868,32.76,31.78,127.1,21353.3
2011-05-23,2010,8,34,3014,340,0.113,1100,990,973.5,16.5,1.94,14.51,0.908,0.97,0.88,35.53,34.46,137.8,23158.4
2011-05-30,2010,8,35,2600,306.4,0.118,1100,990,972.5,17.5,1.94,15.51,0.919,0.973,0.893,38.43,37.38,149.5,25117.2
2011-06-06,2010,9,36,2231,293,0.132,1100,990,971.7,18.3,1.94,16.4,0.926,0.978,0.905,40.95,40.06,160.2,26917.5
2011-06-13,2010,9,37,1858,293,0.158,1100,990,970.6,19.4,1.94,17.42,0.931,0.98,0.912,43.74,42.86,171.4,28803.2
2011-06-20,2010,9,38,1513,293,0.194,1099,990,969.5,20.5,1.9,18.58,0.936,0.98,0.917,46.85,45.91,183.6,30850.6
2011-06-27,2010,9,39,1257,277.1,0.22,980.3,990,968.7,21.3,1.42,19.87,0.938,0.98,0.919,44.78,43.89,175.5,29491.5
2011-07-04,2010,10,40,1074,256,0.239,817.5,990,968.1,21.9,1.01,20.85,0.934,0.976,0.911,40.73,39.75,152.3,25585
2011-07-11,2010,10,41,912.9,256,0.281,656.9,990,967.6,22.4,0.819,21.63,0.937,0.979,0.917,43.48,42.59,127.8,21463.9
2011-07-18,2010,10,42,790.9,256,0.324,534.9,990,967.1,22.9,0.591,22.35,0.925,0.971,0.898,36.13,35.09,105.3,17685.7
2011-07-25,2010,10,43,690.3,256,0.371,434.3,990,966.7,23.3,0.584,22.75,0.934,0.979,0.914,42.92,42.01,88.52,14871.5
2011-08-01,2010,11,44,608.9,184,0.303,424.9,990,966.3,23.7,0.587,23.08,0.937,0.98,0.918,45.03,44.12,88.24,14824.2
2011-08-08,2010,11,45,543.6,184,0.339,359.6,990,966,24,0.459,23.5,0.927,0.973,0.902,38.41,37.38,74.76,12560.2
2011-08-15,2010,11,46,495.3,184,0.372,311.3,990,965.8,24.2,0.374,23.8,0.918,0.97,0.891,33.36,32.36,64.72,10873
2011-08-22,2010,11,47,457.2,184,0.403,273.2,990,965.7,24.3,0.314,24.03,0.91,0.97,0.883,29.3,28.42,56.84,9549.28
2011-08-29,2010,11,48,416.6,157.7,0.378,258.9,990,965.5,24.5,0.29,24.24,0.907,0.97,0.879,27.9,27.07,54.13,9093.87
2011-09-05,2010,12,49,385.8,138,0.358,247.8,990,965.3,24.7,0.272,24.4,0.904,0.97,0.877,26.8,26,51.99,8734.71
2011-09-12,2010,12,50,357,138,0.387,219,990,965.2,24.8,0.37,24.45,0.92,0.976,0.898,37.78,36.91,47.1,7912.34
2011-09-19,2010,12,51,335.1,138,0.412,197.1,990,965.1,24.9,0.411,24.51,0.934,0.98,0.915,44.25,43.36,43.36,7284.76
2011-09-26,2010,12,52,306.9,130,0.423,176.9,990,964.9,25.1,0.348,24.72,0.927,0.976,0.905,39.77,38.82,38.82,6521.56
2011-10-03,2011,1,1,289.5,110,0.38,179.5,990,964.9,25.1,0.353,24.79,0.928,0.977,0.907,40.51,39.59,39.59,6650.42
2011-10-10,2011,1,2,287.1,110,0.383,177.1,990,964.8,25.2,0.346,24.81,0.928,0.976,0.905,39.96,39,39,6551.83
2011-10-17,2011,1,3,269.5,110,0.409,159.5,990,964.8,25.2,0.296,24.93,0.921,0.971,0.894,35.92,34.87,34.87,5858.42
2011-10-24,2011,1,4,248.3,110,0.443,138.3,990,964.7,25.3,0.242,25.07,0.912,0.97,0.885,31.02,30.09,30.09,5055.04
2011-10-31,2011,1,5,249.7,106.6,0.427,143.1,990,964.7,25.3,0.253,25.05,0.914,0.97,0.887,32.16,31.19,31.19,5240.4
2011-11-07,2011,2,6,264.7,106,0.401,158.7,990,964.8,25.2,0.294,24.95,0.921,0.971,0.894,35.75,34.7,34.7,5829.03
2011-11-14,2011,2,7,314.1,106,0.338,208.1,990,965,25,0.409,24.62,0.93,0.979,0.91,43.34,42.44,45.73,7682.38
2011-11-21,2011,2,8,327.4,106,0.324,221.4,990,965,25,0.333,24.63,0.915,0.974,0.891,34.61,33.77,47.61,7998.73
2011-11-28,2011,2,9,388.3,112.9,0.291,275.4,990,965.3,24.7,0.311,24.35,0.911,0.97,0.884,29.96,29.06,58.11,9763.04
2011-12-05,2011,3,10,453.9,118,0.26,335.9,990,965.6,24.4,0.411,23.95,0.923,0.971,0.897,36.41,35.37,70.73,11883.3
2011-12-12,2011,3,11,513.5,118,0.23,395.5,990,965.9,24.1,0.521,23.57,0.933,0.979,0.913,42.64,41.74,83.49,14025.8
2011-12-19,2011,3,12,578.5,118,0.204,460.4,990,966.2,23.8,0.532,23.27,0.927,0.974,0.904,39.27,38.3,94.89,15941.9
2011-12-26,2011,3,13,626.7,121,0.193,505.7,990,966.4,23.6,0.519,23.07,0.923,0.97,0.895,35.2,34.14,102.4,17206.9
2012-01-02,2011,4,14,709,139,0.197,570,990,966.7,23.3,0.638,22.63,0.93,0.975,0.906,39.18,38.21,114.6,19255.4
2012-01-09,2011,4,15,799.9,139,0.174,660.9,990,967.1,22.9,0.808,22.09,0.938,0.98,0.919,44.74,43.85,131.5,22100.2
2012-01-16,2011,4,16,908.3,139,0.153,769.3,990,967.5,22.5,0.85,21.62,0.929,0.972,0.903,37.88,36.8,147.2,24729.9
2012-01-23,2011,4,17,1000,139,0.139,861.2,990,967.9,22.1,1.06,21.05,0.935,0.978,0.915,41.55,40.65,162.6,27319.2
2012-01-30,2011,4,18,1146,155.4,0.135,990.9,990,968.4,21.6,1.42,20.22,0.939,0.98,0.92,46.08,45.16,180.6,30349.1
2012-02-06,2011,5,19,1345,162,0.121,1098,990,969,21,1.83,19.18,0.938,0.98,0.919,48.4,47.43,189.7,31871.7
2012-02-13,2011,5,20,1658,162,0.0979,1100,990,970,20,1.93,18.08,0.934,0.98,0.915,45.54,44.63,178.5,29991.2
2012-02-20,2011,5,21,1840,162,0.0881,1100,990,970.6,19.4,1.94,17.48,0.931,0.98,0.913,43.9,43.02,172.1,28907.6
2012-02-27,2011,5,22,1961,206,0.105,1100,990,971,19,1.94,17.09,0.929,0.98,0.911,42.82,41.97,167.9,28201.8
2012-03-05,2011,6,23,2154,231,0.108,1100,990,971.5,18.5,1.94,16.59,0.927,0.979,0.907,41.46,40.59,162.4,27278.2
2012-03-12,2011,6,24,2344,183,0.0781,1100,990,971.9,18.1,1.94,16.13,0.924,0.976,0.903,40.21,39.27,157.1,26387.5
2012-03-19,2011,6,25,2496,183,0.0734,1100,990,972.3,17.7,1.94,15.76,0.921,0.974,0.898,39.16,38.16,152.6,25640.6
2012-03-26,2011,6,26,2654,187.9,0.0708,1100,990,972.7,17.3,1.94,15.38,0.917,0.972,0.891,38.05,36.98,147.9,24847.4
2012-04-02,2011,7,27,2829,217,0.0767,1100,990,973.1,16.9,1.94,14.96,0.913,0.97,0.885,36.82,35.71,142.9,24000.3
2012-04-09,2011,7,28,3065,217,0.0709,1100,990,973.7,16.3,1.94,14.39,0.906,0.97,0.879,35.17,34.12,136.5,22928.2
2012-04-16,2011,7,29,3395,239.3,0.0703,1100,990,974.4,15.6,1.94,13.66,0.896,0.97,0.87,33.03,32.04,128.2,21530.1
2012-04-23,2011,7,30,3561,295,0.0828,1100,990,974.8,15.2,1.94,13.31,0.891,0.97,0.864,31.97,31.01,124,20840.2
2012-04-30,2011,7,31,3392,317.3,0.0937,1100,990,974.4,15.6,1.94,13.67,0.897,0.97,0.87,33.05,32.06,128.2,21545.2
2012-05-07,2011,8,32,3090,321,0.104,1100,990,973.7,16.3,1.94,14.33,0.906,0.97,0.879,35.01,33.96,135.8,22818.6
2012-05-14,2011,8,33,2746,321,0.117,1100,990,972.9,17.1,1.94,15.16,0.915,0.971,0.888,37.4,36.31,145.3,24403.5
2012-05-21,2011,8,34,2433,321,0.132,1100,990,972.1,17.9,1.94,15.91,0.923,0.975,0.9,39.6,38.61,154.5,25949
2012-05-28,2011,8,35,2138,293.6,0.137,1100,990,971.4,18.6,1.94,16.63,0.927,0.979,0.908,41.57,40.7,162.8,27349.8
2012-06-04,2011,9,36,1784,257,0.145,1100,990,970.4,19.6,1.94,17.66,0.932,0.98,0.913,44.39,43.51,174,29236.6
2012-06-11,2011,9,37,1441,257,0.179,1090,990,969.3,20.7,1.84,18.86,0.937,0.98,0.918,47.19,46.24,185,31075.1
2012-06-18,2011,9,38,1173,257,0.22,916.2,990,968.4,21.6,1.24,20.32,0.936,0.979,0.916,42.68,41.77,167.1,28070.2
2012-06-25,2011,9,39,946.2,246.9,0.261,699.3,990,967.7,22.3,0.881,21.44,0.937,0.979,0.917,44.07,43.14,134.7,22630.5
2012-07-02,2011,10,40,781.7,186,0.239,595.7,990,967,23,0.691,22.28,0.932,0.976,0.909,40.41,39.45,118.3,19880.4
2012-07-09,2011,10,41,656.8,186,0.284,470.8,990,966.5,23.5,0.586,22.89,0.932,0.976,0.909,41.83,40.84,95.98,16124.1
2012-07-16,2011,10,42,569.5,186,0.327,383.5,990,966.2,23.8,0.503,23.33,0.931,0.977,0.909,40.85,39.9,79.8,13406.3
2012-07-23,2011,10,43,515.6,186,0.361,329.6,990,965.9,24.1,0.405,23.68,0.922,0.97,0.894,35.27,34.22,68.44,11498.1
2012-07-30,2011,10,44,471.9,163.9,0.347,308,990,965.7,24.3,0.366,23.91,0.918,0.97,0.89,33.15,32.16,64.31,10804.5
2012-08-06,2011,11,45,441.2,155,0.352,286.2,990,965.6,24.4,0.33,24.08,0.913,0.97,0.886,30.88,29.95,59.9,10063.5
2012-08-13,2011,11,46,410.1,155,0.378,255.1,990,965.4,24.6,0.283,24.27,0.906,0.97,0.879,27.5,26.67,53.35,8962.58
2012-08-20,2011,11,47,379.5,155,0.409,224.5,990,965.3,24.7,0.309,24.39,0.909,0.973,0.884,31.19,30.39,47.44,7970.63
2012-08-27,2011,11,48,347.3,144.4,0.416,202.9,990,965.1,24.9,0.355,24.51,0.922,0.977,0.901,38.01,37.17,43.87,7371
2012-09-03,2011,12,49,321.6,118,0.367,203.6,990,965,25,0.393,24.6,0.929,0.979,0.909,42.19,41.31,44.61,7495.29
2012-09-10,2011,12,50,296.7,118,0.398,178.7,990,964.9,25.1,0.351,24.76,0.928,0.976,0.906,40.28,39.34,39.34,6608.53
2012-09-17,2011,12,51,276.4,118,0.427,158.4,990,964.8,25.2,0.293,24.9,0.921,0.97,0.893,35.61,34.54,34.54,5802.77
2012-09-24,2011,12,52,258.8,118,0.456,140.8,990,964.7,25.3,0.247,25.02,0.913,0.97,0.886,31.56,30.61,30.61,5142.65
2012-10-01,2012,1,1,246.7,97,0.393,149.7,990,964.7,25.3,0.268,25.05,0.917,0.97,0.89,33.74,32.73,32.73,5498.38
2012-10-08,2012,1,2,245,97,0.396,148,990,964.7,25.3,0.263,25.07,0.917,0.97,0.889,33.35,32.35,32.35,5434.22
2012-10-15,2012,1,3,233.1,97,0.416,136.1,990,964.6,25.4,0.234,25.17,0.911,0.97,0.884,30.63,29.71,29.71,4990.71
2012-10-22,2012,1,4,223.5,97,0.434,126.5,990,964.5,25.5,0.212,25.25,0.907,0.97,0.88,28.42,27.57,27.57,4631.43
2012-10-29,2012,1,5,233.5,94.71,0.406,138.7,990,964.6,25.4,0.241,25.16,0.913,0.97,0.885,31.24,30.3,30.3,5091.06
2012-11-05,2012,2,6,258.8,94.86,0.366,164,990,964.7,25.3,0.306,24.96,0.923,0.97,0.895,37.04,35.94,35.94,6037.39
2012-11-12,2012,2,7,299.9,106,0.357,193.9,990,964.9,25.1,0.292,24.79,0.912,0.972,0.886,32.6,31.7,41.68,7002.99
2012-11-19,2012,2,8,318.5,106,0.333,212.5,990,965,25,0.347,24.66,0.918,0.976,0.896,36.73,35.89,46,7727.31
2012-11-26,2012,2,9,342.5,109.4,0.319,233.1,990,965.1,24.9,0.249,24.64,0.899,0.97,0.872,25.3,24.55,49.09,8247.24
2012-12-03,2012,3,10,389.1,118,0.304,271.1,990,965.3,24.7,0.305,24.35,0.91,0.97,0.883,29.45,28.57,57.14,9599.77
2012-12-10,2012,3,11,450.4,118,0.263,332.4,990,965.6,24.4,0.405,23.97,0.923,0.971,0.896,36.04,35.01,70.01,11761.8
2012-12-17,2012,3,12,545.5,118,0.217,427.5,990,966.1,23.9,0.556,23.39,0.934,0.978,0.913,43.4,42.46,89.49,15033.9
2012-12-24,2012,3,13,698.8,118,0.17,580.8,990,966.7,23.3,0.655,22.65,0.931,0.975,0.908,40,39.02,117.1,19668.6
2012-12-31,2012,3,14,822.9,136,0.165,686.9,990,967.2,22.8,0.833,21.98,0.937,0.979,0.917,44.45,43.5,135.7,22790
2013-01-07,2012,4,15,953.4,143.7,0.151,809.7,990,967.7,22.3,0.94,21.35,0.932,0.975,0.909,39.51,38.52,154.1,25884.4
2013-01-14,2012,4,16,1086,150,0.139,935.5,990,968.2,21.8,1.27,20.56,0.938,0.98,0.919,44.16,43.27,173.1,29075.6
2013-01-21,2012,4,17,1492,150,0.103,1097,990,969.5,20.5,1.87,18.67,0.936,0.98,0.917,46.98,46.04,184.1,30937
2013-01-28,2012,4,18,2314,170.1,0.0734,1100,990,971.9,18.1,1.94,16.2,0.924,0.977,0.902,40.38,39.44,157.8,26502.6
2013-02-04,2012,5,19,2763,197,0.0714,1100,990,972.9,17.1,1.94,15.12,0.914,0.971,0.888,37.28,36.19,144.8,24318.1
2013-02-11,2012,5,20,3177,197,0.0621,1100,990,973.9,16.1,1.94,14.14,0.903,0.97,0.876,34.44,33.41,133.6,22449.5
2013-02-18,2012,5,21,3500,197,0.0563,1100,990,974.6,15.4,1.94,13.44,0.893,0.97,0.866,32.36,31.39,125.6,21095
2013-02-25,2012,5,22,3564,215,0.0603,1100,990,974.8,15.2,1.94,13.3,0.891,0.97,0.864,31.95,30.99,124,20828.2
2013-03-04,2012,6,23,3624,239,0.066,1100,990,974.9,15.1,1.94,13.18,0.889,0.97,0.862,31.58,30.63,122.5,20584.2
2013-03-11,2012,6,24,3532,239,0.0677,1100,990,974.7,15.3,1.94,13.37,0.892,0.97,0.865,32.16,31.19,124.8,20960.3
2013-03-18,2012,6,25,3247,239,0.0736,1100,990,974.1,15.9,1.94,13.97,0.901,0.97,0.874,33.97,32.95,131.8,22143.1
2013-03-25,2012,6,26,3103,239,0.077,1100,990,973.8,16.2,1.94,14.3,0.905,0.97,0.878,34.91,33.86,135.4,22753.8
2013-04-01,2012,7,27,3015,217,0.0719,1100,990,973.6,16.4,1.94,14.51,0.908,0.97,0.88,35.52,34.45,137.8,23150.4
2013-04-08,2012,7,28,3022,217,0.0718,1100,990,973.6,16.4,1.94,14.49,0.907,0.97,0.88,35.47,34.4,137.6,23118
2013-04-15,2012,7,29,3065,217,0.0708,1100,990,973.7,16.3,1.94,14.39,0.906,0.97,0.879,35.17,34.11,136.5,22924.8
2013-04-22,2012,7,30,3042,217,0.0714,1100,990,973.6,16.4,1.94,14.44,0.907,0.97,0.88,35.33,34.27,137.1,23030.1
2013-04-29,2012,7,31,2875,259.1,0.0904,1100,990,973.2,16.8,1.94,14.85,0.911,0.97,0.884,36.5,35.4,141.6,23790
2013-05-06,2012,8,32,2582,276,0.107,1100,990,972.5,17.5,1.94,15.55,0.919,0.973,0.894,38.55,37.51,150,25205.5
2013-05-13,2012,8,33,2300,276,0.12,1100,990,971.8,18.2,1.94,16.23,0.925,0.977,0.904,40.49,39.57,158.3,26589.3
2013-05-20,2012,8,34,1972,276,0.14,1100,990,971,19,1.94,17.07,0.929,0.98,0.911,42.79,41.93,167.7,28176.9
2013-05-27,2012,8,35,1609,257.1,0.159,1100,990,969.8,20.2,1.92,18.24,0.935,0.98,0.916,45.97,45.05,180.2,30272.4
2013-06-03,2012,9,36,1288,210,0.164,1041,990,968.8,21.2,1.63,19.56,0.938,0.98,0.919,46.74,45.81,183.2,30783.4
2013-06-10,2012,9,37,1015,210,0.207,804.7,990,967.9,22.1,0.948,21.12,0.931,0.973,0.907,38.78,37.76,151,25373.3
2013-06-17,2012,9,38,884.5,210,0.238,674.5,990,967.4,22.6,0.849,21.71,0.938,0.98,0.919,44.88,43.98,131.9,22166.1
2013-06-24,2012,9,39,757.3,210,0.278,547.3,990,966.9,23.1,0.607,22.46,0.927,0.972,0.901,37.23,36.21,108.6,18248.4
2013-07-01,2012,10,40,636.4,186,0.293,450.4,990,966.4,23.6,0.577,22.98,0.933,0.977,0.911,42.5,41.56,92.43,15528.7
2013-07-08,2012,10,41,550.1,186,0.338,364.1,990,966.1,23.9,0.466,23.46,0.928,0.974,0.904,38.86,37.85,75.69,12716.3
2013-07-15,2012,10,42,487.4,186,0.382,301.4,990,965.8,24.2,0.358,23.85,0.916,0.97,0.889,32.3,31.33,62.66,10527.4
2013-07-22,2012,10,43,430.4,186,0.433,244.4,990,965.5,24.5,0.271,24.19,0.902,0.97,0.875,26.15,25.37,50.74,8523.72
2013-07-29,2012,10,44,410.4,168.3,0.41,242.1,990,965.4,24.6,0.266,24.29,0.901,0.97,0.874,26,25.22,50.44,8473.52
2013-08-05,2012,11,45,386,155,0.402,231,990,965.3,24.7,0.249,24.42,0.897,0.97,0.871,24.83,24.08,48.17,8091.93
2013-08-12,2012,11,46,357,155,0.435,202,990,965.2,24.8,0.428,24.39,0.935,0.98,0.916,45.18,44.27,44.27,7437.83
2013-08-19,2012,11,47,338.9,155,0.457,183.9,990,965.1,24.9,0.37,24.54,0.93,0.978,0.91,41.15,40.26,40.26,6763.69
2013-08-26,2012,11,48,313,149.7,0.478,163.3,990,965,25,0.31,24.72,0.922,0.972,0.896,36.52,35.5,35.5,5964.11
2013-09-02,2012,12,49,291.8,118,0.405,173.8,990,964.9,25.1,0.336,24.8,0.926,0.975,0.903,39.16,38.17,38.17,6412.87
2013-09-09,2012,12,50,267.2,118,0.442,149.2,990,964.8,25.2,0.269,24.96,0.917,0.97,0.889,33.49,32.48,32.48,5457.28
2013-09-16,2012,12,51,255.5,118,0.462,137.5,990,964.7,25.3,0.239,25.04,0.912,0.97,0.885,30.8,29.88,29.88,5019.54
2013-09-23,2012,12,52,241.2,118,0.49,123.2,990,964.6,25.4,0.206,25.15,0.904,0.97,0.877,27.47,26.64,26.64,4475.95
2013-09-30,2012,12,53,230.9,100,0.433,130.9,990,964.6,25.4,0.223,25.19,0.908,0.97,0.881,29.39,28.5,28.5,4788.83
2013-10-07,2013,1,1,215.3,97,0.451,118.3,990,964.5,25.5,0.194,25.31,0.901,0.97,0.874,26.45,25.66,25.66,4310.67
2013-10-14,2013,1,2,203.6,97,0.476,106.6,990,964.4,25.6,0.17,25.41,0.891,0.97,0.864,23.67,22.96,22.96,3856.53
2013-10-21,2013,1,3,199.6,97,0.486,102.6,990,964.4,25.6,0.162,25.43,0.887,0.969,0.86,22.7,21.99,21.99,3694.21
2013-10-28,2013,1,4,208.4,84.14,0.405,124.2,990,964.5,25.5,0.208,25.34,0.902,0.97,0.875,27.9,27.06,27.06,4545.32
2013-11-04,2013,2,5,221.3,67,0.303,154.3,990,964.5,25.5,0.276,25.2,0.919,0.97,0.892,35.04,33.99,33.99,5709.64
2013-11-11,2013,2,6,239.4,93,0.389,146.4,990,964.6,25.4,0.26,25.1,0.916,0.97,0.888,33,32.01,32.01,5377.58
2013-11-18,2013,2,7,262.9,93,0.355,169.9,990,964.8,25.2,0.323,24.93,0.925,0.974,0.901,38.41,37.41,37.41,6285.33
2013-11-25,2013,2,8,300.2,94.57,0.316,205.6,990,964.9,25.1,0.354,24.74,0.923,0.977,0.902,38.68,37.83,44.92,7546.04
2013-12-02,2013,3,9,395.7,104,0.264,291.7,990,965.4,24.6,0.335,24.29,0.915,0.97,0.887,31.77,30.82,61.63,10354.5
2013-12-09,2013,3,10,465,114,0.245,351,990,965.7,24.3,0.436,23.87,0.926,0.972,0.9,38.05,36.98,73.96,12425.1
2013-12-16,2013,3,11,568.7,118,0.212,450.7,990,966.1,23.9,0.564,23.29,0.933,0.978,0.912,42.1,41.17,93.48,15704.7
2013-12-23,2013,3,12,781.6,118,0.151,663.6,990,967,23,0.81,22.16,0.938,0.98,0.919,45.08,44.17,132.5,22264
2013-12-30,2013,3,13,825.1,140.9,0.171,684.3,990,967.2,22.8,0.855,21.94,0.939,0.98,0.92,46.09,45.17,135.5,22764.4
2014-01-06,2013,4,14,774.2,146.9,0.19,627.3,990,967,23,0.746,22.26,0.935,0.98,0.916,42.68,41.83,125.5,21082.9
2014-01-13,2013,4,15,788.4,139,0.176,649.4,990,967.1,22.9,0.786,22.16,0.937,0.98,0.918,44.06,43.18,129.5,21762.8
2014-01-20,2013,4,16,858.6,139,0.162,719.6,990,967.3,22.7,0.901,21.76,0.939,0.979,0.919,46.25,45.28,141.1,23708.2
2014-01-27,2013,4,17,992.2,145.6,0.147,846.6,990,967.9,22.1,1.03,21.11,0.935,0.978,0.914,40.94,40.03,160.1,26903.1
2014-02-03,2013,5,18,1161,162,0.14,998.7,990,968.4,21.6,1.45,20.15,0.939,0.98,0.92,46.31,45.39,181.5,30499.2
2014-02-10,2013,5,19,1311,162,0.124,1092,990,968.9,21.1,1.8,19.32,0.938,0.98,0.919,48.54,47.57,190.3,31966.4
2014-02-17,2013,5,20,1568,162,0.104,1100,990,969.7,20.3,1.92,18.38,0.935,0.98,0.916,46.36,45.43,181.7,30528.5
2014-02-24,2013,5,21,1890,184,0.0971,1100,990,970.7,19.3,1.94,17.32,0.93,0.98,0.912,43.46,42.59,170.3,28618.3
2014-03-03,2013,6,22,2057,239,0.116,1100,990,971.2,18.8,1.94,16.82,0.928,0.98,0.909,42.1,41.26,165,27723.9
2014-03-10,2013,6,23,2150,191,0.0889,1100,990,971.5,18.5,1.94,16.6,0.927,0.979,0.908,41.48,40.62,162.5,27295.5
2014-03-17,2013,6,24,2390,183,0.0767,1100,990,972,18,1.94,16.02,0.923,0.976,0.901,39.89,38.92,155.7,26155.8
2014-03-24,2013,6,25,2865,183,0.0642,1100,990,973.2,16.8,1.94,14.87,0.912,0.971,0.885,36.57,35.5,142,23855.8
2014-03-31,2013,6,26,3468,212.1,0.0612,1100,990,974.6,15.4,1.94,13.51,0.894,0.97,0.867,32.57,31.59,126.4,21229.8
2014-04-07,2013,7,27,3571,250.4,0.0702,1100,990,974.8,15.2,1.94,13.29,0.89,0.97,0.864,31.91,30.96,123.8,20803.2
2014-04-14,2013,7,28,3464,295,0.0852,1100,990,974.5,15.5,1.94,13.51,0.894,0.97,0.867,32.59,31.61,126.5,21243.8
2014-04-21,2013,7,29,3344,295,0.0882,1100,990,974.3,15.7,1.94,13.77,0.898,0.97,0.871,33.35,32.35,129.4,21740.9
2014-04-28,2013,7,30,3342,309.9,0.0927,1100,990,974.3,15.7,1.94,13.77,0.898,0.97,0.871,33.37,32.37,129.5,21753.4
2014-05-05,2013,8,31,3434,321,0.0935,1100,990,974.5,15.5,1.94,13.58,0.895,0.97,0.868,32.78,31.8,127.2,21369.4
2014-05-12,2013,8,32,3338,321,0.0962,1100,990,974.3,15.7,1.94,13.78,0.898,0.97,0.872,33.4,32.39,129.6,21769.4
2014-05-19,2013,8,33,3112,321,0.103,1100,990,973.8,16.2,1.94,14.28,0.905,0.97,0.878,34.85,33.81,135.2,22719
2014-05-26,2013,8,34,2811,317,0.113,1100,990,973.1,16.9,1.94,15,0.913,0.97,0.886,36.94,35.85,143.4,24088.5
2014-06-02,2013,9,35,2506,293,0.117,1100,990,972.3,17.7,1.94,15.74,0.921,0.974,0.897,39.09,38.08,152.3,25587.9
2014-06-09,2013,9,36,2231,293,0.132,1100,990,971.7,18.3,1.94,16.4,0.926,0.978,0.905,40.95,40.05,160.2,26916.2
2014-06-16,2013,9,37,1947,293,0.151,1100,990,970.9,19.1,1.94,17.14,0.93,0.98,0.911,42.97,42.11,168.4,28298.6
2014-06-23,2013,9,38,1612,293,0.182,1100,990,969.8,20.2,1.93,18.23,0.935,0.98,0.916,45.94,45.02,180.1,30253.7
2014-06-30,2013,9,39,1328,261.3,0.197,1052,990,968.9,21.1,1.67,19.39,0.938,0.98,0.919,46.88,45.94,183.8,30872
2014-07-07,2013,10,40,1120,256,0.229,863.9,990,968.3,21.7,1.1,20.62,0.934,0.976,0.912,40.77,39.81,159.3,26754.9
2014-07-14,2013,10,41,930.6,256,0.276,674.6,990,967.6,22.4,0.859,21.52,0.938,0.979,0.918,44.45,43.54,130.6,21944.2
2014-07-21,2013,10,42,781.4,256,0.328,525.4,990,967,23,0.574,22.4,0.924,0.971,0.897,35.54,34.49,103.5,17382.6
2014-07-28,2013,10,43,665,232.9,0.349,432.1,990,966.6,23.4,0.608,22.83,0.937,0.98,0.919,45.34,44.43,88.86,14928.8
2014-08-04,2013,11,44,564.9,202,0.358,362.9,990,966.1,23.9,0.468,23.39,0.928,0.974,0.903,38.6,37.59,75.18,12630.1
2014-08-11,2013,11,45,499.8,184,0.369,315.8,990,965.8,24.2,0.382,23.77,0.919,0.97,0.892,33.83,32.82,65.63,11026.2
2014-08-18,2013,11,46,455.7,184,0.404,271.7,990,965.7,24.3,0.312,24.04,0.91,0.97,0.883,29.14,28.27,56.54,9498.66
2014-08-25,2013,11,47,414.1,184,0.445,230.1,990,965.5,24.5,0.287,24.25,0.904,0.971,0.878,28.12,27.34,48.02,8067.05
2014-09-01,2013,12,48,378.4,138,0.365,240.4,990,965.3,24.7,0.262,24.45,0.901,0.97,0.874,25.97,25.19,50.39,8465.39
2014-09-08,2013,12,49,348.3,138,0.397,210.3,990,965.1,24.9,0.38,24.48,0.924,0.977,0.903,39.7,38.84,45.54,7650.34
2014-09-15,2013,12,50,320.7,138,0.431,182.7,990,965,25,0.366,24.63,0.929,0.977,0.908,41.02,40.1,40.1,6736.27
2014-09-22,2013,12,51,296.5,138,0.466,158.5,990,964.9,25.1,0.296,24.82,0.921,0.97,0.893,35.51,34.45,34.45,5788.4
2014-09-29,2013,12,52,283.7,118,0.415,165.7,990,964.8,25.2,0.315,24.85,0.923,0.972,0.898,37.31,36.28,36.28,6094.45
2014-10-06,2014,1,1,257.5,110,0.428,147.5,990,964.7,25.3,0.265,25.01,0.916,0.97,0.889,33.13,32.14,32.14,5399.54
2014-10-13,2014,1,2,244.1,110,0.45,134.1,990,964.7,25.3,0.232,25.1,0.91,0.97,0.883,30.06,29.16,29.16,4899.39
2014-10-20,2014,1,3,238.5,110,0.461,128.5,990,964.6,25.4,0.219,25.15,0.908,0.97,0.881,28.78,27.92,27.92,4689.95
2014-10-27,2014,1,4,245.3,108.9,0.444,136.4,990,964.7,25.3,0.237,25.09,0.911,0.97,0.884,30.6,29.68,29.68,4986.63
2014-11-03,2014,2,5,244.4,106,0.434,138.4,990,964.7,25.3,0.242,25.09,0.912,0.97,0.885,31.08,30.15,30.15,5064.9
2014-11-10,2014,2,6,255.6,94.86,0.371,160.8,990,964.7,25.3,0.297,24.98,0.922,0.97,0.894,36.3,35.22,35.22,5916.92
2014-11-17,2014,2,7,272.7,93,0.342,179.7,990,964.8,25.2,0.352,24.86,0.928,0.976,0.906,40.68,39.72,39.72,6672.29
2014-11-24,2014,2,8,295.5,93,0.315,202.5,990,964.9,25.1,0.423,24.69,0.936,0.98,0.917,45.87,44.95,44.95,7552.09
2014-12-01,2014,3,9,332.7,104,0.313,228.7,990,965.1,24.9,0.306,24.63,0.911,0.973,0.886,31.8,30.98,48.88,8211.39
2014-12-08,2014,3,10,362.8,104,0.287,258.8,990,965.2,24.8,0.284,24.5,0.908,0.97,0.88,28.22,27.37,54.75,9197.69
2014-12-15,2014,3,11,391.6,104,0.266,287.6,990,965.4,24.6,0.328,24.31,0.914,0.97,0.887,31.34,30.4,60.81,10215.4
2014-12-22,2014,3,12,457.3,104,0.227,353.3,990,965.7,24.3,0.439,23.9,0.927,0.973,0.902,38.36,37.34,74.68,12546.7
2014-12-29,2014,3,13,494.4,113.1,0.229,381.3,990,965.8,24.2,0.491,23.68,0.931,0.978,0.911,41.23,40.34,80.69,13555.3
2015-01-05,2014,4,14,552.7,120,0.218,432.7,990,966.1,23.9,0.595,23.32,0.938,0.98,0.919,46.39,45.47,90.93,15276.7
2015-01-12,2014,4,15,610.4,120,0.197,490.4,990,966.3,23.7,0.522,23.14,0.924,0.971,0.898,36.62,35.59,99.9,16783.5
2015-01-19,2014,4,16,692.9,120,0.174,572.9,990,966.7,23.3,0.639,22.69,0.93,0.975,0.907,39.51,38.54,115.6,19421.8
2015-01-26,2014,4,17,761.7,122.4,0.161,639.2,990,966.9,23.1,0.762,22.29,0.936,0.98,0.917,43.61,42.73,128.2,21537.8
2015-02-02,2014,5,18,807.1,137,0.17,670.1,990,967.1,22.9,0.823,22.05,0.938,0.98,0.919,45.31,44.41,133.2,22380.3
2015-02-09,2014,5,19,850.7,137,0.161,713.7,990,967.3,22.7,0.912,21.79,0.941,0.98,0.922,47.81,46.85,140.6,23612.5
2015-02-16,2014,5,20,932.6,137,0.147,795.6,990,967.6,22.4,0.932,21.44,0.933,0.975,0.911,40.77,39.78,152.2,25577.8
2015-02-23,2014,5,21,995.7,143.6,0.144,852.2,990,967.9,22.1,1.04,21.08,0.935,0.978,0.915,41.18,40.29,161.2,27075.8
2015-03-02,2014,6,22,1079,183,0.17,895.9,990,968.1,21.9,1.16,20.69,0.936,0.98,0.918,42.56,41.7,166.8,28021.3
2015-03-09,2014,6,23,1156,144.4,0.125,1012,990,968.4,21.6,1.48,20.13,0.94,0.98,0.921,46.9,45.96,183.8,30885
2015-03-16,2014,6,24,1176,129,0.11,1047,990,968.5,21.5,1.6,19.95,0.94,0.98,0.921,48.12,47.16,188.6,31692.4
2015-03-23,2014,6,25,1244,129,0.104,1094,990,968.7,21.3,1.78,19.55,0.939,0.98,0.92,49.25,48.27,193.1,32435.5
2015-03-30,2014,6,26,1295,142.6,0.11,1100,990,968.8,21.2,1.83,19.34,0.938,0.98,0.919,48.94,47.97,191.9,32232.6
2015-04-06,2014,7,27,1319,148,0.112,1100,990,968.9,21.1,1.84,19.26,0.938,0.98,0.919,48.71,47.74,191,32080
2015-04-13,2014,7,28,1329,148,0.111,1100,990,968.9,21.1,1.84,19.22,0.938,0.98,0.919,48.61,47.64,190.6,32013.2
2015-04-20,2014,7,29,1309,148,0.113,1100,990,968.9,21.1,1.84,19.29,0.938,0.98,0.919,48.8,47.83,191.3,32138.9
2015-04-27,2014,7,30,1308,166.9,0.128,1100,990,968.9,21.1,1.83,19.3,0.938,0.98,0.919,48.83,47.85,191.4,32156
2015-05-04,2014,8,31,1371,192,0.14,1100,990,969.1,20.9,1.84,19.09,0.937,0.98,0.919,48.25,47.28,189.1,31774.1
2015-05-11,2014,8,32,1444,192,0.133,1100,990,969.3,20.7,1.88,18.82,0.937,0.98,0.918,47.53,46.58,186.3,31303.5
2015-05-18,2014,8,33,1463,192,0.131,1100,990,969.4,20.6,1.88,18.75,0.936,0.98,0.918,47.35,46.41,185.6,31184.7
2015-05-25,2014,8,34,1389,192,0.138,1100,990,969.1,20.9,1.85,19.02,0.937,0.98,0.918,48.08,47.12,188.5,31662.7
2015-06-01,2014,9,35,1294,161,0.124,1100,990,968.8,21.2,1.82,19.36,0.938,0.98,0.919,48.98,48,192,32253.7
2015-06-08,2014,9,36,1191,189,0.159,1002,990,968.5,21.5,1.47,20.02,0.939,0.98,0.92,46.16,45.23,180.9,30397.6
2015-06-15,2014,9,37,1019,210,0.206,809.5,990,968,22,0.986,21.06,0.934,0.976,0.911,40.73,39.75,152.3,25578.6
2015-06-22,2014,9,38,832.6,210,0.253,622.6,990,967.2,22.8,0.746,22.02,0.934,0.978,0.913,41.83,40.9,122.7,20614.1
2015-06-29,2014,9,39,677.9,192.9,0.285,485.1,990,966.6,23.4,0.584,22.8,0.93,0.974,0.906,40.48,39.47,98.2,16497.9
2015-07-06,2014,10,40,572.9,186,0.325,386.9,990,966.2,23.8,0.51,23.31,0.931,0.977,0.91,41.18,40.23,80.45,13516.4
2015-07-13,2014,10,41,493.8,186,0.377,307.8,990,965.8,24.2,0.368,23.81,0.918,0.97,0.89,32.98,31.99,63.98,10748.9
2015-07-20,2014,10,42,444.9,186,0.418,258.9,990,965.6,24.4,0.292,24.11,0.907,0.97,0.879,27.75,26.92,53.83,9043.79
2015-07-27,2014,10,43,408.5,177.1,0.433,231.4,990,965.4,24.6,0.288,24.27,0.904,0.971,0.878,28.34,27.56,48.37,8125.49
2015-08-03,2014,11,44,376.9,155,0.411,221.9,990,965.3,24.7,0.341,24.37,0.914,0.974,0.891,34.48,33.65,47.22,7933.17
2015-08-10,2014,11,45,348.8,155,0.445,193.8,990,965.1,24.9,0.401,24.45,0.933,0.979,0.913,43.35,42.45,42.45,7130.86
2015-08-17,2014,11,46,312.9,155,0.496,157.9,990,965,25,0.296,24.74,0.92,0.971,0.893,35.26,34.23,34.23,5750.21
2015-08-24,2014,11,47,292.9,155,0.529,137.9,990,964.9,25.1,0.244,24.88,0.912,0.97,0.885,30.7,29.78,29.78,5002.3
2015-08-31,2014,11,48,274.2,123.3,0.45,150.9,990,964.8,25.2,0.274,24.93,0.917,0.97,0.89,33.86,32.84,32.84,5517.06
2015-09-07,2014,12,49,247.7,106.4,0.429,141.3,990,964.7,25.3,0.248,25.07,0.914,0.97,0.886,31.75,30.79,30.79,5173.26
2015-09-14,2014,12,50,230.1,91,0.395,139.1,990,964.6,25.4,0.241,25.18,0.913,0.97,0.885,31.36,30.42,30.42,5110.18
2015-09-21,2014,12,51,224.7,91,0.405,133.7,990,964.5,25.5,0.228,25.22,0.91,0.97,0.883,30.1,29.2,29.2,4905.24
2015-09-28,2014,12,52,208.4,80.71,0.387,127.7,990,964.5,25.5,0.214,25.34,0.907,0.97,0.879,28.78,27.91,27.91,4689.33
2015-10-05,2015,1,1,205.9,73,0.354,132.9,990,964.4,25.6,0.224,25.34,0.91,0.97,0.883,30.06,29.16,29.16,4899.01
2015-10-12,2015,1,2,198.8,73,0.367,125.8,990,964.4,25.6,0.208,25.38,0.906,0.97,0.879,28.38,27.53,27.53,4624.77
2015-10-19,2015,1,3,185.6,73,0.394,112.6,990,964.4,25.6,0.18,25.39,0.896,0.97,0.869,25.14,24.38,24.38,4096.38
2015-10-26,2015,1,4,175.2,72.14,0.411,103.1,990,964.4,25.6,0.161,25.39,0.888,0.969,0.86,22.79,22.08,22.08,3708.97
2015-11-02,2015,2,5,180.9,67,0.371,113.9,990,964.4,25.6,0.182,25.38,0.897,0.97,0.87,25.45,24.69,24.69,4147.98
2015-11-09,2015,2,6,200.4,67,0.334,133.4,990,964.4,25.6,0.225,25.36,0.91,0.97,0.883,30.21,29.3,29.3,4922.93
2015-11-16,2015,2,7,207.9,67,0.322,140.9,990,964.4,25.6,0.242,25.31,0.914,0.97,0.886,31.95,31,31,5207.35
