date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
2015-11-23,2015,2,8,225.4,67,0.297,158.4,990,964.6,25.4,0.287,25.16,0.921,0.97,0.893,35.98,34.91,34.91,5864.74
2015-11-30,2015,2,9,248,75.57,0.305,172.4,990,964.7,25.3,0.328,24.99,0.926,0.974,0.902,39.13,38.12,38.12,6404.16
2015-12-07,2015,3,10,263.5,69.29,0.264,194.2,990,964.8,25.2,0.395,24.85,0.933,0.98,0.914,44.17,43.27,43.27,7269.89
2015-12-14,2015,3,11,304.8,59,0.194,245.8,990,964.9,25.1,0.26,24.81,0.903,0.97,0.876,27.02,26.21,52.41,8805.05
2015-12-21,2015,3,12,344,77,0.224,267,990,965.1,24.9,0.293,24.59,0.909,0.97,0.882,29.27,28.39,56.79,9540.22
2015-12-28,2015,3,13,392,83,0.212,309,990,965.4,24.6,0.36,24.28,0.918,0.97,0.891,33.79,32.78,65.56,11013.5
2016-01-04,2015,4,14,438.5,91,0.208,347.5,990,965.6,24.4,0.427,24,0.926,0.972,0.9,37.85,36.79,73.57,12359.8
2016-01-11,2015,4,15,491.7,91,0.185,400.7,990,965.8,24.2,0.527,23.66,0.934,0.98,0.915,43.42,42.55,85.09,14295.5
2016-01-18,2015,4,16,532.9,91,0.171,441.9,990,966,24,0.58,23.42,0.936,0.979,0.916,45.15,44.2,92.93,15611.7
2016-01-25,2015,4,17,605.7,91,0.15,514.7,990,966.3,23.7,0.529,23.15,0.924,0.97,0.897,35.99,34.93,104.8,17602.8
2016-02-01,2015,5,18,682.7,105,0.154,577.7,990,966.6,23.4,0.645,22.72,0.931,0.976,0.908,39.93,38.98,116.9,19644
2016-02-08,2015,5,19,759.8,105,0.138,654.8,990,966.9,23.1,0.789,22.27,0.937,0.98,0.919,44.68,43.78,131.3,22066.5
2016-02-15,2015,5,20,875.6,109.6,0.125,766,990,967.4,22.6,0.886,21.71,0.934,0.975,0.911,41.5,40.49,148.4,24936.8
2016-02-22,2015,5,21,1108,137,0.125,965.6,990,968.2,21.8,1.36,20.4,0.938,0.98,0.919,45.16,44.24,177,29729.4
2016-02-29,2015,5,22,1757,176.4,0.102,1100,990,970.3,19.7,1.92,17.79,0.932,0.98,0.913,44.73,43.83,175.3,29455.4
2016-03-07,2015,6,23,2421,207,0.0853,1100,990,972.1,17.9,1.94,15.94,0.923,0.975,0.9,39.68,38.7,154.8,26007.6
2016-03-14,2015,6,24,2561,239,0.0934,1100,990,972.5,17.5,1.94,15.61,0.92,0.973,0.895,38.7,37.67,150.7,25313.7
2016-03-21,2015,6,25,2611,183,0.0701,1100,990,972.6,17.4,1.94,15.48,0.918,0.972,0.893,38.35,37.29,149.2,25060.7
2016-03-28,2015,6,26,2740,197.6,0.072,1100,990,972.9,17.1,1.94,15.17,0.915,0.971,0.888,37.44,36.34,145.4,24421.6
2016-04-04,2015,7,27,2929,217,0.0741,1100,990,973.3,16.7,1.94,14.72,0.91,0.97,0.883,36.12,35.03,140.1,23542.8
2016-04-11,2015,7,28,2989,217,0.0726,1100,990,973.5,16.5,1.94,14.57,0.908,0.97,0.881,35.69,34.62,138.5,23267.4
2016-04-18,2015,7,29,2980,217,0.0728,1100,990,973.5,16.5,1.94,14.59,0.909,0.97,0.881,35.76,34.69,138.8,23310
2016-04-25,2015,7,30,2951,225.4,0.0765,1100,990,973.4,16.6,1.94,14.66,0.909,0.97,0.882,35.96,34.88,139.5,23441.6
2016-05-02,2015,8,31,2829,276,0.0976,1100,990,973.1,16.9,1.94,14.96,0.913,0.97,0.885,36.82,35.72,142.9,24002.5
2016-05-09,2015,8,32,2609,308.1,0.118,1100,990,972.6,17.4,1.94,15.49,0.918,0.973,0.893,38.37,37.31,149.2,25073.9
2016-05-16,2015,8,33,2384,321,0.135,1100,990,972,18,1.94,16.03,0.924,0.976,0.901,39.94,38.97,155.9,26190
2016-05-23,2015,8,34,2121,321,0.152,1100,990,971.4,18.6,1.94,16.67,0.927,0.979,0.908,41.68,40.82,163.3,27428
2016-05-30,2015,8,35,1807,275.3,0.152,1100,990,970.5,19.5,1.94,17.58,0.932,0.98,0.913,44.19,43.31,173.2,29101.6
2016-06-06,2015,9,36,1469,243.6,0.166,1100,990,969.4,20.6,1.89,18.73,0.936,0.98,0.917,47.28,46.33,185.3,31136.8
2016-06-13,2015,9,37,1217,210,0.173,1003,990,968.6,21.4,1.49,19.93,0.938,0.98,0.92,45.93,45.01,180.1,30249.1
2016-06-20,2015,9,38,950,210,0.222,740,990,967.7,22.3,0.883,21.42,0.934,0.976,0.911,41.06,40.07,141.4,23752.1
2016-06-27,2015,9,39,760.9,199.7,0.263,561.2,990,966.9,23.1,0.63,22.43,0.928,0.973,0.903,38.17,37.16,111.5,18726.9
2016-07-04,2015,10,40,591.6,186,0.316,405.6,990,966.3,23.7,0.549,23.2,0.934,0.978,0.913,43.05,42.1,84.2,14146.4
2016-07-11,2015,10,41,511.3,186,0.364,325.3,990,965.9,24.1,0.398,23.7,0.921,0.97,0.894,34.82,33.79,67.58,11353.5
2016-07-18,2015,10,42,461.9,186,0.403,275.9,990,965.7,24.3,0.318,24,0.911,0.97,0.884,29.58,28.7,57.39,9641.65
2016-07-25,2015,10,43,414.7,186,0.449,228.7,990,965.5,24.5,0.319,24.21,0.91,0.973,0.885,31.5,30.7,48.04,8070.84
2016-08-01,2015,11,44,382.9,155,0.405,227.9,990,965.3,24.7,0.314,24.37,0.91,0.973,0.885,31.56,30.75,48.18,8093.98
2016-08-08,2015,11,45,352.4,155,0.44,197.4,990,965.2,24.8,0.412,24.43,0.934,0.98,0.915,44.15,43.26,43.26,7268.08
2016-08-15,2015,11,46,321,149.3,0.465,171.8,990,965,25,0.334,24.66,0.925,0.974,0.901,38.44,37.44,37.44,6290.3
2016-08-22,2015,11,47,299.4,115,0.384,184.4,990,964.9,25.1,0.368,24.73,0.93,0.978,0.91,41.6,40.7,40.7,6837.25
2016-08-29,2015,11,48,280.1,116.7,0.417,163.4,990,964.8,25.2,0.307,24.87,0.922,0.971,0.896,36.76,35.71,35.71,6000.03
2016-09-05,2015,12,49,257.8,114.1,0.442,143.6,990,964.7,25.3,0.254,25.02,0.915,0.97,0.887,32.24,31.27,31.27,5253.15
2016-09-12,2015,12,50,237.3,91,0.383,146.3,990,964.6,25.4,0.259,25.12,0.916,0.97,0.888,33,32.01,32.01,5377.12
2016-09-19,2015,12,51,225.3,91,0.404,134.3,990,964.6,25.4,0.23,25.22,0.911,0.97,0.883,30.24,29.33,29.33,4928.13
2016-09-26,2015,12,52,214.1,85.86,0.4,128.3,990,964.5,25.5,0.215,25.3,0.908,0.97,0.88,28.89,28.03,28.03,4708.31
2016-10-03,2016,1,1,200.5,73,0.364,127.5,990,964.4,25.6,0.212,25.37,0.907,0.97,0.88,28.79,27.93,27.93,4691.62
2016-10-10,2016,1,2,188.9,73,0.387,115.9,990,964.4,25.6,0.187,25.39,0.899,0.97,0.872,25.95,25.17,25.17,4228.3
2016-10-17,2016,1,3,178.3,73,0.409,105.3,990,964.4,25.6,0.165,25.39,0.89,0.969,0.863,23.34,22.63,22.63,3802.26
2016-10-24,2016,1,4,172.7,73,0.423,99.72,990,964.5,25.5,0.155,25.39,0.884,0.967,0.855,21.95,21.24,21.24,3567.52
2016-10-31,2016,1,5,160.6,67.86,0.422,92.76,990,964.5,25.5,0.142,25.38,0.876,0.964,0.844,20.23,19.5,19.5,3275.38
2016-11-07,2016,2,6,172.1,59.71,0.35,112.4,990,964.5,25.5,0.179,25.36,0.894,0.968,0.865,25.04,24.24,24.24,4072.1
2016-11-14,2016,2,7,194.1,50,0.257,144.1,990,964.4,25.6,0.248,25.34,0.915,0.97,0.888,32.77,31.79,31.79,5340.67
2016-11-21,2016,2,8,202.8,50,0.246,152.8,990,964.4,25.6,0.27,25.31,0.919,0.97,0.891,34.85,33.8,33.8,5678.85
2016-11-28,2016,2,9,241.4,55.14,0.229,186.2,990,964.6,25.4,0.332,25.03,0.924,0.975,0.901,38.75,37.82,41.15,6912.99
2016-12-05,2016,3,10,308.3,61.57,0.2,246.7,990,964.9,25.1,0.262,24.79,0.904,0.97,0.877,27.11,26.3,52.59,8835.81
2016-12-12,2016,3,11,336.2,77,0.23,259.2,990,965.1,24.9,0.282,24.64,0.907,0.97,0.88,28.4,27.55,55.09,9255.53
2016-12-19,2016,3,12,427.5,96.29,0.225,331.2,990,965.5,24.5,0.399,24.08,0.923,0.97,0.895,36.08,35.01,70.02,11762.8
2016-12-26,2016,3,13,507.7,109,0.217,398.7,990,965.9,24.1,0.495,23.62,0.93,0.976,0.907,40.29,39.32,83.61,14047.2
2017-01-02,2016,4,14,558.9,139,0.252,419.9,990,966.1,23.9,0.514,23.37,0.929,0.974,0.905,39.8,38.8,86.92,14602
2017-01-09,2016,4,15,815.3,125.4,0.159,689.9,990,967.2,22.8,0.797,22.04,0.932,0.976,0.909,40.47,39.5,135,22687.1
2017-01-16,2016,4,16,1003,125.4,0.125,877.9,990,967.9,22.1,1.1,20.99,0.936,0.98,0.917,42.3,41.45,165.8,27856.8
2017-01-23,2016,4,17,1067,139,0.13,928.5,990,968.1,21.9,1.23,20.65,0.938,0.98,0.919,44.1,43.21,172.9,29039.9
2017-01-30,2016,4,18,1113,155.4,0.139,957.2,990,968.3,21.7,1.31,20.44,0.939,0.98,0.92,45.02,44.12,176.5,29651.5
2017-02-06,2016,5,19,1126,162,0.144,963.6,990,968.3,21.7,1.33,20.37,0.939,0.98,0.92,45.17,44.27,177.1,29747.5
2017-02-13,2016,5,20,1241,162,0.13,1076,990,968.7,21.3,1.72,19.62,0.939,0.98,0.92,48.58,47.61,190.4,31993.8
2017-02-20,2016,5,21,1384,162,0.117,1100,990,969.1,20.9,1.86,19.03,0.937,0.98,0.918,48.1,47.14,188.5,31675.4
2017-02-27,2016,5,22,1548,177,0.114,1100,990,969.6,20.4,1.92,18.44,0.935,0.98,0.917,46.52,45.59,182.4,30636.1
2017-03-06,2016,6,23,1636,183,0.112,1100,990,969.9,20.1,1.93,18.15,0.934,0.98,0.916,45.73,44.81,179.3,30114.6
2017-03-13,2016,6,24,2157,183,0.0856,1100,990,971.5,18.5,1.94,16.6,0.927,0.978,0.906,41.5,40.59,162.4,27279.6
2017-03-20,2016,6,25,3088,183,0.06,1100,990,973.7,16.3,1.94,14.37,0.905,0.971,0.878,35.09,34.06,136.3,22890.5
2017-03-27,2016,6,26,3843,215,0.0558,1100,990,975.3,14.7,1.94,12.71,0.879,0.97,0.853,30.15,29.24,117,19651.4
2017-04-03,2016,7,27,3826,295,0.0771,1100,990,975.3,14.7,1.94,12.75,0.88,0.97,0.854,30.26,29.35,117.4,19725.8
2017-04-10,2016,7,28,3559,295,0.0829,1100,990,974.7,15.3,1.94,13.31,0.891,0.97,0.864,31.98,31.03,124.1,20848.9
2017-04-17,2016,7,29,3256,295,0.0907,1100,990,974.1,15.9,1.94,13.96,0.901,0.97,0.874,33.92,32.9,131.6,22109.8
2017-04-24,2016,7,30,2954,295,0.0999,1100,990,973.4,16.6,1.94,14.66,0.909,0.97,0.882,35.94,34.87,139.5,23430.3
2017-05-01,2016,8,31,2645,276,0.104,1100,990,972.7,17.3,1.94,15.4,0.917,0.972,0.892,38.11,37.04,148.2,24890
2017-05-08,2016,8,32,2375,276,0.116,1100,990,972,18,1.94,16.05,0.924,0.976,0.902,39.99,39.03,156.1,26229.2
2017-05-15,2016,8,33,2114,276,0.131,1100,990,971.4,18.6,1.94,16.68,0.927,0.979,0.908,41.72,40.86,163.4,27459.2
2017-05-22,2016,8,34,1869,276,0.148,1100,990,970.7,19.3,1.94,17.38,0.931,0.98,0.912,43.64,42.76,171,28736.4
2017-05-29,2016,8,35,1591,238.3,0.149,1100,990,969.8,20.2,1.93,18.29,0.935,0.98,0.916,46.13,45.2,180.8,30376.4
2017-06-05,2016,9,36,1346,210,0.156,1087,990,969,21,1.8,19.21,0.938,0.98,0.919,48,47.04,188.2,31613.4
2017-06-12,2016,9,37,1150,210,0.183,940.2,990,968.4,21.6,1.29,20.34,0.938,0.98,0.918,43.91,43.01,172,28903.4
2017-06-19,2016,9,38,926.8,210,0.228,716.8,990,967.6,22.4,0.887,21.51,0.936,0.978,0.916,43.49,42.53,138.2,23219.3
2017-06-26,2016,9,39,738.1,203.1,0.275,535,990,966.9,23.1,0.584,22.56,0.925,0.972,0.899,36.5,35.47,106.4,17875.3
2017-07-03,2016,10,40,599.3,186,0.311,413.3,990,966.3,23.7,0.565,23.15,0.935,0.978,0.915,43.83,42.89,85.79,14412.1
2017-07-10,2016,10,41,503.2,186,0.37,317.2,990,965.9,24.1,0.384,23.75,0.92,0.97,0.892,33.97,32.95,65.91,11072.3
2017-07-17,2016,10,42,446.4,186,0.417,260.4,990,965.6,24.4,0.294,24.1,0.907,0.97,0.88,27.9,27.07,54.13,9094.27
2017-07-24,2016,10,43,405.8,186,0.459,219.8,990,965.4,24.6,0.338,24.24,0.913,0.974,0.89,33.88,33.06,46.45,7804.12
2017-07-31,2016,10,44,372.6,125.1,0.335,247.4,990,965.3,24.7,0.301,24.44,0.91,0.971,0.884,30.14,29.3,52.39,8802.12
2017-08-07,2016,11,45,340.8,115,0.338,225.8,990,965.1,24.9,0.311,24.59,0.909,0.973,0.884,31.74,30.93,48.13,8086.22
2017-08-14,2016,11,46,315.3,115,0.365,200.3,990,965,25,0.419,24.6,0.935,0.98,0.916,45.18,44.28,44.28,7438.61
2017-08-21,2016,11,47,289.5,115,0.398,174.5,990,964.9,25.1,0.338,24.8,0.927,0.975,0.903,39.33,38.34,38.34,6441.81
2017-08-28,2016,11,48,263.1,104.7,0.397,158.3,990,964.8,25.2,0.292,24.96,0.921,0.97,0.893,35.68,34.63,34.63,5817.52
2017-09-04,2016,12,49,243.6,91,0.374,152.6,990,964.7,25.3,0.275,25.06,0.918,0.97,0.891,34.45,33.42,33.42,5614.56
2017-09-11,2016,12,50,221.5,91,0.411,130.5,990,964.5,25.5,0.221,25.25,0.909,0.97,0.882,29.37,28.49,28.49,4785.77
2017-09-18,2016,12,51,209.7,91,0.434,118.7,990,964.5,25.5,0.195,25.35,0.901,0.97,0.874,26.59,25.79,25.79,4332.66
2017-09-25,2016,12,52,202.9,88.43,0.436,114.5,990,964.4,25.6,0.186,25.39,0.898,0.97,0.871,25.6,24.84,24.84,4172.44
2017-10-02,2017,1,1,187.7,73,0.389,114.7,990,964.4,25.6,0.184,25.39,0.898,0.97,0.871,25.65,24.88,24.88,4180.09
2017-10-09,2017,1,2,179.6,73,0.407,106.6,990,964.4,25.6,0.168,25.39,0.891,0.969,0.864,23.64,22.92,22.92,3850.33
2017-10-16,2017,1,3,176.6,73,0.414,103.6,990,964.4,25.6,0.162,25.39,0.888,0.969,0.86,22.91,22.2,22.2,3728.87
2017-10-23,2017,1,4,187.1,73,0.39,114.1,990,964.4,25.6,0.183,25.39,0.897,0.97,0.871,25.5,24.74,24.74,4155.96
2017-10-30,2017,1,5,191,68.71,0.361,122.3,990,964.4,25.6,0.2,25.38,0.903,0.97,0.876,27.5,26.67,26.67,4481.38
2017-11-06,2017,2,6,193.6,67,0.346,126.6,990,964.4,25.6,0.209,25.38,0.907,0.97,0.879,28.57,27.71,27.71,4655.35
2017-11-13,2017,2,7,208.8,67,0.321,141.8,990,964.5,25.5,0.245,25.3,0.914,0.97,0.887,32.16,31.2,31.2,5241.17
2017-11-20,2017,2,8,218.8,67,0.307,151.8,990,964.5,25.5,0.27,25.22,0.918,0.97,0.891,34.47,33.44,33.44,5618.37
2017-11-27,2017,2,9,264.8,71.29,0.269,193.5,990,964.8,25.2,0.392,24.85,0.933,0.98,0.914,44,43.1,43.1,7241.3
2017-12-04,2017,3,10,303.9,77,0.254,226.9,990,964.9,25.1,0.271,24.81,0.903,0.971,0.877,28.38,27.6,48.41,8133
2017-12-11,2017,3,11,358.4,77,0.216,281.4,990,965.2,24.8,0.316,24.49,0.913,0.97,0.885,30.84,29.91,59.83,10051.2
2017-12-18,2017,3,12,448.3,92.43,0.205,355.8,990,965.6,24.4,0.442,23.94,0.927,0.973,0.902,38.72,37.69,75.38,12664.5
2017-12-25,2017,3,13,518.5,104,0.201,414.5,990,965.9,24.1,0.556,23.51,0.936,0.98,0.917,44.7,43.81,87.61,14718.7
2018-01-01,2017,4,14,604.9,139,0.23,465.9,990,966.3,23.7,0.573,23.11,0.931,0.976,0.909,41.89,40.91,95.9,16111.7
2018-01-08,2017,4,15,678.7,139,0.205,539.7,990,966.6,23.4,0.582,22.8,0.926,0.972,0.9,37.27,36.21,108.6,18252.3
2018-01-15,2017,4,16,752.7,139,0.185,613.7,990,966.9,23.1,0.719,22.37,0.934,0.979,0.914,41.9,41.01,123,20669.8
2018-01-22,2017,4,17,880.9,139,0.158,741.9,990,967.4,22.6,0.897,21.68,0.936,0.977,0.915,43.65,42.67,144.1,24213.6
2018-01-29,2017,4,18,1008,152.1,0.151,856.3,990,967.9,22.1,1.06,21.04,0.935,0.977,0.913,41.22,40.27,161.1,27061.7
2018-02-05,2017,5,19,1425,162,0.114,1100,990,969.2,20.8,1.87,18.89,0.937,0.98,0.918,47.72,46.76,187.1,31426
2018-02-12,2017,5,20,2088,162,0.0783,1100,990,971.3,18.7,1.94,16.79,0.928,0.979,0.908,42.02,41.13,164.5,27636.2
2018-02-19,2017,5,21,2545,162,0.0637,1100,990,972.4,17.6,1.94,15.64,0.92,0.973,0.896,38.81,37.79,151.1,25391.6
2018-02-26,2017,5,22,2951,206,0.0695,1100,990,973.4,16.6,1.94,14.66,0.909,0.97,0.882,35.97,34.89,139.6,23448.3
2018-03-05,2017,6,23,3175,239,0.0753,1100,990,973.9,16.1,1.94,14.13,0.903,0.97,0.876,34.43,33.39,133.6,22439.6
2018-03-12,2017,6,24,3261,239,0.0733,1100,990,974.1,15.9,1.94,13.94,0.901,0.97,0.874,33.89,32.87,131.5,22088.2
2018-03-19,2017,6,25,3494,239,0.0684,1100,990,974.6,15.4,1.94,13.45,0.893,0.97,0.866,32.4,31.43,125.7,21118.5
2018-03-26,2017,6,26,3667,247,0.0673,1100,990,975,15,1.94,13.08,0.887,0.97,0.861,31.31,30.37,121.5,20406.3
2018-04-02,2017,7,27,3834,295,0.077,1100,990,975.3,14.7,1.94,12.73,0.88,0.97,0.853,30.21,29.3,117.2,19692.1
2018-04-09,2017,7,28,4053,295,0.0728,1100,990,975.8,14.2,1.94,12.28,0.87,0.97,0.844,28.82,27.96,111.8,18788.3
2018-04-16,2017,7,29,4216,295,0.07,1100,990,976.1,13.9,1.94,11.98,0.865,0.97,0.839,27.96,27.12,108.5,18227.1
2018-04-23,2017,7,30,4553,295,0.0648,1100,990,976.7,13.3,1.94,11.37,0.864,0.97,0.838,26.48,25.68,102.7,17259.6
2018-04-30,2017,7,31,4730,333.6,0.0705,1100,990,977,13,1.94,11.04,0.864,0.97,0.838,25.72,24.95,99.8,16766.9
2018-05-07,2017,8,32,4581,340,0.0742,1100,990,976.7,13.3,1.94,11.32,0.864,0.97,0.838,26.36,25.57,102.3,17182.8
2018-05-14,2017,8,33,4281,340,0.0795,1100,990,976.2,13.8,1.94,11.86,0.865,0.97,0.839,27.66,26.83,107.3,18031.6
2018-05-21,2017,8,34,3836,340,0.0889,1100,990,975.3,14.7,1.94,12.73,0.879,0.97,0.853,30.21,29.3,117.2,19692
2018-05-28,2017,8,35,3229,319.9,0.0989,1100,990,974,16,1.94,14.02,0.902,0.97,0.875,34.09,33.07,132.3,22223.6
2018-06-04,2017,9,36,2800,293,0.105,1100,990,973,17,1.94,15.03,0.913,0.971,0.887,37.02,35.94,143.8,24150.9
2018-06-11,2017,9,37,2379,293,0.123,1100,990,972,18,1.94,16.04,0.924,0.976,0.901,39.96,39,156,26210.7
2018-06-18,2017,9,38,2012,293,0.146,1100,990,971.1,18.9,1.94,16.97,0.929,0.98,0.91,42.5,41.64,166.5,27979.7
2018-06-25,2017,9,39,1624,287.7,0.178,1100,990,969.9,20.1,1.92,18.19,0.934,0.98,0.916,45.84,44.92,179.7,30188.6
2018-07-02,2017,10,40,1326,256,0.194,1051,990,968.9,21.1,1.67,19.4,0.938,0.98,0.919,46.83,45.89,183.6,30840.2
2018-07-09,2017,10,41,1114,256,0.23,858.5,990,968.3,21.7,1.09,20.65,0.934,0.976,0.912,40.57,39.62,158.5,26623.2
2018-07-16,2017,10,42,935.1,256,0.274,679.1,990,967.6,22.4,0.867,21.49,0.938,0.98,0.919,44.71,43.8,131.4,22076.3
2018-07-23,2017,10,43,789.5,256,0.325,533.5,990,967.1,22.9,0.62,22.32,0.928,0.972,0.903,38.44,37.4,105.3,17697.9
2018-07-30,2017,10,44,656.8,217.4,0.33,439.3,990,966.5,23.5,0.622,22.85,0.938,0.98,0.919,46.18,45.25,90.51,15205.2
2018-08-06,2017,11,45,570.4,202,0.355,368.4,990,966.2,23.8,0.478,23.36,0.929,0.974,0.905,39.17,38.18,76.36,12827.7
2018-08-13,2017,11,46,494.8,202,0.409,292.8,990,965.8,24.2,0.347,23.83,0.914,0.97,0.887,31.28,30.35,60.69,10196.2
2018-08-20,2017,11,47,451.6,186.6,0.414,265,990,965.6,24.4,0.302,24.07,0.908,0.97,0.881,28.4,27.55,55.1,9257.38
2018-08-27,2017,11,48,395.2,170.9,0.432,224.3,990,965.4,24.6,0.34,24.29,0.916,0.974,0.892,34.26,33.43,47.59,7995.41
2018-09-03,2017,12,49,371.4,138,0.372,233.4,990,965.3,24.7,0.252,24.49,0.899,0.97,0.872,25.18,24.43,48.86,8208.22
2018-09-10,2017,12,50,350.2,138,0.394,212.2,990,965.2,24.8,0.463,24.39,0.938,0.98,0.919,47.6,46.65,46.65,7836.46
2018-09-17,2017,12,51,307.5,138,0.45,169.5,990,964.9,25.1,0.328,24.73,0.924,0.974,0.9,38.02,37.04,37.04,6222.21
2018-09-24,2017,12,52,264,138,0.524,126,990,964.8,25.2,0.217,25.03,0.905,0.97,0.878,27.99,27.15,27.15,4560.81
2018-10-01,2018,1,1,237.5,97,0.409,140.5,990,964.6,25.4,0.245,25.13,0.913,0.97,0.886,31.63,30.68,30.68,5154.4
2018-10-08,2018,1,2,217.8,97,0.446,120.8,990,964.5,25.5,0.2,25.29,0.903,0.97,0.875,27.04,26.23,26.23,4406.88
2018-10-15,2018,1,3,206,97,0.471,109,990,964.4,25.6,0.175,25.39,0.893,0.97,0.866,24.24,23.51,23.51,3950.14
2018-10-22,2018,1,4,197.3,97,0.492,100.3,990,964.4,25.6,0.158,25.43,0.885,0.968,0.856,22.13,21.41,21.41,3597.5
2018-10-29,2018,1,5,181.3,79.86,0.44,101.5,990,964.4,25.6,0.16,25.4,0.885,0.966,0.855,22.41,21.66,21.66,3638.37
2018-11-05,2018,2,6,173.2,64.57,0.372,108.7,990,964.5,25.5,0.17,25.38,0.893,0.97,0.866,24.15,23.42,23.42,3935.14
2018-11-12,2018,2,7,207.4,50,0.241,157.4,990,964.4,25.6,0.283,25.27,0.92,0.971,0.893,35.9,34.85,34.85,5854.09
2018-11-19,2018,2,8,218.3,62.14,0.285,156.1,990,964.5,25.5,0.281,25.21,0.92,0.97,0.893,35.51,34.46,34.46,5789.43
2018-11-26,2018,2,9,224.8,64.71,0.288,160.1,990,964.5,25.5,0.292,25.16,0.921,0.97,0.894,36.4,35.33,35.33,5934.98
2018-12-03,2018,3,10,221.5,59,0.267,162.5,990,964.5,25.5,0.298,25.17,0.922,0.971,0.895,37,35.92,35.92,6034.68
2018-12-10,2018,3,11,236.8,59,0.249,177.8,990,964.6,25.4,0.342,25.04,0.928,0.976,0.906,40.5,39.56,39.56,6645.76
2018-12-17,2018,3,12,280.7,59,0.212,221.7,990,964.8,25.2,0.349,24.82,0.922,0.976,0.9,37.82,36.95,48.44,8137.99
2018-12-24,2018,3,13,345.6,59,0.171,286.6,990,965.1,24.9,0.322,24.55,0.914,0.97,0.886,31.53,30.59,61.17,10276.8
2018-12-31,2018,3,14,394,71,0.18,323,990,965.4,24.6,0.382,24.25,0.921,0.97,0.894,35.38,34.31,68.63,11529.7
2019-01-07,2018,4,15,462.7,80.71,0.174,382,990,965.7,24.3,0.489,23.83,0.931,0.979,0.912,41.57,40.7,81.39,13674.1
2019-01-14,2018,4,16,487.5,91,0.187,396.5,990,965.8,24.2,0.518,23.69,0.933,0.98,0.914,42.99,42.11,84.23,14150.6
2019-01-21,2018,4,17,484.9,73,0.151,411.9,990,965.8,24.2,0.547,23.67,0.936,0.98,0.917,44.73,43.83,87.66,14727.4
2019-01-28,2018,4,18,483.7,78.14,0.161,405.6,990,965.8,24.2,0.535,23.69,0.935,0.98,0.916,44.04,43.16,86.32,14501.5
2019-02-04,2018,5,19,572,85,0.149,487,990,966.2,23.8,0.512,23.32,0.924,0.971,0.898,36.57,35.54,99.9,16783
2019-02-11,2018,5,20,663.1,85,0.128,578.1,990,966.6,23.4,0.642,22.81,0.931,0.976,0.909,40.11,39.15,117.5,19731.8
2019-02-18,2018,5,21,751,85,0.113,666,990,966.9,23.1,0.807,22.29,0.938,0.98,0.919,45.52,44.6,133.8,22480.8
2019-02-25,2018,5,22,779.4,94.43,0.121,685,990,967,23,0.846,22.14,0.939,0.98,0.921,46.56,45.63,136.9,22999.2
2019-03-04,2018,6,23,771.4,107,0.139,664.4,990,967,23,0.809,22.21,0.938,0.98,0.919,45.24,44.33,133,22343.1
2019-03-11,2018,6,24,768.7,107,0.139,661.7,990,967,23,0.804,22.22,0.938,0.98,0.919,45.08,44.18,132.5,22265
2019-03-18,2018,6,25,775.3,107,0.138,668.3,990,967,23,0.816,22.18,0.938,0.98,0.919,45.47,44.56,133.7,22456.8
2019-03-25,2018,6,26,830.5,107,0.129,723.5,990,967.2,22.8,0.876,21.9,0.937,0.977,0.916,44.99,43.99,142.3,23901
2019-04-01,2018,7,27,898.1,125,0.139,773.1,990,967.5,22.5,0.857,21.65,0.93,0.972,0.904,38.14,37.08,148.3,24916.3
2019-04-08,2018,7,28,964.9,125,0.13,839.9,990,967.8,22.2,1.01,21.23,0.934,0.978,0.914,40.84,39.94,159.7,26836.7
2019-04-15,2018,7,29,1024,125,0.122,898.7,990,968,22,1.16,20.87,0.937,0.98,0.918,43.08,42.22,168.9,28373.8
2019-04-22,2018,7,30,1067,125,0.117,942.2,990,968.1,21.9,1.27,20.62,0.939,0.98,0.92,44.71,43.81,175.3,29443
2019-04-29,2018,7,31,1030,140.7,0.137,889.3,990,968,22,1.13,20.87,0.936,0.98,0.917,42.61,41.74,167,28052.6
2019-05-06,2018,8,32,1000,147,0.147,853.1,990,967.9,22.1,1.04,21.06,0.935,0.979,0.915,41.18,40.29,161.2,27077.7
2019-05-13,2018,8,33,1019,147,0.144,871.8,990,968,22,1.09,20.95,0.936,0.98,0.917,41.9,41.05,164.2,27587
2019-05-20,2018,8,34,954.8,147,0.154,807.8,990,967.7,22.3,0.936,21.35,0.932,0.975,0.908,39.39,38.4,153.6,25805
2019-05-27,2018,8,35,890.4,139,0.156,751.4,990,967.5,22.5,0.838,21.7,0.93,0.972,0.904,38.92,37.84,144.5,24272.9
2019-06-03,2018,9,36,836.6,119,0.142,717.6,990,967.2,22.8,0.894,21.86,0.939,0.979,0.919,46.38,45.4,141.3,23739.7
2019-06-10,2018,9,37,764.4,155,0.203,609.4,990,967,23,0.713,22.33,0.933,0.978,0.913,41.51,40.61,121.8,20466
2019-06-17,2018,9,38,698.1,161,0.231,537.1,990,966.7,23.3,0.581,22.73,0.926,0.971,0.9,36.94,35.89,107.7,18086.9
2019-06-24,2018,9,39,615.1,161,0.262,454.1,990,966.4,23.6,0.552,23.09,0.93,0.976,0.907,40.67,39.72,93.25,15665.3
2019-07-01,2018,10,40,540.8,135,0.25,405.8,990,966,24,0.543,23.42,0.934,0.979,0.915,43.54,42.65,85.29,14329.5
2019-07-08,2018,10,41,475.5,135,0.284,340.5,990,965.7,24.3,0.42,23.84,0.924,0.971,0.897,36.79,35.72,71.45,12003.2
2019-07-15,2018,10,42,419.9,135,0.322,284.9,990,965.5,24.5,0.328,24.18,0.913,0.97,0.886,30.85,29.92,59.84,10053.8
2019-07-22,2018,10,43,373,135,0.362,238,990,965.3,24.7,0.258,24.48,0.9,0.97,0.873,25.71,24.94,49.89,8380.76
2019-07-29,2018,10,44,341,123.6,0.362,217.5,990,965.1,24.9,0.403,24.49,0.926,0.977,0.905,41.4,40.5,47.25,7937.59
2019-08-05,2018,11,45,310.7,115,0.371,195.7,990,965,25,0.404,24.64,0.933,0.98,0.915,44.14,43.25,43.25,7265.16
2019-08-12,2018,11,46,282,115,0.408,167,990,964.8,25.2,0.317,24.85,0.924,0.972,0.898,37.62,36.58,36.58,6144.97
2019-08-19,2018,11,47,254.3,99.29,0.39,155.1,990,964.7,25.3,0.283,25,0.919,0.97,0.892,34.96,33.91,33.91,5696.74
2019-08-26,2018,11,48,232.3,90,0.387,142.3,990,964.6,25.4,0.249,25.16,0.914,0.97,0.887,32.09,31.12,31.12,5228.62
2019-09-02,2018,12,49,212.1,72,0.34,140.1,990,964.5,25.5,0.242,25.29,0.913,0.97,0.886,31.73,30.77,30.77,5169.98
2019-09-09,2018,12,50,197.9,72,0.364,125.9,990,964.4,25.6,0.209,25.38,0.906,0.97,0.879,28.41,27.56,27.56,4629.82
2019-09-16,2018,12,51,180.4,72,0.399,108.4,990,964.4,25.6,0.172,25.39,0.892,0.97,0.865,24.09,23.36,23.36,3925.02
2019-09-23,2018,12,52,165.4,72,0.436,93.4,990,964.5,25.5,0.145,25.39,0.877,0.964,0.845,20.4,19.67,19.67,3304.3
2019-09-30,2018,12,53,150.4,54.86,0.364,95.54,990,964.5,25.5,0.145,25.36,0.879,0.965,0.849,20.9,20.18,20.18,3389.66
2019-10-07,2019,1,1,134.1,52,0.388,82.12,990,964.5,25.5,0.123,25.38,0.86,0.96,0.826,17.59,16.89,16.89,2836.89
2019-10-14,2019,1,2,138.5,52,0.376,86.49,990,964.5,25.5,0.13,25.37,0.867,0.961,0.833,18.67,17.95,17.95,3015.61
2019-10-21,2019,1,3,148.8,52,0.35,96.83,990,964.5,25.5,0.147,25.36,0.881,0.966,0.851,21.22,20.5,20.5,3444.45
2019-10-28,2019,1,4,169,51.14,0.303,117.8,990,964.5,25.5,0.188,25.35,0.9,0.97,0.873,26.39,25.6,25.6,4300.16
2019-11-04,2019,2,5,188.8,50,0.265,138.8,990,964.4,25.6,0.235,25.34,0.913,0.97,0.885,31.49,30.55,30.55,5132.41
2019-11-11,2019,2,6,202.7,67,0.331,135.7,990,964.4,25.6,0.23,25.35,0.911,0.97,0.884,30.74,29.82,29.82,5010.12
2019-11-18,2019,2,7,217.8,67,0.308,150.8,990,964.5,25.5,0.267,25.23,0.918,0.97,0.89,34.23,33.21,33.21,5578.54
2019-11-25,2019,2,8,237.9,68.43,0.287,169.5,990,964.6,25.4,0.318,25.05,0.925,0.973,0.9,38.53,37.49,37.49,6297.61
2019-12-02,2019,3,9,258.3,77,0.298,181.3,990,964.7,25.3,0.354,24.91,0.929,0.978,0.909,41.16,40.26,40.26,6763.06
2019-12-09,2019,3,10,286.2,77,0.269,209.2,990,964.8,25.2,0.372,24.78,0.924,0.977,0.903,40.09,39.22,45.88,7707.95
2019-12-16,2019,3,11,313.1,71.86,0.231,241.2,990,965,25,0.256,24.78,0.901,0.97,0.874,26.42,25.62,51.25,8609.84
2019-12-23,2019,3,12,357.1,59,0.165,298.1,990,965.2,24.8,0.34,24.48,0.916,0.97,0.889,32.78,31.79,63.59,10682.8
2019-12-30,2019,3,13,410.9,81.86,0.199,329,990,965.4,24.6,0.393,24.16,0.922,0.97,0.895,35.95,34.88,69.76,11719.5
2020-01-06,2019,4,14,474.6,91,0.192,383.6,990,965.7,24.3,0.494,23.77,0.931,0.978,0.911,41.65,40.75,81.49,13690.5
2020-01-13,2019,4,15,530.1,91,0.172,439.1,990,966,24,0.575,23.44,0.935,0.979,0.915,44.88,43.93,92.37,15518.6
2020-01-20,2019,4,16,579.8,91,0.157,488.8,990,966.2,23.8,0.485,23.31,0.921,0.97,0.893,34.29,33.26,99.79,16764.9
2020-01-27,2019,4,17,656.8,95,0.145,561.8,990,966.5,23.5,0.614,22.86,0.929,0.974,0.905,39,37.99,114,19146.4
2020-02-03,2019,5,18,751.8,105,0.14,646.8,990,966.9,23.1,0.774,22.32,0.937,0.98,0.918,44.2,43.32,130,21832.6
2020-02-10,2019,5,19,806.3,105,0.13,701.3,990,967.1,22.9,0.881,21.99,0.94,0.98,0.921,47.4,46.46,139.4,23414.1
2020-02-17,2019,5,20,883.7,105,0.119,778.7,990,967.4,22.6,0.86,21.71,0.93,0.973,0.905,38.53,37.49,150,25192
2020-02-24,2019,5,21,1125,116.1,0.103,991.6,990,968.3,21.7,1.44,20.28,0.938,0.98,0.919,46.08,45.15,180.6,30340.2
2020-03-02,2019,6,22,1881,183,0.103,1100,990,970.6,19.4,1.91,17.51,0.93,0.978,0.91,43.96,43.01,172,28902.5
2020-03-09,2019,6,23,3214,223,0.0698,1100,990,974,16,1.94,14.09,0.901,0.97,0.874,34.26,33.24,133,22338.6
2020-03-16,2019,6,24,4258,239,0.0562,1100,990,976.2,13.8,1.94,11.91,0.865,0.97,0.839,27.78,26.95,107.8,18107.9
2020-03-23,2019,6,25,4057,239,0.0589,1100,990,975.8,14.2,1.94,12.28,0.87,0.97,0.844,28.8,27.94,111.8,18775.1
2020-03-30,2019,6,26,3880,279,0.0719,1100,990,975.4,14.6,1.94,12.63,0.878,0.97,0.851,29.9,29.01,116,19492
2020-04-06,2019,7,27,4060,295,0.0727,1100,990,975.8,14.2,1.94,12.27,0.87,0.97,0.844,28.78,27.92,111.7,18759.5
2020-04-13,2019,7,28,4407,295,0.067,1100,990,976.4,13.6,1.94,11.63,0.864,0.97,0.838,27.1,26.29,105.1,17665
2020-04-20,2019,7,29,4598,295,0.0642,1100,990,976.8,13.2,1.94,11.28,0.864,0.97,0.838,26.29,25.5,102,17134.6
2020-04-27,2019,7,30,4410,314.3,0.0714,1100,990,976.4,13.6,1.94,11.63,0.864,0.97,0.838,27.09,26.28,105.1,17657
2020-05-04,2019,8,31,4093,340,0.0832,1100,990,975.8,14.2,1.94,12.22,0.869,0.97,0.843,28.64,27.78,111.1,18668.2
2020-05-11,2019,8,32,3662,340,0.0929,1100,990,975,15,1.94,13.1,0.887,0.97,0.86,31.33,30.39,121.6,20422.4
2020-05-18,2019,8,33,3209,340,0.106,1100,990,974,16,1.94,14.07,0.902,0.97,0.875,34.24,33.21,132.8,22318.5
2020-05-25,2019,8,34,2737,340,0.124,1100,990,972.9,17.1,1.94,15.18,0.915,0.971,0.889,37.46,36.38,145.5,24449.5
2020-06-01,2019,9,35,2286,293,0.129,1100,990,971.8,18.2,1.94,16.27,0.925,0.977,0.904,40.59,39.67,158.7,26655.2
2020-06-08,2019,9,36,1895,272.4,0.144,1100,990,970.7,19.3,1.94,17.31,0.93,0.98,0.912,43.45,42.58,170.3,28611.9
2020-06-15,2019,9,37,1526,257,0.169,1100,990,969.6,20.4,1.91,18.52,0.936,0.98,0.917,46.74,45.8,183.2,30779.5
2020-06-22,2019,9,38,1272,257,0.202,1015,990,968.8,21.2,1.54,19.71,0.938,0.98,0.92,45.99,45.07,180.3,30285.4
2020-06-29,2019,9,39,1100,235.6,0.214,864.5,990,968.2,21.8,1.09,20.69,0.935,0.977,0.914,40.96,40.04,160.2,26908.3
2020-07-06,2019,10,40,946.4,227,0.24,719.4,990,967.7,22.3,0.892,21.42,0.936,0.977,0.915,43.61,42.64,138.2,23215.7
2020-07-13,2019,10,41,818.6,227,0.278,591.6,990,967.2,22.8,0.69,22.14,0.931,0.975,0.908,39.85,38.88,116.7,19597.4
2020-07-20,2019,10,42,708.3,227,0.321,481.3,990,966.7,23.3,0.581,22.69,0.929,0.974,0.905,39.88,38.88,96.86,16271.8
2020-07-27,2019,10,43,617,214.7,0.348,402.3,990,966.4,23.6,0.542,23.09,0.934,0.979,0.914,42.53,41.65,83.3,13994.4
2020-08-03,2019,11,44,545,184,0.338,361,990,966.1,23.9,0.461,23.49,0.927,0.974,0.903,38.55,37.54,75.08,12613.6
2020-08-10,2019,11,45,498.8,184,0.369,314.8,990,965.8,24.2,0.38,23.78,0.919,0.97,0.892,33.73,32.72,65.43,10992.6
2020-08-17,2019,11,46,467.7,184,0.394,283.7,990,965.7,24.3,0.33,23.97,0.913,0.97,0.885,30.43,29.52,59.03,9917.64
2020-08-24,2019,11,47,434.5,184,0.424,250.5,990,965.6,24.4,0.28,24.16,0.904,0.97,0.877,26.84,26.04,52.08,8748.62
2020-08-31,2019,11,48,406,144.6,0.356,261.4,990,965.4,24.6,0.293,24.28,0.907,0.97,0.88,28.24,27.4,54.79,9205.4
2020-09-07,2019,12,49,387.5,138,0.356,249.5,990,965.3,24.7,0.275,24.39,0.905,0.97,0.878,27,26.19,52.37,8798.97
2020-09-14,2019,12,50,366.7,138,0.376,228.7,990,965.2,24.8,0.282,24.49,0.903,0.971,0.878,28.29,27.51,48.17,8092.4
2020-09-21,2019,12,51,343.6,138,0.402,205.6,990,965.1,24.9,0.439,24.44,0.936,0.98,0.917,46.13,45.2,45.2,7594.31
2020-09-28,2019,12,52,330.5,127.7,0.387,202.8,990,965.1,24.9,0.393,24.55,0.929,0.979,0.909,41.93,41.06,44.35,7450.39
2020-10-05,2020,1,1,303.8,118.6,0.39,185.3,990,964.9,25.1,0.372,24.71,0.93,0.979,0.911,41.76,40.88,40.88,6867.48
2020-10-12,2020,1,2,289.7,110,0.38,179.7,990,964.9,25.1,0.354,24.79,0.929,0.977,0.907,40.57,39.65,39.65,6660.59
2020-10-19,2020,1,3,283.9,110,0.387,173.9,990,964.8,25.2,0.336,24.83,0.926,0.974,0.903,39.22,38.21,38.21,6420
2020-10-26,2020,1,4,272.9,109.4,0.401,163.5,990,964.8,25.2,0.307,24.9,0.923,0.971,0.896,36.83,35.78,35.78,6010.47
2020-11-02,2020,2,5,273.4,106,0.388,167.4,990,964.8,25.2,0.318,24.89,0.924,0.973,0.899,37.76,36.73,36.73,6171.34
2020-11-09,2020,2,6,295.6,106,0.359,189.6,990,964.9,25.1,0.384,24.73,0.932,0.979,0.912,42.84,41.95,41.95,7048.35
2020-11-16,2020,2,7,302.7,106,0.35,196.7,990,964.9,25.1,0.407,24.68,0.934,0.98,0.915,44.46,43.57,43.57,7319.56
2020-11-23,2020,2,8,328.1,106,0.323,222.1,990,965,25,0.335,24.62,0.915,0.974,0.891,34.74,33.9,47.75,8021.89
2020-11-30,2020,2,9,363.9,116.3,0.321,247.6,990,965.2,24.8,0.271,24.51,0.903,0.97,0.876,26.87,26.06,52.12,8756.38
2020-12-07,2020,3,10,445,118,0.266,327,990,965.6,24.4,0.396,24,0.922,0.971,0.895,35.47,34.42,68.85,11566.4
2020-12-14,2020,3,11,494.4,118,0.239,376.4,990,965.8,24.2,0.484,23.69,0.93,0.977,0.909,40.67,39.73,79.46,13349.3
2020-12-21,2020,3,12,544.3,118,0.217,426.3,990,966,24,0.582,23.37,0.937,0.98,0.918,45.78,44.86,89.72,15073.1
2020-12-28,2020,3,13,612.2,127,0.207,485.2,990,966.3,23.7,0.516,23.14,0.924,0.971,0.897,36.2,35.19,98.77,16593.4
2021-01-04,2020,4,14,708.5,139,0.197,569.5,990,966.7,23.3,0.637,22.63,0.93,0.974,0.906,39.15,38.16,114.5,19232.3
2021-01-11,2020,4,15,822.3,139,0.169,683.3,990,967.2,22.8,0.853,21.96,0.939,0.98,0.92,46.04,45.12,135.4,22740.2
2021-01-18,2020,4,16,990.4,139,0.141,851.4,990,967.8,22.2,1.04,21.11,0.935,0.977,0.914,41.16,40.24,160.9,27038.3
2021-01-25,2020,4,17,1139,139,0.123,997.5,990,968.3,21.7,1.44,20.22,0.939,0.98,0.92,46.38,45.45,181.8,30544.7
2021-02-01,2020,5,18,1361,162,0.12,1098,990,969,21,1.84,19.12,0.937,0.98,0.919,48.26,47.29,189.2,31781.6
2021-02-08,2020,5,19,1988,162,0.0831,1100,990,971,19,1.94,17.1,0.929,0.979,0.91,42.85,41.95,167.8,28193.2
2021-02-15,2020,5,20,2906,167,0.0578,1100,990,973.3,16.7,1.94,14.78,0.91,0.971,0.884,36.31,35.25,141,23691.1
2021-02-22,2020,5,21,3629,197,0.0543,1100,990,974.9,15.1,1.94,13.16,0.888,0.97,0.862,31.54,30.6,122.4,20561.9
2021-03-01,2020,6,22,3660,315,0.0861,1100,990,975,15,1.94,13.1,0.887,0.97,0.861,31.35,30.41,121.6,20432.7
2021-03-08,2020,6,23,3526,271.6,0.077,1100,990,974.7,15.3,1.94,13.38,0.892,0.97,0.865,32.2,31.23,124.9,20986.2
2021-03-15,2020,6,24,3447,239,0.0694,1100,990,974.5,15.5,1.94,13.55,0.895,0.97,0.868,32.7,31.72,126.9,21313.8
2021-03-22,2020,6,25,3344,239,0.0715,1100,990,974.3,15.7,1.94,13.77,0.898,0.97,0.871,33.35,32.35,129.4,21740.9
2021-03-29,2020,6,26,3152,271,0.0862,1100,990,973.9,16.1,1.94,14.18,0.904,0.97,0.877,34.58,33.55,134.2,22543.3
2021-04-05,2020,7,27,2953,283.9,0.096,1100,990,973.4,16.6,1.94,14.66,0.909,0.97,0.882,35.95,34.87,139.5,23435.5
2021-04-12,2020,7,28,2819,217,0.077,1100,990,973.1,16.9,1.94,14.98,0.913,0.97,0.886,36.89,35.78,143.1,24046.6
2021-04-19,2020,7,29,2812,217,0.0772,1100,990,973.1,16.9,1.94,15,0.913,0.97,0.886,36.94,35.83,143.3,24076.4
2021-04-26,2020,7,30,2927,233.9,0.0799,1100,990,973.3,16.7,1.94,14.72,0.91,0.97,0.883,36.13,35.05,140.2,23550.6
2021-05-03,2020,8,31,2910,276,0.0949,1100,990,973.3,16.7,1.94,14.76,0.911,0.97,0.883,36.25,35.16,140.7,23630.4
2021-05-10,2020,8,32,2672,314.6,0.118,1100,990,972.7,17.3,1.94,15.34,0.917,0.972,0.891,37.92,36.84,147.4,24759.6
2021-05-17,2020,8,33,2404,321,0.134,1100,990,972.1,17.9,1.94,15.98,0.923,0.976,0.901,39.8,38.83,155.3,26094.8
2021-05-24,2020,8,34,2128,321,0.151,1100,990,971.4,18.6,1.94,16.65,0.927,0.979,0.908,41.63,40.77,163.1,27394.2
2021-05-31,2020,8,35,1854,266.1,0.144,1100,990,970.6,19.4,1.94,17.43,0.931,0.98,0.912,43.76,42.89,171.6,28820.7
2021-06-07,2020,9,36,1609,257,0.16,1100,990,969.8,20.2,1.93,18.23,0.935,0.98,0.916,45.95,45.04,180.1,30263.9
2021-06-14,2020,9,37,1384,257,0.186,1080,990,969.1,20.9,1.79,19.1,0.937,0.98,0.919,47.4,46.46,185.8,31218.4
2021-06-21,2020,9,38,1202,257,0.214,945.3,990,968.5,21.5,1.31,20.15,0.938,0.98,0.919,43.77,42.89,171.6,28823.5
2021-06-28,2020,9,39,1036,239.9,0.231,796.1,990,968,22,0.96,21.03,0.933,0.974,0.909,40.02,38.99,149.2,25057.7
2021-07-05,2020,10,40,896.2,227,0.254,669.2,990,967.5,22.5,0.84,21.67,0.937,0.98,0.918,44.43,43.53,130.6,21939.1
2021-07-12,2020,10,41,771.7,227,0.294,544.7,990,967,23,0.603,22.41,0.926,0.972,0.9,36.95,35.9,107.7,18093.9
2021-07-19,2020,10,42,662.4,227,0.343,435.4,990,966.5,23.5,0.582,22.87,0.934,0.979,0.914,43.24,42.33,89.22,14988.9
2021-07-26,2020,10,43,577.4,220.9,0.382,356.6,990,966.2,23.8,0.456,23.35,0.927,0.972,0.901,37.82,36.78,73.55,12357.1
2021-08-02,2020,11,44,521.8,184,0.353,337.8,990,965.9,24.1,0.42,23.63,0.923,0.97,0.896,36.15,35.08,70.17,11788.3
2021-08-09,2020,11,45,482,184,0.382,298,990,965.8,24.2,0.353,23.88,0.916,0.97,0.888,31.95,31,61.99,10414.6
2021-08-16,2020,11,46,446.3,184,0.412,262.3,990,965.6,24.4,0.298,24.09,0.908,0.97,0.88,28.13,27.28,54.57,9167.69
2021-08-23,2020,11,47,416.7,184,0.442,232.7,990,965.5,24.5,0.291,24.23,0.905,0.971,0.879,28.48,27.69,48.58,8161.17
2021-08-30,2020,11,48,385,151.1,0.392,233.9,990,965.3,24.7,0.321,24.35,0.912,0.973,0.888,32.11,31.28,49.53,8321.66
2021-09-06,2020,12,49,357,138,0.387,219,990,965.2,24.8,0.37,24.44,0.92,0.976,0.898,37.79,36.93,47.09,7910.64
2021-09-13,2020,12,50,333.9,138,0.413,195.9,990,965.1,24.9,0.407,24.52,0.933,0.98,0.915,43.98,43.1,43.1,7240.35
2021-09-20,2020,12,51,312.2,138,0.442,174.2,990,965,25,0.34,24.7,0.926,0.974,0.902,39.09,38.08,38.08,6398.25
2021-09-27,2020,12,52,293.5,126,0.429,167.5,990,964.9,25.1,0.32,24.81,0.924,0.973,0.899,37.66,36.63,36.63,6153.46
2021-10-04,2021,1,1,273.5,110,0.402,163.5,990,964.8,25.2,0.307,24.9,0.923,0.971,0.896,36.84,35.78,35.78,6011.7
2021-10-11,2021,1,2,276,110,0.398,166,990,964.8,25.2,0.314,24.88,0.924,0.971,0.897,37.42,36.35,36.35,6106.37
2021-10-18,2021,1,3,272.5,110,0.404,162.5,990,964.8,25.2,0.304,24.91,0.922,0.97,0.895,36.6,35.51,35.51,5965.05
2021-10-25,2021,1,4,270.5,110,0.406,160.5,990,964.8,25.2,0.299,24.92,0.921,0.97,0.894,36.15,35.07,35.07,5891.36
2021-11-01,2021,2,5,272.5,106,0.389,166.5,990,964.8,25.2,0.315,24.9,0.924,0.971,0.897,37.54,36.45,36.45,6123.37
2021-11-08,2021,2,6,288.6,106,0.368,182.6,990,964.9,25.1,0.363,24.78,0.929,0.977,0.908,41.25,40.31,40.31,6771.7
2021-11-15,2021,2,7,288.1,106,0.368,182.1,990,964.9,25.1,0.36,24.79,0.929,0.978,0.909,41.14,40.25,40.25,6762.29
2021-11-22,2021,2,8,293.9,106,0.361,187.9,990,964.9,25.1,0.378,24.75,0.931,0.979,0.912,42.47,41.59,41.59,6986.77
2021-11-29,2021,2,9,308.8,104.6,0.339,204.2,990,964.9,25.1,0.431,24.63,0.936,0.98,0.917,46.15,45.23,45.23,7598.11
2021-12-06,2021,3,10,334.7,104,0.311,230.7,990,965.1,24.9,0.279,24.65,0.904,0.971,0.879,28.68,27.89,48.97,8226.23
2021-12-13,2021,3,11,352.1,104,0.296,248.1,990,965.2,24.8,0.268,24.57,0.904,0.97,0.877,27.04,26.22,52.45,8811.5
2021-12-20,2021,3,12,373.9,80.86,0.217,293.1,990,965.3,24.7,0.334,24.4,0.915,0.97,0.888,32.09,31.12,62.25,10457.5
2021-12-27,2021,3,13,452.2,81,0.179,371.2,990,965.6,24.4,0.471,23.89,0.929,0.975,0.906,40.39,39.39,78.78,13234.6
2022-01-03,2021,4,14,688.9,91,0.134,597.9,990,966.7,23.3,0.683,22.66,0.932,0.977,0.91,41.22,40.27,120.8,20296.2
2022-01-10,2021,4,15,727.8,132.1,0.182,595.7,990,966.8,23.2,0.684,22.5,0.932,0.976,0.91,40.83,39.88,119.6,20099.4
2022-01-17,2021,4,16,791.4,139,0.176,652.4,990,967.1,22.9,0.792,22.14,0.937,0.979,0.918,44.22,43.31,129.9,21827.6
2022-01-24,2021,4,17,893.2,139,0.156,754.2,990,967.5,22.5,0.844,21.68,0.93,0.972,0.904,39.02,37.94,145,24359.6
2022-01-31,2021,4,18,923.4,158.7,0.172,764.7,990,967.6,22.4,0.844,21.56,0.929,0.971,0.902,37.55,36.45,145.8,24492.7
2022-02-07,2021,5,19,972.8,151.3,0.156,821.5,990,967.8,22.2,0.969,21.24,0.933,0.976,0.91,39.91,38.95,155.8,26171.7
2022-02-14,2021,5,20,1010,137,0.136,873.1,990,967.9,22.1,1.09,20.98,0.936,0.98,0.917,42.03,41.18,164.7,27670.6
2022-02-21,2021,5,21,1097,137,0.125,956.3,990,968.2,21.8,1.32,20.48,0.938,0.98,0.919,44.98,44.08,176.3,29623.8
2022-02-28,2021,5,22,1241,176.4,0.142,1057,990,968.7,21.3,1.65,19.69,0.939,0.98,0.92,47.89,46.93,187.7,31539
2022-03-07,2021,6,23,1570,183,0.117,1100,990,969.7,20.3,1.91,18.38,0.935,0.98,0.916,46.35,45.43,181.7,30527.2
2022-03-14,2021,6,24,2166,183,0.0848,1100,990,971.5,18.5,1.94,16.57,0.927,0.979,0.907,41.4,40.52,162.1,27226.1
2022-03-21,2021,6,25,2354,183,0.0777,1100,990,972,18,1.94,16.1,0.924,0.976,0.902,40.14,39.19,156.8,26337.1
2022-03-28,2021,6,26,2445,197.6,0.0808,1100,990,972.2,17.8,1.94,15.89,0.923,0.975,0.9,39.53,38.54,154.2,25897.9
2022-04-04,2021,7,27,2520,217,0.0861,1100,990,972.4,17.6,1.94,15.7,0.921,0.974,0.897,38.99,37.97,151.9,25515.9
2022-04-11,2021,7,28,2613,217,0.0831,1100,990,972.6,17.4,1.94,15.48,0.918,0.972,0.893,38.33,37.28,149.1,25050.1
2022-04-18,2021,7,29,2837,217,0.0765,1100,990,973.1,16.9,1.94,14.94,0.912,0.97,0.885,36.76,35.66,142.7,23965.9
2022-04-25,2021,7,30,3052,231.9,0.076,1100,990,973.6,16.4,1.94,14.42,0.907,0.97,0.879,35.26,34.2,136.8,22982
2022-05-02,2021,8,31,3066,321,0.105,1100,990,973.7,16.3,1.94,14.39,0.906,0.97,0.879,35.16,34.11,136.4,22920.9
2022-05-09,2021,8,32,2967,321,0.108,1100,990,973.4,16.6,1.94,14.63,0.909,0.97,0.882,35.85,34.78,139.1,23370.7
2022-05-16,2021,8,33,2752,321,0.117,1100,990,972.9,17.1,1.94,15.14,0.915,0.971,0.888,37.36,36.26,145.1,24368.6
2022-05-23,2021,8,34,2449,321,0.131,1100,990,972.2,17.8,1.94,15.88,0.922,0.975,0.899,39.49,38.5,154,25871.1
2022-05-30,2021,8,35,2170,275.3,0.127,1100,990,971.5,18.5,1.94,16.55,0.927,0.979,0.907,41.36,40.48,161.9,27199.8
2022-06-06,2021,9,36,1792,257,0.144,1100,990,970.4,19.6,1.94,17.63,0.932,0.98,0.913,44.32,43.44,173.7,29189.4
2022-06-13,2021,9,37,1464,257,0.176,1095,990,969.4,20.6,1.87,18.76,0.936,0.98,0.918,47.17,46.23,184.9,31063.8
2022-06-20,2021,9,38,1216,257,0.212,959.1,990,968.6,21.4,1.36,20.06,0.938,0.98,0.919,44.19,43.3,173.2,29096.6
2022-06-27,2021,9,39,998,244.1,0.245,753.9,990,967.9,22.1,0.975,21.15,0.938,0.978,0.918,45.2,44.22,143.4,24088.7
2022-07-04,2021,10,40,820.8,227,0.277,593.8,990,967.2,22.8,0.694,22.12,0.931,0.975,0.908,39.97,39,117,19655.4
2022-07-11,2021,10,41,686.2,227,0.332,459.2,990,966.6,23.4,0.567,22.79,0.93,0.976,0.908,40.43,39.47,93.02,15627.6
2022-07-18,2021,10,42,586.3,227,0.388,359.3,990,966.2,23.8,0.462,23.3,0.927,0.973,0.902,38.05,37.04,74.09,12447.1
2022-07-25,2021,10,43,516.9,227,0.439,289.9,990,965.9,24.1,0.343,23.73,0.914,0.97,0.886,30.82,29.89,59.79,10044
2022-08-01,2021,11,44,471.9,184,0.39,287.9,990,965.7,24.3,0.337,23.94,0.914,0.97,0.886,30.88,29.95,59.9,10062.8
2022-08-08,2021,11,45,431.7,184,0.426,247.7,990,965.5,24.5,0.276,24.18,0.903,0.97,0.876,26.54,25.74,51.49,8649.59
2022-08-15,2021,11,46,402.8,184,0.457,218.8,990,965.4,24.6,0.373,24.22,0.92,0.976,0.898,37.36,36.51,46.6,7829.28
2022-08-22,2021,11,47,369.6,184,0.498,185.6,990,965.2,24.8,0.379,24.37,0.93,0.978,0.909,41.26,40.34,40.34,6776.63
2022-08-29,2021,11,48,343.4,146.3,0.424,197.1,990,965.1,24.9,0.341,24.54,0.92,0.973,0.895,36.68,35.72,42.43,7129.01
2022-09-05,2021,12,49,322.4,118,0.366,204.4,990,965,25,0.432,24.56,0.936,0.98,0.917,46.07,45.15,45.15,7584.49
2022-09-12,2021,12,50,301.6,118,0.392,183.6,990,964.9,25.1,0.365,24.73,0.93,0.978,0.91,41.39,40.49,40.49,6802.04
2022-09-19,2021,12,51,281.1,118,0.42,163.1,990,964.8,25.2,0.306,24.87,0.922,0.97,0.895,36.71,35.62,35.62,5984.58
2022-09-26,2021,12,52,265,115.7,0.437,149.3,990,964.8,25.2,0.269,24.97,0.917,0.97,0.89,33.53,32.53,32.53,5464.39
2022-10-03,2022,1,1,256.7,110,0.428,146.7,990,964.7,25.3,0.262,25.01,0.916,0.97,0.888,32.95,31.96,31.96,5370.06
2022-10-10,2022,1,2,243.3,98.86,0.406,144.4,990,964.7,25.3,0.255,25.09,0.915,0.97,0.888,32.51,31.54,31.54,5298.4
2022-10-17,2022,1,3,232.6,97,0.417,135.6,990,964.6,25.4,0.233,25.17,0.911,0.97,0.884,30.5,29.58,29.58,4969.76
2022-10-24,2022,1,4,236.4,97,0.411,139.4,990,964.6,25.4,0.242,25.14,0.913,0.97,0.886,31.38,30.44,30.44,5113.38
2022-10-31,2022,1,5,239.9,93.57,0.391,146.3,990,964.6,25.4,0.259,25.1,0.916,0.97,0.888,33,32.01,32.01,5377.03
2022-11-07,2022,2,6,270.1,98.57,0.365,171.5,990,964.8,25.2,0.328,24.89,0.926,0.973,0.901,38.76,37.73,37.73,6338.73
2022-11-14,2022,2,7,307,106,0.346,201,990,964.9,25.1,0.422,24.64,0.935,0.98,0.916,45.4,44.48,44.48,7473.34
2022-11-21,2022,2,8,323.7,106,0.327,217.7,990,965,25,0.404,24.58,0.926,0.977,0.905,41.7,40.8,47.47,7974.38
2022-11-28,2022,2,9,359,112.9,0.314,246.1,990,965.2,24.8,0.267,24.54,0.904,0.97,0.877,26.76,25.96,51.92,8722.23
2022-12-05,2022,3,10,410.7,118,0.288,292.7,990,965.4,24.6,0.338,24.21,0.915,0.97,0.887,31.8,30.84,61.69,10363.5
2022-12-12,2022,3,11,435.5,118,0.271,317.5,990,965.6,24.4,0.379,24.06,0.92,0.97,0.892,34.46,33.43,66.86,11232.2
2022-12-19,2022,3,12,470,108,0.23,362,990,965.7,24.3,0.456,23.83,0.928,0.975,0.905,39.25,38.28,76.56,12861.7
2022-12-26,2022,3,13,511.3,106.3,0.208,405.1,990,965.9,24.1,0.537,23.56,0.935,0.98,0.916,43.73,42.86,85.72,14400.5
2023-01-02,2022,4,14,549.6,120,0.218,429.6,990,966.1,23.9,0.588,23.34,0.938,0.98,0.919,46.09,45.17,90.33,15175.5
2023-01-09,2022,4,15,667.5,120,0.181,547.5,990,966.6,23.4,0.593,22.84,0.927,0.974,0.903,37.87,36.89,110.7,18592.4
2023-01-16,2022,4,16,796.9,125.4,0.157,671.5,990,967.1,22.9,0.826,22.09,0.938,0.98,0.919,45.47,44.56,133.7,22458.1
2023-01-23,2022,4,17,951.5,139,0.146,812.5,990,967.7,22.3,0.948,21.35,0.932,0.975,0.909,39.63,38.66,154.6,25976.7
2023-01-30,2022,4,18,1150,155.4,0.136,988.5,990,968.4,21.6,1.43,20.2,0.938,0.98,0.92,45.85,44.94,179.7,30196.9
2023-02-06,2022,5,19,1978,162,0.0842,1100,990,970.9,19.1,1.93,17.14,0.929,0.979,0.91,42.97,42.07,168.3,28269.1
2023-02-13,2022,5,20,2465,162,0.0657,1100,990,972.2,17.8,1.94,15.84,0.922,0.975,0.899,39.38,38.38,153.5,25790.8
2023-02-20,2022,5,21,2597,162,0.0624,1100,990,972.5,17.5,1.94,15.52,0.919,0.973,0.894,38.45,37.4,149.6,25131
2023-02-27,2022,5,22,2590,217,0.0839,1100,990,972.5,17.5,1.94,15.53,0.919,0.973,0.894,38.49,37.45,149.8,25164.3
2023-03-06,2022,6,23,2515,239,0.0951,1100,990,972.3,17.7,1.94,15.72,0.921,0.974,0.897,39.03,38.01,152,25543.8
2023-03-13,2022,6,24,2389,239,0.0999,1100,990,972,18,1.94,16.02,0.924,0.976,0.901,39.91,38.94,155.8,26169.7
2023-03-20,2022,6,25,2271,191,0.084,1100,990,971.8,18.2,1.94,16.31,0.925,0.978,0.905,40.69,39.78,159.1,26729
2023-03-27,2022,6,26,2122,192.7,0.091,1100,990,971.4,18.6,1.94,16.67,0.927,0.979,0.908,41.67,40.81,163.3,27426.5
2023-04-03,2022,7,27,1964,217,0.111,1100,990,971,19,1.94,17.08,0.929,0.98,0.911,42.8,41.94,167.8,28185.4
2023-04-10,2022,7,28,1862,157.9,0.0847,1100,990,970.7,19.3,1.94,17.41,0.931,0.98,0.912,43.7,42.82,171.3,28776.1
2023-04-17,2022,7,29,1882,148,0.0786,1100,990,970.7,19.3,1.94,17.34,0.931,0.98,0.912,43.51,42.64,170.6,28656.1
2023-04-24,2022,7,30,2130,148,0.0696,1100,990,971.4,18.6,1.94,16.64,0.927,0.979,0.908,41.61,40.75,163,27380.8
2023-05-01,2022,8,31,2435,192,0.0789,1100,990,972.1,17.9,1.94,15.91,0.923,0.975,0.9,39.59,38.6,154.4,25940.5
2023-05-08,2022,8,32,2698,240,0.0887,1100,990,972.8,17.2,1.94,15.27,0.916,0.971,0.89,37.73,36.65,146.6,24625.9
2023-05-15,2022,8,33,2734,282.4,0.103,1100,990,972.9,17.1,1.94,15.19,0.915,0.971,0.888,37.49,36.38,145.5,24449.8
2023-05-22,2022,8,34,2545,321,0.126,1100,990,972.4,17.6,1.94,15.64,0.92,0.973,0.896,38.81,37.78,151.1,25390.8
2023-05-29,2022,8,35,2294,284.4,0.124,1100,990,971.8,18.2,1.94,16.25,0.925,0.977,0.904,40.53,39.61,158.4,26617.9
2023-06-05,2022,9,36,1953,257,0.132,1100,990,970.9,19.1,1.94,17.13,0.929,0.98,0.911,42.95,42.08,168.3,28281
2023-06-12,2022,9,37,1608,257,0.16,1100,990,969.8,20.2,1.93,18.24,0.935,0.98,0.916,45.97,45.05,180.2,30274.1
2023-06-19,2022,9,38,1317,257,0.196,1044,990,968.9,21.1,1.64,19.46,0.938,0.98,0.919,46.66,45.73,182.9,30731.1
2023-06-26,2022,9,39,1103,248.4,0.225,854.2,990,968.2,21.8,1.07,20.7,0.934,0.976,0.912,40.46,39.5,158,26542.3
2023-07-03,2022,10,40,914.5,227,0.249,687.5,990,967.6,22.4,0.853,21.59,0.936,0.978,0.916,43.64,42.71,133.2,22383.7
2023-07-10,2022,10,41,763.7,227,0.298,536.7,990,967,23,0.59,22.46,0.925,0.972,0.899,36.44,35.41,106.2,17847.2
2023-07-17,2022,10,42,632.1,227,0.36,405.1,990,966.4,23.6,0.551,23.02,0.934,0.978,0.913,42.69,41.76,83.52,14031.3
2023-07-24,2022,10,43,545.1,227,0.417,318.1,990,966.1,23.9,0.389,23.56,0.919,0.97,0.892,33.79,32.77,65.55,11011.6
2023-07-31,2022,10,44,490.7,190.1,0.387,300.5,990,965.8,24.2,0.357,23.83,0.916,0.97,0.889,32.18,31.22,62.44,10489.6
2023-08-07,2022,11,45,451.7,184,0.408,267.7,990,965.6,24.4,0.306,24.06,0.909,0.97,0.882,28.71,27.85,55.7,9357.27
2023-08-14,2022,11,46,413.7,184,0.445,229.7,990,965.5,24.5,0.324,24.21,0.91,0.973,0.886,31.76,30.94,48.28,8110.97
2023-08-21,2022,11,47,384.2,184,0.479,200.2,990,965.3,24.7,0.426,24.25,0.934,0.98,0.916,44.5,43.61,43.61,7327
2023-08-28,2022,11,48,352.5,164.3,0.465,188.2,990,965.2,24.8,0.387,24.45,0.931,0.976,0.909,42.02,41.04,41.04,6894.85
2023-09-04,2022,12,49,331.4,138,0.417,193.4,990,965.1,24.9,0.399,24.54,0.933,0.98,0.914,43.43,42.55,42.55,7148.55
2023-09-11,2022,12,50,310.4,138,0.445,172.4,990,965,25,0.335,24.71,0.926,0.974,0.901,38.69,37.67,37.67,6327.86
2023-09-18,2022,12,51,288,138,0.479,150,990,964.9,25.1,0.274,24.87,0.917,0.97,0.89,33.56,32.55,32.55,5468.65
2023-09-25,2022,12,52,272.5,134,0.492,138.5,990,964.8,25.2,0.245,24.97,0.912,0.97,0.885,30.93,30,30,5040.83
2023-10-02,2023,1,1,267.4,110,0.411,157.4,990,964.8,25.2,0.29,24.94,0.92,0.97,0.893,35.43,34.37,34.37,5773.9
2023-10-09,2023,1,2,256.1,110,0.43,146.1,990,964.7,25.3,0.261,25.01,0.916,0.97,0.888,32.83,31.84,31.84,5349.52
2023-10-16,2023,1,3,244.7,110,0.45,134.7,990,964.7,25.3,0.233,25.1,0.911,0.97,0.883,30.2,29.29,29.29,4921.32
2023-10-23,2023,1,4,262.4,110,0.42,152.4,990,964.7,25.3,0.277,24.97,0.918,0.97,0.891,34.28,33.25,33.25,5585.98
2023-10-30,2023,1,5,272.4,107.1,0.393,165.3,990,964.8,25.2,0.311,24.9,0.923,0.97,0.896,37.26,36.16,36.16,6074.2
2023-11-06,2023,2,6,277.6,106,0.382,171.6,990,964.8,25.2,0.33,24.86,0.926,0.973,0.901,38.73,37.7,37.7,6334
2023-11-13,2023,2,7,297.9,106,0.356,191.9,990,964.9,25.1,0.391,24.72,0.932,0.98,0.914,43.38,42.5,42.5,7139.6
2023-11-20,2023,2,8,309.6,106,0.343,203.6,990,964.9,25.1,0.429,24.62,0.936,0.98,0.917,46,45.08,45.08,7574.15
2023-11-27,2023,2,9,311,105.1,0.338,205.9,990,965,25,0.437,24.61,0.936,0.98,0.918,46.52,45.59,45.59,7659.31
2023-12-04,2023,3,10,345.6,104,0.301,241.6,990,965.1,24.9,0.259,24.61,0.902,0.97,0.875,26.29,25.5,51,8567.55
2023-12-11,2023,3,11,411.2,104,0.254,307.2,990,965.4,24.6,0.36,24.19,0.918,0.97,0.89,33.44,32.44,64.88,10899.5
2023-12-18,2023,3,12,451.7,104,0.231,347.7,990,965.6,24.4,0.428,23.94,0.926,0.971,0.899,37.77,36.7,73.4,12330.6
2023-12-25,2023,3,13,487.7,104,0.214,383.7,990,965.8,24.2,0.495,23.71,0.931,0.979,0.912,41.56,40.67,81.35,13666.4
2024-01-01,2023,4,14,558.9,120,0.215,438.9,990,966.1,23.9,0.545,23.34,0.932,0.977,0.911,41.98,41.04,91.38,15351.5
2024-01-08,2023,4,15,626.6,120,0.191,506.6,990,966.4,23.6,0.518,23.07,0.923,0.97,0.895,35.27,34.22,102.6,17244.6
2024-01-15,2023,4,16,653.5,120,0.183,533.5,990,966.5,23.5,0.566,22.92,0.926,0.97,0.898,37.02,35.91,107.7,18099
2024-01-22,2023,4,17,676.7,120,0.177,556.7,990,966.6,23.4,0.608,22.78,0.929,0.973,0.903,38.5,37.45,112.4,18877.2
2024-01-29,2023,4,18,710.9,111.4,0.157,599.5,990,966.7,23.3,0.687,22.57,0.933,0.978,0.913,41.26,40.36,121.1,20343.8
2024-02-05,2023,5,19,733.3,105,0.143,628.3,990,966.8,23.2,0.739,22.43,0.935,0.98,0.917,43.09,42.23,126.7,21284.1
2024-02-12,2023,5,20,745.6,105,0.141,640.6,990,966.9,23.1,0.762,22.36,0.936,0.98,0.918,43.83,42.96,128.9,21650.1
2024-02-19,2023,5,21,752.2,105,0.139,647.2,990,966.9,23.1,0.774,22.32,0.937,0.98,0.918,44.23,43.34,130,21845.6
2024-02-26,2023,5,22,745,105.9,0.142,639.1,990,966.9,23.1,0.76,22.36,0.936,0.98,0.917,43.73,42.86,128.6,21601.4
2024-03-04,2023,6,23,711.5,107,0.15,604.5,990,966.7,23.3,0.697,22.56,0.933,0.979,0.914,41.6,40.72,122.2,20524.6
2024-03-11,2023,6,24,659.2,107,0.162,552.2,990,966.5,23.5,0.6,22.86,0.928,0.972,0.902,38.31,37.25,111.7,18773.8
2024-03-18,2023,6,25,628.5,107,0.17,521.5,990,966.4,23.6,0.544,23.04,0.925,0.97,0.897,36.33,35.24,105.7,17760.2
2024-03-25,2023,6,26,632,107,0.169,525,990,966.4,23.6,0.55,23.02,0.925,0.971,0.898,36.55,35.48,106.4,17882.8
2024-04-01,2023,7,27,650.6,125,0.192,525.6,990,966.5,23.5,0.556,22.94,0.925,0.97,0.897,36.47,35.37,106.1,17827.7
2024-04-08,2023,7,28,647.3,125,0.193,522.3,990,966.5,23.5,0.55,22.96,0.925,0.97,0.897,36.26,35.17,105.5,17725.3
2024-04-15,2023,7,29,662.6,125,0.189,537.6,990,966.6,23.4,0.577,22.87,0.926,0.971,0.899,37.24,36.14,108.4,18215.1
2024-04-22,2023,7,30,701.3,125,0.178,576.3,990,966.7,23.3,0.649,22.65,0.93,0.975,0.908,39.69,38.72,116.2,19513.2
2024-04-29,2023,7,31,753.4,140.7,0.187,612.6,990,966.9,23.1,0.717,22.37,0.934,0.98,0.915,41.84,40.99,123,20657.6
2024-05-06,2023,8,32,794.9,147,0.185,647.9,990,967.1,22.9,0.783,22.14,0.937,0.98,0.918,43.92,43.04,129.1,21692.2
2024-05-13,2023,8,33,837.1,147,0.176,690.1,990,967.2,22.8,0.864,21.89,0.939,0.98,0.921,46.39,45.46,136.4,22910.6
2024-05-20,2023,8,34,867,147,0.17,720,990,967.4,22.6,0.927,21.71,0.941,0.98,0.922,48.07,47.11,141.3,23741.9
2024-05-27,2023,8,35,868.9,139,0.16,729.9,990,967.4,22.6,0.896,21.73,0.937,0.977,0.916,45.07,44.06,142.4,23925.3
2024-06-03,2023,9,36,817.6,119,0.146,698.6,990,967.2,22.8,0.881,21.95,0.94,0.98,0.921,47.1,46.16,138.5,23265.7
2024-06-10,2023,9,37,701.6,155,0.223,546.6,990,966.7,23.3,0.599,22.69,0.927,0.973,0.902,37.56,36.55,109.7,18421.7
2024-06-17,2023,9,38,573.9,161,0.281,412.9,990,966.2,23.8,0.56,23.26,0.935,0.979,0.916,44.01,43.1,86.2,14481.1
2024-06-24,2023,9,39,496.5,161,0.325,335.5,990,965.8,24.2,0.413,23.75,0.923,0.971,0.896,36.06,35,70.01,11761
2024-07-01,2023,10,40,452.4,135,0.299,317.4,990,965.6,24.4,0.38,23.98,0.92,0.97,0.892,34.34,33.31,66.62,11191.6
2024-07-08,2023,10,41,411.7,135,0.328,276.7,990,965.5,24.5,0.315,24.23,0.911,0.97,0.884,29.96,29.07,58.13,9766.12
2024-07-15,2023,10,42,392,135,0.345,257,990,965.4,24.6,0.285,24.36,0.907,0.97,0.88,27.83,26.99,53.98,9069.13
2024-07-22,2023,10,43,364.1,135,0.371,229.1,990,965.2,24.8,0.282,24.5,0.903,0.971,0.878,28.37,27.59,48.29,8112.37
2024-07-29,2023,10,44,342.6,123.6,0.361,219,990,965.1,24.9,0.334,24.55,0.913,0.974,0.89,34.31,33.48,46.9,7879.1
2024-08-05,2023,11,45,322.7,115,0.356,207.7,990,965,25,0.444,24.54,0.937,0.98,0.918,46.84,45.9,45.9,7711.95
2024-08-12,2023,11,46,302.7,115,0.38,187.7,990,964.9,25.1,0.378,24.71,0.931,0.979,0.912,42.34,41.47,41.47,6966.74
2024-08-19,2023,11,47,280.7,115,0.41,165.7,990,964.8,25.2,0.313,24.86,0.923,0.971,0.897,37.31,36.25,36.25,6089.64
2024-08-26,2023,11,48,262.9,111.6,0.424,151.4,990,964.8,25.2,0.274,24.97,0.918,0.97,0.89,34.03,33.01,33.01,5545.15
2024-09-02,2023,12,49,247.1,91,0.369,156.1,990,964.7,25.3,0.284,25.04,0.92,0.97,0.892,35.24,34.19,34.19,5743.75
2024-09-09,2023,12,50,232.3,91,0.392,141.3,990,964.6,25.4,0.246,25.16,0.914,0.97,0.886,31.85,30.89,30.89,5189.77
2024-09-16,2023,12,51,228.7,91,0.398,137.7,990,964.6,25.4,0.238,25.19,0.912,0.97,0.885,31.02,30.09,30.09,5055.21
2024-09-23,2023,12,52,228.3,91,0.399,137.3,990,964.6,25.4,0.237,25.19,0.912,0.97,0.885,30.93,30,30,5039.87
2024-09-30,2023,12,53,217.9,91,0.418,126.9,990,964.5,25.5,0.213,25.28,0.907,0.97,0.88,28.54,27.68,27.68,664.414