datetime,year,month,waterYear,waterMonth,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-875844000000,1942,4,1941,7,30,4.75,0.384,2.82,126288,192.8,192.8,175.4,4,4,4,1833,1132,2188,1685,984.3,148,148,148,596.1,0,940,0.0851,0.0676,0.131,1089,984.3,1100,990,990,990,970.5,968.3,971.6,19.5,18.4,21.7,0.882,0.626,0.926,0.624,0.415,0.648,0.032,0.019,0.035,1.8,1.32,1.87,0.093,0.061,0.1,17.69,16.57,20.37,0.95,0.947,0.955,0.98,0.98,0.98,0.931,0.928,0.936,44.8,42.31,50.32,43.85,41.47,48.2,0,0,0,0,0,0,0.974,0,1.93,0.081,0.59,0.41,26.6
-873252000000,1942,5,1941,8,31,4.17,0.514,2.85,134337,192.8,192.8,180.6,4,4,4,1558,1073,2077,1366,881.3,192,192,192,302.4,0,785,0.128,0.0925,0.179,1064,881.3,1100,990,990,990,969.7,968.1,971.3,20.3,18.7,21.9,0.827,0.523,0.926,0.588,0.366,0.648,0.029,0.017,0.035,1.71,1.13,1.87,0.085,0.052,0.1,18.62,16.84,20.74,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,46.07,42.79,49.52,45.14,41.93,48.2,0,0,0,0,0,0,1,0,1.32,0.12,0.68,0.32,32.2
-870573600000,1942,6,1941,9,30,1.68,0.381,1.3,73821.6,168.6,168.6,102.5,4,2,2.5,646.8,440,1043,499.8,321,147,119,161,0,0,0,0.238,0.154,0.312,499.8,321,881.8,990,990,990,966.5,965.6,968,23.5,22,24.4,0.26,0.168,0.521,0.148,0.0505,0.366,0.0064,0.0021,0.017,0.616,0.378,1.13,0.027,0.015,0.051,22.93,20.84,24.04,0.952,0.944,0.958,0.977,0.97,0.98,0.93,0.916,0.939,42,34.98,51.95,40.86,33.93,48.2,0,0,0,0,0,0,0.57,0,0.38,0.23,0.77,0.23,43.9
-867981600000,1942,7,1941,10,31,1,0.338,0.662,40217.6,70.81,70.81,54.06,2,1,1.5483870967741935,373.5,325.7,435.5,247.2,190.7,126.3,108,135,0,0,0,0.343,0.248,0.415,247.2,190.7,327.5,990,990,990,965.3,965,965.6,24.7,24.4,25,0.143,0.124,0.169,0.0237,0.012,0.0536,0.00096,0.00048,0.0022,0.339,0.257,0.405,0.014,0.01,0.016,24.4,24.05,24.64,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.6,26.14,52.6,37.43,25.36,48.2,0,0,0,0,0,0,0.3,0,0.338,0.34,0.66,0.34,40.2
-865303200000,1942,8,1941,11,31,0.753,0.268,0.485,30456.8,47.2,47.2,40.94,1,1,1,281.1,246.2,323.6,181,153.2,100.1,93,115,0,0,0,0.356,0.32,0.39,181,153.2,208.6,990,990,990,964.8,964.7,965,25.2,25,25.3,0.116,0.106,0.127,0.0111,0.00877,0.0135,0.00044,0.00035,0.00054,0.314,0.264,0.365,0.012,0.01,0.015,24.86,24.62,25.06,0.949,0.94,0.956,0.977,0.97,0.98,0.927,0.912,0.937,41.87,35.39,48.17,40.94,34.33,47.2,0,0,0,0,0,0,0.227,0,0.268,0.36,0.64,0.36,40.4
-862624800000,1942,9,1941,12,30,0.554,0.203,0.351,21853.2,34.14,34.14,30.35,1,1,1,213.7,189.2,243.3,135.4,117.2,78.33,72,91,0,0,0,0.366,0.324,0.405,135.4,117.2,152.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0979,0.091,0.105,0.00726,0.00572,0.00869,0.00028,0.00022,0.00034,0.23,0.198,0.262,0.009,0.0077,0.01,25.28,25.08,25.38,0.932,0.923,0.94,0.97,0.97,0.97,0.904,0.895,0.912,31.29,26.93,35.2,30.35,26.12,34.14,0,0,0,0,0,0,0.169,0,0.203,0.37,0.63,0.37,39.4
-860036400000,1942,10,1942,1,31,0.525,0.177,0.348,21667.5,31.76,31.76,29.12,1,1,1,196,171.1,209.3,129.7,119.1,66.23,52,73,0,0,0,0.337,0.27,0.378,129.7,119.1,140.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0938,0.0882,0.097,0.00678,0.00588,0.00773,0.00026,0.00023,0.0003,0.218,0.197,0.236,0.0085,0.0077,0.0092,25.37,25.31,25.39,0.93,0.924,0.935,0.97,0.97,0.97,0.902,0.897,0.907,30.02,27.37,32.74,29.12,26.55,31.76,0,0,0,0,0,0,0.162,0,0.177,0.34,0.66,0.34,41.3
-857358000000,1942,11,1942,2,30,0.6,0.241,0.359,22279.3,37.29,37.29,30.94,1,1,1,231.3,212.1,258.8,138.3,119.1,93,93,93,0,0,0,0.403,0.359,0.439,138.3,119.1,165.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0999,0.0931,0.11,0.00751,0.00587,0.00984,0.0003,0.00023,0.00039,0.237,0.202,0.286,0.0093,0.0079,0.011,25.18,24.98,25.33,0.934,0.924,0.944,0.97,0.97,0.972,0.906,0.897,0.918,31.89,27.33,38.34,30.94,26.51,37.29,0,0,0,0,0,0,0.172,0,0.241,0.4,0.6,0.4,37.1
-854766000000,1942,12,1942,3,31,0.847,0.191,0.656,40162.9,68.54,68.54,53.98,2,1,1.6451612903225807,316.1,249.8,391.8,244.9,172.8,71.19,59,77,0,0,0,0.231,0.171,0.308,244.9,172.8,314.8,990,990,990,965,964.7,965.4,25,24.6,25.3,0.135,0.11,0.16,0.0242,0.0104,0.0476,0.00097,0.00041,0.0019,0.311,0.239,0.387,0.012,0.0095,0.015,24.69,24.28,25,0.94,0.922,0.959,0.973,0.97,0.98,0.915,0.895,0.94,35.45,25.71,52.35,34.42,24.94,48.2,0,0,0,0,0,0,0.3,0,0.191,0.23,0.77,0.23,47.4
-852087600000,1943,1,1942,4,31,1.26,0.211,1.05,63365.1,96.4,96.4,85.17,2,2,2,471.6,398.1,527.3,392.8,307.1,78.81,73,91,0,0,0,0.17,0.138,0.229,392.8,307.1,454.3,990,990,990,965.7,965.4,966,24.3,24,24.6,0.188,0.159,0.209,0.0844,0.044,0.113,0.0035,0.0018,0.0047,0.48,0.353,0.572,0.02,0.014,0.024,23.8,23.46,24.26,0.953,0.942,0.958,0.977,0.97,0.98,0.931,0.913,0.939,43.63,34.4,50.05,42.58,33.36,48.2,0,0,0,0,0,0,0.473,0,0.21,0.17,0.83,0.17,50.3
-849409200000,1943,2,1942,5,28,1.49,0.206,1.28,74276.1,128.5,128.5,110.5,3,2,2.75,614.4,527.3,705.9,529.4,442.3,85,85,85,0,0,0,0.14,0.12,0.161,529.4,442.3,620.9,990,990,990,966.3,966,966.7,23.7,23.3,24,0.251,0.206,0.303,0.157,0.108,0.216,0.0067,0.0045,0.0093,0.615,0.517,0.74,0.026,0.022,0.032,23.04,22.54,23.47,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.916,0.939,42.08,35.05,51.01,40.86,34,48.2,0,0,0,0,0,0,0.614,0,0.21,0.14,0.86,0.14,49.8
-846990000000,1943,3,1942,6,31,2.55,0.307,2.24,119714,192.8,192.8,160.9,4,3,3.6129032258064515,952.5,720.3,1270,837.7,613.3,114.8,107,129,1.323,0,41,0.122,0.102,0.149,836.4,613.3,1100,990,990,990,967.7,966.8,968.7,22.3,21.3,23.2,0.485,0.303,0.797,0.359,0.211,0.648,0.016,0.0091,0.03,1.1,0.733,1.74,0.049,0.032,0.082,21.24,19.51,22.49,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.85,39.58,51.96,44.64,38.59,48.2,0,0,0,0,0,0,0.894,0,0.31,0.12,0.88,0.12,46.9
-844308000000,1943,4,1942,7,30,4.23,0.384,2.85,132020,192.8,192.8,183.4,4,4,4,1630,1328,1708,1482,1180,148,148,148,382.6,80,460,0.0911,0.0867,0.111,1100,1100,1100,990,990,990,969.9,968.9,970.2,20.1,19.8,21.1,0.914,0.827,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.78,1.87,0.093,0.084,0.094,18.23,17.97,19.29,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,46.79,46.11,49.6,45.84,45.18,48.2,0,0,0,0,0,0,1.02,0,1.38,0.091,0.67,0.33,31.2
-841716000000,1943,5,1942,8,31,4.3,0.514,2.95,137183,192.5,192.5,184.4,4,4,4,1605,1384,1708,1413,1192,192,192,192,312.8,92,416,0.12,0.112,0.139,1100,1100,1100,990,990,990,969.8,969.1,970.2,20.2,19.8,20.9,0.903,0.836,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.78,1.87,0.092,0.085,0.094,18.33,17.97,19.11,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.04,46.11,49.1,46.1,45.19,48.12,0,0,0,0,0,0,1.02,0,1.35,0.12,0.69,0.31,31.9
-839037600000,1943,6,1942,9,30,2.57,0.502,2.05,107794,192.8,192.8,149.7,4,2,3.3666666666666667,992.2,608.8,1356,798.5,398.8,193.7,161,210,7.6,0,95,0.212,0.119,0.345,790.9,398.8,1100,990,990,990,967.8,966.3,969,22.2,21,23.7,0.49,0.203,0.832,0.345,0.0872,0.648,0.016,0.0037,0.031,1.09,0.502,1.78,0.05,0.021,0.085,21.13,19.2,23.16,0.954,0.947,0.958,0.979,0.97,0.98,0.934,0.919,0.938,45.58,35.78,51.29,44.41,34.71,48.2,0,0,0,0,0,0,0.832,0,0.52,0.2,0.8,0.2,41.9
-836445600000,1943,7,1942,10,31,1.25,0.406,0.841,50156.5,87.3,87.3,67.41,2,2,2,465.4,380.8,595.7,314,245.8,151.5,135,186,0,0,0,0.325,0.282,0.376,314,245.8,409.7,990,990,990,965.7,965.3,966.3,24.3,23.7,24.7,0.168,0.143,0.204,0.0472,0.0166,0.0924,0.002,0.00067,0.0039,0.37,0.268,0.516,0.015,0.011,0.022,23.94,23.2,24.43,0.942,0.928,0.955,0.972,0.97,0.98,0.915,0.9,0.936,34.68,27.33,44.54,33.71,26.51,43.65,0,0,0,0,0,0,0.375,0,0.409,0.32,0.67,0.33,40.1
-833767200000,1943,8,1942,11,31,0.871,0.308,0.563,34648,56.78,56.78,46.57,2,1,1.2903225806451613,325.1,281.3,377.1,210.1,166.3,115,115,115,0,0,0,0.356,0.305,0.409,210.1,166.3,262.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.128,0.112,0.146,0.014,0.00989,0.0227,0.00056,0.00039,0.00092,0.319,0.247,0.395,0.013,0.0099,0.016,24.65,24.43,24.89,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,39.91,25.59,51.98,38.78,24.83,48.2,0,0,0,0,0,0,0.259,0,0.308,0.35,0.65,0.35,39.8
-831088800000,1943,9,1942,12,30,0.624,0.259,0.365,22662.7,37.27,37.27,31.48,1,1,1,240.9,206.6,273.8,140.9,115.6,100,91,118,0,0,0,0.415,0.355,0.456,140.9,115.6,165.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0919,0.11,0.00772,0.00558,0.00983,0.0003,0.00022,0.00039,0.242,0.196,0.286,0.0095,0.0077,0.011,25.12,24.94,25.36,0.935,0.922,0.944,0.97,0.97,0.972,0.907,0.894,0.918,32.45,26.51,38.33,31.48,25.71,37.27,0,0,0,0,0,0,0.175,0,0.259,0.42,0.58,0.42,36.3
-828500400000,1943,10,1943,1,31,0.508,0.196,0.312,19305.9,28.99,28.99,25.95,1,1,1,189.5,178.3,202.2,116.5,105.3,73,73,73,0,0,0,0.386,0.361,0.409,116.5,105.3,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0861,0.0945,0.00565,0.0047,0.00673,0.00022,0.00018,0.00026,0.195,0.175,0.218,0.0076,0.0069,0.0085,25.38,25.37,25.39,0.922,0.914,0.93,0.97,0.97,0.97,0.895,0.887,0.902,26.75,23.96,29.89,25.95,23.24,28.99,0,0,0,0,0,0,0.144,0,0.196,0.39,0.61,0.39,38
-825822000000,1943,11,1943,2,30,0.561,0.174,0.387,24293.9,46.64,46.64,33.74,1,1,1,216.4,188.7,271.3,149.4,121.7,67,67,67,0,0,0,0.314,0.247,0.355,149.4,121.7,204.3,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.101,0.0908,0.12,0.00845,0.0061,0.0131,0.00033,0.00024,0.00052,0.253,0.204,0.351,0.0099,0.008,0.014,25.24,24.86,25.38,0.937,0.926,0.955,0.972,0.97,0.98,0.911,0.898,0.936,34.68,28.05,47.59,33.74,27.21,46.64,0,0,0,0,0,0,0.187,0,0.174,0.31,0.69,0.31,43.3
-823230000000,1943,12,1943,3,31,1.03,0.279,0.756,45721.9,94.36,94.36,61.45,2,1,1.7741935483870968,386.2,261.4,542,282.2,157.4,104,104,104,0,0,0,0.28,0.192,0.398,282.2,157.4,438,990,990,990,965.3,964.7,966,24.7,24,25.3,0.152,0.108,0.207,0.0385,0.00913,0.106,0.0016,0.00036,0.0044,0.351,0.254,0.551,0.014,0.01,0.023,24.33,23.41,24.98,0.942,0.925,0.959,0.974,0.97,0.98,0.917,0.897,0.94,36.36,26.45,52.02,35.34,25.66,48.2,0,0,0,0,0,0,0.341,0,0.274,0.27,0.73,0.27,44.4
-820551600000,1944,1,1943,4,31,1.9,0.356,1.55,87598.3,144.6,144.6,117.7,3,2,2.806451612903226,710.3,551,906.4,577.4,431,132.9,120,139,0,0,0,0.189,0.153,0.218,577.4,431,767.4,990,990,990,966.7,966.1,967.5,23.3,22.5,23.9,0.288,0.206,0.411,0.188,0.102,0.31,0.0081,0.0043,0.014,0.698,0.541,1.01,0.03,0.023,0.045,22.56,21.47,23.38,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.67,35.95,51.55,42.33,34.87,48.2,0,0,0,0,0,0,0.654,0,0.35,0.19,0.82,0.18,46.1
-817873200000,1944,2,1943,5,29,3.35,0.406,2.53,124208,192.8,192.8,178.5,4,3,3.9310344827586206,1336,924.7,1881,1174,762.7,162,162,162,164.3,0,619,0.127,0.0861,0.175,1010,762.7,1100,990,990,990,969,967.6,970.7,21,19.3,22.4,0.726,0.412,0.926,0.526,0.308,0.648,0.025,0.014,0.034,1.53,1,1.87,0.074,0.045,0.097,19.51,17.41,21.4,0.953,0.949,0.956,0.98,0.976,0.98,0.934,0.93,0.937,46.62,40.13,52.19,45.45,39.18,48.2,0,0,0,0,0,0,0.991,0,0.82,0.12,0.76,0.24,37.1
-815367600000,1944,3,1943,6,31,5.63,0.539,2.95,125012,172.3,172.3,168,4,4,4,2104,1953,2261,1903,1714,201.1,183,239,802.6,614,978,0.0958,0.0809,0.122,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.78,16.4,17.18,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.86,41.84,43.95,42.01,41,43.07,0,0,0,0,0,0,0.933,0,2.68,0.096,0.52,0.48,22.2
-812685600000,1944,4,1943,7,30,6.32,0.562,2.85,114575,163.1,163.1,159.1,4,4,4,2437,2294,2543,2220,2077,217,217,217,1120,977,1226,0.0892,0.0853,0.0946,1100,1100,1100,990,990,990,972.2,971.8,972.4,17.8,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.72,16.32,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.7,40,41.63,39.78,39.04,40.77,0,0,0,0,0,0,0.884,0,3.47,0.089,0.45,0.55,18.1
-810093600000,1944,5,1943,8,31,5.22,0.739,2.95,128916,190.8,190.8,173.3,4,4,4,1949,1432,2423,1673,1156,276,276,276,573.1,56,1047,0.145,0.114,0.193,1100,1100,1100,990,990,990,970.9,969.3,972.1,19.1,17.9,20.7,0.918,0.842,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.87,1.79,1.87,0.098,0.086,0.1,17.28,16,18.95,0.949,0.945,0.952,0.98,0.978,0.98,0.93,0.924,0.933,44.21,40.79,48.66,43.32,39.88,47.69,0,0,0,0,0,0,0.963,0,2.27,0.14,0.57,0.43,24.7
-807415200000,1944,6,1943,9,30,2.31,0.46,1.83,98154.6,192.8,192.8,136.3,4,2,3.1,889.7,542,1400,712.4,381,177.3,161,210,6.5,0,90,0.213,0.15,0.297,705.9,381,1100,990,990,990,967.4,966,969.2,22.6,20.8,24,0.42,0.193,0.849,0.283,0.0788,0.648,0.013,0.0033,0.031,0.946,0.471,1.8,0.043,0.02,0.086,21.66,19.04,23.49,0.954,0.947,0.958,0.979,0.97,0.98,0.934,0.919,0.939,45.16,36.22,52.26,43.98,35.14,48.2,0,0,0,0,0,0,0.757,0,0.48,0.2,0.79,0.21,42.5
-804823200000,1944,7,1943,10,31,1.14,0.362,0.781,46933.8,84.68,84.68,63.08,2,1,1.8064516129032258,426.5,344.6,527.3,291.5,209.6,135,135,135,0,0,0,0.322,0.256,0.392,291.5,209.6,392.3,990,990,990,965.5,965.1,966,24.5,24,24.9,0.159,0.13,0.195,0.0395,0.0136,0.0842,0.0016,0.00055,0.0035,0.366,0.257,0.486,0.015,0.01,0.02,24.12,23.54,24.51,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.94,37.29,26.14,51.71,36.18,25.36,48.2,0,0,0,0,0,0,0.35,0,0.359,0.32,0.69,0.31,41.2
-802144800000,1944,8,1943,11,31,0.797,0.308,0.489,30270.6,48.2,48.2,40.69,1,1,1,297.5,256.7,340.6,182.5,141.7,115,115,115,0,0,0,0.39,0.338,0.448,182.5,141.7,225.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.104,0.133,0.0113,0.00779,0.0149,0.00045,0.00031,0.0006,0.318,0.245,0.395,0.013,0.0097,0.016,24.78,24.5,25.03,0.949,0.936,0.959,0.976,0.97,0.98,0.926,0.908,0.94,42.08,32.54,51.98,40.69,31.56,48.2,0,0,0,0,0,0,0.226,0,0.308,0.39,0.61,0.39,38
-799466400000,1944,9,1943,12,30,0.572,0.236,0.337,16218.7,37.27,37.27,22.53,1,1,1,220.8,199.1,256.7,129.8,108.1,91,91,91,0,0,0,0.414,0.355,0.457,129.8,108.1,165.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0969,0.0892,0.11,0.00679,0.00494,0.00983,0.00027,0.00019,0.00039,0.221,0.183,0.286,0.0087,0.0071,0.011,25.25,24.99,25.42,0.684,0,0.944,0.711,0,0.972,0.664,0,0.918,23.22,0,38.33,22.53,0,37.27,0,8,0,0,0.267,0,0.125,0.267,0.235,0.41,0.59,0.41,28.4
-796874400000,1944,10,1944,1,31,0.521,0.196,0.326,20244.6,28.28,28.28,27.21,1,1,1,194.7,192.9,199.1,121.7,119.9,73,73,73,0,0,0,0.375,0.367,0.378,121.7,119.9,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0913,0.0934,0.00609,0.00594,0.00647,0.00024,0.00023,0.00025,0.205,0.202,0.213,0.008,0.0079,0.0083,25.38,25.38,25.39,0.926,0.925,0.929,0.97,0.97,0.97,0.898,0.897,0.901,28.05,27.6,29.16,27.21,26.77,28.28,0,0,0,0,0,0,0.151,0,0.195,0.38,0.63,0.37,38.9
-794196000000,1944,11,1944,2,30,0.606,0.196,0.41,25710.6,45.87,45.87,35.71,1,1,1,233.8,195.2,294.7,158.1,128.2,75.67,67,93,0,0,0,0.324,0.268,0.362,158.1,128.2,201.7,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.105,0.0931,0.122,0.00919,0.00665,0.0129,0.00036,0.00026,0.00051,0.27,0.215,0.35,0.011,0.0084,0.014,25.14,24.77,25.38,0.941,0.93,0.955,0.973,0.97,0.98,0.916,0.902,0.936,36.67,29.66,46.8,35.71,28.77,45.87,0,0,0,0,0,0,0.198,0,0.196,0.32,0.68,0.32,42.4
-791604000000,1944,12,1944,3,31,1.08,0.279,0.799,48224.5,77.83,77.83,64.82,2,1,1.8387096774193548,402.2,302.3,462.6,298.2,198.3,104,104,104,0,0,0,0.263,0.225,0.344,298.2,198.3,358.6,990,990,990,965.4,964.9,965.7,24.6,24.3,25.1,0.157,0.122,0.179,0.0423,0.0126,0.0682,0.0017,0.0005,0.0028,0.367,0.254,0.431,0.015,0.01,0.018,24.23,23.89,24.74,0.945,0.925,0.959,0.973,0.97,0.98,0.919,0.897,0.94,37.37,26.45,52.53,36.21,25.66,48.2,0,0,0,0,0,0,0.36,0,0.281,0.26,0.74,0.26,44.7
-788925600000,1945,1,1944,4,31,1.49,0.294,1.2,70757.8,123.4,123.4,95.1,3,2,2.3548387096774195,557.3,462.6,684.7,447.6,342.6,109.7,91,120,0,0,0,0.202,0.133,0.259,447.6,342.6,593.7,990,990,990,966.1,965.7,966.6,23.9,23.4,24.3,0.217,0.174,0.288,0.113,0.0607,0.198,0.0048,0.0025,0.0085,0.531,0.409,0.696,0.022,0.017,0.03,23.37,22.67,23.91,0.952,0.946,0.958,0.977,0.97,0.98,0.93,0.918,0.939,41.79,35.77,49.37,40.83,34.69,48.2,0,0,0,0,0,0,0.528,0,0.29,0.2,0.81,0.19,47.5
-786247200000,1945,2,1944,5,28,2.2,0.304,1.89,102619,192.8,192.8,152.7,4,3,3.392857142857143,907.6,702.7,1195,782,597.7,125.6,105,137,0,0,0,0.14,0.115,0.164,782,597.7,1058,990,990,990,967.5,966.7,968.5,22.5,21.5,23.3,0.434,0.293,0.718,0.317,0.2,0.554,0.014,0.0086,0.026,1,0.705,1.56,0.045,0.03,0.073,21.5,19.92,22.58,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.25,39.46,51.59,45.11,38.47,48.2,0,0,0,0,0,0,0.848,0,0.31,0.14,0.86,0.14,46.6
-783828000000,1945,3,1944,6,31,6.84,0.543,2.83,112079,192.4,192.4,150.6,4,3,3.967741935483871,2555,971.4,3886,2352,788.4,202.9,183,239,1296,0,2547,0.0935,0.0597,0.188,1057,788.4,1100,990,990,990,972.2,967.8,975.4,17.8,14.6,22.2,0.845,0.438,0.926,0.593,0.321,0.648,0.035,0.014,0.045,1.73,0.977,1.87,0.1,0.044,0.13,16.04,12.69,21.22,0.942,0.926,0.956,0.975,0.97,0.98,0.918,0.898,0.937,39.11,31.69,52.16,38.05,30.74,48.2,0,0,0,0,0,0,0.837,0,4.01,0.079,0.41,0.59,16.4
-781149600000,1945,4,1944,7,30,8.26,0.697,2.85,100493,157.5,157.5,139.6,4,4,4,3188,2497,3867,2919,2280,269,217,295,1819,1180,2472,0.0847,0.0755,0.102,1100,1100,1100,990,990,990,973.9,972.3,975.4,16.1,14.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.044,1.87,1.87,1.87,0.12,0.11,0.13,14.22,12.73,15.83,0.936,0.927,0.944,0.971,0.97,0.977,0.909,0.899,0.922,35.91,31.81,40.31,34.89,30.85,39.37,0,0,0,0,0,0,0.775,0,5.41,0.084,0.35,0.65,12.2
-778557600000,1945,5,1944,8,31,5.24,0.739,2.95,128761,190.2,190.2,173.1,4,4,4,1958,1447,2467,1682,1171,276,276,276,582,71,1091,0.144,0.112,0.191,1100,1100,1100,990,990,990,970.9,969.3,972.2,19.1,17.8,20.7,0.918,0.846,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.87,1.79,1.87,0.098,0.087,0.11,17.26,15.9,18.89,0.949,0.945,0.952,0.98,0.977,0.98,0.929,0.923,0.933,44.16,40.5,48.53,43.27,39.57,47.56,0,0,0,0,0,0,0.961,0,2.29,0.14,0.56,0.44,24.6
-775879200000,1945,6,1944,9,30,2.39,0.46,1.92,102591,192.8,192.8,142.5,4,2,3.2666666666666666,922.7,595.7,1400,745.4,434.7,177.3,161,210,5.467,0,90,0.2,0.15,0.27,739.9,434.7,1100,990,990,990,967.5,966.3,969.2,22.5,20.8,23.7,0.438,0.212,0.849,0.302,0.104,0.648,0.014,0.0044,0.031,0.983,0.548,1.8,0.044,0.023,0.086,21.49,19.04,23.17,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,44.86,35.36,52.26,43.65,34.3,48.2,0,0,0,0,0,0,0.792,0,0.47,0.19,0.8,0.2,42.9
-773287200000,1945,7,1944,10,31,1.26,0.41,0.847,50633.4,92.56,92.56,68.06,2,1,1.8064516129032258,469.3,398.1,566.9,316.2,212.1,153.1,135,186,0,0,0,0.334,0.238,0.467,316.2,212.1,431.9,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.169,0.135,0.209,0.0507,0.0138,0.103,0.0021,0.00056,0.0043,0.405,0.259,0.546,0.017,0.011,0.023,23.88,23.3,24.25,0.948,0.925,0.958,0.975,0.97,0.98,0.924,0.897,0.939,39.9,25.76,52.46,38.68,24.99,48.2,0,0,0,0,0,0,0.378,0,0.413,0.33,0.67,0.33,40.2
-770608800000,1945,8,1944,11,31,0.897,0.415,0.482,29585.9,50.83,50.83,39.77,2,1,1.032258064516129,334.8,283.6,391.8,179.8,128.6,155,155,155,0,0,0,0.467,0.396,0.547,179.8,128.6,236.8,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.121,0.102,0.141,0.011,0.00668,0.0159,0.00044,0.00027,0.00064,0.312,0.225,0.409,0.013,0.009,0.017,24.61,24.26,24.94,0.946,0.925,0.959,0.975,0.97,0.98,0.923,0.898,0.939,40.23,26.2,52.74,38.95,25.41,48.2,0,0,0,0,0,0,0.221,0,0.415,0.46,0.54,0.46,33
-767930400000,1945,9,1944,12,30,0.643,0.283,0.36,22313.9,37.08,37.08,30.99,1,1,1,248,224.7,283.6,139,113.4,109,91,118,0,0,0,0.439,0.393,0.51,139,113.4,165.6,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.102,0.0932,0.112,0.00756,0.00539,0.00983,0.0003,0.00021,0.00039,0.239,0.194,0.288,0.0094,0.0076,0.011,25.09,24.88,25.22,0.934,0.921,0.944,0.97,0.97,0.972,0.906,0.893,0.918,31.95,25.83,38.15,30.99,25.06,37.08,0,0,0,0,0,0,0.172,0,0.283,0.44,0.56,0.44,34.7
-765338400000,1945,10,1945,1,31,0.551,0.237,0.314,13386.3,30.62,30.62,17.99,1,1,1,205.7,194.8,222.3,117.2,102.1,88.48,73,97,0,0,0,0.43,0.349,0.487,117.2,102.1,136.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0919,0.0874,0.097,0.00571,0.00443,0.00733,0.00022,0.00017,0.00029,0.198,0.172,0.231,0.0078,0.0067,0.009,25.36,25.25,25.43,0.598,0,0.933,0.626,0,0.97,0.58,0,0.905,18.55,0,31.56,17.99,0,30.62,0,11,0,0,0.355,0,0.1,0.355,0.237,0.43,0.57,0.43,24.3
-762660000000,1945,11,1945,2,30,0.618,0.241,0.377,21742.6,47.57,47.57,30.2,1,1,1,238.3,201.2,302.3,145.3,108.2,93,93,93,0,0,0,0.395,0.308,0.462,145.3,108.2,209.3,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.102,0.0892,0.125,0.0081,0.00494,0.0135,0.00032,0.00019,0.00054,0.249,0.183,0.364,0.0098,0.0071,0.014,25.14,24.72,25.41,0.844,0,0.956,0.875,0,0.98,0.82,0,0.937,31.04,0,48.54,30.2,0,47.57,0,3,0,0,0.1,0,0.168,0.1,0.241,0.39,0.61,0.39,35.2
-760068000000,1945,12,1945,3,31,1.05,0.279,0.775,46918,83.75,83.75,63.06,2,1,1.7741935483870968,393.4,306,489.3,289.4,202,104,104,104,0,0,0,0.271,0.213,0.34,289.4,202,385.3,990,990,990,965.4,964.9,965.8,24.6,24.2,25.1,0.154,0.123,0.188,0.0397,0.0129,0.0809,0.0016,0.00052,0.0033,0.364,0.248,0.472,0.015,0.01,0.019,24.28,23.73,24.72,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.896,0.94,38.02,25.86,52.53,36.89,25.09,48.2,0,0,0,0,0,0,0.35,0,0.275,0.27,0.74,0.26,44.7
-757389600000,1946,1,1945,4,31,1.96,0.339,1.62,90910.5,161.4,161.4,122.2,4,2,2.870967741935484,730.2,505,971.4,603.5,385,126.7,120,139,0,0,0,0.18,0.143,0.238,603.5,385,832.4,990,990,990,966.8,965.9,967.8,23.2,22.2,24.1,0.31,0.189,0.471,0.207,0.0807,0.342,0.009,0.0033,0.015,0.743,0.473,1.04,0.032,0.02,0.047,22.45,21.18,23.65,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.24,35.4,51.55,43.04,34.34,48.2,0,0,0,0,0,0,0.679,0,0.34,0.17,0.83,0.17,46.4
-754711200000,1946,2,1945,5,28,2.35,0.375,1.98,106307,161.8,161.8,158.2,4,4,4,971.4,971.4,971.4,816.6,809.4,154.9,137,162,0,0,0,0.16,0.141,0.167,816.6,809.4,834.4,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.459,0.454,0.469,0.334,0.331,0.343,0.015,0.015,0.015,1.01,1,1.04,0.046,0.045,0.047,21.2,21.18,21.21,0.954,0.953,0.954,0.977,0.976,0.979,0.932,0.931,0.934,40.48,40.13,41.33,39.55,39.18,40.46,0,0,0,0,0,0,0.879,0,0.37,0.16,0.84,0.16,45.2
-752292000000,1946,3,1945,6,31,2.98,0.346,2.63,136619,192.8,192.8,183.6,4,4,4,1111,971.4,1195,982,842.4,129,129,129,0,0,0,0.116,0.108,0.133,982,842.4,1066,990,990,990,968.2,967.8,968.5,21.8,21.5,22.2,0.622,0.477,0.731,0.448,0.347,0.572,0.021,0.016,0.027,1.34,1.05,1.6,0.062,0.047,0.074,20.41,19.89,21.16,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.88,41.71,49.65,45.91,40.86,48.2,0,0,0,0,0,0,1.02,0,0.35,0.12,0.88,0.12,45.8
-749613600000,1946,4,1945,7,30,3.57,0.384,2.84,137363,192.8,192.8,190.8,4,4,4,1378,1208,1551,1230,1060,148,148,148,135.2,0,303,0.108,0.0954,0.123,1095,1060,1100,990,990,990,969.1,968.6,969.7,20.9,20.3,21.4,0.844,0.737,0.911,0.636,0.558,0.648,0.03,0.026,0.032,1.78,1.59,1.86,0.085,0.074,0.091,19.13,18.49,19.86,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.92,47.47,50.32,47.7,46.52,48.2,0,0,0,0,0,0,1.06,0,0.73,0.11,0.8,0.2,38.5
-747021600000,1946,5,1945,8,31,3.85,0.514,2.93,141061,192.8,192.8,189.6,4,4,4,1439,1208,1589,1247,1016,192,192,192,151.2,0,297,0.134,0.121,0.159,1096,1016,1100,990,990,990,969.3,968.6,969.8,20.7,20.2,21.4,0.853,0.674,0.911,0.639,0.459,0.648,0.031,0.021,0.032,1.79,1.42,1.86,0.087,0.066,0.092,18.92,18.37,20.03,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.41,47.15,49.97,47.4,46.21,48.2,0,0,0,0,0,0,1.05,0,0.92,0.13,0.76,0.24,36.6
-744343200000,1946,6,1945,9,30,2.13,0.417,1.71,93747.8,188.9,188.9,130.2,4,2,3,820.7,523,1187,659.7,362,161,161,161,0,0,0,0.21,0.136,0.308,659.7,362,1026,990,990,990,967.2,966,968.5,22.8,21.5,24,0.365,0.186,0.683,0.238,0.0699,0.481,0.011,0.0029,0.022,0.839,0.443,1.45,0.037,0.018,0.067,22.01,20.06,23.6,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.67,35.36,52.26,43.47,34.3,48.2,0,0,0,0,0,0,0.723,0,0.42,0.2,0.8,0.2,44
-741751200000,1946,7,1945,10,31,1.07,0.362,0.709,42724.3,77.57,77.57,57.43,2,1,1.7096774193548387,399.7,335.5,494.7,264.7,200.5,135,135,135,0,0,0,0.342,0.273,0.402,264.7,200.5,359.7,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.15,0.127,0.183,0.0285,0.0128,0.0688,0.0012,0.00051,0.0028,0.341,0.259,0.437,0.014,0.01,0.018,24.27,23.74,24.57,0.943,0.926,0.959,0.973,0.97,0.98,0.917,0.898,0.94,36.71,26.44,52.6,35.54,25.65,48.2,0,0,0,0,0,0,0.319,0,0.361,0.34,0.66,0.34,39.9
-739072800000,1946,8,1945,11,31,0.775,0.308,0.467,29120.5,48.2,48.2,39.14,1,1,1,289.3,249.8,331.6,174.3,134.8,115,115,115,0,0,0,0.4,0.347,0.46,174.3,134.8,216.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.101,0.13,0.0106,0.00721,0.0142,0.00042,0.00028,0.00057,0.303,0.233,0.379,0.012,0.0092,0.015,24.83,24.56,25.07,0.946,0.933,0.958,0.975,0.97,0.98,0.923,0.905,0.938,40.18,30.91,49.97,39.14,29.99,48.2,0,0,0,0,0,0,0.217,0,0.308,0.4,0.6,0.4,37.6
-736394400000,1946,9,1945,12,30,0.567,0.236,0.331,17006.3,35.61,35.61,23.62,1,1,1,218.6,200.2,249.8,127.6,109.2,91,91,91,0,0,0,0.418,0.364,0.454,127.6,109.2,158.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0961,0.0896,0.107,0.0066,0.00504,0.00925,0.00026,0.0002,0.00037,0.217,0.185,0.273,0.0085,0.0072,0.011,25.27,25.03,25.41,0.744,0,0.942,0.776,0,0.97,0.722,0,0.914,24.35,0,36.71,23.62,0,35.61,0,6,0,0,0.2,0,0.131,0.2,0.236,0.42,0.58,0.42,30
-733802400000,1946,10,1946,1,31,0.523,0.196,0.327,20341.3,28.28,28.28,27.34,1,1,1,195.2,192.9,199.1,122.2,119.9,73,73,73,0,0,0,0.374,0.367,0.378,122.2,119.9,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0913,0.0934,0.00614,0.00594,0.00647,0.00024,0.00023,0.00025,0.206,0.202,0.213,0.008,0.0079,0.0083,25.38,25.38,25.39,0.926,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.19,27.6,29.16,27.34,26.77,28.28,0,0,0,0,0,0,0.152,0,0.196,0.37,0.63,0.37,38.9
-731124000000,1946,11,1946,2,30,0.541,0.159,0.382,23996.5,48.2,48.2,33.33,1,1,1,208.8,192.9,264.1,147.5,125.9,61.33,50,67,0,0,0,0.3,0.189,0.347,147.5,125.9,214.1,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0992,0.0923,0.121,0.00829,0.00645,0.0139,0.00033,0.00025,0.00055,0.249,0.211,0.367,0.0098,0.0083,0.015,25.27,24.88,25.38,0.936,0.929,0.957,0.973,0.97,0.98,0.911,0.901,0.938,34.26,29.1,50.01,33.33,28.22,48.2,0,0,0,0,0,0,0.185,0,0.159,0.29,0.71,0.29,44.4
-728532000000,1946,12,1946,3,31,1,0.255,0.747,45209,80.08,80.08,60.76,2,1,1.8387096774193548,374.2,270.3,472.5,278.9,193.3,95.29,77,104,0,0,0,0.256,0.22,0.302,278.9,193.3,368.5,990,990,990,965.3,964.8,965.7,24.7,24.3,25.2,0.15,0.118,0.182,0.0338,0.0122,0.0729,0.0014,0.00048,0.003,0.337,0.246,0.446,0.014,0.0098,0.018,24.4,23.83,24.89,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.896,0.94,35.22,26.08,52.34,34.13,25.29,48.2,0,0,0,0,0,0,0.338,0,0.253,0.26,0.75,0.25,45.2
-725853600000,1947,1,1946,4,31,1.57,0.321,1.24,72925.5,121.1,121.1,98.02,3,2,2.3548387096774195,584.8,477.4,705.9,464.8,357.4,120,120,120,0,0,0,0.208,0.17,0.251,464.8,357.4,585.9,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.225,0.18,0.288,0.122,0.0677,0.192,0.0052,0.0028,0.0083,0.56,0.431,0.687,0.024,0.018,0.03,23.22,22.59,23.82,0.954,0.949,0.958,0.978,0.971,0.98,0.932,0.921,0.939,43.37,37.52,52.11,42.23,36.42,48.2,0,0,0,0,0,0,0.545,0,0.33,0.2,0.79,0.21,46.4
-723175200000,1947,2,1946,5,28,1.99,0.282,1.71,94650.4,189.3,189.3,140.8,4,3,3.2857142857142856,822.8,702.7,1117,706.4,565.7,116.4,105,137,0,0,0,0.147,0.094,0.195,706.4,565.7,1012,990,990,990,967.2,966.7,968.3,22.8,21.7,23.3,0.374,0.279,0.638,0.265,0.179,0.45,0.012,0.0077,0.021,0.87,0.655,1.37,0.038,0.028,0.063,21.95,20.36,22.63,0.955,0.952,0.957,0.978,0.976,0.98,0.934,0.929,0.938,43.85,39.84,51.13,42.82,38.87,48.2,0,0,0,0,0,0,0.782,0,0.28,0.14,0.86,0.14,47.6
-720756000000,1947,3,1946,6,31,5.57,0.49,2.92,125969,192.8,192.8,169.3,4,4,4,2081,1128,3901,1898,944.7,183,183,183,808.7,0,2618,0.0994,0.0469,0.162,1089,944.7,1100,990,990,990,971.1,968.3,975.5,18.9,14.5,21.7,0.881,0.581,0.926,0.628,0.396,0.648,0.034,0.018,0.045,1.81,1.24,1.87,0.097,0.057,0.13,17.14,12.66,20.46,0.947,0.926,0.955,0.978,0.97,0.98,0.926,0.898,0.936,43.29,31.6,49.5,42.33,30.65,48.2,0,0,0,0,0,0,0.941,0,2.65,0.088,0.52,0.48,22.6
-718077600000,1947,4,1946,7,30,11.1,0.765,2.85,82645.4,123.4,123.4,114.8,4,4,4,4282,3867,4629,3987,3572,295,295,295,2887,2472,3234,0.0691,0.0637,0.0763,1100,1100,1100,990,990,990,976.2,975.4,976.8,13.8,13.2,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.044,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.93,11.29,12.73,0.919,0.913,0.927,0.97,0.97,0.97,0.892,0.886,0.899,29.58,27.81,31.81,28.7,26.97,30.85,0,0,0,0,0,0,0.638,0,8.25,0.069,0.26,0.74,7.45
-715485600000,1947,5,1946,8,31,8.37,0.876,2.95,105140,163.1,163.1,141.3,4,4,4,3125,2294,3846,2798,1973,327.1,321,340,1698,873,2425,0.108,0.0835,0.14,1100,1100,1100,990,990,990,973.8,971.8,975.4,16.2,14.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.044,1.87,1.87,1.87,0.12,0.1,0.13,14.37,12.77,16.32,0.937,0.927,0.946,0.972,0.97,0.98,0.911,0.899,0.927,36.33,31.93,41.63,35.33,30.97,40.77,0,0,0,0,0,0,0.785,0,5.42,0.1,0.35,0.65,12.6
-712807200000,1947,6,1946,9,30,4.17,0.666,2.75,128302,192.8,192.8,178.2,4,4,4,1609,1126,2261,1352,868.8,257,257,257,292.8,0,904,0.167,0.114,0.228,1059,868.8,1100,990,990,990,969.8,968.3,971.7,20.2,18.3,21.7,0.832,0.531,0.926,0.587,0.359,0.648,0.029,0.017,0.035,1.71,1.13,1.87,0.085,0.052,0.1,18.47,16.4,20.58,0.951,0.946,0.955,0.98,0.98,0.98,0.932,0.927,0.936,45.46,41.82,49.27,44.55,40.98,48.2,0,0,0,0,0,0,0.99,0,1.42,0.16,0.66,0.34,30.8
-710215200000,1947,7,1946,10,31,2.04,0.608,1.43,80135.3,164.9,164.9,107.7,4,2,2.6129032258064515,762.7,542,1096,535.7,315,227,227,227,0,0,0,0.313,0.207,0.419,535.7,315,869.5,990,990,990,966.9,966,968.2,23.1,21.8,24,0.29,0.175,0.524,0.168,0.0477,0.36,0.0074,0.002,0.017,0.674,0.378,1.12,0.03,0.016,0.051,22.39,20.68,23.58,0.953,0.943,0.958,0.977,0.97,0.98,0.931,0.915,0.938,42.28,34.36,51.43,41.16,33.33,48.2,0,0,0,0,0,0,0.598,0,0.61,0.3,0.7,0.3,39.3
-707536800000,1947,8,1946,11,31,1.2,0.493,0.709,42269.8,73.14,73.14,56.81,2,1,1.7419354838709677,448.8,380.8,527.3,264.8,196.8,184,184,184,0,0,0,0.413,0.349,0.483,264.8,196.8,343.3,990,990,990,965.6,965.3,966,24.4,24,24.7,0.154,0.13,0.182,0.0279,0.0125,0.0611,0.0012,0.00051,0.0025,0.341,0.262,0.417,0.014,0.011,0.017,24.04,23.61,24.35,0.942,0.925,0.959,0.973,0.97,0.98,0.916,0.897,0.939,35.66,25.99,52.05,34.46,25.21,48.2,0,0,0,0,0,0,0.316,0,0.491,0.41,0.59,0.41,35.2
-704858400000,1947,9,1946,12,30,0.849,0.358,0.491,30325.3,51.51,51.51,42.12,2,1,1.1,327.4,294.7,377.1,189.4,156.7,138,138,138,0,0,0,0.424,0.366,0.468,189.4,156.7,239.1,990,990,990,965,964.9,965.3,25,24.7,25.1,0.123,0.112,0.141,0.0118,0.00907,0.0161,0.00048,0.00036,0.00065,0.317,0.253,0.4,0.013,0.01,0.016,24.65,24.38,24.85,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.939,40.71,25.78,51.95,39.58,25.01,48.2,0,0,0,0,0,0,0.234,0,0.358,0.42,0.58,0.42,35.7
-702266400000,1947,10,1947,1,31,0.735,0.295,0.44,27429.8,40.85,40.85,36.87,1,1,1,274.4,264.1,290.5,164.4,154.1,110,110,110,0,0,0,0.401,0.379,0.417,164.4,154.1,180.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.117,0.00972,0.00885,0.0111,0.00039,0.00035,0.00044,0.286,0.267,0.315,0.011,0.011,0.013,24.92,24.82,24.98,0.944,0.94,0.949,0.972,0.97,0.98,0.918,0.912,0.929,37.91,35.5,41.7,36.87,34.44,40.85,0,0,0,0,0,0,0.205,0,0.295,0.4,0.6,0.4,37.3
-699588000000,1947,11,1947,2,30,0.728,0.264,0.464,28955,48.2,48.2,40.22,1,1,1,280.8,261.4,323.6,179.1,155.4,101.7,93,106,0,0,0,0.364,0.29,0.406,179.1,155.4,227.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.116,0.108,0.131,0.011,0.00896,0.0151,0.00044,0.00035,0.0006,0.311,0.269,0.396,0.012,0.011,0.016,24.86,24.6,24.99,0.948,0.941,0.959,0.975,0.97,0.98,0.924,0.913,0.94,41.41,35.82,52.57,40.22,34.75,48.2,0,0,0,0,0,0,0.223,0,0.264,0.36,0.64,0.36,39.8
-696996000000,1947,12,1947,3,31,1.07,0.279,0.792,47859.1,93.52,93.52,64.33,2,1,1.8709677419354838,399.9,294.7,537.8,295.9,190.7,104,104,104,0,0,0,0.265,0.193,0.353,295.9,190.7,433.8,990,990,990,965.4,964.9,966,24.6,24,25.1,0.157,0.119,0.205,0.0412,0.012,0.104,0.0017,0.00048,0.0043,0.358,0.258,0.544,0.015,0.01,0.023,24.25,23.44,24.79,0.943,0.926,0.959,0.973,0.97,0.98,0.917,0.899,0.94,36.17,26.91,52.53,35.11,26.1,48.2,0,0,0,0,0,0,0.357,0,0.278,0.26,0.74,0.26,44.7
-694317600000,1948,1,1947,4,31,1.84,0.339,1.5,85997.4,140,140,115.6,3,2,2.7096774193548385,687,494.7,834.7,560.2,374.7,126.7,120,139,0,0,0,0.187,0.158,0.243,560.2,374.7,695.7,990,990,990,966.6,965.8,967.2,23.4,22.8,24.2,0.277,0.186,0.355,0.179,0.0758,0.266,0.0077,0.0031,0.012,0.679,0.457,0.877,0.029,0.019,0.039,22.68,21.88,23.72,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.09,34.94,52.11,42.98,33.9,48.2,0,0,0,0,0,0,0.642,0,0.34,0.18,0.82,0.18,46.7
-691639200000,1948,2,1947,5,29,3.69,0.384,2.39,115395,192.8,192.8,165.8,4,3,3.8275862068965516,1471,847.1,3827,1318,710.1,153.4,137,162,362.2,0,2565,0.122,0.0423,0.162,955.7,710.1,1100,990,990,990,969.2,967.3,975.3,20.8,14.7,22.7,0.66,0.361,0.926,0.475,0.275,0.648,0.024,0.012,0.044,1.41,0.899,1.87,0.07,0.04,0.13,19.34,12.81,21.81,0.952,0.927,0.957,0.979,0.97,0.98,0.931,0.899,0.938,44.68,32.04,51.64,43.52,31.08,48.2,0,0,0,0,0,0,0.921,0,1.3,0.1,0.65,0.35,31.3
-689133600000,1948,3,1947,6,31,15.4,0.778,2.95,7079.65,112.4,112.4,9.516,4,4,4,5742,4402,6170,5451,4163,290.5,239,315,4351,3063,4831,0.0506,0.0387,0.0565,1100,1100,1100,990.07,990,990.1,978.6,976.4,979.3,11.4,10.8,13.6,0.901,0.888,0.926,0.648,0.648,0.648,0.057,0.048,0.06,1.85,1.84,1.87,0.16,0.14,0.17,9.577,9.004,11.71,0.0869,0,0.917,0.0939,0,0.97,0.0843,0,0.89,2.546,0,28.96,2.379,0,28.09,0,0,28,0,0,0.903,0.0529,0.903,12.45,0.051,0.19,0.81,0.46
-686455200000,1948,4,1947,7,30,13,0.943,2.85,62603.3,119.2,119.2,86.95,4,4,4,5018,4057,5574,4654,3693,364,364,364,3554,2593,4110,0.0732,0.0653,0.0897,1100,1100,1100,990.02,990,990.05,977.5,975.8,978.4,12.5,11.7,14.2,0.918,0.906,0.926,0.648,0.648,0.648,0.052,0.046,0.056,1.87,1.85,1.87,0.15,0.13,0.16,10.67,9.804,12.34,0.805,0,0.923,0.873,0,0.97,0.781,0,0.895,23.42,0,30.73,21.74,0,29.8,0,0,3,0,0,0.1,0.483,0.1,10.15,0.073,0.22,0.78,4.82
-683863200000,1948,5,1947,8,31,8.51,0.876,2.95,104138,161.7,161.7,140,4,4,4,3177,2346,4027,2849,2025,327.1,321,340,1749,925,2606,0.106,0.0797,0.137,1100,1100,1100,990,990,990,973.9,971.9,975.7,16.1,14.3,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.045,1.87,1.87,1.87,0.12,0.1,0.13,14.25,12.4,16.19,0.936,0.924,0.946,0.972,0.97,0.979,0.91,0.896,0.926,36,30.88,41.29,34.99,29.95,40.42,0,0,0,0,0,0,0.778,0,5.56,0.1,0.35,0.65,12.2
-681184800000,1948,6,1947,9,30,4.55,0.666,2.82,127917,192.4,192.4,177.7,4,4,4,1756,1200,2302,1499,942.6,257,257,257,412.4,0,945,0.152,0.112,0.214,1087,942.6,1100,990,990,990,970.3,968.5,971.8,19.7,18.2,21.5,0.884,0.598,0.926,0.624,0.395,0.648,0.032,0.018,0.036,1.8,1.25,1.87,0.092,0.058,0.1,17.92,16.3,20.22,0.95,0.946,0.955,0.98,0.979,0.98,0.931,0.926,0.936,45.32,41.58,49.09,44.42,40.72,48.11,0,0,0,0,0,0,0.987,0,1.73,0.15,0.62,0.38,28.1
-678592800000,1948,7,1947,10,31,2.28,0.686,1.6,87342.9,172.6,172.6,117.4,4,2,2.774193548387097,852.9,577.9,1183,596.9,321.9,256,256,256,0,0,0,0.315,0.216,0.443,596.9,321.9,926.7,990,990,990,967.3,966.2,968.5,22.7,21.5,23.8,0.332,0.18,0.584,0.203,0.051,0.388,0.0091,0.0021,0.018,0.766,0.391,1.23,0.034,0.016,0.057,21.95,20.3,23.41,0.954,0.944,0.958,0.978,0.97,0.98,0.933,0.916,0.938,43.77,34.9,52.12,42.44,33.85,48.2,0,0,0,0,0,0,0.652,0,0.68,0.3,0.7,0.3,38.3
-675914400000,1948,8,1947,11,31,1.28,0.493,0.785,46611.1,82.96,82.96,62.65,2,1,1.8387096774193548,477,398.1,571.9,293,214.1,184,184,184,0,0,0,0.391,0.322,0.462,293,214.1,387.9,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.164,0.136,0.197,0.0395,0.014,0.0821,0.0016,0.00057,0.0034,0.368,0.259,0.484,0.015,0.011,0.02,23.89,23.34,24.26,0.943,0.924,0.959,0.973,0.97,0.98,0.918,0.897,0.939,36.39,25.72,52.05,35.2,24.95,48.2,0,0,0,0,0,0,0.348,0,0.495,0.39,0.61,0.39,36.4
-673236000000,1948,9,1947,12,30,0.871,0.358,0.513,31493.7,54.74,54.74,43.74,2,1,1.2333333333333334,335.9,283.6,391.8,197.9,145.6,138,138,138,0,0,0,0.415,0.352,0.487,197.9,145.6,253.8,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.126,0.108,0.146,0.0126,0.00813,0.0188,0.00051,0.00032,0.00076,0.31,0.253,0.4,0.012,0.01,0.016,24.61,24.36,24.91,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,38.72,25.78,51.95,37.63,25.01,48.2,0,0,0,0,0,0,0.243,0,0.358,0.41,0.59,0.41,36.2
-670644000000,1948,10,1948,1,31,0.782,0.295,0.487,30559.6,48.2,48.2,41.07,1,1,1,292,283.6,323.6,182,173.6,110,110,110,0,0,0,0.378,0.34,0.388,182,173.6,213.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.115,0.129,0.0112,0.0105,0.0139,0.00045,0.00042,0.00056,0.317,0.302,0.374,0.013,0.012,0.015,24.81,24.61,24.86,0.949,0.947,0.957,0.977,0.976,0.98,0.928,0.924,0.938,42.03,40.07,49.35,41.07,39.12,48.2,0,0,0,0,0,0,0.228,0,0.295,0.38,0.62,0.38,39.1
-667965600000,1948,11,1948,2,30,0.903,0.289,0.614,37019.4,57.36,57.36,51.42,2,1,1.6,348.4,325.7,370.4,237,211.7,111.3,106,114,0,0,0,0.32,0.286,0.35,237,211.7,264.4,990,990,990,965.1,965,965.3,24.9,24.7,25,0.138,0.13,0.146,0.0166,0.0137,0.0238,0.00067,0.00055,0.00096,0.317,0.25,0.398,0.013,0.01,0.016,24.54,24.46,24.63,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.03,25.71,52.2,35.34,24.94,48.2,0,0,0,0,0,0,0.286,0,0.289,0.32,0.68,0.32,41
-665373600000,1948,12,1948,3,31,1.07,0.303,0.77,46300.5,64.82,64.82,62.23,2,2,2,400.4,373,402.9,287.4,255,113,104,118,0,0,0,0.282,0.258,0.316,287.4,255,298.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.155,0.145,0.158,0.0346,0.0194,0.0401,0.0014,0.00078,0.0016,0.326,0.279,0.342,0.013,0.011,0.014,24.27,24.24,24.46,0.938,0.931,0.94,0.97,0.97,0.97,0.91,0.903,0.912,32.08,28.46,33.41,31.12,27.61,32.41,0,0,0,0,0,0,0.346,0,0.3,0.28,0.72,0.28,43.3
-662695200000,1949,1,1948,4,31,1.19,0.227,0.967,58481.8,87.2,87.2,78.6,2,2,2,445.7,402.9,472.5,361.1,311.9,84.61,73,91,0,0,0,0.191,0.154,0.226,361.1,311.9,399.5,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.178,0.161,0.19,0.0694,0.0462,0.0876,0.0028,0.0019,0.0036,0.433,0.36,0.49,0.018,0.015,0.02,23.96,23.78,24.23,0.95,0.942,0.955,0.975,0.97,0.98,0.926,0.914,0.936,40.29,34.92,44.49,39.3,33.87,43.6,0,0,0,0,0,0,0.437,0,0.223,0.19,0.81,0.19,49.1
-660016800000,1949,2,1948,5,28,1.26,0.206,1.05,62123.3,109.2,109.2,92.45,3,2,2.107142857142857,520.9,472.5,608.8,435.9,387.5,85,85,85,0,0,0,0.164,0.14,0.18,435.9,387.5,523.8,990,990,990,965.9,965.7,966.3,24.1,23.7,24.3,0.206,0.187,0.247,0.105,0.0819,0.151,0.0044,0.0034,0.0064,0.535,0.473,0.613,0.022,0.019,0.026,23.52,23.09,23.8,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.98,35.79,52.2,44.32,34.72,48.2,0,0,0,0,0,0,0.514,0,0.21,0.16,0.83,0.17,49.3
-657597600000,1949,3,1948,6,31,1.88,0.287,1.6,91524.9,137,137,123,3,3,3,703.6,608.8,779.4,596.6,501.8,107,107,107,0,0,0,0.153,0.137,0.176,596.6,501.8,672.4,990,990,990,966.7,966.3,967,23.3,23,23.7,0.294,0.24,0.337,0.2,0.136,0.25,0.0086,0.0058,0.011,0.704,0.545,0.832,0.03,0.023,0.036,22.58,22.15,23.12,0.953,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,41.94,35.89,46.6,41.01,34.82,45.66,0,0,0,0,0,0,0.683,0,0.28,0.15,0.85,0.15,48.7
-654919200000,1949,4,1948,7,30,2.24,0.324,1.91,102455,144.6,144.6,142.3,3,3,3,862.4,779.4,905.4,737.4,654.4,125,125,125,0,0,0,0.145,0.138,0.16,737.4,654.4,780.4,990,990,990,967.3,967,967.5,22.7,22.5,23,0.388,0.331,0.422,0.292,0.238,0.317,0.013,0.01,0.014,0.952,0.806,1.03,0.042,0.035,0.046,21.7,21.45,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.99,45.37,52.32,47.43,44.46,48.2,0,0,0,0,0,0,0.791,0,0.33,0.14,0.85,0.15,45.7
-652327200000,1949,5,1948,8,31,1.9,0.394,1.51,85554.1,144.6,144.6,115,3,2,2.6451612903225805,709.9,494.7,885.1,562.9,347.7,147,147,147,0,0,0,0.215,0.166,0.297,562.9,347.7,738.1,990,990,990,966.7,965.8,967.4,23.3,22.6,24.2,0.284,0.179,0.385,0.183,0.0631,0.294,0.008,0.0026,0.013,0.696,0.419,0.953,0.03,0.017,0.042,22.57,21.61,23.75,0.954,0.947,0.958,0.978,0.97,0.98,0.934,0.919,0.939,44.68,36,50.02,43.52,34.92,48.2,0,0,0,0,0,0,0.639,0,0.39,0.21,0.79,0.21,45
-649648800000,1949,6,1948,9,30,1.06,0.308,0.755,45339,77.54,77.54,62.97,2,2,2,410.3,360.3,477.4,291.3,241.3,119,119,119,0,0,0,0.292,0.249,0.33,291.3,241.3,358.4,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.158,0.14,0.181,0.0373,0.0163,0.0681,0.0015,0.00066,0.0028,0.334,0.262,0.434,0.014,0.011,0.018,24.23,23.82,24.54,0.938,0.927,0.95,0.97,0.97,0.975,0.91,0.899,0.926,32.44,26.91,39.74,31.49,26.1,38.77,0,0,0,0,0,0,0.35,0,0.305,0.29,0.71,0.29,42.8
-647056800000,1949,7,1948,10,31,0.867,0.289,0.578,35627,54.75,54.75,47.89,2,1,1.2580645161290323,323.7,283.6,360.3,215.7,175.6,108,108,108,0,0,0,0.336,0.3,0.381,215.7,175.6,252.3,990,990,990,965,964.8,965.2,25,24.8,25.2,0.13,0.116,0.143,0.0143,0.0107,0.0181,0.00057,0.00042,0.00073,0.334,0.248,0.392,0.013,0.01,0.016,24.65,24.52,24.86,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,42.2,25.71,51.62,40.95,24.94,48.2,0,0,0,0,0,0,0.266,0,0.289,0.33,0.67,0.33,41.1
-644378400000,1949,8,1948,11,31,0.703,0.249,0.454,28478,43.3,43.3,38.28,1,1,1,262.6,236.2,283.6,169.6,143.2,93,93,93,0,0,0,0.356,0.328,0.394,169.6,143.2,190.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.102,0.119,0.0102,0.00792,0.012,0.0004,0.00031,0.00047,0.293,0.246,0.331,0.012,0.0097,0.013,24.96,24.83,25.14,0.945,0.936,0.952,0.975,0.97,0.98,0.921,0.908,0.933,39.25,33.05,44.19,38.28,32.05,43.3,0,0,0,0,0,0,0.213,0,0.249,0.35,0.65,0.35,40.5
-641700000000,1949,9,1948,12,30,0.553,0.203,0.35,16136.2,36.71,36.71,22.41,1,1,1,213.5,192.9,234.8,135.1,101.9,78.33,72,91,0,0,0,0.37,0.307,0.472,135.1,101.9,162.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0978,0.087,0.107,0.00724,0.00441,0.00959,0.00028,0.00017,0.00038,0.23,0.171,0.279,0.009,0.0067,0.011,25.28,25.11,25.42,0.626,0,0.943,0.647,0,0.971,0.607,0,0.916,23.1,0,37.8,22.41,0,36.71,0,10,0,0,0.333,0,0.125,0.333,0.203,0.37,0.63,0.37,29.2
-639108000000,1949,10,1949,1,31,0.469,0.177,0.291,17929.3,26.87,26.87,24.1,1,1,1,175,171.1,193.3,108.8,98.14,66.23,52,73,0,0,0,0.378,0.304,0.427,108.8,98.14,120.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0864,0.0836,0.0914,0.005,0.00409,0.00597,0.0002,0.00016,0.00023,0.181,0.163,0.202,0.0071,0.0064,0.0079,25.37,25.34,25.38,0.918,0.912,0.925,0.969,0.968,0.97,0.89,0.884,0.897,24.86,22.3,27.7,24.1,21.58,26.87,0,0,0,0,0,0,0.134,0,0.178,0.38,0.62,0.38,38.2
-636429600000,1949,11,1949,2,30,0.504,0.13,0.375,23493.9,42.62,42.62,32.63,1,1,1,194.5,171.1,236.2,144.5,121.1,50,50,50,0,0,0,0.26,0.212,0.292,144.5,121.1,186.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0968,0.0885,0.111,0.00804,0.00605,0.0116,0.00031,0.00024,0.00046,0.242,0.201,0.317,0.0095,0.0079,0.012,25.3,25.07,25.35,0.936,0.926,0.95,0.972,0.97,0.98,0.909,0.898,0.931,33.57,27.87,43.49,32.63,27.03,42.62,0,0,0,0,0,0,0.181,0,0.129,0.26,0.74,0.26,46.6
-633837600000,1949,12,1949,3,31,0.85,0.174,0.677,41490.5,79.18,79.18,55.77,2,1,1.4838709677419355,317.4,243.3,420.3,252.6,184.3,64.81,59,77,0,0,0,0.21,0.14,0.272,252.6,184.3,361.3,990,990,990,965,964.7,965.5,25,24.5,25.3,0.137,0.112,0.175,0.0267,0.0114,0.0695,0.0011,0.00045,0.0028,0.35,0.246,0.431,0.014,0.0098,0.018,24.65,24.08,25.03,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,41.5,26.08,52.35,40.04,25.29,48.2,0,0,0,0,0,0,0.31,0,0.173,0.2,0.8,0.2,48.8
-631159200000,1950,1,1949,4,31,1.54,0.296,1.24,72716.2,122.4,122.4,97.74,3,2,2.4516129032258065,574.9,426.6,712.1,464.3,335.6,110.6,91,120,0,0,0,0.193,0.169,0.219,464.3,335.6,592.1,990,990,990,966.2,965.5,966.7,23.8,23.3,24.5,0.224,0.169,0.292,0.121,0.0574,0.197,0.0051,0.0023,0.0085,0.547,0.396,0.697,0.023,0.016,0.03,23.28,22.55,24.08,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,41.82,34.94,52.11,40.63,33.9,48.2,0,0,0,0,0,0,0.543,0,0.3,0.19,0.81,0.19,47.2
-628480800000,1950,2,1949,5,28,5.58,0.349,2.33,96190.1,188.3,188.3,143.1,4,3,3.75,2308,720.3,5187,2164,583.3,144.1,137,162,1200,0,3925,0.0936,0.0312,0.19,964.2,583.3,1100,990,990,990.02,971.3,966.8,977.8,18.7,12.2,23.2,0.729,0.289,0.926,0.514,0.191,0.648,0.03,0.0082,0.053,1.52,0.685,1.87,0.089,0.029,0.15,17.2,10.36,22.53,0.94,0.886,0.957,0.976,0.97,0.98,0.918,0.86,0.938,39.6,24.76,50.52,38.51,22.51,48.2,0,0,0,0,0,0,0.795,0,3.25,0.063,0.42,0.58,17.2
-626061600000,1950,3,1949,6,31,11.7,0.771,2.95,83557.8,123,123,112.3,4,4,4,4351,3886,5187,4063,3647,288,239,315,2963,2547,3772,0.0662,0.0605,0.079,1100,1100,1100,990,990,990.02,976.3,975.4,977.8,13.7,12.2,14.6,0.925,0.918,0.926,0.648,0.648,0.648,0.047,0.045,0.053,1.87,1.87,1.87,0.14,0.13,0.15,11.82,10.36,12.69,0.916,0.886,0.926,0.97,0.97,0.97,0.888,0.86,0.898,29.22,24.76,31.69,28.08,22.51,30.74,0,0,0,0,0,0,0.624,0,8.75,0.066,0.25,0.75,7.14
-623383200000,1950,4,1949,7,30,9.59,0.765,2.85,91629.6,132.5,132.5,127.3,4,4,4,3698,3467,3886,3403,3172,295,295,295,2303,2072,2491,0.0798,0.0759,0.0851,1100,1100,1100,990,990,990,975,974.6,975.4,15,14.6,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.09,12.69,13.58,0.929,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,32.8,31.69,34.14,31.82,30.74,33.11,0,0,0,0,0,0,0.707,0,6.74,0.08,0.3,0.7,9.55
-620791200000,1950,5,1949,8,31,6.87,0.86,2.95,115897,177.3,177.3,155.8,4,4,4,2564,1808,3441,2243,1487,321,321,321,1143,387,2020,0.13,0.0933,0.178,1100,1100,1100,990,990,990,972.4,970.5,974.5,17.6,15.5,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.042,1.87,1.87,1.87,0.11,0.096,0.12,15.69,13.63,17.65,0.943,0.933,0.95,0.976,0.97,0.98,0.92,0.905,0.931,39.91,34.29,45.22,38.94,33.26,44.31,0,0,0,0,0,0,0.865,0,3.92,0.13,0.43,0.57,16.9
-618112800000,1950,6,1949,9,30,3.13,0.544,2.38,119678,192.8,192.8,166.2,4,3,3.7,1209,751.7,1752,999.1,541.7,210,210,210,82.63,0,442,0.184,0.12,0.279,916.5,541.7,1100,990,990,990,968.5,966.9,970.3,21.5,19.7,23.1,0.634,0.278,0.926,0.453,0.163,0.648,0.021,0.0071,0.033,1.36,0.627,1.87,0.064,0.027,0.095,20.11,17.83,22.47,0.954,0.95,0.957,0.979,0.971,0.98,0.934,0.923,0.938,45.88,37.79,51.42,44.84,36.7,48.2,0,0,0,0,0,0,0.923,0,0.75,0.17,0.76,0.24,38.2
-615520800000,1950,7,1949,10,31,1.48,0.498,0.979,57299.4,113.1,113.1,77.02,3,2,2.129032258064516,551.4,435.5,739.6,365.4,249.5,186,186,186,0,0,0,0.346,0.251,0.427,365.4,249.5,553.6,990,990,990,966.1,965.6,966.9,23.9,23.1,24.4,0.192,0.148,0.28,0.0723,0.017,0.171,0.0031,0.00069,0.0074,0.438,0.276,0.643,0.018,0.011,0.028,23.49,22.5,24.16,0.946,0.93,0.958,0.973,0.97,0.98,0.92,0.902,0.939,37.24,27.49,51.41,36.16,26.66,48.2,0,0,0,0,0,0,0.428,0,0.501,0.34,0.66,0.34,38.7
-612842400000,1950,8,1949,11,31,0.987,0.415,0.572,34822.5,59.31,59.31,46.8,2,1,1.3548387096774193,368.4,306,431,213.4,151,155,155,155,0,0,0,0.425,0.36,0.507,213.4,151,276,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.132,0.11,0.154,0.0154,0.00859,0.0293,0.00062,0.00034,0.0012,0.317,0.256,0.399,0.013,0.01,0.016,24.44,24.15,24.8,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.939,38.04,25.9,51.59,36.97,25.12,48.2,0,0,0,0,0,0,0.26,0,0.415,0.42,0.58,0.42,35.3
-610164000000,1950,9,1949,12,30,0.673,0.306,0.368,22761.5,41.68,41.68,31.61,1,1,1,259.8,220.5,302.3,141.8,102.5,118,118,118,0,0,0,0.459,0.39,0.535,141.8,102.5,184.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.103,0.0894,0.118,0.0078,0.00447,0.0114,0.00031,0.00018,0.00046,0.245,0.175,0.321,0.0097,0.0069,0.013,25.03,24.77,25.3,0.934,0.913,0.95,0.971,0.97,0.98,0.907,0.886,0.931,32.54,23.23,42.53,31.61,22.53,41.68,0,0,0,0,0,0,0.176,0,0.305,0.45,0.55,0.45,33.8
-607572000000,1950,10,1950,1,31,0.549,0.237,0.312,16030.1,28.77,28.77,21.55,1,1,1,204.8,192.9,220.5,116.3,95.9,88.48,73,97,0,0,0,0.431,0.363,0.503,116.3,95.9,128.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.0853,0.095,0.00564,0.0039,0.00664,0.00022,0.00015,0.00026,0.197,0.161,0.216,0.0077,0.0063,0.0085,25.35,25.27,25.43,0.746,0,0.93,0.782,0,0.97,0.723,0,0.902,22.21,0,29.65,21.55,0,28.77,0,6,0,0,0.194,0,0.12,0.194,0.237,0.43,0.57,0.43,29.2
-604893600000,1950,11,1950,2,30,0.589,0.196,0.393,24570.6,48.2,48.2,34.13,1,1,1,227.2,201.2,283.6,151.5,127.5,75.67,67,93,0,0,0,0.337,0.236,0.422,151.5,127.5,216.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.102,0.0952,0.124,0.00863,0.00659,0.0142,0.00034,0.00026,0.00056,0.258,0.217,0.373,0.01,0.0085,0.015,25.19,24.79,25.37,0.938,0.93,0.958,0.972,0.97,0.98,0.912,0.902,0.939,35.13,29.37,50.44,34.13,28.49,48.2,0,0,0,0,0,0,0.19,0,0.196,0.33,0.67,0.33,41.7
-602301600000,1950,12,1950,3,31,1,0.279,0.721,43791.7,80.08,80.08,58.86,2,1,1.6774193548387097,373.4,290.5,472.5,269.4,186.5,104,104,104,0,0,0,0.284,0.22,0.358,269.4,186.5,368.5,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.147,0.118,0.182,0.0319,0.0116,0.0729,0.0013,0.00046,0.003,0.348,0.251,0.446,0.014,0.01,0.018,24.39,23.83,24.81,0.945,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.03,26.19,52.53,36.87,25.4,48.2,0,0,0,0,0,0,0.327,0,0.279,0.28,0.72,0.28,43.8
