datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-1174183200000,1932,10,1932,1,3,7,0.127,0.0587,0.0681,3084.56,27.54,27.54,18.36,1,1,1,209.6,201.2,220.5,112.6,104.2,97,97,97,0,0,0,0.464,0.44,0.482,112.6,104.2,123.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0911,0.0882,0.095,0.00532,0.0046,0.00625,0.00021,0.00018,0.00025,0.191,0.176,0.211,0.0075,0.0069,0.0083,25.35,25.27,25.42,0.659,0,0.928,0.693,0,0.97,0.639,0,0.9,18.93,0,28.39,18.36,0,27.54,0,2,0,0,0.286,0,0.102,0.286,0.0589,0.46,0.54,0.46,24.3
-1173578400000,1932,10,1932,1,4,7,0.12,0.0587,0.0609,0,0,0,0,1,1,1,197.6,195.2,201.2,100.6,98.21,97,97,97,0,0,0,0.491,0.482,0.497,100.6,98.21,104.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0861,0.0882,0.0043,0.0041,0.0046,0.00017,0.00016,0.00018,0.17,0.165,0.176,0.0066,0.0065,0.0069,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0591,0.49,0.51,0.49,0
-1172973600000,1932,10,1932,1,5,7,0.118,0.0566,0.0615,0,0,0,0,1,1,1,195.2,195.2,195.2,101.6,98.21,93.57,93,97,0,0,0,0.479,0.476,0.497,101.6,98.21,102.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0861,0.0871,0.00439,0.0041,0.00444,0.00017,0.00016,0.00017,0.171,0.165,0.172,0.0067,0.0065,0.0067,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.48,0.52,0.48,0
-1172368800000,1932,11,1932,2,6,7,0.118,0.0495,0.0686,2071.62,28.77,28.77,12.33,1,1,1,195.2,195.2,195.2,113.4,102.2,81.86,67,93,0,0,0,0.419,0.343,0.476,113.4,102.2,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0871,0.0931,0.00538,0.00444,0.00665,0.00021,0.00017,0.00026,0.191,0.172,0.215,0.0074,0.0067,0.0084,25.4,25.38,25.42,0.398,0,0.93,0.416,0,0.97,0.386,0,0.902,12.71,0,29.66,12.33,0,28.77,0,4,0,0,0.571,0,0.0685,0.571,0.0494,0.42,0.58,0.42,17.6
-1171764000000,1932,11,1932,2,7,7,0.124,0.0405,0.0835,5217.26,35.01,35.01,31.06,1,1,1,205,195.2,222.3,138,128.2,67,67,67,0,0,0,0.327,0.301,0.343,138,128.2,155.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0966,0.0931,0.103,0.00748,0.00665,0.00895,0.00029,0.00026,0.00035,0.233,0.215,0.264,0.0091,0.0084,0.01,25.33,25.2,25.38,0.934,0.93,0.94,0.97,0.97,0.97,0.906,0.902,0.912,32.02,29.66,36.09,31.06,28.77,35.01,0,0,0,0,0,0,0.173,0,0.0405,0.33,0.67,0.33,42.1
-1171159200000,1932,11,1932,2,8,7,0.156,0.0405,0.116,7314.12,46.64,46.64,43.54,1,1,1,258,236.2,271.3,191,169.2,67,67,67,0,0,0,0.26,0.247,0.284,191,169.2,204.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.108,0.12,0.012,0.0101,0.0131,0.00047,0.0004,0.00052,0.328,0.289,0.351,0.013,0.011,0.014,24.95,24.86,25.09,0.952,0.945,0.955,0.979,0.975,0.98,0.932,0.921,0.936,44.47,39.34,47.59,43.54,38.34,46.64,0,0,0,0,0,0,0.242,0,0.04,0.26,0.74,0.26,46.9
-1170554400000,1932,11,1932,2,9,7,0.166,0.0533,0.113,7037.65,48.2,48.2,41.89,1,1,1,274.4,270.3,283.6,186.2,166.3,88.14,67,104,0,0,0,0.322,0.236,0.385,186.2,166.3,216.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.111,0.124,0.0116,0.00988,0.0142,0.00046,0.00039,0.00056,0.322,0.288,0.373,0.013,0.011,0.015,24.88,24.79,24.93,0.95,0.944,0.958,0.976,0.973,0.98,0.927,0.918,0.939,43.19,38.39,50.44,41.89,37.33,48.2,0,0,0,0,0,0,0.233,0,0.053,0.32,0.68,0.32,42.4
-1169949600000,1932,12,1932,3,10,7,0.169,0.0606,0.109,6781.45,48.2,48.2,40.37,1,1,1,279.7,271.3,294.7,179.6,167.3,100.1,77,104,0,0,0,0.359,0.261,0.383,179.6,167.3,217.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.111,0.126,0.011,0.00997,0.0143,0.00044,0.0004,0.00057,0.311,0.289,0.377,0.012,0.011,0.015,24.87,24.74,24.93,0.948,0.945,0.958,0.976,0.973,0.98,0.926,0.919,0.939,41.53,38.62,50.61,40.37,37.58,48.2,0,0,0,0,0,0,0.224,0,0.06,0.36,0.64,0.36,40.1
-1169344800000,1932,12,1932,3,11,7,0.197,0.0466,0.151,9139.03,61.81,61.81,54.4,2,2,2,326.4,306,360.3,249.4,229,77,77,77,0,0,0,0.237,0.214,0.252,249.4,229,283.3,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.13,0.149,0.0199,0.0152,0.0327,0.0008,0.00061,0.0013,0.268,0.242,0.316,0.011,0.0097,0.013,24.7,24.48,24.83,0.928,0.923,0.937,0.97,0.97,0.97,0.901,0.895,0.908,28.04,25.73,31.86,27.2,24.95,30.9,0,0,0,0,0,0,0.302,0,0.046,0.24,0.77,0.23,46.4
-1168740000000,1932,12,1932,3,12,7,0.232,0.0466,0.185,11224.1,70.88,70.88,66.81,2,2,2,383.7,364.7,402.9,306.7,287.7,77,77,77,0,0,0,0.201,0.191,0.211,306.7,287.7,325.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.151,0.164,0.0438,0.0348,0.0528,0.0018,0.0014,0.0021,0.351,0.322,0.38,0.014,0.013,0.015,24.33,24.21,24.45,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.909,0.916,34.44,32.34,36.54,33.4,31.37,35.44,0,0,0,0,0,0,0.371,0,0.047,0.2,0.8,0.2,48.4
-1168135200000,1932,12,1932,3,13,7,0.267,0.0503,0.217,13145.4,83.55,83.55,78.25,2,2,2,442.2,413.7,462.6,359,336.7,83.14,77,120,0,0,0,0.188,0.168,0.259,359,336.7,382.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.168,0.184,0.0685,0.0579,0.0794,0.0028,0.0024,0.0033,0.43,0.396,0.464,0.018,0.016,0.019,23.98,23.87,24.14,0.949,0.946,0.953,0.976,0.971,0.98,0.927,0.919,0.934,40.08,37.72,42.63,39.12,36.63,41.77,0,0,0,0,0,0,0.435,0,0.05,0.19,0.81,0.19,49.2
-1167530400000,1933,1,1932,4,14,7,0.307,0.0726,0.234,14046.4,96.4,96.4,83.61,2,2,2,507.4,467.2,571.9,387.4,347.2,120,120,120,0,0,0,0.237,0.21,0.257,387.4,347.2,451.9,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.19,0.176,0.213,0.0819,0.0629,0.112,0.0034,0.0026,0.0047,0.476,0.416,0.573,0.02,0.017,0.024,23.64,23.25,23.88,0.953,0.948,0.958,0.978,0.973,0.98,0.932,0.922,0.939,42.77,38.54,49.37,41.8,37.5,48.2,0,0,0,0,0,0,0.464,0,0.073,0.24,0.76,0.24,45.8
-1166925600000,1933,1,1932,4,15,7,0.35,0.0726,0.277,16057.9,96.4,96.4,95.58,2,2,2,578.6,551,601.8,458.6,431,120,120,120,0,0,0,0.208,0.199,0.218,458.6,431,481.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.218,0.206,0.229,0.115,0.102,0.126,0.0049,0.0043,0.0053,0.585,0.541,0.623,0.025,0.023,0.026,23.21,23.07,23.38,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.95,47.28,52.11,47.79,46.34,48.2,0,0,0,0,0,0,0.531,0,0.073,0.21,0.79,0.21,45.9
-1166320800000,1933,1,1932,4,16,7,0.414,0.0726,0.341,19616.9,123.9,123.9,116.8,3,3,3,684.5,615.6,720.3,564.5,495.6,120,120,120,0,0,0,0.176,0.167,0.195,564.5,495.6,600.3,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.276,0.237,0.297,0.178,0.133,0.202,0.0076,0.0056,0.0087,0.651,0.536,0.711,0.028,0.023,0.031,22.71,22.51,23.1,0.952,0.946,0.954,0.976,0.97,0.98,0.929,0.917,0.935,39.87,35.4,42.16,38.92,34.34,41.31,0,0,0,0,0,0,0.649,0,0.073,0.18,0.82,0.18,47.4
-1165716000000,1933,1,1932,4,17,7,0.416,0.0726,0.343,19727.1,121.1,121.1,117.4,3,3,3,687.7,666.8,705.9,567.7,546.8,120,120,120,0,0,0,0.175,0.17,0.18,567.7,546.8,585.9,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.278,0.266,0.288,0.18,0.166,0.192,0.0077,0.0071,0.0083,0.656,0.621,0.687,0.028,0.027,0.03,22.69,22.59,22.81,0.952,0.95,0.953,0.976,0.973,0.979,0.929,0.925,0.933,40.09,38.76,41.24,39.14,37.72,40.37,0,0,0,0,0,0,0.652,0,0.073,0.17,0.82,0.18,47.4
-1165111200000,1933,1,1932,4,18,7,0.425,0.0799,0.345,19787.9,120.5,120.5,117.8,3,3,3,703.1,684.7,720.3,570.9,564.7,132.1,120,137,0,0,0,0.188,0.171,0.195,570.9,564.7,583.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.282,0.276,0.289,0.182,0.178,0.191,0.0078,0.0076,0.0082,0.663,0.651,0.685,0.028,0.028,0.029,22.62,22.53,22.71,0.952,0.952,0.953,0.976,0.976,0.978,0.93,0.929,0.932,40.21,39.84,41.04,39.26,38.87,40.15,0,0,0,0,0,0,0.654,0,0.08,0.19,0.81,0.19,46.6
-1164506400000,1933,2,1932,5,19,7,0.449,0.0773,0.372,21209.1,134.1,134.1,126.2,3,3,3,742.3,728.5,760.5,614.4,591.5,127.9,105,137,0,0,0,0.172,0.138,0.188,614.4,591.5,655.5,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.306,0.294,0.326,0.211,0.196,0.239,0.0091,0.0085,0.01,0.736,0.699,0.802,0.032,0.03,0.035,22.39,22.26,22.49,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.95,41.47,45.62,42.08,40.61,44.7,0,0,0,0,0,0,0.701,0,0.077,0.17,0.83,0.17,47.2
-1163901600000,1933,2,1932,5,20,7,0.48,0.0635,0.416,23423.3,144.6,144.6,139.4,3,3,3,793.6,760.5,834.7,688.6,655.5,105,105,105,0,0,0,0.132,0.126,0.138,688.6,655.5,729.7,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.345,0.326,0.368,0.261,0.239,0.288,0.011,0.01,0.013,0.858,0.802,0.927,0.037,0.035,0.041,22.07,21.83,22.26,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.52,45.62,49.84,46.47,44.7,48.2,0,0,0,0,0,0,0.775,0,0.064,0.13,0.87,0.13,48.8
-1163296800000,1933,2,1932,5,21,7,0.534,0.0635,0.47,25448.8,157.4,157.4,151.5,4,3,3.5714285714285716,882.4,843.5,906.4,777.4,738.5,105,105,105,0,0,0,0.119,0.116,0.124,777.4,738.5,801.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.41,0.374,0.432,0.315,0.294,0.327,0.014,0.013,0.015,0.965,0.943,1,0.043,0.042,0.044,21.61,21.5,21.78,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.77,39.68,52.09,43.03,38.7,48.2,0,0,0,0,0,0,0.842,0,0.064,0.12,0.88,0.12,47.7
-1162692000000,1933,2,1932,5,22,7,0.581,0.0739,0.507,27368.5,166.3,166.3,162.9,4,4,4,960.2,924.7,989.5,838.1,818,122.1,105,129,0,0,0,0.127,0.111,0.136,838.1,818,860.5,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.471,0.448,0.494,0.345,0.335,0.355,0.015,0.015,0.016,1.04,1,1.08,0.047,0.045,0.049,21.22,21.06,21.4,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.932,0.936,41.6,40.75,42.41,40.73,39.84,41.57,0,0,0,0,0,0,0.905,0,0.074,0.13,0.87,0.13,47.1
-1162087200000,1933,3,1932,6,23,7,0.634,0.078,0.556,29426.4,180,180,175.2,4,4,4,1048,1023,1080,918.6,893.7,129,129,129,0,0,0,0.123,0.119,0.126,918.6,893.7,951,990,990,990,968,968,968.2,22,21.8,22,0.547,0.524,0.577,0.384,0.372,0.399,0.017,0.017,0.018,1.18,1.14,1.24,0.054,0.052,0.057,20.77,20.61,20.89,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.68,43.73,45.92,43.79,42.85,45,0,0,0,0,0,0,0.973,0,0.078,0.12,0.88,0.12,46.4
-1161482400000,1933,3,1932,6,24,7,0.679,0.078,0.601,31232.9,192,192,185.9,4,4,4,1123,1083,1172,994.1,953.9,129,129,129,0,0,0,0.115,0.11,0.119,994.1,953.9,1043,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.629,0.579,0.697,0.438,0.401,0.52,0.02,0.018,0.024,1.34,1.24,1.51,0.062,0.057,0.07,20.37,20.05,20.6,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.43,46.02,48.99,46.48,45.1,48.01,0,0,0,0,0,0,1.03,0,0.078,0.11,0.89,0.11,46
-1160877600000,1933,3,1932,6,25,7,0.757,0.078,0.655,32390.4,192.8,192.8,192.8,4,4,4,1252,1183,1356,1123,1054,129,129,129,40,0,127,0.103,0.0952,0.109,1083,1054,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.772,0.713,0.835,0.609,0.544,0.648,0.029,0.025,0.031,1.68,1.55,1.78,0.079,0.072,0.085,19.63,19.2,19.98,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.7,49.29,50.54,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.102,0.1,0.87,0.13,42.8
-1160272800000,1933,3,1932,6,26,7,0.862,0.0813,0.665,32041.6,192.4,192.4,190.7,4,4,4,1426,1384,1485,1291,1255,134.4,129,148,191.3,155,237,0.0942,0.0892,0.101,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.867,0.846,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.087,0.086,0.09,18.94,18.71,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.65,48.05,49.07,47.68,47.09,48.09,0,0,0,0,0,0,1.06,0,0.197,0.094,0.77,0.23,37.2
-1159668000000,1933,4,1932,7,27,7,0.947,0.0895,0.665,31179.7,187.4,187.4,185.6,4,4,4,1565,1511,1617,1417,1363,148,148,148,317.4,263,369,0.0946,0.0915,0.0979,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.913,0.908,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.093,18.44,18.27,18.62,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.35,46.9,47.82,46.4,45.96,46.86,0,0,0,0,0,0,1.03,0,0.282,0.095,0.7,0.3,32.9
-1159063200000,1933,4,1932,7,28,7,0.929,0.0895,0.665,31346.1,188.1,188.1,186.6,4,4,4,1537,1493,1589,1389,1345,148,148,148,288.4,245,341,0.0963,0.0931,0.0991,1100,1100,1100,990,990,990,969.6,969.5,969.8,20.4,20.2,20.5,0.91,0.906,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.091,0.09,0.092,18.54,18.37,18.68,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.6,47.14,47.98,46.65,46.2,47.02,0,0,0,0,0,0,1.04,0,0.264,0.096,0.72,0.28,33.7
-1158458400000,1933,4,1932,7,29,7,0.87,0.0895,0.665,31953.7,191.7,191.7,190.2,4,4,4,1438,1400,1466,1290,1252,148,148,148,190.1,152,218,0.103,0.101,0.106,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.877,0.86,0.89,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.84,0.088,0.087,0.089,18.89,18.79,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.52,48.25,48.89,47.55,47.28,47.92,0,0,0,0,0,0,1.06,0,0.205,0.1,0.76,0.24,36.7
-1157853600000,1933,4,1932,7,30,7,0.802,0.0895,0.664,32346,192.8,192.8,192.5,4,4,4,1326,1232,1392,1178,1084,148,148,148,81,0,144,0.112,0.106,0.12,1097,1084,1100,990,990,990,968.9,968.6,969.1,21.1,20.9,21.4,0.825,0.772,0.855,0.642,0.612,0.648,0.03,0.029,0.031,1.77,1.68,1.8,0.084,0.079,0.086,19.31,19.06,19.69,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.52,48.97,50.32,48.13,47.99,48.2,0,0,0,0,0,0,1.07,0,0.138,0.11,0.83,0.17,40.3
-1157248800000,1933,5,1932,8,31,7,0.701,0.116,0.585,30304.7,185.3,185.3,180.4,4,4,4,1159,1126,1195,967.4,933.8,192,192,192,0,0,0,0.166,0.161,0.171,967.4,933.8,1003,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.609,0.571,0.655,0.408,0.391,0.43,0.019,0.018,0.02,1.29,1.22,1.37,0.06,0.056,0.064,20.31,20.12,20.49,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.02,44.8,47.28,45.1,43.9,46.33,0,0,0,0,0,0,1,0,0.116,0.17,0.83,0.17,43.2
-1156644000000,1933,5,1932,8,32,7,0.644,0.101,0.543,28725.2,175.8,175.8,171,4,4,4,1064,1023,1096,898,875.7,166.3,147,192,0,0,0,0.156,0.137,0.178,898,875.7,926.3,990,990,990,968.1,968,968.2,21.9,21.8,22,0.534,0.511,0.557,0.374,0.363,0.387,0.017,0.016,0.018,1.15,1.11,1.2,0.053,0.05,0.055,20.74,20.63,20.92,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.62,42.88,44.85,42.75,42.03,43.95,0,0,0,0,0,0,0.95,0,0.101,0.16,0.84,0.16,44.6
-1156039200000,1933,5,1932,8,33,7,0.576,0.0889,0.487,26059.8,168.1,168.1,155.1,4,3,3.7142857142857144,951.7,891.9,1023,804.7,744.9,147,147,147,0,0,0,0.155,0.144,0.165,804.7,744.9,875.7,990,990,990,967.7,967.5,968,22.3,22,22.5,0.446,0.391,0.511,0.328,0.299,0.363,0.015,0.013,0.016,1.01,0.967,1.11,0.045,0.043,0.05,21.28,20.92,21.57,0.954,0.953,0.957,0.978,0.975,0.98,0.933,0.929,0.938,43.71,39.64,51.97,42.22,38.66,48.2,0,0,0,0,0,0,0.862,0,0.089,0.15,0.85,0.15,45.2
-1155434400000,1933,5,1932,8,34,7,0.471,0.0889,0.382,21544.4,144.6,144.6,128.2,3,3,3,778.1,702.7,876.9,631.1,555.7,147,147,147,0,0,0,0.19,0.168,0.209,631.1,555.7,729.9,990,990,990,967,966.7,967.4,23,22.6,23.3,0.319,0.276,0.377,0.223,0.172,0.289,0.0097,0.0074,0.013,0.768,0.641,0.937,0.033,0.028,0.041,22.22,21.66,22.65,0.955,0.951,0.957,0.979,0.974,0.98,0.934,0.926,0.938,43.71,39.13,49.44,42.75,38.12,48.2,0,0,0,0,0,0,0.712,0,0.089,0.19,0.81,0.19,45.7
-1154829600000,1933,5,1932,8,35,7,0.38,0.0792,0.301,17326.1,110.2,110.2,103.1,3,2,2.7142857142857144,627.9,563.9,682.3,496.9,444.9,131,119,147,0,0,0,0.208,0.187,0.227,496.9,444.9,535.3,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.241,0.212,0.264,0.136,0.109,0.159,0.0058,0.0046,0.0068,0.573,0.529,0.606,0.024,0.022,0.026,23.02,22.76,23.3,0.95,0.945,0.958,0.973,0.97,0.98,0.925,0.917,0.939,40.26,35.01,51.05,38.94,33.96,48.2,0,0,0,0,0,0,0.573,0,0.079,0.21,0.79,0.21,45.6
-1154224800000,1933,6,1932,9,36,7,0.306,0.072,0.234,14008.5,92.88,92.88,83.38,2,2,2,505.2,467.2,551,386.2,348.2,119,119,119,0,0,0,0.237,0.216,0.255,386.2,348.2,432,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.191,0.178,0.207,0.0813,0.0633,0.103,0.0034,0.0026,0.0043,0.476,0.419,0.544,0.02,0.017,0.023,23.65,23.38,23.88,0.953,0.948,0.957,0.978,0.973,0.98,0.931,0.923,0.938,42.64,38.65,47.39,41.69,37.61,46.44,0,0,0,0,0,0,0.463,0,0.072,0.24,0.76,0.24,45.8
-1153620000000,1933,6,1932,9,37,7,0.269,0.072,0.197,11828.5,74.19,74.19,70.41,2,2,2,445.1,426.6,462.6,326.1,307.6,119,119,119,0,0,0,0.267,0.257,0.279,326.1,307.6,343.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.164,0.176,0.0529,0.0442,0.0612,0.0022,0.0018,0.0025,0.386,0.358,0.412,0.016,0.015,0.017,24.01,23.91,24.12,0.945,0.942,0.947,0.97,0.97,0.972,0.917,0.914,0.921,36.28,34.27,38.16,35.2,33.24,37.09,0,0,0,0,0,0,0.391,0,0.072,0.27,0.73,0.27,44
-1153015200000,1933,6,1932,9,38,7,0.254,0.072,0.182,10913,66.49,66.49,64.96,2,2,2,419.4,408,426.6,300.4,289,119,119,119,0,0,0,0.284,0.279,0.292,300.4,289,307.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.157,0.164,0.0408,0.0354,0.0442,0.0017,0.0014,0.0018,0.347,0.33,0.358,0.014,0.013,0.015,24.17,24.12,24.23,0.941,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,33.48,32.22,34.27,32.48,31.25,33.24,0,0,0,0,0,0,0.361,0,0.072,0.28,0.72,0.28,43
-1152410400000,1933,6,1932,9,39,7,0.238,0.0701,0.168,10127.1,62.51,62.51,60.28,2,2,2,394.3,386.5,408,278.5,270.1,115.9,108,119,0,0,0,0.294,0.279,0.306,278.5,270.1,289,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.15,0.157,0.0304,0.0265,0.0354,0.0012,0.0011,0.0014,0.314,0.302,0.33,0.013,0.012,0.013,24.32,24.23,24.35,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,31.07,30.13,32.22,30.14,29.22,31.25,0,0,0,0,0,0,0.335,0,0.07,0.29,0.71,0.29,42.6
-1151805600000,1933,7,1932,10,40,7,0.219,0.0653,0.154,9254.29,59.16,59.16,55.09,2,2,2,362,344.6,380.8,254,236.6,108,108,108,0,0,0,0.299,0.284,0.313,254,236.6,272.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.137,0.15,0.0205,0.0159,0.0278,0.00083,0.00064,0.0011,0.278,0.255,0.304,0.011,0.01,0.012,24.51,24.39,24.62,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.906,28.39,26.43,30.5,27.54,25.64,29.58,0,0,0,0,0,0,0.306,0,0.065,0.3,0.7,0.3,42.3
-1151200800000,1933,7,1932,10,41,7,0.203,0.0653,0.137,8294.89,50.38,50.38,49.37,2,1,1.5714285714285714,334.9,325.7,340.6,226.9,217.7,108,108,108,0,0,0,0.323,0.317,0.332,226.9,217.7,232.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.13,0.136,0.015,0.0143,0.0155,0.0006,0.00057,0.00062,0.308,0.248,0.387,0.012,0.01,0.016,24.62,24.57,24.66,0.938,0.923,0.958,0.974,0.97,0.98,0.914,0.895,0.939,36.58,25.71,51.08,35.02,24.94,48.2,0,0,0,0,0,0,0.274,0,0.066,0.32,0.67,0.33,40.9
-1150596000000,1933,7,1932,10,42,7,0.192,0.0653,0.127,7909.57,48.2,48.2,47.08,1,1,1,318,309.1,325.7,210,201.1,108,108,108,0,0,0,0.34,0.332,0.349,210,201.1,217.7,990,990,990,965,964.9,965,25,25,25.1,0.128,0.124,0.13,0.0136,0.0128,0.0143,0.00054,0.00051,0.00057,0.367,0.351,0.381,0.015,0.014,0.015,24.64,24.59,24.7,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.54,46.52,50.28,47.08,45.59,48.2,0,0,0,0,0,0,0.262,0,0.065,0.34,0.66,0.34,41.2
-1149991200000,1933,7,1932,10,43,7,0.181,0.0653,0.116,7285.19,45.59,45.59,43.36,1,1,1,299.4,290.5,309.1,191.4,182.5,108,108,108,0,0,0,0.361,0.349,0.372,191.4,182.5,201.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.124,0.012,0.0113,0.0128,0.00048,0.00045,0.00051,0.334,0.318,0.351,0.013,0.013,0.014,24.77,24.7,24.82,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.25,42.18,46.52,43.36,41.33,45.59,0,0,0,0,0,0,0.241,0,0.065,0.36,0.64,0.36,40.2
-1149386400000,1933,7,1932,10,44,7,0.173,0.0575,0.115,7258.23,44.9,44.9,43.2,1,1,1,285.4,273.8,290.5,190.2,180.8,95.14,93,108,0,0,0,0.334,0.32,0.372,190.2,180.8,197.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.116,0.121,0.0119,0.0111,0.0125,0.00047,0.00044,0.0005,0.33,0.313,0.343,0.013,0.012,0.014,24.83,24.79,24.89,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,44.09,41.87,45.82,43.2,41.03,44.9,0,0,0,0,0,0,0.24,0,0.058,0.33,0.66,0.34,42
-1148781600000,1933,8,1932,11,45,7,0.16,0.0562,0.104,6498.75,40.4,40.4,38.68,1,1,1,264.4,256.7,271.3,171.4,163.7,93,93,93,0,0,0,0.352,0.343,0.362,171.4,163.7,178.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.115,0.0103,0.00966,0.0109,0.00041,0.00038,0.00043,0.296,0.283,0.309,0.012,0.011,0.012,24.95,24.91,24.99,0.946,0.943,0.948,0.975,0.971,0.979,0.922,0.916,0.928,39.66,37.84,41.28,38.68,36.76,40.4,0,0,0,0,0,0,0.215,0,0.056,0.35,0.65,0.35,40.6
-1148176800000,1933,8,1932,11,46,7,0.143,0.0562,0.0866,5382.79,34.33,34.33,32.04,1,1,1,236.1,228.5,246.2,143.1,135.5,93,93,93,0,0,0,0.394,0.378,0.407,143.1,135.5,153.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0996,0.106,0.00792,0.00727,0.00877,0.00031,0.00029,0.00035,0.246,0.232,0.264,0.0097,0.0091,0.01,25.14,25.06,25.2,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.03,31.25,35.39,32.04,30.31,34.33,0,0,0,0,0,0,0.178,0,0.0564,0.39,0.61,0.39,37.6
-1147572000000,1933,8,1932,11,47,7,0.135,0.0562,0.0792,4917.71,29.43,29.43,29.27,1,1,1,224,222.3,224.7,131,129.3,93,93,93,0,0,0,0.415,0.414,0.418,131,129.3,131.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.098,0.0974,0.0982,0.00688,0.00674,0.00694,0.00027,0.00026,0.00027,0.224,0.221,0.225,0.0088,0.0087,0.0089,25.23,25.23,25.25,0.931,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,30.18,29.78,30.34,29.27,28.88,29.43,0,0,0,0,0,0,0.163,0,0.0558,0.42,0.59,0.41,36.4
-1146967200000,1933,8,1932,11,48,7,0.132,0.0508,0.0809,5031.92,33.43,33.43,29.95,1,1,1,217.7,206.6,222.3,133.7,127.5,84,72,93,0,0,0,0.385,0.326,0.422,133.7,127.5,148.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0968,0.102,0.00711,0.00659,0.00838,0.00028,0.00026,0.00033,0.228,0.218,0.253,0.0089,0.0086,0.0099,25.27,25.22,25.33,0.932,0.93,0.938,0.97,0.97,0.97,0.904,0.902,0.91,30.88,29.37,34.47,29.95,28.49,33.43,0,0,0,0,0,0,0.166,0,0.0511,0.38,0.61,0.39,38.1
-1146362400000,1933,9,1932,12,49,7,0.123,0.0435,0.0797,4972.08,30.24,30.24,29.6,1,1,1,203.8,201.2,206.6,131.8,129.2,72,72,72,0,0,0,0.354,0.349,0.358,131.8,129.2,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0952,0.0972,0.00695,0.00673,0.00719,0.00027,0.00026,0.00028,0.224,0.219,0.229,0.0087,0.0086,0.0089,25.35,25.33,25.37,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.51,29.9,31.17,29.6,29,30.24,0,0,0,0,0,0,0.164,0,0.0433,0.35,0.65,0.35,40.4
-1145757600000,1933,9,1932,12,50,7,0.12,0.0435,0.0765,4764.78,29,29,28.36,1,1,1,198.5,195.2,201.2,126.5,123.2,72,72,72,0,0,0,0.363,0.358,0.369,126.5,123.2,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0931,0.0952,0.0065,0.00622,0.00673,0.00025,0.00024,0.00026,0.214,0.208,0.219,0.0084,0.0081,0.0086,25.38,25.37,25.38,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,29.24,28.44,29.9,28.36,27.58,29,0,0,0,0,0,0,0.158,0,0.0435,0.36,0.64,0.36,39.7
-1145152800000,1933,9,1932,12,51,7,0.118,0.0435,0.0742,4615.32,27.58,27.58,27.47,1,1,1,194.8,192.9,195.2,122.8,120.9,72,72,72,0,0,0,0.37,0.369,0.373,122.8,120.9,123.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0923,0.0931,0.00618,0.00603,0.00622,0.00024,0.00024,0.00024,0.207,0.204,0.208,0.0081,0.008,0.0081,25.38,25.38,25.38,0.927,0.925,0.927,0.97,0.97,0.97,0.899,0.898,0.899,28.32,27.85,28.44,27.47,27.02,27.58,0,0,0,0,0,0,0.153,0,0.0438,0.37,0.63,0.37,39.1
-1144548000000,1933,9,1932,12,52,7,0.115,0.0418,0.0735,4563.57,30.76,30.76,27.16,1,1,1,190.7,188.7,193.3,121.6,116.7,69.14,52,72,0,0,0,0.362,0.276,0.382,121.6,116.7,136.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0908,0.0944,0.00608,0.00567,0.00737,0.00024,0.00022,0.00029,0.205,0.197,0.229,0.008,0.0077,0.0089,25.38,25.35,25.38,0.925,0.923,0.933,0.97,0.97,0.97,0.898,0.895,0.905,28,26.8,31.72,27.16,26,30.76,0,0,0,0,0,0,0.151,0,0.0415,0.36,0.64,0.36,39.7
-1143943200000,1933,10,1933,1,1,7,0.112,0.0314,0.0805,5024.06,30.76,30.76,29.91,1,1,1,185.1,178.3,188.7,133.1,126.3,52,52,52,0,0,0,0.281,0.276,0.292,133.1,126.3,136.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0907,0.0944,0.00706,0.00648,0.00737,0.00028,0.00025,0.00029,0.222,0.21,0.229,0.0087,0.0082,0.0089,25.35,25.35,25.35,0.932,0.929,0.933,0.97,0.97,0.97,0.904,0.901,0.905,30.83,29.16,31.72,29.91,28.29,30.76,0,0,0,0,0,0,0.166,0,0.0315,0.28,0.72,0.28,44.9
-1143338400000,1933,10,1933,1,2,7,0.106,0.0314,0.0741,4599.72,28.02,28.02,27.38,1,1,1,174.5,171.1,177.2,122.5,119.1,52,52,52,0,0,0,0.298,0.294,0.304,122.5,119.1,125.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0894,0.0882,0.0903,0.00617,0.00588,0.00639,0.00024,0.00023,0.00025,0.203,0.197,0.208,0.008,0.0077,0.0081,25.35,25.34,25.35,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.23,27.37,28.89,27.38,26.55,28.02,0,0,0,0,0,0,0.152,0,0.0319,0.3,0.7,0.3,43.4
-1142733600000,1933,10,1933,1,3,7,0.1,0.0314,0.0686,4230.77,26.55,26.55,25.18,1,1,1,165.5,162.8,171.1,113.5,110.8,52,52,52,0,0,0,0.314,0.304,0.319,113.5,110.8,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0852,0.0882,0.0054,0.00517,0.00588,0.00021,0.0002,0.00023,0.187,0.182,0.197,0.0073,0.0071,0.0077,25.34,25.34,25.34,0.92,0.918,0.924,0.97,0.97,0.97,0.893,0.891,0.897,25.96,25.29,27.37,25.18,24.53,26.55,0,0,0,0,0,0,0.14,0,0.0314,0.31,0.69,0.31,42.3
-1142128800000,1933,10,1933,1,4,7,0.1,0.0314,0.0689,4248.57,26.55,26.55,25.29,1,1,1,165.9,158.5,171.1,113.9,106.5,52,52,52,0,0,0,0.314,0.304,0.328,113.9,106.5,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0863,0.0837,0.0882,0.00543,0.00481,0.00588,0.00021,0.00019,0.00023,0.188,0.175,0.197,0.0074,0.0069,0.0077,25.34,25.34,25.34,0.921,0.916,0.924,0.97,0.97,0.97,0.893,0.888,0.897,26.07,24.24,27.37,25.29,23.51,26.55,0,0,0,0,0,0,0.14,0,0.0311,0.31,0.69,0.31,42.5
-1141524000000,1933,10,1933,1,5,7,0.11,0.0306,0.0793,4947.28,31.24,31.24,29.45,1,1,1,181.8,175,188.7,131.2,125,50.57,50,52,0,0,0,0.279,0.265,0.294,131.2,125,138.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0899,0.0947,0.0069,0.00638,0.00754,0.00027,0.00025,0.00029,0.219,0.208,0.232,0.0086,0.0081,0.0091,25.34,25.34,25.35,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.36,28.86,32.2,29.45,27.99,31.24,0,0,0,0,0,0,0.164,0,0.0307,0.28,0.72,0.28,45
-1140919200000,1933,11,1933,2,6,7,0.117,0.0332,0.0834,5216.84,32.24,32.24,31.05,1,1,1,192.8,188.7,199.1,137.9,128.2,54.86,50,67,0,0,0,0.284,0.259,0.343,137.9,128.2,142.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0931,0.0962,0.00747,0.00665,0.0079,0.00029,0.00026,0.00031,0.231,0.215,0.24,0.009,0.0084,0.0094,25.35,25.35,25.38,0.934,0.93,0.936,0.97,0.97,0.97,0.906,0.902,0.908,32.01,29.66,33.23,31.05,28.77,32.24,0,0,0,0,0,0,0.173,0,0.0336,0.28,0.71,0.29,44.6
-1140314400000,1933,11,1933,2,7,7,0.129,0.0405,0.0881,5512.92,35.01,35.01,32.81,1,1,1,212.7,201.2,222.3,145.7,134.2,67,67,67,0,0,0,0.315,0.301,0.333,145.7,134.2,155.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0993,0.0952,0.103,0.00813,0.00715,0.00895,0.00032,0.00028,0.00035,0.247,0.226,0.264,0.0097,0.0088,0.01,25.28,25.2,25.37,0.937,0.932,0.94,0.97,0.97,0.97,0.909,0.904,0.912,33.83,31.11,36.09,32.81,30.18,35.01,0,0,0,0,0,0,0.182,0,0.0409,0.31,0.68,0.32,42.7
-1139709600000,1933,11,1933,2,8,7,0.14,0.0405,0.099,6220.68,39.2,39.2,37.03,1,1,1,230.8,222.3,239.6,163.8,155.3,67,67,67,0,0,0,0.291,0.28,0.301,163.8,155.3,172.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.109,0.00967,0.00895,0.0104,0.00038,0.00035,0.00041,0.279,0.264,0.295,0.011,0.01,0.012,25.14,25.07,25.2,0.943,0.94,0.946,0.972,0.97,0.976,0.917,0.912,0.924,38.07,36.09,40.15,37.03,35.01,39.2,0,0,0,0,0,0,0.206,0,0.041,0.29,0.71,0.29,44.4
-1139104800000,1933,11,1933,2,9,7,0.163,0.0431,0.12,7569.13,49.91,49.91,45.05,2,1,1.1428571428571428,270.3,249.8,306,199,182.8,71.29,67,77,0,0,0,0.264,0.251,0.281,199,182.8,229,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.119,0.112,0.13,0.0127,0.0113,0.0152,0.0005,0.00045,0.00061,0.32,0.242,0.363,0.013,0.0097,0.014,24.9,24.79,24.99,0.948,0.923,0.957,0.979,0.97,0.98,0.928,0.895,0.937,42.37,25.73,48.88,41.49,24.95,47.9,0,0,0,0,0,0,0.25,0,0.043,0.26,0.74,0.26,46.4
-1138500000000,1933,12,1933,3,10,7,0.199,0.0466,0.153,9244.13,61.81,61.81,55.02,2,2,2,329.2,309.1,360.3,252.2,232.1,77,77,77,0,0,0,0.234,0.214,0.249,252.2,232.1,283.3,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.131,0.149,0.0201,0.0155,0.0327,0.00081,0.00062,0.0013,0.271,0.246,0.316,0.011,0.0098,0.013,24.68,24.48,24.81,0.929,0.924,0.937,0.97,0.97,0.97,0.901,0.896,0.908,28.36,26.08,31.86,27.51,25.29,30.9,0,0,0,0,0,0,0.306,0,0.046,0.23,0.77,0.23,46.5
-1137895200000,1933,12,1933,3,11,7,0.232,0.0629,0.169,10210.8,65.9,65.9,60.78,2,2,2,384.1,364.7,408,280.1,260.7,104,104,104,0,0,0,0.271,0.255,0.285,280.1,260.7,304,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.151,0.144,0.159,0.0312,0.022,0.0425,0.0013,0.00089,0.0017,0.314,0.285,0.35,0.013,0.011,0.014,24.37,24.21,24.49,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,31.33,29.17,33.97,30.39,28.3,32.95,0,0,0,0,0,0,0.338,0,0.063,0.27,0.73,0.27,44
-1137290400000,1933,12,1933,3,12,7,0.268,0.0629,0.205,12344.1,77.83,77.83,73.48,2,2,2,442.9,413.7,462.6,338.9,309.7,104,104,104,0,0,0,0.235,0.225,0.251,338.9,309.7,358.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.172,0.161,0.179,0.059,0.0452,0.0682,0.0024,0.0018,0.0028,0.402,0.358,0.431,0.016,0.015,0.018,24.01,23.89,24.18,0.947,0.942,0.95,0.973,0.97,0.976,0.921,0.914,0.927,37.76,34.6,39.88,36.74,33.56,38.91,0,0,0,0,0,0,0.408,0,0.063,0.23,0.76,0.24,46.1
-1136685600000,1933,12,1933,3,13,7,0.298,0.0629,0.236,14199.6,91.45,91.45,84.52,2,2,2,493.5,467.2,527.3,389.5,363.2,104,104,104,0,0,0,0.211,0.197,0.223,389.5,363.2,423.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.19,0.18,0.202,0.0828,0.0704,0.0988,0.0034,0.0029,0.0041,0.478,0.438,0.529,0.02,0.018,0.022,23.7,23.5,23.86,0.953,0.95,0.956,0.979,0.977,0.98,0.934,0.928,0.937,43.15,40.37,46.66,42.26,39.44,45.72,0,0,0,0,0,0,0.47,0,0.062,0.21,0.79,0.21,47.6
-1136080800000,1934,1,1933,4,14,7,0.339,0.0726,0.267,15802.3,96.4,96.4,94.06,2,2,2,561.1,537.8,589.2,441.1,417.8,120,120,120,0,0,0,0.214,0.204,0.223,441.1,417.8,469.2,990,990,990,966.1,966,966.3,23.9,23.7,24,0.21,0.201,0.222,0.107,0.0962,0.12,0.0045,0.004,0.0051,0.557,0.522,0.602,0.023,0.022,0.025,23.32,23.15,23.46,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.27,45.94,50.96,47.03,45.03,48.2,0,0,0,0,0,0,0.523,0,0.072,0.21,0.79,0.21,46.6
-1135476000000,1934,1,1933,4,15,7,0.372,0.0726,0.299,17170.9,105.8,105.8,102.2,3,2,2.7142857142857144,614.6,589.2,630.1,494.6,469.2,120,120,120,0,0,0,0.195,0.19,0.204,494.6,469.2,510.1,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.237,0.222,0.245,0.133,0.12,0.142,0.0056,0.0051,0.006,0.565,0.536,0.613,0.024,0.023,0.026,23.08,23.02,23.15,0.949,0.946,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.3,35.4,51.55,38.66,34.34,48.2,0,0,0,0,0,0,0.568,0,0.073,0.2,0.8,0.2,46.2
-1134871200000,1934,1,1933,4,16,7,0.4,0.0726,0.328,18851.4,116.3,116.3,112.2,3,3,3,662.1,647.6,682.3,542.1,527.6,120,120,120,0,0,0,0.181,0.176,0.185,542.1,527.6,562.3,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.264,0.255,0.275,0.163,0.153,0.177,0.007,0.0065,0.0076,0.613,0.589,0.647,0.026,0.025,0.028,22.84,22.72,22.92,0.95,0.949,0.952,0.973,0.971,0.975,0.924,0.921,0.928,38.45,37.52,39.75,37.4,36.42,38.77,0,0,0,0,0,0,0.623,0,0.072,0.18,0.82,0.18,47.1
-1134266400000,1934,1,1933,4,17,7,0.434,0.0726,0.361,20699.7,127.4,127.4,123.2,3,3,3,717.3,684.7,739.6,597.3,564.7,120,120,120,0,0,0,0.167,0.162,0.175,597.3,564.7,619.6,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.295,0.276,0.308,0.2,0.178,0.215,0.0086,0.0076,0.0093,0.706,0.651,0.744,0.03,0.028,0.032,22.52,22.4,22.71,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.929,0.936,41.95,39.9,43.33,41.07,38.93,42.47,0,0,0,0,0,0,0.685,0,0.073,0.17,0.83,0.17,47.7
-1133661600000,1934,1,1933,4,18,7,0.455,0.0785,0.377,21466.4,128.9,128.9,127.8,3,3,3,752.8,739.6,760.5,623.1,619.6,129.7,120,137,0,0,0,0.172,0.16,0.18,623.1,619.6,628.2,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.311,0.308,0.313,0.217,0.215,0.221,0.0094,0.0093,0.0095,0.751,0.744,0.758,0.033,0.032,0.033,22.34,22.31,22.4,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.46,43.33,43.85,42.59,42.47,42.97,0,0,0,0,0,0,0.71,0,0.078,0.17,0.83,0.17,47.2
-1133056800000,1934,2,1933,5,19,7,0.482,0.0829,0.399,22500.4,137.6,137.6,133.9,3,3,3,796.4,768.4,817.7,659.4,631.4,137,137,137,0,0,0,0.172,0.168,0.178,659.4,631.4,680.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.332,0.317,0.345,0.241,0.223,0.256,0.011,0.0097,0.011,0.813,0.766,0.849,0.035,0.033,0.037,22.1,21.98,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.55,43.9,46.81,44.64,43.03,45.87,0,0,0,0,0,0,0.744,0,0.083,0.17,0.83,0.17,46.7
-1132452000000,1934,2,1933,5,20,7,0.504,0.0829,0.421,23556.8,141.9,141.9,140.2,3,3,3,833.5,817.7,843.5,696.5,680.7,137,137,137,0,0,0,0.164,0.162,0.168,696.5,680.7,706.5,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.354,0.345,0.359,0.266,0.256,0.273,0.012,0.011,0.012,0.876,0.849,0.893,0.038,0.037,0.039,21.89,21.83,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.69,46.81,48.25,46.74,45.87,47.29,0,0,0,0,0,0,0.779,0,0.083,0.16,0.84,0.16,46.7
-1131847200000,1934,2,1933,5,21,7,0.623,0.069,0.554,28962,192.8,192.8,172.4,4,3,3.7142857142857144,1031,885.1,1172,916.5,748.1,114.1,105,137,0,0,0,0.113,0.0896,0.155,916.5,748.1,1067,990,990,990,968,967.4,968.4,22,21.6,22.6,0.548,0.39,0.719,0.405,0.301,0.574,0.018,0.013,0.027,1.23,0.97,1.59,0.056,0.043,0.074,20.8,19.97,21.59,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.19,43.56,52.04,46.54,42.69,48.2,0,0,0,0,0,0,0.958,0,0.069,0.11,0.89,0.11,46.5
-1131242400000,1934,2,1933,5,22,7,0.924,0.0905,0.665,31282.4,192.8,192.8,186.2,4,4,4,1529,1232,1832,1379,1127,149.6,105,183,278.9,27,549,0.0966,0.0733,0.12,1100,1100,1100,990,990,990,969.6,968.6,970.6,20.4,19.4,21.4,0.874,0.779,0.926,0.648,0.648,0.648,0.032,0.03,0.033,1.82,1.73,1.87,0.089,0.081,0.096,18.6,17.57,19.64,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,47.76,45,50.55,46.55,44.1,48.2,0,0,0,0,0,0,1.03,0,0.259,0.098,0.72,0.28,33.9
-1130637600000,1934,3,1933,6,23,7,1.4,0.116,0.665,27269.3,172.3,172.3,162.3,4,4,4,2318,1953,2716,2127,1770,191,183,239,1027,670,1377,0.0828,0.0713,0.0937,1100,1100,1100,990,990,990,971.9,970.9,972.8,18.1,17.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.098,0.11,16.26,15.3,17.18,0.946,0.942,0.949,0.978,0.974,0.98,0.925,0.917,0.93,41.48,38.87,43.95,40.58,37.85,43.07,0,0,0,0,0,0,0.902,0,0.735,0.083,0.48,0.52,19.5
-1130032800000,1934,3,1933,6,24,7,1.99,0.145,0.665,22977.9,147,147,136.8,4,4,4,3288,2873,3812,3049,2634,239,239,239,1949,1534,2473,0.0733,0.0627,0.0832,1100,1100,1100,990,990,990,974.1,973.2,975.3,15.9,14.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.98,12.84,14.92,0.935,0.928,0.941,0.97,0.97,0.971,0.907,0.9,0.914,35.24,32.13,37.84,34.19,31.17,36.76,0,0,0,0,0,0,0.76,0,1.325,0.073,0.33,0.67,11.5
-1129428000000,1934,3,1933,6,25,7,2.97,0.145,0.665,14413.2,120.2,120.2,85.79,4,4,4,4911,4008,5513,4672,3769,239,239,239,3572,2669,4174,0.0493,0.0433,0.0596,1100,1100,1100,990.02,990,990.05,977.3,975.7,978.3,12.7,11.7,14.3,0.919,0.908,0.926,0.648,0.648,0.648,0.051,0.045,0.055,1.87,1.86,1.87,0.15,0.13,0.16,10.86,9.891,12.43,0.771,0,0.924,0.831,0,0.97,0.748,0,0.896,22.96,0,30.98,21.45,0,30.05,0,0,1,0,0,0.143,0.477,0.143,2.305,0.049,0.22,0.78,4.85
-1128823200000,1934,3,1933,6,26,7,3.28,0.155,0.665,8340.05,90.52,90.52,49.64,4,4,4,5416,5168,5589,5159,4804,256.9,239,364,4059,3704,4250,0.0476,0.0428,0.0704,1100,1100,1100,990.04,990.02,990.05,978.2,977.8,978.4,11.9,11.6,12.3,0.911,0.906,0.919,0.648,0.648,0.648,0.055,0.053,0.056,1.86,1.85,1.87,0.16,0.15,0.16,10.03,9.784,10.38,0.503,0,0.887,0.554,0,0.97,0.488,0,0.861,13.82,0,24.85,12.41,0,22.63,0,0,3,0,0,0.429,0.276,0.429,2.615,0.047,0.2,0.8,2.54
-1128218400000,1934,4,1933,7,27,7,2.89,0.22,0.665,17196.9,110.5,110.5,102.4,4,4,4,4778,4496,5063,4414,4132,364,364,364,3314,3032,3599,0.0763,0.0719,0.081,1100,1100,1100,990,990,990.01,977.1,976.6,977.6,12.9,12.4,13.4,0.926,0.922,0.926,0.648,0.648,0.648,0.05,0.048,0.052,1.87,1.87,1.87,0.15,0.14,0.15,11.03,10.54,11.54,0.906,0.893,0.915,0.97,0.97,0.97,0.879,0.866,0.888,26.96,25.37,28.48,25.59,23.35,27.63,0,0,0,0,0,0,0.569,0,2.225,0.076,0.23,0.77,5.95
-1127613600000,1934,4,1933,7,28,7,2.51,0.19,0.665,19736.8,121.5,121.5,117.5,4,4,4,4146,3950,4402,3831,3655,314.7,295,364,2731,2555,2938,0.0758,0.0698,0.0845,1100,1100,1100,990,990,990,975.9,975.6,976.4,14.1,13.6,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.18,11.71,12.55,0.922,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.897,30.28,28.96,31.31,29.37,28.09,30.37,0,0,0,0,0,0,0.653,0,1.845,0.076,0.26,0.74,7.86
-1127008800000,1934,4,1933,7,29,7,2.22,0.178,0.665,21480.3,132.5,132.5,127.9,4,4,4,3671,3467,3886,3376,3172,295,295,295,2276,2072,2491,0.0805,0.0759,0.0851,1100,1100,1100,990,990,990,975,974.6,975.4,15,14.6,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.045,1.87,1.87,1.87,0.12,0.12,0.13,13.14,12.69,13.58,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,32.95,31.69,34.14,31.96,30.74,33.11,0,0,0,0,0,0,0.71,0,1.555,0.08,0.3,0.7,9.68
-1126404000000,1934,4,1933,7,30,7,1.96,0.178,0.665,23155.8,141.4,141.4,137.8,4,4,4,3233,3080,3452,2938,2785,295,295,295,1838,1685,2057,0.0914,0.0855,0.0958,1100,1100,1100,990,990,990,974,973.7,974.5,16,15.5,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,14.08,13.61,14.42,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,35.52,34.22,36.46,34.46,33.2,35.36,0,0,0,0,0,0,0.766,0,1.295,0.091,0.34,0.66,11.8
-1125799200000,1934,4,1933,7,31,7,1.73,0.192,0.665,24766.5,150.5,150.5,147.4,4,4,4,2859,2749,2964,2541,2428,317.3,295,321,1441,1328,1569,0.111,0.0995,0.117,1100,1100,1100,990,990,990,973.2,972.9,973.4,16.8,16.6,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.95,14.7,15.22,0.941,0.939,0.942,0.972,0.97,0.973,0.914,0.911,0.917,37.93,37.23,38.65,36.85,36.12,37.62,0,0,0,0,0,0,0.819,0,1.065,0.11,0.38,0.62,14.3
-1125194400000,1934,5,1933,8,32,7,1.56,0.194,0.665,26047.6,158.3,158.3,155,4,4,4,2584,2467,2716,2263,2146,321,321,321,1163,1046,1295,0.124,0.118,0.13,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.62,15.3,15.9,0.943,0.942,0.945,0.975,0.974,0.977,0.92,0.917,0.923,39.74,38.87,40.5,38.76,37.85,39.57,0,0,0,0,0,0,0.861,0,0.895,0.12,0.43,0.57,16.7
-1124589600000,1934,5,1933,8,33,7,1.35,0.194,0.665,27690.2,168.7,168.7,164.8,4,4,4,2226,2077,2396,1905,1756,321,321,321,804.9,656,975,0.145,0.134,0.155,1100,1100,1100,990,990,990,971.6,971.3,972.1,18.4,17.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.07,16.84,0.946,0.945,0.948,0.98,0.978,0.98,0.927,0.925,0.929,42.07,40.97,43.03,41.21,40.07,42.17,0,0,0,0,0,0,0.916,0,0.685,0.14,0.49,0.51,20.5
-1123984800000,1934,5,1933,8,34,7,1.21,0.167,0.665,28710.3,173.5,173.5,170.9,4,4,4,1999,1917,2067,1723,1641,276,276,276,623.4,541,691,0.138,0.133,0.144,1100,1100,1100,990,990,990,971.1,970.8,971.3,18.9,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.05,16.86,17.3,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.6,43.09,44.26,42.72,42.23,43.38,0,0,0,0,0,0,0.949,0,0.545,0.14,0.55,0.45,23.7
-1123380000000,1934,5,1933,8,35,7,1.07,0.15,0.665,30034.3,183.8,183.8,178.8,4,4,4,1764,1617,1881,1516,1407,247.7,210,276,416.3,307,505,0.14,0.122,0.153,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.924,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.79,17.41,18.27,0.951,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.61,44.58,46.9,44.69,43.68,45.96,0,0,0,0,0,0,0.993,0,0.405,0.14,0.62,0.38,28.1
-1122775200000,1934,6,1933,9,36,7,0.871,0.127,0.665,31929.5,192.8,192.8,190.1,4,4,4,1440,1341,1529,1230,1131,210,210,210,130.3,31,219,0.146,0.137,0.157,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.868,0.825,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.091,18.89,18.56,19.25,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.53,47.66,49.5,47.51,46.71,48.2,0,0,0,0,0,0,1.06,0,0.206,0.15,0.76,0.24,36.7
-1122170400000,1934,6,1933,9,37,7,0.702,0.127,0.575,29685,192.8,192.8,176.7,4,4,4,1160,1080,1291,950,870,210,210,210,0,0,0,0.182,0.163,0.194,950,870,1081,990,990,990,968.4,968.2,968.8,21.6,21.2,21.8,0.61,0.522,0.784,0.419,0.36,0.606,0.019,0.016,0.029,1.29,1.12,1.69,0.06,0.051,0.08,20.31,19.5,20.73,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.09,42.2,49.3,44.17,41.36,48.2,0,0,0,0,0,0,0.982,0,0.127,0.18,0.82,0.18,42.3
-1121565600000,1934,6,1933,9,38,7,0.609,0.127,0.482,25665,164.4,164.4,152.8,4,3,3.5714285714285716,1006,941.1,1073,796.4,731.1,210,210,210,0,0,0,0.209,0.196,0.223,796.4,731.1,863.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.455,0.395,0.516,0.324,0.289,0.357,0.015,0.013,0.016,1.03,0.956,1.11,0.046,0.043,0.051,21.07,20.76,21.38,0.955,0.953,0.957,0.979,0.976,0.98,0.934,0.93,0.938,44.6,39.9,50.76,43.35,38.94,48.2,0,0,0,0,0,0,0.849,0,0.127,0.21,0.79,0.21,42.1
-1120960800000,1934,6,1933,9,39,7,0.502,0.125,0.377,21049.6,139.4,139.4,125.3,3,3,3,829.5,733.8,914.1,622.9,547.8,206.6,186,210,0,0,0,0.25,0.23,0.276,622.9,547.8,704.1,990,990,990,967.2,966.8,967.6,22.8,22.4,23.2,0.324,0.277,0.37,0.217,0.167,0.271,0.0095,0.0072,0.012,0.763,0.633,0.901,0.034,0.027,0.04,22.02,21.54,22.53,0.954,0.95,0.957,0.977,0.972,0.98,0.933,0.924,0.937,42.72,38.35,47.43,41.77,37.29,46.48,0,0,0,0,0,0,0.696,0,0.125,0.25,0.75,0.25,41.9
-1120356000000,1934,7,1933,10,40,7,0.381,0.112,0.269,15632.3,105.8,105.8,93.05,3,2,2.142857142857143,630.4,583,702.7,444.4,397,186,186,186,0,0,0,0.296,0.265,0.319,444.4,397,516.7,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.221,0.2,0.259,0.109,0.0864,0.146,0.0046,0.0036,0.0063,0.556,0.497,0.632,0.024,0.021,0.027,23.02,22.71,23.28,0.955,0.948,0.958,0.979,0.97,0.98,0.935,0.919,0.939,45.28,36.36,51.41,44.01,35.27,48.2,0,0,0,0,0,0,0.517,0,0.112,0.29,0.71,0.29,41
-1119751200000,1934,7,1933,10,41,7,0.323,0.112,0.21,12458.8,80.8,80.8,74.16,2,2,2,533.7,505,563.9,347.7,319,186,186,186,0,0,0,0.349,0.33,0.368,347.7,319,377.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.172,0.193,0.0631,0.0496,0.0774,0.0026,0.0021,0.0032,0.423,0.38,0.468,0.018,0.016,0.02,23.58,23.39,23.75,0.948,0.944,0.952,0.973,0.97,0.979,0.923,0.916,0.932,38.1,35.06,41.28,37.08,34.01,40.4,0,0,0,0,0,0,0.412,0,0.113,0.35,0.65,0.35,38.6
-1119146400000,1934,7,1933,10,42,7,0.287,0.112,0.174,10336.1,64.77,64.77,61.52,2,2,2,474,459.3,489.3,288,273.3,186,186,186,0,0,0,0.393,0.38,0.405,288,273.3,303.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.162,0.156,0.167,0.0349,0.028,0.0422,0.0014,0.0011,0.0017,0.333,0.311,0.356,0.014,0.013,0.015,23.93,23.84,24.02,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,31.71,30.1,33.39,30.76,29.2,32.39,0,0,0,0,0,0,0.342,0,0.113,0.39,0.61,0.39,36
-1118541600000,1934,7,1933,10,43,7,0.263,0.112,0.151,8953.48,55.47,55.47,53.29,2,2,2,435.5,426.6,445.5,249.5,240.6,186,186,186,0,0,0,0.427,0.417,0.436,249.5,240.6,259.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.148,0.145,0.151,0.0183,0.0162,0.0215,0.00075,0.00066,0.00088,0.277,0.266,0.291,0.011,0.011,0.012,24.16,24.1,24.21,0.929,0.927,0.932,0.97,0.97,0.97,0.901,0.899,0.904,27.47,26.48,28.59,26.65,25.68,27.74,0,0,0,0,0,0,0.296,0,0.112,0.43,0.57,0.43,34
-1117936800000,1934,7,1933,10,44,7,0.252,0.0991,0.153,9103.9,57.02,57.02,54.19,2,2,2,416.5,408,422.5,252.6,236.5,163.9,155,186,0,0,0,0.393,0.369,0.44,252.6,236.5,265.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.147,0.143,0.151,0.0197,0.0158,0.0242,0.0008,0.00065,0.00099,0.28,0.261,0.296,0.011,0.011,0.012,24.25,24.21,24.29,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.898,0.905,27.93,26.01,29.39,27.09,25.23,28.51,0,0,0,0,0,0,0.301,0,0.099,0.39,0.61,0.39,36.1
-1117332000000,1934,8,1933,11,45,7,0.236,0.0937,0.142,8464.47,54.39,54.39,50.38,2,1,1.4285714285714286,389.9,370.4,408,234.9,215.4,155,155,155,0,0,0,0.398,0.38,0.419,234.9,215.4,253,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.133,0.146,0.0159,0.0141,0.0184,0.00064,0.00057,0.00075,0.344,0.266,0.409,0.014,0.011,0.017,24.31,24.26,24.37,0.945,0.927,0.958,0.976,0.97,0.98,0.923,0.9,0.939,41.13,26.92,52.74,38.96,26.11,48.2,0,0,0,0,0,0,0.28,0,0.094,0.4,0.6,0.4,35.9
-1116727200000,1934,8,1933,11,46,7,0.213,0.0937,0.119,7414.01,48.2,48.2,44.13,1,1,1,351.7,340.6,370.4,196.7,185.6,155,155,155,0,0,0,0.441,0.419,0.455,196.7,185.6,215.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.126,0.123,0.133,0.0125,0.0115,0.0141,0.0005,0.00046,0.00057,0.347,0.327,0.38,0.014,0.013,0.015,24.49,24.37,24.57,0.953,0.951,0.957,0.98,0.98,0.98,0.934,0.932,0.938,45.04,42.51,49.27,44.13,41.66,48.2,0,0,0,0,0,0,0.245,0,0.094,0.44,0.56,0.44,34.8
-1116122400000,1934,8,1933,11,47,7,0.197,0.0937,0.103,6397.84,38.92,38.92,38.08,1,1,1,325.8,323.6,329.2,170.8,168.6,155,155,155,0,0,0,0.476,0.471,0.479,170.8,168.6,174.2,990,990,990,965,965,965,25,25,25,0.117,0.117,0.119,0.0103,0.0101,0.0106,0.00041,0.0004,0.00042,0.301,0.297,0.307,0.012,0.012,0.012,24.67,24.65,24.69,0.946,0.945,0.947,0.974,0.973,0.976,0.922,0.92,0.924,39.1,38.59,39.88,38.08,37.55,38.92,0,0,0,0,0,0,0.212,0,0.094,0.48,0.52,0.48,32.5
-1115517600000,1934,8,1933,11,48,7,0.186,0.0874,0.0989,6134.65,42.53,42.53,36.52,1,1,1,308,302.3,311.8,163.6,151,144.4,118,155,0,0,0,0.468,0.386,0.507,163.6,151,188,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.12,0.00965,0.00859,0.0117,0.00039,0.00034,0.00047,0.287,0.265,0.328,0.011,0.011,0.013,24.77,24.74,24.8,0.944,0.94,0.951,0.973,0.97,0.98,0.918,0.912,0.932,37.52,34.53,43.39,36.52,33.49,42.53,0,0,0,0,0,0,0.203,0,0.0871,0.47,0.53,0.47,33
-1114912800000,1934,9,1933,12,49,7,0.171,0.0714,0.1,6229.82,38.79,38.79,37.08,1,1,1,283.5,273.8,290.5,165.5,155.8,118,118,118,0,0,0,0.416,0.406,0.431,165.5,155.8,172.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.114,0.00981,0.00899,0.0104,0.00039,0.00036,0.00041,0.287,0.27,0.3,0.011,0.011,0.012,24.88,24.84,24.94,0.944,0.941,0.946,0.973,0.97,0.976,0.918,0.913,0.923,38.12,35.85,39.77,37.08,34.77,38.79,0,0,0,0,0,0,0.206,0,0.071,0.42,0.58,0.42,36.4
-1114308000000,1934,9,1933,12,50,7,0.161,0.0714,0.0896,5549.32,34.21,34.21,33.03,1,1,1,266.1,258.8,271.3,148.1,140.8,118,118,118,0,0,0,0.444,0.435,0.456,148.1,140.8,153.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.103,0.107,0.00834,0.00772,0.00878,0.00033,0.00031,0.00035,0.256,0.243,0.265,0.01,0.0096,0.011,24.98,24.95,25.02,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,34.05,32.32,35.26,33.03,31.35,34.21,0,0,0,0,0,0,0.184,0,0.0714,0.44,0.56,0.44,34.5
-1113703200000,1934,9,1933,12,51,7,0.155,0.0714,0.084,5193.66,31.35,31.35,30.91,1,1,1,256.9,249.8,258.8,138.9,131.8,118,118,118,0,0,0,0.459,0.456,0.472,138.9,131.8,140.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0997,0.103,0.00756,0.00695,0.00772,0.0003,0.00027,0.00031,0.24,0.227,0.243,0.0095,0.009,0.0096,25.03,25.02,25.07,0.935,0.932,0.935,0.97,0.97,0.97,0.907,0.904,0.907,31.87,30.19,32.32,30.91,29.29,31.35,0,0,0,0,0,0,0.172,0,0.071,0.46,0.54,0.46,33.5
-1113098400000,1934,9,1933,12,52,7,0.148,0.0714,0.0762,4695.95,30.86,30.86,27.95,1,1,1,244,236.2,256.7,126,118.2,118,118,118,0,0,0,0.484,0.46,0.5,126,118.2,138.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0976,0.0949,0.102,0.00646,0.0058,0.00754,0.00025,0.00023,0.0003,0.217,0.203,0.239,0.0086,0.008,0.0095,25.12,25.03,25.18,0.928,0.924,0.934,0.97,0.97,0.97,0.9,0.897,0.906,28.82,26.98,31.82,27.95,26.17,30.86,0,0,0,0,0,0,0.155,0,0.0718,0.48,0.51,0.49,31.7
-1112493600000,1934,10,1934,1,1,7,0.137,0.0587,0.0782,4848.9,30.79,30.79,28.86,1,1,1,226.3,222.3,234.8,129.3,125.3,97,97,97,0,0,0,0.429,0.413,0.436,129.3,125.3,137.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.097,0.0956,0.1,0.00674,0.0064,0.00746,0.00026,0.00025,0.00029,0.221,0.214,0.236,0.0087,0.0084,0.0093,25.22,25.16,25.25,0.93,0.929,0.934,0.97,0.97,0.97,0.902,0.901,0.906,29.76,28.81,31.74,28.86,27.95,30.79,0,0,0,0,0,0,0.16,0,0.0588,0.43,0.57,0.43,35.4
-1111888800000,1934,10,1934,1,2,7,0.124,0.0587,0.0653,1841.06,27.54,27.54,10.96,1,1,1,205,195.2,220.5,108,98.21,97,97,97,0,0,0,0.474,0.44,0.497,108,98.21,123.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0861,0.095,0.00493,0.0041,0.00625,0.00019,0.00016,0.00025,0.183,0.165,0.211,0.0072,0.0065,0.0083,25.38,25.27,25.43,0.395,0,0.928,0.416,0,0.97,0.383,0,0.9,11.3,0,28.39,10.96,0,27.54,0,4,0,0,0.571,0,0.0609,0.571,0.0587,0.47,0.53,0.47,14.8
-1111284000000,1934,10,1934,1,3,7,0.115,0.0566,0.0586,583.259,24.3,24.3,3.472,1,1,1,190.5,182.7,195.2,96.91,88.78,93.57,73,97,0,0,0,0.491,0.4,0.522,96.91,88.78,109.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0853,0.0827,0.0877,0.00399,0.0033,0.00507,0.00016,0.00013,0.0002,0.163,0.148,0.183,0.0064,0.0058,0.0072,25.42,25.38,25.43,0.131,0,0.917,0.139,0,0.97,0.127,0,0.89,3.579,0,25.05,3.472,0,24.3,0,6,0,0,0.857,0,0.0193,0.857,0.0564,0.49,0.51,0.49,5.07
