datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-920167200000,1940,11,1940,2,5,7,0.196,0.0641,0.132,8085.84,48.2,48.2,48.13,1,1,1,324.4,316.5,325.7,218.4,210.5,106,106,106,0,0,0,0.326,0.325,0.335,218.4,210.5,219.7,990,990,990,965,965,965,25,25,25,0.13,0.127,0.131,0.0143,0.0136,0.0144,0.00057,0.00055,0.00058,0.382,0.368,0.384,0.015,0.015,0.015,24.6,24.59,24.65,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.937,0.939,50.46,48.68,50.75,48.13,47.71,48.2,0,0,0,0,0,0,0.267,0,0.064,0.33,0.67,0.33,41.3
-919562400000,1940,11,1940,2,6,7,0.198,0.0641,0.134,8097.6,48.2,48.2,48.2,1,1,1,327.9,325.7,331.6,221.9,219.7,106,106,106,0,0,0,0.323,0.32,0.325,221.9,219.7,225.6,990,990,990,965,965,965.1,25,24.9,25,0.131,0.131,0.133,0.0146,0.0144,0.0149,0.00059,0.00058,0.0006,0.388,0.384,0.395,0.016,0.015,0.016,24.57,24.55,24.59,0.958,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.94,51.25,50.75,52.08,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.064,0.32,0.68,0.32,40.9
-918957600000,1940,11,1940,2,7,7,0.201,0.0641,0.136,8097.6,48.2,48.2,48.2,1,1,1,331.6,331.6,331.6,225.6,225.6,106,106,106,0,0,0,0.32,0.32,0.32,225.6,225.6,225.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.133,0.133,0.133,0.0149,0.0149,0.0149,0.0006,0.0006,0.0006,0.395,0.395,0.395,0.016,0.016,0.016,24.55,24.55,24.55,0.959,0.959,0.959,0.98,0.98,0.98,0.94,0.94,0.94,52.08,52.08,52.08,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.065,0.32,0.68,0.32,40.3
-918352800000,1940,11,1940,2,8,7,0.204,0.0651,0.139,8390.8,50.34,50.34,49.95,2,1,1.8571428571428572,337.9,335.5,338.3,230.2,220.3,107.7,106,118,0,0,0,0.319,0.313,0.349,230.2,220.3,232.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.132,0.135,0.0153,0.0145,0.0155,0.00061,0.00058,0.00062,0.269,0.247,0.387,0.011,0.0099,0.016,24.64,24.52,24.68,0.929,0.923,0.958,0.971,0.97,0.98,0.902,0.895,0.939,29.45,25.62,50.77,28.42,24.86,48.2,0,0,0,0,0,0,0.277,0,0.065,0.32,0.68,0.32,41.1
-917748000000,1940,12,1940,3,9,7,0.213,0.0714,0.142,8535.59,53.4,53.4,50.81,2,1,1.8571428571428572,352.9,340.6,364.7,234.9,222.6,118,118,118,0,0,0,0.334,0.324,0.346,234.9,222.6,246.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.133,0.142,0.0157,0.0147,0.0167,0.00063,0.00059,0.00067,0.276,0.251,0.391,0.011,0.01,0.016,24.56,24.51,24.6,0.93,0.924,0.959,0.971,0.97,0.98,0.904,0.896,0.939,29.97,25.87,51.28,28.85,25.1,48.2,0,0,0,0,0,0,0.282,0,0.071,0.34,0.67,0.33,40.1
-917143200000,1940,12,1940,3,10,7,0.234,0.0653,0.169,10155.6,64.82,64.82,60.45,2,2,2,386.8,373,402.9,278.8,255,108,104,118,0,0,0,0.28,0.258,0.316,278.8,255,298.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.151,0.145,0.158,0.0306,0.0194,0.0401,0.0012,0.00078,0.0016,0.313,0.279,0.342,0.013,0.011,0.014,24.35,24.24,24.46,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.912,31.16,28.46,33.41,30.22,27.61,32.41,0,0,0,0,0,0,0.336,0,0.065,0.28,0.72,0.28,43.4
-916538400000,1940,12,1940,3,11,7,0.249,0.0629,0.186,11219.4,76.26,76.26,66.78,2,2,2,412,402.9,455.7,308,298.9,104,104,104,0,0,0,0.253,0.228,0.258,308,298.9,351.7,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.161,0.158,0.176,0.0444,0.0401,0.065,0.0018,0.0016,0.0027,0.356,0.342,0.421,0.014,0.014,0.017,24.19,23.93,24.24,0.942,0.94,0.949,0.971,0.97,0.974,0.914,0.912,0.924,34.4,33.41,39.14,33.39,32.41,38.13,0,0,0,0,0,0,0.371,0,0.063,0.25,0.75,0.25,45.1
-915933600000,1940,12,1940,3,12,7,0.282,0.0629,0.219,13220.9,81.19,81.19,78.7,2,2,2,466.4,455.7,477.4,362.4,351.7,104,104,104,0,0,0,0.223,0.218,0.228,362.4,351.7,373.4,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.18,0.176,0.184,0.07,0.065,0.0752,0.0029,0.0027,0.0031,0.437,0.421,0.454,0.018,0.017,0.019,23.86,23.8,23.93,0.95,0.949,0.952,0.977,0.974,0.979,0.928,0.924,0.932,40.29,39.14,41.46,39.35,38.13,40.59,0,0,0,0,0,0,0.437,0,0.063,0.22,0.78,0.22,46.9
-915328800000,1940,12,1940,3,13,7,0.299,0.0698,0.229,13807,85.85,85.85,82.18,2,2,2,494.5,477.4,516.8,379,366,115.4,104,120,0,0,0,0.233,0.217,0.247,379,366,396.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.187,0.183,0.194,0.0779,0.0718,0.0863,0.0032,0.003,0.0036,0.463,0.444,0.49,0.019,0.018,0.02,23.71,23.58,23.8,0.952,0.951,0.955,0.979,0.977,0.98,0.932,0.929,0.935,41.96,40.55,43.8,41.09,39.63,42.92,0,0,0,0,0,0,0.457,0,0.07,0.23,0.77,0.23,46.2
-914724000000,1941,1,1940,4,14,7,0.341,0.0726,0.268,15777.6,96.4,96.4,93.91,2,2,2,563.7,527.3,601.8,443.7,407.3,120,120,120,0,0,0,0.213,0.199,0.228,443.7,407.3,481.8,990,990,990,966.1,966,966.3,23.9,23.7,24,0.211,0.197,0.229,0.108,0.0913,0.126,0.0045,0.0038,0.0053,0.562,0.506,0.623,0.024,0.021,0.026,23.3,23.07,23.52,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.5,44.89,52.11,46.96,43.99,48.2,0,0,0,0,0,0,0.522,0,0.073,0.21,0.79,0.21,46.3
-914119200000,1941,1,1940,4,15,7,0.398,0.0726,0.326,18739.2,127.4,127.4,111.5,3,3,3,658.8,608.8,739.6,538.8,488.8,120,120,120,0,0,0,0.183,0.162,0.197,538.8,488.8,619.6,990,990,990,966.5,966.3,966.9,23.5,23.1,23.7,0.262,0.233,0.308,0.161,0.13,0.215,0.0069,0.0055,0.0093,0.608,0.525,0.744,0.026,0.022,0.032,22.86,22.4,23.14,0.949,0.945,0.955,0.973,0.97,0.98,0.924,0.917,0.936,38.19,34.94,43.33,37.18,33.9,42.47,0,0,0,0,0,0,0.62,0,0.072,0.18,0.82,0.18,47.1
-913514400000,1941,1,1940,4,16,7,0.522,0.0726,0.449,24496.9,157.4,157.4,145.8,4,3,3.2857142857142856,862.9,779.4,924.7,742.9,659.4,120,120,120,0,0,0,0.14,0.13,0.154,742.9,659.4,804.7,990,990,990,967.4,967,967.6,22.6,22.4,23,0.387,0.33,0.438,0.294,0.241,0.328,0.013,0.011,0.015,0.932,0.811,1.01,0.041,0.035,0.045,21.72,21.42,22.17,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.56,39.54,51.94,44.9,38.55,48.2,0,0,0,0,0,0,0.81,0,0.073,0.14,0.86,0.14,46.9
-912909600000,1941,1,1940,4,17,7,0.602,0.0798,0.522,27983.8,173.8,173.8,166.6,4,4,4,995.2,941.1,1043,863.2,821.1,132,120,162,0,0,0,0.132,0.117,0.158,863.2,821.1,907.8,990,990,990,967.9,967.7,968,22.1,22,22.3,0.495,0.453,0.533,0.357,0.336,0.378,0.016,0.015,0.017,1.09,1.01,1.16,0.049,0.045,0.053,21.05,20.84,21.33,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.936,42.51,40.95,44.35,41.64,40.05,43.46,0,0,0,0,0,0,0.925,0,0.08,0.13,0.87,0.13,46.5
-912304800000,1941,2,1940,5,18,7,0.612,0.098,0.514,27435.3,173.1,173.1,163.3,4,4,4,1011,989.5,1073,849.4,827.5,162,162,162,0,0,0,0.16,0.151,0.164,849.4,827.5,911.3,990,990,990,967.9,967.9,968.1,22.1,21.9,22.1,0.491,0.471,0.548,0.35,0.339,0.38,0.016,0.015,0.017,1.07,1.03,1.18,0.049,0.047,0.054,21,20.69,21.11,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.933,0.936,41.72,40.85,44.16,40.83,39.94,43.28,0,0,0,0,0,0,0.907,0,0.098,0.16,0.84,0.16,44.8
-911700000000,1941,2,1940,5,19,7,0.69,0.098,0.592,30682.5,191.2,191.2,182.6,4,4,4,1141,1083,1208,978.9,920.9,162,162,162,0,0,0,0.142,0.134,0.15,978.9,920.9,1046,990,990,990,968.3,968.2,968.6,21.7,21.4,21.8,0.622,0.556,0.713,0.431,0.385,0.527,0.02,0.018,0.025,1.32,1.19,1.53,0.061,0.055,0.071,20.33,19.92,20.65,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.59,44.53,48.78,45.66,43.64,47.8,0,0,0,0,0,0,1.01,0,0.098,0.14,0.86,0.14,44.5
-911095200000,1941,2,1940,5,20,7,0.81,0.098,0.663,32326.1,192.8,192.8,192.4,4,4,4,1339,1232,1432,1177,1070,162,162,162,81.43,0,170,0.121,0.113,0.131,1096,1070,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.82,0.748,0.863,0.638,0.58,0.648,0.03,0.027,0.031,1.76,1.62,1.81,0.084,0.076,0.087,19.27,18.92,19.75,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.35,48.61,49.97,48.1,47.64,48.2,0,0,0,0,0,0,1.07,0,0.147,0.12,0.82,0.18,39.9
-910490400000,1941,2,1940,5,21,7,0.947,0.111,0.665,31195.1,189.7,189.7,185.7,4,4,4,1566,1455,1660,1382,1293,184,162,239,282.6,193,348,0.117,0.101,0.144,1100,1100,1100,990,990,990,969.7,969.3,970,20.3,20,20.7,0.901,0.874,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.093,18.45,18.13,18.84,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.37,46.53,48.39,46.42,45.6,47.42,0,0,0,0,0,0,1.03,0,0.282,0.12,0.7,0.3,32.9
-909885600000,1941,3,1940,6,22,7,1.03,0.145,0.665,30438.3,182.4,182.4,181.2,4,4,4,1695,1660,1802,1456,1421,239,239,239,356.1,321,463,0.141,0.133,0.144,1100,1100,1100,990,990,990,970.1,970,970.5,19.9,19.5,20,0.92,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.096,18.02,17.67,18.13,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,46.22,45.27,46.53,45.3,44.37,45.6,0,0,0,0,0,0,1.01,0,0.365,0.14,0.65,0.35,29.6
-909280800000,1941,3,1940,6,23,7,1.19,0.116,0.665,28898,176.4,176.4,172,4,4,4,1968,1832,2130,1777,1593,191,183,239,676.9,493,847,0.0975,0.0859,0.13,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.15,16.71,17.57,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.88,42.69,45,43,41.83,44.1,0,0,0,0,0,0,0.956,0,0.525,0.097,0.56,0.44,24.3
-908676000000,1941,3,1940,6,24,7,1.45,0.111,0.665,26939,166.3,166.3,160.4,4,4,4,2390,2169,2840,2207,1986,183,183,183,1107,886,1557,0.0774,0.0644,0.0844,1100,1100,1100,990,990,990,972,971.5,973.1,18,16.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15,16.62,0.945,0.941,0.947,0.978,0.972,0.98,0.924,0.914,0.928,41,38.06,42.43,40.09,36.99,41.59,0,0,0,0,0,0,0.891,0,0.785,0.077,0.46,0.54,18.6
-908071200000,1941,3,1940,6,25,7,1.91,0.111,0.665,23476,145.9,145.9,139.7,4,4,4,3155,2915,3356,2972,2732,183,183,183,1872,1632,2073,0.0581,0.0545,0.0628,1100,1100,1100,990,990,990,973.9,973.3,974.3,16.1,15.7,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.26,13.81,14.82,0.937,0.934,0.94,0.97,0.97,0.971,0.909,0.906,0.912,36.01,34.78,37.56,34.93,33.74,36.46,0,0,0,0,0,0,0.776,0,1.245,0.058,0.35,0.65,12.3
-907466400000,1941,3,1940,6,26,7,1.97,0.169,0.665,23063.1,143,143,137.3,4,4,4,3258,3021,3356,2979,2726,279,183,295,1879,1626,2073,0.086,0.0545,0.0977,1100,1100,1100,990,990,990,974.1,973.6,974.3,15.9,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.03,13.81,14.56,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,35.38,34.78,36.85,34.32,33.74,35.75,0,0,0,0,0,0,0.763,0,1.305,0.086,0.34,0.66,11.7
-906861600000,1941,4,1940,7,27,7,1.75,0.158,0.665,24567.4,149,149,146.2,4,4,4,2902,2803,3004,2640,2586,261.6,217,295,1540,1486,1609,0.09,0.0755,0.102,1100,1100,1100,990,990,990,973.3,973,973.5,16.7,16.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.85,14.6,15.09,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.91,0.915,37.65,36.96,38.3,36.56,35.85,37.25,0,0,0,0,0,0,0.812,0,1.085,0.09,0.38,0.62,14
-906256800000,1941,4,1940,7,28,7,1.65,0.131,0.665,25390,152.6,152.6,151.1,4,4,4,2725,2671,2782,2508,2454,217,217,217,1408,1354,1465,0.0796,0.078,0.0812,1100,1100,1100,990,990,990,972.9,972.7,973,17.1,17,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.28,15.14,15.41,0.942,0.942,0.943,0.973,0.973,0.974,0.917,0.916,0.918,38.81,38.44,39.16,37.78,37.39,38.15,0,0,0,0,0,0,0.84,0,0.985,0.079,0.4,0.6,15.4
-905652000000,1941,4,1940,7,29,7,1.47,0.131,0.665,26785.4,160.3,160.3,159.4,4,4,4,2426,2396,2592,2209,2179,217,217,217,1109,1079,1275,0.0895,0.0837,0.0906,1100,1100,1100,990,990,990,972.1,972.1,972.5,17.9,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16,15.6,16.07,0.945,0.943,0.945,0.978,0.975,0.978,0.924,0.92,0.925,40.77,39.68,40.97,39.86,38.7,40.07,0,0,0,0,0,0,0.886,0,0.805,0.089,0.45,0.55,18.2
-905047200000,1941,4,1940,7,30,7,1.35,0.152,0.665,27661.7,168,168,164.7,4,4,4,2233,2102,2385,1982,1826,250.7,217,276,882.4,726,1068,0.113,0.091,0.131,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.46,16.1,16.78,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.925,0.928,42.02,41.04,42.87,41.16,40.14,42.01,0,0,0,0,0,0,0.915,0,0.685,0.11,0.49,0.51,20.5
-904442400000,1941,5,1940,8,31,7,1.18,0.16,0.665,28946.3,176.4,176.4,172.3,4,4,4,1957,1832,2077,1693,1596,264,192,276,592.7,496,701,0.135,0.105,0.147,1100,1100,1100,990,990,990,970.9,970.6,971.3,19.1,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.18,16.84,17.57,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.95,43.03,45,43.07,42.17,44.1,0,0,0,0,0,0,0.957,0,0.515,0.14,0.56,0.44,24.5
-903837600000,1941,5,1940,8,32,7,1.02,0.116,0.665,30487.8,184.1,184.1,181.5,4,4,4,1687,1610,1752,1495,1418,192,192,192,394.9,318,460,0.114,0.11,0.119,1100,1100,1100,990,990,990,970.1,969.8,970.3,19.9,19.7,20.2,0.919,0.913,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.05,17.83,18.3,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.29,45.72,46.97,45.37,44.81,46.03,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
-903232800000,1941,5,1940,8,33,7,0.883,0.116,0.665,31842.2,192.8,192.8,189.5,4,4,4,1460,1366,1560,1268,1174,192,192,192,167.7,74,268,0.132,0.123,0.141,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.868,0.827,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.091,18.83,18.47,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.36,47.41,49.27,47.38,46.46,48.2,0,0,0,0,0,0,1.05,0,0.218,0.13,0.75,0.25,36.1
-902628000000,1941,5,1940,8,34,7,0.762,0.113,0.641,31999.6,192.8,192.8,190.5,4,4,4,1260,1183,1341,1073,1008,187.6,161,192,12.14,0,49,0.149,0.136,0.16,1060,1008,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.743,0.661,0.816,0.559,0.44,0.648,0.026,0.02,0.031,1.59,1.38,1.76,0.075,0.064,0.084,19.69,19.26,20.09,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.82,47.41,49.97,47.62,46.46,48.2,0,0,0,0,0,0,1.06,0,0.121,0.15,0.84,0.16,42
-902023200000,1941,6,1940,9,35,7,0.656,0.0974,0.558,29343.3,186.6,186.6,174.7,4,4,4,1084,997.7,1167,922.9,836.7,161,161,161,0,0,0,0.149,0.138,0.161,922.9,836.7,1006,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.561,0.479,0.654,0.387,0.344,0.436,0.018,0.016,0.02,1.2,1.05,1.37,0.055,0.047,0.064,20.63,20.21,21.06,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.56,41.21,47.6,43.67,40.33,46.65,0,0,0,0,0,0,0.97,0,0.098,0.15,0.85,0.15,44.7
-901418400000,1941,6,1940,9,36,7,0.533,0.0974,0.436,23777.8,156.9,156.9,141.5,4,3,3.142857142857143,881.3,803.7,971.4,720.3,642.7,161,161,161,0,0,0,0.184,0.166,0.2,720.3,642.7,810.4,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.381,0.328,0.455,0.28,0.23,0.331,0.012,0.01,0.015,0.914,0.79,1.03,0.041,0.035,0.046,21.66,21.21,22.1,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.79,40.18,51.95,45.31,39.23,48.2,0,0,0,0,0,0,0.786,0,0.097,0.18,0.82,0.18,44.6
-900813600000,1941,6,1940,9,37,7,0.42,0.0974,0.323,18411,122.8,122.8,109.6,3,2,2.857142857142857,694.5,630.1,760.5,533.5,469.1,161,161,161,0,0,0,0.233,0.212,0.255,533.5,469.1,599.5,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.266,0.23,0.304,0.158,0.12,0.201,0.0068,0.0051,0.0087,0.622,0.548,0.717,0.027,0.023,0.031,22.7,22.34,22.97,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,40.03,35.36,50.57,38.82,34.3,48.2,0,0,0,0,0,0,0.609,0,0.097,0.23,0.77,0.23,43.8
-900208800000,1941,6,1940,9,38,7,0.354,0.0974,0.256,15205.6,96.4,96.4,90.51,2,2,2,585,556.2,615.6,424,395.2,161,161,161,0,0,0,0.276,0.262,0.289,424,395.2,454.6,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.208,0.198,0.221,0.0991,0.0855,0.114,0.0042,0.0036,0.0048,0.536,0.492,0.584,0.023,0.021,0.025,23.23,23.05,23.4,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.18,43.28,49.22,45.25,42.42,48.2,0,0,0,0,0,0,0.503,0,0.098,0.28,0.72,0.28,43
-899604000000,1941,6,1940,9,39,7,0.324,0.0839,0.24,14354.7,88.87,88.87,85.44,2,2,2,535.2,512.1,551,396.5,377.1,138.7,135,161,0,0,0,0.259,0.246,0.292,396.5,377.1,413.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.197,0.189,0.202,0.0862,0.077,0.094,0.0036,0.0032,0.0039,0.493,0.464,0.518,0.021,0.019,0.022,23.5,23.42,23.63,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.6,41.6,45.34,42.72,40.75,44.44,0,0,0,0,0,0,0.475,0,0.084,0.26,0.74,0.26,44.3
-898999200000,1941,7,1940,10,40,7,0.285,0.0816,0.203,12150.7,77.57,77.57,72.33,2,2,2,470.9,453.1,494.7,335.9,318.1,135,135,135,0,0,0,0.287,0.273,0.298,335.9,318.1,359.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.169,0.183,0.0576,0.0491,0.0688,0.0024,0.002,0.0028,0.402,0.375,0.437,0.017,0.015,0.018,23.88,23.74,23.99,0.946,0.944,0.95,0.972,0.97,0.976,0.919,0.915,0.927,37.22,35.3,39.76,36.16,34.24,38.79,0,0,0,0,0,0,0.402,0,0.082,0.29,0.71,0.29,42.6
-898394400000,1941,7,1940,10,41,7,0.262,0.0816,0.18,10784.5,66.33,66.33,64.19,2,2,2,432.7,426.6,442.8,297.7,291.6,135,135,135,0,0,0,0.312,0.305,0.316,297.7,291.6,307.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.159,0.165,0.0395,0.0367,0.0443,0.0016,0.0015,0.0018,0.344,0.335,0.36,0.014,0.014,0.015,24.11,24.05,24.14,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,33.09,32.42,34.19,32.1,31.44,33.16,0,0,0,0,0,0,0.357,0,0.082,0.31,0.69,0.31,41.2
-897789600000,1941,7,1940,10,42,7,0.249,0.0816,0.167,10012.6,61.99,61.99,59.6,2,2,2,411.3,398.1,422.5,276.3,263.1,135,135,135,0,0,0,0.328,0.32,0.339,276.3,263.1,287.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.149,0.158,0.0294,0.0232,0.0347,0.0012,0.00094,0.0014,0.312,0.293,0.329,0.013,0.012,0.013,24.24,24.17,24.32,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,30.72,29.26,31.96,29.8,28.38,31,0,0,0,0,0,0,0.331,0,0.082,0.33,0.67,0.33,40.2
-897184800000,1941,7,1940,10,43,7,0.228,0.0765,0.152,9112.18,55.89,55.89,54.24,2,2,2,377.4,364.7,389.1,251,242.1,126.4,115,135,0,0,0,0.335,0.308,0.358,251,242.1,258,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.144,0.142,0.146,0.0181,0.0163,0.0208,0.00073,0.00066,0.00084,0.274,0.264,0.282,0.011,0.011,0.011,24.44,24.38,24.51,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,27.96,26.91,28.81,27.12,26.1,27.95,0,0,0,0,0,0,0.301,0,0.076,0.34,0.67,0.33,40
-896580000000,1941,8,1940,11,44,7,0.208,0.0696,0.139,8362.7,53.14,53.14,49.78,2,1,1.5714285714285714,344.3,331.6,360.3,229.3,216.6,115,115,115,0,0,0,0.334,0.319,0.347,229.3,216.6,245.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.13,0.14,0.0152,0.0142,0.0166,0.00061,0.00057,0.00067,0.311,0.247,0.395,0.012,0.0099,0.016,24.57,24.5,24.63,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.84,25.59,51.98,35.22,24.83,48.2,0,0,0,0,0,0,0.277,0,0.069,0.33,0.67,0.33,40.2
-895975200000,1941,8,1940,11,45,7,0.193,0.0696,0.123,7755.79,48.2,48.2,46.17,1,1,1,319.2,311.8,329.2,204.2,196.8,115,115,115,0,0,0,0.36,0.349,0.369,204.2,196.8,214.2,990,990,990,965,965,965,25,25,25,0.126,0.123,0.129,0.0131,0.0125,0.014,0.00052,0.0005,0.00056,0.357,0.344,0.375,0.014,0.014,0.015,24.65,24.58,24.7,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.14,45.46,49.43,46.17,44.55,48.2,0,0,0,0,0,0,0.256,0,0.07,0.36,0.64,0.36,40.2
-895370400000,1941,8,1940,11,46,7,0.187,0.0696,0.118,7401.26,44.55,44.55,44.06,1,1,1,309.6,302.3,311.8,194.6,187.3,115,115,115,0,0,0,0.372,0.369,0.38,194.6,187.3,196.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.12,0.123,0.0123,0.0117,0.0125,0.00049,0.00047,0.0005,0.34,0.327,0.344,0.014,0.013,0.014,24.71,24.7,24.76,0.953,0.951,0.954,0.98,0.98,0.98,0.934,0.932,0.935,44.95,43.25,45.46,44.06,42.39,44.55,0,0,0,0,0,0,0.245,0,0.069,0.37,0.63,0.37,39.6
-894765600000,1941,8,1940,11,47,7,0.171,0.0696,0.102,6352.59,41.67,41.67,37.81,1,1,1,283.4,273.8,299.2,168.4,158.8,115,115,115,0,0,0,0.406,0.384,0.42,168.4,158.8,184.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.119,0.0101,0.00924,0.0114,0.0004,0.00037,0.00045,0.293,0.276,0.321,0.012,0.011,0.013,24.87,24.78,24.93,0.945,0.942,0.95,0.974,0.97,0.98,0.92,0.914,0.931,38.83,36.56,42.52,37.81,35.47,41.67,0,0,0,0,0,0,0.21,0,0.069,0.41,0.6,0.4,37.1
-894160800000,1941,9,1940,12,48,7,0.166,0.055,0.111,6972.71,41.5,41.5,41.5,1,1,1,273.8,273.8,273.8,182.8,182.8,91,91,91,0,0,0,0.332,0.332,0.332,182.8,182.8,182.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.116,0.116,0.0113,0.0113,0.0113,0.00045,0.00045,0.00045,0.316,0.316,0.316,0.013,0.013,0.013,24.89,24.89,24.89,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,42.35,42.35,42.35,41.5,41.5,41.5,0,0,0,0,0,0,0.231,0,0.055,0.33,0.67,0.33,42
-893556000000,1941,9,1940,12,49,7,0.16,0.0644,0.096,5986.28,40.92,40.92,35.63,1,1,1,265.1,264.1,271.3,158.7,146.1,106.4,91,118,0,0,0,0.402,0.335,0.447,158.7,146.1,180.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.115,0.00924,0.00817,0.0111,0.00037,0.00032,0.00044,0.274,0.253,0.312,0.011,0.01,0.012,24.97,24.9,24.99,0.942,0.938,0.949,0.973,0.97,0.98,0.916,0.909,0.929,36.6,33.57,41.76,35.63,32.57,40.92,0,0,0,0,0,0,0.198,0,0.064,0.4,0.6,0.4,37.4
-892951200000,1941,9,1940,12,50,7,0.16,0.0714,0.0884,5471.29,32.57,32.57,32.57,1,1,1,264.1,264.1,264.1,146.1,146.1,118,118,118,0,0,0,0.447,0.447,0.447,146.1,146.1,146.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.105,0.105,0.00817,0.00817,0.00817,0.00032,0.00032,0.00032,0.253,0.253,0.253,0.01,0.01,0.01,24.99,24.99,24.99,0.938,0.938,0.938,0.97,0.97,0.97,0.909,0.909,0.909,33.57,33.57,33.57,32.57,32.57,32.57,0,0,0,0,0,0,0.181,0,0.0716,0.45,0.55,0.45,34.2
-892346400000,1941,9,1940,12,51,7,0.148,0.0714,0.0769,4740.1,31.35,31.35,28.21,1,1,1,245.1,231.4,258.8,127.1,113.4,118,118,118,0,0,0,0.482,0.456,0.51,127.1,113.4,140.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.098,0.0932,0.103,0.00656,0.00539,0.00772,0.00026,0.00021,0.00031,0.219,0.194,0.243,0.0086,0.0076,0.0096,25.12,25.02,25.22,0.929,0.921,0.935,0.97,0.97,0.97,0.901,0.893,0.907,29.09,25.83,32.32,28.21,25.06,31.35,0,0,0,0,0,0,0.157,0,0.0711,0.48,0.52,0.48,32
-891741600000,1941,9,1940,12,52,7,0.131,0.0623,0.0682,3648.63,27.95,27.95,21.72,1,1,1,215.8,201.2,229.4,112.8,104.2,103,97,118,0,0,0,0.477,0.436,0.525,112.8,104.2,125.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0917,0.0882,0.0956,0.00534,0.0046,0.0064,0.00021,0.00018,0.00025,0.192,0.176,0.214,0.0075,0.0069,0.0084,25.31,25.23,25.42,0.79,0,0.929,0.831,0,0.97,0.766,0,0.901,22.39,0,28.81,21.72,0,27.95,0,1,0,0,0.143,0,0.121,0.143,0.0628,0.48,0.52,0.48,27.9
-891136800000,1941,10,1941,1,1,7,0.123,0.0545,0.0686,2022.75,30,30,12.04,1,1,1,203.6,201.2,206.6,113.5,104.2,90.14,73,97,0,0,0,0.443,0.353,0.482,113.5,104.2,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0882,0.0961,0.0054,0.0046,0.00711,0.00021,0.00018,0.00028,0.192,0.176,0.226,0.0075,0.0069,0.0088,25.39,25.33,25.42,0.397,0,0.932,0.416,0,0.97,0.385,0,0.904,12.41,0,30.93,12.04,0,30,0,4,0,0,0.571,0,0.0669,0.571,0.0544,0.44,0.56,0.44,16.4
-890532000000,1941,10,1941,1,2,7,0.122,0.0442,0.0776,4838.01,28.99,28.99,28.8,1,1,1,201.3,201.2,202.2,128.3,128.2,73,73,73,0,0,0,0.363,0.361,0.363,128.3,128.2,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0942,0.0945,0.00666,0.00664,0.00673,0.00026,0.00026,0.00026,0.217,0.216,0.218,0.0085,0.0085,0.0085,25.38,25.37,25.38,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,29.69,29.65,29.89,28.8,28.77,28.99,0,0,0,0,0,0,0.16,0,0.0444,0.36,0.64,0.36,39.7
-889927200000,1941,10,1941,1,3,7,0.122,0.0566,0.0657,1272.89,28.77,28.77,7.577,1,1,1,202.2,201.2,206.6,108.7,104.2,93.57,73,97,0,0,0,0.463,0.363,0.482,108.7,104.2,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0882,0.0942,0.00499,0.0046,0.00664,0.00019,0.00018,0.00026,0.184,0.176,0.216,0.0072,0.0069,0.0085,25.4,25.37,25.42,0.264,0,0.93,0.277,0,0.97,0.256,0,0.902,7.811,0,29.65,7.577,0,28.77,0,5,0,0,0.714,0,0.0421,0.714,0.0563,0.46,0.54,0.46,10.4
-889322400000,1941,10,1941,1,4,7,0.128,0.058,0.0702,4329.75,28.88,28.88,25.77,1,1,1,211.9,206.6,222.3,116,109.6,95.86,93,97,0,0,0,0.453,0.418,0.47,116,109.6,129.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0923,0.0901,0.0967,0.00561,0.00507,0.00674,0.00022,0.0002,0.00026,0.197,0.186,0.22,0.0077,0.0073,0.0087,25.33,25.25,25.37,0.922,0.917,0.93,0.97,0.97,0.97,0.894,0.89,0.902,26.57,25.02,29.78,25.77,24.27,28.88,0,0,0,0,0,0,0.143,0,0.0578,0.45,0.55,0.45,33.8
-888717600000,1941,11,1941,2,5,7,0.136,0.0562,0.0796,4943.92,29.43,29.43,29.43,1,1,1,224.7,224.7,224.7,131.7,131.7,93,93,93,0,0,0,0.414,0.414,0.414,131.7,131.7,131.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0975,0.0975,0.0975,0.00694,0.00694,0.00694,0.00027,0.00027,0.00027,0.225,0.225,0.225,0.0088,0.0088,0.0088,25.23,25.23,25.23,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,30.34,30.34,30.34,29.43,29.43,29.43,0,0,0,0,0,0,0.163,0,0.0564,0.41,0.59,0.41,36.4
-888112800000,1941,11,1941,2,6,7,0.137,0.0562,0.0808,5019.31,31.73,31.73,29.88,1,1,1,226.6,222.3,234.8,133.6,129.3,93,93,93,0,0,0,0.41,0.396,0.418,133.6,129.3,141.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0982,0.0967,0.101,0.00711,0.00674,0.0078,0.00028,0.00026,0.00031,0.228,0.22,0.243,0.009,0.0087,0.0096,25.21,25.15,25.25,0.932,0.93,0.936,0.97,0.97,0.97,0.904,0.902,0.907,30.8,29.78,32.71,29.88,28.88,31.73,0,0,0,0,0,0,0.166,0,0.0562,0.41,0.59,0.41,36.6
-887508000000,1941,11,1941,2,7,7,0.152,0.0562,0.0956,5963.81,37.93,37.93,35.5,1,1,1,251.1,236.2,261.4,158.1,143.2,93,93,93,0,0,0,0.371,0.356,0.394,158.1,143.2,168.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.102,0.11,0.00919,0.00792,0.0101,0.00036,0.00031,0.0004,0.272,0.245,0.29,0.011,0.0097,0.011,25.03,24.96,25.14,0.941,0.936,0.945,0.971,0.97,0.974,0.915,0.908,0.92,36.54,33.05,38.95,35.5,32.05,37.93,0,0,0,0,0,0,0.197,0,0.0564,0.37,0.63,0.37,39.2
-886903200000,1941,11,1941,2,8,7,0.156,0.0562,0.0997,6230.91,39.28,39.28,37.09,1,1,1,257.9,249.8,266.8,164.9,156.8,93,93,93,0,0,0,0.361,0.349,0.372,164.9,156.8,173.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.112,0.00977,0.00908,0.0105,0.00039,0.00036,0.00042,0.284,0.27,0.3,0.011,0.011,0.012,24.98,24.93,25.03,0.944,0.941,0.947,0.973,0.97,0.976,0.918,0.913,0.924,38.13,36.23,40.22,37.09,35.14,39.28,0,0,0,0,0,0,0.206,0,0.0563,0.36,0.64,0.36,39.9
-886298400000,1941,12,1941,3,9,7,0.169,0.0466,0.122,7639.22,48.2,48.2,45.47,1,1,1,278.8,266.8,302.3,201.8,189.8,77,77,77,0,0,0,0.277,0.255,0.289,201.8,189.8,225.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.116,0.129,0.0129,0.0119,0.0149,0.00051,0.00047,0.00059,0.348,0.327,0.39,0.014,0.013,0.016,24.84,24.7,24.91,0.954,0.952,0.959,0.98,0.98,0.98,0.935,0.932,0.94,46.92,44.11,52.34,45.47,43.23,48.2,0,0,0,0,0,0,0.253,0,0.047,0.28,0.72,0.28,45.2
-885693600000,1941,12,1941,3,10,7,0.193,0.0466,0.146,8850,53.83,53.83,52.68,2,2,2,318.5,309.1,323.6,241.5,232.1,77,77,77,0,0,0,0.242,0.238,0.249,241.5,232.1,246.6,990,990,990,965,964.9,965,25,25,25.1,0.135,0.131,0.136,0.0163,0.0155,0.0167,0.00065,0.00062,0.00067,0.256,0.246,0.262,0.01,0.0098,0.01,24.75,24.72,24.81,0.927,0.924,0.928,0.97,0.97,0.97,0.899,0.896,0.9,27.15,26.08,27.75,26.34,25.29,26.92,0,0,0,0,0,0,0.293,0,0.047,0.24,0.76,0.24,45.9
-885088800000,1941,12,1941,3,11,7,0.199,0.0466,0.152,9218.14,56.42,56.42,54.87,2,2,2,328.3,323.6,335.5,251.3,246.6,77,77,77,0,0,0,0.235,0.23,0.238,251.3,246.6,258.5,990,990,990,965,965,965.1,25,24.9,25,0.138,0.136,0.141,0.0181,0.0167,0.021,0.00072,0.00067,0.00084,0.268,0.262,0.278,0.011,0.01,0.011,24.69,24.64,24.72,0.929,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,28.28,27.75,29.08,27.43,26.92,28.21,0,0,0,0,0,0,0.305,0,0.047,0.23,0.76,0.24,46.3
-884484000000,1941,12,1941,3,12,7,0.227,0.0466,0.181,10938.1,76.22,76.22,65.11,2,2,2,375.7,338.3,426.6,298.7,261.3,77,77,77,0,0,0,0.206,0.18,0.228,298.7,261.3,349.6,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.155,0.142,0.173,0.04,0.0223,0.064,0.0016,0.0009,0.0026,0.339,0.283,0.415,0.014,0.011,0.017,24.39,24.06,24.63,0.939,0.932,0.948,0.971,0.97,0.974,0.912,0.904,0.924,33.54,29.4,39.12,32.55,28.52,38.11,0,0,0,0,0,0,0.362,0,0.046,0.21,0.8,0.2,48.2
-883879200000,1941,12,1941,3,13,7,0.263,0.0614,0.202,12199.7,83.55,83.55,72.62,2,2,2,435.7,420.3,459.3,334.1,300.3,101.6,77,120,0,0,0,0.235,0.168,0.286,334.1,300.3,382.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.16,0.184,0.0567,0.0407,0.0794,0.0023,0.0017,0.0033,0.394,0.345,0.464,0.016,0.014,0.019,24.05,23.87,24.16,0.946,0.941,0.953,0.974,0.97,0.98,0.921,0.912,0.934,37.26,33.47,42.63,36.31,32.46,41.77,0,0,0,0,0,0,0.403,0,0.061,0.23,0.77,0.23,46.4
-883274400000,1942,1,1941,4,14,7,0.27,0.0701,0.2,12010.8,80.25,80.25,71.49,2,2,2,446.6,435.5,459.3,330.8,315.5,115.9,91,120,0,0,0,0.26,0.198,0.276,330.8,315.5,368.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.17,0.165,0.181,0.0551,0.0479,0.0728,0.0023,0.002,0.003,0.391,0.368,0.445,0.016,0.015,0.018,24,23.89,24.07,0.945,0.943,0.951,0.971,0.97,0.978,0.918,0.915,0.93,36.8,35.12,41.02,35.75,34.07,40.12,0,0,0,0,0,0,0.397,0,0.07,0.26,0.74,0.26,44.5
-882669600000,1942,1,1941,4,15,7,0.285,0.055,0.23,13905,84.17,84.17,82.77,2,2,2,470.7,462.6,477.4,379.7,371.6,91,91,91,0,0,0,0.194,0.191,0.197,379.7,371.6,386.4,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.185,0.182,0.187,0.0782,0.0744,0.0814,0.0032,0.0031,0.0034,0.462,0.45,0.472,0.019,0.018,0.019,23.82,23.78,23.87,0.952,0.951,0.953,0.98,0.979,0.98,0.933,0.931,0.934,42.23,41.37,42.95,41.38,40.5,42.09,0,0,0,0,0,0,0.46,0,0.055,0.19,0.81,0.19,48.8
-882064800000,1942,1,1941,4,16,7,0.3,0.0473,0.253,15257.2,96.4,96.4,90.82,2,2,2,496.8,477.4,523,418.7,386.4,78.14,73,91,0,0,0,0.158,0.14,0.191,418.7,386.4,450,990,990,990,965.8,965.7,966,24.2,24,24.3,0.197,0.187,0.208,0.0966,0.0814,0.111,0.004,0.0034,0.0046,0.519,0.472,0.565,0.021,0.019,0.024,23.65,23.48,23.78,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.4,42.95,49.65,45.41,42.09,48.2,0,0,0,0,0,0,0.505,0,0.047,0.16,0.84,0.16,50.9
-881460000000,1942,1,1941,4,17,7,0.325,0.0452,0.279,16195.2,96.4,96.4,96.4,2,2,2,536.7,527.3,551,461.9,454.3,74.71,73,85,0,0,0,0.139,0.133,0.154,461.9,454.3,475.2,990,990,990,966,966,966.1,24,23.9,24,0.212,0.209,0.218,0.117,0.113,0.123,0.0049,0.0047,0.0052,0.584,0.572,0.605,0.024,0.024,0.025,23.4,23.33,23.46,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.74,50.05,51.97,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.046,0.14,0.86,0.14,49.8
-880855200000,1942,2,1941,5,18,7,0.346,0.0514,0.294,16865.8,105.4,105.4,100.4,3,2,2.5714285714285716,571.3,556.2,589.2,486.3,471.2,85,85,85,0,0,0,0.149,0.144,0.153,486.3,471.2,504.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.226,0.218,0.236,0.129,0.121,0.138,0.0054,0.0051,0.0058,0.562,0.517,0.613,0.024,0.022,0.026,23.27,23.2,23.31,0.95,0.945,0.957,0.974,0.97,0.98,0.926,0.916,0.937,42.56,35.05,52.2,40.35,34,48.2,0,0,0,0,0,0,0.558,0,0.052,0.15,0.85,0.15,48.7
-880250400000,1942,2,1941,5,19,7,0.389,0.0514,0.338,19545.8,124.2,124.2,116.3,3,3,3,643.6,601.8,682.3,558.6,516.8,85,85,85,0,0,0,0.132,0.125,0.141,558.6,516.8,597.3,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.267,0.244,0.289,0.174,0.146,0.2,0.0074,0.0062,0.0086,0.635,0.565,0.701,0.027,0.024,0.03,22.89,22.67,23.13,0.951,0.948,0.954,0.975,0.97,0.98,0.928,0.919,0.935,39.75,37.04,42.24,38.78,35.93,41.4,0,0,0,0,0,0,0.646,0,0.051,0.13,0.87,0.13,50.2
-879645600000,1942,2,1941,5,20,7,0.431,0.0514,0.379,21757.5,134.5,134.5,129.5,3,3,3,711.8,682.3,739.6,626.8,597.3,85,85,85,0,0,0,0.12,0.115,0.125,626.8,597.3,654.6,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.306,0.289,0.322,0.22,0.2,0.238,0.0095,0.0086,0.01,0.75,0.701,0.797,0.032,0.03,0.034,22.5,22.34,22.67,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,44.05,42.24,45.74,43.17,41.4,44.82,0,0,0,0,0,0,0.719,0,0.052,0.12,0.88,0.12,50.5
-879040800000,1942,2,1941,5,21,7,0.472,0.0552,0.416,23439,144.6,144.6,139.5,3,3,3,779.7,739.6,819.3,688.4,654.6,91.29,85,129,0,0,0,0.117,0.104,0.157,688.4,654.6,732.7,990,990,990,967,966.9,967.2,23,22.8,23.1,0.342,0.322,0.366,0.261,0.238,0.29,0.011,0.01,0.013,0.855,0.797,0.929,0.037,0.034,0.041,22.13,21.9,22.34,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.63,45.74,50.2,46.51,44.82,48.2,0,0,0,0,0,0,0.775,0,0.056,0.12,0.88,0.12,49.7
-878436000000,1942,3,1941,6,22,7,0.521,0.078,0.443,24168.2,144.6,144.6,143.9,3,3,3,860.9,834.7,891.9,731.9,705.7,129,129,129,0,0,0,0.15,0.145,0.155,731.9,705.7,762.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.379,0.359,0.405,0.289,0.272,0.308,0.013,0.012,0.014,0.939,0.892,0.996,0.041,0.039,0.044,21.72,21.54,21.87,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.71,48.28,51.37,47.95,47.31,48.2,0,0,0,0,0,0,0.799,0,0.078,0.15,0.85,0.15,46.4
-877831200000,1942,3,1941,6,23,7,0.566,0.078,0.488,26066.9,163.5,163.5,155.2,4,3,3.7142857142857144,935.5,905.4,971.4,806.5,776.4,129,129,129,0,0,0,0.138,0.133,0.142,806.5,776.4,842.4,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.444,0.417,0.477,0.329,0.315,0.347,0.015,0.014,0.016,1.01,0.97,1.05,0.045,0.043,0.047,21.35,21.16,21.46,0.954,0.953,0.956,0.978,0.976,0.98,0.934,0.93,0.937,44,39.85,52.13,42.23,38.88,48.2,0,0,0,0,0,0,0.862,0,0.078,0.14,0.86,0.14,46.1
-877226400000,1942,3,1941,6,24,7,0.609,0.078,0.531,28378.3,174.5,174.5,168.9,4,4,4,1007,976.8,1043,877.7,847.8,129,129,129,0,0,0,0.128,0.124,0.132,877.7,847.8,913.8,990,990,990,967.9,967.8,968,22.1,22,22.2,0.51,0.482,0.543,0.364,0.349,0.381,0.016,0.016,0.017,1.11,1.06,1.17,0.05,0.048,0.053,20.97,20.79,21.13,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.09,41.92,44.51,42.23,41.08,43.62,0,0,0,0,0,0,0.938,0,0.078,0.13,0.87,0.13,46.6
-876621600000,1942,3,1941,6,25,7,0.651,0.078,0.573,30140.5,182.4,182.4,179.4,4,4,4,1076,1051,1096,947.1,921.5,129,129,129,0,0,0,0.12,0.118,0.123,947.1,921.5,967.5,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.573,0.55,0.592,0.397,0.385,0.407,0.018,0.018,0.019,1.23,1.19,1.27,0.056,0.054,0.058,20.63,20.53,20.75,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.77,44.8,46.53,44.85,43.91,45.6,0,0,0,0,0,0,0.997,0,0.078,0.12,0.88,0.12,46.3
-876016800000,1942,3,1941,6,26,7,0.705,0.0862,0.619,31638.3,192.8,192.8,188.3,4,4,4,1165,1117,1246,1023,984.3,142.6,129,148,0,0,0,0.122,0.114,0.131,1023,984.3,1098,990,990,990,968.4,968.3,968.7,21.6,21.3,21.7,0.678,0.616,0.792,0.481,0.415,0.644,0.022,0.019,0.03,1.44,1.31,1.74,0.067,0.06,0.081,20.14,19.59,20.42,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.2,46.97,50.32,47.08,46.03,48.2,0,0,0,0,0,0,1.05,0,0.086,0.12,0.88,0.12,44.9
-875412000000,1942,4,1941,7,27,7,0.961,0.0895,0.665,31027.4,192.8,192.8,184.7,4,4,4,1589,1328,1872,1441,1180,148,148,148,341.7,80,624,0.0943,0.0791,0.111,1100,1100,1100,990,990,990,969.8,968.9,970.7,20.2,19.3,21.1,0.897,0.827,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.85,1.78,1.87,0.091,0.084,0.097,18.38,17.44,19.29,0.952,0.949,0.953,0.98,0.98,0.98,0.933,0.93,0.934,47.17,44.66,49.6,46.17,43.76,48.2,0,0,0,0,0,0,1.03,0,0.296,0.093,0.69,0.31,32.3
-874807200000,1942,4,1941,7,28,7,1.23,0.0895,0.665,28527.9,173.5,173.5,169.8,4,4,4,2040,1917,2139,1892,1769,148,148,148,791.6,669,891,0.0727,0.0692,0.0772,1100,1100,1100,990,990,990,971.2,970.8,971.4,18.8,18.6,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.95,16.69,17.3,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.32,42.63,44.26,42.45,41.78,43.38,0,0,0,0,0,0,0.943,0,0.565,0.073,0.54,0.46,23.2
-874202400000,1942,4,1941,7,29,7,1.31,0.0895,0.665,27928.3,166.7,166.7,166.2,4,4,4,2173,2155,2188,2025,2007,148,148,148,925.1,907,940,0.0681,0.0676,0.0687,1100,1100,1100,990,990,990,971.5,971.5,971.6,18.5,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.61,16.57,16.65,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.41,42.31,42.52,41.56,41.47,41.67,0,0,0,0,0,0,0.924,0,0.645,0.068,0.51,0.49,21.3
-873597600000,1942,4,1941,7,30,7,1.26,0.101,0.665,28317.4,170.5,170.5,168.6,4,4,4,2082,2004,2139,1915,1812,166.9,148,192,815.3,712,891,0.0804,0.0692,0.0958,1100,1100,1100,990,990,990,971.3,971.1,971.4,18.7,18.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.83,16.69,17.02,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43,42.63,43.51,42.14,41.78,42.64,0,0,0,0,0,0,0.936,0,0.595,0.08,0.53,0.47,22.5
-872992800000,1942,5,1941,8,31,7,1.13,0.116,0.665,29441.8,179.2,179.2,175.2,4,4,4,1866,1752,1953,1674,1560,192,192,192,574.6,460,661,0.103,0.0983,0.11,1100,1100,1100,990,990,990,970.7,970.3,970.9,19.3,19.1,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.46,17.18,17.83,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.71,43.95,45.72,43.81,43.07,44.81,0,0,0,0,0,0,0.974,0,0.465,0.1,0.59,0.41,26.1
-872388000000,1942,5,1941,8,32,7,0.974,0.116,0.665,30926.7,186.9,186.9,184.1,4,4,4,1611,1529,1716,1419,1337,192,192,192,318.7,237,424,0.119,0.112,0.126,1100,1100,1100,990,990,990,969.8,969.6,970.2,20.2,19.8,20.4,0.912,0.903,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.091,0.094,18.3,17.95,18.57,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.96,46.04,47.68,46.02,45.12,46.73,0,0,0,0,0,0,1.02,0,0.309,0.12,0.68,0.32,31.8
-871783200000,1942,5,1941,8,33,7,0.854,0.116,0.661,31962.1,192.8,192.8,190.3,4,4,4,1412,1246,1511,1220,1054,192,192,192,126.9,0,219,0.137,0.127,0.154,1093,1054,1100,990,990,990,969.2,968.7,969.5,20.8,20.5,21.3,0.84,0.729,0.893,0.633,0.545,0.648,0.03,0.026,0.032,1.77,1.56,1.84,0.085,0.073,0.09,19.02,18.64,19.76,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.58,47.86,49.52,47.56,46.9,48.2,0,0,0,0,0,0,1.06,0,0.193,0.14,0.77,0.23,37.4
-871178400000,1942,5,1941,8,34,7,0.689,0.116,0.572,29786.2,185.8,185.8,177.3,4,4,4,1139,1073,1200,946.5,881.3,192,192,192,0,0,0,0.169,0.16,0.179,946.5,881.3,1008,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.589,0.523,0.661,0.399,0.366,0.44,0.018,0.017,0.02,1.25,1.13,1.38,0.058,0.052,0.064,20.42,20.09,20.74,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.23,42.79,47.41,44.32,41.93,46.46,0,0,0,0,0,0,0.985,0,0.117,0.17,0.83,0.17,43.2
-870573600000,1942,6,1941,9,35,7,0.571,0.0974,0.474,25477.7,168.6,168.6,151.7,4,3,3.4285714285714284,944.7,843.5,1043,783.7,682.5,161,161,161,0,0,0,0.171,0.154,0.191,783.7,682.5,881.8,990,990,990,967.7,967.3,968,22.3,22,22.7,0.433,0.351,0.521,0.316,0.257,0.366,0.014,0.011,0.017,1,0.857,1.13,0.045,0.038,0.051,21.33,20.84,21.87,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.17,40.18,51.95,44.7,39.23,48.2,0,0,0,0,0,0,0.843,0,0.097,0.17,0.83,0.17,44.6
-869968800000,1942,6,1941,9,36,7,0.414,0.0974,0.317,18157.8,126.2,126.2,108.1,3,2,2.7142857142857144,685.3,608.8,779.4,524.3,447.8,161,161,161,0,0,0,0.236,0.207,0.264,524.3,447.8,618.4,990,990,990,966.6,966.3,967,23.4,23,23.7,0.261,0.217,0.314,0.154,0.11,0.214,0.0066,0.0047,0.0093,0.623,0.539,0.749,0.027,0.023,0.033,22.74,22.23,23.09,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,41.78,34.98,50.57,40.59,33.93,48.2,0,0,0,0,0,0,0.6,0,0.097,0.24,0.77,0.23,43.9
-869364000000,1942,6,1941,9,37,7,0.329,0.0937,0.235,14013.8,90.15,90.15,83.42,2,2,2,543.5,512.1,583,388.5,355.8,155,119,161,0,0,0,0.285,0.232,0.312,388.5,355.8,422,990,990,990,966,965.9,966.2,24,23.8,24.1,0.195,0.184,0.207,0.0824,0.0669,0.0982,0.0034,0.0028,0.0041,0.482,0.433,0.533,0.02,0.018,0.022,23.47,23.24,23.64,0.953,0.949,0.956,0.979,0.974,0.98,0.933,0.925,0.937,42.61,39.15,46,41.71,38.14,45.08,0,0,0,0,0,0,0.463,0,0.094,0.28,0.71,0.29,42.6
-868759200000,1942,6,1941,9,38,7,0.285,0.072,0.213,12817.6,81.45,81.45,76.3,2,2,2,471.9,453.1,494.7,352.9,334.1,119,119,119,0,0,0,0.252,0.241,0.263,352.9,334.1,375.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.173,0.188,0.0656,0.0567,0.0763,0.0027,0.0023,0.0032,0.426,0.398,0.46,0.018,0.016,0.019,23.85,23.71,23.96,0.949,0.946,0.952,0.974,0.97,0.979,0.924,0.918,0.932,39.15,37.14,41.58,38.15,36.02,40.73,0,0,0,0,0,0,0.424,0,0.072,0.25,0.75,0.25,45
-868154400000,1942,6,1941,9,39,7,0.259,0.0672,0.192,11530.8,70.81,70.81,68.64,2,2,2,428.5,413.7,445.5,317.4,305.7,111.1,108,119,0,0,0,0.259,0.248,0.27,317.4,305.7,327.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.161,0.17,0.0488,0.0433,0.0536,0.002,0.0018,0.0022,0.371,0.354,0.386,0.015,0.014,0.016,24.1,24.01,24.18,0.943,0.941,0.945,0.97,0.97,0.97,0.915,0.913,0.917,35.38,34.13,36.5,34.32,33.11,35.41,0,0,0,0,0,0,0.381,0,0.067,0.26,0.74,0.26,44.5
-867549600000,1942,7,1941,10,40,7,0.241,0.07,0.171,10287.7,66.22,66.22,61.24,2,2,2,398.6,386.5,413.7,282.9,251.5,115.7,108,135,0,0,0,0.291,0.261,0.349,282.9,251.5,305.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.145,0.161,0.0325,0.0177,0.0433,0.0013,0.00072,0.0018,0.32,0.275,0.354,0.013,0.011,0.014,24.29,24.18,24.39,0.937,0.93,0.941,0.97,0.97,0.97,0.909,0.902,0.913,31.57,27.98,34.13,30.62,27.14,33.11,0,0,0,0,0,0,0.34,0,0.07,0.29,0.71,0.29,42.7
-866944800000,1942,7,1941,10,41,7,0.226,0.0816,0.144,8590.25,54.28,54.28,51.13,2,1,1.7142857142857142,373.3,360.3,386.5,238.3,225.3,135,135,135,0,0,0,0.362,0.349,0.375,238.3,225.3,251.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.136,0.145,0.0161,0.0149,0.0177,0.00065,0.0006,0.00072,0.304,0.257,0.405,0.012,0.01,0.016,24.43,24.37,24.49,0.936,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.16,26.14,52.6,32.45,25.36,48.2,0,0,0,0,0,0,0.284,0,0.082,0.36,0.64,0.36,38
-866340000000,1942,7,1941,10,42,7,0.208,0.0816,0.127,7889.52,48.2,48.2,46.96,1,1,1,344.3,335.5,354,209.3,200.5,135,135,135,0,0,0,0.392,0.381,0.402,209.3,200.5,219,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.127,0.134,0.0135,0.0128,0.0144,0.00054,0.00051,0.00058,0.369,0.353,0.386,0.015,0.014,0.016,24.51,24.44,24.57,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.11,46.13,50.29,46.96,45.2,48.2,0,0,0,0,0,0,0.261,0,0.081,0.39,0.61,0.39,37.9
-865735200000,1942,7,1941,10,43,7,0.198,0.0782,0.12,7521.53,47.2,47.2,44.77,1,1,1,327.6,320.2,331.6,198.4,190.7,129.3,115,135,0,0,0,0.394,0.355,0.415,198.4,190.7,208.6,990,990,990,965,965,965.1,25,24.9,25,0.126,0.124,0.127,0.0126,0.012,0.0135,0.00051,0.00048,0.00054,0.348,0.335,0.365,0.014,0.013,0.015,24.61,24.6,24.64,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.68,43.86,48.17,44.77,42.98,47.2,0,0,0,0,0,0,0.249,0,0.078,0.39,0.61,0.39,38
-865130400000,1942,8,1941,11,44,7,0.184,0.0696,0.114,7187.4,44.55,44.55,42.78,1,1,1,304.1,294.7,311.8,189.1,179.7,115,115,115,0,0,0,0.378,0.369,0.39,189.1,179.7,196.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.0118,0.011,0.0125,0.00047,0.00044,0.0005,0.33,0.313,0.344,0.013,0.012,0.014,24.75,24.7,24.81,0.951,0.949,0.954,0.98,0.979,0.98,0.932,0.929,0.935,43.66,41.48,45.46,42.78,40.61,44.55,0,0,0,0,0,0,0.238,0,0.07,0.38,0.62,0.38,39.1
-864525600000,1942,8,1941,11,45,7,0.173,0.0581,0.115,7233.05,44.9,44.9,43.05,1,1,1,285.8,275.9,294.7,189.6,179.7,96.14,93,115,0,0,0,0.336,0.32,0.39,189.6,179.7,197.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.116,0.121,0.0119,0.011,0.0125,0.00047,0.00044,0.0005,0.329,0.313,0.343,0.013,0.012,0.014,24.83,24.79,24.88,0.952,0.949,0.954,0.98,0.979,0.98,0.932,0.929,0.935,43.94,41.48,45.82,43.05,40.61,44.9,0,0,0,0,0,0,0.239,0,0.058,0.34,0.66,0.34,41.8
-863920800000,1942,8,1941,11,46,7,0.164,0.0562,0.108,6769.37,41.53,41.53,40.29,1,1,1,270.9,266.8,275.9,177.9,173.8,93,93,93,0,0,0,0.344,0.337,0.349,177.9,173.8,182.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.116,0.0109,0.0105,0.0113,0.00043,0.00042,0.00045,0.308,0.301,0.317,0.012,0.012,0.013,24.91,24.88,24.93,0.948,0.947,0.949,0.978,0.976,0.98,0.927,0.924,0.93,41.18,40.22,42.37,40.29,39.28,41.53,0,0,0,0,0,0,0.224,0,0.056,0.34,0.66,0.34,41.3
-863316000000,1942,8,1941,11,47,7,0.155,0.0562,0.0992,6195.55,38.61,38.61,36.88,1,1,1,257.1,249.8,264.1,164.1,156.8,93,93,93,0,0,0,0.362,0.352,0.372,164.1,156.8,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.112,0.00969,0.00908,0.0103,0.00038,0.00036,0.00041,0.283,0.27,0.296,0.011,0.011,0.012,24.99,24.95,25.03,0.943,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.922,37.93,36.23,39.59,36.88,35.14,38.61,0,0,0,0,0,0,0.205,0,0.0558,0.36,0.64,0.36,40
-862711200000,1942,8,1941,11,48,7,0.144,0.0552,0.0885,5505.26,34.33,34.33,32.77,1,1,1,237.6,231.4,246.2,146.3,140.4,91.29,91,93,0,0,0,0.384,0.374,0.393,146.3,140.4,153.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00818,0.00769,0.00877,0.00032,0.0003,0.00035,0.251,0.24,0.264,0.0099,0.0095,0.01,25.12,25.06,25.17,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.78,32.41,35.39,32.77,31.44,34.33,0,0,0,0,0,0,0.182,0,0.0555,0.38,0.61,0.39,38.2
-862106400000,1942,9,1941,12,49,7,0.136,0.0501,0.0857,5343.12,33.84,33.84,31.8,1,1,1,224.6,220.5,229.4,141.8,133.7,82.86,72,91,0,0,0,0.368,0.324,0.405,141.8,133.7,150.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.1,0.0982,0.103,0.0078,0.00711,0.00852,0.00031,0.00028,0.00033,0.242,0.228,0.257,0.0095,0.009,0.01,25.21,25.19,25.22,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.79,30.82,34.88,31.8,29.9,33.84,0,0,0,0,0,0,0.177,0,0.0503,0.37,0.63,0.37,39.3
-861501600000,1942,9,1941,12,50,7,0.126,0.0435,0.0829,5175.38,32.11,32.11,30.81,1,1,1,209.1,202.2,214.8,137.1,130.2,72,72,72,0,0,0,0.345,0.335,0.356,137.1,130.2,142.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0956,0.1,0.0074,0.00681,0.00788,0.00029,0.00027,0.00031,0.233,0.221,0.243,0.0091,0.0086,0.0095,25.31,25.27,25.37,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.76,30.13,33.1,30.81,29.23,32.11,0,0,0,0,0,0,0.171,0,0.0431,0.35,0.66,0.34,41.1
-860900400000,1942,9,1941,12,51,7,0.12,0.0435,0.0761,4737.19,29,29,28.2,1,1,1,197.8,192.9,201.2,125.8,120.9,72,72,72,0,0,0,0.364,0.358,0.373,125.8,120.9,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0923,0.0952,0.00644,0.00603,0.00673,0.00025,0.00024,0.00026,0.213,0.204,0.219,0.0083,0.008,0.0086,25.38,25.37,25.38,0.928,0.925,0.93,0.97,0.97,0.97,0.901,0.898,0.902,29.07,27.85,29.9,28.2,27.02,29,0,0,0,0,0,0,0.157,0,0.0439,0.36,0.63,0.37,39.5
-860295600000,1942,9,1941,12,52,7,0.112,0.0366,0.0749,4655.77,30.76,30.76,27.71,1,1,1,184.5,171.1,193.3,123.9,117.2,60.57,52,72,0,0,0,0.327,0.276,0.38,123.9,117.2,136.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0882,0.0944,0.00628,0.00572,0.00737,0.00025,0.00022,0.00029,0.207,0.197,0.229,0.0081,0.0077,0.0089,25.36,25.34,25.38,0.927,0.923,0.933,0.97,0.97,0.97,0.899,0.895,0.905,28.57,26.93,31.72,27.71,26.12,30.76,0,0,0,0,0,0,0.154,0,0.0371,0.33,0.67,0.33,41.6
-859690800000,1942,10,1942,1,1,7,0.117,0.0333,0.0833,5206.49,31.76,31.76,30.99,1,1,1,192.7,191.2,192.9,137.7,119.9,55,52,73,0,0,0,0.286,0.27,0.378,137.7,119.9,140.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0913,0.0958,0.00745,0.00594,0.00773,0.00029,0.00023,0.0003,0.231,0.202,0.236,0.009,0.0079,0.0092,25.35,25.35,25.38,0.933,0.925,0.935,0.97,0.97,0.97,0.905,0.897,0.907,31.95,27.6,32.74,30.99,26.77,31.76,0,0,0,0,0,0,0.172,0,0.0337,0.28,0.71,0.29,44.5
-859086000000,1942,10,1942,1,2,7,0.119,0.0442,0.0749,4656.51,28.28,28.28,27.72,1,1,1,196.8,192.9,199.1,123.8,119.9,73,73,73,0,0,0,0.371,0.367,0.378,123.8,119.9,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0913,0.0934,0.00627,0.00594,0.00647,0.00024,0.00023,0.00025,0.208,0.202,0.213,0.0081,0.0079,0.0083,25.39,25.38,25.39,0.927,0.925,0.929,0.97,0.97,0.97,0.9,0.897,0.901,28.57,27.6,29.16,27.72,26.77,28.28,0,0,0,0,0,0,0.154,0,0.0441,0.37,0.63,0.37,39.1
-858481200000,1942,10,1942,1,3,7,0.122,0.0442,0.0774,4822.86,28.99,28.99,28.71,1,1,1,200.9,200.2,202.2,127.9,127.2,73,73,73,0,0,0,0.364,0.361,0.365,127.9,127.2,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0939,0.0945,0.00662,0.00657,0.00673,0.00026,0.00026,0.00026,0.216,0.215,0.218,0.0084,0.0084,0.0085,25.38,25.37,25.38,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.6,29.44,29.89,28.71,28.55,28.99,0,0,0,0,0,0,0.159,0,0.0446,0.36,0.63,0.37,39.5
-857876400000,1942,10,1942,1,4,7,0.125,0.0459,0.079,4925.67,30.62,30.62,29.32,1,1,1,206.5,201.2,220.5,130.7,127.5,75.86,73,93,0,0,0,0.367,0.349,0.422,130.7,127.5,136.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0954,0.0942,0.097,0.00686,0.00659,0.00733,0.00027,0.00026,0.00029,0.221,0.216,0.231,0.0087,0.0085,0.009,25.34,25.26,25.38,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.23,29.37,31.56,29.32,28.49,30.62,0,0,0,0,0,0,0.163,0,0.046,0.37,0.63,0.37,39.4
-857271600000,1942,11,1942,2,5,7,0.132,0.0562,0.0756,4689.32,28.49,28.49,27.91,1,1,1,218.1,214.8,220.5,125.1,121.8,93,93,93,0,0,0,0.427,0.422,0.433,125.1,121.8,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0952,0.094,0.0961,0.00638,0.0061,0.00659,0.00025,0.00024,0.00026,0.213,0.207,0.217,0.0084,0.0081,0.0085,25.28,25.26,25.3,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.78,27.99,29.37,27.91,27.15,28.49,0,0,0,0,0,0,0.155,0,0.0564,0.43,0.57,0.43,35.5
