datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-280893600000,1961,2,1960,5,19,7,0.506,0.0829,0.423,23623.9,141.9,141.9,140.6,3,3,3,836,834.7,843.5,699,697.7,137,137,137,0,0,0,0.164,0.162,0.164,699,697.7,706.5,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.355,0.354,0.359,0.268,0.267,0.273,0.012,0.012,0.012,0.88,0.878,0.893,0.039,0.039,0.039,21.88,21.83,21.88,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.83,47.76,48.25,46.87,46.8,47.29,0,0,0,0,0,0,0.781,0,0.083,0.16,0.84,0.16,46.7
-280288800000,1961,2,1960,5,20,7,0.537,0.0829,0.454,24240.9,144.6,144.6,144.3,3,3,3,888.2,847.1,905.4,751.2,710.1,137,137,137,0,0,0,0.154,0.151,0.162,751.2,710.1,768.4,990,990,990,967.5,967.3,967.5,22.5,22.5,22.7,0.394,0.361,0.409,0.301,0.275,0.311,0.013,0.012,0.014,0.974,0.899,1,0.043,0.04,0.045,21.57,21.47,21.81,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.67,48.45,51.59,48.1,47.48,48.2,0,0,0,0,0,0,0.802,0,0.083,0.15,0.85,0.15,45.1
-279684000000,1961,2,1960,5,21,7,0.586,0.0829,0.504,26616,173.1,173.1,158.4,4,3,3.5714285714285716,969.6,905.4,1043,832.6,768.4,137,137,137,0,0,0,0.142,0.131,0.151,832.6,768.4,905.8,990,990,990,967.8,967.5,968,22.2,22,22.5,0.467,0.409,0.534,0.342,0.311,0.377,0.015,0.014,0.017,1.07,1,1.16,0.048,0.045,0.053,21.16,20.81,21.47,0.956,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,46.79,41.33,52.04,44.77,40.46,48.2,0,0,0,0,0,0,0.88,0,0.082,0.14,0.86,0.14,45.4
-279079200000,1961,2,1960,5,22,7,0.698,0.103,0.595,30699.4,192.8,192.8,182.7,4,4,4,1154,1066,1270,984.2,929.3,169.9,137,183,0,0,0,0.147,0.121,0.162,984.2,929.3,1087,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.629,0.556,0.777,0.438,0.389,0.618,0.02,0.018,0.029,1.34,1.2,1.69,0.062,0.055,0.08,20.28,19.56,20.69,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,46.69,45.04,49.71,45.68,44.14,48.2,0,0,0,0,0,0,1.02,0,0.103,0.15,0.85,0.15,44
-278474400000,1961,3,1960,6,23,7,0.899,0.111,0.665,31649,192.8,192.8,188.4,4,4,4,1486,1328,1678,1303,1145,183,183,183,202.9,45,395,0.124,0.109,0.138,1100,1100,1100,990,990,990,969.4,968.9,970.1,20.6,19.9,21.1,0.871,0.814,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.76,1.86,0.089,0.084,0.093,18.74,18.08,19.31,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,48.13,46.38,49.64,47.1,45.46,48.2,0,0,0,0,0,0,1.05,0,0.234,0.12,0.74,0.26,35.2
-277869600000,1961,3,1960,6,24,7,1.34,0.111,0.665,27802.6,179.3,179.3,165.5,4,4,4,2210,1752,2671,2027,1569,183,183,183,926.7,469,1388,0.0843,0.0685,0.104,1100,1100,1100,990,990,990,971.6,970.3,972.7,18.4,17.3,19.7,0.926,0.921,0.926,0.648,0.648,0.648,0.035,0.033,0.038,1.87,1.87,1.87,0.1,0.095,0.11,16.56,15.41,17.83,0.947,0.943,0.951,0.978,0.974,0.98,0.926,0.918,0.932,42.28,39.16,45.73,41.37,38.15,44.81,0,0,0,0,0,0,0.919,0,0.675,0.083,0.5,0.5,20.7
-277264800000,1961,3,1960,6,25,7,2.16,0.111,0.665,21924,149,149,130.5,4,4,4,3566,2803,4207,3383,2620,183,183,183,2283,1520,2924,0.0522,0.0435,0.0653,1100,1100,1100,990,990,990,974.7,973,976.1,15.3,13.9,17,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.038,0.046,1.87,1.87,1.87,0.12,0.11,0.13,13.39,12.07,15.09,0.931,0.921,0.941,0.97,0.97,0.972,0.903,0.893,0.915,33.62,29.96,38.3,32.62,29.06,37.25,0,0,0,0,0,0,0.725,0,1.495,0.051,0.31,0.69,10.2
-276660000000,1961,3,1960,6,26,7,3.07,0.13,0.665,13840.3,109.8,109.8,82.38,4,4,4,5078,4532,5589,4863,4349,215,183,295,3763,3249,4194,0.0421,0.0347,0.0547,1100,1100,1100,990.02,990,990.05,977.6,976.7,978.4,12.4,11.6,13.3,0.919,0.906,0.926,0.648,0.648,0.648,0.052,0.049,0.056,1.87,1.85,1.87,0.15,0.14,0.16,10.56,9.784,11.47,0.768,0,0.915,0.831,0,0.97,0.745,0,0.887,22.14,0,28.3,20.6,0,27.45,0,0,1,0,0,0.143,0.458,0.143,2.405,0.042,0.22,0.78,4.51
-276055200000,1961,4,1960,7,27,7,3.54,0.178,0.665,0,0,0,0,4,4,4,5853,5692,5965,5558,5397,295,295,295,4458,4297,4570,0.0504,0.0495,0.0518,1100,1100,1100,990.08,990.06,990.09,978.8,978.6,979,11.3,11.1,11.5,0.898,0.895,0.903,0.648,0.648,0.648,0.058,0.056,0.058,1.85,1.84,1.85,0.16,0.16,0.17,9.406,9.246,9.637,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.875,0.05,0.19,0.81,0
-275450400000,1961,4,1960,7,28,7,3.64,0.214,0.665,0,0,0,0,4,4,4,6015,5965,6081,5661,5601,354.1,295,364,4561,4501,4617,0.0589,0.0495,0.061,1100,1100,1100,990.09,990.09,990.09,979.1,979,979.2,11,10.9,11.1,0.893,0.891,0.895,0.648,0.648,0.648,0.059,0.058,0.059,1.84,1.84,1.84,0.17,0.17,0.17,9.184,9.105,9.246,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.975,0.059,0.18,0.82,0
-274845600000,1961,4,1960,7,29,7,3.48,0.22,0.665,0,0,0,0,4,4,4,5746,5532,5965,5382,5168,364,364,364,4282,4068,4501,0.0634,0.061,0.0658,1100,1100,1100,990.07,990.05,990.09,978.7,978.3,979,11.4,11.1,11.7,0.901,0.895,0.908,0.648,0.648,0.648,0.057,0.055,0.058,1.85,1.84,1.86,0.16,0.16,0.17,9.559,9.246,9.865,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.815,0.063,0.19,0.81,0
-274240800000,1961,4,1960,7,30,7,3.06,0.22,0.665,15798.8,106.1,106.1,94.04,4,4,4,5061,4686,5396,4697,4322,364,364,364,3597,3222,3932,0.0721,0.0675,0.0777,1100,1100,1100,990.01,990,990.04,977.6,976.9,978.1,12.4,11.9,13.1,0.921,0.912,0.926,0.648,0.648,0.648,0.052,0.05,0.054,1.87,1.86,1.87,0.15,0.14,0.16,10.56,10.06,11.19,0.893,0.875,0.912,0.97,0.97,0.97,0.866,0.849,0.885,25.46,23.75,27.52,23.51,21.12,26.52,0,0,0,0,0,0,0.522,0,2.395,0.072,0.22,0.78,5.16
-273636000000,1961,5,1960,8,31,7,2.54,0.206,0.665,19549.5,122.2,122.2,116.4,4,4,4,4202,3920,4532,3862,3580,340,340,340,2762,2480,3092,0.0811,0.075,0.0867,1100,1100,1100,990,990,990,976,975.5,976.7,14,13.3,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.049,1.87,1.87,1.87,0.13,0.13,0.14,12.08,11.47,12.61,0.921,0.915,0.926,0.97,0.97,0.97,0.893,0.887,0.898,29.99,28.3,31.49,29.09,27.45,30.54,0,0,0,0,0,0,0.646,0,1.875,0.081,0.26,0.74,7.7
-273031200000,1961,5,1960,8,32,7,2.22,0.206,0.665,21506.9,132.5,132.5,128,4,4,4,3664,3467,3886,3324,3127,340,340,340,2224,2027,2446,0.093,0.0875,0.0981,1100,1100,1100,990,990,990,975,974.6,975.4,15,14.6,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.045,1.87,1.87,1.87,0.12,0.12,0.13,13.16,12.69,13.58,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,32.99,31.69,34.14,32,30.74,33.11,0,0,0,0,0,0,0.711,0,1.555,0.093,0.3,0.7,9.69
-272426400000,1961,5,1960,8,33,7,1.96,0.206,0.665,23137.8,143,143,137.7,4,4,4,3237,3021,3441,2897,2681,340,340,340,1797,1581,2001,0.105,0.0988,0.113,1100,1100,1100,990,990,990,974.1,973.6,974.5,15.9,15.5,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.07,13.63,14.56,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,35.5,34.29,36.85,34.43,33.26,35.75,0,0,0,0,0,0,0.765,0,1.295,0.11,0.34,0.66,11.8
-271821600000,1961,5,1960,8,34,7,1.68,0.206,0.665,25152.1,154.1,154.1,149.7,4,4,4,2776,2617,2932,2436,2277,340,340,340,1336,1177,1492,0.123,0.116,0.13,1100,1100,1100,990,990,990,973,972.6,973.3,17,16.7,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.15,14.78,15.54,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.912,0.92,38.48,37.45,39.52,37.43,36.35,38.53,0,0,0,0,0,0,0.832,0,1.015,0.12,0.4,0.6,15
-271216800000,1961,5,1960,8,35,7,1.43,0.189,0.665,27049.4,165.1,165.1,161,4,4,4,2369,2217,2543,2055,1924,313.1,293,340,955.4,824,1103,0.132,0.124,0.141,1100,1100,1100,990,990,990,972,971.6,972.4,18,17.6,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.14,15.72,16.5,0.945,0.944,0.947,0.978,0.976,0.98,0.925,0.921,0.928,41.14,40,42.12,40.25,39.04,41.28,0,0,0,0,0,0,0.894,0,0.765,0.13,0.47,0.53,18.9
-270612000000,1961,6,1960,9,36,7,1.27,0.174,0.665,28248.8,170.5,170.5,168.1,4,4,4,2098,2004,2169,1810,1747,287.9,257,293,710.3,647,776,0.137,0.128,0.144,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.79,16.62,17.02,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.89,42.43,43.51,42.04,41.59,42.64,0,0,0,0,0,0,0.934,0,0.605,0.14,0.52,0.48,22.2
-270007200000,1961,6,1960,9,37,7,1.11,0.155,0.665,29638.4,181.2,181.2,176.4,4,4,4,1832,1694,1953,1575,1437,257,257,257,475.6,337,596,0.141,0.132,0.152,1100,1100,1100,990,990,990,970.6,970.1,970.9,19.4,19.1,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.57,17.18,18.02,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45,43.95,46.23,44.1,43.07,45.3,0,0,0,0,0,0,0.98,0,0.445,0.14,0.6,0.4,26.7
-269402400000,1961,6,1960,9,38,7,0.964,0.171,0.665,31024.5,188.3,188.3,184.7,4,4,4,1594,1493,1660,1311,1200,282.7,257,293,211.1,100,303,0.178,0.155,0.196,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.911,0.88,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.83,1.87,0.092,0.089,0.093,18.35,18.13,18.71,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.11,46.52,48.05,46.17,45.59,47.08,0,0,0,0,0,0,1.03,0,0.299,0.18,0.69,0.31,32.2
-268797600000,1961,6,1960,9,39,7,0.809,0.171,0.632,31259.6,192,192,186.1,4,4,4,1338,1232,1447,1055,976,282.4,256,293,10.71,0,54,0.211,0.203,0.227,1045,976,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.758,0.646,0.861,0.532,0.411,0.648,0.025,0.019,0.031,1.58,1.33,1.81,0.075,0.062,0.087,19.46,18.88,20.04,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.47,45.8,48.99,46.52,44.88,48.01,0,0,0,0,0,0,1.03,0,0.177,0.21,0.78,0.22,38.6
-268192800000,1961,7,1960,10,40,7,0.691,0.155,0.536,27958.9,175.1,175.1,166.4,4,4,4,1143,1086,1200,886.6,830.4,256,256,256,0,0,0,0.224,0.213,0.236,886.6,830.4,943.6,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.547,0.496,0.599,0.368,0.341,0.396,0.017,0.016,0.018,1.16,1.06,1.26,0.053,0.049,0.058,20.5,20.22,20.77,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,42.49,40.31,44.66,41.61,39.37,43.76,0,0,0,0,0,0,0.925,0,0.155,0.22,0.78,0.22,40.5
-267588000000,1961,7,1960,10,41,7,0.607,0.155,0.452,24055.3,155.3,155.3,143.2,4,3,3.142857142857143,1004,947,1073,747.6,691,256,256,256,0,0,0,0.256,0.239,0.27,747.6,691,817.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.42,0.369,0.484,0.297,0.263,0.335,0.013,0.012,0.015,0.981,0.885,1.08,0.044,0.04,0.049,21.12,20.83,21.43,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.937,47.42,39.79,51.81,45.88,38.81,48.2,0,0,0,0,0,0,0.795,0,0.155,0.26,0.74,0.26,39.6
-266983200000,1961,7,1960,10,42,7,0.52,0.155,0.365,20276.8,135.1,135.1,120.7,3,3,3,860,768.4,941.1,604,512.4,256,256,256,0,0,0,0.299,0.272,0.333,604,512.4,685.1,990,990,990,967.3,967,967.7,22.7,22.3,23,0.32,0.268,0.366,0.204,0.143,0.259,0.009,0.0062,0.012,0.739,0.584,0.875,0.033,0.025,0.039,21.92,21.46,22.44,0.953,0.947,0.956,0.976,0.97,0.98,0.93,0.919,0.937,41.2,35.62,45.97,40.23,34.55,45.05,0,0,0,0,0,0,0.671,0,0.155,0.3,0.7,0.3,39
-266378400000,1961,7,1960,10,43,7,0.44,0.155,0.285,16149.3,102.2,102.2,96.13,3,2,2.2857142857142856,727.1,682.3,760.5,471.1,426.3,256,256,256,0,0,0,0.353,0.337,0.375,471.1,426.3,504.5,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.244,0.219,0.263,0.122,0.1,0.138,0.0052,0.0043,0.006,0.594,0.549,0.662,0.026,0.024,0.029,22.6,22.44,22.82,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.918,0.938,44.75,35.11,51.81,43.2,34.05,48.2,0,0,0,0,0,0,0.534,0,0.155,0.35,0.65,0.35,36.7
-265773600000,1961,7,1960,10,44,7,0.379,0.127,0.252,14838.1,94.07,94.07,88.32,2,2,2,626.6,601.8,666.8,416.9,399.8,209.7,202,256,0,0,0,0.334,0.312,0.384,416.9,399.8,445.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.211,0.204,0.224,0.0958,0.0877,0.109,0.0041,0.0037,0.0047,0.531,0.504,0.577,0.023,0.021,0.025,23.06,22.91,23.19,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,45.06,43.4,48,44.16,42.53,47.04,0,0,0,0,0,0,0.491,0,0.127,0.34,0.66,0.34,39.2
-265168800000,1961,8,1960,11,45,7,0.342,0.122,0.22,12983.1,82.53,82.53,77.28,2,2,2,565.3,548.2,589.2,363.3,346.2,202,202,202,0,0,0,0.358,0.343,0.368,363.3,346.2,387.2,990,990,990,966.1,966.1,966.3,23.9,23.7,23.9,0.191,0.185,0.2,0.0705,0.0624,0.0818,0.003,0.0026,0.0034,0.449,0.424,0.485,0.019,0.018,0.02,23.41,23.26,23.51,0.95,0.948,0.953,0.975,0.971,0.98,0.927,0.921,0.934,39.62,37.83,42.11,38.64,36.75,41.26,0,0,0,0,0,0,0.429,0,0.122,0.36,0.64,0.36,38
-264564000000,1961,8,1960,11,46,7,0.304,0.122,0.182,10755.7,69.11,69.11,64.02,2,2,2,502.9,477.4,527.3,300.9,275.4,202,202,202,0,0,0,0.402,0.383,0.423,300.9,275.4,325.3,990,990,990,965.9,965.7,966,24.1,24,24.3,0.169,0.16,0.178,0.041,0.029,0.0526,0.0017,0.0012,0.0022,0.356,0.318,0.393,0.015,0.013,0.016,23.78,23.63,23.93,0.941,0.936,0.945,0.97,0.97,0.97,0.912,0.908,0.916,33,30.24,35.62,32.01,29.33,34.56,0,0,0,0,0,0,0.356,0,0.122,0.4,0.6,0.4,35.4
-263959200000,1961,8,1960,11,47,7,0.28,0.111,0.169,10019.3,61.65,61.65,59.64,2,2,2,463,453.1,472.5,279,269.1,184,184,184,0,0,0,0.397,0.389,0.406,279,269.1,288.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.159,0.156,0.162,0.0307,0.026,0.0352,0.0013,0.0011,0.0014,0.321,0.306,0.335,0.013,0.013,0.014,24,23.94,24.06,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,30.74,29.65,31.78,29.82,28.76,30.83,0,0,0,0,0,0,0.331,0,0.111,0.4,0.6,0.4,35.8
-263354400000,1961,8,1960,11,48,7,0.26,0.0994,0.161,9586.69,60.85,60.85,57.06,2,2,2,430.2,420.3,445.5,266,238.5,164.3,138,184,0,0,0,0.381,0.328,0.436,266,238.5,282.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.153,0.145,0.156,0.0252,0.016,0.0322,0.001,0.00065,0.0013,0.3,0.264,0.321,0.012,0.011,0.013,24.16,24.1,24.23,0.933,0.926,0.937,0.97,0.97,0.97,0.905,0.898,0.909,29.41,26.24,31.37,28.53,25.45,30.42,0,0,0,0,0,0,0.317,0,0.099,0.38,0.62,0.38,36.9
-262749600000,1961,9,1960,12,49,7,0.239,0.0835,0.156,9341.14,60.33,60.33,55.6,2,2,2,395.9,380.8,417.9,257.9,242.8,138,138,138,0,0,0,0.349,0.33,0.362,257.9,242.8,279.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.142,0.155,0.0215,0.0164,0.0311,0.00087,0.00066,0.0013,0.285,0.265,0.318,0.012,0.011,0.013,24.34,24.2,24.43,0.931,0.927,0.936,0.97,0.97,0.97,0.903,0.899,0.908,28.66,26.98,31.1,27.8,26.17,30.16,0,0,0,0,0,0,0.309,0,0.083,0.35,0.65,0.35,39.1
-262144800000,1961,9,1960,12,50,7,0.227,0.0835,0.144,8576.13,52.33,52.33,51.05,2,1,1.8571428571428572,375.4,364.7,380.8,237.4,226.7,138,138,138,0,0,0,0.368,0.362,0.378,237.4,226.7,242.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.136,0.142,0.0159,0.015,0.0164,0.00064,0.00061,0.00066,0.281,0.253,0.4,0.011,0.01,0.016,24.44,24.38,24.49,0.931,0.924,0.959,0.971,0.97,0.98,0.904,0.896,0.939,30.19,25.78,51.95,28.97,25.01,48.2,0,0,0,0,0,0,0.284,0,0.083,0.37,0.63,0.37,37.8
-261540000000,1961,9,1960,12,51,7,0.207,0.0835,0.124,7751.04,48.2,48.2,46.14,1,1,1,343.1,340.6,354,205.1,202.6,138,138,138,0,0,0,0.402,0.39,0.405,205.1,202.6,216,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.128,0.133,0.0132,0.013,0.0141,0.00053,0.00052,0.00057,0.361,0.357,0.381,0.015,0.014,0.015,24.52,24.45,24.54,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.14,46.58,49.59,46.14,45.65,48.2,0,0,0,0,0,0,0.256,0,0.083,0.4,0.6,0.4,37.4
-260935200000,1961,9,1960,12,52,7,0.197,0.081,0.116,7254.08,47.6,47.6,43.18,1,1,1,325.5,320.2,338.3,191.5,185.6,134,110,138,0,0,0,0.411,0.344,0.426,191.5,185.6,210.2,990,990,990,965,965,965.1,25,24.9,25,0.124,0.122,0.128,0.012,0.0115,0.0136,0.00048,0.00046,0.00054,0.337,0.326,0.368,0.013,0.013,0.015,24.64,24.56,24.66,0.952,0.951,0.957,0.98,0.98,0.98,0.933,0.931,0.937,44.06,42.66,48.57,43.18,41.81,47.6,0,0,0,0,0,0,0.24,0,0.081,0.41,0.59,0.41,36.8
-260330400000,1961,10,1961,1,1,7,0.178,0.0665,0.112,7002.47,44.42,44.42,41.68,1,1,1,294.4,283.6,306,184.4,173.6,110,110,110,0,0,0,0.374,0.359,0.388,184.4,173.6,196,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.115,0.123,0.0114,0.0105,0.0124,0.00045,0.00042,0.0005,0.321,0.302,0.342,0.013,0.012,0.014,24.8,24.73,24.86,0.95,0.947,0.954,0.978,0.976,0.98,0.929,0.924,0.934,42.6,40.07,45.33,41.68,39.12,44.42,0,0,0,0,0,0,0.232,0,0.066,0.37,0.63,0.37,39.3
-259725600000,1961,10,1961,1,2,7,0.166,0.0665,0.0993,6185.9,39.12,39.12,36.82,1,1,1,274.2,266.8,283.6,164.2,156.8,110,110,110,0,0,0,0.401,0.388,0.412,164.2,156.8,173.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.115,0.0097,0.00908,0.0105,0.00039,0.00036,0.00042,0.285,0.272,0.302,0.011,0.011,0.012,24.92,24.86,24.96,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,37.86,36.13,40.07,36.82,35.04,39.12,0,0,0,0,0,0,0.205,0,0.0667,0.4,0.6,0.4,37.3
-259120800000,1961,10,1961,1,3,7,0.161,0.0665,0.0948,5887.43,35.04,35.04,35.04,1,1,1,266.8,266.8,266.8,156.8,156.8,110,110,110,0,0,0,0.412,0.412,0.412,156.8,156.8,156.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.109,0.109,0.00908,0.00908,0.00908,0.00036,0.00036,0.00036,0.272,0.272,0.272,0.011,0.011,0.011,24.96,24.96,24.96,0.941,0.941,0.941,0.97,0.97,0.97,0.913,0.913,0.913,36.13,36.13,36.13,35.04,35.04,35.04,0,0,0,0,0,0,0.195,0,0.0662,0.41,0.59,0.41,36.6
-258516000000,1961,10,1961,1,4,7,0.162,0.0665,0.0951,5906.38,35.83,35.83,35.16,1,1,1,267.3,266.8,270.3,157.3,156.8,110,110,110,0,0,0,0.411,0.407,0.412,157.3,156.8,160.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.109,0.11,0.00912,0.00908,0.00937,0.00036,0.00036,0.00037,0.273,0.272,0.278,0.011,0.011,0.011,24.96,24.94,24.96,0.941,0.941,0.942,0.97,0.97,0.97,0.913,0.913,0.914,36.24,36.13,36.94,35.16,35.04,35.83,0,0,0,0,0,0,0.195,0,0.0669,0.41,0.59,0.41,36.5
-257911200000,1961,10,1961,1,5,7,0.167,0.0648,0.102,6394.22,39.57,39.57,38.06,1,1,1,276.4,266.8,283.6,169.3,160.8,107.1,106,110,0,0,0,0.388,0.377,0.397,169.3,160.8,175.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.115,0.0101,0.00942,0.0107,0.0004,0.00037,0.00042,0.294,0.279,0.305,0.012,0.011,0.012,24.9,24.86,24.95,0.945,0.943,0.947,0.974,0.97,0.977,0.921,0.914,0.925,39.07,37.09,40.5,38.06,35.98,39.57,0,0,0,0,0,0,0.211,0,0.065,0.39,0.61,0.39,38.3
-257306400000,1961,11,1961,2,6,7,0.179,0.0641,0.115,7189.57,48.2,48.2,42.8,1,1,1,295.7,283.6,323.6,189.7,177.6,106,106,106,0,0,0,0.359,0.328,0.374,189.7,177.6,217.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.12,0.116,0.13,0.0119,0.0108,0.0142,0.00047,0.00043,0.00057,0.331,0.309,0.381,0.013,0.012,0.015,24.78,24.6,24.86,0.951,0.948,0.958,0.979,0.978,0.98,0.931,0.927,0.939,43.86,41.04,50.29,42.8,40.14,48.2,0,0,0,0,0,0,0.238,0,0.064,0.36,0.64,0.36,40.2
-256701600000,1961,11,1961,2,7,7,0.202,0.0641,0.137,8339.44,50.85,50.85,49.64,2,1,1.5714285714285714,333.3,323.6,340.6,227.3,217.6,106,106,106,0,0,0,0.318,0.311,0.328,227.3,217.6,234.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.136,0.0151,0.0142,0.0157,0.0006,0.00057,0.00063,0.308,0.25,0.384,0.012,0.01,0.015,24.63,24.59,24.66,0.939,0.924,0.958,0.974,0.97,0.98,0.915,0.896,0.939,36.56,25.95,50.75,35.15,25.17,48.2,0,0,0,0,0,0,0.276,0,0.065,0.32,0.68,0.32,41.3
-256096800000,1961,11,1961,2,8,7,0.23,0.0641,0.166,10001.6,64.36,64.36,59.53,2,2,2,380.5,344.6,402.9,274.5,238.6,106,106,106,0,0,0,0.279,0.263,0.308,274.5,238.6,296.9,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.15,0.137,0.158,0.0292,0.016,0.0391,0.0012,0.00064,0.0016,0.307,0.257,0.34,0.012,0.01,0.014,24.39,24.25,24.62,0.935,0.926,0.94,0.97,0.97,0.97,0.907,0.898,0.912,30.69,26.67,33.18,29.77,25.87,32.18,0,0,0,0,0,0,0.331,0,0.064,0.28,0.72,0.28,43.5
-255492000000,1961,11,1961,2,9,7,0.255,0.0672,0.188,11276.1,69.53,69.53,67.12,2,2,2,421.3,408,440,310.2,302,111.1,106,118,0,0,0,0.264,0.252,0.281,310.2,302,322,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.16,0.168,0.0454,0.0415,0.051,0.0019,0.0017,0.0021,0.361,0.348,0.379,0.015,0.014,0.016,24.14,24.04,24.22,0.942,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,34.6,33.7,35.84,33.56,32.69,34.77,0,0,0,0,0,0,0.373,0,0.067,0.26,0.74,0.26,44.2
-254887200000,1961,12,1961,3,10,7,0.271,0.0714,0.2,11994.1,73.68,73.68,71.39,2,2,2,448.7,440,459.3,330.7,322,118,118,118,0,0,0,0.263,0.257,0.268,330.7,322,341.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.171,0.168,0.175,0.0551,0.051,0.0601,0.0023,0.0021,0.0025,0.392,0.379,0.408,0.016,0.016,0.017,23.99,23.93,24.04,0.945,0.944,0.947,0.971,0.97,0.972,0.918,0.916,0.92,36.77,35.84,37.92,35.7,34.77,36.84,0,0,0,0,0,0,0.397,0,0.071,0.26,0.74,0.26,44.3
-254282400000,1961,12,1961,3,11,7,0.288,0.0714,0.217,13023.4,81.7,81.7,77.52,2,2,2,476.2,459.3,494.7,358.2,341.3,118,118,118,0,0,0,0.248,0.239,0.257,358.2,341.3,376.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.181,0.175,0.188,0.0681,0.0601,0.0768,0.0028,0.0025,0.0032,0.433,0.408,0.461,0.018,0.017,0.019,23.82,23.71,23.93,0.949,0.947,0.952,0.975,0.972,0.98,0.926,0.92,0.933,39.73,37.92,41.7,38.76,36.84,40.85,0,0,0,0,0,0,0.431,0,0.071,0.25,0.75,0.25,45.2
-253677600000,1961,12,1961,3,12,7,0.306,0.0714,0.234,14098.9,88.4,88.4,83.92,2,2,2,505.5,494.7,527.3,387.5,376.7,118,118,118,0,0,0,0.234,0.224,0.239,387.5,376.7,409.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.188,0.199,0.0819,0.0768,0.0922,0.0034,0.0032,0.0038,0.477,0.461,0.51,0.02,0.019,0.021,23.65,23.52,23.71,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.936,42.83,41.7,45.1,41.96,40.85,44.2,0,0,0,0,0,0,0.466,0,0.072,0.23,0.76,0.24,46.1
-253072800000,1961,12,1961,3,13,7,0.337,0.0714,0.265,15735.9,96.4,96.4,93.67,2,2,2,557,532.5,589.2,439,414.5,118,118,118,0,0,0,0.212,0.2,0.222,439,414.5,471.2,990,990,990,966.1,966,966.3,23.9,23.7,24,0.21,0.201,0.225,0.106,0.0947,0.121,0.0044,0.0039,0.0051,0.555,0.518,0.607,0.023,0.022,0.026,23.34,23.14,23.49,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.07,45.63,51.16,46.83,44.72,48.2,0,0,0,0,0,0,0.52,0,0.072,0.21,0.79,0.21,46.7
-252468000000,1962,1,1961,4,14,7,0.386,0.0841,0.302,17334.5,110.2,110.2,103.2,3,2,2.5714285714285716,638.1,601.8,673.1,499.1,462.8,139,139,139,0,0,0,0.218,0.206,0.231,499.1,462.8,534.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.244,0.223,0.264,0.137,0.117,0.158,0.0058,0.005,0.0067,0.593,0.561,0.607,0.025,0.024,0.026,22.95,22.8,23.1,0.952,0.947,0.957,0.975,0.97,0.98,0.928,0.919,0.938,42.84,36.14,50.82,41.28,35.06,48.2,0,0,0,0,0,0,0.573,0,0.084,0.22,0.78,0.22,44.9
-251863200000,1962,1,1961,4,15,7,0.446,0.0841,0.362,20633.1,137.5,137.5,122.8,3,3,3,738.2,682.3,819.3,599.2,543.3,139,139,139,0,0,0,0.189,0.17,0.204,599.2,543.3,680.3,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.301,0.269,0.347,0.201,0.164,0.255,0.0087,0.007,0.011,0.714,0.62,0.851,0.031,0.027,0.037,22.43,21.97,22.75,0.954,0.95,0.957,0.978,0.973,0.98,0.932,0.924,0.938,41.87,38.39,46.76,40.94,37.34,45.82,0,0,0,0,0,0,0.682,0,0.084,0.19,0.81,0.19,46.3
-251258400000,1962,1,1961,4,16,7,0.55,0.0841,0.466,25197.9,164.4,164.4,150,4,3,3.4285714285714284,909.9,817.7,989.5,770.9,678.7,139,139,139,0,0,0,0.153,0.14,0.17,770.9,678.7,850.5,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.417,0.346,0.487,0.31,0.254,0.351,0.014,0.011,0.016,0.977,0.848,1.07,0.044,0.037,0.048,21.48,21.07,21.98,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.86,40.03,50.74,44.29,39.07,48.2,0,0,0,0,0,0,0.833,0,0.084,0.15,0.85,0.15,45.8
-250653600000,1962,1,1961,4,17,7,0.655,0.0841,0.571,29971.2,188.1,188.1,178.4,4,4,4,1082,1028,1151,943.3,888.8,139,139,139,0,0,0,0.129,0.121,0.135,943.3,888.8,1012,990,990,990,968.2,968,968.4,21.8,21.6,22,0.577,0.523,0.657,0.399,0.369,0.451,0.018,0.017,0.021,1.24,1.13,1.39,0.057,0.052,0.064,20.61,20.23,20.88,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.51,43.46,47.99,44.6,42.59,47.03,0,0,0,0,0,0,0.991,0,0.084,0.13,0.87,0.13,45.8
-250048800000,1962,1,1961,4,18,7,0.774,0.092,0.655,32350.9,192.8,192.8,192.6,4,4,4,1279,1187,1400,1127,1048,152.1,139,162,44.29,0,138,0.119,0.114,0.125,1083,1048,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.783,0.708,0.849,0.61,0.53,0.648,0.029,0.025,0.031,1.69,1.53,1.8,0.08,0.071,0.086,19.53,19.04,19.99,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.46,48.92,49.97,48.14,47.94,48.2,0,0,0,0,0,0,1.07,0,0.119,0.12,0.85,0.15,41.8
-249444000000,1962,2,1961,5,19,7,0.987,0.098,0.665,30817.3,190,190,183.4,4,4,4,1632,1447,1808,1470,1285,162,162,162,369.9,185,546,0.0999,0.0896,0.112,1100,1100,1100,990,990,990,969.9,969.3,970.5,20.1,19.5,20.7,0.904,0.871,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.096,18.24,17.65,18.87,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.79,45.23,48.46,45.86,44.32,47.49,0,0,0,0,0,0,1.02,0,0.322,0.099,0.67,0.33,31.2
-248839200000,1962,2,1961,5,20,7,1.19,0.098,0.665,28906.8,177.3,177.3,172.1,4,4,4,1966,1808,2095,1804,1646,162,162,162,704.6,546,833,0.0826,0.0773,0.0896,1100,1100,1100,990,990,990,971,970.5,971.3,19,18.7,19.5,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.16,16.8,17.65,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.89,42.92,45.23,43.02,42.06,44.32,0,0,0,0,0,0,0.956,0,0.525,0.082,0.56,0.44,24.3
-248234400000,1962,2,1961,5,21,7,1.39,0.098,0.665,27335.6,166.7,166.7,162.7,4,4,4,2305,2155,2554,2143,1993,162,162,162,1043,893,1292,0.0705,0.0634,0.0752,1100,1100,1100,990,990,990,971.8,971.5,972.4,18.2,17.6,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.29,15.69,16.65,0.946,0.944,0.947,0.979,0.976,0.98,0.926,0.921,0.928,41.55,39.93,42.52,40.68,38.96,41.67,0,0,0,0,0,0,0.904,0,0.725,0.071,0.48,0.52,19.7
-247629600000,1962,2,1961,5,22,7,1.95,0.125,0.665,23263.6,152.4,152.4,138.5,4,4,4,3230,2681,3940,3024,2519,206,162,239,1924,1419,2601,0.0636,0.0553,0.0765,1100,1100,1100,990,990,990,974,972.7,975.6,16,14.4,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.045,1.87,1.87,1.87,0.12,0.11,0.13,14.12,12.57,15.38,0.935,0.925,0.943,0.971,0.97,0.974,0.908,0.897,0.918,35.65,31.37,39.1,34.62,30.43,38.09,0,0,0,0,0,0,0.769,0,1.285,0.064,0.34,0.66,11.9
-247024800000,1962,3,1961,6,23,7,2.62,0.151,0.665,19107.6,118.5,118.5,113.7,4,4,4,4334,4091,4501,4084,3852,249.9,239,315,2983,2752,3093,0.0576,0.0539,0.07,1100,1100,1100,990,990,990,976.3,975.8,976.6,13.7,13.4,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.84,11.53,12.28,0.918,0.915,0.923,0.97,0.97,0.97,0.891,0.888,0.895,29.31,28.46,30.55,28.43,27.6,29.63,0,0,0,0,0,0,0.632,0,1.955,0.058,0.25,0.75,7.29
-246420000000,1962,3,1961,6,24,7,2.69,0.191,0.665,18727.7,113.7,113.7,111.5,4,4,4,4448,4336,4515,4133,4021,315,315,315,3032,2921,3100,0.0708,0.0698,0.0726,1100,1100,1100,990,990,990,976.5,976.3,976.6,13.5,13.4,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.63,11.5,11.83,0.916,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.891,28.73,28.39,29.3,27.87,27.54,28.42,0,0,0,0,0,0,0.619,0,2.025,0.071,0.25,0.75,6.96
-245815200000,1962,3,1961,6,25,7,2.64,0.158,0.665,18981.2,114.3,114.3,113,4,4,4,4372,4305,4501,4111,3990,260.7,239,315,3011,2890,3162,0.0597,0.0531,0.0732,1100,1100,1100,990,990,990,976.4,976.2,976.6,13.6,13.4,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.77,11.53,11.89,0.918,0.915,0.919,0.97,0.97,0.97,0.89,0.888,0.891,29.12,28.46,29.46,28.25,27.6,28.57,0,0,0,0,0,0,0.628,0,1.975,0.06,0.25,0.75,7.19
-245210400000,1962,3,1961,6,26,7,2.95,0.149,0.665,16745.1,109.9,109.9,99.67,4,4,4,4871,4525,5278,4624,4286,247,239,295,3525,3186,3883,0.0507,0.0461,0.0559,1100,1100,1100,990.01,990,990.03,977.3,976.6,977.9,12.8,12.1,13.4,0.923,0.915,0.926,0.648,0.648,0.648,0.051,0.049,0.054,1.87,1.86,1.87,0.15,0.14,0.15,10.88,10.23,11.48,0.901,0.882,0.915,0.97,0.97,0.97,0.874,0.855,0.887,26.47,24.32,28.34,24.92,21.89,27.49,0,0,0,0,0,0,0.554,0,2.285,0.051,0.23,0.77,5.68
-244605600000,1962,4,1961,7,27,7,3.3,0.178,0.665,4086.39,85.81,85.81,24.32,4,4,4,5457,5345,5551,5162,5050,295,295,295,4063,3950,4156,0.0541,0.0531,0.0552,1100,1100,1100,990.04,990.03,990.05,978.2,978,978.4,11.8,11.7,12,0.91,0.907,0.913,0.648,0.648,0.648,0.055,0.054,0.055,1.86,1.86,1.86,0.16,0.16,0.16,9.971,9.838,10.13,0.251,0,0.878,0.277,0,0.97,0.243,0,0.852,6.82,0,24,6.081,0,21.45,0,0,5,0,0,0.714,0.135,0.714,2.635,0.054,0.2,0.8,1.24
-244000800000,1962,4,1961,7,28,7,3.33,0.208,0.665,4031.1,84.47,84.47,23.99,4,4,4,5504,5396,5570,5159,5032,344.3,295,364,4059,3932,4175,0.0626,0.053,0.0675,1100,1100,1100,990.05,990.04,990.05,978.3,978.1,978.4,11.8,11.7,11.9,0.909,0.907,0.912,0.648,0.648,0.648,0.055,0.054,0.056,1.86,1.85,1.86,0.16,0.16,0.16,9.905,9.811,10.06,0.25,0,0.875,0.277,0,0.97,0.242,0,0.849,6.76,0,23.75,5.999,0,21.12,0,0,5,0,0,0.714,0.133,0.714,2.665,0.062,0.2,0.8,1.21
-243396000000,1962,4,1961,7,29,7,3.21,0.22,0.665,14596.4,90.52,90.52,86.88,4,4,4,5305,5168,5396,4941,4804,364,364,364,3841,3704,3932,0.0686,0.0675,0.0704,1100,1100,1100,990.03,990.02,990.04,978,977.8,978.1,12.1,11.9,12.3,0.915,0.912,0.919,0.648,0.648,0.648,0.054,0.053,0.054,1.86,1.86,1.87,0.15,0.15,0.16,10.19,10.06,10.38,0.88,0.875,0.887,0.97,0.97,0.97,0.854,0.849,0.861,24.19,23.75,24.85,21.72,21.12,22.63,0,0,0,0,0,0,0.483,0,2.545,0.069,0.21,0.79,4.55
-242791200000,1962,4,1961,7,30,7,2.89,0.22,0.665,17254.2,109.8,109.8,102.7,4,4,4,4772,4532,5063,4408,4168,364,364,364,3308,3068,3599,0.0764,0.0719,0.0803,1100,1100,1100,990,990,990.01,977.1,976.7,977.6,12.9,12.4,13.3,0.926,0.922,0.926,0.648,0.648,0.648,0.05,0.049,0.052,1.87,1.87,1.87,0.15,0.14,0.15,11.04,10.54,11.47,0.907,0.893,0.915,0.97,0.97,0.97,0.88,0.866,0.887,27,25.37,28.3,25.68,23.35,27.45,0,0,0,0,0,0,0.571,0,2.225,0.076,0.23,0.77,5.97
-242186400000,1962,4,1961,7,31,7,2.56,0.208,0.665,19436.7,120.2,120.2,115.7,4,4,4,4235,4008,4501,3891,3668,343.4,340,364,2791,2568,3037,0.0812,0.077,0.0848,1100,1100,1100,990,990,990,976.1,975.7,976.6,13.9,13.4,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.14,0.13,0.14,12.02,11.53,12.43,0.92,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,29.82,28.46,30.98,28.92,27.6,30.05,0,0,0,0,0,0,0.643,0,1.895,0.081,0.26,0.74,7.59
-241581600000,1962,5,1961,8,32,7,2.3,0.206,0.665,20986.5,129.5,129.5,124.9,4,4,4,3800,3600,3971,3460,3260,340,340,340,2360,2160,2531,0.0896,0.0856,0.0944,1100,1100,1100,990,990,990,975.3,974.8,975.6,14.7,14.4,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.87,12.51,13.29,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,32.2,31.19,33.37,31.23,30.25,32.37,0,0,0,0,0,0,0.694,0,1.635,0.09,0.29,0.71,9.12
-240976800000,1962,5,1961,8,33,7,2.07,0.206,0.665,22416.8,137.3,137.3,133.4,4,4,4,3424,3251,3573,3084,2911,340,340,340,1984,1811,2133,0.0995,0.0952,0.105,1100,1100,1100,990,990,990,974.5,974.1,974.8,15.5,15.2,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.67,13.35,14.03,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.39,33.52,35.39,33.36,32.52,34.33,0,0,0,0,0,0,0.741,0,1.405,0.1,0.32,0.68,10.8
-240372000000,1962,5,1961,8,34,7,1.8,0.206,0.665,24267.2,149,149,144.4,4,4,4,2968,2803,3123,2628,2463,340,340,340,1528,1363,1683,0.115,0.109,0.121,1100,1100,1100,990,990,990,973.4,973,973.8,16.6,16.2,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.69,14.32,15.09,0.939,0.937,0.941,0.971,0.97,0.972,0.912,0.909,0.915,37.2,36.17,38.3,36.11,35.09,37.25,0,0,0,0,0,0,0.802,0,1.135,0.11,0.37,0.63,13.5
-239767200000,1962,5,1961,8,35,7,1.57,0.193,0.665,25960.1,160.3,160.3,154.5,4,4,4,2603,2396,2782,2283,2103,319.9,293,340,1183,1003,1342,0.123,0.115,0.13,1100,1100,1100,990,990,990,972.6,972.1,973,17.4,17,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.57,15.14,16.07,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.916,0.925,39.61,38.44,40.97,38.63,37.39,40.07,0,0,0,0,0,0,0.858,0,0.905,0.12,0.42,0.58,16.5
-239162400000,1962,6,1961,9,36,7,1.35,0.177,0.665,27638.4,166.7,166.7,164.5,4,4,4,2239,2155,2346,1946,1862,293,293,293,846.3,762,953,0.131,0.125,0.136,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.19,16.65,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.98,41.29,42.52,41.13,40.42,41.67,0,0,0,0,0,0,0.914,0,0.685,0.13,0.49,0.51,20.5
-238557600000,1962,6,1961,9,37,7,1.18,0.177,0.665,28986.5,177.3,177.3,172.5,4,4,4,1950,1808,2095,1657,1515,293,293,293,557.3,415,702,0.151,0.14,0.162,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.2,16.8,17.65,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44.02,42.92,45.22,43.13,42.06,44.31,0,0,0,0,0,0,0.959,0,0.515,0.15,0.56,0.44,24.6
-237952800000,1962,6,1961,9,38,7,0.98,0.177,0.665,30867.1,188.3,188.3,183.7,4,4,4,1620,1493,1746,1327,1200,293,293,293,227.4,100,353,0.181,0.168,0.196,1100,1100,1100,990,990,990,969.9,969.5,970.3,20.1,19.7,20.5,0.914,0.88,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.093,0.089,0.095,18.26,17.85,18.71,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.87,45.76,48.05,45.93,44.85,47.08,0,0,0,0,0,0,1.02,0,0.315,0.18,0.68,0.32,31.5
-237348000000,1962,6,1961,9,39,7,0.818,0.174,0.635,31288.3,191.9,191.9,186.2,4,4,4,1352,1208,1447,1065,952.1,287.7,256,293,15,0,54,0.213,0.203,0.227,1050,952.1,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.769,0.611,0.861,0.547,0.4,0.648,0.026,0.019,0.031,1.6,1.27,1.81,0.077,0.059,0.087,19.38,18.88,20.17,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.51,44.96,48.95,46.56,44.06,47.97,0,0,0,0,0,0,1.03,0,0.183,0.21,0.78,0.22,38.2
-236743200000,1962,7,1961,10,40,7,0.695,0.155,0.54,28132.2,173.2,173.2,167.5,4,4,4,1149,1086,1187,892.8,830.4,256,256,256,0,0,0,0.223,0.216,0.236,892.8,830.4,930.7,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.553,0.496,0.587,0.371,0.341,0.389,0.017,0.016,0.018,1.17,1.06,1.23,0.054,0.049,0.057,20.46,20.28,20.77,0.954,0.953,0.955,0.98,0.977,0.98,0.935,0.931,0.936,42.74,40.31,44.18,41.86,39.37,43.3,0,0,0,0,0,0,0.93,0,0.155,0.22,0.78,0.22,40.5
-236138400000,1962,7,1961,10,41,7,0.62,0.155,0.465,24557.6,156.4,156.4,146.2,4,3,3.2857142857142856,1025,957.9,1080,769.2,701.9,256,256,256,0,0,0,0.25,0.237,0.267,769.2,701.9,824,990,990,990,968,967.7,968.2,22,21.8,22.3,0.44,0.378,0.49,0.309,0.27,0.338,0.014,0.012,0.015,1.01,0.906,1.07,0.046,0.041,0.049,21.02,20.8,21.36,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,46.67,39.79,51.41,45.02,38.81,48.2,0,0,0,0,0,0,0.812,0,0.155,0.25,0.75,0.25,39.6
-235533600000,1962,7,1961,10,42,7,0.54,0.155,0.385,21289.1,136.1,136.1,126.7,3,3,3,892.2,834.7,947,636.2,578.7,256,256,256,0,0,0,0.287,0.27,0.307,636.2,578.7,691,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.338,0.305,0.369,0.226,0.188,0.263,0.01,0.0082,0.012,0.793,0.696,0.885,0.035,0.031,0.04,21.74,21.43,22.07,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.929,0.937,43.15,39.76,46.29,42.24,38.79,45.36,0,0,0,0,0,0,0.704,0,0.155,0.29,0.71,0.29,39.4
-234928800000,1962,7,1961,10,43,7,0.463,0.155,0.308,17251.5,113.3,113.3,102.7,3,2,2.5714285714285716,764.8,720.3,819.3,508.8,464.3,256,256,256,0,0,0,0.335,0.312,0.355,508.8,464.3,563.3,990,990,990,967,966.8,967.2,23,22.8,23.2,0.266,0.24,0.297,0.143,0.118,0.177,0.0062,0.0051,0.0078,0.626,0.571,0.67,0.027,0.025,0.029,22.41,22.15,22.6,0.952,0.947,0.957,0.975,0.97,0.98,0.928,0.918,0.938,42.7,35.11,52.12,41.11,34.05,48.2,0,0,0,0,0,0,0.57,0,0.155,0.33,0.67,0.33,37.3
-234324000000,1962,7,1961,10,44,7,0.406,0.132,0.274,15900.9,96.4,96.4,94.65,2,2,2,670.5,636.9,705.9,453.1,434.9,217.4,202,256,0,0,0,0.324,0.303,0.364,453.1,434.9,464.8,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.23,0.218,0.235,0.113,0.104,0.118,0.0048,0.0044,0.0051,0.591,0.558,0.61,0.025,0.024,0.026,22.83,22.69,22.99,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.55,46.93,49.79,47.32,45.99,48.2,0,0,0,0,0,0,0.526,0,0.132,0.33,0.67,0.33,39.2
-233719200000,1962,8,1961,11,45,7,0.359,0.122,0.237,13981.6,87.81,87.81,83.22,2,2,2,593.1,563.9,615.6,391.1,361.9,202,202,202,0,0,0,0.341,0.328,0.358,391.1,361.9,413.6,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.201,0.191,0.209,0.0836,0.0698,0.0942,0.0035,0.0029,0.004,0.491,0.447,0.525,0.021,0.019,0.022,23.24,23.11,23.41,0.954,0.95,0.956,0.979,0.975,0.98,0.934,0.926,0.937,42.5,39.48,44.8,41.61,38.49,43.9,0,0,0,0,0,0,0.462,0,0.122,0.34,0.66,0.34,38.9
-233114400000,1962,8,1961,11,46,7,0.334,0.122,0.212,12506,76.74,76.74,74.44,2,2,2,552.3,527.3,562.8,350.3,325.3,202,202,202,0,0,0,0.366,0.359,0.383,350.3,325.3,360.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.187,0.178,0.19,0.0643,0.0526,0.0693,0.0027,0.0022,0.0029,0.43,0.393,0.446,0.018,0.016,0.019,23.48,23.42,23.63,0.949,0.945,0.95,0.973,0.97,0.975,0.923,0.916,0.926,38.26,35.62,39.37,37.22,34.56,38.37,0,0,0,0,0,0,0.414,0,0.122,0.37,0.63,0.37,37.4
-232509600000,1962,8,1961,11,47,7,0.307,0.122,0.185,10946.2,69.11,69.11,65.16,2,2,2,508.3,486,527.3,306.3,284,202,202,202,0,0,0,0.398,0.383,0.416,306.3,284,325.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.171,0.163,0.178,0.0436,0.0331,0.0526,0.0018,0.0014,0.0022,0.364,0.331,0.393,0.015,0.014,0.016,23.75,23.63,23.88,0.942,0.938,0.945,0.97,0.97,0.97,0.913,0.909,0.916,33.59,31.18,35.62,32.58,30.25,34.56,0,0,0,0,0,0,0.362,0,0.122,0.4,0.6,0.4,35.7
-231904800000,1962,8,1961,11,48,7,0.284,0.112,0.171,10172.4,67.34,67.34,60.55,2,2,2,469.4,459.3,477.4,283.4,270.5,186,146,202,0,0,0,0.396,0.318,0.428,283.4,270.5,313.3,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.162,0.159,0.168,0.0328,0.0267,0.0469,0.0013,0.0011,0.0019,0.328,0.31,0.369,0.014,0.013,0.015,23.96,23.93,23.96,0.937,0.935,0.943,0.97,0.97,0.97,0.909,0.907,0.915,31.21,29.71,34.71,30.27,28.81,33.67,0,0,0,0,0,0,0.336,0,0.113,0.39,0.6,0.4,35.8
-231300000000,1962,9,1961,12,49,7,0.271,0.0883,0.183,10918.9,67.34,67.34,64.99,2,2,2,448.2,440,459.3,302.2,294,146,146,146,0,0,0,0.326,0.318,0.332,302.2,294,313.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.164,0.162,0.168,0.0416,0.0378,0.0469,0.0017,0.0015,0.0019,0.352,0.34,0.369,0.014,0.014,0.015,24.03,23.96,24.08,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,33.5,32.62,34.71,32.5,31.64,33.67,0,0,0,0,0,0,0.361,0,0.088,0.33,0.68,0.32,40.3
-230695200000,1962,9,1961,12,50,7,0.254,0.0883,0.166,9918.95,62.3,62.3,59.04,2,2,2,420.3,402.9,435.5,274.3,256.9,146,146,146,0,0,0,0.347,0.335,0.362,274.3,256.9,289.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.155,0.148,0.16,0.0285,0.0203,0.0356,0.0012,0.00082,0.0015,0.311,0.285,0.333,0.013,0.012,0.014,24.2,24.11,24.3,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,30.43,28.51,32.12,29.52,27.65,31.15,0,0,0,0,0,0,0.328,0,0.088,0.35,0.65,0.35,39.1
-230090400000,1962,9,1961,12,51,7,0.238,0.0883,0.149,8919.97,55.31,55.31,53.1,2,2,2,392.8,380.8,402.9,246.8,234.8,146,146,146,0,0,0,0.372,0.362,0.383,246.8,234.8,256.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.145,0.141,0.148,0.018,0.0157,0.0203,0.00073,0.00064,0.00082,0.272,0.257,0.285,0.011,0.01,0.012,24.36,24.3,24.44,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.37,26.02,28.51,26.55,25.24,27.65,0,0,0,0,0,0,0.295,0,0.089,0.37,0.63,0.37,37.5
-229485600000,1962,9,1961,12,52,7,0.223,0.0883,0.135,8237.67,50.48,50.48,49.03,2,1,1.4285714285714286,368.6,360.3,380.8,222.6,214.3,146,146,146,0,0,0,0.396,0.383,0.405,222.6,214.3,234.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.133,0.141,0.0147,0.014,0.0157,0.00059,0.00056,0.00064,0.326,0.253,0.379,0.013,0.01,0.015,24.43,24.42,24.46,0.943,0.923,0.957,0.976,0.97,0.98,0.92,0.896,0.938,39.17,25.6,49.14,38.27,24.83,48.15,0,0,0,0,0,0,0.272,0,0.088,0.4,0.61,0.39,36.9
-228880800000,1962,10,1962,1,1,7,0.207,0.0726,0.135,8154.29,50.56,50.56,48.54,2,1,1.1428571428571428,342.5,340.6,354,222.5,220.6,120,120,120,0,0,0,0.35,0.339,0.352,222.5,220.6,234,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.134,0.138,0.0147,0.0145,0.0156,0.00059,0.00058,0.00063,0.369,0.254,0.388,0.015,0.01,0.016,24.52,24.51,24.58,0.953,0.924,0.958,0.979,0.97,0.98,0.933,0.897,0.939,47.27,26.06,50.81,44.93,25.28,48.2,0,0,0,0,0,0,0.27,0,0.072,0.35,0.65,0.35,39.4
-228276000000,1962,10,1962,1,2,7,0.2,0.0726,0.127,7883.03,48.2,48.2,46.92,1,1,1,330,320.2,340.6,210,200.2,120,120,120,0,0,0,0.364,0.352,0.375,210,200.2,220.6,990,990,990,965,965,965.1,25,24.9,25,0.13,0.126,0.134,0.0136,0.0128,0.0145,0.00055,0.00051,0.00058,0.369,0.352,0.388,0.015,0.014,0.016,24.58,24.51,24.65,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.41,46.21,50.81,46.92,45.28,48.2,0,0,0,0,0,0,0.261,0,0.073,0.36,0.64,0.36,39.4
-227671200000,1962,10,1962,1,3,7,0.183,0.0726,0.111,6942.04,42.05,42.05,41.32,1,1,1,302.8,302.3,306,182.8,182.3,120,120,120,0,0,0,0.396,0.392,0.397,182.8,182.3,186,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.12,0.121,0.0113,0.0112,0.0116,0.00045,0.00045,0.00046,0.321,0.32,0.326,0.013,0.013,0.013,24.77,24.74,24.77,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,42.16,42.04,42.91,41.32,41.2,42.05,0,0,0,0,0,0,0.23,0,0.072,0.4,0.61,0.39,37.9
-227066400000,1962,10,1962,1,4,7,0.173,0.0726,0.1,6236.98,40.44,40.44,37.12,1,1,1,285.8,283.6,299.2,165.8,163.6,120,120,120,0,0,0,0.42,0.401,0.423,165.8,163.6,179.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.113,0.119,0.00985,0.00966,0.011,0.00039,0.00038,0.00044,0.29,0.286,0.314,0.012,0.011,0.013,24.87,24.79,24.88,0.944,0.944,0.948,0.972,0.971,0.979,0.918,0.916,0.928,38.19,37.66,41.31,37.12,36.57,40.44,0,0,0,0,0,0,0.206,0,0.073,0.42,0.58,0.42,36.1
-226461600000,1962,10,1962,1,5,7,0.18,0.0677,0.112,7039.56,44.52,44.52,41.9,1,1,1,297.5,283.6,302.3,185.5,163.6,112,106,120,0,0,0,0.377,0.351,0.423,185.5,163.6,196.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.113,0.122,0.0115,0.00966,0.0124,0.00046,0.00038,0.0005,0.324,0.286,0.342,0.013,0.011,0.014,24.78,24.75,24.88,0.95,0.944,0.954,0.978,0.971,0.98,0.929,0.916,0.935,42.85,37.66,45.43,41.9,36.57,44.52,0,0,0,0,0,0,0.233,0,0.068,0.38,0.62,0.38,39.1
-225856800000,1962,11,1962,2,6,7,0.192,0.0641,0.128,7941.46,48.2,48.2,47.27,1,1,1,318.1,302.3,323.6,212.1,196.3,106,106,106,0,0,0,0.334,0.328,0.351,212.1,196.3,217.6,990,990,990,965,964.9,965,25,25,25.1,0.128,0.122,0.13,0.0138,0.0124,0.0142,0.00055,0.0005,0.00057,0.371,0.342,0.381,0.015,0.014,0.015,24.64,24.6,24.75,0.957,0.954,0.958,0.98,0.98,0.98,0.938,0.935,0.939,49.03,45.43,50.29,47.27,44.52,48.2,0,0,0,0,0,0,0.263,0,0.064,0.33,0.67,0.33,41.4
-225252000000,1962,11,1962,2,7,7,0.2,0.0641,0.136,8275.96,50.85,50.85,49.26,2,1,1.4285714285714286,331.4,323.6,340.6,225.4,217.6,106,106,106,0,0,0,0.32,0.311,0.328,225.4,217.6,234.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.136,0.0149,0.0142,0.0157,0.0006,0.00057,0.00063,0.327,0.25,0.391,0.013,0.01,0.016,24.62,24.56,24.66,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.11,25.95,51.55,38.4,25.17,48.2,0,0,0,0,0,0,0.274,0,0.064,0.32,0.68,0.32,41.4
-224647200000,1962,11,1962,2,8,7,0.224,0.0641,0.16,9659.56,67.54,67.54,57.5,2,2,2,371.2,340.6,417.9,265.2,234.6,106,106,106,0,0,0,0.287,0.254,0.311,265.2,234.6,311.9,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.147,0.136,0.163,0.0256,0.0157,0.0462,0.001,0.00063,0.0019,0.294,0.253,0.362,0.012,0.01,0.015,24.45,24.16,24.64,0.932,0.924,0.942,0.97,0.97,0.97,0.904,0.897,0.914,29.64,26.21,34.81,28.75,25.42,33.77,0,0,0,0,0,0,0.319,0,0.064,0.29,0.71,0.29,43.1
-224042400000,1962,11,1962,2,9,7,0.26,0.0662,0.194,11678.2,73.68,73.68,69.51,2,2,2,430.7,402.9,459.3,321.3,296.9,109.4,106,118,0,0,0,0.254,0.239,0.263,321.3,296.9,341.3,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.167,0.158,0.175,0.0506,0.0391,0.0601,0.0021,0.0016,0.0025,0.377,0.34,0.408,0.015,0.014,0.017,24.08,23.93,24.25,0.944,0.94,0.947,0.971,0.97,0.972,0.916,0.912,0.92,35.81,33.18,37.92,34.76,32.18,36.84,0,0,0,0,0,0,0.386,0,0.066,0.25,0.75,0.25,44.9
-223437600000,1962,12,1962,3,10,7,0.305,0.0714,0.234,14023.4,91.32,91.32,83.47,2,2,2,504.3,459.3,542,386.3,341.3,118,118,118,0,0,0,0.235,0.218,0.257,386.3,341.3,424,990,990,990,965.9,965.7,966,24.1,24,24.3,0.191,0.175,0.204,0.0813,0.0601,0.0991,0.0034,0.0025,0.0041,0.475,0.408,0.532,0.02,0.017,0.022,23.66,23.43,23.93,0.953,0.947,0.957,0.978,0.972,0.98,0.932,0.92,0.937,42.67,37.92,46.59,41.74,36.84,45.66,0,0,0,0,0,0,0.464,0,0.071,0.23,0.77,0.23,46
-222832800000,1962,12,1962,3,11,7,0.377,0.0755,0.301,17566.4,121,121,104.6,3,2,2.5714285714285716,623.2,532.5,712.1,498.4,414.5,124.9,118,126,0,0,0,0.203,0.177,0.229,498.4,414.5,586.1,990,990,990,966.4,966,966.7,23.6,23.3,24,0.245,0.201,0.293,0.14,0.0947,0.193,0.006,0.0039,0.0083,0.593,0.518,0.691,0.025,0.022,0.03,23.03,22.56,23.49,0.953,0.945,0.957,0.977,0.97,0.98,0.932,0.917,0.938,42.34,34.96,47.92,41.4,33.91,46.96,0,0,0,0,0,0,0.581,0,0.076,0.2,0.8,0.2,46.6
-222228000000,1962,12,1962,3,12,7,0.498,0.0762,0.422,23344.5,161.8,161.8,139,4,3,3.142857142857143,823.5,739.6,957.9,697.5,613.6,126,126,126,0,0,0,0.154,0.132,0.17,697.5,613.6,831.9,990,990,990,967.2,966.9,967.7,22.8,22.3,23.1,0.364,0.308,0.47,0.264,0.211,0.342,0.012,0.0091,0.015,0.87,0.738,1.03,0.038,0.032,0.046,21.94,21.23,22.4,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.938,45.74,41.32,52.26,44.39,40.45,48.2,0,0,0,0,0,0,0.772,0,0.076,0.15,0.85,0.15,46.9
-221623200000,1962,12,1962,3,13,7,0.631,0.0762,0.555,29382.9,181.9,181.9,174.9,4,4,4,1043,971.4,1089,916.9,845.4,126,126,126,0,0,0,0.121,0.116,0.13,916.9,845.4,963.5,990,990,990,968,967.8,968.2,22,21.8,22.2,0.547,0.482,0.59,0.383,0.348,0.405,0.017,0.016,0.019,1.18,1.06,1.26,0.054,0.048,0.058,20.79,20.56,21.16,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.62,41.85,46.4,43.72,41.01,45.47,0,0,0,0,0,0,0.972,0,0.076,0.12,0.88,0.12,46.6
-221018400000,1962,12,1962,3,14,7,0.688,0.0886,0.6,31111.7,187,187,185.2,4,4,4,1138,1126,1142,991.5,982.3,146.6,126,150,0,0,0,0.128,0.112,0.132,991.5,982.3,999.8,990,990,990,968.3,968.3,968.3,21.7,21.7,21.7,0.632,0.62,0.637,0.419,0.414,0.423,0.019,0.019,0.019,1.33,1.31,1.34,0.061,0.06,0.062,20.34,20.32,20.38,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.24,46.89,47.71,46.3,45.95,46.75,0,0,0,0,0,0,1.03,0,0.088,0.13,0.87,0.13,45.2
-220413600000,1963,1,1962,4,15,7,0.729,0.0907,0.635,32096,192.8,192.8,191,4,4,4,1206,1151,1297,1056,1001,150,150,150,6.714,0,47,0.124,0.116,0.13,1049,1001,1100,990,990,990,968.5,968.4,968.8,21.5,21.2,21.6,0.721,0.648,0.811,0.534,0.426,0.648,0.025,0.02,0.031,1.54,1.35,1.76,0.072,0.063,0.083,19.91,19.41,20.27,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.936,48.88,47.55,49.9,47.76,46.6,48.2,0,0,0,0,0,0,1.06,0,0.094,0.12,0.87,0.13,44
-219808800000,1963,1,1962,4,16,7,0.955,0.0907,0.665,31094.6,192.8,192.8,185.1,4,4,4,1579,1328,1832,1429,1178,150,150,150,329.3,78,582,0.0961,0.0819,0.113,1100,1100,1100,990,990,990,969.7,968.9,970.6,20.3,19.4,21.1,0.892,0.825,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.77,1.87,0.091,0.084,0.096,18.42,17.57,19.3,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.28,45,49.61,46.27,44.1,48.2,0,0,0,0,0,0,1.03,0,0.29,0.095,0.7,0.3,32.6
-219204000000,1963,1,1962,4,17,7,1.32,0.0907,0.665,27885.9,174.7,174.7,166,4,4,4,2186,1881,2411,2036,1731,150,150,150,935.7,631,1161,0.0691,0.0622,0.0797,1100,1100,1100,990,990,990,971.5,970.7,972.1,18.5,17.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.59,16.03,17.41,0.947,0.945,0.949,0.979,0.978,0.98,0.927,0.924,0.93,42.37,40.87,44.58,41.5,39.96,43.68,0,0,0,0,0,0,0.922,0,0.655,0.069,0.5,0.5,21.1
-218599200000,1963,1,1962,4,18,7,1.7,0.103,0.665,24959.3,157.5,157.5,148.6,4,4,4,2819,2497,3123,2649,2347,170.1,150,197,1549,1247,1826,0.0602,0.0535,0.068,1100,1100,1100,990,990,990,973.1,972.3,973.8,16.9,16.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,15.05,14.32,15.83,0.941,0.937,0.944,0.973,0.97,0.977,0.915,0.909,0.922,38.19,36.17,40.31,37.14,35.09,39.37,0,0,0,0,0,0,0.825,0,1.035,0.061,0.39,0.61,14.7
-217994400000,1963,2,1962,5,19,7,2.16,0.119,0.665,21862.4,137.3,137.3,130.1,4,4,4,3570,3251,3831,3373,3054,197,197,197,2273,1954,2534,0.0554,0.0514,0.0606,1100,1100,1100,990,990,990,974.8,974.1,975.3,15.2,14.7,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.36,12.8,14.03,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,33.54,32.02,35.39,32.53,31.06,34.33,0,0,0,0,0,0,0.723,0,1.495,0.055,0.31,0.69,10.1
-217389600000,1963,2,1962,5,20,7,2.49,0.119,0.665,19821.2,122.5,122.5,118,4,4,4,4123,3905,4305,3926,3708,197,197,197,2826,2608,3008,0.0479,0.0458,0.0504,1100,1100,1100,990,990,990,975.9,975.5,976.2,14.1,13.8,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.23,11.89,12.65,0.922,0.919,0.926,0.97,0.97,0.97,0.894,0.891,0.898,30.41,29.46,31.58,29.5,28.57,30.63,0,0,0,0,0,0,0.655,0,1.825,0.048,0.27,0.73,7.96
