datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-23853600000,1969,3,1968,6,26,7,5.11,0.216,0.665,0,0,0,0,4,4,4,8443,8225,8540,8086,7910,357,315,364,6986,6810,7076,0.0423,0.0383,0.0433,1100,1100,1100,990.43,990.37,990.45,981.5,981.4,981.6,8.92,8.88,9,0.805,0.802,0.813,0.648,0.648,0.648,0.073,0.072,0.073,1.75,1.75,1.76,0.2,0.2,0.2,7.162,7.128,7.24,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.445,0.042,0.13,0.87,0
-23248800000,1969,4,1968,7,27,7,4.98,0.22,0.665,0,0,0,0,4,4,4,8242,7960,8450,7878,7596,364,364,364,6778,6496,6986,0.0442,0.0431,0.0457,1100,1100,1100,990.38,990.31,990.43,981.4,981.2,981.5,9,8.91,9.12,0.813,0.805,0.823,0.648,0.648,0.648,0.072,0.071,0.073,1.76,1.75,1.77,0.2,0.19,0.2,7.235,7.16,7.347,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.315,0.044,0.13,0.87,0
-22644000000,1969,4,1968,7,28,7,4.51,0.22,0.665,0,0,0,0,4,4,4,7460,7136,7867,7096,6772,364,364,364,5996,5672,6403,0.0488,0.0463,0.051,1100,1100,1100,990.22,990.18,990.29,980.7,980.4,981.1,9.49,9.18,9.76,0.847,0.827,0.859,0.648,0.648,0.648,0.068,0.066,0.071,1.79,1.77,1.81,0.19,0.19,0.19,7.699,7.408,7.955,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.845,0.049,0.15,0.85,0
-22039200000,1969,4,1968,7,29,7,3.88,0.22,0.665,0,0,0,0,4,4,4,6415,5963,6892,6051,5599,364,364,364,4951,4499,5428,0.0569,0.0528,0.061,1100,1100,1100,990.12,990.08,990.16,979.6,979,980.2,10.6,10,11.1,0.881,0.866,0.895,0.648,0.648,0.648,0.061,0.058,0.065,1.83,1.81,1.84,0.17,0.17,0.18,8.73,8.19,9.249,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.215,0.057,0.17,0.83,0
-21434400000,1969,4,1968,7,30,7,3.26,0.212,0.665,8648.28,93.41,93.41,51.48,4,4,4,5390,5063,5768,5040,4723,350.3,340,364,3940,3623,4304,0.065,0.0631,0.0672,1100,1100,1100,990.04,990.01,990.07,978.1,977.6,978.7,11.9,11.4,12.4,0.912,0.901,0.922,0.648,0.648,0.648,0.054,0.052,0.057,1.86,1.85,1.87,0.16,0.15,0.16,10.07,9.528,10.54,0.507,0,0.893,0.554,0,0.97,0.491,0,0.866,14.16,0,25.37,12.87,0,23.35,0,0,3,0,0,0.429,0.286,0.429,2.595,0.065,0.2,0.8,2.65
-20829600000,1969,5,1968,8,31,7,2.69,0.206,0.665,18574.3,119.6,119.6,110.6,4,4,4,4451,4037,4950,4111,3697,340,340,340,3011,2597,3510,0.0767,0.0687,0.0842,1100,1100,1100,990,990,990,976.5,975.7,977.4,13.5,12.6,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.045,0.052,1.87,1.87,1.87,0.14,0.13,0.15,11.62,10.71,12.38,0.915,0.899,0.923,0.97,0.97,0.97,0.888,0.872,0.896,28.68,25.97,30.83,27.64,24.2,29.9,0,0,0,0,0,0,0.614,0,2.025,0.077,0.25,0.75,6.9
-20224800000,1969,5,1968,8,32,7,2.24,0.206,0.665,21376.6,133,133,127.2,4,4,4,3698,3441,3971,3358,3101,340,340,340,2258,2001,2531,0.0922,0.0856,0.0988,1100,1100,1100,990,990,990,975,974.5,975.6,15,14.4,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.09,12.51,13.63,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,32.79,31.19,34.29,31.81,30.25,33.26,0,0,0,0,0,0,0.707,0,1.575,0.092,0.3,0.7,9.54
-19620000000,1969,5,1968,8,33,7,1.89,0.206,0.665,23571.7,145.9,145.9,140.3,4,4,4,3133,2915,3405,2793,2575,340,340,340,1693,1475,1965,0.109,0.0999,0.117,1100,1100,1100,990,990,990,973.8,973.3,974.4,16.2,15.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.31,13.71,14.82,0.937,0.933,0.94,0.97,0.97,0.971,0.909,0.905,0.912,36.16,34.5,37.56,35.08,33.46,36.46,0,0,0,0,0,0,0.779,0,1.225,0.11,0.35,0.65,12.5
-19015200000,1969,5,1968,8,34,7,1.61,0.202,0.665,25654.8,157.7,157.7,152.7,4,4,4,2668,2488,2873,2335,2195,333.3,293,340,1235,1095,1433,0.125,0.118,0.132,1100,1100,1100,990,990,990,972.7,972.3,973.2,17.3,16.8,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.41,14.92,15.85,0.943,0.941,0.944,0.974,0.971,0.977,0.918,0.914,0.922,39.18,37.84,40.36,38.18,36.76,39.43,0,0,0,0,0,0,0.848,0,0.945,0.13,0.41,0.59,15.9
-18410400000,1969,6,1968,9,35,7,1.39,0.177,0.665,27400.8,166.7,166.7,163.1,4,4,4,2292,2155,2423,1999,1862,293,293,293,898.6,762,1030,0.128,0.121,0.136,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16,16.65,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.64,40.79,42.52,40.78,39.88,41.67,0,0,0,0,0,0,0.906,0,0.725,0.13,0.48,0.52,19.7
-17805600000,1969,6,1968,9,36,7,1.2,0.177,0.665,28768.8,176.3,176.3,171.2,4,4,4,1991,1836,2113,1698,1543,293,293,293,598.7,443,720,0.148,0.139,0.16,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.08,16.75,17.56,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.68,42.8,44.97,42.81,41.95,44.07,0,0,0,0,0,0,0.951,0,0.535,0.15,0.55,0.45,24
-17200800000,1969,6,1968,9,37,7,1.03,0.177,0.665,30398.6,184.8,184.8,180.9,4,4,4,1701,1589,1802,1408,1296,293,293,293,307.9,196,409,0.173,0.163,0.184,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18,17.67,18.36,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.16,45.27,47.13,45.24,44.37,46.19,0,0,0,0,0,0,1.01,0,0.365,0.17,0.65,0.35,29.5
-16596000000,1969,6,1968,9,38,7,0.88,0.177,0.663,31787.3,192,192,189.2,4,4,4,1455,1366,1551,1162,1073,293,293,293,65.86,0,158,0.202,0.189,0.215,1096,1073,1100,990,990,990,969.3,969.1,969.7,20.7,20.3,20.9,0.862,0.798,0.913,0.639,0.587,0.648,0.031,0.028,0.032,1.8,1.68,1.86,0.087,0.08,0.091,18.86,18.49,19.27,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.27,47.46,48.99,47.3,46.51,48.01,0,0,0,0,0,0,1.05,0,0.217,0.2,0.75,0.25,36.1
-15991200000,1969,6,1968,9,39,7,0.743,0.158,0.585,29875.3,185.4,185.4,177.8,4,4,4,1228,1172,1328,966.7,916.2,261.3,256,293,0,0,0,0.213,0.202,0.221,966.7,916.2,1035,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.637,0.574,0.742,0.419,0.382,0.501,0.02,0.018,0.024,1.32,1.21,1.53,0.062,0.056,0.073,20.06,19.54,20.35,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.36,43.65,47.29,44.46,42.77,46.35,0,0,0,0,0,0,0.988,0,0.158,0.21,0.79,0.21,40.2
-15386400000,1969,7,1968,10,40,7,0.668,0.155,0.513,26969.5,168,168,160.5,4,4,4,1105,1066,1151,848.9,810.3,256,256,256,0,0,0,0.232,0.222,0.24,848.9,810.3,895.4,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.513,0.477,0.555,0.35,0.331,0.372,0.016,0.015,0.017,1.09,1.02,1.17,0.05,0.047,0.054,20.68,20.45,20.87,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.04,39.51,42.86,40.13,38.52,42.01,0,0,0,0,0,0,0.892,0,0.155,0.23,0.77,0.23,40.4
-14781600000,1969,7,1968,10,41,7,0.603,0.155,0.448,23840.9,144.6,144.6,141.9,3,3,3,996.9,947,1043,740.9,691,256,256,256,0,0,0,0.257,0.245,0.27,740.9,691,786.8,990,990,990,967.9,967.7,968,22.1,22,22.3,0.414,0.369,0.456,0.294,0.263,0.32,0.013,0.012,0.015,0.982,0.885,1.07,0.044,0.04,0.049,21.14,20.9,21.43,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,48.96,46.29,51.41,47.3,45.36,48.2,0,0,0,0,0,0,0.788,0,0.155,0.26,0.74,0.26,39.5
-14176800000,1969,7,1968,10,42,7,0.539,0.155,0.384,21257.8,135.1,135.1,126.5,3,3,3,890.7,847.1,941.1,634.7,591.1,256,256,256,0,0,0,0.288,0.272,0.302,634.7,591.1,685.1,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.337,0.312,0.366,0.225,0.196,0.259,0.01,0.0086,0.012,0.79,0.717,0.875,0.035,0.032,0.039,21.75,21.46,21.99,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.932,0.937,43.07,40.52,45.97,42.18,39.59,45.05,0,0,0,0,0,0,0.703,0,0.155,0.29,0.71,0.29,39.4
-13572000000,1969,7,1968,10,43,7,0.48,0.141,0.339,19050.3,117.4,117.4,113.4,3,3,3,793.7,751.7,834.7,560.9,538.3,232.9,202,256,0,0,0,0.293,0.259,0.322,560.9,538.3,578.7,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.293,0.282,0.305,0.176,0.161,0.188,0.0077,0.007,0.0082,0.663,0.628,0.696,0.029,0.027,0.031,22.26,22.07,22.45,0.951,0.95,0.953,0.973,0.97,0.976,0.926,0.921,0.93,38.83,37.25,40.08,37.8,36.14,39.13,0,0,0,0,0,0,0.63,0,0.141,0.29,0.71,0.29,39.7
-12967200000,1969,8,1968,11,44,7,0.429,0.122,0.307,17325.1,109.5,109.5,103.1,3,2,2.7142857142857144,709.9,682.3,739.6,507.9,480.3,202,202,202,0,0,0,0.285,0.273,0.296,507.9,480.3,537.6,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.259,0.244,0.276,0.141,0.126,0.16,0.0061,0.0054,0.0069,0.603,0.559,0.64,0.026,0.024,0.027,22.66,22.52,22.73,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,40.63,35.2,51.43,38.97,34.15,48.2,0,0,0,0,0,0,0.573,0,0.122,0.28,0.72,0.28,40.4
-12362400000,1969,8,1968,11,45,7,0.392,0.122,0.27,15668.1,96.4,96.4,93.26,2,2,2,647.8,618.7,682.3,445.8,416.7,202,202,202,0,0,0,0.312,0.296,0.327,445.8,416.7,480.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.225,0.21,0.244,0.109,0.0957,0.126,0.0047,0.004,0.0054,0.578,0.53,0.636,0.025,0.022,0.027,22.93,22.73,23.1,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.96,45.11,51.21,46.63,44.2,48.2,0,0,0,0,0,0,0.518,0,0.122,0.31,0.69,0.31,40
-11757600000,1969,8,1968,11,46,7,0.356,0.122,0.234,13828.9,86.46,86.46,82.31,2,2,2,588.8,563.9,608.8,386.8,361.9,202,202,202,0,0,0,0.343,0.332,0.358,386.8,361.9,406.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.2,0.191,0.207,0.0816,0.0698,0.091,0.0034,0.0029,0.0038,0.485,0.447,0.515,0.02,0.019,0.022,23.27,23.15,23.41,0.953,0.95,0.955,0.979,0.975,0.98,0.933,0.926,0.936,42.05,39.48,44.11,41.16,38.49,43.23,0,0,0,0,0,0,0.457,0,0.122,0.34,0.66,0.34,38.8
-11152800000,1969,8,1968,11,47,7,0.333,0.122,0.211,12446.8,76.74,76.74,74.09,2,2,2,550.8,537.8,562.8,348.8,335.8,202,202,202,0,0,0,0.367,0.359,0.376,348.8,335.8,360.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.186,0.182,0.19,0.0636,0.0575,0.0693,0.0027,0.0024,0.0029,0.428,0.408,0.446,0.018,0.017,0.019,23.49,23.42,23.57,0.948,0.946,0.95,0.972,0.97,0.975,0.922,0.918,0.926,38.11,36.73,39.37,37.04,35.63,38.37,0,0,0,0,0,0,0.412,0,0.122,0.37,0.63,0.37,37.4
-10548000000,1969,9,1968,12,48,7,0.312,0.0883,0.224,13385.2,83.3,83.3,79.67,2,2,2,515.9,494.7,532.5,369.9,348.7,146,146,146,0,0,0,0.283,0.274,0.295,369.9,348.7,386.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.188,0.181,0.194,0.0736,0.0636,0.0814,0.0031,0.0026,0.0034,0.454,0.422,0.479,0.019,0.017,0.02,23.62,23.52,23.75,0.951,0.948,0.953,0.977,0.973,0.98,0.93,0.923,0.934,40.75,38.51,42.5,39.84,37.46,41.65,0,0,0,0,0,0,0.443,0,0.088,0.28,0.72,0.28,42.9
-9943200000,1969,9,1968,12,49,7,0.289,0.0883,0.201,11980.5,73.72,73.72,71.31,2,2,2,478.2,470.2,489.3,332.2,324.2,146,146,146,0,0,0,0.305,0.298,0.311,332.2,324.2,343.3,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.175,0.172,0.179,0.0558,0.052,0.0611,0.0023,0.0021,0.0025,0.398,0.386,0.414,0.016,0.016,0.017,23.85,23.78,23.9,0.946,0.945,0.947,0.97,0.97,0.972,0.918,0.916,0.921,36.75,35.88,37.94,35.66,34.81,36.86,0,0,0,0,0,0,0.396,0,0.088,0.31,0.7,0.3,41.5
-9338400000,1969,9,1968,12,50,7,0.276,0.0883,0.188,11237.4,68.98,68.98,66.89,2,2,2,457.1,445.5,467.2,311.1,299.5,146,146,146,0,0,0,0.32,0.313,0.328,311.1,299.5,321.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.168,0.163,0.171,0.0459,0.0404,0.0506,0.0019,0.0017,0.0021,0.366,0.349,0.381,0.015,0.014,0.016,23.98,23.92,24.05,0.943,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,34.48,33.23,35.56,33.44,32.23,34.49,0,0,0,0,0,0,0.372,0,0.088,0.32,0.68,0.32,40.7
-8733600000,1969,9,1968,12,51,7,0.264,0.0883,0.176,10528,63.87,63.87,62.67,2,2,2,437.2,431,442.8,291.2,285,146,146,146,0,0,0,0.334,0.33,0.339,291.2,285,296.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.161,0.158,0.163,0.0364,0.0335,0.0391,0.0015,0.0014,0.0016,0.336,0.327,0.344,0.014,0.013,0.014,24.1,24.06,24.13,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,32.3,31.61,32.92,31.33,30.67,31.94,0,0,0,0,0,0,0.348,0,0.088,0.33,0.67,0.33,39.9
-8128800000,1969,9,1968,12,52,7,0.255,0.0771,0.178,10663.6,65.38,65.38,63.47,2,2,2,421.4,417.9,426.6,293.9,280.6,127.4,120,146,0,0,0,0.302,0.284,0.342,293.9,280.6,302.5,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.16,0.157,0.162,0.0377,0.0315,0.0418,0.0015,0.0013,0.0017,0.339,0.32,0.351,0.014,0.013,0.014,24.17,24.15,24.18,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.908,0.913,32.72,31.14,33.7,31.74,30.2,32.69,0,0,0,0,0,0,0.353,0,0.077,0.3,0.7,0.3,41.8
-7524000000,1969,10,1969,1,1,7,0.254,0.0726,0.181,10893.2,65.38,65.38,64.84,2,2,2,419.9,417.9,422.5,299.9,297.9,120,120,120,0,0,0,0.286,0.284,0.287,299.9,297.9,302.5,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.161,0.161,0.162,0.0406,0.0396,0.0418,0.0017,0.0016,0.0017,0.347,0.344,0.351,0.014,0.014,0.014,24.16,24.15,24.18,0.941,0.94,0.941,0.97,0.97,0.97,0.912,0.912,0.913,33.42,33.2,33.7,32.42,32.2,32.69,0,0,0,0,0,0,0.36,0,0.073,0.29,0.71,0.29,42.9
-6919200000,1969,10,1969,1,2,7,0.264,0.0726,0.192,11497.7,69.67,69.67,68.44,2,2,2,437,426.6,442.8,317,306.6,120,120,120,0,0,0,0.275,0.271,0.281,317,306.6,322.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.168,0.164,0.17,0.0486,0.0437,0.0514,0.002,0.0018,0.0021,0.373,0.357,0.381,0.015,0.015,0.016,24.06,24.03,24.12,0.943,0.942,0.944,0.97,0.97,0.97,0.915,0.913,0.916,35.28,34.16,35.91,34.22,33.13,34.83,0,0,0,0,0,0,0.38,0,0.072,0.27,0.73,0.27,43.6
-6314400000,1969,10,1969,1,3,7,0.272,0.0726,0.199,11951.3,72.38,72.38,71.14,2,2,2,449.8,442.8,455.7,329.8,322.8,120,120,120,0,0,0,0.267,0.263,0.271,329.8,322.8,335.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.172,0.17,0.174,0.0547,0.0514,0.0574,0.0022,0.0021,0.0024,0.392,0.381,0.401,0.016,0.016,0.016,23.98,23.95,24.03,0.945,0.944,0.946,0.97,0.97,0.97,0.917,0.916,0.918,36.67,35.91,37.3,35.57,34.83,36.19,0,0,0,0,0,0,0.395,0,0.073,0.27,0.73,0.27,43.9
-5709600000,1969,10,1969,1,4,7,0.281,0.0715,0.21,12581.9,78.75,78.75,74.89,2,2,2,464.9,455.7,477.4,346.6,335.7,118.3,114,120,0,0,0,0.254,0.239,0.263,346.6,335.7,363.4,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.178,0.174,0.183,0.0626,0.0574,0.0705,0.0026,0.0024,0.0029,0.417,0.401,0.441,0.017,0.016,0.018,23.89,23.81,23.95,0.948,0.946,0.95,0.973,0.97,0.977,0.922,0.918,0.928,38.49,37.3,40.31,37.45,36.19,39.37,0,0,0,0,0,0,0.416,0,0.071,0.25,0.75,0.25,44.8
-5104800000,1969,11,1969,2,5,7,0.293,0.0689,0.224,13488.6,80.71,80.71,80.29,2,2,2,484.2,479.6,486,370.2,365.6,114,114,114,0,0,0,0.236,0.235,0.238,370.2,365.6,372,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.186,0.184,0.186,0.0737,0.0715,0.0746,0.003,0.003,0.0031,0.452,0.445,0.454,0.019,0.018,0.019,23.77,23.76,23.8,0.951,0.951,0.951,0.978,0.977,0.979,0.93,0.929,0.931,41.04,40.55,41.23,40.14,39.62,40.35,0,0,0,0,0,0,0.446,0,0.069,0.24,0.76,0.24,46
-4500000000,1969,11,1969,2,6,7,0.3,0.0689,0.231,13902.7,84.75,84.75,82.75,2,2,2,495.4,489.3,505,381.4,375.3,114,114,114,0,0,0,0.23,0.226,0.233,381.4,375.3,391,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.19,0.187,0.193,0.079,0.0762,0.0836,0.0033,0.0031,0.0035,0.469,0.459,0.483,0.019,0.019,0.02,23.7,23.64,23.74,0.953,0.952,0.954,0.98,0.979,0.98,0.933,0.932,0.935,42.22,41.58,43.24,41.38,40.73,42.38,0,0,0,0,0,0,0.46,0,0.069,0.23,0.77,0.23,46.3
-3895200000,1969,11,1969,2,7,7,0.322,0.0689,0.253,15137.5,93.96,93.96,90.1,2,2,2,531.6,505,551,417.6,391,114,114,114,0,0,0,0.215,0.207,0.226,417.6,391,437,990,990,990,966,965.9,966.1,24,23.9,24.1,0.202,0.193,0.209,0.0961,0.0836,0.105,0.004,0.0035,0.0044,0.523,0.483,0.552,0.022,0.02,0.023,23.48,23.37,23.64,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.97,43.24,47.94,45.05,42.38,46.98,0,0,0,0,0,0,0.501,0,0.069,0.21,0.79,0.21,47
-3290400000,1969,11,1969,2,8,7,0.367,0.0689,0.298,17249.3,110.6,110.6,102.7,3,2,2.5714285714285716,607,562.8,647.6,493,448.8,114,114,114,0,0,0,0.188,0.176,0.203,493,448.8,533.6,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.238,0.213,0.261,0.134,0.111,0.157,0.0056,0.0046,0.0067,0.58,0.552,0.626,0.025,0.023,0.026,23.1,22.91,23.3,0.952,0.947,0.958,0.975,0.97,0.98,0.928,0.918,0.939,42.58,36.04,52.15,41.11,34.96,48.2,0,0,0,0,0,0,0.57,0,0.069,0.19,0.81,0.19,47
-2685600000,1969,12,1969,3,9,7,0.401,0.0762,0.325,18651.3,115.4,115.4,111,3,3,3,663,647.6,684.7,537,521.6,126,126,126,0,0,0,0.19,0.184,0.195,537,521.6,558.7,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.265,0.256,0.277,0.16,0.149,0.174,0.0068,0.0064,0.0075,0.608,0.583,0.645,0.026,0.025,0.028,22.84,22.72,22.93,0.95,0.948,0.951,0.972,0.97,0.975,0.923,0.92,0.927,38.07,37.08,39.47,37.01,35.97,38.48,0,0,0,0,0,0,0.617,0,0.076,0.19,0.81,0.19,46.5
-2080800000,1969,12,1969,3,10,7,0.443,0.0762,0.367,20967.6,129.9,129.9,124.8,3,3,3,733.2,702.7,760.5,607.2,576.7,126,126,126,0,0,0,0.172,0.166,0.179,607.2,576.7,634.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.305,0.287,0.32,0.207,0.186,0.225,0.0089,0.008,0.0098,0.727,0.675,0.773,0.031,0.029,0.034,22.44,22.28,22.61,0.954,0.953,0.956,0.979,0.977,0.98,0.934,0.931,0.937,42.5,40.61,44.17,41.6,39.69,43.29,0,0,0,0,0,0,0.693,0,0.076,0.17,0.83,0.17,47.3
-1476000000,1969,12,1969,3,11,7,0.478,0.0762,0.402,22691.2,142.5,142.5,135.1,3,3,3,790.6,760.5,834.7,664.6,634.5,126,126,126,0,0,0,0.16,0.151,0.166,664.6,634.5,708.7,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.337,0.32,0.362,0.245,0.225,0.274,0.011,0.0098,0.012,0.824,0.773,0.898,0.036,0.034,0.039,22.11,21.86,22.28,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.94,44.17,48.47,45.02,43.29,47.5,0,0,0,0,0,0,0.75,0,0.076,0.16,0.84,0.16,47.5
-871200000,1969,12,1969,3,12,7,0.52,0.0762,0.444,24187.5,144.6,144.6,144,3,3,3,859.6,834.7,891.9,733.6,708.7,126,126,126,0,0,0,0.147,0.141,0.151,733.6,708.7,765.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.382,0.362,0.409,0.29,0.274,0.31,0.013,0.012,0.014,0.944,0.898,1,0.042,0.039,0.045,21.72,21.53,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.82,48.47,51.55,47.99,47.5,48.2,0,0,0,0,0,0,0.8,0,0.076,0.15,0.85,0.15,46.5
-266400000,1969,12,1969,3,13,7,0.549,0.0845,0.465,24292.8,144.6,144.6,144.6,3,3,3,908.2,905.4,924.7,768.5,755.4,139.7,126,150,0,0,0,0.154,0.139,0.166,768.5,755.4,779.4,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.415,0.405,0.423,0.311,0.305,0.316,0.014,0.014,0.014,1.01,0.991,1.03,0.045,0.044,0.046,21.46,21.38,21.49,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.55,50.76,52.26,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.084,0.15,0.85,0.15,44.2
338400000,1970,1,1969,4,14,7,0.597,0.0907,0.506,27148,171.8,171.8,161.6,4,4,4,986.8,947,1051,836.8,797,150,150,150,0,0,0,0.152,0.143,0.158,836.8,797,900.5,990,990,990,967.8,967.7,968.1,22.2,21.9,22.3,0.48,0.443,0.538,0.344,0.325,0.375,0.016,0.015,0.017,1.05,0.979,1.16,0.047,0.044,0.053,21.11,20.78,21.33,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.93,0.936,41.31,39.73,43.84,40.4,38.75,42.96,0,0,0,0,0,0,0.898,0,0.091,0.15,0.85,0.15,45.5
943200000,1970,1,1969,4,15,7,0.684,0.0907,0.594,30800.2,191.5,191.5,183.3,4,4,4,1132,1080,1195,981.6,930,150,150,150,0,0,0,0.133,0.125,0.139,981.6,930,1045,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.627,0.565,0.712,0.434,0.389,0.525,0.02,0.018,0.024,1.33,1.21,1.53,0.061,0.055,0.071,20.35,19.96,20.64,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.77,44.96,48.85,45.83,44.06,47.87,0,0,0,0,0,0,1.02,0,0.09,0.13,0.87,0.13,45
1548000000,1970,1,1969,4,16,7,0.829,0.0907,0.664,32225.7,192.8,192.8,191.8,4,4,4,1371,1232,1485,1221,1082,150,150,150,123.4,0,235,0.11,0.101,0.122,1097,1082,1100,990,990,990,969.1,968.6,969.4,20.9,20.6,21.4,0.84,0.766,0.89,0.642,0.607,0.648,0.031,0.028,0.032,1.78,1.67,1.84,0.085,0.078,0.089,19.15,18.73,19.7,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.1,48.09,49.87,47.95,47.13,48.2,0,0,0,0,0,0,1.07,0,0.165,0.11,0.8,0.2,38.9
2152800000,1970,1,1969,4,17,7,1.02,0.0948,0.665,30532.2,187,187,181.7,4,4,4,1680,1528,1808,1523,1378,156.7,150,197,423.1,278,518,0.0933,0.0849,0.109,1100,1100,1100,990,990,990,970.1,969.6,970.5,19.9,19.5,20.4,0.913,0.895,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.096,18.07,17.65,18.58,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.36,45.22,47.71,45.43,44.31,46.75,0,0,0,0,0,0,1.01,0,0.355,0.093,0.65,0.35,29.9
2757600000,1970,2,1969,5,18,7,1.21,0.119,0.665,28701.4,175.5,175.5,170.8,4,4,4,2006,1860,2139,1809,1663,197,197,197,708.7,563,842,0.0985,0.0921,0.106,1100,1100,1100,990,990,990,971.1,970.6,971.4,18.9,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.04,16.69,17.48,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.58,42.63,44.76,42.71,41.78,43.86,0,0,0,0,0,0,0.949,0,0.545,0.098,0.55,0.45,23.7
3362400000,1970,2,1969,5,19,7,1.49,0.119,0.665,26572.4,165.9,165.9,158.2,4,4,4,2471,2188,2840,2274,1991,197,197,197,1174,891,1543,0.0804,0.0694,0.09,1100,1100,1100,990,990,990,972.2,971.6,973.1,17.8,16.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.89,15,16.57,0.944,0.941,0.947,0.977,0.972,0.98,0.923,0.914,0.928,40.47,38.06,42.31,39.54,36.99,41.47,0,0,0,0,0,0,0.879,0,0.825,0.08,0.45,0.55,17.8
3967200000,1970,2,1969,5,20,7,2.14,0.119,0.665,21967.4,144.5,144.5,130.8,4,4,4,3546,2964,3988,3349,2767,197,197,197,2249,1667,2691,0.0562,0.0494,0.0665,1100,1100,1100,990,990,990,974.7,973.4,975.7,15.3,14.3,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.039,0.045,1.87,1.87,1.87,0.12,0.11,0.13,13.42,12.47,14.7,0.931,0.924,0.939,0.97,0.97,0.97,0.903,0.897,0.911,33.7,31.09,37.23,32.69,30.15,36.12,0,0,0,0,0,0,0.726,0,1.475,0.056,0.31,0.69,10.3
4572000000,1970,2,1969,5,21,7,2.64,0.129,0.665,19008.6,119.2,119.2,113.1,4,4,4,4363,4057,4595,4149,3860,213.9,197,315,3050,2760,3228,0.0489,0.0435,0.0686,1100,1100,1100,990,990,990,976.3,975.8,976.8,13.7,13.2,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.78,11.36,12.34,0.918,0.914,0.923,0.97,0.97,0.97,0.89,0.886,0.895,29.16,27.98,30.73,28.29,27.14,29.8,0,0,0,0,0,0,0.629,0,1.975,0.049,0.25,0.75,7.2
5176800000,1970,3,1969,6,22,7,2.81,0.191,0.665,17983.8,109.6,109.6,107,4,4,4,4647,4542,4760,4332,4227,315,315,315,3232,3127,3345,0.0678,0.0662,0.0694,1100,1100,1100,990,990,990,976.9,976.7,977.1,13.1,12.9,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.26,11.05,11.45,0.913,0.911,0.915,0.97,0.97,0.97,0.885,0.883,0.887,27.72,27.15,28.25,26.76,25.91,27.4,0,0,0,0,0,0,0.595,0,2.145,0.068,0.24,0.76,6.4
5781600000,1970,3,1969,6,23,7,2.92,0.191,0.665,17007.4,103.1,103.1,101.2,4,4,4,4829,4778,4874,4514,4463,315,315,315,3414,3363,3459,0.0652,0.0646,0.0659,1100,1100,1100,990,990,990,977.2,977.1,977.3,12.8,12.7,12.9,0.926,0.926,0.926,0.648,0.648,0.648,0.051,0.05,0.051,1.87,1.87,1.87,0.15,0.15,0.15,10.93,10.85,11.02,0.907,0.904,0.91,0.97,0.97,0.97,0.88,0.877,0.883,26.74,26.46,27.06,25.31,24.89,25.77,0,0,0,0,0,0,0.562,0,2.255,0.065,0.23,0.77,5.82
6386400000,1970,3,1969,6,24,7,2.89,0.191,0.665,17304.8,108.2,108.2,103,4,4,4,4776,4612,4856,4461,4297,315,315,315,3361,3197,3441,0.066,0.0649,0.0683,1100,1100,1100,990,990,990,977.1,976.8,977.2,12.9,12.8,13.2,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.15,0.14,0.15,11.03,10.88,11.33,0.909,0.906,0.913,0.97,0.97,0.97,0.882,0.878,0.886,27.04,26.57,27.9,25.75,25.06,27.06,0,0,0,0,0,0,0.572,0,2.225,0.066,0.23,0.77,5.99
6991200000,1970,3,1969,6,25,7,2.69,0.191,0.665,18751,115.9,115.9,111.6,4,4,4,4441,4227,4595,4126,3912,315,315,315,3026,2812,3180,0.071,0.0686,0.0745,1100,1100,1100,990,990,990,976.5,976.1,976.8,13.5,13.2,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.64,11.36,12.03,0.916,0.914,0.92,0.97,0.97,0.97,0.889,0.886,0.893,28.77,27.98,29.86,27.9,27.14,28.96,0,0,0,0,0,0,0.62,0,2.025,0.071,0.25,0.75,6.97
7596000000,1970,3,1969,6,26,7,2.45,0.182,0.665,20042.8,121,121,119.3,4,4,4,4053,3971,4161,3752,3676,300.7,295,315,2652,2576,2746,0.0742,0.0727,0.0766,1100,1100,1100,990,990,990,975.8,975.6,976,14.2,14,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.35,12.15,12.51,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.894,0.897,30.75,30.2,31.19,29.83,29.29,30.25,0,0,0,0,0,0,0.663,0,1.785,0.074,0.27,0.73,8.18
8200800000,1970,4,1969,7,27,7,2.32,0.178,0.665,20827.9,126.5,126.5,124,4,4,4,3842,3734,3951,3547,3439,295,295,295,2447,2339,2556,0.0768,0.0747,0.079,1100,1100,1100,990,990,990,975.3,975.1,975.6,14.7,14.4,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.78,12.55,13.01,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,31.95,31.3,32.59,30.99,30.36,31.62,0,0,0,0,0,0,0.689,0,1.655,0.077,0.29,0.71,8.98
8805600000,1970,4,1969,7,28,7,2.11,0.178,0.665,22160.8,134.4,134.4,131.9,4,4,4,3491,3382,3639,3196,3087,295,295,295,2096,1987,2244,0.0845,0.0811,0.0872,1100,1100,1100,990,990,990,974.6,974.4,974.9,15.4,15.1,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.52,13.21,13.76,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,34,33.14,34.63,32.98,32.15,33.59,0,0,0,0,0,0,0.733,0,1.445,0.084,0.32,0.68,10.5
9410400000,1970,4,1969,7,29,7,1.89,0.178,0.665,23574.1,145.9,145.9,140.3,4,4,4,3131,2915,3313,2836,2620,295,295,295,1736,1520,1918,0.0944,0.089,0.101,1100,1100,1100,990,990,990,973.8,973.3,974.2,16.2,15.8,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.31,13.9,14.82,0.937,0.934,0.94,0.97,0.97,0.971,0.909,0.906,0.912,36.16,35.03,37.56,35.08,33.98,36.46,0,0,0,0,0,0,0.78,0,1.225,0.094,0.35,0.65,12.5
10015200000,1970,4,1969,7,30,7,1.64,0.173,0.665,25434.1,155.5,155.5,151.4,4,4,4,2716,2568,2873,2429,2292,286.9,276,295,1329,1192,1478,0.106,0.103,0.109,1100,1100,1100,990,990,990,972.8,972.5,973.2,17.2,16.8,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.3,14.92,15.66,0.942,0.941,0.944,0.974,0.971,0.976,0.917,0.914,0.921,38.87,37.84,39.84,37.85,36.76,38.87,0,0,0,0,0,0,0.841,0,0.975,0.11,0.41,0.59,15.5
10620000000,1970,5,1969,8,31,7,1.42,0.167,0.665,27147.6,165.1,165.1,161.6,4,4,4,2348,2217,2517,2072,1941,276,276,276,971.4,841,1141,0.118,0.11,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.3,18.1,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.19,15.78,16.5,0.946,0.944,0.947,0.979,0.976,0.98,0.925,0.922,0.928,41.28,40.17,42.12,40.4,39.22,41.28,0,0,0,0,0,0,0.898,0,0.755,0.12,0.47,0.53,19.1
11224800000,1970,5,1969,8,32,7,1.25,0.167,0.665,28440.1,173.5,173.5,169.3,4,4,4,2059,1917,2188,1783,1641,276,276,276,683.4,541,812,0.134,0.126,0.144,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.9,16.57,17.3,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.19,42.31,44.26,42.32,41.47,43.38,0,0,0,0,0,0,0.94,0,0.585,0.13,0.53,0.47,22.8
11829600000,1970,5,1969,8,33,7,1.07,0.167,0.665,30046.7,182.9,182.9,178.8,4,4,4,1762,1646,1881,1486,1370,276,276,276,386.4,270,505,0.157,0.147,0.168,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.8,17.41,18.18,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.932,45.62,44.58,46.66,44.71,43.68,45.72,0,0,0,0,0,0,0.994,0,0.405,0.16,0.62,0.38,28.1
12434400000,1970,5,1969,8,34,7,0.916,0.167,0.665,31521.8,190.8,190.8,187.6,4,4,4,1515,1432,1610,1239,1156,276,276,276,139.1,56,234,0.183,0.171,0.193,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.877,0.842,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.64,18.3,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.86,46.97,48.66,46.91,46.03,47.69,0,0,0,0,0,0,1.04,0,0.251,0.18,0.73,0.27,34.4
13039200000,1970,6,1969,9,35,7,0.788,0.127,0.646,31947.9,192.8,192.8,190.2,4,4,4,1303,1200,1392,1093,989.6,210,210,210,24.29,0,82,0.162,0.151,0.175,1068,989.6,1100,990,990,990,968.9,968.5,969.1,21.1,20.9,21.5,0.775,0.649,0.846,0.579,0.418,0.648,0.027,0.019,0.031,1.65,1.34,1.79,0.078,0.063,0.086,19.5,19.07,20.13,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.67,46.65,49.79,47.54,45.71,48.2,0,0,0,0,0,0,1.06,0,0.142,0.16,0.82,0.18,40.5
13644000000,1970,6,1969,9,36,7,0.683,0.127,0.556,29012.2,181.1,181.1,172.7,4,4,4,1129,1080,1187,918.6,870,210,210,210,0,0,0,0.186,0.177,0.194,918.6,870,976.7,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.568,0.522,0.631,0.384,0.36,0.412,0.018,0.016,0.019,1.2,1.12,1.31,0.056,0.051,0.061,20.49,20.2,20.73,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.05,42.2,46.2,43.17,41.36,45.27,0,0,0,0,0,0,0.959,0,0.127,0.19,0.81,0.19,42.5
14248800000,1970,6,1969,9,37,7,0.608,0.127,0.481,25643.4,164.4,164.4,152.6,4,3,3.5714285714285716,1006,941.1,1073,795.7,731.1,210,210,210,0,0,0,0.209,0.196,0.223,795.7,731.1,863.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.454,0.395,0.516,0.324,0.289,0.357,0.015,0.013,0.016,1.02,0.956,1.11,0.046,0.043,0.051,21.07,20.76,21.38,0.955,0.953,0.957,0.978,0.976,0.98,0.934,0.93,0.938,44.57,39.9,50.76,43.31,38.94,48.2,0,0,0,0,0,0,0.848,0,0.127,0.21,0.79,0.21,42.2
14853600000,1970,6,1969,9,38,7,0.524,0.127,0.397,22089.1,139.4,139.4,131.5,3,3,3,866.5,817.7,914.1,656.5,607.7,210,210,210,0,0,0,0.243,0.23,0.257,656.5,607.7,704.1,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.343,0.316,0.37,0.24,0.207,0.271,0.011,0.0091,0.012,0.821,0.739,0.901,0.036,0.032,0.04,21.81,21.54,22.09,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.72,41.88,47.43,43.83,41.05,46.48,0,0,0,0,0,0,0.73,0,0.127,0.24,0.76,0.24,42.2
15458400000,1970,6,1969,9,39,7,0.45,0.117,0.333,18884.9,118.6,118.6,112.4,3,3,3,744,702.7,794.3,551.2,516.7,192.9,186,210,0,0,0,0.259,0.247,0.269,551.2,516.7,584.3,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.28,0.259,0.302,0.169,0.146,0.191,0.0073,0.0063,0.0083,0.64,0.58,0.699,0.028,0.025,0.03,22.48,22.22,22.71,0.951,0.948,0.953,0.973,0.97,0.977,0.925,0.919,0.931,38.5,36.36,40.45,37.47,35.27,39.52,0,0,0,0,0,0,0.625,0,0.117,0.26,0.74,0.26,42
16063200000,1970,7,1969,10,40,7,0.403,0.112,0.291,16612.2,103.8,103.8,98.88,3,2,2.4285714285714284,666.8,636.9,691.9,480.8,450.9,186,186,186,0,0,0,0.279,0.269,0.292,480.8,450.9,505.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.239,0.222,0.253,0.126,0.112,0.139,0.0054,0.0047,0.006,0.584,0.547,0.632,0.025,0.023,0.027,22.85,22.77,22.97,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,43.74,35.03,51.41,42.12,33.97,48.2,0,0,0,0,0,0,0.549,0,0.112,0.28,0.72,0.28,41.2
16668000000,1970,7,1969,10,41,7,0.364,0.112,0.252,14876.3,92.83,92.83,88.55,2,2,2,602.1,583,623.8,416.1,397,186,186,186,0,0,0,0.309,0.298,0.319,416.1,397,437.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.207,0.2,0.215,0.0954,0.0864,0.106,0.004,0.0036,0.0045,0.525,0.497,0.558,0.022,0.021,0.024,23.17,23.05,23.28,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.18,43.25,47.36,44.27,42.39,46.42,0,0,0,0,0,0,0.492,0,0.112,0.31,0.69,0.31,40.9
17272800000,1970,7,1969,10,42,7,0.342,0.134,0.208,12233.2,82.52,82.52,72.82,2,2,2,565.2,551,571.9,344,324,221.1,186,227,0,0,0,0.391,0.325,0.412,344,324,385.9,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.185,0.178,0.196,0.0614,0.0519,0.0811,0.0026,0.0022,0.0034,0.421,0.391,0.48,0.018,0.016,0.02,23.44,23.35,23.53,0.948,0.945,0.953,0.972,0.97,0.98,0.921,0.916,0.934,37.46,35.31,42.1,36.41,34.25,41.26,0,0,0,0,0,0,0.405,0,0.134,0.39,0.61,0.39,35.8
17877600000,1970,7,1969,10,43,7,0.327,0.13,0.198,11636.2,74.3,74.3,69.26,2,2,2,541.4,527.3,551,326.7,310.8,214.7,184,227,0,0,0,0.396,0.346,0.422,326.7,310.8,348.5,990,990,990,966,966,966.1,24,23.9,24,0.178,0.173,0.184,0.0532,0.0457,0.0635,0.0022,0.0019,0.0026,0.394,0.371,0.425,0.016,0.015,0.018,23.57,23.53,23.61,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.914,0.922,35.68,33.91,38.21,34.63,32.89,37.15,0,0,0,0,0,0,0.385,0,0.129,0.4,0.61,0.39,35.6
18482400000,1970,8,1969,11,44,7,0.305,0.111,0.194,11503.1,72.18,72.18,68.47,2,2,2,505.1,489.3,523,321.1,305.3,184,184,184,0,0,0,0.364,0.352,0.376,321.1,305.3,339,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.168,0.18,0.0506,0.0431,0.059,0.0021,0.0018,0.0025,0.384,0.36,0.411,0.016,0.015,0.017,23.74,23.64,23.84,0.944,0.942,0.947,0.97,0.97,0.97,0.916,0.913,0.918,35.29,33.61,37.21,34.24,32.6,36.09,0,0,0,0,0,0,0.38,0,0.111,0.36,0.64,0.36,37.7
19087200000,1970,8,1969,11,45,7,0.287,0.111,0.176,10448.6,64.52,64.52,62.19,2,2,2,475,467.2,486,291,283.2,184,184,184,0,0,0,0.387,0.379,0.394,291,283.2,302,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.161,0.167,0.0364,0.0327,0.0416,0.0015,0.0013,0.0017,0.339,0.327,0.355,0.014,0.013,0.015,23.92,23.86,23.97,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,32.06,31.2,33.26,31.1,30.26,32.26,0,0,0,0,0,0,0.346,0,0.111,0.39,0.61,0.39,36.4
19692000000,1970,8,1969,11,46,7,0.276,0.111,0.165,9788.75,59.54,59.54,58.27,2,2,2,456.6,453.1,462.6,272.6,269.1,184,184,184,0,0,0,0.403,0.398,0.406,272.6,269.1,278.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.156,0.159,0.0277,0.026,0.0305,0.0011,0.0011,0.0013,0.311,0.306,0.32,0.013,0.013,0.013,24.03,24,24.06,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,30.03,29.65,30.69,29.13,28.76,29.77,0,0,0,0,0,0,0.324,0,0.111,0.4,0.6,0.4,35.5
20296800000,1970,8,1969,11,47,7,0.264,0.111,0.153,9075.67,55.92,55.92,54.02,2,2,2,436.7,426.6,445.5,252.7,242.6,184,184,184,0,0,0,0.422,0.413,0.431,252.7,242.6,261.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.146,0.153,0.0189,0.0164,0.0224,0.00077,0.00067,0.00092,0.282,0.269,0.294,0.012,0.011,0.012,24.15,24.1,24.21,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,27.85,26.72,28.82,27.01,25.91,27.96,0,0,0,0,0,0,0.3,0,0.111,0.42,0.58,0.42,34.4
20901600000,1970,8,1969,11,48,7,0.251,0.0874,0.163,9772.04,60.85,60.85,58.17,2,2,2,414.7,402.9,422.5,270.2,238.5,144.6,138,184,0,0,0,0.348,0.328,0.436,270.2,238.5,282.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.152,0.145,0.156,0.0272,0.016,0.0322,0.0011,0.00065,0.0013,0.304,0.264,0.321,0.012,0.011,0.013,24.23,24.19,24.29,0.934,0.926,0.937,0.97,0.97,0.97,0.906,0.898,0.909,29.98,26.24,31.37,29.08,25.45,30.42,0,0,0,0,0,0,0.323,0,0.088,0.35,0.65,0.35,38.9
21506400000,1970,9,1969,12,49,7,0.235,0.0855,0.15,8957.2,56.09,56.09,53.32,2,2,2,389,380.8,398.1,247.5,234.8,141.4,138,146,0,0,0,0.364,0.347,0.383,247.5,234.8,260.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.141,0.148,0.0181,0.0157,0.0218,0.00074,0.00064,0.00089,0.272,0.257,0.288,0.011,0.01,0.012,24.38,24.32,24.44,0.928,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.48,26.02,28.91,26.66,25.24,28.05,0,0,0,0,0,0,0.296,0,0.085,0.36,0.64,0.36,38.1
22111200000,1970,9,1969,12,50,7,0.225,0.0883,0.136,8201.77,49.66,49.66,48.82,2,1,1.4285714285714286,371.4,360.3,377.1,225.4,214.3,146,146,146,0,0,0,0.393,0.387,0.405,225.4,214.3,231.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.137,0.133,0.139,0.0149,0.014,0.0154,0.0006,0.00056,0.00062,0.332,0.253,0.402,0.013,0.01,0.016,24.41,24.33,24.46,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.896,0.94,39.9,25.6,51.92,38.18,24.83,48.2,0,0,0,0,0,0,0.271,0,0.089,0.39,0.6,0.4,36.5
22716000000,1970,9,1969,12,51,7,0.21,0.0883,0.122,7604.88,46.75,46.75,45.27,1,1,1,347.3,340.6,354,201.3,194.6,146,146,146,0,0,0,0.421,0.412,0.429,201.3,194.6,208,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.126,0.131,0.0129,0.0123,0.0134,0.00052,0.00049,0.00054,0.356,0.344,0.368,0.014,0.014,0.015,24.51,24.46,24.55,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.19,44.67,47.71,45.27,43.77,46.75,0,0,0,0,0,0,0.251,0,0.088,0.42,0.58,0.42,36.2
23320800000,1970,9,1969,12,52,7,0.204,0.0793,0.124,7726.28,48.2,48.2,45.99,1,1,1,336.7,335.5,338.3,205.6,189.5,131.1,120,146,0,0,0,0.39,0.355,0.435,205.6,189.5,218.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.129,0.125,0.133,0.0132,0.0119,0.0143,0.00053,0.00048,0.00057,0.362,0.335,0.384,0.015,0.013,0.015,24.55,24.52,24.59,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.29,43.48,50.3,45.99,42.61,48.2,0,0,0,0,0,0,0.255,0,0.08,0.39,0.61,0.39,37.9
23925600000,1970,10,1970,1,1,7,0.198,0.0726,0.126,7880.56,48.2,48.2,46.91,1,1,1,327.8,323.6,335.5,207.8,203.6,120,120,120,0,0,0,0.366,0.358,0.371,207.8,203.6,215.5,990,990,990,965,965,965.1,25,24.9,25,0.129,0.128,0.132,0.0134,0.0131,0.0141,0.00054,0.00052,0.00056,0.365,0.358,0.379,0.015,0.014,0.015,24.6,24.54,24.62,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.93,46.98,49.66,46.91,46.04,48.2,0,0,0,0,0,0,0.261,0,0.072,0.37,0.64,0.36,39.8
24530400000,1970,10,1970,1,2,7,0.195,0.0726,0.123,7716.8,46.04,46.04,45.93,1,1,1,323.1,320.2,323.6,203.1,200.2,120,120,120,0,0,0,0.372,0.371,0.375,203.1,200.2,203.6,990,990,990,965,965,965,25,25,25,0.127,0.126,0.128,0.013,0.0128,0.0131,0.00052,0.00051,0.00052,0.357,0.352,0.358,0.014,0.014,0.014,24.63,24.62,24.65,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.87,46.21,46.98,45.93,45.28,46.04,0,0,0,0,0,0,0.255,0,0.072,0.37,0.63,0.37,39.6
25135200000,1970,10,1970,1,3,7,0.195,0.0726,0.123,7716.8,46.04,46.04,45.93,1,1,1,323.1,320.2,323.6,203.1,200.2,120,120,120,0,0,0,0.372,0.371,0.375,203.1,200.2,203.6,990,990,990,965,965,965,25,25,25,0.127,0.126,0.128,0.013,0.0128,0.0131,0.00052,0.00051,0.00052,0.357,0.352,0.358,0.014,0.014,0.014,24.63,24.62,24.65,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.87,46.21,46.98,45.93,45.28,46.04,0,0,0,0,0,0,0.255,0,0.072,0.37,0.63,0.37,39.6
25740000000,1970,10,1970,1,4,7,0.196,0.0721,0.124,7811.61,47.88,47.88,46.5,1,1,1,324.8,323.6,325.7,205.6,203.6,119.1,114,120,0,0,0,0.367,0.35,0.371,205.6,203.6,211.7,990,990,990,965,965,965,25,25,25,0.128,0.128,0.13,0.0132,0.0131,0.0137,0.00053,0.00052,0.00055,0.361,0.358,0.372,0.014,0.014,0.015,24.61,24.6,24.62,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.45,46.98,48.86,46.5,46.04,47.88,0,0,0,0,0,0,0.258,0,0.072,0.37,0.63,0.37,39.9
26344800000,1970,11,1970,2,5,7,0.204,0.0689,0.135,8097.6,48.2,48.2,48.2,1,1,1,337,331.6,340.6,223,217.6,114,114,114,0,0,0,0.339,0.335,0.344,223,217.6,226.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.134,0.132,0.135,0.0147,0.0142,0.015,0.00059,0.00057,0.0006,0.392,0.382,0.398,0.016,0.015,0.016,24.52,24.5,24.56,0.958,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.94,51.4,50.2,52.2,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.069,0.34,0.66,0.34,39.7
26949600000,1970,11,1970,2,6,7,0.219,0.0689,0.15,8984.79,57.8,57.8,53.48,2,1,1.8571428571428572,361.6,340.6,380.8,247.6,226.6,114,114,114,0,0,0,0.316,0.299,0.335,247.6,226.6,266.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.135,0.149,0.0192,0.015,0.0249,0.00077,0.0006,0.001,0.293,0.25,0.398,0.012,0.01,0.016,24.5,24.4,24.63,0.933,0.923,0.959,0.971,0.97,0.98,0.907,0.896,0.94,31.48,25.71,52.2,30.18,24.94,48.2,0,0,0,0,0,0,0.297,0,0.069,0.31,0.68,0.32,41
27554400000,1970,11,1970,2,7,7,0.241,0.0689,0.172,10355.7,63.64,63.64,61.64,2,2,2,398.7,389.1,408,284.7,275.1,114,114,114,0,0,0,0.286,0.279,0.293,284.7,275.1,294,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.155,0.152,0.159,0.0334,0.0289,0.0378,0.0014,0.0012,0.0015,0.324,0.309,0.337,0.013,0.013,0.014,24.28,24.23,24.35,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,31.77,30.71,32.8,30.82,29.79,31.82,0,0,0,0,0,0,0.342,0,0.069,0.29,0.71,0.29,43
28159200000,1970,11,1970,2,8,7,0.253,0.0689,0.184,11033.5,67.6,67.6,65.68,2,2,2,417.5,408,426.6,303.5,294,114,114,114,0,0,0,0.273,0.267,0.279,303.5,294,312.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.162,0.159,0.165,0.0423,0.0378,0.0466,0.0017,0.0015,0.0019,0.352,0.337,0.365,0.014,0.014,0.015,24.17,24.11,24.23,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.914,33.85,32.8,34.85,32.84,31.82,33.8,0,0,0,0,0,0,0.365,0,0.069,0.27,0.73,0.27,43.6
28764000000,1970,11,1970,2,9,7,0.271,0.0752,0.196,11720.5,72.49,72.49,69.76,2,2,2,447.8,431,462.6,323.5,314,124.3,114,126,0,0,0,0.278,0.265,0.286,323.5,314,336.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.167,0.175,0.0517,0.0472,0.0579,0.0021,0.0019,0.0024,0.383,0.369,0.402,0.016,0.015,0.017,24,23.92,24.09,0.944,0.943,0.946,0.97,0.97,0.97,0.916,0.915,0.918,35.96,34.92,37.36,34.88,33.87,36.25,0,0,0,0,0,0,0.388,0,0.075,0.28,0.72,0.28,43.2
29368800000,1970,12,1970,3,10,7,0.301,0.0741,0.227,13641.6,88.4,88.4,81.2,2,2,2,498.4,467.2,527.3,375.9,341.2,122.6,118,126,0,0,0,0.247,0.224,0.27,375.9,341.2,409.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.188,0.176,0.199,0.0764,0.06,0.0922,0.0032,0.0025,0.0038,0.461,0.409,0.51,0.019,0.017,0.021,23.7,23.52,23.89,0.952,0.947,0.956,0.977,0.971,0.98,0.93,0.92,0.936,41.55,37.85,45.1,40.6,36.77,44.2,0,0,0,0,0,0,0.451,0,0.074,0.25,0.75,0.25,45.3
29973600000,1970,12,1970,3,11,7,0.337,0.0714,0.265,15806.5,96.4,96.4,94.09,2,2,2,556.6,537.8,571.9,438.6,419.8,118,118,118,0,0,0,0.212,0.206,0.219,438.6,419.8,453.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.209,0.203,0.215,0.106,0.0971,0.113,0.0044,0.0041,0.0048,0.554,0.526,0.577,0.023,0.022,0.024,23.34,23.25,23.45,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.06,46.16,49.57,47.04,45.24,48.2,0,0,0,0,0,0,0.523,0,0.072,0.21,0.79,0.21,46.9
30578400000,1970,12,1970,3,12,7,0.37,0.0714,0.299,17270.8,111,111,102.8,3,2,2.5714285714285716,612.4,571.9,654.2,494.4,453.9,118,118,118,0,0,0,0.193,0.18,0.206,494.4,453.9,536.2,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.238,0.215,0.262,0.135,0.113,0.159,0.0057,0.0048,0.0068,0.582,0.54,0.618,0.025,0.023,0.026,23.07,22.88,23.25,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.918,0.939,42.67,35.54,51.75,41.15,34.48,48.2,0,0,0,0,0,0,0.571,0,0.071,0.19,0.81,0.19,46.7
31183200000,1970,12,1970,3,13,7,0.413,0.0768,0.337,19313.5,119.7,119.7,115,3,3,3,683.5,666.8,720.3,556.5,545.7,127,118,139,0,0,0,0.186,0.175,0.203,556.5,545.7,581.3,990,990,990,966.6,966.6,966.8,23.4,23.2,23.4,0.275,0.269,0.29,0.173,0.166,0.189,0.0074,0.0071,0.0082,0.64,0.624,0.684,0.027,0.027,0.029,22.73,22.53,22.81,0.951,0.95,0.953,0.975,0.973,0.978,0.927,0.925,0.932,39.32,38.54,40.81,38.32,37.5,39.9,0,0,0,0,0,0,0.639,0,0.076,0.19,0.82,0.18,46.8
31788000000,1971,1,1970,4,14,7,0.463,0.0841,0.379,21499.6,134.8,134.8,128,3,3,3,765.2,720.3,803.7,626.2,581.3,139,139,139,0,0,0,0.182,0.173,0.193,626.2,581.3,664.7,990,990,990,967,966.8,967.1,23,22.9,23.2,0.316,0.29,0.338,0.219,0.189,0.245,0.0095,0.0082,0.011,0.76,0.684,0.824,0.033,0.029,0.036,22.28,22.06,22.53,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,43.55,40.81,45.86,42.66,39.9,44.94,0,0,0,0,0,0,0.711,0,0.084,0.18,0.82,0.18,46.4
32392800000,1971,1,1970,4,15,7,0.502,0.0841,0.418,23382,142,142,139.2,3,3,3,829.7,803.7,847.1,690.7,664.7,139,139,139,0,0,0,0.168,0.164,0.173,690.7,664.7,708.1,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.353,0.338,0.362,0.262,0.245,0.274,0.012,0.011,0.012,0.868,0.824,0.898,0.038,0.036,0.04,21.91,21.81,22.06,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.34,45.86,48.31,46.39,44.94,47.35,0,0,0,0,0,0,0.773,0,0.084,0.17,0.83,0.17,46.6
32997600000,1971,1,1970,4,16,7,0.546,0.0841,0.462,24716.2,153.4,153.4,147.1,4,3,3.2857142857142856,902.2,876.9,924.7,763.2,737.9,139,139,139,0,0,0,0.154,0.15,0.159,763.2,737.9,785.7,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.408,0.385,0.428,0.308,0.294,0.319,0.014,0.013,0.014,0.975,0.953,1.01,0.043,0.042,0.045,21.52,21.45,21.64,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.928,0.938,47.53,39.35,51.51,45.39,38.36,48.2,0,0,0,0,0,0,0.817,0,0.084,0.15,0.85,0.15,45.3
33602400000,1971,1,1970,4,17,7,0.585,0.0841,0.501,27013.1,164.4,164.4,160.8,4,4,4,967.8,947,989.5,828.8,808,139,139,139,0,0,0,0.144,0.14,0.147,828.8,808,850.5,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.468,0.449,0.487,0.34,0.33,0.351,0.015,0.015,0.016,1.03,0.994,1.07,0.046,0.045,0.048,21.2,21.07,21.32,0.954,0.953,0.954,0.978,0.977,0.98,0.933,0.931,0.935,41.09,40.26,41.94,40.2,39.32,41.1,0,0,0,0,0,0,0.893,0,0.084,0.14,0.86,0.14,46.2
34207200000,1971,2,1970,5,18,7,0.631,0.098,0.533,28309.9,174.6,174.6,168.5,4,4,4,1044,997.7,1083,881.6,835.7,162,162,162,0,0,0,0.155,0.15,0.162,881.6,835.7,920.9,990,990,990,968,967.9,968.2,22,21.8,22.1,0.521,0.479,0.556,0.366,0.343,0.385,0.017,0.016,0.018,1.13,1.05,1.19,0.051,0.047,0.055,20.84,20.65,21.06,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.933,0.936,43,41.17,44.53,42.13,40.28,43.64,0,0,0,0,0,0,0.936,0,0.098,0.16,0.84,0.16,44.9
34812000000,1971,2,1970,5,19,7,0.689,0.098,0.591,30662.7,189.8,189.8,182.5,4,4,4,1139,1089,1195,977.4,927.5,162,162,162,0,0,0,0.142,0.136,0.149,977.4,927.5,1033,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.619,0.562,0.695,0.426,0.388,0.498,0.02,0.018,0.023,1.32,1.21,1.48,0.061,0.055,0.069,20.35,20.01,20.61,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.56,44.78,48.41,45.63,43.88,47.44,0,0,0,0,0,0,1.01,0,0.098,0.14,0.86,0.14,44.5
35416800000,1971,2,1970,5,20,7,0.869,0.098,0.663,31811.6,192.8,192.8,189.4,4,4,4,1437,1232,1631,1275,1070,162,162,162,179.6,0,369,0.114,0.0993,0.131,1096,1070,1100,990,990,990,969.3,968.6,969.9,20.7,20.1,21.4,0.853,0.748,0.908,0.638,0.58,0.648,0.031,0.027,0.032,1.79,1.62,1.86,0.087,0.076,0.092,18.93,18.23,19.75,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.43,46.8,49.79,47.34,45.86,48.2,0,0,0,0,0,0,1.05,0,0.206,0.11,0.76,0.24,36.6
36021600000,1971,2,1970,5,21,7,1.16,0.098,0.665,29154.5,180.8,180.8,173.5,4,4,4,1921,1708,2102,1759,1546,162,162,162,659.3,446,840,0.0847,0.0771,0.0949,1100,1100,1100,990,990,990,970.8,970.2,971.3,19.2,18.7,19.8,0.924,0.916,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.098,0.094,0.1,17.3,16.78,17.98,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.27,42.87,46.13,43.38,42.01,45.2,0,0,0,0,0,0,0.964,0,0.495,0.084,0.57,0.43,25.1
36626400000,1971,3,1970,6,22,7,1.37,0.145,0.665,27533.1,167.1,167.1,163.9,4,4,4,2262,2139,2411,2023,1900,239,239,239,923,800,1072,0.106,0.0991,0.112,1100,1100,1100,990,990,990,971.7,971.4,972.1,18.3,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.03,16.69,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.928,41.83,40.87,42.63,40.97,39.96,41.78,0,0,0,0,0,0,0.91,0,0.705,0.11,0.49,0.51,20.1
37231200000,1971,3,1970,6,23,7,1.6,0.145,0.665,25743.9,157.5,157.5,153.2,4,4,4,2649,2497,2803,2410,2258,239,239,239,1310,1158,1464,0.0904,0.0853,0.0957,1100,1100,1100,990,990,990,972.7,972.3,973,17.3,17,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.46,15.09,15.83,0.943,0.941,0.944,0.975,0.972,0.977,0.919,0.915,0.922,39.31,38.3,40.31,38.31,37.25,39.37,0,0,0,0,0,0,0.851,0,0.935,0.091,0.42,0.58,16.1
37836000000,1971,3,1970,6,24,7,1.79,0.145,0.665,24275.8,147,147,144.5,4,4,4,2965,2873,3050,2726,2634,239,239,239,1626,1534,1711,0.0807,0.0784,0.0832,1100,1100,1100,990,990,990,973.4,973.2,973.6,16.6,16.4,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.7,14.49,14.92,0.939,0.938,0.941,0.97,0.97,0.971,0.911,0.91,0.914,37.23,36.66,37.84,36.12,35.56,36.76,0,0,0,0,0,0,0.803,0,1.125,0.081,0.37,0.63,13.6
38440800000,1971,3,1970,6,25,7,1.88,0.145,0.665,23615.4,142.2,142.2,140.6,4,4,4,3114,3050,3139,2875,2811,239,239,239,1775,1711,1800,0.0767,0.0761,0.0784,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.34,14.28,14.49,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,36.23,36.06,36.66,35.14,34.98,35.56,0,0,0,0,0,0,0.781,0,1.215,0.077,0.35,0.65,12.6
39045600000,1971,3,1970,6,26,7,1.84,0.137,0.665,23923.4,144.5,144.5,142.4,4,4,4,3043,2964,3123,2817,2747,226.4,217,239,1717,1647,1784,0.0744,0.0716,0.0776,1100,1100,1100,990,990,990,973.6,973.4,973.8,16.4,16.2,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.51,14.32,14.7,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.7,36.17,37.23,35.6,35.09,36.12,0,0,0,0,0,0,0.791,0,1.175,0.074,0.36,0.64,13
39650400000,1971,4,1970,7,27,7,1.72,0.131,0.665,24849.2,151.4,151.4,147.9,4,4,4,2841,2716,2943,2624,2499,217,217,217,1524,1399,1626,0.0764,0.0737,0.0799,1100,1100,1100,990,990,990,973.1,972.8,973.4,16.9,16.6,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15,14.75,15.3,0.941,0.939,0.942,0.972,0.97,0.974,0.914,0.912,0.917,38.05,37.37,38.87,36.98,36.27,37.85,0,0,0,0,0,0,0.822,0,1.055,0.076,0.39,0.61,14.4
40255200000,1971,4,1970,7,28,7,1.56,0.131,0.665,26077.2,158.3,158.3,155.2,4,4,4,2577,2467,2697,2360,2250,217,217,217,1261,1150,1380,0.0843,0.0805,0.0879,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.63,15.34,15.9,0.944,0.942,0.945,0.976,0.974,0.977,0.92,0.918,0.923,39.78,38.99,40.5,38.81,37.98,39.57,0,0,0,0,0,0,0.862,0,0.895,0.084,0.43,0.57,16.7
