datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
169077600000,1975,5,1974,8,32,7,1.75,0.194,0.665,24599.2,151.7,151.7,146.4,4,4,4,2895,2705,3004,2574,2384,321,321,321,1474,1284,1583,0.111,0.107,0.119,1100,1100,1100,990,990,990,973.3,972.8,973.5,16.7,16.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.87,14.6,15.32,0.94,0.939,0.942,0.971,0.97,0.974,0.913,0.91,0.918,37.69,36.96,38.94,36.61,35.85,37.92,0,0,0,0,0,0,0.813,0,1.085,0.11,0.38,0.62,14.1
169682400000,1975,5,1974,8,33,7,1.5,0.194,0.665,26495.9,161.7,161.7,157.7,4,4,4,2488,2346,2646,2167,2025,321,321,321,1067,925,1225,0.129,0.121,0.137,1100,1100,1100,990,990,990,972.3,971.9,972.7,17.7,17.3,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.85,15.47,16.19,0.944,0.943,0.946,0.977,0.975,0.979,0.922,0.919,0.926,40.36,39.33,41.29,39.43,38.33,40.42,0,0,0,0,0,0,0.876,0,0.835,0.13,0.44,0.56,17.7
170287200000,1975,5,1974,8,34,7,1.31,0.189,0.665,27937.6,173.3,173.3,166.3,4,4,4,2174,1922,2310,1862,1665,311.9,257,321,762.1,565,889,0.144,0.134,0.153,1100,1100,1100,990,990,990,971.5,970.8,971.8,18.5,18.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.61,16.28,17.28,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.43,41.52,44.22,41.57,40.66,43.34,0,0,0,0,0,0,0.924,0,0.645,0.14,0.51,0.49,21.3
170892000000,1975,6,1974,9,35,7,1.1,0.155,0.665,29737.2,180.4,180.4,177,4,4,4,1815,1716,1902,1558,1459,257,257,257,458,359,545,0.142,0.135,0.15,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.62,17.34,17.94,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.15,44.39,46.02,44.25,43.5,45.1,0,0,0,0,0,0,0.983,0,0.435,0.14,0.6,0.4,27
171496800000,1975,6,1974,9,36,7,0.953,0.155,0.665,31128.9,188.6,188.6,185.3,4,4,4,1575,1485,1678,1318,1228,257,257,257,218.6,128,321,0.163,0.153,0.173,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.91,0.882,0.924,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.83,1.87,0.092,0.089,0.094,18.41,18.07,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.27,46.36,48.11,46.32,45.44,47.15,0,0,0,0,0,0,1.03,0,0.288,0.16,0.7,0.3,32.7
172101600000,1975,6,1974,9,37,7,0.805,0.155,0.639,31588.5,192.8,192.8,188,4,4,4,1330,1232,1447,1073,975,257,257,257,16.71,0,90,0.194,0.178,0.209,1057,975,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.771,0.644,0.866,0.557,0.411,0.648,0.027,0.019,0.031,1.62,1.33,1.81,0.077,0.062,0.088,19.44,18.87,20.04,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.99,45.75,49.32,47.01,44.84,48.2,0,0,0,0,0,0,1.04,0,0.166,0.19,0.79,0.21,39.2
172706400000,1975,6,1974,9,38,7,0.69,0.155,0.535,27890.7,174.9,174.9,166,4,4,4,1141,1080,1200,884.5,823,257,257,257,0,0,0,0.225,0.214,0.238,884.5,823,942.6,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.545,0.489,0.598,0.367,0.337,0.395,0.017,0.015,0.018,1.15,1.05,1.25,0.053,0.048,0.058,20.5,20.22,20.8,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.4,40.01,44.61,41.5,39.05,43.72,0,0,0,0,0,0,0.922,0,0.155,0.22,0.78,0.22,40.4
173311200000,1975,6,1974,9,39,7,0.594,0.14,0.454,24268.2,153.2,153.2,144.5,4,3,3.2857142857142856,982.2,905.4,1060,750.9,678.4,231.3,227,257,0,0,0,0.236,0.221,0.251,750.9,678.4,803,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.418,0.358,0.471,0.299,0.254,0.328,0.013,0.011,0.015,0.97,0.859,1.07,0.044,0.038,0.049,21.22,20.9,21.62,0.955,0.953,0.957,0.978,0.974,0.98,0.935,0.928,0.938,45.98,39.2,52.13,44.51,38.19,48.2,0,0,0,0,0,0,0.803,0,0.14,0.24,0.76,0.24,40.9
173916000000,1975,7,1974,10,40,7,0.478,0.137,0.341,19153.3,127.7,127.7,114,3,3,3,790.6,739.6,863.5,563.6,512.6,227,227,227,0,0,0,0.288,0.263,0.307,563.6,512.6,636.5,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.292,0.263,0.334,0.178,0.143,0.226,0.0077,0.0062,0.01,0.666,0.58,0.789,0.029,0.025,0.035,22.27,21.86,22.56,0.951,0.947,0.955,0.974,0.97,0.98,0.926,0.919,0.936,39.01,35.82,43.44,38,34.75,42.58,0,0,0,0,0,0,0.633,0,0.137,0.29,0.71,0.29,40.1
174520800000,1975,7,1974,10,41,7,0.417,0.137,0.28,16042.2,102.1,102.1,95.49,3,2,2.142857142857143,689.8,654.2,728.5,462.8,427.2,227,227,227,0,0,0,0.33,0.312,0.347,462.8,427.2,501.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.235,0.215,0.257,0.118,0.101,0.136,0.005,0.0043,0.0059,0.591,0.546,0.646,0.025,0.023,0.028,22.75,22.61,22.94,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.938,46.81,35.1,51.43,45.31,34.05,48.2,0,0,0,0,0,0,0.53,0,0.137,0.33,0.67,0.33,38.5
175125600000,1975,7,1974,10,42,7,0.374,0.137,0.237,13900.2,90.08,90.08,82.74,2,2,2,618.2,589.2,654.2,391.2,362.2,227,227,227,0,0,0,0.368,0.347,0.385,391.2,362.2,427.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.202,0.192,0.215,0.0837,0.07,0.101,0.0035,0.0029,0.0043,0.492,0.449,0.546,0.021,0.019,0.023,23.14,22.94,23.3,0.953,0.95,0.956,0.978,0.975,0.98,0.932,0.926,0.937,42.3,39.32,45.96,41.37,38.32,45.04,0,0,0,0,0,0,0.46,0,0.137,0.37,0.63,0.37,37.2
175730400000,1975,7,1974,10,43,7,0.344,0.126,0.217,12827.5,81.28,81.28,76.35,2,2,2,568,556.2,583,359.4,336.9,208.6,184,227,0,0,0,0.367,0.326,0.403,359.4,336.9,379.9,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.189,0.183,0.195,0.0686,0.058,0.0783,0.0029,0.0024,0.0033,0.443,0.411,0.472,0.019,0.017,0.02,23.4,23.34,23.45,0.95,0.947,0.952,0.974,0.97,0.979,0.925,0.918,0.933,39.17,36.68,41.5,38.18,35.58,40.64,0,0,0,0,0,0,0.424,0,0.127,0.37,0.63,0.37,37.3
176335200000,1975,8,1974,11,44,7,0.321,0.111,0.21,12429.9,78.41,78.41,73.99,2,2,2,530.9,505,551,346.9,321,184,184,184,0,0,0,0.347,0.334,0.364,346.9,321,367,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.174,0.19,0.0627,0.0505,0.0722,0.0026,0.0021,0.003,0.422,0.384,0.453,0.018,0.016,0.019,23.59,23.47,23.74,0.948,0.944,0.951,0.973,0.97,0.976,0.922,0.916,0.928,38.03,35.29,40.15,36.99,34.23,39.2,0,0,0,0,0,0,0.411,0,0.111,0.35,0.65,0.35,38.7
176940000000,1975,8,1974,11,45,7,0.295,0.111,0.183,10880.8,68.46,68.46,64.77,2,2,2,487.3,472.5,505,303.3,288.5,184,184,184,0,0,0,0.378,0.364,0.389,303.3,288.5,321,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.162,0.174,0.0421,0.0352,0.0505,0.0017,0.0014,0.0021,0.357,0.335,0.384,0.015,0.014,0.016,23.85,23.74,23.94,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.38,31.78,35.29,32.38,30.83,34.23,0,0,0,0,0,0,0.36,0,0.112,0.38,0.62,0.38,36.9
177544800000,1975,8,1974,11,46,7,0.264,0.111,0.153,9022.53,60.52,60.52,53.71,2,1,1.7142857142857142,436.6,413.7,467.2,252.6,229.7,184,184,184,0,0,0,0.423,0.394,0.445,252.6,229.7,283.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.15,0.142,0.161,0.0218,0.0153,0.0327,0.0009,0.00062,0.0013,0.329,0.262,0.41,0.013,0.011,0.017,24.11,23.97,24.25,0.939,0.925,0.958,0.973,0.97,0.98,0.914,0.897,0.938,35.46,25.99,52.05,33.74,25.21,48.2,0,0,0,0,0,0,0.298,0,0.111,0.42,0.58,0.42,34.2
178149600000,1975,8,1974,11,47,7,0.239,0.111,0.128,7825.77,48.2,48.2,46.58,1,1,1,395.1,386.5,408,211.1,202.5,184,184,184,0,0,0,0.466,0.451,0.476,211.1,202.5,224,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.132,0.14,0.0137,0.013,0.0148,0.00056,0.00053,0.0006,0.376,0.361,0.399,0.015,0.015,0.016,24.25,24.16,24.31,0.957,0.955,0.959,0.98,0.98,0.98,0.937,0.936,0.939,48.02,46.12,50.88,46.58,45.2,48.2,0,0,0,0,0,0,0.259,0,0.111,0.46,0.54,0.46,32.7
178754400000,1975,9,1974,12,48,7,0.224,0.0835,0.14,8476.92,52.33,52.33,50.46,2,1,1.7142857142857142,370,354,380.8,232,216,138,138,138,0,0,0,0.373,0.362,0.39,232,216,242.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.138,0.133,0.142,0.0155,0.0141,0.0164,0.00063,0.00057,0.00066,0.294,0.253,0.381,0.012,0.01,0.015,24.46,24.43,24.49,0.935,0.924,0.957,0.973,0.97,0.98,0.91,0.896,0.938,33.08,25.78,49.59,32.11,25.01,48.2,0,0,0,0,0,0,0.28,0,0.084,0.37,0.63,0.37,37.8
179359200000,1975,9,1974,12,49,7,0.208,0.0835,0.124,7763.14,48.2,48.2,46.21,1,1,1,343.4,335.5,354,205.4,197.5,138,138,138,0,0,0,0.402,0.39,0.411,205.4,197.5,216,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.126,0.133,0.0132,0.0125,0.0141,0.00053,0.0005,0.00057,0.362,0.348,0.381,0.015,0.014,0.015,24.52,24.45,24.57,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.21,45.41,49.59,46.21,44.5,48.2,0,0,0,0,0,0,0.257,0,0.084,0.4,0.6,0.4,37.3
179964000000,1975,9,1974,12,50,7,0.198,0.0835,0.115,7193.96,43.62,43.62,42.82,1,1,1,328.1,323.6,331.6,190.1,185.6,138,138,138,0,0,0,0.421,0.416,0.426,190.1,185.6,193.6,990,990,990,965,965,965.1,25,24.9,25,0.123,0.122,0.125,0.0119,0.0115,0.0122,0.00048,0.00046,0.00049,0.334,0.326,0.341,0.013,0.013,0.014,24.63,24.6,24.66,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.931,0.934,43.7,42.66,44.51,42.82,41.81,43.62,0,0,0,0,0,0,0.238,0,0.083,0.42,0.58,0.42,36.3
180568800000,1975,9,1974,12,51,7,0.188,0.0835,0.105,6522.18,41.03,41.03,38.82,1,1,1,311.2,306,320.2,173.2,168,138,138,138,0,0,0,0.443,0.431,0.451,173.2,168,182.2,990,990,990,965,964.9,965,25,25,25.1,0.117,0.116,0.121,0.0105,0.01,0.0112,0.00042,0.0004,0.00045,0.304,0.295,0.32,0.012,0.012,0.013,24.74,24.68,24.77,0.947,0.945,0.949,0.976,0.973,0.98,0.924,0.919,0.93,39.79,38.58,41.87,38.82,37.54,41.03,0,0,0,0,0,0,0.216,0,0.083,0.44,0.56,0.44,34.7
181173600000,1975,9,1974,12,52,7,0.177,0.0714,0.106,6603.91,41.83,41.83,39.31,1,1,1,292.6,283.6,302.3,174.6,161.2,118,110,138,0,0,0,0.403,0.373,0.461,174.6,161.2,184.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0106,0.00945,0.0115,0.00042,0.00038,0.00046,0.305,0.283,0.322,0.012,0.011,0.013,24.82,24.8,24.86,0.947,0.943,0.95,0.976,0.97,0.98,0.925,0.915,0.931,40.25,36.99,42.68,39.31,35.88,41.83,0,0,0,0,0,0,0.218,0,0.071,0.4,0.6,0.4,37.3
181778400000,1975,10,1975,1,1,7,0.167,0.0665,0.101,6274.96,38.55,38.55,37.35,1,1,1,276.5,271.3,281.3,166.5,161.3,110,110,110,0,0,0,0.398,0.391,0.405,166.5,161.3,171.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.114,0.0099,0.00946,0.0103,0.00039,0.00038,0.00041,0.289,0.28,0.298,0.011,0.011,0.012,24.9,24.88,24.93,0.944,0.943,0.946,0.973,0.97,0.975,0.918,0.914,0.922,38.4,37.18,39.53,37.35,36.06,38.55,0,0,0,0,0,0,0.208,0,0.066,0.4,0.6,0.4,37.6
182383200000,1975,10,1975,1,2,7,0.161,0.0665,0.0943,5854.43,36.06,36.06,34.85,1,1,1,265.9,258.8,271.3,155.9,148.8,110,110,110,0,0,0,0.414,0.405,0.425,155.9,148.8,161.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.11,0.009,0.0084,0.00946,0.00036,0.00033,0.00038,0.271,0.258,0.28,0.011,0.01,0.011,24.97,24.93,25.01,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.914,35.93,34.25,37.18,34.85,33.23,36.06,0,0,0,0,0,0,0.194,0,0.0667,0.41,0.59,0.41,36.4
182988000000,1975,10,1975,1,3,7,0.152,0.0665,0.0858,5315.02,33.23,33.23,31.64,1,1,1,251.9,239.6,258.8,141.9,129.6,110,110,110,0,0,0,0.437,0.425,0.459,141.9,129.6,148.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.0993,0.106,0.00781,0.00677,0.0084,0.00031,0.00027,0.00033,0.245,0.224,0.258,0.0097,0.0088,0.01,25.05,25.01,25.14,0.936,0.931,0.939,0.97,0.97,0.97,0.908,0.903,0.911,32.62,29.74,34.25,31.64,28.85,33.23,0,0,0,0,0,0,0.176,0,0.0662,0.44,0.56,0.44,35
183592800000,1975,10,1975,1,4,7,0.147,0.0658,0.0814,5038.31,31.16,31.16,29.99,1,1,1,243.5,239.6,249.8,134.6,129.6,108.9,106,110,0,0,0,0.447,0.44,0.459,134.6,129.6,139.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0993,0.103,0.00719,0.00677,0.00763,0.00028,0.00027,0.0003,0.232,0.224,0.242,0.0092,0.0088,0.0096,25.11,25.06,25.14,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,30.92,29.74,32.12,29.99,28.85,31.16,0,0,0,0,0,0,0.167,0,0.0656,0.45,0.55,0.45,34.3
184197600000,1975,11,1975,2,5,7,0.15,0.0641,0.086,5333.91,33.68,33.68,31.75,1,1,1,248.3,239.6,256.7,142.3,133.6,106,106,106,0,0,0,0.427,0.413,0.442,142.3,133.6,150.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.1,0.106,0.00784,0.00711,0.00856,0.00031,0.00028,0.00034,0.246,0.23,0.261,0.0097,0.0091,0.01,25.07,25.01,25.13,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,32.73,30.71,34.72,31.75,29.79,33.68,0,0,0,0,0,0,0.176,0,0.064,0.43,0.57,0.43,35.6
184802400000,1975,11,1975,2,6,7,0.154,0.0641,0.0896,5562.5,33.68,33.68,33.11,1,1,1,254.2,246.2,256.7,148.2,140.2,106,106,106,0,0,0,0.417,0.413,0.431,148.2,140.2,150.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.106,0.00835,0.00767,0.00856,0.00033,0.0003,0.00034,0.256,0.242,0.261,0.01,0.0096,0.01,25.03,25.01,25.08,0.938,0.935,0.939,0.97,0.97,0.97,0.91,0.907,0.911,34.13,32.24,34.72,33.11,31.28,33.68,0,0,0,0,0,0,0.184,0,0.0644,0.42,0.58,0.42,36.1
185407200000,1975,11,1975,2,7,7,0.163,0.0607,0.103,6419.32,44.9,44.9,38.21,1,1,1,270,258.8,290.5,169.6,152.8,100.4,93,106,0,0,0,0.373,0.32,0.41,169.6,152.8,197.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.112,0.107,0.121,0.0102,0.00874,0.0125,0.0004,0.00035,0.0005,0.294,0.265,0.342,0.012,0.01,0.014,24.93,24.8,25,0.945,0.94,0.954,0.975,0.97,0.98,0.921,0.912,0.935,39.19,35.22,45.82,38.21,34.16,44.9,0,0,0,0,0,0,0.212,0,0.06,0.37,0.63,0.37,39.4
186012000000,1975,11,1975,2,8,7,0.173,0.0562,0.116,7347.58,44.9,44.9,43.74,1,1,1,285.5,281.3,290.5,192.5,188.3,93,93,93,0,0,0,0.326,0.32,0.331,192.5,188.3,197.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.118,0.121,0.0121,0.0118,0.0125,0.00048,0.00047,0.0005,0.333,0.326,0.342,0.013,0.013,0.014,24.82,24.8,24.85,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,44.63,43.65,45.82,43.74,42.78,44.9,0,0,0,0,0,0,0.243,0,0.057,0.32,0.67,0.33,42.5
186616800000,1975,12,1975,3,9,7,0.211,0.0629,0.148,8936.74,67.99,67.99,53.19,2,1,1.5714285714285714,349.1,311.8,417.9,245.1,207.8,104,104,104,0,0,0,0.3,0.249,0.334,245.1,207.8,313.9,990,990,990,965.1,965,965.5,24.9,24.5,25,0.139,0.125,0.163,0.0207,0.0134,0.0471,0.00084,0.00054,0.0019,0.331,0.251,0.397,0.013,0.01,0.016,24.52,24.16,24.68,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.897,0.94,38.66,26.19,52.53,36.85,25.4,48.2,0,0,0,0,0,0,0.296,0,0.063,0.3,0.7,0.3,42.4
187221600000,1975,12,1975,3,10,7,0.228,0.0629,0.165,9945.52,61.86,61.86,59.2,2,2,2,376.8,350.2,389.1,272.8,246.2,104,104,104,0,0,0,0.276,0.267,0.297,272.8,246.2,285.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.148,0.139,0.153,0.028,0.0167,0.0336,0.0011,0.00067,0.0014,0.303,0.264,0.321,0.012,0.011,0.013,24.41,24.33,24.58,0.934,0.928,0.937,0.97,0.97,0.97,0.906,0.9,0.909,30.52,27.55,31.88,29.6,26.73,30.93,0,0,0,0,0,0,0.329,0,0.063,0.28,0.72,0.28,43.6
187826400000,1975,12,1975,3,11,7,0.247,0.0629,0.184,11072.6,68.96,68.96,65.91,2,2,2,408.1,391.8,422.5,304.1,287.8,104,104,104,0,0,0,0.255,0.246,0.265,304.1,287.8,318.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.159,0.154,0.165,0.0425,0.0348,0.0493,0.0017,0.0014,0.002,0.35,0.325,0.371,0.014,0.013,0.015,24.21,24.13,24.32,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,33.97,32.18,35.55,32.95,31.22,34.48,0,0,0,0,0,0,0.366,0,0.063,0.25,0.74,0.26,44.8
188431200000,1975,12,1975,3,12,7,0.265,0.0629,0.202,12166.6,76.26,76.26,72.42,2,2,2,438.5,426.6,455.7,334.5,322.6,104,104,104,0,0,0,0.237,0.228,0.244,334.5,322.6,351.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.166,0.176,0.0569,0.0513,0.065,0.0023,0.0021,0.0027,0.395,0.378,0.421,0.016,0.015,0.017,24.03,23.93,24.1,0.946,0.944,0.949,0.971,0.97,0.974,0.919,0.916,0.924,37.29,36,39.14,36.21,34.92,38.13,0,0,0,0,0,0,0.402,0,0.063,0.24,0.76,0.24,45.9
189036000000,1975,12,1975,3,13,7,0.298,0.0684,0.23,13845.4,84.89,84.89,82.41,2,2,2,493.3,462.6,512.1,380.2,358.6,113.1,104,120,0,0,0,0.229,0.217,0.234,380.2,358.6,392.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.187,0.179,0.192,0.0784,0.0682,0.0841,0.0032,0.0028,0.0035,0.465,0.431,0.483,0.019,0.018,0.02,23.72,23.61,23.89,0.952,0.95,0.954,0.979,0.976,0.98,0.932,0.927,0.935,42.1,39.88,43.31,41.21,38.91,42.44,0,0,0,0,0,0,0.458,0,0.068,0.23,0.77,0.23,46.5
189640800000,1976,1,1975,4,14,7,0.324,0.0726,0.251,15042.8,92.67,92.67,89.54,2,2,2,535.3,512.1,551,415.3,392.1,120,120,120,0,0,0,0.224,0.218,0.234,415.3,392.1,431,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.192,0.206,0.095,0.0841,0.102,0.004,0.0035,0.0043,0.518,0.483,0.541,0.022,0.02,0.023,23.47,23.38,23.61,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.68,43.31,47.28,44.77,42.44,46.34,0,0,0,0,0,0,0.497,0,0.073,0.22,0.77,0.23,46.4
190245600000,1976,1,1975,4,15,7,0.348,0.0726,0.275,16119,96.4,96.4,95.95,2,2,2,575.3,562.8,589.2,455.3,442.8,120,120,120,0,0,0,0.209,0.204,0.213,455.3,442.8,469.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.215,0.21,0.222,0.114,0.108,0.12,0.0048,0.0045,0.0051,0.579,0.559,0.602,0.024,0.023,0.025,23.23,23.15,23.31,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.65,48.47,50.96,47.97,47.5,48.2,0,0,0,0,0,0,0.533,0,0.073,0.21,0.79,0.21,46.3
190850400000,1976,1,1975,4,16,7,0.393,0.0726,0.321,18372.8,116.3,116.3,109.4,3,2,2.857142857142857,650.4,601.8,682.3,530.4,481.8,120,120,120,0,0,0,0.185,0.176,0.199,530.4,481.8,562.3,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.257,0.229,0.275,0.156,0.126,0.177,0.0066,0.0053,0.0076,0.609,0.536,0.647,0.026,0.023,0.028,22.89,22.72,23.1,0.951,0.946,0.956,0.974,0.97,0.98,0.926,0.917,0.937,40.19,35.4,52.11,38.75,34.34,48.2,0,0,0,0,0,0,0.608,0,0.072,0.18,0.82,0.18,46.8
191455200000,1976,1,1975,4,17,7,0.436,0.074,0.362,20721.1,125.4,125.4,123.3,3,3,3,720.2,691.9,739.6,597.8,571.9,122.4,120,137,0,0,0,0.17,0.165,0.185,597.8,571.9,608.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.296,0.281,0.301,0.2,0.183,0.207,0.0086,0.0078,0.0089,0.707,0.663,0.725,0.03,0.028,0.031,22.51,22.42,22.67,0.954,0.952,0.955,0.98,0.977,0.98,0.935,0.93,0.936,41.97,40.36,42.65,41.11,39.42,41.8,0,0,0,0,0,0,0.685,0,0.074,0.17,0.83,0.17,47.5
192060000000,1976,2,1975,5,18,7,0.455,0.0829,0.373,21223.1,131,131,126.3,3,3,3,753,739.6,779.4,616,602.6,137,137,137,0,0,0,0.182,0.176,0.185,616,602.6,642.4,990,990,990,966.9,966.9,967,23.1,23,23.1,0.308,0.3,0.323,0.212,0.204,0.23,0.0092,0.0088,0.01,0.74,0.718,0.784,0.032,0.031,0.034,22.35,22.2,22.42,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,42.97,42.16,44.56,42.11,41.32,43.67,0,0,0,0,0,0,0.702,0,0.082,0.18,0.82,0.18,46.6
192664800000,1976,2,1975,5,19,7,0.494,0.0829,0.411,23070.3,144.3,144.3,137.3,3,3,3,816.4,794.3,858.5,679.4,657.3,137,137,137,0,0,0,0.168,0.16,0.172,679.4,657.3,721.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.344,0.331,0.368,0.255,0.24,0.283,0.011,0.01,0.012,0.847,0.81,0.918,0.037,0.035,0.041,21.99,21.75,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.71,45.44,49.08,45.77,44.53,48.1,0,0,0,0,0,0,0.763,0,0.083,0.17,0.83,0.17,46.7
193269600000,1976,2,1975,5,20,7,0.54,0.0829,0.457,24576.5,156.7,156.7,146.3,4,3,3.142857142857143,892.1,858.5,941.1,755.1,721.5,137,137,137,0,0,0,0.154,0.146,0.16,755.1,721.5,804.1,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.397,0.368,0.441,0.303,0.283,0.328,0.013,0.012,0.015,0.968,0.918,1.02,0.043,0.041,0.045,21.56,21.35,21.75,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.931,0.938,48.97,40.13,52.04,46.9,39.18,48.2,0,0,0,0,0,0,0.813,0,0.083,0.15,0.85,0.15,45.5
193874400000,1976,2,1975,5,21,7,0.647,0.0829,0.564,29662.1,192.5,192.5,176.6,4,4,4,1070,957.9,1187,932.6,820.9,137,137,137,0,0,0,0.129,0.115,0.143,932.6,820.9,1050,990,990,990,968.1,967.7,968.5,21.9,21.5,22.3,0.566,0.457,0.705,0.403,0.336,0.535,0.018,0.015,0.025,1.23,1.01,1.53,0.056,0.045,0.071,20.66,19.98,21.26,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.932,0.936,45.05,40.8,49.11,44.14,39.89,48.13,0,0,0,0,0,0,0.981,0,0.083,0.13,0.87,0.13,45.8
194479200000,1976,3,1975,6,22,7,1.02,0.111,0.659,30380.7,192.4,192.4,180.8,4,4,4,1686,1246,2302,1503,1063,183,183,183,414,0,1019,0.114,0.0795,0.147,1089,1063,1100,990,990,990,970,968.7,971.8,20,18.2,21.3,0.863,0.743,0.926,0.624,0.565,0.648,0.031,0.026,0.036,1.79,1.6,1.87,0.09,0.075,0.1,18.18,16.3,19.73,0.951,0.946,0.954,0.98,0.979,0.98,0.932,0.926,0.935,46.14,41.58,49.07,45.21,40.72,48.09,0,0,0,0,0,0,1,0,0.361,0.11,0.65,0.35,29.8
195084000000,1976,3,1975,6,23,7,1.88,0.13,0.665,23765.9,154.1,154.1,141.5,4,4,4,3101,2617,3639,2886,2434,215,183,239,1785,1334,2300,0.0693,0.0624,0.0788,1100,1100,1100,990,990,990,973.7,972.6,974.9,16.3,15.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.4,13.21,15.54,0.937,0.93,0.943,0.971,0.97,0.975,0.91,0.902,0.92,36.42,33.14,39.52,35.37,32.15,38.53,0,0,0,0,0,0,0.786,0,1.215,0.069,0.35,0.65,12.6
195688800000,1976,3,1975,6,24,7,2.47,0.145,0.665,19934.8,124.3,124.3,118.7,4,4,4,4092,3827,4485,3853,3588,239,239,239,2753,2488,3146,0.0586,0.0533,0.0625,1100,1100,1100,990,990,990,975.8,975.3,976.6,14.2,13.4,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.29,11.56,12.81,0.923,0.916,0.927,0.97,0.97,0.97,0.895,0.888,0.899,30.58,28.54,32.04,29.66,27.69,31.08,0,0,0,0,0,0,0.659,0,1.805,0.059,0.27,0.73,8.07
196293600000,1976,3,1975,6,25,7,2.95,0.145,0.665,16758.7,108.6,108.6,99.75,4,4,4,4873,4595,5205,4634,4356,239,239,239,3534,3256,3866,0.0491,0.0459,0.052,1100,1100,1100,990,990,990.02,977.3,976.8,977.8,12.7,12.2,13.2,0.925,0.918,0.926,0.648,0.648,0.648,0.051,0.049,0.053,1.87,1.87,1.87,0.15,0.14,0.15,10.86,10.33,11.36,0.903,0.885,0.914,0.97,0.97,0.97,0.876,0.859,0.886,26.47,24.67,27.98,24.94,22.38,27.14,0,0,0,0,0,0,0.554,0,2.285,0.049,0.23,0.77,5.68
196898400000,1976,3,1975,6,26,7,3.24,0.188,0.665,14362,87.57,87.57,85.49,4,4,4,5358,5278,5434,5047,4944,310.4,239,364,3947,3844,4057,0.0579,0.0443,0.0686,1100,1100,1100,990.04,990.03,990.04,978.1,977.9,978.2,12,11.9,12.1,0.913,0.911,0.915,0.648,0.648,0.648,0.054,0.054,0.055,1.86,1.86,1.86,0.16,0.15,0.16,10.11,10,10.23,0.877,0.873,0.882,0.97,0.97,0.97,0.851,0.847,0.855,23.94,23.57,24.32,21.37,20.87,21.89,0,0,0,0,0,0,0.475,0,2.575,0.058,0.21,0.79,4.43
197503200000,1976,4,1975,7,27,7,3.1,0.22,0.665,15386.5,96.15,96.15,91.59,4,4,4,5131,4967,5278,4767,4603,364,364,364,3667,3503,3814,0.071,0.069,0.0733,1100,1100,1100,990.02,990,990.03,977.7,977.5,977.9,12.3,12.1,12.5,0.92,0.915,0.926,0.648,0.648,0.648,0.053,0.052,0.054,1.87,1.86,1.87,0.15,0.15,0.15,10.44,10.23,10.68,0.889,0.882,0.898,0.97,0.97,0.97,0.863,0.855,0.871,25.04,24.32,25.86,22.9,21.89,24.04,0,0,0,0,0,0,0.509,0,2.435,0.071,0.21,0.79,4.96
198108000000,1976,4,1975,7,28,7,2.78,0.22,0.665,18136.4,111.2,111.2,108,4,4,4,4593,4462,4838,4229,4098,364,364,364,3129,2998,3374,0.0793,0.0752,0.0816,1100,1100,1100,990,990,990,976.8,976.5,977.2,13.2,12.8,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.36,10.91,11.6,0.913,0.907,0.916,0.97,0.97,0.97,0.886,0.88,0.889,27.98,26.68,28.66,26.99,25.22,27.8,0,0,0,0,0,0,0.6,0,2.115,0.079,0.24,0.76,6.52
198712800000,1976,4,1975,7,29,7,2.66,0.19,0.665,18867.9,113.4,113.4,112.3,4,4,4,4405,4353,4432,4091,4058,314.7,295,364,2991,2958,3020,0.0714,0.0668,0.0821,1100,1100,1100,990,990,990,976.4,976.3,976.5,13.6,13.5,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.7,11.65,11.8,0.917,0.917,0.918,0.97,0.97,0.97,0.89,0.889,0.89,28.95,28.81,29.21,28.08,27.94,28.34,0,0,0,0,0,0,0.624,0,1.995,0.071,0.25,0.75,7.09
199317600000,1976,4,1975,7,30,7,2.68,0.186,0.665,18798.3,113.4,113.4,111.9,4,4,4,4426,4353,4501,4119,4058,307.9,295,340,3018,2958,3061,0.0695,0.0666,0.0756,1100,1100,1100,990,990,990,976.5,976.3,976.6,13.5,13.4,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.67,11.53,11.8,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.89,28.84,28.46,29.21,27.97,27.6,28.34,0,0,0,0,0,0,0.622,0,2.015,0.069,0.25,0.75,7.01
199922400000,1976,5,1975,8,31,7,2.67,0.206,0.665,18815.4,113.7,113.7,112,4,4,4,4421,4336,4501,4081,3996,340,340,340,2981,2896,3061,0.0769,0.0755,0.0784,1100,1100,1100,990,990,990,976.5,976.3,976.6,13.5,13.4,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.67,11.53,11.83,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.891,28.86,28.46,29.3,28,27.6,28.42,0,0,0,0,0,0,0.622,0,2.005,0.077,0.25,0.75,7.05
200527200000,1976,5,1975,8,32,7,2.44,0.206,0.665,20094.7,121.9,121.9,119.6,4,4,4,4041,3931,4227,3701,3591,340,340,340,2601,2491,2787,0.0842,0.0804,0.0865,1100,1100,1100,990,990,990,975.7,975.5,976.1,14.3,13.9,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.13,12.38,12.03,12.59,0.923,0.92,0.925,0.97,0.97,0.97,0.896,0.893,0.898,30.83,29.86,31.42,29.9,28.96,30.48,0,0,0,0,0,0,0.665,0,1.775,0.084,0.27,0.73,8.24
201132000000,1976,5,1975,8,33,7,2.19,0.206,0.665,21656.3,132.4,132.4,128.9,4,4,4,3624,3470,3931,3284,3130,340,340,340,2184,2030,2491,0.094,0.0865,0.098,1100,1100,1100,990,990,990,974.9,974.6,975.5,15.1,14.5,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.045,1.87,1.87,1.87,0.12,0.12,0.13,13.24,12.59,13.57,0.93,0.925,0.932,0.97,0.97,0.97,0.902,0.898,0.904,33.22,31.42,34.12,32.23,30.48,33.1,0,0,0,0,0,0,0.716,0,1.525,0.094,0.3,0.7,9.89
201736800000,1976,5,1975,8,34,7,1.92,0.206,0.665,23403.9,144.5,144.5,139.3,4,4,4,3171,2964,3382,2831,2624,340,340,340,1731,1524,1942,0.107,0.101,0.115,1100,1100,1100,990,990,990,973.9,973.4,974.4,16.1,15.6,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.22,13.76,14.7,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.9,34.63,37.23,34.83,33.59,36.12,0,0,0,0,0,0,0.774,0,1.255,0.11,0.35,0.65,12.2
202341600000,1976,5,1975,8,35,7,1.68,0.181,0.665,25178.2,154.8,154.8,149.9,4,4,4,2770,2592,2943,2471,2299,299.7,293,340,1371,1199,1503,0.108,0.101,0.116,1100,1100,1100,990,990,990,973,972.5,973.4,17,16.6,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.17,14.75,15.6,0.942,0.939,0.943,0.973,0.97,0.975,0.916,0.912,0.92,38.51,37.37,39.68,37.47,36.27,38.7,0,0,0,0,0,0,0.833,0,1.015,0.11,0.4,0.6,15
202946400000,1976,6,1975,9,36,7,1.44,0.177,0.665,27020.7,165.1,165.1,160.8,4,4,4,2375,2217,2554,2082,1924,293,293,293,981.6,824,1161,0.124,0.115,0.132,1100,1100,1100,990,990,990,972,971.6,972.4,18,17.6,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.12,15.69,16.5,0.945,0.944,0.947,0.978,0.976,0.98,0.925,0.921,0.928,41.1,39.93,42.12,40.21,38.96,41.28,0,0,0,0,0,0,0.894,0,0.775,0.12,0.46,0.54,18.8
203551200000,1976,6,1975,9,37,7,1.24,0.177,0.665,28472.9,173.3,173.3,169.5,4,4,4,2051,1922,2169,1758,1629,293,293,293,658.3,529,776,0.143,0.135,0.152,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.91,16.62,17.28,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.24,42.43,44.22,42.37,41.59,43.34,0,0,0,0,0,0,0.942,0,0.575,0.14,0.54,0.46,23
204156000000,1976,6,1975,9,38,7,1.05,0.177,0.665,30151.2,183.8,183.8,179.5,4,4,4,1743,1617,1872,1450,1324,293,293,293,350.4,224,479,0.169,0.157,0.181,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.86,17.44,18.27,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.78,44.66,46.89,44.87,43.76,45.95,0,0,0,0,0,0,0.997,0,0.385,0.17,0.63,0.37,28.7
204760800000,1976,6,1975,9,39,7,0.879,0.164,0.665,31868.2,192.8,192.8,189.7,4,4,4,1453,1356,1560,1181,1100,271.9,256,293,81.57,0,167,0.187,0.177,0.197,1100,1100,1100,990,990,990,969.3,969,969.7,20.7,20.3,21,0.868,0.827,0.913,0.648,0.647,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.085,0.092,18.85,18.46,19.21,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.41,47.39,49.35,47.42,46.44,48.2,0,0,0,0,0,0,1.05,0,0.214,0.19,0.76,0.24,36.3
205365600000,1976,7,1975,10,40,7,0.73,0.155,0.575,29498.2,188.8,188.8,175.6,4,4,4,1206,1132,1311,950.4,876.3,256,256,256,0,0,0,0.212,0.195,0.226,950.4,876.3,1055,990,990,990,968.5,968.3,968.9,21.5,21.1,21.7,0.619,0.538,0.762,0.413,0.363,0.547,0.019,0.017,0.026,1.29,1.14,1.6,0.06,0.053,0.076,20.16,19.52,20.55,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.79,42.12,48.18,43.9,41.28,47.21,0,0,0,0,0,0,0.975,0,0.155,0.21,0.79,0.21,40.4
205970400000,1976,7,1975,10,41,7,0.639,0.155,0.484,25542.3,164.1,164.1,152,4,3,3.5714285714285716,1057,976.8,1126,801,720.8,256,256,256,0,0,0,0.242,0.227,0.262,801,720.8,869.8,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.469,0.395,0.532,0.326,0.282,0.36,0.015,0.013,0.017,1.04,0.945,1.13,0.048,0.043,0.052,20.88,20.58,21.25,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,44.44,39.51,50.61,43.13,38.52,48.2,0,0,0,0,0,0,0.845,0,0.155,0.24,0.76,0.24,40
206575200000,1976,7,1975,10,42,7,0.536,0.155,0.381,21104.5,137.8,137.8,125.6,3,3,3,886.3,819.3,957.9,630.3,563.3,256,256,256,0,0,0,0.289,0.267,0.312,630.3,563.3,701.9,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.335,0.297,0.378,0.222,0.177,0.27,0.0099,0.0078,0.012,0.783,0.67,0.906,0.035,0.029,0.041,21.77,21.36,22.15,0.955,0.951,0.956,0.978,0.973,0.98,0.934,0.926,0.937,42.79,38.81,46.88,41.87,37.78,45.94,0,0,0,0,0,0,0.698,0,0.155,0.29,0.71,0.29,39.4
207180000000,1976,7,1975,10,43,7,0.441,0.15,0.29,16420.8,106.5,106.5,97.74,3,2,2.2857142857142856,728.4,682.3,783.8,480.1,435.9,248.3,202,256,0,0,0,0.341,0.296,0.37,480.1,435.9,527.8,990,990,990,966.8,966.6,967,23.2,23,23.4,0.249,0.224,0.276,0.127,0.105,0.154,0.0055,0.0045,0.0067,0.608,0.566,0.648,0.026,0.024,0.028,22.58,22.35,22.77,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.918,0.938,45.58,35.11,51.21,43.9,34.05,48.2,0,0,0,0,0,0,0.543,0,0.151,0.34,0.66,0.34,37.2
207784800000,1976,8,1975,11,44,7,0.379,0.122,0.257,15084.6,96.4,96.4,89.79,2,2,2,626.9,589.2,666.8,424.9,387.2,202,202,202,0,0,0,0.323,0.303,0.343,424.9,387.2,464.8,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.215,0.2,0.235,0.0996,0.0818,0.118,0.0042,0.0034,0.0051,0.544,0.485,0.61,0.023,0.02,0.026,23.05,22.82,23.26,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.9,42.11,49.79,44.89,41.26,48.2,0,0,0,0,0,0,0.499,0,0.122,0.32,0.68,0.32,39.8
208389600000,1976,8,1975,11,45,7,0.338,0.122,0.216,12759.2,78.74,78.74,75.95,2,2,2,559.2,542,571.9,357.2,340,202,202,202,0,0,0,0.361,0.353,0.373,357.2,340,369.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.183,0.194,0.0676,0.0595,0.0736,0.0028,0.0025,0.0031,0.44,0.415,0.459,0.018,0.017,0.019,23.44,23.37,23.55,0.949,0.947,0.951,0.974,0.97,0.977,0.925,0.919,0.929,38.99,37.18,40.31,37.97,36.06,39.37,0,0,0,0,0,0,0.422,0,0.122,0.36,0.64,0.36,37.7
208994400000,1976,8,1975,11,46,7,0.31,0.122,0.187,11074.8,71.26,71.26,65.92,2,2,2,512,489.3,537.8,310,287.3,202,202,202,0,0,0,0.395,0.376,0.413,310,287.3,335.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.164,0.182,0.0453,0.0346,0.0575,0.0019,0.0014,0.0024,0.37,0.336,0.408,0.015,0.014,0.017,23.73,23.57,23.86,0.942,0.938,0.946,0.97,0.97,0.97,0.914,0.91,0.918,33.98,31.55,36.73,32.96,30.6,35.63,0,0,0,0,0,0,0.366,0,0.123,0.39,0.6,0.4,35.7
209599200000,1976,8,1975,11,47,7,0.285,0.122,0.163,9644.94,60.5,60.5,57.41,2,2,2,471.5,459.3,486,269.5,257.3,202,202,202,0,0,0,0.429,0.416,0.44,269.5,257.3,284,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.158,0.154,0.163,0.0262,0.0204,0.0331,0.0011,0.00084,0.0014,0.309,0.29,0.331,0.013,0.012,0.014,23.97,23.88,24.04,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.909,29.59,28.26,31.18,28.71,27.41,30.25,0,0,0,0,0,0,0.319,0,0.122,0.43,0.57,0.43,33.8
210204000000,1976,8,1975,11,48,7,0.27,0.098,0.172,10260.3,66.04,66.04,61.07,2,2,2,446.5,435.5,455.7,284.5,251.1,162,146,202,0,0,0,0.362,0.322,0.446,284.5,251.1,307.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.16,0.152,0.166,0.0333,0.0175,0.0439,0.0014,0.00072,0.0018,0.328,0.281,0.36,0.013,0.012,0.015,24.06,24,24.11,0.937,0.93,0.942,0.97,0.97,0.97,0.909,0.902,0.914,31.48,27.58,34.04,30.54,26.75,33.02,0,0,0,0,0,0,0.339,0,0.098,0.36,0.64,0.36,38
210808800000,1976,9,1975,12,49,7,0.252,0.0883,0.163,9760.52,60.4,60.4,58.1,2,2,2,415.9,408,426.6,269.9,262,146,146,146,0,0,0,0.351,0.342,0.358,269.9,262,280.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.153,0.15,0.157,0.0264,0.0227,0.0315,0.0011,0.00092,0.0013,0.304,0.292,0.32,0.012,0.012,0.013,24.22,24.16,24.27,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.908,29.95,29.07,31.14,29.05,28.2,30.2,0,0,0,0,0,0,0.323,0,0.089,0.35,0.65,0.35,38.7
211413600000,1976,9,1975,12,50,7,0.241,0.0883,0.153,9136.51,55.31,55.31,54.38,2,2,2,398.6,391.8,402.9,252.6,245.8,146,146,146,0,0,0,0.366,0.362,0.373,252.6,245.8,256.9,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.147,0.145,0.148,0.0185,0.0166,0.0203,0.00075,0.00068,0.00082,0.278,0.27,0.285,0.011,0.011,0.012,24.33,24.3,24.37,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,28.03,27.27,28.51,27.19,26.45,27.65,0,0,0,0,0,0,0.302,0,0.088,0.37,0.63,0.37,37.9
212018400000,1976,9,1975,12,51,7,0.23,0.0883,0.142,8490.65,52.91,52.91,50.54,2,2,2,381.1,377.1,391.8,235.1,231.1,146,146,146,0,0,0,0.383,0.373,0.387,235.1,231.1,245.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.141,0.139,0.145,0.0157,0.0154,0.0166,0.00064,0.00062,0.00068,0.258,0.253,0.27,0.01,0.01,0.011,24.44,24.37,24.46,0.925,0.923,0.928,0.97,0.97,0.97,0.897,0.896,0.9,26.05,25.6,27.27,25.27,24.83,26.45,0,0,0,0,0,0,0.281,0,0.088,0.38,0.62,0.38,36.9
212623200000,1976,9,1975,12,52,7,0.227,0.0816,0.145,8675.28,54.76,54.76,51.64,2,1,1.8571428571428572,374.8,373,377.1,239.9,227,134.9,120,146,0,0,0,0.36,0.322,0.391,239.9,227,253,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.142,0.138,0.145,0.0166,0.015,0.0184,0.00067,0.00061,0.00074,0.285,0.253,0.402,0.012,0.01,0.016,24.44,24.33,24.46,0.931,0.923,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.49,25.6,51.92,29.26,24.83,48.2,0,0,0,0,0,0,0.287,0,0.082,0.36,0.64,0.36,38.2
213228000000,1976,10,1976,1,1,7,0.227,0.0726,0.154,9284.45,55.64,55.64,55.26,2,2,2,375.4,373,377.1,255.4,253,120,120,120,0,0,0,0.32,0.318,0.322,255.4,253,257.1,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.146,0.145,0.146,0.0195,0.0184,0.0204,0.00079,0.00074,0.00082,0.28,0.277,0.283,0.011,0.011,0.011,24.44,24.43,24.46,0.931,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,28.49,28.23,28.68,27.63,27.38,27.82,0,0,0,0,0,0,0.307,0,0.073,0.32,0.68,0.32,40.9
213832800000,1976,10,1976,1,2,7,0.23,0.0726,0.158,9482.12,56.44,56.44,56.44,2,2,2,380.8,380.8,380.8,260.8,260.8,120,120,120,0,0,0,0.315,0.315,0.315,260.8,260.8,260.8,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.148,0.148,0.148,0.0221,0.0221,0.0221,0.0009,0.0009,0.0009,0.288,0.288,0.288,0.012,0.012,0.012,24.41,24.41,24.41,0.932,0.932,0.932,0.97,0.97,0.97,0.904,0.904,0.904,29.09,29.09,29.09,28.22,28.22,28.22,0,0,0,0,0,0,0.314,0,0.072,0.32,0.69,0.31,41.2
214437600000,1976,10,1976,1,3,7,0.23,0.0726,0.157,9462.95,56.44,56.44,56.33,2,2,2,380.3,377.1,380.8,260.3,257.1,120,120,120,0,0,0,0.315,0.315,0.318,260.3,257.1,260.8,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.148,0.146,0.148,0.0219,0.0204,0.0221,0.00089,0.00082,0.0009,0.288,0.283,0.288,0.012,0.011,0.012,24.41,24.41,24.43,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,29.03,28.68,29.09,28.16,27.82,28.22,0,0,0,0,0,0,0.313,0,0.073,0.32,0.68,0.32,41.1
215042400000,1976,10,1976,1,4,7,0.232,0.0726,0.16,9593.68,58.22,58.22,57.11,2,2,2,383.9,377.1,389.1,263.9,257.1,120,120,120,0,0,0,0.312,0.308,0.318,263.9,257.1,269.1,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.149,0.146,0.151,0.0236,0.0204,0.026,0.00096,0.00082,0.0011,0.293,0.283,0.301,0.012,0.011,0.012,24.39,24.35,24.43,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,29.44,28.68,30.01,28.55,27.82,29.11,0,0,0,0,0,0,0.317,0,0.072,0.31,0.69,0.31,41.4
215647200000,1976,11,1976,2,5,7,0.23,0.0689,0.161,9692.2,59.02,59.02,57.69,2,2,2,380.3,377.1,386.5,266.3,263.1,114,114,114,0,0,0,0.3,0.295,0.302,266.3,263.1,272.5,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.149,0.148,0.151,0.0247,0.0232,0.0276,0.001,0.00094,0.0011,0.296,0.291,0.305,0.012,0.012,0.012,24.4,24.36,24.42,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,29.74,29.38,30.42,28.85,28.5,29.51,0,0,0,0,0,0,0.321,0,0.069,0.3,0.7,0.3,42.1
216252000000,1976,11,1976,2,6,7,0.223,0.0689,0.154,9271.44,56.12,56.12,55.19,2,2,2,368.7,364.7,373,254.7,250.7,114,114,114,0,0,0,0.31,0.306,0.313,254.7,250.7,259,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.145,0.143,0.146,0.0192,0.0173,0.0213,0.00078,0.0007,0.00086,0.278,0.272,0.285,0.011,0.011,0.012,24.48,24.45,24.5,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,28.45,28,28.93,27.59,27.16,28.06,0,0,0,0,0,0,0.307,0,0.069,0.31,0.69,0.31,41.6
216856800000,1976,11,1976,2,7,7,0.225,0.0683,0.157,9443.9,57.93,57.93,56.21,2,2,2,372.3,370.4,373,259.4,256.4,112.9,106,114,0,0,0,0.303,0.284,0.308,259.4,256.4,267,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.146,0.145,0.147,0.0214,0.02,0.025,0.00087,0.00081,0.001,0.285,0.281,0.295,0.012,0.011,0.012,24.45,24.44,24.47,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,28.98,28.63,29.86,28.11,27.77,28.97,0,0,0,0,0,0,0.312,0,0.068,0.3,0.7,0.3,42
217461600000,1976,11,1976,2,8,7,0.234,0.0641,0.17,10235.5,63.34,63.34,60.93,2,2,2,386.9,373,398.1,280.9,267,106,106,106,0,0,0,0.274,0.266,0.284,280.9,267,292.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.152,0.147,0.156,0.0316,0.025,0.0369,0.0013,0.001,0.0015,0.316,0.295,0.333,0.013,0.012,0.014,24.35,24.28,24.44,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.41,29.86,32.65,30.46,28.97,31.67,0,0,0,0,0,0,0.338,0,0.064,0.27,0.73,0.27,43.7
218066400000,1976,11,1976,2,9,7,0.245,0.0693,0.176,10574.7,63.97,63.97,62.94,2,2,2,405.4,398.1,413.7,290.8,284.9,114.6,106,118,0,0,0,0.282,0.266,0.293,290.8,284.9,295.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.155,0.159,0.0363,0.0335,0.0386,0.0015,0.0014,0.0016,0.332,0.323,0.34,0.014,0.013,0.014,24.24,24.2,24.28,0.939,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.911,32.45,31.77,32.97,31.47,30.82,31.98,0,0,0,0,0,0,0.35,0,0.069,0.28,0.72,0.28,43.2
218671200000,1976,12,1976,3,10,7,0.26,0.0714,0.188,11296,68.58,68.58,67.24,2,2,2,429.1,426.6,435.5,311.1,308.6,118,118,118,0,0,0,0.275,0.271,0.277,311.1,308.6,317.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.164,0.164,0.167,0.0459,0.0447,0.0489,0.0019,0.0018,0.002,0.363,0.359,0.372,0.015,0.015,0.015,24.11,24.07,24.12,0.942,0.942,0.943,0.97,0.97,0.97,0.914,0.914,0.915,34.66,34.39,35.35,33.62,33.36,34.29,0,0,0,0,0,0,0.374,0,0.072,0.27,0.72,0.28,43.4
219276000000,1976,12,1976,3,11,7,0.282,0.0714,0.21,12640.1,81.7,81.7,75.24,2,2,2,465.9,440,494.7,347.9,322,118,118,118,0,0,0,0.254,0.239,0.268,347.9,322,376.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.168,0.188,0.0632,0.051,0.0768,0.0026,0.0021,0.0032,0.418,0.379,0.461,0.017,0.016,0.019,23.89,23.71,24.04,0.948,0.944,0.952,0.974,0.97,0.98,0.923,0.916,0.933,38.63,35.84,41.7,37.62,34.77,40.85,0,0,0,0,0,0,0.418,0,0.072,0.25,0.74,0.26,44.8
219880800000,1976,12,1976,3,12,7,0.308,0.0714,0.237,14253.7,87.54,87.54,84.84,2,2,2,509.8,494.7,523,391.8,376.7,118,118,118,0,0,0,0.232,0.226,0.239,391.8,376.7,405,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.188,0.198,0.0839,0.0768,0.0902,0.0035,0.0032,0.0037,0.484,0.461,0.504,0.02,0.019,0.021,23.62,23.54,23.71,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,43.29,41.7,44.66,42.42,40.85,43.77,0,0,0,0,0,0,0.471,0,0.071,0.23,0.77,0.23,46.3
220485600000,1976,12,1976,3,13,7,0.33,0.075,0.255,15254.7,93.1,93.1,90.8,2,2,2,545.9,527.3,556.2,421.9,409.3,124,118,139,0,0,0,0.227,0.214,0.25,421.9,409.3,433,990,990,990,966.1,966,966.1,23.9,23.9,24,0.204,0.199,0.207,0.0982,0.0922,0.103,0.0041,0.0038,0.0043,0.529,0.51,0.546,0.022,0.021,0.023,23.41,23.37,23.52,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.33,45.1,47.5,45.4,44.2,46.55,0,0,0,0,0,0,0.504,0,0.075,0.23,0.77,0.23,46.2
221090400000,1977,1,1976,4,14,7,0.364,0.0841,0.28,16045.8,96.4,96.4,95.51,2,2,2,601.4,566.9,623.8,462.4,427.9,139,139,139,0,0,0,0.231,0.223,0.245,462.4,427.9,484.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.224,0.207,0.236,0.117,0.101,0.128,0.0049,0.0042,0.0054,0.595,0.54,0.633,0.025,0.023,0.027,23.1,22.97,23.31,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.11,46.79,52.21,47.76,45.85,48.2,0,0,0,0,0,0,0.531,0,0.084,0.23,0.77,0.23,44.1
221695200000,1977,1,1976,4,15,7,0.383,0.0841,0.299,16833.5,107.5,107.5,100.2,3,2,2.4285714285714284,632.8,618.7,659.9,493.8,479.7,139,139,139,0,0,0,0.22,0.211,0.225,493.8,479.7,520.9,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.241,0.233,0.256,0.133,0.125,0.149,0.0056,0.0053,0.0064,0.6,0.544,0.633,0.025,0.023,0.027,22.97,22.88,23.01,0.952,0.946,0.956,0.976,0.97,0.98,0.929,0.918,0.937,45.2,35.43,52.21,42.58,34.37,48.2,0,0,0,0,0,0,0.557,0,0.084,0.22,0.78,0.22,44
222300000000,1977,1,1976,4,16,7,0.433,0.0791,0.354,20257.7,130.6,130.6,120.6,3,3,3,716.3,659.9,779.4,585.4,520.9,130.9,120,139,0,0,0,0.183,0.167,0.211,585.4,520.9,640.4,990,990,990,966.8,966.5,967,23.2,23,23.5,0.291,0.256,0.324,0.192,0.149,0.229,0.0083,0.0064,0.01,0.689,0.582,0.783,0.03,0.025,0.034,22.55,22.2,22.88,0.953,0.948,0.956,0.978,0.97,0.98,0.932,0.92,0.937,41.11,36.95,44.42,40.19,35.84,43.53,0,0,0,0,0,0,0.67,0,0.079,0.18,0.82,0.18,46.8
222904800000,1977,1,1976,4,17,7,0.502,0.0726,0.43,23847.7,155.6,155.6,142,4,3,3.2857142857142856,830.4,748.2,914.1,710.4,628.2,120,120,120,0,0,0,0.145,0.131,0.16,710.4,628.2,794.1,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.366,0.313,0.429,0.273,0.221,0.323,0.012,0.0095,0.014,0.876,0.758,0.962,0.038,0.033,0.043,21.9,21.48,22.35,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.75,39.54,50.44,43.63,38.55,48.2,0,0,0,0,0,0,0.789,0,0.072,0.14,0.86,0.14,47.5
223509600000,1977,1,1976,4,18,7,0.519,0.0943,0.424,23537.3,144.6,144.6,140.1,3,3,3,857.6,847.1,863.5,701.6,685.1,156,120,162,0,0,0,0.182,0.14,0.191,701.6,685.1,738.5,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.361,0.352,0.378,0.27,0.259,0.294,0.012,0.011,0.013,0.889,0.862,0.947,0.039,0.038,0.042,21.78,21.72,21.85,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.8,46.82,50.17,46.7,45.89,48.2,0,0,0,0,0,0,0.778,0,0.095,0.18,0.82,0.18,45.4
224114400000,1977,2,1976,5,19,7,0.561,0.0915,0.469,25381.1,157.7,157.7,151.1,4,3,3.5714285714285716,926.9,891.9,957.9,775.6,729.9,151.3,137,162,0,0,0,0.164,0.145,0.182,775.6,729.9,810,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.42,0.382,0.447,0.314,0.289,0.331,0.014,0.013,0.015,0.974,0.941,0.994,0.043,0.042,0.045,21.42,21.29,21.59,0.955,0.953,0.957,0.978,0.975,0.98,0.933,0.929,0.938,44.22,39.46,50.47,42.93,38.47,48.2,0,0,0,0,0,0,0.839,0,0.092,0.16,0.84,0.16,45.2
224719200000,1977,2,1976,5,20,7,0.619,0.0829,0.536,28531.3,185.2,185.2,169.8,4,4,4,1023,952.4,1126,886.3,815.4,137,137,137,0,0,0,0.134,0.122,0.144,886.3,815.4,988.8,990,990,990,968,967.7,968.3,22,21.7,22.3,0.517,0.452,0.616,0.368,0.334,0.418,0.017,0.015,0.019,1.13,1,1.31,0.051,0.045,0.06,20.91,20.39,21.29,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.932,0.936,43.35,40.58,47.25,42.46,39.66,46.3,0,0,0,0,0,0,0.943,0,0.083,0.13,0.87,0.13,46.1
225324000000,1977,2,1976,5,21,7,0.772,0.0829,0.657,32336.8,192.8,192.8,192.5,4,4,4,1276,1200,1432,1139,1063,137,137,137,52.57,0,195,0.108,0.0957,0.114,1087,1063,1100,990,990,990,968.8,968.5,969.3,21.2,20.7,21.5,0.782,0.724,0.861,0.619,0.564,0.648,0.029,0.026,0.031,1.7,1.58,1.81,0.08,0.074,0.087,19.53,18.93,19.89,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.64,48.61,50.37,48.12,47.64,48.2,0,0,0,0,0,0,1.07,0,0.115,0.11,0.85,0.15,41.9
225928800000,1977,2,1976,5,22,7,1.04,0.107,0.665,30275.6,188.3,188.3,180.2,4,4,4,1724,1493,1967,1547,1356,176.4,137,183,447.4,256,684,0.103,0.0918,0.117,1100,1100,1100,990,990,990,970.2,969.5,971,19.8,19,20.5,0.914,0.887,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.094,0.089,0.099,17.93,17.13,18.7,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.929,0.933,45.97,43.83,48.03,45.05,42.95,47.07,0,0,0,0,0,0,1,0,0.375,0.1,0.64,0.36,29.1
226533600000,1977,3,1976,6,23,7,1.22,0.111,0.665,28581.1,171.2,171.2,170.1,4,4,4,2021,1983,2077,1838,1800,183,183,183,738.4,700,794,0.0905,0.0881,0.0923,1100,1100,1100,990,990,990,971.1,971,971.3,18.9,18.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.099,0.1,16.98,16.84,17.08,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.4,43.03,43.68,42.53,42.17,42.8,0,0,0,0,0,0,0.945,0,0.555,0.091,0.55,0.45,23.4
227138400000,1977,3,1976,6,24,7,1.28,0.111,0.665,28152,168.7,168.7,167.6,4,4,4,2121,2077,2155,1938,1894,183,183,183,837.9,794,872,0.0863,0.0849,0.0881,1100,1100,1100,990,990,990,971.4,971.3,971.5,18.6,18.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.73,16.65,16.84,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.75,42.52,43.03,41.89,41.67,42.17,0,0,0,0,0,0,0.931,0,0.615,0.087,0.52,0.48,22
227743200000,1977,3,1976,6,25,7,1.34,0.111,0.665,27721,166.5,166.5,165,4,4,4,2221,2162,2294,2038,1979,183,183,183,938.3,879,1011,0.0824,0.0798,0.0847,1100,1100,1100,990,990,990,971.6,971.5,971.8,18.4,18.2,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.32,16.64,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,42.1,41.63,42.48,41.25,40.77,41.63,0,0,0,0,0,0,0.917,0,0.675,0.083,0.5,0.5,20.7
228348000000,1977,3,1976,6,26,7,1.45,0.119,0.665,26910.9,162.6,162.6,160.2,4,4,4,2399,2310,2497,2201,2127,197.6,183,217,1101,1027,1180,0.0822,0.0764,0.0895,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.83,16.28,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.94,40.31,41.52,40.05,39.37,40.66,0,0,0,0,0,0,0.89,0,0.785,0.082,0.46,0.54,18.6
228952800000,1977,4,1976,7,27,7,1.57,0.131,0.665,25998.6,156.2,156.2,154.8,4,4,4,2594,2543,2646,2377,2326,217,217,217,1277,1226,1329,0.0837,0.082,0.0853,1100,1100,1100,990,990,990,972.5,972.4,972.7,17.5,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.59,15.47,15.72,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.921,39.67,39.33,40,38.69,38.33,39.04,0,0,0,0,0,0,0.86,0,0.905,0.083,0.42,0.58,16.6
229557600000,1977,4,1976,7,28,7,1.6,0.131,0.665,25758.8,153.3,153.3,153.3,4,4,4,2646,2646,2646,2429,2429,217,217,217,1329,1329,1329,0.082,0.082,0.082,1100,1100,1100,990,990,990,972.7,972.7,972.7,17.3,17.3,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.47,15.47,15.47,0.943,0.943,0.943,0.975,0.975,0.975,0.919,0.919,0.919,39.33,39.33,39.33,38.33,38.33,38.33,0,0,0,0,0,0,0.852,0,0.935,0.082,0.42,0.58,16.1
230162400000,1977,4,1976,7,29,7,1.59,0.131,0.665,25863.3,154.1,154.1,153.9,4,4,4,2623,2617,2646,2406,2400,217,217,217,1306,1300,1329,0.0827,0.082,0.0829,1100,1100,1100,990,990,990,972.6,972.6,972.7,17.4,17.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.47,15.54,0.943,0.943,0.943,0.975,0.975,0.975,0.919,0.919,0.92,39.48,39.33,39.52,38.49,38.33,38.53,0,0,0,0,0,0,0.855,0,0.925,0.082,0.42,0.58,16.3
230767200000,1977,4,1976,7,30,7,1.6,0.136,0.665,25726.3,154.1,154.1,153.1,4,4,4,2653,2617,2705,2427,2400,225.4,217,276,1327,1300,1364,0.0849,0.0809,0.102,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.45,15.32,15.54,0.943,0.942,0.943,0.974,0.974,0.975,0.919,0.918,0.92,39.29,38.94,39.52,38.28,37.92,38.53,0,0,0,0,0,0,0.851,0,0.935,0.085,0.42,0.58,16.1
231372000000,1977,5,1976,8,31,7,1.68,0.167,0.665,25175.8,151.4,151.4,149.9,4,4,4,2771,2716,2820,2495,2440,276,276,276,1395,1340,1444,0.0997,0.0979,0.102,1100,1100,1100,990,990,990,973,972.8,973.1,17,16.9,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.16,15.05,15.3,0.942,0.941,0.942,0.973,0.972,0.974,0.916,0.915,0.917,38.51,38.19,38.87,37.46,37.13,37.85,0,0,0,0,0,0,0.833,0,1.015,0.099,0.4,0.6,15
231976800000,1977,5,1976,8,32,7,1.71,0.186,0.665,24923.8,149,149,148.4,4,4,4,2826,2803,2831,2518,2482,308.1,276,321,1417,1382,1455,0.109,0.0975,0.115,1100,1100,1100,990,990,990,973.1,973,973.1,16.9,16.9,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.03,15.02,15.09,0.941,0.941,0.941,0.972,0.972,0.972,0.915,0.915,0.915,38.16,38.12,38.3,37.09,37.05,37.25,0,0,0,0,0,0,0.824,0,1.045,0.11,0.39,0.61,14.6
232581600000,1977,5,1976,8,33,7,1.65,0.194,0.665,25410.8,154.1,154.1,151.3,4,4,4,2721,2617,2803,2400,2296,321,321,321,1300,1196,1382,0.118,0.115,0.123,1100,1100,1100,990,990,990,972.8,972.6,973,17.2,17,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.29,15.09,15.54,0.942,0.941,0.943,0.974,0.972,0.975,0.917,0.915,0.92,38.84,38.3,39.52,37.81,37.25,38.53,0,0,0,0,0,0,0.84,0,0.985,0.12,0.4,0.6,15.4
