datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
553730400000,1987,7,1986,10,42,7,0.252,0.0816,0.17,10180.2,61.53,61.53,60.6,2,2,2,416,408,420.3,281,273,135,135,135,0,0,0,0.324,0.321,0.331,281,273,285.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.153,0.157,0.0316,0.0279,0.0337,0.0013,0.0011,0.0014,0.319,0.307,0.326,0.013,0.013,0.013,24.21,24.18,24.26,0.937,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,31.24,30.35,31.71,30.3,29.44,30.76,0,0,0,0,0,0,0.337,0,0.082,0.32,0.67,0.33,40.4
554335200000,1987,7,1986,10,43,7,0.237,0.0782,0.159,9533.75,58.8,58.8,56.75,2,2,2,392,386.5,402.9,262.7,254.1,129.3,115,135,0,0,0,0.33,0.298,0.347,262.7,254.1,271.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.146,0.151,0.023,0.019,0.0272,0.00093,0.00077,0.0011,0.291,0.279,0.302,0.012,0.011,0.012,24.35,24.29,24.38,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,29.25,28.27,30.31,28.37,27.42,29.4,0,0,0,0,0,0,0.315,0,0.078,0.33,0.67,0.33,40.2
554940000000,1987,8,1986,11,44,7,0.223,0.0696,0.153,9208.86,57.58,57.58,54.81,2,2,2,368.1,350.2,380.8,253.1,235.2,115,115,115,0,0,0,0.313,0.302,0.328,253.1,235.2,265.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.137,0.147,0.0195,0.0157,0.0245,0.00079,0.00063,0.00099,0.276,0.254,0.294,0.011,0.01,0.012,24.48,24.4,24.6,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,28.25,26.23,29.68,27.41,25.45,28.79,0,0,0,0,0,0,0.305,0,0.07,0.31,0.69,0.31,41.3
555544800000,1987,8,1986,11,45,7,0.206,0.0903,0.116,7175.59,50.16,50.16,42.71,2,1,1.1428571428571428,340.8,338.3,346.9,191.5,183.3,149.3,115,155,0,0,0,0.438,0.331,0.458,191.5,183.3,231.9,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.124,0.122,0.135,0.012,0.0113,0.0155,0.00048,0.00045,0.00062,0.315,0.25,0.334,0.013,0.01,0.013,24.58,24.54,24.62,0.947,0.924,0.952,0.979,0.97,0.98,0.926,0.896,0.933,39.96,25.86,43.44,39.13,25.08,42.57,0,0,0,0,0,0,0.237,0,0.09,0.44,0.56,0.44,34.8
556149600000,1987,8,1986,11,46,7,0.198,0.0937,0.105,6493.67,40.46,40.46,38.65,1,1,1,328.1,323.6,335.5,173.1,168.6,155,155,155,0,0,0,0.472,0.462,0.479,173.1,168.6,180.5,990,990,990,965,965,965.1,25,24.9,25,0.118,0.117,0.121,0.0105,0.0101,0.0111,0.00042,0.0004,0.00044,0.305,0.297,0.318,0.012,0.012,0.013,24.65,24.6,24.69,0.947,0.945,0.949,0.975,0.973,0.979,0.923,0.92,0.929,39.63,38.59,41.33,38.65,37.55,40.46,0,0,0,0,0,0,0.215,0,0.093,0.47,0.53,0.47,32.8
556754400000,1987,8,1986,11,47,7,0.189,0.0937,0.0958,5905.28,37.55,37.55,35.15,1,1,1,313.3,306,323.6,158.3,151,155,155,155,0,0,0,0.495,0.479,0.507,158.3,151,168.6,990,990,990,965,964.9,965,25,25,25.1,0.113,0.11,0.117,0.00921,0.00859,0.0101,0.00037,0.00034,0.0004,0.278,0.265,0.297,0.011,0.011,0.012,24.75,24.69,24.8,0.942,0.94,0.945,0.971,0.97,0.973,0.914,0.912,0.92,36.21,34.53,38.59,35.15,33.49,37.55,0,0,0,0,0,0,0.195,0,0.0932,0.5,0.51,0.49,31.2
557359200000,1987,8,1986,11,48,7,0.178,0.0746,0.103,6427.13,40.96,40.96,38.26,1,1,1,293.6,287.2,302.3,170.3,147.3,123.3,118,155,0,0,0,0.419,0.394,0.513,170.3,147.3,181.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.109,0.117,0.0102,0.00827,0.0112,0.00041,0.00033,0.00044,0.296,0.259,0.315,0.012,0.01,0.013,24.83,24.79,24.86,0.946,0.938,0.949,0.975,0.97,0.98,0.922,0.91,0.93,39.21,33.66,41.8,38.26,32.65,40.96,0,0,0,0,0,0,0.213,0,0.075,0.42,0.58,0.42,36.1
557964000000,1987,9,1986,12,49,7,0.167,0.0714,0.0954,5917.92,37.08,37.08,35.23,1,1,1,275.7,270.3,283.6,157.7,152.3,118,118,118,0,0,0,0.428,0.416,0.437,157.7,152.3,165.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.107,0.112,0.00915,0.00869,0.00983,0.00036,0.00034,0.00039,0.273,0.264,0.288,0.011,0.01,0.011,24.92,24.88,24.96,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.912,0.918,36.3,35.03,38.15,35.23,33.98,37.08,0,0,0,0,0,0,0.196,0,0.0716,0.43,0.57,0.43,35.4
558568800000,1987,9,1986,12,50,7,0.159,0.0714,0.0876,5419.69,33.98,33.98,32.26,1,1,1,262.8,256.7,270.3,144.8,138.7,118,118,118,0,0,0,0.449,0.437,0.46,144.8,138.7,152.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.102,0.107,0.00806,0.00754,0.00869,0.00032,0.0003,0.00034,0.25,0.239,0.264,0.0099,0.0095,0.01,25,24.96,25.03,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.26,31.82,35.03,32.26,30.86,33.98,0,0,0,0,0,0,0.179,0,0.0714,0.45,0.55,0.45,34.1
559173600000,1987,9,1986,12,51,7,0.147,0.0714,0.0753,4642.66,29.29,29.29,27.63,1,1,1,242.5,239.6,249.8,124.5,121.6,118,118,118,0,0,0,0.486,0.472,0.492,124.5,121.6,131.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0971,0.0961,0.0997,0.00634,0.00609,0.00695,0.00025,0.00024,0.00027,0.214,0.209,0.227,0.0084,0.0082,0.009,25.13,25.07,25.15,0.928,0.927,0.932,0.97,0.97,0.97,0.9,0.899,0.904,28.49,27.8,30.19,27.63,26.97,29.29,0,0,0,0,0,0,0.154,0,0.0717,0.49,0.51,0.49,31.6
559778400000,1987,9,1986,12,52,7,0.145,0.0641,0.0808,5004.02,31.9,31.9,29.79,1,1,1,239.6,239.6,239.6,133.6,121.6,106,97,118,0,0,0,0.442,0.405,0.492,133.6,121.6,142.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0961,0.102,0.00711,0.00609,0.00787,0.00028,0.00024,0.00031,0.229,0.209,0.245,0.009,0.0082,0.0096,25.13,25.12,25.15,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,30.71,27.8,32.89,29.79,26.97,31.9,0,0,0,0,0,0,0.165,0,0.0642,0.44,0.56,0.44,34.5
560383200000,1987,10,1987,1,1,7,0.145,0.0587,0.0863,5359.04,31.9,31.9,31.9,1,1,1,239.6,239.6,239.6,142.6,142.6,97,97,97,0,0,0,0.405,0.405,0.405,142.6,142.6,142.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.102,0.102,0.00787,0.00787,0.00787,0.00031,0.00031,0.00031,0.245,0.245,0.245,0.0096,0.0096,0.0096,25.12,25.12,25.12,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,32.89,32.89,32.89,31.9,31.9,31.9,0,0,0,0,0,0,0.177,0,0.0587,0.4,0.6,0.4,37
560988000000,1987,10,1987,1,2,7,0.145,0.0587,0.0863,5359.04,31.9,31.9,31.9,1,1,1,239.6,239.6,239.6,142.6,142.6,97,97,97,0,0,0,0.405,0.405,0.405,142.6,142.6,142.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.102,0.102,0.00787,0.00787,0.00787,0.00031,0.00031,0.00031,0.245,0.245,0.245,0.0096,0.0096,0.0096,25.12,25.12,25.12,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,32.89,32.89,32.89,31.9,31.9,31.9,0,0,0,0,0,0,0.177,0,0.0587,0.4,0.6,0.4,37
561592800000,1987,10,1987,1,3,7,0.14,0.0643,0.0762,4709.42,30.79,30.79,28.03,1,1,1,232.3,229.4,234.8,126,119.4,106.3,97,110,0,0,0,0.458,0.413,0.48,126,119.4,137.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0974,0.0957,0.1,0.00646,0.0059,0.00746,0.00025,0.00023,0.00029,0.216,0.205,0.236,0.0085,0.0081,0.0093,25.19,25.16,25.22,0.928,0.925,0.934,0.97,0.97,0.97,0.901,0.897,0.906,28.9,27.3,31.74,28.03,26.48,30.79,0,0,0,0,0,0,0.156,0,0.0638,0.46,0.54,0.46,33.6
562197600000,1987,10,1987,1,4,7,0.139,0.0651,0.0741,4577.6,29.82,29.82,27.25,1,1,1,230.2,226.4,234.8,122.6,116.4,107.6,93,110,0,0,0,0.467,0.411,0.486,122.6,116.4,133.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0964,0.0946,0.0981,0.00617,0.00564,0.00709,0.00024,0.00022,0.00028,0.211,0.2,0.228,0.0083,0.0079,0.009,25.21,25.18,25.24,0.927,0.923,0.932,0.97,0.97,0.97,0.899,0.895,0.904,28.09,26.58,30.74,27.25,25.79,29.82,0,0,0,0,0,0,0.151,0,0.0649,0.47,0.53,0.47,32.9
562802400000,1987,11,1987,2,5,7,0.138,0.0562,0.0817,5074.39,30.5,30.5,30.2,1,1,1,228.1,226.4,229.4,135.1,133.4,93,93,93,0,0,0,0.408,0.405,0.411,135.1,133.4,136.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0987,0.0981,0.0992,0.00723,0.00709,0.00734,0.00028,0.00028,0.00029,0.231,0.228,0.233,0.0091,0.009,0.0092,25.2,25.19,25.21,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,31.14,30.74,31.44,30.2,29.82,30.5,0,0,0,0,0,0,0.168,0,0.0563,0.41,0.59,0.41,36.8
563407200000,1987,11,1987,2,6,7,0.136,0.0562,0.0801,4971.79,29.82,29.82,29.59,1,1,1,225.4,224.7,226.4,132.4,131.7,93,93,93,0,0,0,0.413,0.411,0.414,132.4,131.7,133.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0978,0.0975,0.0981,0.007,0.00694,0.00709,0.00028,0.00027,0.00028,0.226,0.225,0.228,0.0089,0.0088,0.009,25.22,25.21,25.23,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,30.51,30.34,30.74,29.59,29.43,29.82,0,0,0,0,0,0,0.164,0,0.0559,0.41,0.59,0.41,36.6
564012000000,1987,11,1987,2,7,7,0.142,0.0518,0.0902,5635.49,40.83,40.83,33.54,1,1,1,234.7,224.7,246.2,149.1,131.7,85.57,67,93,0,0,0,0.366,0.272,0.414,149.1,131.7,179.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0975,0.111,0.00842,0.00694,0.011,0.00033,0.00027,0.00043,0.255,0.225,0.307,0.01,0.0088,0.012,25.14,25.02,25.23,0.938,0.931,0.948,0.972,0.97,0.98,0.912,0.903,0.929,34.49,30.34,41.68,33.54,29.43,40.83,0,0,0,0,0,0,0.186,0,0.0518,0.36,0.64,0.36,39.7
564616800000,1987,11,1987,2,8,7,0.173,0.0405,0.132,8202.89,59.32,59.32,48.83,2,1,1.2857142857142858,286,246.2,338.3,219,179.2,67,67,67,0,0,0,0.236,0.198,0.272,219,179.2,271.3,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.125,0.111,0.144,0.0155,0.011,0.0271,0.00062,0.00043,0.0011,0.33,0.248,0.373,0.013,0.0099,0.015,24.82,24.61,25.02,0.948,0.925,0.958,0.977,0.97,0.98,0.926,0.897,0.939,42.3,26.5,50.44,40.92,25.71,48.2,0,0,0,0,0,0,0.271,0,0.041,0.23,0.76,0.24,47.4
565221600000,1987,11,1987,2,9,7,0.182,0.0597,0.123,7599.69,48.2,48.2,45.24,1,1,1,301.4,283.6,325.7,202.7,183.2,98.71,67,104,0,0,0,0.327,0.236,0.362,202.7,183.2,221.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.117,0.13,0.013,0.0113,0.0146,0.00052,0.00045,0.00058,0.352,0.318,0.387,0.014,0.013,0.015,24.73,24.59,24.83,0.954,0.95,0.959,0.98,0.98,0.98,0.935,0.931,0.939,46.92,42.36,51.23,45.24,41.51,48.2,0,0,0,0,0,0,0.251,0,0.059,0.33,0.68,0.32,41.8
565826400000,1987,12,1987,3,10,7,0.211,0.0629,0.148,8945.71,57.82,57.82,53.25,2,2,2,349.4,338.3,370.4,245.4,234.3,104,104,104,0,0,0,0.298,0.281,0.307,245.4,234.3,266.4,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.139,0.135,0.146,0.0179,0.0157,0.0247,0.00072,0.00063,0.001,0.265,0.251,0.293,0.011,0.01,0.012,24.59,24.46,24.66,0.928,0.924,0.933,0.97,0.97,0.97,0.9,0.897,0.905,27.45,26.19,29.8,26.62,25.4,28.91,0,0,0,0,0,0,0.296,0,0.063,0.3,0.7,0.3,42.4
566431200000,1987,12,1987,3,11,7,0.237,0.0629,0.174,10498.5,65.9,65.9,62.49,2,2,2,392.1,377.1,408,288.1,273.1,104,104,104,0,0,0,0.265,0.255,0.276,288.1,273.1,304,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.149,0.159,0.035,0.0279,0.0425,0.0014,0.0011,0.0017,0.326,0.303,0.35,0.013,0.012,0.014,24.31,24.21,24.41,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.21,30.55,33.97,31.25,29.64,32.95,0,0,0,0,0,0,0.347,0,0.063,0.27,0.73,0.27,44.3
567036000000,1987,12,1987,3,12,7,0.235,0.0629,0.172,10351.6,61.86,61.86,61.62,2,2,2,388,386.5,389.1,284,282.5,104,104,104,0,0,0,0.268,0.267,0.269,284,282.5,285.1,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.152,0.152,0.153,0.0331,0.0324,0.0336,0.0013,0.0013,0.0014,0.32,0.317,0.321,0.013,0.013,0.013,24.34,24.33,24.35,0.937,0.937,0.937,0.97,0.97,0.97,0.909,0.909,0.909,31.76,31.6,31.88,30.81,30.65,30.93,0,0,0,0,0,0,0.342,0,0.063,0.27,0.73,0.27,44
567640800000,1987,12,1987,3,13,7,0.24,0.0595,0.18,10853.6,68.82,68.82,64.6,2,2,2,396.1,386.5,408,297.7,282.5,98.43,91,104,0,0,0,0.249,0.223,0.269,297.7,282.5,317,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.157,0.152,0.163,0.0395,0.0324,0.0486,0.0016,0.0013,0.002,0.34,0.317,0.368,0.014,0.013,0.015,24.28,24.2,24.35,0.94,0.937,0.943,0.97,0.97,0.97,0.911,0.909,0.915,33.3,31.6,35.47,32.3,30.65,34.41,0,0,0,0,0,0,0.359,0,0.06,0.25,0.75,0.25,45.2
568245600000,1988,1,1987,4,14,7,0.254,0.055,0.199,11982.1,73.79,73.79,71.32,2,2,2,419.7,402.9,431,328.7,311.9,91,91,91,0,0,0,0.217,0.211,0.226,328.7,311.9,340,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.167,0.161,0.171,0.0541,0.0462,0.0595,0.0022,0.0019,0.0024,0.385,0.36,0.402,0.016,0.015,0.016,24.13,24.06,24.23,0.945,0.942,0.947,0.971,0.97,0.972,0.917,0.914,0.92,36.74,34.92,37.97,35.66,33.87,36.9,0,0,0,0,0,0,0.396,0,0.055,0.22,0.78,0.22,47.2
568850400000,1988,1,1987,4,15,7,0.269,0.0442,0.225,13664.2,84.45,84.45,81.33,2,2,2,445,431,459.3,372,358,73,73,73,0,0,0,0.164,0.159,0.169,372,358,386.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.18,0.175,0.185,0.0746,0.068,0.0813,0.0031,0.0028,0.0033,0.448,0.427,0.47,0.018,0.017,0.019,23.95,23.86,24.03,0.951,0.949,0.953,0.979,0.976,0.98,0.931,0.927,0.934,41.55,40.05,43.08,40.67,39.09,42.22,0,0,0,0,0,0,0.452,0,0.044,0.16,0.84,0.16,50.8
569455200000,1988,1,1987,4,16,7,0.284,0.0442,0.24,14549.4,89.94,89.94,86.6,2,2,2,469.7,453.1,486,396.7,380.1,73,73,73,0,0,0,0.155,0.15,0.161,396.7,380.1,413,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.189,0.183,0.195,0.0863,0.0784,0.0939,0.0036,0.0032,0.0039,0.485,0.461,0.51,0.02,0.019,0.021,23.8,23.7,23.9,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.19,42.42,45.89,43.3,41.58,44.97,0,0,0,0,0,0,0.481,0,0.044,0.16,0.85,0.15,51.2
570060000000,1988,1,1987,4,17,7,0.308,0.0442,0.264,15758,96.4,96.4,93.8,2,2,2,510,489.3,542,437,416.3,73,73,73,0,0,0,0.143,0.135,0.149,437,416.3,469,990,990,990,965.9,965.8,966,24.1,24,24.2,0.203,0.196,0.215,0.105,0.0955,0.12,0.0044,0.0039,0.005,0.546,0.515,0.594,0.023,0.021,0.025,23.56,23.37,23.68,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.3,46.23,51.41,46.9,45.3,48.2,0,0,0,0,0,0,0.521,0,0.044,0.14,0.86,0.14,51.2
570664800000,1988,2,1987,5,18,7,0.343,0.0514,0.291,16837,104.2,104.2,100.2,3,2,2.5714285714285716,566.7,542,583,481.7,457,85,85,85,0,0,0,0.15,0.146,0.157,481.7,457,498,990,990,990,966.2,966,966.2,23.8,23.8,24,0.224,0.211,0.233,0.126,0.115,0.134,0.0053,0.0048,0.0056,0.554,0.517,0.613,0.023,0.022,0.026,23.3,23.24,23.38,0.95,0.945,0.958,0.974,0.97,0.98,0.926,0.916,0.938,42.16,35.05,52.2,40.29,34,48.2,0,0,0,0,0,0,0.557,0,0.052,0.15,0.85,0.15,49.1
571269600000,1988,2,1987,5,19,7,0.475,0.0514,0.423,23475.6,156.4,156.4,139.7,4,3,3.4285714285714284,784.6,589.2,876.9,699.6,504.2,85,85,85,0,0,0,0.111,0.0969,0.144,699.6,504.2,791.9,990,990,990,967,966.3,967.4,23,22.6,23.7,0.356,0.236,0.417,0.265,0.138,0.322,0.012,0.0058,0.014,0.839,0.544,0.981,0.037,0.023,0.043,22.12,21.64,23.2,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.918,0.938,42.32,36.21,51.78,40.99,35.12,48.2,0,0,0,0,0,0,0.776,0,0.052,0.11,0.89,0.11,49.4
571874400000,1988,2,1987,5,20,7,0.538,0.0559,0.482,26340,161.3,161.3,156.8,4,3,3.857142857142857,889.9,885.1,905.4,797.5,748.1,92.43,85,137,0,0,0,0.104,0.0939,0.155,797.5,748.1,820.4,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.424,0.39,0.444,0.325,0.301,0.336,0.014,0.013,0.015,0.973,0.964,0.999,0.043,0.043,0.044,21.57,21.48,21.6,0.954,0.954,0.957,0.978,0.977,0.98,0.933,0.931,0.938,42.04,40.39,50.52,40.92,39.46,48.2,0,0,0,0,0,0,0.871,0,0.056,0.1,0.9,0.1,49
572479200000,1988,2,1987,5,21,7,0.595,0.0829,0.512,27206.9,184,184,161.9,4,3,3.7142857142857144,983.4,885.1,1117,846.4,748.1,137,137,137,0,0,0,0.14,0.123,0.155,846.4,748.1,980,990,990,990,967.8,967.4,968.3,22.2,21.7,22.6,0.48,0.39,0.603,0.349,0.301,0.413,0.016,0.013,0.019,1.08,0.955,1.29,0.049,0.043,0.059,21.11,20.44,21.59,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.41,39.46,51.59,43.93,38.47,48.2,0,0,0,0,0,0,0.9,0,0.083,0.14,0.86,0.14,45.7
573084000000,1988,2,1987,5,22,7,0.656,0.107,0.55,28928.9,187.3,187.3,172.2,4,4,4,1085,1051,1142,908.7,867.5,176.4,137,183,0,0,0,0.163,0.12,0.174,908.7,867.5,1005,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.549,0.51,0.639,0.38,0.359,0.434,0.017,0.016,0.02,1.18,1.1,1.35,0.054,0.05,0.063,20.65,20.3,20.84,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.93,42.3,47.78,43.05,41.46,46.83,0,0,0,0,0,0,0.957,0,0.106,0.16,0.84,0.16,44.1
573688800000,1988,3,1987,6,23,7,0.634,0.0967,0.537,28484.7,177,177,169.6,4,4,4,1048,1028,1060,887.9,844.8,159.9,129,183,0,0,0,0.153,0.122,0.178,887.9,844.8,931,990,990,990,968.1,968,968.1,21.9,21.9,22,0.525,0.49,0.558,0.369,0.348,0.39,0.017,0.016,0.018,1.14,1.07,1.2,0.052,0.048,0.055,20.81,20.71,20.95,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.26,41.39,45.16,42.39,40.52,44.26,0,0,0,0,0,0,0.942,0,0.097,0.15,0.85,0.15,44.9
574293600000,1988,3,1987,6,24,7,0.657,0.078,0.579,30375.1,185.3,185.3,180.8,4,4,4,1086,1060,1117,956.7,931,129,129,129,0,0,0,0.119,0.115,0.122,956.7,931,988,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.583,0.558,0.616,0.402,0.39,0.417,0.018,0.018,0.019,1.25,1.2,1.31,0.057,0.055,0.06,20.58,20.42,20.71,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.12,45.16,47.28,45.2,44.26,46.33,0,0,0,0,0,0,1,0,0.078,0.12,0.88,0.12,46.2
574898400000,1988,3,1987,6,25,7,0.699,0.078,0.621,31902.6,192.8,192.8,189.9,4,4,4,1155,1128,1183,1026,998.7,129,129,129,0,0,0,0.112,0.109,0.114,1026,998.7,1054,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.672,0.632,0.713,0.482,0.422,0.544,0.022,0.019,0.025,1.44,1.33,1.55,0.067,0.061,0.072,20.17,19.98,20.36,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.47,47.65,49.29,47.47,46.7,48.2,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,45.6
575503200000,1988,3,1987,6,26,7,0.772,0.0829,0.659,32390.4,192.8,192.8,192.8,4,4,4,1276,1183,1356,1139,1054,137.1,129,148,50,0,108,0.107,0.0994,0.114,1089,1054,1100,990,990,990,968.8,968.5,969,21.2,21,21.5,0.791,0.713,0.839,0.624,0.544,0.648,0.029,0.025,0.031,1.71,1.55,1.79,0.081,0.072,0.085,19.52,19.19,19.98,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.7,49.29,50.4,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.113,0.11,0.85,0.15,42
576108000000,1988,4,1987,7,27,7,0.98,0.0895,0.665,30868.9,192.8,192.8,183.7,4,4,4,1620,1356,1902,1472,1208,148,148,148,372.4,108,654,0.0925,0.0778,0.109,1100,1100,1100,990,990,990,969.9,969,970.8,20.1,19.2,21,0.903,0.839,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.85,1.79,1.87,0.092,0.085,0.098,18.28,17.34,19.19,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,46.89,44.39,49.33,45.94,43.5,48.2,0,0,0,0,0,0,1.02,0,0.315,0.091,0.68,0.32,31.5
576712800000,1988,4,1987,7,28,7,1.33,0.0895,0.665,27807.3,170.5,170.5,165.5,4,4,4,2200,2004,2346,2052,1856,148,148,148,951.7,756,1098,0.0675,0.0631,0.0738,1100,1100,1100,990,990,990,971.6,971.1,971.9,18.4,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.54,16.19,17.02,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,42.24,41.29,43.51,41.38,40.42,42.64,0,0,0,0,0,0,0.92,0,0.665,0.067,0.5,0.5,20.9
577317600000,1988,4,1987,7,29,7,1.46,0.113,0.665,26833.6,160.3,160.3,159.7,4,4,4,2416,2396,2450,2228,2194,187.4,148,217,1128,1094,1163,0.0775,0.0614,0.09,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.02,15.94,16.07,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.84,40.61,40.97,39.93,39.69,40.07,0,0,0,0,0,0,0.887,0,0.795,0.077,0.46,0.54,18.4
577922400000,1988,4,1987,7,30,7,1.41,0.136,0.665,27243.9,165,165,162.2,4,4,4,2327,2222,2467,2102,1946,225.4,217,276,1001,846,1150,0.0971,0.0879,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.24,15.9,16.49,0.946,0.945,0.946,0.979,0.977,0.98,0.926,0.923,0.928,41.41,40.5,42.09,40.54,39.57,41.25,0,0,0,0,0,0,0.901,0,0.745,0.096,0.47,0.53,19.3
578527200000,1988,5,1987,8,31,7,1.3,0.167,0.665,28027.6,168.2,168.2,166.8,4,4,4,2150,2095,2217,1874,1819,276,276,276,774,719,841,0.128,0.124,0.132,1100,1100,1100,990,990,990,971.5,971.3,971.6,18.5,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.5,16.8,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.56,42.12,42.92,41.71,41.28,42.06,0,0,0,0,0,0,0.927,0,0.635,0.13,0.51,0.49,21.6
579132000000,1988,5,1987,8,32,7,1.2,0.167,0.665,28785.5,174,174,171.3,4,4,4,1986,1902,2095,1710,1626,276,276,276,609.9,526,719,0.139,0.132,0.145,1100,1100,1100,990,990,990,971,970.8,971.3,19,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.09,16.8,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.71,42.92,44.39,42.84,42.06,43.5,0,0,0,0,0,0,0.952,0,0.535,0.14,0.55,0.45,24
579736800000,1988,5,1987,8,33,7,1.08,0.167,0.665,29879.8,180.5,180.5,177.9,4,4,4,1791,1716,1860,1515,1440,276,276,276,414.9,340,484,0.154,0.148,0.161,1100,1100,1100,990,990,990,970.4,970.2,970.6,19.6,19.4,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.094,0.097,17.7,17.48,17.95,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.37,44.76,46.04,44.46,43.86,45.12,0,0,0,0,0,0,0.988,0,0.415,0.15,0.62,0.38,27.7
580341600000,1988,5,1987,8,34,7,0.984,0.167,0.665,30839.3,187.2,187.2,183.6,4,4,4,1627,1528,1716,1351,1252,276,276,276,251.1,152,340,0.17,0.161,0.181,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.91,0.882,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.09,0.094,18.25,17.95,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.83,46.04,47.74,45.89,45.12,46.79,0,0,0,0,0,0,1.02,0,0.319,0.17,0.68,0.32,31.3
580946400000,1988,5,1987,8,35,7,0.851,0.138,0.665,32124.7,192.8,192.8,191.2,4,4,4,1407,1328,1493,1178,1118,228.9,210,276,78.71,18,127,0.162,0.146,0.19,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.846,0.82,0.867,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.77,1.82,0.086,0.084,0.088,19.02,18.72,19.3,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.87,48.08,49.62,47.8,47.12,48.2,0,0,0,0,0,0,1.06,0,0.186,0.16,0.78,0.22,37.7
581551200000,1988,6,1987,9,36,7,0.734,0.127,0.606,30792.6,192.8,192.8,183.3,4,4,4,1214,1128,1328,1004,917.7,210,210,210,2.571,0,18,0.174,0.158,0.186,1001,917.7,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.671,0.565,0.82,0.471,0.383,0.648,0.022,0.018,0.031,1.42,1.2,1.77,0.066,0.055,0.084,20.01,19.3,20.5,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.84,44.05,49.62,45.82,43.17,48.2,0,0,0,0,0,0,1.02,0,0.128,0.17,0.83,0.17,42
582156000000,1988,6,1987,9,37,7,0.633,0.127,0.506,26710.4,171.1,171.1,159,4,3,3.7142857142857144,1046,952.4,1117,836.5,742.4,210,210,210,0,0,0,0.201,0.188,0.22,836.5,742.4,907,990,990,990,968,967.7,968.3,22,21.7,22.3,0.491,0.405,0.556,0.344,0.297,0.378,0.016,0.013,0.017,1.08,0.979,1.18,0.049,0.044,0.054,20.88,20.55,21.31,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,44.46,40.11,51.42,43.19,39.16,48.2,0,0,0,0,0,0,0.883,0,0.127,0.2,0.8,0.2,42.2
582760800000,1988,6,1987,9,38,7,0.501,0.127,0.374,20879.7,141.1,141.1,124.3,3,3,3,827.6,739.6,924.7,617.6,529.6,210,210,210,0,0,0,0.255,0.227,0.284,617.6,529.6,714.7,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.322,0.271,0.38,0.214,0.155,0.278,0.0094,0.0067,0.012,0.756,0.607,0.922,0.033,0.026,0.041,22.03,21.48,22.53,0.954,0.949,0.957,0.977,0.97,0.98,0.932,0.921,0.937,42.37,37.03,48,41.43,35.92,47.04,0,0,0,0,0,0,0.69,0,0.127,0.25,0.75,0.25,41.7
583365600000,1988,6,1987,9,39,7,0.393,0.121,0.272,15777,102.6,102.6,93.91,3,2,2.142857142857143,649.5,595.7,712.1,449.8,409.7,199.7,186,210,0,0,0,0.308,0.295,0.324,449.8,409.7,502.1,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.225,0.204,0.256,0.111,0.0924,0.136,0.0047,0.0039,0.0059,0.567,0.516,0.638,0.024,0.022,0.027,22.94,22.69,23.2,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.938,45.77,35.25,51.29,44.51,34.19,48.2,0,0,0,0,0,0,0.522,0,0.121,0.31,0.69,0.31,40.1
583970400000,1988,7,1987,10,40,7,0.334,0.112,0.221,13117.3,86.02,86.02,78.08,2,2,2,551.9,516.8,589.2,365.9,330.8,186,186,186,0,0,0,0.338,0.316,0.36,365.9,330.8,403.2,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.189,0.177,0.202,0.0717,0.0551,0.0893,0.003,0.0023,0.0038,0.45,0.398,0.506,0.019,0.017,0.021,23.47,23.24,23.68,0.95,0.946,0.955,0.976,0.97,0.98,0.927,0.917,0.936,40.01,36.32,43.89,39.04,35.23,43.01,0,0,0,0,0,0,0.434,0,0.113,0.34,0.66,0.34,39.3
584575200000,1988,7,1987,10,41,7,0.296,0.112,0.183,10858.2,70.45,70.45,64.63,2,2,2,488.8,467.2,516.8,302.8,281.2,186,186,186,0,0,0,0.381,0.36,0.398,302.8,281.2,330.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.159,0.177,0.0419,0.0317,0.0551,0.0017,0.0013,0.0023,0.356,0.323,0.398,0.015,0.013,0.017,23.84,23.68,23.97,0.941,0.937,0.946,0.97,0.97,0.97,0.913,0.909,0.917,33.32,30.97,36.32,32.32,30.04,35.23,0,0,0,0,0,0,0.359,0,0.113,0.38,0.62,0.38,36.7
585180000000,1988,7,1987,10,42,7,0.269,0.112,0.156,9271.94,58.4,58.4,55.19,2,2,2,444.2,431,459.3,258.2,245,186,186,186,0,0,0,0.419,0.405,0.432,258.2,245,273.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.146,0.156,0.0212,0.0166,0.028,0.00087,0.00068,0.0011,0.289,0.271,0.311,0.012,0.011,0.013,24.11,24.02,24.19,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.45,26.97,30.1,27.6,26.16,29.2,0,0,0,0,0,0,0.307,0,0.113,0.42,0.58,0.42,34.5
585784800000,1988,7,1987,10,43,7,0.25,0.112,0.137,8205.41,51.37,51.37,48.84,2,1,1.2857142857142858,412.8,398.1,426.6,226.8,212.1,186,186,186,0,0,0,0.451,0.436,0.467,226.8,212.1,240.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.14,0.135,0.145,0.015,0.0138,0.0162,0.00061,0.00056,0.00066,0.358,0.261,0.413,0.015,0.011,0.017,24.18,24.11,24.24,0.949,0.925,0.958,0.977,0.97,0.98,0.927,0.898,0.939,43.5,26.01,52.46,41.57,25.23,48.2,0,0,0,0,0,0,0.271,0,0.113,0.45,0.55,0.45,32.8
586389600000,1988,8,1987,11,44,7,0.231,0.0937,0.137,8209.55,50.83,50.83,48.87,2,1,1.2857142857142858,381.3,370.4,391.8,226.3,215.4,155,155,155,0,0,0,0.407,0.396,0.419,226.3,215.4,236.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.137,0.133,0.141,0.015,0.0141,0.0159,0.00061,0.00057,0.00064,0.354,0.256,0.409,0.014,0.01,0.017,24.34,24.26,24.4,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.76,25.9,52.74,41.65,25.12,48.2,0,0,0,0,0,0,0.271,0,0.094,0.41,0.59,0.41,35.5
586994400000,1988,8,1987,11,45,7,0.213,0.0937,0.119,7414.96,47.04,47.04,44.14,1,1,1,351.6,340.6,364.7,196.6,185.6,155,155,155,0,0,0,0.441,0.425,0.455,196.6,185.6,209.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.123,0.131,0.0125,0.0115,0.0136,0.0005,0.00046,0.00055,0.347,0.327,0.37,0.014,0.013,0.015,24.49,24.41,24.57,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.04,42.51,48,44.14,41.66,47.04,0,0,0,0,0,0,0.245,0,0.094,0.44,0.56,0.44,34.8
587599200000,1988,8,1987,11,46,7,0.204,0.0937,0.11,6869.03,41.66,41.66,40.89,1,1,1,337.3,331.6,340.6,182.3,176.6,155,155,155,0,0,0,0.459,0.455,0.467,182.3,176.6,185.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.121,0.119,0.123,0.0112,0.0108,0.0115,0.00045,0.00043,0.00046,0.321,0.311,0.327,0.013,0.012,0.013,24.59,24.57,24.63,0.95,0.948,0.951,0.979,0.977,0.98,0.93,0.926,0.932,41.75,40.44,42.51,40.89,39.51,41.66,0,0,0,0,0,0,0.227,0,0.094,0.46,0.54,0.46,33.7
588204000000,1988,8,1987,11,47,7,0.194,0.0937,0.1,6191.27,38.92,38.92,36.85,1,1,1,320.6,309.1,329.2,165.6,154.1,155,155,155,0,0,0,0.484,0.471,0.501,165.6,154.1,174.2,990,990,990,965,964.9,965,25,25,25.1,0.116,0.111,0.119,0.00983,0.00885,0.0106,0.00039,0.00035,0.00042,0.291,0.271,0.307,0.012,0.011,0.012,24.71,24.65,24.78,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,37.9,35.23,39.88,36.85,34.18,38.92,0,0,0,0,0,0,0.205,0,0.094,0.48,0.52,0.48,31.9
588808800000,1988,8,1987,11,48,7,0.181,0.081,0.0996,6199.07,40.96,40.96,36.9,1,1,1,298.6,290.5,306,164.7,147.3,133.9,118,155,0,0,0,0.448,0.394,0.513,164.7,147.3,181.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.109,0.117,0.00975,0.00827,0.0112,0.00039,0.00033,0.00044,0.288,0.259,0.315,0.011,0.01,0.013,24.82,24.79,24.84,0.944,0.938,0.949,0.974,0.97,0.98,0.92,0.91,0.93,37.85,33.66,41.8,36.9,32.65,40.96,0,0,0,0,0,0,0.205,0,0.0814,0.45,0.55,0.45,34.2
589413600000,1988,9,1987,12,49,7,0.173,0.0714,0.101,6307.32,38.79,38.79,37.54,1,1,1,285.5,281.3,290.5,167.5,163.3,118,118,118,0,0,0,0.413,0.406,0.419,167.5,163.3,172.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.111,0.114,0.00999,0.00963,0.0104,0.0004,0.00038,0.00041,0.291,0.283,0.3,0.012,0.011,0.012,24.87,24.84,24.89,0.945,0.943,0.946,0.973,0.971,0.976,0.919,0.916,0.923,38.58,37.61,39.77,37.54,36.52,38.79,0,0,0,0,0,0,0.209,0,0.072,0.41,0.58,0.42,36.5
590018400000,1988,9,1987,12,50,7,0.166,0.0714,0.0951,5897.7,36.52,36.52,35.11,1,1,1,275.2,270.3,281.3,157.2,152.3,118,118,118,0,0,0,0.429,0.419,0.437,157.2,152.3,163.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.107,0.111,0.00911,0.00869,0.00963,0.00036,0.00034,0.00038,0.273,0.264,0.283,0.011,0.01,0.011,24.93,24.89,24.96,0.942,0.94,0.943,0.97,0.97,0.971,0.913,0.912,0.916,36.19,35.03,37.61,35.11,33.98,36.52,0,0,0,0,0,0,0.195,0,0.0709,0.43,0.57,0.43,35.5
590623200000,1988,9,1987,12,51,7,0.158,0.0714,0.0866,5359.98,33.18,33.18,31.9,1,1,1,261.2,256.7,266.8,143.2,138.7,118,118,118,0,0,0,0.452,0.442,0.46,143.2,138.7,148.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.106,0.00792,0.00754,0.0084,0.00031,0.0003,0.00033,0.247,0.239,0.257,0.0098,0.0095,0.01,25.01,24.98,25.03,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,32.89,31.82,34.21,31.9,30.86,33.18,0,0,0,0,0,0,0.177,0,0.0714,0.45,0.55,0.45,33.9
591228000000,1988,9,1987,12,52,7,0.15,0.0677,0.0827,5117.42,33.4,33.4,30.46,1,1,1,248.8,246.2,249.8,136.8,131.8,112,97,118,0,0,0,0.45,0.394,0.472,136.8,131.8,149.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0997,0.104,0.00738,0.00695,0.00843,0.00029,0.00027,0.00033,0.235,0.227,0.256,0.0093,0.009,0.01,25.07,25.07,25.07,0.934,0.932,0.939,0.97,0.97,0.97,0.906,0.904,0.911,31.4,30.19,34.43,30.46,29.29,33.4,0,0,0,0,0,0,0.169,0,0.0673,0.45,0.55,0.45,34.1
591832800000,1988,10,1988,1,1,7,0.146,0.0587,0.0878,5455.85,33.4,33.4,32.48,1,1,1,242.2,236.2,246.2,145.2,139.2,97,97,97,0,0,0,0.401,0.394,0.411,145.2,139.2,149.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.104,0.00809,0.00758,0.00843,0.00032,0.0003,0.00033,0.249,0.239,0.256,0.0098,0.0094,0.01,25.1,25.07,25.14,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.48,32.08,34.43,32.48,31.11,33.4,0,0,0,0,0,0,0.18,0,0.0582,0.4,0.6,0.4,37.4
592437600000,1988,10,1988,1,2,7,0.136,0.0587,0.0778,4822.27,30.79,30.79,28.7,1,1,1,225.6,214.8,234.8,128.6,117.8,97,97,97,0,0,0,0.43,0.413,0.452,128.6,117.8,137.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.093,0.1,0.00668,0.00576,0.00746,0.00026,0.00023,0.00029,0.22,0.2,0.236,0.0086,0.0078,0.0093,25.23,25.16,25.31,0.93,0.923,0.934,0.97,0.97,0.97,0.902,0.896,0.906,29.59,26.99,31.74,28.7,26.18,30.79,0,0,0,0,0,0,0.159,0,0.0582,0.43,0.57,0.43,35.5
593042400000,1988,10,1988,1,3,7,0.13,0.0587,0.0713,4402.7,27.95,27.95,26.21,1,1,1,214.8,209.3,222.3,117.8,112.3,97,97,97,0,0,0,0.452,0.436,0.464,117.8,112.3,125.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.093,0.091,0.0956,0.00577,0.00529,0.0064,0.00023,0.00021,0.00025,0.2,0.19,0.214,0.0079,0.0075,0.0084,25.31,25.25,25.35,0.923,0.919,0.929,0.97,0.97,0.97,0.896,0.892,0.901,27.02,25.67,28.81,26.21,24.9,27.95,0,0,0,0,0,0,0.146,0,0.0587,0.45,0.55,0.45,33.9
593647200000,1988,10,1988,1,4,7,0.138,0.0587,0.0795,4928.54,31.11,31.11,29.34,1,1,1,228.4,222.3,236.2,131.4,125.3,97,97,97,0,0,0,0.425,0.411,0.436,131.4,125.3,139.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0978,0.0956,0.101,0.00692,0.0064,0.00758,0.00027,0.00025,0.0003,0.225,0.214,0.239,0.0088,0.0084,0.0094,25.21,25.14,25.25,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.24,28.81,32.08,29.34,27.95,31.11,0,0,0,0,0,0,0.163,0,0.0585,0.43,0.58,0.42,35.7
594252000000,1988,10,1988,1,5,7,0.149,0.0566,0.0928,5774.95,36.76,36.76,34.37,1,1,1,247,239.6,256.7,153.4,142.6,93.57,93,97,0,0,0,0.379,0.362,0.405,153.4,142.6,163.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.109,0.00879,0.00787,0.00966,0.00035,0.00031,0.00038,0.264,0.245,0.282,0.01,0.0096,0.011,25.06,24.99,25.12,0.94,0.936,0.943,0.97,0.97,0.971,0.912,0.908,0.916,35.43,32.89,37.85,34.37,31.9,36.76,0,0,0,0,0,0,0.191,0,0.0562,0.38,0.62,0.38,38.8
594856800000,1988,11,1988,2,6,7,0.157,0.0596,0.0972,6055.28,37.29,37.29,36.04,1,1,1,259.3,249.8,270.3,160.7,152.8,98.57,93,106,0,0,0,0.38,0.359,0.41,160.7,152.8,165.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.111,0.00941,0.00874,0.00984,0.00037,0.00035,0.00039,0.278,0.265,0.286,0.011,0.01,0.011,24.99,24.93,25.03,0.942,0.94,0.944,0.971,0.97,0.972,0.915,0.912,0.918,37.12,35.22,38.34,36.04,34.16,37.29,0,0,0,0,0,0,0.2,0,0.0598,0.38,0.62,0.38,38.6
595461600000,1988,11,1988,2,7,7,0.175,0.0641,0.111,6944.41,44.52,44.52,41.34,1,1,1,288.7,273.8,302.3,182.7,167.8,106,106,106,0,0,0,0.368,0.351,0.387,182.7,167.8,196.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.112,0.122,0.0113,0.01,0.0124,0.00045,0.0004,0.0005,0.318,0.291,0.342,0.013,0.012,0.014,24.83,24.75,24.91,0.949,0.945,0.954,0.978,0.973,0.98,0.929,0.919,0.935,42.24,38.72,45.43,41.34,37.69,44.52,0,0,0,0,0,0,0.23,0,0.064,0.37,0.63,0.37,39.7
596066400000,1988,11,1988,2,8,7,0.195,0.0641,0.131,8044.11,50.34,50.34,47.88,2,1,1.1428571428571428,322.8,306,338.3,216.8,200,106,106,106,0,0,0,0.329,0.313,0.346,216.8,200,232.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.13,0.124,0.135,0.0142,0.0128,0.0155,0.00057,0.00051,0.00062,0.357,0.25,0.395,0.014,0.01,0.016,24.63,24.55,24.72,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.14,25.95,52.08,44.29,25.17,48.2,0,0,0,0,0,0,0.266,0,0.064,0.33,0.67,0.33,41.3
596671200000,1988,11,1988,2,9,7,0.208,0.0683,0.14,8378.77,51.74,51.74,49.87,2,1,1.5714285714285714,343.7,340.6,350.2,230.8,222.6,112.9,106,118,0,0,0,0.328,0.308,0.346,230.8,222.6,238.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.133,0.137,0.0154,0.0147,0.016,0.00062,0.00059,0.00064,0.314,0.251,0.398,0.013,0.01,0.016,24.57,24.48,24.64,0.939,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.16,25.87,52.16,35.27,25.1,48.2,0,0,0,0,0,0,0.277,0,0.068,0.33,0.67,0.33,40.3
597276000000,1988,12,1988,3,10,7,0.228,0.0702,0.158,9496.42,59.27,59.27,56.53,2,2,2,377,364.7,391.8,261,246.7,116,104,118,0,0,0,0.308,0.276,0.324,261,246.7,273.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.142,0.151,0.0224,0.0167,0.0282,0.00091,0.00067,0.0011,0.287,0.267,0.307,0.012,0.011,0.012,24.43,24.33,24.51,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.14,27.53,30.55,28.26,26.7,29.64,0,0,0,0,0,0,0.314,0,0.07,0.31,0.69,0.31,41.7
597880800000,1988,12,1988,3,11,7,0.237,0.0629,0.174,10467.1,64.82,64.82,62.3,2,2,2,391.2,380.8,402.9,287.2,276.8,104,104,104,0,0,0,0.266,0.258,0.273,287.2,276.8,298.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.15,0.158,0.0346,0.0297,0.0401,0.0014,0.0012,0.0016,0.324,0.309,0.342,0.013,0.013,0.014,24.32,24.24,24.39,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,32.12,30.96,33.41,31.15,30.04,32.41,0,0,0,0,0,0,0.346,0,0.063,0.27,0.73,0.27,44.2
598485600000,1988,12,1988,3,12,7,0.261,0.0629,0.198,11940.3,76.26,76.26,71.07,2,2,2,432,402.9,455.7,328,298.9,104,104,104,0,0,0,0.241,0.228,0.258,328,298.9,351.7,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.168,0.158,0.176,0.0538,0.0401,0.065,0.0022,0.0016,0.0027,0.386,0.342,0.421,0.016,0.014,0.017,24.07,23.93,24.24,0.945,0.94,0.949,0.971,0.97,0.974,0.918,0.912,0.924,36.58,33.41,39.14,35.54,32.41,38.13,0,0,0,0,0,0,0.395,0,0.063,0.24,0.76,0.24,45.7
599090400000,1988,12,1988,3,13,7,0.287,0.0643,0.223,13454.3,83.06,83.06,80.09,2,2,2,475,462.6,489.3,368.7,358.6,106.3,104,120,0,0,0,0.224,0.214,0.245,368.7,358.6,382,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.182,0.179,0.187,0.073,0.0682,0.0793,0.003,0.0028,0.0033,0.447,0.431,0.467,0.018,0.018,0.019,23.82,23.75,23.89,0.951,0.95,0.953,0.978,0.976,0.98,0.93,0.927,0.934,40.95,39.88,42.38,40.04,38.91,41.53,0,0,0,0,0,0,0.445,0,0.064,0.22,0.78,0.22,46.9
599695200000,1989,1,1988,4,14,7,0.306,0.0726,0.233,14037.3,85.85,85.85,83.56,2,2,2,505.8,494.7,516.8,385.8,374.7,120,120,120,0,0,0,0.237,0.232,0.243,385.8,374.7,396.8,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.19,0.186,0.194,0.0811,0.0758,0.0863,0.0034,0.0031,0.0036,0.474,0.457,0.49,0.02,0.019,0.02,23.65,23.58,23.72,0.953,0.952,0.955,0.98,0.979,0.98,0.934,0.932,0.935,42.64,41.47,43.8,41.78,40.61,42.92,0,0,0,0,0,0,0.464,0,0.073,0.24,0.76,0.24,45.9
600300000000,1989,1,1988,4,15,7,0.325,0.0726,0.253,15123.5,96.4,96.4,90.02,2,2,2,537.9,523,571.9,417.9,403,120,120,120,0,0,0,0.223,0.21,0.229,417.9,403,451.9,990,990,990,966,966,966.2,24,23.8,24,0.201,0.196,0.213,0.0963,0.0892,0.112,0.004,0.0037,0.0047,0.522,0.5,0.573,0.022,0.021,0.024,23.46,23.25,23.55,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,45.96,44.45,49.37,45.01,43.56,48.2,0,0,0,0,0,0,0.5,0,0.072,0.22,0.78,0.22,46.5
600904800000,1989,1,1988,4,16,7,0.375,0.0726,0.302,17374.6,109.3,109.3,103.4,3,2,2.7142857142857144,619.9,583,647.6,499.9,463,120,120,120,0,0,0,0.194,0.185,0.206,499.9,463,527.6,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.24,0.219,0.255,0.137,0.118,0.153,0.0058,0.0049,0.0065,0.574,0.536,0.613,0.024,0.023,0.026,23.05,22.92,23.19,0.95,0.946,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.63,35.4,51.55,39.06,34.34,48.2,0,0,0,0,0,0,0.575,0,0.073,0.19,0.81,0.19,46.3
601509600000,1989,1,1988,4,17,7,0.406,0.0726,0.334,19176.5,121.1,121.1,114.1,3,3,3,671.6,647.6,705.9,551.6,527.6,120,120,120,0,0,0,0.179,0.17,0.185,551.6,527.6,585.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.269,0.255,0.288,0.169,0.153,0.192,0.0072,0.0065,0.0083,0.629,0.589,0.687,0.027,0.025,0.03,22.78,22.59,22.92,0.951,0.949,0.953,0.974,0.971,0.979,0.926,0.921,0.933,39.06,37.52,41.24,38.05,36.42,40.37,0,0,0,0,0,0,0.634,0,0.072,0.18,0.82,0.18,47.2
602114400000,1989,1,1988,4,18,7,0.478,0.0799,0.398,22479.7,137.9,137.9,133.8,3,3,3,790.3,728.5,819.3,658.1,608.5,132.1,120,137,0,0,0,0.167,0.16,0.176,658.1,608.5,682.3,990,990,990,967.1,966.8,967.2,22.9,22.8,23.2,0.331,0.301,0.346,0.241,0.207,0.257,0.01,0.0089,0.011,0.81,0.725,0.852,0.035,0.031,0.037,22.13,21.97,22.46,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.51,42.65,46.89,44.6,41.8,45.96,0,0,0,0,0,0,0.743,0,0.08,0.17,0.83,0.17,47
602719200000,1989,2,1988,5,19,7,0.545,0.0829,0.462,24894,158.6,158.6,148.2,4,3,3.2857142857142856,900.7,843.5,952.4,763.7,706.5,137,137,137,0,0,0,0.152,0.144,0.162,763.7,706.5,815.4,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.406,0.359,0.452,0.307,0.273,0.334,0.014,0.012,0.015,0.971,0.893,1.01,0.043,0.039,0.045,21.53,21.29,21.83,0.956,0.954,0.957,0.979,0.977,0.98,0.936,0.932,0.938,47.47,40.58,51.64,45.62,39.66,48.2,0,0,0,0,0,0,0.823,0,0.083,0.15,0.85,0.15,45.7
603324000000,1989,2,1988,5,20,7,0.743,0.0829,0.637,31615.4,192.8,192.8,188.2,4,4,4,1229,1025,1432,1092,888.2,137,137,137,39.71,0,195,0.113,0.0957,0.134,1052,888.2,1100,990,990,990,968.6,968,969.3,21.4,20.7,22,0.733,0.518,0.861,0.572,0.369,0.648,0.027,0.017,0.031,1.59,1.13,1.81,0.075,0.051,0.087,19.79,18.93,20.89,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.61,43.45,50.42,47.05,42.58,48.2,0,0,0,0,0,0,1.05,0,0.106,0.11,0.86,0.14,42.6
603928800000,1989,2,1988,5,21,7,1.11,0.0958,0.665,29734.2,192.8,192.8,177,4,4,4,1831,1356,2217,1673,1219,158.4,137,162,572.6,119,955,0.0884,0.0731,0.107,1100,1100,1100,990,990,990,970.5,969,971.6,19.5,18.4,21,0.906,0.83,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.85,1.78,1.87,0.095,0.085,0.1,17.64,16.5,19.2,0.95,0.947,0.953,0.98,0.98,0.98,0.931,0.928,0.934,45.18,42.12,49.36,44.25,41.28,48.2,0,0,0,0,0,0,0.983,0,0.445,0.086,0.6,0.4,26.8
604533600000,1989,2,1988,5,22,7,1.49,0.131,0.665,26609.8,163.9,163.9,158.4,4,4,4,2463,2266,2697,2246,2104,217,162,239,1146,1004,1358,0.0877,0.0701,0.1,1100,1100,1100,990,990,990,972.2,971.7,972.8,17.8,17.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.91,15.34,16.38,0.945,0.942,0.946,0.977,0.974,0.98,0.923,0.918,0.927,40.52,38.99,41.81,39.6,37.98,40.97,0,0,0,0,0,0,0.88,0,0.825,0.088,0.45,0.55,17.9
605138400000,1989,3,1988,6,23,7,1.83,0.145,0.665,24045.9,150.5,150.5,143.1,4,4,4,3023,2749,3332,2784,2510,239,239,239,1684,1410,1993,0.0793,0.0717,0.0869,1100,1100,1100,990,990,990,973.6,972.9,974.3,16.4,15.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.56,13.86,15.22,0.938,0.934,0.942,0.971,0.97,0.973,0.911,0.906,0.917,36.86,34.92,38.65,35.78,33.87,37.62,0,0,0,0,0,0,0.795,0,1.165,0.079,0.36,0.64,13.1
605743200000,1989,3,1988,6,24,7,2.05,0.145,0.665,22535.8,135.5,135.5,134.1,4,4,4,3392,3332,3470,3153,3093,239,239,239,2053,1993,2131,0.0705,0.0689,0.0717,1100,1100,1100,990,990,990,974.4,974.3,974.6,15.6,15.4,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.73,13.57,13.86,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.57,34.12,34.92,33.54,33.1,33.87,0,0,0,0,0,0,0.745,0,1.385,0.071,0.32,0.68,11
606348000000,1989,3,1988,6,25,7,2.03,0.145,0.665,22660.9,138.8,138.8,134.9,4,4,4,3359,3186,3488,3120,2947,239,239,239,2020,1847,2149,0.0712,0.0685,0.075,1100,1100,1100,990,990,990,974.3,974,974.6,15.7,15.4,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.8,13.53,14.17,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.76,34.02,35.77,33.72,33,34.7,0,0,0,0,0,0,0.749,0,1.365,0.071,0.33,0.67,11.2
606952800000,1989,3,1988,6,26,7,1.88,0.141,0.665,23605.5,142.2,142.2,140.5,4,4,4,3117,3050,3169,2884,2833,232.7,217,239,1784,1733,1830,0.0746,0.0712,0.0768,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.33,14.21,14.49,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.21,35.87,36.66,35.13,34.8,35.56,0,0,0,0,0,0,0.781,0,1.215,0.075,0.35,0.65,12.6
607557600000,1989,4,1988,7,27,7,1.83,0.131,0.665,23974.5,143,143,142.7,4,4,4,3032,3021,3050,2815,2804,217,217,217,1714,1704,1733,0.0716,0.0712,0.0718,1100,1100,1100,990,990,990,973.6,973.6,973.6,16.4,16.4,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.54,14.49,14.56,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,36.78,36.66,36.85,35.68,35.56,35.75,0,0,0,0,0,0,0.793,0,1.165,0.072,0.36,0.64,13.1
608162400000,1989,4,1988,7,28,7,1.94,0.131,0.665,23280.9,143,143,138.6,4,4,4,3201,3021,3382,2984,2804,217,217,217,1884,1704,2065,0.0679,0.0642,0.0718,1100,1100,1100,990,990,990,974,973.6,974.4,16,15.6,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.15,13.76,14.56,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.72,34.63,36.85,34.64,33.59,35.75,0,0,0,0,0,0,0.77,0,1.275,0.068,0.34,0.66,12
608767200000,1989,4,1988,7,29,7,2.09,0.151,0.665,22289.6,133,133,132.7,4,4,4,3457,3441,3488,3207,3172,250.4,217,295,2107,2072,2135,0.0724,0.0629,0.0851,1100,1100,1100,990,990,990,974.5,974.5,974.6,15.5,15.4,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.6,13.53,13.63,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.19,34.02,34.29,33.17,33,33.26,0,0,0,0,0,0,0.737,0,1.425,0.072,0.32,0.68,10.7
609372000000,1989,4,1988,7,30,7,2.22,0.178,0.665,21474.6,131,131,127.8,4,4,4,3673,3530,3812,3378,3235,295,295,295,2278,2135,2417,0.0804,0.0774,0.0836,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.14,12.84,13.44,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,32.94,32.13,33.77,31.96,31.17,32.76,0,0,0,0,0,0,0.71,0,1.555,0.08,0.3,0.7,9.67
609976800000,1989,5,1988,8,31,7,2.29,0.194,0.665,21068.9,126.5,126.5,125.4,4,4,4,3780,3734,3812,3459,3413,321,321,321,2359,2313,2391,0.0849,0.0842,0.086,1100,1100,1100,990,990,990,975.2,975.1,975.3,14.8,14.7,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.91,12.84,13.01,0.928,0.928,0.929,0.97,0.97,0.97,0.9,0.9,0.901,32.32,32.13,32.59,31.35,31.17,31.62,0,0,0,0,0,0,0.697,0,1.625,0.085,0.29,0.71,9.2
610581600000,1989,5,1988,8,32,7,2.17,0.201,0.665,21803.4,132.4,132.4,129.8,4,4,4,3586,3470,3734,3254,3130,331.9,321,340,2154,2030,2313,0.0927,0.086,0.098,1100,1100,1100,990,990,990,974.8,974.6,975.1,15.2,14.9,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.32,13.01,13.57,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,33.45,32.59,34.12,32.45,31.62,33.1,0,0,0,0,0,0,0.721,0,1.505,0.093,0.31,0.69,10
611186400000,1989,5,1988,8,33,7,1.98,0.206,0.665,23002.7,141.4,141.4,136.9,4,4,4,3271,3080,3441,2931,2740,340,340,340,1831,1640,2001,0.104,0.0988,0.11,1100,1100,1100,990,990,990,974.1,973.7,974.5,15.9,15.5,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.99,13.63,14.42,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,35.29,34.29,36.46,34.23,33.26,35.36,0,0,0,0,0,0,0.761,0,1.315,0.1,0.34,0.66,11.6
611791200000,1989,5,1988,8,34,7,1.75,0.206,0.665,24576.3,150.5,150.5,146.3,4,4,4,2901,2749,3068,2561,2409,340,340,340,1461,1309,1628,0.118,0.111,0.124,1100,1100,1100,990,990,990,973.3,972.9,973.7,16.7,16.3,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.85,14.45,15.22,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.917,37.65,36.54,38.65,36.57,35.44,37.62,0,0,0,0,0,0,0.813,0,1.085,0.12,0.38,0.62,14
612396000000,1989,5,1988,8,35,7,1.53,0.189,0.665,26325.6,161.7,161.7,156.7,4,4,4,2524,2346,2697,2211,2053,313.1,293,340,1111,953,1257,0.124,0.115,0.132,1100,1100,1100,990,990,990,972.4,971.9,972.8,17.6,17.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.76,15.34,16.19,0.944,0.942,0.946,0.976,0.974,0.979,0.922,0.918,0.926,40.12,38.99,41.29,39.17,37.98,40.42,0,0,0,0,0,0,0.871,0,0.865,0.12,0.43,0.57,17.2
613000800000,1989,6,1988,9,36,7,1.32,0.177,0.665,27910.7,169.6,169.6,166.1,4,4,4,2177,2042,2302,1884,1749,293,293,293,783.7,649,909,0.135,0.127,0.144,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.6,16.3,16.93,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.39,41.58,43.26,41.53,40.72,42.4,0,0,0,0,0,0,0.923,0,0.655,0.13,0.5,0.5,21.1
613605600000,1989,6,1988,9,37,7,1.12,0.177,0.665,29497.6,180.4,180.4,175.6,4,4,4,1857,1716,2004,1564,1423,293,293,293,463.7,323,611,0.158,0.146,0.171,1100,1100,1100,990,990,990,970.6,970.2,971.1,19.4,18.9,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.49,17.02,17.94,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.79,43.51,46.02,43.9,42.64,45.1,0,0,0,0,0,0,0.975,0,0.455,0.16,0.59,0.41,26.3
614210400000,1989,6,1988,9,38,7,0.925,0.177,0.665,31419.9,191.9,191.9,187,4,4,4,1529,1400,1660,1236,1107,293,293,293,136.3,7,267,0.192,0.177,0.209,1100,1100,1100,990,990,990,969.6,969.2,970,20.4,20,20.8,0.891,0.841,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.79,1.87,0.09,0.086,0.093,18.58,18.13,19.05,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.71,46.52,48.95,46.76,45.59,47.97,0,0,0,0,0,0,1.04,0,0.26,0.19,0.72,0.28,34
614815200000,1989,6,1988,9,39,7,0.746,0.166,0.58,29605,188.3,188.3,176.2,4,4,4,1233,1151,1356,959.3,902.3,274.1,227,293,0,0,0,0.222,0.195,0.245,959.3,902.3,1063,990,990,990,968.6,968.4,969,21.4,21,21.6,0.633,0.568,0.783,0.424,0.376,0.564,0.02,0.017,0.027,1.32,1.19,1.64,0.062,0.055,0.078,20.04,19.34,20.41,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,44.95,42.86,48.05,44.05,42,47.09,0,0,0,0,0,0,0.979,0,0.166,0.22,0.78,0.22,39.7
615420000000,1989,7,1988,10,40,7,0.638,0.137,0.501,26490.2,169.7,169.7,157.7,4,3,3.7142857142857144,1055,957.9,1128,827.7,730.9,227,227,227,0,0,0,0.216,0.201,0.237,827.7,730.9,900.7,990,990,990,968.1,967.7,968.3,21.9,21.7,22.3,0.486,0.397,0.553,0.339,0.289,0.375,0.015,0.013,0.017,1.07,0.958,1.17,0.049,0.043,0.054,20.86,20.52,21.31,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.931,0.937,43.93,40.23,50.36,42.85,39.29,48.2,0,0,0,0,0,0,0.876,0,0.137,0.21,0.79,0.21,41.5
616024800000,1989,7,1988,10,41,7,0.509,0.137,0.371,20706.4,140.6,140.6,123.3,3,3,3,841.2,751.7,941.1,614.2,524.7,227,227,227,0,0,0,0.271,0.241,0.302,614.2,524.7,714.1,990,990,990,967.3,966.9,967.7,22.7,22.3,23.1,0.322,0.27,0.382,0.211,0.151,0.278,0.0093,0.0066,0.012,0.752,0.6,0.924,0.033,0.026,0.041,21.98,21.41,22.49,0.954,0.949,0.957,0.977,0.97,0.98,0.932,0.92,0.937,42.03,36.6,47.81,41.08,35.5,46.86,0,0,0,0,0,0,0.685,0,0.138,0.27,0.73,0.27,40.7
616629600000,1989,7,1988,10,42,7,0.406,0.137,0.269,15508.4,103.2,103.2,92.31,3,2,2.142857142857143,671.3,623.8,733.8,444.3,396.8,227,227,227,0,0,0,0.339,0.309,0.364,444.3,396.8,506.8,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.226,0.204,0.26,0.109,0.0863,0.14,0.0047,0.0037,0.006,0.561,0.5,0.646,0.024,0.021,0.028,22.85,22.59,23.1,0.955,0.947,0.957,0.979,0.97,0.98,0.934,0.918,0.938,44.96,35.45,51.43,43.7,34.38,48.2,0,0,0,0,0,0,0.513,0,0.137,0.34,0.66,0.34,38.2
