datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
808351200000,1995,8,1994,11,46,7,0.119,0.0562,0.063,0,0,0,0,1,1,1,197.2,194.8,201.2,104.2,101.8,93,93,93,0,0,0,0.471,0.462,0.477,104.2,101.8,108.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0877,0.0899,0.00461,0.0044,0.00494,0.00018,0.00017,0.00019,0.176,0.172,0.183,0.0069,0.0067,0.0072,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.47,0.53,0.47,0
808956000000,1995,8,1994,11,47,7,0.114,0.0562,0.0581,0,0,0,0,1,1,1,189.1,179.8,193.3,96.06,86.83,93,93,93,0,0,0,0.492,0.481,0.517,96.06,86.83,100.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0824,0.0872,0.00392,0.00313,0.00427,0.00015,0.00012,0.00017,0.162,0.145,0.169,0.0063,0.0057,0.0066,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.49,0.51,0.49,0
809560800000,1995,8,1994,11,48,7,0.107,0.0508,0.0557,1602.53,23.21,23.21,9.539,1,1,1,176.1,171.1,179.8,92.14,84.15,84,72,93,0,0,0,0.476,0.406,0.525,92.14,84.15,105.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0834,0.0815,0.0868,0.00358,0.0029,0.00469,0.00014,0.00011,0.00018,0.154,0.14,0.176,0.006,0.0055,0.0069,25.4,25.38,25.41,0.391,0,0.914,0.415,0,0.97,0.379,0,0.887,9.845,0,23.93,9.539,0,23.21,0,4,0,0,0.571,0,0.053,0.571,0.0513,0.47,0.52,0.48,15
810165600000,1995,9,1994,12,49,7,0.1,0.0435,0.0566,3472.01,21.39,21.39,20.67,1,1,1,165.7,162.8,169.2,93.65,90.78,72,72,72,0,0,0,0.435,0.426,0.442,93.65,90.78,97.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0817,0.084,0.00371,0.00347,0.00401,0.00015,0.00014,0.00016,0.155,0.15,0.162,0.0061,0.0059,0.0063,25.38,25.38,25.38,0.918,0.914,0.921,0.966,0.965,0.968,0.887,0.884,0.889,21.39,20.81,22.11,20.67,20.08,21.39,0,0,0,0,0,0,0.115,0,0.0434,0.43,0.57,0.43,34.7
810770400000,1995,9,1994,12,50,7,0.0946,0.0435,0.0511,3153.3,20.08,20.08,18.77,1,1,1,156.4,147.8,162.8,84.42,75.84,72,72,72,0,0,0,0.461,0.442,0.487,84.42,75.84,90.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0764,0.0817,0.00293,0.0022,0.00347,0.00011,0.000086,0.00014,0.139,0.123,0.15,0.0054,0.0048,0.0059,25.37,25.37,25.38,0.929,0.921,0.939,0.962,0.96,0.965,0.894,0.889,0.901,19.5,17.72,20.81,18.77,17.01,20.08,0,0,0,0,0,0,0.104,0,0.0435,0.46,0.54,0.46,33.3
811375200000,1995,9,1994,12,51,7,0.0857,0.0435,0.0422,2555.57,16.32,16.32,15.21,1,1,1,141.8,138.7,145.4,69.77,66.74,72,72,72,0,0,0,0.508,0.495,0.519,69.77,66.74,73.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0732,0.0755,0.00168,0.00142,0.00198,0.000066,0.000056,0.000078,0.113,0.107,0.119,0.0044,0.0042,0.0047,25.39,25.38,25.39,0.912,0.895,0.931,0.96,0.96,0.96,0.875,0.859,0.894,15.85,14.88,17,15.21,14.28,16.32,0,0,0,0,0,0,0.0845,0,0.0435,0.51,0.49,0.51,29.8
811980000000,1995,9,1994,12,52,7,0.0816,0.0418,0.0398,2044.46,17.56,17.56,12.17,1,1,1,134.9,130.6,137.6,65.78,60.89,69.14,52,72,0,0,0,0.512,0.398,0.542,65.78,60.89,78.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0711,0.0738,0.00134,0.000926,0.00243,0.000053,0.000036,0.000095,0.105,0.0968,0.125,0.0041,0.0038,0.0049,25.39,25.38,25.4,0.763,0,0.936,0.823,0,0.96,0.732,0,0.898,12.68,0,18.29,12.17,0,17.56,0,1,0,0,0.143,0,0.0676,0.143,0.0418,0.51,0.49,0.51,25.1
812584800000,1995,10,1995,1,1,7,0.0765,0.0314,0.045,2796.91,17.1,17.1,16.65,1,1,1,126.5,124.5,128.2,74.48,72.49,52,52,52,0,0,0,0.411,0.405,0.418,74.48,72.49,76.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0717,0.073,0.00208,0.00191,0.00223,0.000082,0.000075,0.000087,0.118,0.114,0.121,0.0046,0.0045,0.0047,25.38,25.38,25.39,0.935,0.927,0.939,0.96,0.96,0.96,0.898,0.89,0.902,17.34,16.73,17.81,16.65,16.06,17.1,0,0,0,0,0,0,0.0925,0,0.0315,0.41,0.59,0.41,36.6
813189600000,1995,10,1995,1,2,7,0.0722,0.0314,0.0407,2431.98,16.06,16.06,14.48,1,1,1,119.3,117.2,124.5,67.34,65.17,52,52,52,0,0,0,0.436,0.418,0.444,67.34,65.17,72.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0717,0.00147,0.00129,0.00191,0.000058,0.000051,0.000075,0.106,0.103,0.114,0.0042,0.004,0.0045,25.39,25.39,25.4,0.899,0.887,0.927,0.96,0.96,0.96,0.863,0.851,0.89,15.08,14.39,16.73,14.48,13.81,16.06,0,0,0,0,0,0,0.0804,0,0.0315,0.43,0.56,0.44,33.7
813794400000,1995,10,1995,1,3,7,0.0708,0.0314,0.0393,1364,14.67,14.67,8.119,1,1,1,117,115,120,64.98,63,52,52,52,0,0,0,0.445,0.433,0.452,64.98,63,67.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00127,0.0011,0.00153,0.00005,0.000043,0.00006,0.102,0.0995,0.107,0.004,0.0039,0.0042,25.4,25.39,25.4,0.511,0,0.902,0.549,0,0.96,0.49,0,0.866,8.457,0,15.28,8.119,0,14.67,0,3,0,0,0.429,0,0.0451,0.429,0.0315,0.44,0.56,0.44,19.3
814399200000,1995,10,1995,1,4,7,0.0739,0.0314,0.0424,2577.03,16.06,16.06,15.34,1,1,1,122.2,117.2,124.5,70.16,65.17,52,52,52,0,0,0,0.426,0.418,0.444,70.16,65.17,72.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0717,0.00171,0.00129,0.00191,0.000067,0.000051,0.000075,0.11,0.103,0.114,0.0043,0.004,0.0045,25.39,25.39,25.4,0.914,0.887,0.927,0.96,0.96,0.96,0.878,0.851,0.89,15.98,14.39,16.73,15.34,13.81,16.06,0,0,0,0,0,0,0.0852,0,0.0315,0.42,0.57,0.43,34.9
815004000000,1995,10,1995,1,5,7,0.0769,0.0306,0.0463,2872.87,18.43,18.43,17.1,1,1,1,127.2,124.5,132.9,76.58,72.49,50.57,50,52,0,0,0,0.398,0.376,0.418,76.58,72.49,82.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0717,0.075,0.00226,0.00191,0.0028,0.000089,0.000075,0.00011,0.121,0.114,0.132,0.0047,0.0045,0.0052,25.38,25.37,25.39,0.934,0.927,0.939,0.96,0.96,0.961,0.897,0.89,0.902,17.81,16.73,19.18,17.1,16.06,18.43,0,0,0,0,0,0,0.095,0,0.0306,0.4,0.6,0.4,37.4
815608800000,1995,11,1995,2,6,7,0.083,0.0302,0.0527,3244.29,22.01,22.01,19.31,1,1,1,137.2,130.6,150.3,87.18,80.55,50,50,50,0,0,0,0.365,0.333,0.383,87.18,80.55,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0742,0.0812,0.00316,0.0026,0.00428,0.00012,0.0001,0.00017,0.14,0.128,0.163,0.0055,0.005,0.0064,25.36,25.34,25.37,0.925,0.911,0.933,0.963,0.96,0.969,0.891,0.883,0.896,20.05,18.7,22.72,19.31,17.95,22.01,0,0,0,0,0,0,0.107,0,0.0303,0.36,0.63,0.37,39.1
816213600000,1995,11,1995,2,7,7,0.0881,0.0302,0.0579,3534.96,21.48,21.48,21.04,1,1,1,145.7,141.2,147.8,95.67,91.16,50,50,50,0,0,0,0.343,0.338,0.354,95.67,91.16,97.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0779,0.0803,0.00388,0.0035,0.00407,0.00015,0.00014,0.00016,0.155,0.147,0.159,0.0061,0.0058,0.0062,25.34,25.34,25.35,0.915,0.913,0.92,0.967,0.965,0.968,0.885,0.884,0.888,21.76,20.85,22.2,21.04,20.12,21.48,0,0,0,0,0,0,0.117,0,0.0302,0.34,0.66,0.34,40.1
816818400000,1995,11,1995,2,8,7,0.105,0.0302,0.0745,4623.89,34.44,34.44,27.52,1,1,1,173.3,150.3,202.2,123.3,100.3,50,50,50,0,0,0,0.291,0.247,0.333,123.3,100.3,152.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0893,0.0812,0.0995,0.00623,0.00428,0.00868,0.00024,0.00017,0.00034,0.204,0.163,0.256,0.008,0.0064,0.01,25.34,25.33,25.34,0.925,0.911,0.939,0.97,0.969,0.97,0.897,0.883,0.911,28.38,22.72,35.5,27.52,22.01,34.44,0,0,0,0,0,0,0.153,0,0.0305,0.29,0.71,0.29,44
817423200000,1995,11,1995,2,9,7,0.118,0.0326,0.0854,5352.33,32.69,32.69,31.86,1,1,1,195.1,193.3,200.2,141.3,134.3,53.86,50,59,0,0,0,0.276,0.257,0.305,141.3,134.3,144.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0946,0.097,0.00776,0.00716,0.00806,0.0003,0.00028,0.00031,0.237,0.226,0.243,0.0093,0.0088,0.0095,25.35,25.35,25.36,0.935,0.932,0.936,0.97,0.97,0.97,0.907,0.904,0.908,32.84,31.13,33.7,31.86,30.2,32.69,0,0,0,0,0,0,0.177,0,0.0326,0.28,0.72,0.28,45.4
818028000000,1995,12,1995,3,10,7,0.135,0.0357,0.0992,6241.04,38.51,38.51,37.15,1,1,1,223,212.1,228.5,164,153.1,59,59,59,0,0,0,0.265,0.258,0.278,164,153.1,169.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.101,0.107,0.00969,0.00876,0.0102,0.00038,0.00034,0.0004,0.279,0.259,0.289,0.011,0.01,0.011,25.18,25.14,25.27,0.943,0.94,0.945,0.973,0.97,0.975,0.917,0.911,0.921,38.19,35.63,39.5,37.15,34.57,38.51,0,0,0,0,0,0,0.206,0,0.0358,0.26,0.73,0.27,46.2
818632800000,1995,12,1995,3,11,7,0.143,0.0357,0.108,6810.16,42.09,42.09,40.54,1,1,1,236.8,231.4,243.3,177.8,172.4,59,59,59,0,0,0,0.249,0.243,0.255,177.8,172.4,184.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.112,0.0109,0.0104,0.0114,0.00043,0.00041,0.00045,0.303,0.294,0.315,0.012,0.012,0.012,25.08,25.03,25.12,0.948,0.946,0.95,0.979,0.976,0.98,0.927,0.923,0.931,41.42,40.17,42.95,40.54,39.22,42.09,0,0,0,0,0,0,0.225,0,0.035,0.25,0.76,0.24,47.6
819237600000,1995,12,1995,3,12,7,0.143,0.0357,0.107,6777.4,40.52,40.52,40.34,1,1,1,235.9,234.8,236.6,176.9,175.8,59,59,59,0,0,0,0.25,0.249,0.251,176.9,175.8,177.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.109,0.11,0.0108,0.0107,0.0108,0.00042,0.00042,0.00043,0.302,0.3,0.303,0.012,0.012,0.012,25.08,25.08,25.09,0.947,0.947,0.948,0.979,0.978,0.979,0.927,0.926,0.928,41.22,40.95,41.39,40.34,40.06,40.52,0,0,0,0,0,0,0.224,0,0.036,0.25,0.75,0.25,47.4
819842400000,1995,12,1995,3,13,7,0.154,0.0357,0.118,7480.52,47.5,47.5,44.53,1,1,1,253.9,243.3,266.8,194.9,184.3,59,59,59,0,0,0,0.233,0.221,0.243,194.9,184.3,207.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.121,0.0123,0.0114,0.0134,0.00049,0.00045,0.00053,0.334,0.315,0.357,0.013,0.012,0.014,24.96,24.88,25.03,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.44,42.95,48.47,44.53,42.09,47.5,0,0,0,0,0,0,0.247,0,0.036,0.23,0.77,0.23,48.6
820447200000,1996,1,1995,4,14,7,0.173,0.0442,0.129,8032.7,50.84,50.84,47.81,2,1,1.2857142857142858,286.4,271.3,306,213.4,198.3,73,73,73,0,0,0,0.256,0.239,0.269,213.4,198.3,233,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.119,0.131,0.0139,0.0126,0.0156,0.00055,0.0005,0.00062,0.324,0.247,0.376,0.013,0.0098,0.015,24.83,24.76,24.87,0.947,0.924,0.958,0.977,0.97,0.98,0.925,0.896,0.939,41.66,26.21,50.6,40.55,25.42,48.2,0,0,0,0,0,0,0.266,0,0.044,0.26,0.75,0.25,46.4
821052000000,1996,1,1995,4,15,7,0.214,0.0442,0.17,10290,71.78,71.78,61.25,2,2,2,353.8,306,402.9,280.8,233,73,73,73,0,0,0,0.208,0.181,0.239,280.8,233,329.9,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.148,0.131,0.165,0.0326,0.0156,0.0547,0.0013,0.00062,0.0022,0.313,0.247,0.385,0.013,0.0098,0.016,24.52,24.2,24.82,0.935,0.924,0.945,0.97,0.97,0.97,0.907,0.896,0.917,31.57,26.21,37,30.62,25.42,35.89,0,0,0,0,0,0,0.34,0,0.044,0.21,0.79,0.21,48.1
821656800000,1996,1,1995,4,16,7,0.255,0.0442,0.211,12782.3,77.2,77.2,76.08,2,2,2,421.8,417.9,426.6,348.8,344.9,73,73,73,0,0,0,0.173,0.171,0.175,348.8,344.9,353.6,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.172,0.171,0.174,0.0636,0.0618,0.0659,0.0026,0.0025,0.0027,0.414,0.408,0.421,0.017,0.017,0.017,24.09,24.06,24.11,0.948,0.947,0.949,0.974,0.973,0.975,0.923,0.922,0.925,39.06,38.63,39.58,38.04,37.59,38.6,0,0,0,0,0,0,0.423,0,0.044,0.17,0.83,0.17,50.1
822261600000,1996,1,1995,4,17,7,0.243,0.0442,0.198,12003.9,75.74,75.74,71.45,2,2,2,401,386.5,420.3,328,313.5,73,73,73,0,0,0,0.182,0.174,0.189,328,313.5,347.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.16,0.172,0.0538,0.047,0.0629,0.0022,0.0019,0.0026,0.382,0.361,0.411,0.016,0.015,0.017,24.22,24.1,24.31,0.945,0.942,0.948,0.971,0.97,0.974,0.917,0.914,0.923,36.8,35.22,38.9,35.73,34.16,37.87,0,0,0,0,0,0,0.397,0,0.045,0.18,0.81,0.19,49.4
822866400000,1996,1,1995,4,18,7,0.248,0.0483,0.2,12071.8,73.33,73.33,71.86,2,2,2,410.5,398.1,417.9,330.6,323,79.86,73,85,0,0,0,0.194,0.178,0.208,330.6,323,336.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.166,0.164,0.168,0.055,0.0515,0.058,0.0022,0.0021,0.0024,0.387,0.376,0.396,0.016,0.015,0.016,24.17,24.13,24.23,0.945,0.944,0.946,0.97,0.97,0.971,0.917,0.916,0.919,37.03,36.17,37.75,35.93,35.08,36.66,0,0,0,0,0,0,0.399,0,0.048,0.19,0.81,0.19,48.7
823471200000,1996,2,1995,5,19,7,0.256,0.0514,0.205,12352.5,76.3,76.3,73.53,2,2,2,423.4,417.9,435.5,338.4,332.9,85,85,85,0,0,0,0.201,0.195,0.203,338.4,332.9,350.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.169,0.167,0.174,0.0587,0.0561,0.0644,0.0024,0.0023,0.0026,0.399,0.391,0.417,0.016,0.016,0.017,24.1,24.02,24.13,0.947,0.946,0.948,0.971,0.97,0.974,0.919,0.917,0.924,37.85,37.24,39.16,36.76,36.13,38.15,0,0,0,0,0,0,0.408,0,0.051,0.2,0.8,0.2,48.3
824076000000,1996,2,1995,5,20,7,0.276,0.0514,0.225,13613.3,82.44,82.44,81.03,2,2,2,456.3,453.1,462.6,371.3,368.1,85,85,85,0,0,0,0.187,0.184,0.188,371.3,368.1,377.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.181,0.18,0.183,0.0742,0.0727,0.0772,0.003,0.003,0.0032,0.448,0.444,0.458,0.018,0.018,0.019,23.9,23.86,23.92,0.951,0.951,0.952,0.979,0.978,0.98,0.931,0.93,0.933,41.39,41.05,42.06,40.52,40.15,41.22,0,0,0,0,0,0,0.45,0,0.051,0.19,0.82,0.18,49.3
824680800000,1996,2,1995,5,21,7,0.288,0.0514,0.236,14312.7,87.31,87.31,85.19,2,2,2,475.8,470.2,486,390.8,385.2,85,85,85,0,0,0,0.179,0.175,0.181,390.8,385.2,401,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.188,0.186,0.192,0.0835,0.0808,0.0883,0.0034,0.0033,0.0036,0.478,0.469,0.493,0.02,0.019,0.02,23.78,23.72,23.81,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.47,42.87,44.55,42.6,42.01,43.66,0,0,0,0,0,0,0.473,0,0.052,0.18,0.82,0.18,49.7
825285600000,1996,2,1995,5,22,7,0.304,0.0571,0.246,14858.1,91.13,91.13,88.44,2,2,2,502,477.4,527.3,407.5,392.4,94.43,85,107,0,0,0,0.188,0.168,0.209,407.5,392.4,420.3,990,990,990,965.9,965.7,966,24.1,24,24.3,0.195,0.188,0.202,0.0914,0.0842,0.0974,0.0038,0.0035,0.0041,0.504,0.48,0.525,0.021,0.02,0.022,23.64,23.5,23.77,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.12,43.63,46.49,44.22,42.76,45.56,0,0,0,0,0,0,0.491,0,0.058,0.19,0.81,0.19,48.9
825890400000,1996,3,1995,6,23,7,0.331,0.0647,0.266,15892.7,96.4,96.4,94.6,2,2,2,546.6,537.8,556.2,439.6,430.8,107,107,107,0,0,0,0.196,0.192,0.199,439.6,430.8,449.2,990,990,990,966.1,966,966.1,23.9,23.9,24,0.208,0.205,0.212,0.107,0.102,0.111,0.0044,0.0043,0.0046,0.554,0.541,0.568,0.023,0.023,0.024,23.39,23.33,23.44,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.27,47.38,49.24,47.3,46.43,48.2,0,0,0,0,0,0,0.526,0,0.065,0.2,0.8,0.2,48
826495200000,1996,3,1995,6,24,7,0.346,0.0647,0.281,16195.2,96.4,96.4,96.4,2,2,2,571.9,562.8,583,464.9,455.8,107,107,107,0,0,0,0.187,0.184,0.19,464.9,455.8,476,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.219,0.214,0.225,0.118,0.114,0.124,0.005,0.0048,0.0052,0.594,0.578,0.613,0.025,0.024,0.026,23.23,23.16,23.29,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.69,49.86,51.7,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.19,0.81,0.19,46.8
827100000000,1996,3,1995,6,25,7,0.369,0.0647,0.304,17490.2,107.4,107.4,104.1,3,2,2.857142857142857,610.2,589.2,623.8,503.2,482.2,107,107,107,0,0,0,0.176,0.172,0.182,503.2,482.2,516.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.241,0.229,0.249,0.138,0.127,0.146,0.0058,0.0053,0.0062,0.563,0.53,0.624,0.024,0.022,0.026,23.1,23.03,23.17,0.948,0.945,0.956,0.971,0.97,0.98,0.921,0.917,0.937,38.51,35.24,52.27,37,34.18,48.2,0,0,0,0,0,0,0.578,0,0.065,0.18,0.82,0.18,47.4
827704800000,1996,3,1995,6,26,7,0.395,0.0647,0.33,19021.1,117.4,117.4,113.2,3,3,3,652.7,630.1,673.1,545.7,523.1,107,107,107,0,0,0,0.164,0.159,0.17,545.7,523.1,566.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.265,0.252,0.277,0.166,0.15,0.179,0.007,0.0064,0.0077,0.619,0.581,0.653,0.026,0.025,0.028,22.87,22.75,23,0.95,0.949,0.952,0.973,0.97,0.976,0.925,0.92,0.929,38.77,37.31,40.09,37.74,36.2,39.13,0,0,0,0,0,0,0.629,0,0.065,0.16,0.84,0.16,48.2
828309600000,1996,4,1995,7,27,7,0.423,0.0756,0.347,19921.5,121.2,121.2,118.6,3,3,3,699.1,684.7,712.1,574.1,559.7,125,125,125,0,0,0,0.179,0.176,0.183,574.1,559.7,587.1,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.286,0.278,0.293,0.185,0.175,0.193,0.0079,0.0075,0.0083,0.671,0.647,0.693,0.029,0.028,0.03,22.63,22.56,22.71,0.952,0.951,0.953,0.977,0.975,0.979,0.931,0.928,0.933,40.46,39.54,41.28,39.53,38.55,40.4,0,0,0,0,0,0,0.659,0,0.076,0.18,0.82,0.18,47.1
828914400000,1996,4,1995,7,28,7,0.445,0.0756,0.369,21102,128.5,128.5,125.6,3,3,3,735.5,720.3,751.7,610.5,595.3,125,125,125,0,0,0,0.17,0.166,0.174,610.5,595.3,626.7,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.306,0.298,0.316,0.209,0.199,0.22,0.009,0.0086,0.0095,0.732,0.707,0.76,0.032,0.03,0.033,22.43,22.33,22.51,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.72,41.8,43.71,41.87,40.96,42.84,0,0,0,0,0,0,0.698,0,0.076,0.17,0.83,0.17,47.4
829519200000,1996,4,1995,7,29,7,0.468,0.0756,0.393,22254.4,136,136,132.5,3,3,3,774.2,760.5,794.3,649.2,635.5,125,125,125,0,0,0,0.161,0.157,0.164,649.2,635.5,669.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.328,0.321,0.34,0.235,0.226,0.248,0.01,0.0098,0.011,0.798,0.775,0.832,0.035,0.034,0.036,22.21,22.09,22.28,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.06,44.24,46.25,44.16,43.36,45.32,0,0,0,0,0,0,0.736,0,0.075,0.16,0.84,0.16,47.6
830124000000,1996,4,1995,7,30,7,0.489,0.0756,0.414,23264.5,140.2,140.2,138.5,3,3,3,809.2,801,819.3,684.2,676,125,125,125,0,0,0,0.155,0.153,0.156,684.2,676,694.3,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.348,0.344,0.354,0.258,0.253,0.265,0.011,0.011,0.012,0.857,0.843,0.874,0.037,0.037,0.038,22.01,21.95,22.05,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.1,46.64,47.67,46.16,45.71,46.72,0,0,0,0,0,0,0.769,0,0.075,0.15,0.85,0.15,47.6
830728800000,1996,4,1995,7,31,7,0.495,0.0851,0.41,23032.2,140.2,140.2,137.1,3,3,3,819.1,817.7,819.3,678.3,670.7,140.7,125,147,0,0,0,0.172,0.153,0.18,678.3,670.7,694.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.345,0.341,0.354,0.254,0.249,0.265,0.011,0.011,0.012,0.847,0.835,0.874,0.037,0.037,0.038,21.98,21.95,21.99,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.63,46.14,47.67,45.7,45.22,46.72,0,0,0,0,0,0,0.762,0,0.085,0.17,0.83,0.17,46.5
831333600000,1996,5,1995,8,32,7,0.484,0.0889,0.395,22271.9,135.7,135.7,132.6,3,3,3,799.9,779.4,817.7,652.9,632.4,147,147,147,0,0,0,0.184,0.18,0.189,652.9,632.4,670.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.319,0.341,0.237,0.223,0.249,0.01,0.0097,0.011,0.805,0.77,0.835,0.035,0.033,0.037,22.1,21.99,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.09,43.87,46.14,44.19,43,45.22,0,0,0,0,0,0,0.737,0,0.089,0.18,0.82,0.18,46
831938400000,1996,5,1995,8,33,7,0.439,0.0889,0.35,19971.3,127.1,127.1,118.9,3,3,3,725.6,668,768.4,578.6,521,147,147,147,0,0,0,0.203,0.191,0.22,578.6,521,621.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.289,0.256,0.313,0.188,0.149,0.216,0.0081,0.0064,0.0094,0.679,0.582,0.751,0.029,0.025,0.033,22.52,22.27,22.85,0.953,0.948,0.955,0.977,0.97,0.98,0.93,0.92,0.936,40.56,36.9,43.22,39.63,35.79,42.35,0,0,0,0,0,0,0.66,0,0.089,0.2,0.8,0.2,45.5
832543200000,1996,5,1995,8,34,7,0.357,0.0889,0.268,15605,104.7,104.7,92.89,3,2,2.142857142857143,590.2,527.3,654.2,443.2,380.3,147,147,147,0,0,0,0.25,0.225,0.279,443.2,380.3,507.2,990,990,990,966.2,966,966.5,23.8,23.5,24,0.216,0.191,0.248,0.108,0.0785,0.14,0.0046,0.0033,0.006,0.55,0.468,0.63,0.023,0.019,0.027,23.2,22.92,23.56,0.954,0.947,0.958,0.979,0.97,0.98,0.934,0.919,0.938,45.51,36,51.99,43.95,34.92,48.2,0,0,0,0,0,0,0.516,0,0.089,0.25,0.75,0.25,43.7
833148000000,1996,5,1995,8,35,7,0.278,0.0841,0.194,11616.8,77.01,77.01,69.15,2,2,2,460.3,422.5,505,321.3,298.5,139,119,147,0,0,0,0.302,0.27,0.33,321.3,298.5,358,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.169,0.162,0.183,0.0507,0.0399,0.068,0.0021,0.0016,0.0028,0.379,0.346,0.435,0.016,0.014,0.018,23.95,23.69,24.15,0.944,0.941,0.95,0.971,0.97,0.975,0.916,0.912,0.926,35.61,33.11,39.5,34.57,32.12,38.51,0,0,0,0,0,0,0.384,0,0.084,0.3,0.7,0.3,41.8
833752800000,1996,6,1995,9,36,7,0.238,0.072,0.166,9998.4,65.15,65.15,59.51,2,2,2,394.1,370.4,420.3,275.1,251.4,119,119,119,0,0,0,0.302,0.283,0.321,275.1,251.4,301.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.152,0.144,0.161,0.0288,0.0176,0.0412,0.0012,0.00071,0.0017,0.309,0.273,0.348,0.013,0.011,0.014,24.32,24.16,24.47,0.935,0.93,0.941,0.97,0.97,0.97,0.907,0.902,0.913,30.68,28.05,33.58,29.76,27.21,32.57,0,0,0,0,0,0,0.331,0,0.072,0.3,0.7,0.3,42
834357600000,1996,6,1995,9,37,7,0.21,0.072,0.138,8317.62,53.17,53.17,49.51,2,1,1.4285714285714286,347.5,331.6,364.7,228.5,212.6,119,119,119,0,0,0,0.343,0.326,0.359,228.5,212.6,245.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.13,0.142,0.0152,0.0138,0.0166,0.00061,0.00055,0.00067,0.333,0.251,0.401,0.013,0.01,0.016,24.53,24.46,24.6,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.54,25.75,52.42,38.52,24.98,48.2,0,0,0,0,0,0,0.275,0,0.072,0.34,0.66,0.34,39.6
834962400000,1996,6,1995,9,38,7,0.193,0.072,0.121,7615.03,47.51,47.51,45.33,1,1,1,319.4,309.1,329.2,200.4,190.1,119,119,119,0,0,0,0.373,0.361,0.385,200.4,190.1,210.2,990,990,990,965,964.9,965,25,25,25.1,0.126,0.122,0.129,0.0128,0.0119,0.0136,0.00051,0.00048,0.00055,0.352,0.333,0.369,0.014,0.013,0.015,24.65,24.58,24.72,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,46.25,43.86,48.48,45.33,42.98,47.51,0,0,0,0,0,0,0.252,0,0.072,0.37,0.63,0.37,39.5
835567200000,1996,6,1995,9,39,7,0.178,0.072,0.106,6639.75,42.98,42.98,39.52,1,1,1,294.6,283.6,309.1,175.6,164.6,119,119,119,0,0,0,0.404,0.385,0.42,175.6,164.6,190.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.122,0.0107,0.00974,0.0119,0.00043,0.00039,0.00048,0.307,0.288,0.333,0.012,0.011,0.013,24.81,24.72,24.88,0.947,0.944,0.952,0.976,0.972,0.98,0.925,0.917,0.933,40.48,37.91,43.86,39.52,36.83,42.98,0,0,0,0,0,0,0.22,0,0.072,0.4,0.6,0.4,37.3
836172000000,1996,7,1995,10,40,7,0.166,0.0653,0.101,6291.54,39.06,39.06,37.45,1,1,1,274.8,266.8,281.3,166.8,158.8,108,108,108,0,0,0,0.393,0.384,0.405,166.8,158.8,173.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.115,0.00993,0.00925,0.0105,0.00039,0.00037,0.00042,0.29,0.276,0.302,0.012,0.011,0.012,24.91,24.87,24.96,0.944,0.942,0.946,0.973,0.97,0.976,0.919,0.914,0.924,38.49,36.61,40.02,37.45,35.51,39.06,0,0,0,0,0,0,0.208,0,0.065,0.39,0.61,0.39,37.9
836776800000,1996,7,1995,10,41,7,0.159,0.0653,0.0937,5820.65,36.32,36.32,34.65,1,1,1,263,256.7,270.3,155,148.7,108,108,108,0,0,0,0.411,0.4,0.421,155,148.7,162.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.111,0.00892,0.00839,0.00954,0.00035,0.00033,0.00038,0.269,0.258,0.282,0.011,0.01,0.011,24.98,24.94,25.02,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.91,0.915,35.72,34.24,37.42,34.65,33.21,36.32,0,0,0,0,0,0,0.192,0,0.0653,0.41,0.59,0.41,36.6
837381600000,1996,7,1995,10,42,7,0.153,0.0653,0.0878,5445.56,33.21,33.21,32.41,1,1,1,253.2,246.2,256.7,145.2,138.2,108,108,108,0,0,0,0.427,0.421,0.439,145.2,138.2,148.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.106,0.00809,0.0075,0.00839,0.00032,0.0003,0.00033,0.251,0.239,0.258,0.0099,0.0094,0.01,25.04,25.02,25.08,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.91,33.42,31.76,34.24,32.41,30.81,33.21,0,0,0,0,0,0,0.18,0,0.0652,0.43,0.57,0.43,35.6
837986400000,1996,7,1995,10,43,7,0.144,0.0653,0.0783,4842,30.81,30.81,28.82,1,1,1,237.5,229.4,246.2,129.5,121.4,108,108,108,0,0,0,0.455,0.439,0.471,129.5,121.4,138.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0992,0.0964,0.102,0.00676,0.00607,0.0075,0.00027,0.00024,0.0003,0.223,0.209,0.239,0.0088,0.0082,0.0094,25.15,25.08,25.22,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.71,27.8,31.76,28.82,26.96,30.81,0,0,0,0,0,0,0.16,0,0.0657,0.45,0.54,0.46,33.6
838591200000,1996,7,1995,10,44,7,0.137,0.0601,0.0769,4760.01,29.96,29.96,28.33,1,1,1,226.5,222.3,228.5,127.1,120.3,99.43,93,108,0,0,0,0.439,0.41,0.473,127.1,120.3,134,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0974,0.096,0.0991,0.00655,0.00597,0.00714,0.00026,0.00023,0.00028,0.218,0.207,0.23,0.0086,0.0081,0.009,25.22,25.21,25.25,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.21,27.53,30.88,28.33,26.71,29.96,0,0,0,0,0,0,0.157,0,0.0601,0.44,0.56,0.44,34.7
839196000000,1996,8,1995,11,45,7,0.131,0.0562,0.0752,4658.68,28.49,28.49,27.73,1,1,1,217.3,212.1,220.5,124.3,119.1,93,93,93,0,0,0,0.428,0.422,0.439,124.3,119.1,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.0938,0.0968,0.00631,0.00587,0.00659,0.00025,0.00023,0.00026,0.212,0.203,0.218,0.0083,0.0079,0.0086,25.28,25.26,25.32,0.928,0.924,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.59,27.33,29.37,27.73,26.51,28.49,0,0,0,0,0,0,0.154,0,0.0558,0.43,0.57,0.43,35.6
839800800000,1996,8,1995,11,46,7,0.122,0.0562,0.0661,1777.44,25.23,25.23,10.58,1,1,1,202.4,199.1,206.6,109.4,106.1,93,93,93,0,0,0,0.46,0.45,0.467,109.4,106.1,113.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0892,0.0919,0.00504,0.00477,0.00541,0.0002,0.00019,0.00021,0.186,0.18,0.193,0.0073,0.007,0.0076,25.4,25.37,25.42,0.394,0,0.92,0.416,0,0.97,0.382,0,0.893,10.91,0,26.01,10.58,0,25.23,0,4,0,0,0.571,0,0.0588,0.571,0.0559,0.46,0.54,0.46,14.6
840405600000,1996,8,1995,11,47,7,0.117,0.0562,0.0609,0,0,0,0,1,1,1,193.7,191.2,196,100.7,98.22,93,93,93,0,0,0,0.48,0.475,0.486,100.7,98.22,103,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0864,0.0881,0.00431,0.0041,0.0045,0.00017,0.00016,0.00018,0.17,0.166,0.174,0.0066,0.0065,0.0068,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.48,0.52,0.48,0
841010400000,1996,8,1995,11,48,7,0.113,0.0544,0.0587,572.402,23.85,23.85,3.407,1,1,1,187,179.8,191.2,97.01,89.7,90,72,93,0,0,0,0.481,0.4,0.509,97.01,89.7,107.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0834,0.0877,0.004,0.00337,0.00492,0.00016,0.00013,0.00019,0.163,0.15,0.181,0.0064,0.0059,0.0071,25.41,25.38,25.42,0.131,0,0.916,0.139,0,0.97,0.127,0,0.889,3.513,0,24.59,3.407,0,23.85,0,6,0,0,0.857,0,0.0189,0.857,0.0543,0.48,0.52,0.48,5.07
841615200000,1996,9,1995,12,49,7,0.106,0.0435,0.0624,3818.92,23.85,23.85,22.73,1,1,1,175.1,169.2,179.8,103.1,97.19,72,72,72,0,0,0,0.411,0.4,0.426,103.1,97.19,107.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.084,0.0877,0.00451,0.00401,0.00492,0.00018,0.00016,0.00019,0.172,0.162,0.181,0.0067,0.0063,0.0071,25.38,25.38,25.38,0.914,0.912,0.916,0.969,0.968,0.97,0.886,0.883,0.889,23.45,22.11,24.59,22.73,21.39,23.85,0,0,0,0,0,0,0.126,0,0.0436,0.41,0.59,0.41,36
842220000000,1996,9,1995,12,50,7,0.0972,0.0435,0.0537,3303.88,20.79,20.79,19.67,1,1,1,160.8,155.9,166.3,88.78,83.87,72,72,72,0,0,0,0.448,0.433,0.462,88.78,83.87,94.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0792,0.0829,0.0033,0.00288,0.00376,0.00013,0.00011,0.00015,0.147,0.138,0.156,0.0057,0.0054,0.0061,25.37,25.37,25.38,0.924,0.917,0.929,0.964,0.962,0.966,0.89,0.886,0.894,20.4,19.39,21.52,19.67,18.65,20.79,0,0,0,0,0,0,0.109,0,0.0435,0.45,0.55,0.45,34
842824800000,1996,9,1995,12,51,7,0.093,0.0435,0.0494,3059.27,19.06,19.06,18.21,1,1,1,153.7,147.8,157.8,81.72,75.84,72,72,72,0,0,0,0.469,0.456,0.487,81.72,75.84,85.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0764,0.0799,0.0027,0.0022,0.00305,0.00011,0.000086,0.00012,0.134,0.123,0.141,0.0053,0.0048,0.0055,25.37,25.37,25.38,0.932,0.927,0.939,0.961,0.96,0.963,0.896,0.892,0.901,18.95,17.72,19.8,18.21,17.01,19.06,0,0,0,0,0,0,0.101,0,0.0436,0.47,0.53,0.47,32.9
843429600000,1996,9,1995,12,52,7,0.0854,0.0435,0.0419,2529.56,16.32,16.32,15.06,1,1,1,141.3,137.6,145.4,69.26,65.64,72,72,72,0,0,0,0.51,0.495,0.523,69.26,65.64,73.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0728,0.0755,0.00164,0.00133,0.00198,0.000064,0.000052,0.000078,0.112,0.105,0.119,0.0044,0.0041,0.0047,25.39,25.38,25.39,0.909,0.889,0.931,0.96,0.96,0.96,0.873,0.853,0.894,15.68,14.53,17,15.06,13.95,16.32,0,0,0,0,0,0,0.0836,0,0.0435,0.51,0.49,0.51,29.6
844034400000,1996,9,1995,12,53,7,0.0794,0.0332,0.0462,2845.46,18.31,18.31,16.94,1,1,1,131.3,126,135.3,76.44,63.25,54.86,52,72,0,0,0,0.417,0.387,0.532,76.44,63.25,82.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.072,0.0752,0.00225,0.00113,0.00275,0.000088,0.000044,0.00011,0.122,0.101,0.132,0.0048,0.004,0.0052,25.38,25.37,25.4,0.926,0.876,0.939,0.96,0.96,0.961,0.889,0.841,0.902,17.64,13.8,19.05,16.94,13.24,18.31,0,0,0,0,0,0,0.0941,0,0.0332,0.42,0.58,0.42,35.8
844639200000,1996,10,1996,1,1,7,0.0749,0.0314,0.0435,2664.31,16.06,16.06,15.86,1,1,1,123.8,120,124.5,71.84,67.99,52,52,52,0,0,0,0.42,0.418,0.433,71.84,67.99,72.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0717,0.00186,0.00153,0.00191,0.000073,0.00006,0.000075,0.113,0.107,0.114,0.0044,0.0042,0.0045,25.39,25.39,25.39,0.923,0.902,0.927,0.96,0.96,0.96,0.886,0.866,0.89,16.52,15.28,16.73,15.86,14.67,16.06,0,0,0,0,0,0,0.0881,0,0.0314,0.42,0.58,0.42,35.6
845244000000,1996,10,1996,1,2,7,0.0691,0.0314,0.0376,683.505,14.67,14.67,4.068,1,1,1,114.2,110.9,120,62.25,58.94,52,52,52,0,0,0,0.456,0.433,0.469,62.25,58.94,67.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00104,0.00076,0.00153,0.000041,0.00003,0.00006,0.0984,0.0937,0.107,0.0039,0.0037,0.0042,25.4,25.39,25.41,0.256,0,0.902,0.274,0,0.96,0.245,0,0.866,4.238,0,15.28,4.068,0,14.67,0,5,0,0,0.714,0,0.0226,0.714,0.0315,0.45,0.54,0.46,9.89
845848800000,1996,10,1996,1,3,7,0.0651,0.0314,0.0337,0,0,0,0,1,1,1,107.7,104.7,110.9,55.72,52.72,52,52,52,0,0,0,0.483,0.469,0.497,55.72,52.72,58.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000486,0.000231,0.00076,0.000019,0.0000091,0.00003,0.089,0.0847,0.0937,0.0035,0.0033,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.48,0.52,0.48,0
846453600000,1996,10,1996,1,4,7,0.0642,0.0309,0.0333,0,0,0,0,1,1,1,106.2,102.7,110.9,55.05,52.69,51.14,50,52,0,0,0,0.482,0.451,0.487,55.05,52.69,60.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00043,0.000229,0.00093,0.000017,0.000009,0.000036,0.0881,0.0847,0.0965,0.0035,0.0033,0.0038,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0309,0.48,0.52,0.48,0
847058400000,1996,11,1996,2,5,7,0.0768,0.0302,0.0465,1645.01,23.57,23.57,9.792,1,1,1,126.9,106.8,156.8,76.92,56.77,50,50,50,0,0,0,0.407,0.319,0.468,76.92,56.77,106.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0708,0.0835,0.00229,0.000575,0.00483,0.00009,0.000023,0.00019,0.124,0.0905,0.175,0.0049,0.0036,0.0069,25.38,25.34,25.41,0.392,0,0.916,0.416,0,0.97,0.38,0,0.888,10.1,0,24.3,9.792,0,23.57,0,4,0,0,0.571,0,0.0544,0.571,0.0303,0.39,0.61,0.39,21.4
847663200000,1996,11,1996,2,6,7,0.0984,0.0302,0.0682,4201.78,30.54,30.54,25.01,1,1,1,162.7,147.8,185.8,112.7,97.84,50,50,50,0,0,0,0.309,0.269,0.338,112.7,97.84,135.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0856,0.0803,0.0937,0.00533,0.00407,0.00729,0.00021,0.00016,0.00029,0.186,0.159,0.227,0.0073,0.0062,0.0089,25.34,25.34,25.34,0.92,0.911,0.933,0.97,0.968,0.97,0.892,0.883,0.905,25.8,22.2,31.48,25.01,21.48,30.54,0,0,0,0,0,0,0.139,0,0.0302,0.31,0.69,0.31,42.7
848268000000,1996,11,1996,2,7,7,0.108,0.0302,0.0779,4850.73,29.12,29.12,28.87,1,1,1,178.8,175,179.8,128.8,125,50,50,50,0,0,0,0.28,0.278,0.286,128.8,125,129.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0899,0.0916,0.0067,0.00638,0.00679,0.00026,0.00025,0.00027,0.214,0.208,0.216,0.0084,0.0081,0.0085,25.34,25.34,25.34,0.93,0.928,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.77,28.86,30.02,28.87,27.99,29.12,0,0,0,0,0,0,0.16,0,0.0301,0.28,0.72,0.28,44.9
848872800000,1996,11,1996,2,8,7,0.112,0.031,0.081,5054.73,31.83,31.83,30.09,1,1,1,185.2,177.2,191.2,133.9,127.2,51.29,50,59,0,0,0,0.277,0.261,0.309,133.9,127.2,141.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0906,0.0956,0.00713,0.00656,0.00775,0.00028,0.00026,0.0003,0.224,0.211,0.237,0.0087,0.0083,0.0092,25.35,25.34,25.36,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,31.02,29.37,32.82,30.09,28.49,31.83,0,0,0,0,0,0,0.167,0,0.031,0.28,0.72,0.28,45.1
849477600000,1996,12,1996,3,9,7,0.117,0.0357,0.0813,5076.44,30.56,30.56,30.22,1,1,1,193.4,191.2,194.8,134.4,132.2,59,59,59,0,0,0,0.305,0.303,0.309,134.4,132.2,135.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0938,0.0951,0.00717,0.00699,0.00729,0.00028,0.00027,0.00028,0.226,0.222,0.228,0.0088,0.0087,0.0089,25.36,25.36,25.36,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.15,30.63,31.5,30.22,29.71,30.56,0,0,0,0,0,0,0.168,0,0.0357,0.31,0.69,0.31,43.4
850082400000,1996,12,1996,3,10,7,0.126,0.0357,0.0902,5655.32,37.27,37.27,33.66,1,1,1,208.1,194.8,223.5,149.1,135.8,59,59,59,0,0,0,0.284,0.264,0.303,149.1,135.8,164.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0998,0.0951,0.105,0.00842,0.00729,0.00974,0.00033,0.00028,0.00038,0.252,0.228,0.28,0.0099,0.0089,0.011,25.29,25.18,25.36,0.938,0.933,0.943,0.97,0.97,0.972,0.91,0.905,0.917,34.69,31.5,38.32,33.66,30.56,37.27,0,0,0,0,0,0,0.187,0,0.0358,0.28,0.72,0.28,44.9
850687200000,1996,12,1996,3,11,7,0.145,0.0357,0.109,6902.11,43.59,43.59,41.08,1,1,1,239.2,226.4,249.8,180.2,167.4,59,59,59,0,0,0,0.247,0.236,0.261,180.2,167.4,190.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.106,0.115,0.0111,0.00998,0.012,0.00044,0.00039,0.00047,0.308,0.285,0.327,0.012,0.011,0.013,25.06,24.97,25.16,0.948,0.944,0.952,0.978,0.974,0.98,0.928,0.919,0.933,42,38.99,44.48,41.08,37.97,43.59,0,0,0,0,0,0,0.228,0,0.036,0.25,0.75,0.25,47.6
851292000000,1996,12,1996,3,12,7,0.161,0.0357,0.125,7794.02,48.2,48.2,46.39,1,1,1,265.4,243.3,283.6,206.4,184.3,59,59,59,0,0,0,0.223,0.208,0.243,206.4,184.3,224.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.112,0.126,0.0133,0.0114,0.0148,0.00053,0.00045,0.00059,0.355,0.315,0.387,0.014,0.012,0.015,24.89,24.78,25.03,0.955,0.95,0.959,0.98,0.98,0.98,0.936,0.931,0.94,48.13,42.95,52.35,46.39,42.09,48.2,0,0,0,0,0,0,0.258,0,0.036,0.22,0.78,0.22,48.4
851896800000,1996,12,1996,3,13,7,0.19,0.0417,0.148,8998.38,59.32,59.32,53.56,2,2,2,314.2,287.2,344.6,245.2,228.2,69,59,73,0,0,0,0.22,0.2,0.241,245.2,228.2,271.6,990,990,990,965,964.8,965.1,25,24.9,25.2,0.135,0.128,0.145,0.0188,0.0151,0.0272,0.00075,0.0006,0.0011,0.262,0.239,0.298,0.01,0.0095,0.012,24.76,24.58,24.91,0.927,0.922,0.934,0.97,0.97,0.97,0.899,0.895,0.906,27.61,25.71,30.58,26.78,24.94,29.66,0,0,0,0,0,0,0.298,0,0.042,0.22,0.78,0.22,47.4
852501600000,1997,1,1996,4,14,7,0.222,0.0442,0.177,10750.5,67.12,67.12,63.99,2,2,2,366.3,350.2,380.8,293.3,277.2,73,73,73,0,0,0,0.2,0.192,0.208,293.3,277.2,307.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.152,0.147,0.158,0.0374,0.0298,0.0443,0.0015,0.0012,0.0018,0.33,0.306,0.352,0.013,0.012,0.014,24.44,24.34,24.54,0.939,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.98,31.2,34.6,32,30.26,33.56,0,0,0,0,0,0,0.356,0,0.045,0.2,0.8,0.2,48.4
853106400000,1997,1,1996,4,15,7,0.249,0.0442,0.205,12406.4,83.69,83.69,73.85,2,2,2,411.7,380.8,455.7,338.7,307.8,73,73,73,0,0,0,0.178,0.16,0.192,338.7,307.8,382.7,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.168,0.158,0.184,0.0589,0.0443,0.0796,0.0024,0.0018,0.0033,0.398,0.352,0.464,0.016,0.014,0.019,24.15,23.89,24.34,0.946,0.941,0.953,0.973,0.97,0.98,0.921,0.913,0.934,37.95,34.6,42.7,36.92,33.56,41.85,0,0,0,0,0,0,0.41,0,0.044,0.18,0.82,0.18,49.8
853711200000,1997,1,1996,4,16,7,0.273,0.0442,0.229,13914.5,86.72,86.72,82.82,2,2,2,451.8,440,470.2,378.8,367,73,73,73,0,0,0,0.162,0.155,0.166,378.8,367,397.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.183,0.178,0.189,0.0778,0.0722,0.0865,0.0032,0.003,0.0036,0.459,0.441,0.486,0.019,0.018,0.02,23.91,23.8,23.98,0.952,0.951,0.955,0.979,0.978,0.98,0.933,0.93,0.936,42.29,41.03,44.25,41.41,40.13,43.36,0,0,0,0,0,0,0.46,0,0.044,0.16,0.84,0.16,51
854316000000,1997,1,1996,4,17,7,0.308,0.0462,0.262,15672.4,96.4,96.4,93.29,2,2,2,510.1,477.4,556.2,433.6,404.4,76.43,73,85,0,0,0,0.15,0.141,0.161,433.6,404.4,471.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.202,0.192,0.218,0.104,0.0899,0.121,0.0043,0.0037,0.0051,0.541,0.497,0.6,0.022,0.02,0.025,23.56,23.3,23.75,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.93,45,51.49,46.64,44.1,48.2,0,0,0,0,0,0,0.518,0,0.046,0.15,0.85,0.15,50.9
854920800000,1997,2,1996,5,18,7,0.379,0.0514,0.327,18777.1,128.5,128.5,111.8,3,2,2.7142857142857144,626.1,556.2,705.9,541.1,471.2,85,85,85,0,0,0,0.137,0.12,0.153,541.1,471.2,620.9,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.257,0.218,0.303,0.164,0.121,0.216,0.007,0.0051,0.0093,0.638,0.544,0.74,0.027,0.023,0.032,22.96,22.54,23.3,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.918,0.937,43.61,36.21,52.46,41.85,35.12,48.2,0,0,0,0,0,0,0.621,0,0.052,0.14,0.86,0.14,49.5
855525600000,1997,2,1996,5,19,7,0.448,0.0618,0.386,22021.6,132,132,131.1,3,3,3,740.1,720.3,748.2,637.9,624.8,102.1,85,105,0,0,0,0.138,0.118,0.144,637.9,624.8,643.2,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.315,0.308,0.319,0.227,0.218,0.231,0.0098,0.0094,0.01,0.772,0.75,0.781,0.033,0.032,0.034,22.37,22.33,22.45,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.59,43.77,44.88,43.69,42.89,43.98,0,0,0,0,0,0,0.728,0,0.062,0.14,0.86,0.14,49.2
856130400000,1997,2,1996,5,20,7,0.445,0.0635,0.382,21815.4,132,132,129.9,3,3,3,736.4,720.3,748.2,631.4,615.3,105,105,105,0,0,0,0.143,0.14,0.146,631.4,615.3,643.2,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.312,0.303,0.319,0.223,0.212,0.231,0.0096,0.0091,0.01,0.761,0.734,0.781,0.033,0.032,0.034,22.39,22.33,22.48,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.17,43.19,44.88,43.28,42.33,43.98,0,0,0,0,0,0,0.721,0,0.063,0.14,0.86,0.14,49
856735200000,1997,2,1996,5,21,7,0.441,0.0638,0.377,21582,129,129,128.5,3,3,3,729.3,728.5,733.8,623.7,621.5,105.6,105,107,0,0,0,0.145,0.144,0.147,623.7,621.5,626.8,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.308,0.308,0.311,0.218,0.216,0.22,0.0094,0.0093,0.0095,0.749,0.746,0.755,0.032,0.032,0.033,22.43,22.41,22.44,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.7,43.55,43.87,42.82,42.68,43,0,0,0,0,0,0,0.714,0,0.064,0.14,0.85,0.15,48.9
857340000000,1997,3,1996,6,22,7,0.456,0.0647,0.392,22283.3,137,137,132.6,3,3,3,754.5,733.8,779.4,647.5,626.8,107,107,107,0,0,0,0.142,0.137,0.146,647.5,626.8,672.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.323,0.311,0.337,0.234,0.22,0.25,0.01,0.0095,0.011,0.79,0.755,0.832,0.034,0.033,0.036,22.29,22.15,22.41,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.12,43.87,46.6,44.21,43,45.66,0,0,0,0,0,0,0.737,0,0.064,0.14,0.86,0.14,48.9
857944800000,1997,3,1996,6,23,7,0.507,0.0647,0.443,24194.6,153.2,153.2,144,4,3,3.142857142857143,839,794.3,885.1,732,687.3,107,107,107,0,0,0,0.128,0.121,0.135,732,687.3,778.1,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.377,0.345,0.413,0.288,0.26,0.316,0.013,0.011,0.014,0.923,0.857,1,0.041,0.037,0.044,21.82,21.59,22.07,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.02,39.29,51.96,46.18,38.29,48.2,0,0,0,0,0,0,0.8,0,0.064,0.13,0.87,0.13,47.7
858549600000,1997,3,1996,6,24,7,0.571,0.0647,0.507,27425.6,171.6,171.6,163.2,4,4,4,944.9,894.9,997.7,837.9,787.9,107,107,107,0,0,0,0.113,0.107,0.12,837.9,787.9,890.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.468,0.422,0.516,0.345,0.32,0.37,0.015,0.014,0.017,1.04,0.951,1.13,0.047,0.042,0.051,21.28,20.98,21.57,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,41.7,39.7,43.77,40.81,38.73,42.9,0,0,0,0,0,0,0.907,0,0.064,0.11,0.89,0.11,48
859154400000,1997,3,1996,6,25,7,0.631,0.0647,0.566,29980.6,182.9,182.9,178.5,4,4,4,1043,1023,1073,936.2,915.7,107,107,107,0,0,0,0.103,0.0997,0.105,936.2,915.7,966.3,990,990,990,968,968,968.1,22,21.9,22,0.558,0.539,0.585,0.392,0.382,0.407,0.018,0.017,0.019,1.21,1.17,1.26,0.055,0.053,0.058,20.76,20.61,20.86,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.52,44.75,46.66,44.61,43.85,45.73,0,0,0,0,0,0,0.991,0,0.065,0.1,0.9,0.1,47.5
859759200000,1997,3,1996,6,26,7,0.675,0.074,0.601,31256.2,190.2,190.2,186,4,4,4,1116,1083,1151,993.1,966.4,122.4,107,125,0,0,0,0.11,0.0988,0.115,993.1,966.4,1026,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.627,0.593,0.676,0.431,0.407,0.482,0.02,0.019,0.022,1.33,1.27,1.44,0.061,0.058,0.067,20.4,20.18,20.56,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.46,46.52,48.52,46.51,45.59,47.55,0,0,0,0,0,0,1.03,0,0.074,0.11,0.89,0.11,46.3
860364000000,1997,4,1996,7,27,7,0.726,0.0756,0.648,32384.3,192.8,192.8,192.8,4,4,4,1200,1172,1246,1075,1047,125,125,125,3,0,21,0.104,0.1,0.107,1072,1047,1100,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.744,0.706,0.794,0.585,0.528,0.648,0.027,0.025,0.03,1.62,1.52,1.74,0.076,0.071,0.082,19.85,19.58,20.04,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.79,49.12,50.39,48.19,48.14,48.2,0,0,0,0,0,0,1.07,0,0.078,0.1,0.89,0.11,44.6
860968800000,1997,4,1996,7,28,7,0.775,0.0756,0.665,32390.4,192.8,192.8,192.8,4,4,4,1281,1246,1311,1156,1121,125,125,125,56,21,86,0.0975,0.0953,0.1,1100,1100,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.807,0.794,0.82,0.648,0.648,0.648,0.031,0.03,0.031,1.75,1.74,1.77,0.083,0.082,0.084,19.46,19.35,19.58,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.05,49.76,50.39,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.11,0.098,0.86,0.14,41.8
861573600000,1997,4,1996,7,29,7,0.81,0.0756,0.665,32390.4,192.8,192.8,192.8,4,4,4,1339,1328,1356,1214,1203,125,125,125,114,103,131,0.0933,0.0922,0.0941,1100,1100,1100,990,990,990,969,968.9,969,21,21,21.1,0.831,0.826,0.839,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.79,0.085,0.084,0.085,19.26,19.19,19.3,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.5,49.33,49.61,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.145,0.093,0.82,0.18,40
862178400000,1997,4,1996,7,30,7,0.838,0.0988,0.665,32304.4,192.8,192.8,192.3,4,4,4,1386,1366,1400,1223,1192,163.3,125,192,122.7,92,159,0.118,0.0903,0.139,1100,1100,1100,990,990,990,969.1,969.1,969.2,20.9,20.8,20.9,0.843,0.836,0.851,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.8,0.086,0.085,0.086,19.09,19.05,19.16,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.06,48.95,49.24,48.07,47.97,48.2,0,0,0,0,0,0,1.07,0,0.173,0.12,0.79,0.21,38.5
862783200000,1997,5,1996,8,31,7,0.846,0.116,0.665,32233.6,191.9,191.9,191.9,4,4,4,1400,1400,1400,1208,1208,192,192,192,108,108,108,0.137,0.137,0.137,1100,1100,1100,990,990,990,969.2,969.2,969.2,20.8,20.8,20.8,0.841,0.841,0.841,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.79,1.79,0.086,0.086,0.086,19.05,19.05,19.05,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,48.95,48.95,48.95,47.97,47.97,47.97,0,0,0,0,0,0,1.07,0,0.181,0.14,0.79,0.21,38.1
863388000000,1997,5,1996,8,32,7,0.83,0.116,0.665,32335.9,192.8,192.8,192.5,4,4,4,1373,1328,1400,1181,1136,192,192,192,80.86,36,108,0.14,0.137,0.145,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.831,0.811,0.841,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.76,1.79,0.085,0.083,0.086,19.15,19.05,19.31,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.21,48.95,49.65,48.12,47.97,48.2,0,0,0,0,0,0,1.07,0,0.165,0.14,0.8,0.2,39
863992800000,1997,5,1996,8,33,7,0.762,0.116,0.646,32127.7,192.8,192.8,191.2,4,4,4,1261,1208,1297,1069,1016,192,192,192,1.143,0,5,0.152,0.148,0.159,1067,1016,1100,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.749,0.674,0.798,0.574,0.459,0.648,0.027,0.021,0.031,1.62,1.42,1.75,0.076,0.066,0.083,19.66,19.42,20.03,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.09,47.66,49.96,47.81,46.71,48.2,0,0,0,0,0,0,1.06,0,0.116,0.15,0.85,0.15,42.2
864597600000,1997,5,1996,8,34,7,0.698,0.113,0.585,30317.1,185.3,185.3,180.5,4,4,4,1155,1117,1195,967,935.7,187.6,161,192,0,0,0,0.163,0.144,0.17,967,935.7,1003,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.607,0.573,0.655,0.408,0.392,0.43,0.019,0.018,0.02,1.28,1.22,1.37,0.059,0.056,0.064,20.33,20.12,20.48,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.04,44.87,47.28,45.11,43.97,46.33,0,0,0,0,0,0,1,0,0.113,0.16,0.84,0.16,43.4
865202400000,1997,6,1996,9,35,7,0.622,0.0974,0.524,27701,175.3,175.3,164.9,4,3,3.857142857142857,1028,947,1086,866.9,786,161,161,161,0,0,0,0.157,0.148,0.17,866.9,786,925.4,990,990,990,968,967.7,968.2,22,21.8,22.3,0.507,0.433,0.561,0.359,0.319,0.387,0.016,0.014,0.018,1.11,1,1.2,0.051,0.045,0.055,20.91,20.63,21.27,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,44.28,40.18,52.26,42.94,39.23,48.2,0,0,0,0,0,0,0.916,0,0.098,0.16,0.84,0.16,44.5
865807200000,1997,6,1996,9,36,7,0.491,0.0974,0.394,21967,144.6,144.6,130.8,3,3,3,811.9,705.9,914.1,650.9,544.9,161,161,161,0,0,0,0.2,0.176,0.228,650.9,544.9,753.1,990,990,990,967.1,966.7,967.6,22.9,22.4,23.3,0.335,0.273,0.403,0.236,0.165,0.303,0.01,0.0071,0.014,0.806,0.625,0.987,0.035,0.027,0.044,22.05,21.46,22.65,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.924,0.938,44.72,38.34,50.53,43.59,37.28,48.2,0,0,0,0,0,0,0.726,0,0.097,0.2,0.8,0.2,44.7
866412000000,1997,6,1996,9,37,7,0.365,0.0974,0.267,15557.9,107.2,107.2,92.61,3,2,2.142857142857143,603,551,682.3,442,390,161,161,161,0,0,0,0.268,0.236,0.292,442,390,521.3,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.218,0.196,0.259,0.108,0.0831,0.149,0.0046,0.0035,0.0064,0.551,0.485,0.643,0.023,0.02,0.027,23.15,22.79,23.44,0.955,0.948,0.958,0.979,0.97,0.98,0.934,0.92,0.938,45.21,36.83,52.39,43.75,35.72,48.2,0,0,0,0,0,0,0.514,0,0.098,0.27,0.73,0.27,42.6
867016800000,1997,6,1996,9,38,7,0.292,0.0974,0.194,11585.1,78.64,78.64,68.96,2,2,2,482.6,445.5,527.3,321.6,284.5,161,161,161,0,0,0,0.335,0.305,0.361,321.6,284.5,366.3,990,990,990,965.8,965.6,966,24.2,24,24.4,0.172,0.159,0.187,0.0508,0.0333,0.0719,0.0021,0.0014,0.003,0.382,0.326,0.449,0.016,0.013,0.019,23.85,23.58,24.07,0.944,0.937,0.951,0.971,0.97,0.977,0.917,0.909,0.928,35.49,31.48,40.26,34.48,30.54,39.32,0,0,0,0,0,0,0.383,0,0.098,0.33,0.66,0.34,39.7
867621600000,1997,6,1996,9,39,7,0.251,0.0839,0.167,10026.7,63.82,63.82,59.68,2,2,2,415.6,391.8,440,276.9,256.8,138.7,135,161,0,0,0,0.334,0.313,0.366,276.9,256.8,296,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.154,0.147,0.161,0.0297,0.0202,0.0387,0.0012,0.00082,0.0016,0.313,0.283,0.342,0.013,0.011,0.014,24.22,24.1,24.36,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.912,30.76,28.56,32.9,29.84,27.71,31.91,0,0,0,0,0,0,0.332,0,0.084,0.33,0.67,0.33,39.9
868226400000,1997,7,1996,10,40,7,0.223,0.0746,0.148,8907.8,55.69,55.69,53.02,2,2,2,368.7,350.2,386.5,245.3,235.4,123.4,108,135,0,0,0,0.334,0.296,0.365,245.3,235.4,256.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.139,0.145,0.0171,0.0158,0.0202,0.00069,0.00064,0.00081,0.267,0.257,0.28,0.011,0.01,0.011,24.49,24.39,24.59,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.33,26.14,28.7,26.51,25.36,27.84,0,0,0,0,0,0,0.295,0,0.075,0.33,0.66,0.34,39.9
868831200000,1997,7,1996,10,41,7,0.205,0.0653,0.14,8393.49,51.27,51.27,49.96,2,1,1.7142857142857142,338.9,331.6,344.6,230.9,223.6,108,108,108,0,0,0,0.319,0.313,0.326,230.9,223.6,236.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.132,0.137,0.0154,0.0148,0.0159,0.00062,0.00059,0.00064,0.292,0.251,0.392,0.012,0.01,0.016,24.61,24.55,24.65,0.934,0.924,0.959,0.973,0.97,0.98,0.909,0.896,0.94,33.4,25.97,51.62,31.87,25.19,48.2,0,0,0,0,0,0,0.278,0,0.065,0.32,0.68,0.32,40.9
869436000000,1997,7,1996,10,42,7,0.189,0.0653,0.124,7764.46,48.2,48.2,46.22,1,1,1,312.3,299.2,323.6,204.3,191.2,108,108,108,0,0,0,0.346,0.334,0.361,204.3,191.2,215.6,990,990,990,965,964.9,965,25,25,25.1,0.126,0.121,0.13,0.0131,0.012,0.0141,0.00052,0.00048,0.00056,0.357,0.334,0.377,0.014,0.013,0.015,24.68,24.6,24.77,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,47.25,44.21,49.82,46.22,43.33,48.2,0,0,0,0,0,0,0.257,0,0.065,0.35,0.66,0.34,41.1
870040800000,1997,7,1996,10,43,7,0.172,0.0614,0.111,6986.92,43.27,43.27,41.59,1,1,1,285.1,273.8,294.7,183.5,176.7,101.6,93,108,0,0,0,0.356,0.328,0.379,183.5,176.7,190.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.116,0.119,0.0113,0.0108,0.0119,0.00045,0.00043,0.00047,0.319,0.308,0.331,0.013,0.012,0.013,24.84,24.8,24.89,0.95,0.948,0.952,0.98,0.978,0.98,0.93,0.926,0.933,42.46,40.8,44.15,41.59,39.89,43.27,0,0,0,0,0,0,0.231,0,0.061,0.36,0.65,0.35,40.6
870645600000,1997,8,1996,11,44,7,0.161,0.0562,0.105,6587.24,40.5,40.5,39.21,1,1,1,266.5,258.8,271.7,173.5,165.8,93,93,93,0,0,0,0.349,0.342,0.359,173.5,165.8,178.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.115,0.0105,0.00984,0.0109,0.00042,0.00039,0.00043,0.3,0.286,0.309,0.012,0.011,0.012,24.93,24.9,24.98,0.946,0.944,0.948,0.976,0.972,0.979,0.924,0.918,0.928,40.16,38.34,41.37,39.21,37.29,40.5,0,0,0,0,0,0,0.218,0,0.056,0.35,0.65,0.35,40.9
871250400000,1997,8,1996,11,45,7,0.145,0.0562,0.089,5537.59,35.14,35.14,32.96,1,1,1,240.2,231.4,249.8,147.2,138.4,93,93,93,0,0,0,0.387,0.372,0.402,147.2,138.4,156.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00826,0.00752,0.00908,0.00033,0.0003,0.00036,0.253,0.238,0.27,0.01,0.0093,0.011,25.11,25.03,25.17,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.98,31.92,36.23,32.96,30.97,35.14,0,0,0,0,0,0,0.183,0,0.056,0.39,0.61,0.39,38.2
