datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
935359200000,1999,8,1998,11,47,7,0.177,0.0937,0.0831,5109.06,33.35,33.35,30.41,1,1,1,292.5,283.6,305.4,137.5,128.6,155,155,155,0,0,0,0.531,0.508,0.547,137.5,128.6,150.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.106,0.102,0.11,0.00744,0.00668,0.00853,0.0003,0.00027,0.00034,0.241,0.225,0.264,0.0096,0.0089,0.011,24.89,24.81,24.94,0.934,0.93,0.94,0.97,0.97,0.97,0.906,0.903,0.911,31.35,29.26,34.38,30.41,28.38,33.35,0,0,0,0,0,0,0.169,0,0.0939,0.53,0.47,0.53,28.9
935964000000,1999,8,1998,11,48,7,0.162,0.0661,0.0957,5970.46,41.16,41.16,35.54,1,1,1,267.5,259.4,282.1,158.2,121,109.3,91,155,0,0,0,0.406,0.334,0.562,158.2,121,181.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.0998,0.115,0.0092,0.00603,0.0112,0.00036,0.00024,0.00044,0.274,0.212,0.313,0.011,0.0084,0.012,24.96,24.9,24.98,0.941,0.927,0.949,0.974,0.97,0.98,0.916,0.899,0.93,36.47,27.46,42,35.54,26.64,41.16,0,0,0,0,0,0,0.197,0,0.0663,0.41,0.59,0.41,36.9
936568800000,1999,9,1998,12,49,7,0.151,0.055,0.0955,5952.53,37.26,37.26,35.43,1,1,1,248.9,243.5,256.6,157.9,152.6,91,91,91,0,0,0,0.366,0.355,0.374,157.9,152.6,165.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.00917,0.00872,0.00983,0.00036,0.00034,0.00039,0.272,0.262,0.285,0.011,0.01,0.011,25.04,24.99,25.08,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.912,0.918,36.51,35.26,38.32,35.43,34.2,37.26,0,0,0,0,0,0,0.197,0,0.0555,0.36,0.63,0.37,39.4
937173600000,1999,9,1998,12,50,7,0.143,0.055,0.0878,5461.95,34.2,34.2,32.51,1,1,1,236.1,224.7,243.5,145.1,133.7,91,91,91,0,0,0,0.386,0.374,0.405,145.1,133.7,152.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0983,0.105,0.00809,0.00712,0.00872,0.00032,0.00028,0.00034,0.249,0.228,0.262,0.0098,0.009,0.01,25.13,25.08,25.22,0.937,0.932,0.94,0.97,0.97,0.97,0.909,0.904,0.912,33.52,30.83,35.26,32.51,29.91,34.2,0,0,0,0,0,0,0.181,0,0.0552,0.38,0.61,0.39,38.2
937778400000,1999,9,1998,12,51,7,0.126,0.055,0.0708,4378.76,28.84,28.84,26.06,1,1,1,208.1,203,220,117.1,112,91,91,91,0,0,0,0.438,0.414,0.448,117.1,112,129,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0906,0.0966,0.0057,0.00527,0.00672,0.00022,0.00021,0.00026,0.199,0.19,0.22,0.0078,0.0074,0.0086,25.35,25.26,25.39,0.923,0.919,0.93,0.97,0.97,0.97,0.895,0.892,0.902,26.87,25.64,29.73,26.06,24.87,28.84,0,0,0,0,0,0,0.145,0,0.0552,0.44,0.56,0.44,34.8
938383200000,1999,9,1998,12,52,7,0.121,0.0504,0.071,2055.04,28.62,28.62,12.23,1,1,1,200.6,200,201.3,117.3,109.6,83.29,73,91,0,0,0,0.415,0.364,0.454,117.3,109.6,127.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0897,0.094,0.00572,0.00506,0.00659,0.00022,0.0002,0.00026,0.198,0.185,0.215,0.0077,0.0072,0.0084,25.4,25.38,25.41,0.398,0,0.929,0.416,0,0.97,0.386,0,0.902,12.61,0,29.51,12.23,0,28.62,0,4,0,0,0.571,0,0.068,0.571,0.05,0.42,0.59,0.41,17
938988000000,1999,10,1999,1,1,7,0.119,0.0442,0.0752,4678.57,28.5,28.5,27.85,1,1,1,197.3,196.1,200,124.3,123.1,73,73,73,0,0,0,0.37,0.365,0.372,124.3,123.1,127,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0924,0.0938,0.00632,0.00621,0.00655,0.00025,0.00024,0.00026,0.209,0.207,0.214,0.0082,0.0081,0.0084,25.39,25.38,25.39,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.71,28.4,29.38,27.85,27.55,28.5,0,0,0,0,0,0,0.155,0,0.0438,0.37,0.63,0.37,39.3
939592800000,1999,10,1999,1,2,7,0.119,0.0442,0.0744,4628.14,27.55,27.55,27.55,1,1,1,196.1,196.1,196.1,123.1,123.1,73,73,73,0,0,0,0.372,0.372,0.372,123.1,123.1,123.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0924,0.0924,0.00621,0.00621,0.00621,0.00024,0.00024,0.00024,0.207,0.207,0.207,0.0081,0.0081,0.0081,25.38,25.38,25.38,0.927,0.927,0.927,0.97,0.97,0.97,0.899,0.899,0.899,28.4,28.4,28.4,27.55,27.55,27.55,0,0,0,0,0,0,0.153,0,0.0446,0.37,0.63,0.37,38.9
940197600000,1999,10,1999,1,3,7,0.119,0.0442,0.0744,4628.14,27.55,27.55,27.55,1,1,1,196.1,196.1,196.1,123.1,123.1,73,73,73,0,0,0,0.372,0.372,0.372,123.1,123.1,123.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0924,0.0924,0.00621,0.00621,0.00621,0.00024,0.00024,0.00024,0.207,0.207,0.207,0.0081,0.0081,0.0081,25.38,25.38,25.38,0.927,0.927,0.927,0.97,0.97,0.97,0.899,0.899,0.899,28.4,28.4,28.4,27.55,27.55,27.55,0,0,0,0,0,0,0.153,0,0.0446,0.37,0.63,0.37,38.9
940802400000,1999,10,1999,1,4,7,0.117,0.0442,0.0733,4551.36,27.41,27.41,27.09,1,1,1,194.2,193.6,195.5,121.2,120.6,73,73,73,0,0,0,0.376,0.373,0.377,121.2,120.6,122.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0915,0.0922,0.00605,0.006,0.00616,0.00024,0.00023,0.00024,0.204,0.203,0.206,0.008,0.0079,0.0081,25.38,25.38,25.38,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.898,0.899,27.93,27.79,28.26,27.09,26.96,27.41,0,0,0,0,0,0,0.151,0,0.0437,0.38,0.63,0.37,38.9
941407200000,1999,11,1999,2,5,7,0.117,0.0405,0.0768,4785.48,28.49,28.49,28.49,1,1,1,194,194,194,127,127,67,67,67,0,0,0,0.345,0.345,0.345,127,127,127,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0927,0.0927,0.00654,0.00654,0.00654,0.00026,0.00026,0.00026,0.213,0.213,0.213,0.0083,0.0083,0.0083,25.37,25.37,25.37,0.929,0.929,0.929,0.97,0.97,0.97,0.901,0.901,0.901,29.37,29.37,29.37,28.49,28.49,28.49,0,0,0,0,0,0,0.158,0,0.0402,0.35,0.66,0.34,40.9
942012000000,1999,11,1999,2,6,7,0.12,0.0405,0.0796,4966.45,30.22,30.22,29.56,1,1,1,198.6,194,201.3,131.6,127,67,67,67,0,0,0,0.337,0.333,0.345,131.6,127,134.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0927,0.0953,0.00693,0.00654,0.00717,0.00027,0.00026,0.00028,0.221,0.213,0.226,0.0086,0.0083,0.0088,25.37,25.37,25.38,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.48,29.37,31.15,29.56,28.49,30.22,0,0,0,0,0,0,0.164,0,0.0404,0.34,0.66,0.34,41.4
942616800000,1999,11,1999,2,7,7,0.124,0.0405,0.0833,5204.58,31.92,31.92,30.98,1,1,1,204.7,203,208.8,137.7,136,67,67,67,0,0,0,0.327,0.321,0.33,137.7,136,141.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0965,0.0959,0.0979,0.00745,0.00731,0.0078,0.00029,0.00029,0.00031,0.232,0.229,0.24,0.0091,0.009,0.0094,25.34,25.31,25.35,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.94,31.55,32.91,30.98,30.6,31.92,0,0,0,0,0,0,0.172,0,0.0407,0.33,0.67,0.33,42
943221600000,1999,11,1999,2,8,7,0.13,0.0405,0.0892,5584.28,36.06,36.06,33.24,1,1,1,214.5,208.8,226.9,147.5,141.8,67,67,67,0,0,0,0.313,0.295,0.321,147.5,141.8,159.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.1,0.0979,0.104,0.00829,0.0078,0.00934,0.00033,0.00031,0.00037,0.25,0.24,0.272,0.0098,0.0094,0.011,25.26,25.17,25.31,0.937,0.935,0.942,0.97,0.97,0.97,0.909,0.907,0.914,34.27,32.91,37.17,33.24,31.92,36.06,0,0,0,0,0,0,0.185,0,0.0408,0.31,0.69,0.31,43
943826400000,1999,11,1999,2,9,7,0.153,0.0371,0.116,7322,48.2,48.2,43.58,1,1,1,252.6,232.2,271.3,191.3,165.2,61.29,59,67,0,0,0,0.244,0.217,0.289,191.3,165.2,212.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.106,0.122,0.012,0.00979,0.0138,0.00047,0.00039,0.00055,0.328,0.281,0.365,0.013,0.011,0.014,24.97,24.85,25.13,0.952,0.944,0.957,0.978,0.973,0.98,0.931,0.918,0.938,44.59,38.41,49.52,43.58,37.35,48.2,0,0,0,0,0,0,0.242,0,0.037,0.24,0.76,0.24,47.9
944431200000,1999,12,1999,3,10,7,0.165,0.0388,0.127,7907.97,48.2,48.2,47.07,1,1,1,273.3,259.4,283.6,209.2,199.4,64.14,59,77,0,0,0,0.234,0.208,0.279,209.2,199.4,224.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.118,0.126,0.0135,0.0127,0.0148,0.00054,0.0005,0.00059,0.36,0.344,0.387,0.014,0.014,0.015,24.85,24.78,24.92,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.75,46.38,52.35,47.07,45.45,48.2,0,0,0,0,0,0,0.262,0,0.038,0.24,0.77,0.23,47.9
945036000000,1999,12,1999,3,11,7,0.182,0.0466,0.135,8377.29,55.28,55.28,49.86,2,1,1.2857142857142858,300.7,283.6,330.2,223.7,206.6,77,77,77,0,0,0,0.257,0.233,0.272,223.7,206.6,253.2,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.128,0.122,0.139,0.0149,0.0133,0.0185,0.0006,0.00053,0.00074,0.339,0.263,0.379,0.014,0.011,0.015,24.75,24.68,24.81,0.949,0.929,0.958,0.977,0.97,0.98,0.927,0.901,0.939,43.42,27.87,50.85,42.05,27.04,48.2,0,0,0,0,0,0,0.277,0,0.047,0.26,0.74,0.26,46
945640800000,1999,12,1999,3,12,7,0.203,0.0466,0.156,9461.33,58.51,58.51,56.32,2,2,2,335,324.7,345.1,258,247.7,77,77,77,0,0,0,0.23,0.223,0.237,258,247.7,268.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.14,0.137,0.144,0.0209,0.0168,0.0255,0.00084,0.00067,0.001,0.278,0.263,0.293,0.011,0.011,0.012,24.65,24.58,24.71,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,29.03,27.87,30.16,28.16,27.04,29.25,0,0,0,0,0,0,0.313,0,0.047,0.23,0.77,0.23,46.6
946245600000,1999,12,1999,3,13,7,0.235,0.049,0.186,11261.7,68.74,68.74,67.03,2,2,2,389,354.2,398.9,308,277.2,81,77,91,0,0,0,0.208,0.196,0.228,308,277.2,315.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.147,0.161,0.0444,0.0299,0.048,0.0018,0.0012,0.002,0.353,0.307,0.364,0.014,0.012,0.015,24.3,24.25,24.52,0.941,0.935,0.943,0.97,0.97,0.97,0.913,0.907,0.915,34.55,31.18,35.43,33.52,30.24,34.37,0,0,0,0,0,0,0.372,0,0.049,0.21,0.79,0.21,47.9
946850400000,2000,1,1999,4,14,7,0.26,0.055,0.205,12342,75.98,75.98,73.46,2,2,2,429.4,414.8,440.5,338.4,323.8,91,91,91,0,0,0,0.212,0.207,0.219,338.4,323.8,349.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.17,0.165,0.174,0.0587,0.0518,0.064,0.0024,0.0021,0.0026,0.4,0.378,0.416,0.016,0.015,0.017,24.07,24,24.16,0.947,0.944,0.948,0.972,0.97,0.974,0.92,0.916,0.924,37.8,36.22,39.01,36.73,35.13,37.99,0,0,0,0,0,0,0.408,0,0.055,0.21,0.79,0.21,47.5
947455200000,2000,1,1999,4,15,7,0.272,0.055,0.217,13099.8,85.05,85.05,77.97,2,2,2,449.4,440.5,481.6,358.4,349.5,91,91,91,0,0,0,0.203,0.189,0.207,358.4,349.5,390.6,990,990,990,965.6,965.6,965.8,24.4,24.2,24.4,0.177,0.174,0.189,0.0682,0.064,0.0833,0.0028,0.0026,0.0034,0.43,0.416,0.478,0.018,0.017,0.02,23.95,23.75,24,0.95,0.948,0.954,0.975,0.974,0.98,0.926,0.924,0.935,39.96,39.01,43.39,38.99,37.99,42.52,0,0,0,0,0,0,0.433,0,0.055,0.2,0.8,0.2,48.2
948060000000,2000,1,1999,4,16,7,0.291,0.0504,0.241,14575.4,89.04,89.04,86.76,2,2,2,481.6,481.6,481.6,398.3,390.6,83.29,73,91,0,0,0,0.173,0.152,0.189,398.3,390.6,408.6,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.191,0.189,0.193,0.087,0.0833,0.0918,0.0036,0.0034,0.0038,0.489,0.478,0.503,0.02,0.02,0.021,23.74,23.73,23.75,0.955,0.954,0.956,0.98,0.98,0.98,0.935,0.935,0.936,44.26,43.39,45.43,43.38,42.52,44.52,0,0,0,0,0,0,0.482,0,0.05,0.17,0.83,0.17,50.1
948664800000,2000,1,1999,4,17,7,0.291,0.0442,0.247,14958.7,89.04,89.04,89.04,2,2,2,481.6,481.6,481.6,408.6,408.6,73,73,73,0,0,0,0.152,0.152,0.152,408.6,408.6,408.6,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.193,0.193,0.193,0.0918,0.0918,0.0918,0.0038,0.0038,0.0038,0.503,0.503,0.503,0.021,0.021,0.021,23.73,23.73,23.73,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.43,45.43,45.43,44.52,44.52,44.52,0,0,0,0,0,0,0.495,0,0.044,0.15,0.85,0.15,51.4
949269600000,2000,1,1999,4,18,7,0.319,0.0504,0.269,15980.5,111.4,111.4,95.12,3,2,2.142857142857143,528.2,486.3,619.4,444.9,410,83.29,73,85,0,0,0,0.158,0.137,0.172,444.9,410,534.4,990,990,990,966,965.8,966.4,24,23.6,24.2,0.209,0.195,0.254,0.11,0.0925,0.158,0.0046,0.0038,0.0067,0.545,0.506,0.595,0.023,0.021,0.025,23.48,23.03,23.7,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.923,0.938,46.17,38.2,51.26,44.91,37.13,48.2,0,0,0,0,0,0,0.528,0,0.05,0.16,0.84,0.16,50.1
949874400000,2000,2,1999,5,19,7,0.376,0.0566,0.319,18458,111.4,111.4,109.9,3,3,3,621.4,619.4,626.3,527.8,514.4,93.57,85,105,0,0,0,0.151,0.137,0.17,527.8,514.4,534.4,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.251,0.246,0.254,0.154,0.145,0.158,0.0065,0.0061,0.0067,0.585,0.564,0.594,0.025,0.024,0.025,23.03,23.02,23.06,0.949,0.948,0.95,0.971,0.97,0.972,0.922,0.919,0.923,37.71,36.75,38.2,36.62,35.64,37.13,0,0,0,0,0,0,0.61,0,0.057,0.15,0.85,0.15,49.1
950479200000,2000,2,1999,5,20,7,0.44,0.0635,0.377,21468.2,144.1,144.1,127.8,3,3,3,728.1,626.3,820.1,623.1,521.3,105,105,105,0,0,0,0.146,0.128,0.168,623.1,521.3,715.1,990,990,990,966.8,966.4,967.2,23.2,22.8,23.6,0.307,0.25,0.36,0.217,0.149,0.279,0.0094,0.0063,0.012,0.747,0.576,0.903,0.032,0.024,0.04,22.44,21.92,23.02,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.92,0.938,43.55,37.21,49.03,42.6,36.09,48.05,0,0,0,0,0,0,0.71,0,0.063,0.14,0.86,0.14,48.8
951084000000,2000,2,1999,5,21,7,0.496,0.0635,0.432,24215.3,144.1,144.1,144.1,3,3,3,820.1,820.1,820.1,715.1,715.1,105,105,105,0,0,0,0.128,0.128,0.128,715.1,715.1,715.1,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.36,0.36,0.36,0.279,0.279,0.279,0.012,0.012,0.012,0.903,0.903,0.903,0.04,0.04,0.04,21.92,21.92,21.92,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.03,49.03,49.03,48.05,48.05,48.05,0,0,0,0,0,0,0.801,0,0.064,0.13,0.87,0.13,48.8
951688800000,2000,2,1999,5,22,7,0.497,0.0739,0.423,23698.4,144.1,144.1,141.1,3,3,3,821.4,820.1,824.7,699.2,691.1,122.1,105,129,0,0,0,0.148,0.128,0.157,699.2,691.1,715.1,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.354,0.351,0.36,0.268,0.263,0.279,0.012,0.012,0.012,0.88,0.867,0.903,0.039,0.038,0.04,21.93,21.92,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.98,47.46,49.03,47.02,46.51,48.05,0,0,0,0,0,0,0.784,0,0.074,0.15,0.85,0.15,47.7
952293600000,2000,3,1999,6,23,7,0.553,0.078,0.475,25326.7,163.7,163.7,150.8,4,3,3.4285714285714284,913.8,869.8,972.8,784.8,740.8,129,129,129,0,0,0,0.141,0.133,0.148,784.8,740.8,843.8,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.425,0.384,0.479,0.319,0.296,0.347,0.014,0.013,0.016,0.998,0.956,1.05,0.044,0.042,0.047,21.45,21.16,21.67,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.73,39.51,52.16,44.57,38.52,48.2,0,0,0,0,0,0,0.838,0,0.078,0.14,0.86,0.14,45.8
952898400000,2000,3,1999,6,24,7,0.602,0.078,0.524,28097.7,174.8,174.8,167.2,4,4,4,995.9,972.8,1045,866.9,843.8,129,129,129,0,0,0,0.13,0.123,0.133,866.9,843.8,916,990,990,990,967.9,967.8,968,22.1,22,22.2,0.5,0.479,0.545,0.359,0.347,0.382,0.016,0.016,0.017,1.09,1.05,1.18,0.049,0.047,0.054,21.03,20.78,21.16,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.67,41.77,44.59,41.81,40.92,43.7,0,0,0,0,0,0,0.929,0,0.078,0.13,0.87,0.13,46.7
953503200000,2000,3,1999,6,25,7,0.797,0.078,0.614,30473.6,191.7,191.7,181.4,4,4,4,1318,1073,1919,1189,943.9,129,129,129,174.7,0,690,0.103,0.0672,0.12,1015,943.9,1100,990,990,990,968.9,968.1,970.8,21.1,19.2,21.9,0.713,0.57,0.926,0.506,0.396,0.648,0.024,0.018,0.034,1.5,1.23,1.87,0.072,0.056,0.098,19.59,17.29,20.64,0.954,0.949,0.956,0.98,0.98,0.98,0.935,0.93,0.936,46.27,44.24,48.91,45.35,43.36,47.93,0,0,0,0,0,0,1.01,0,0.183,0.098,0.77,0.23,38.2
954108000000,2000,3,1999,6,26,7,1.56,0.0932,0.665,26037.8,173,173,155,4,4,4,2586,1931,3110,2432,1802,154.1,129,217,1331,702,1793,0.0594,0.0469,0.0719,1100,1100,1100,990,990,990,972.5,970.9,973.8,17.5,16.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.04,1.87,1.87,1.87,0.11,0.098,0.12,15.62,14.35,17.25,0.943,0.937,0.949,0.975,0.97,0.98,0.919,0.909,0.93,39.73,36.25,44.14,38.75,35.17,43.25,0,0,0,0,0,0,0.861,0,0.895,0.06,0.43,0.57,16.7
954712800000,2000,4,1999,7,27,7,2.01,0.131,0.665,22813.1,140.7,140.7,135.8,4,4,4,3320,3109,3411,3103,2892,217,217,217,2003,1792,2094,0.0654,0.0636,0.0698,1100,1100,1100,990,990,990,974.2,973.8,974.4,15.8,15.6,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.89,13.69,14.35,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.909,35,34.46,36.27,33.95,33.43,35.18,0,0,0,0,0,0,0.754,0,1.345,0.065,0.33,0.67,11.3
955317600000,2000,4,1999,7,28,7,1.97,0.172,0.665,23077.3,144.2,144.2,137.4,4,4,4,3256,2976,3394,2972,2681,283.9,217,295,1872,1581,2077,0.0876,0.0639,0.0991,1100,1100,1100,990,990,990,974.1,973.5,974.4,15.9,15.6,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.04,13.73,14.67,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,35.4,34.56,37.15,34.34,33.53,36.04,0,0,0,0,0,0,0.763,0,1.305,0.087,0.34,0.66,11.7
955922400000,2000,4,1999,7,29,7,1.75,0.158,0.665,24604.9,149.8,149.8,146.5,4,4,4,2893,2773,2963,2632,2556,261.6,217,295,1531,1456,1568,0.0902,0.0754,0.102,1100,1100,1100,990,990,990,973.3,973,973.4,16.7,16.6,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.87,14.7,15.16,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.911,0.916,37.7,37.24,38.5,36.61,36.13,37.45,0,0,0,0,0,0,0.814,0,1.085,0.09,0.38,0.62,14.1
956527200000,2000,4,1999,7,30,7,1.64,0.131,0.665,25424.8,155.2,155.2,151.3,4,4,4,2718,2579,2773,2501,2362,217,217,217,1401,1262,1456,0.0799,0.0783,0.0841,1100,1100,1100,990,990,990,972.8,972.5,973,17.2,17,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.29,15.16,15.63,0.942,0.942,0.944,0.974,0.973,0.976,0.917,0.916,0.92,38.86,38.5,39.77,37.83,37.45,38.79,0,0,0,0,0,0,0.841,0,0.975,0.08,0.41,0.59,15.5
957132000000,2000,5,1999,8,31,7,1.5,0.167,0.665,26555.3,160.6,160.6,158.1,4,4,4,2475,2383,2562,2199,2107,276,276,276,1099,1007,1186,0.112,0.108,0.116,1100,1100,1100,990,990,990,972.2,972,972.5,17.8,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.88,15.67,16.1,0.944,0.944,0.945,0.977,0.976,0.978,0.923,0.921,0.925,40.45,39.88,41.05,39.52,38.91,40.16,0,0,0,0,0,0,0.878,0,0.835,0.11,0.44,0.56,17.7
957736800000,2000,5,1999,8,32,7,1.39,0.167,0.665,27408.6,165.5,165.5,163.1,4,4,4,2291,2202,2345,2015,1926,276,276,276,914.9,826,969,0.12,0.118,0.125,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.19,16.54,0.946,0.946,0.947,0.979,0.979,0.98,0.926,0.926,0.928,41.65,41.3,42.22,40.79,40.42,41.37,0,0,0,0,0,0,0.906,0,0.725,0.12,0.48,0.52,19.7
958341600000,2000,5,1999,8,33,7,1.27,0.167,0.665,28209.4,170.3,170.3,167.9,4,4,4,2107,2012,2196,1831,1736,276,276,276,731.4,636,820,0.131,0.126,0.137,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.77,16.55,17,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.83,42.26,43.46,41.98,41.41,42.59,0,0,0,0,0,0,0.933,0,0.605,0.13,0.52,0.48,22.2
958946400000,2000,5,1999,8,34,7,1.12,0.167,0.665,29494.8,180.1,180.1,175.6,4,4,4,1857,1727,1959,1581,1451,276,276,276,481.1,351,583,0.149,0.141,0.16,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.49,17.16,17.91,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.79,43.89,45.94,43.89,43.01,45.02,0,0,0,0,0,0,0.975,0,0.455,0.15,0.59,0.41,26.3
959551200000,2000,5,1999,8,35,7,0.97,0.144,0.665,30964.1,187.2,187.2,184.3,4,4,4,1603,1519,1718,1365,1309,238.3,210,276,265,209,342,0.148,0.132,0.17,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.914,0.908,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.092,0.091,0.094,18.32,17.94,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.02,46.02,47.75,46.08,45.1,46.8,0,0,0,0,0,0,1.02,0,0.305,0.15,0.69,0.31,31.9
960156000000,2000,6,1999,9,36,7,0.791,0.127,0.636,31548.5,192.8,192.8,187.8,4,4,4,1307,1173,1438,1097,962.9,210,210,210,46.14,0,128,0.162,0.146,0.179,1051,962.9,1100,990,990,990,968.9,968.4,969.3,21.1,20.7,21.6,0.759,0.61,0.866,0.549,0.405,0.648,0.026,0.019,0.031,1.6,1.28,1.81,0.076,0.06,0.088,19.54,18.9,20.27,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.94,45.72,49.45,46.95,44.8,48.2,0,0,0,0,0,0,1.04,0,0.155,0.16,0.8,0.2,39.9
960760800000,2000,6,1999,9,37,7,0.645,0.127,0.518,27219.4,177,177,162,4,3,3.7142857142857144,1067,945.8,1158,856.9,735.8,210,210,210,0,0,0,0.198,0.181,0.222,856.9,735.8,947.7,990,990,990,968.1,967.7,968.4,21.9,21.6,22.3,0.51,0.399,0.593,0.353,0.293,0.398,0.016,0.013,0.018,1.12,0.965,1.25,0.051,0.043,0.058,20.78,20.35,21.35,0.955,0.953,0.957,0.98,0.977,0.98,0.936,0.932,0.937,45.25,40.47,51.92,43.95,39.54,48.2,0,0,0,0,0,0,0.9,0,0.127,0.2,0.8,0.2,42.2
961365600000,2000,6,1999,9,38,7,0.504,0.127,0.377,20967.5,142.6,142.6,124.8,3,3,3,832.5,722,933.8,622.5,512,210,210,210,0,0,0,0.255,0.225,0.291,622.5,512,723.8,990,990,990,967.2,966.8,967.6,22.8,22.4,23.2,0.325,0.261,0.388,0.217,0.143,0.285,0.0096,0.0062,0.013,0.764,0.577,0.941,0.034,0.025,0.042,22.01,21.42,22.63,0.953,0.947,0.957,0.976,0.97,0.98,0.931,0.919,0.937,42.6,35.89,48.49,41.6,34.82,47.52,0,0,0,0,0,0,0.693,0,0.127,0.25,0.75,0.25,41.6
961970400000,2000,6,1999,9,39,7,0.379,0.114,0.265,15533.9,101.9,101.9,92.46,3,2,2.142857142857143,627,586.5,708.4,438.4,385.8,188.6,135,210,0,0,0,0.3,0.23,0.352,438.4,385.8,498.4,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.219,0.199,0.254,0.106,0.0811,0.134,0.0045,0.0034,0.0058,0.547,0.483,0.602,0.023,0.02,0.026,23.05,22.71,23.24,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,44.78,35.01,49.36,43.81,33.96,48.2,0,0,0,0,0,0,0.514,0,0.114,0.3,0.7,0.3,41
962575200000,2000,7,1999,10,40,7,0.319,0.0816,0.237,14171,93.08,93.08,84.35,2,2,2,526.7,486.3,569.5,391.7,351.3,135,135,135,0,0,0,0.257,0.237,0.278,391.7,351.3,434.5,990,990,990,966,965.8,966.2,24,23.8,24.2,0.195,0.18,0.21,0.0839,0.0648,0.104,0.0035,0.0027,0.0044,0.485,0.425,0.55,0.02,0.018,0.023,23.54,23.29,23.79,0.953,0.949,0.957,0.979,0.974,0.98,0.933,0.924,0.938,43.1,38.87,47.49,42.18,37.84,46.54,0,0,0,0,0,0,0.469,0,0.082,0.26,0.74,0.26,44.4
963180000000,2000,7,1999,10,41,7,0.274,0.0816,0.193,11529.6,72.52,72.52,68.63,2,2,2,453.8,432,472.3,318.8,297,135,135,135,0,0,0,0.298,0.286,0.312,318.8,297,337.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.161,0.175,0.0495,0.0392,0.0582,0.002,0.0016,0.0024,0.376,0.343,0.404,0.015,0.014,0.017,23.98,23.87,24.11,0.944,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.918,35.37,33.01,37.37,34.31,32.02,36.26,0,0,0,0,0,0,0.381,0,0.081,0.3,0.7,0.3,42.1
963784800000,2000,7,1999,10,42,7,0.247,0.0816,0.166,9936.56,61.6,61.6,59.15,2,2,2,409.2,398.9,420.6,274.2,263.9,135,135,135,0,0,0,0.33,0.321,0.338,274.2,263.9,285.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.153,0.15,0.157,0.0284,0.0236,0.0338,0.0012,0.00096,0.0014,0.309,0.294,0.326,0.013,0.012,0.013,24.25,24.18,24.31,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,30.49,29.35,31.75,29.57,28.47,30.8,0,0,0,0,0,0,0.329,0,0.081,0.33,0.67,0.33,40.2
964389600000,2000,7,1999,10,43,7,0.228,0.0816,0.147,8813.36,55.62,55.62,52.46,2,1,1.8571428571428572,377.6,354.2,392.8,242.6,219.2,135,135,135,0,0,0,0.358,0.344,0.381,242.6,219.2,257.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.134,0.147,0.017,0.0144,0.0207,0.00069,0.00058,0.00084,0.286,0.26,0.387,0.012,0.011,0.016,24.43,24.35,24.47,0.933,0.926,0.958,0.971,0.97,0.98,0.906,0.898,0.939,30.68,26.5,50.35,29.67,25.71,48.2,0,0,0,0,0,0,0.291,0,0.081,0.36,0.64,0.36,38.7
964994400000,2000,7,1999,10,44,7,0.204,0.0713,0.133,8126.87,49.76,49.76,48.37,2,1,1.1428571428571428,337.5,326.6,350.6,219.6,211.6,117.9,115,135,0,0,0,0.349,0.333,0.385,219.6,211.6,230.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.131,0.128,0.135,0.0144,0.0137,0.0153,0.00058,0.00055,0.00062,0.363,0.248,0.397,0.015,0.01,0.016,24.55,24.47,24.63,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.71,25.65,52.22,44.82,24.88,48.2,0,0,0,0,0,0,0.269,0,0.071,0.35,0.65,0.35,39.8
965599200000,2000,8,1999,11,45,7,0.193,0.0696,0.123,7756.93,47.44,47.44,46.17,1,1,1,319,312.4,324.7,204,197.4,115,115,115,0,0,0,0.36,0.354,0.368,204,197.4,209.7,990,990,990,965,965,965,25,25,25,0.126,0.123,0.128,0.0131,0.0125,0.0136,0.00052,0.0005,0.00054,0.357,0.345,0.367,0.014,0.014,0.015,24.65,24.61,24.69,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.11,45.6,48.41,46.17,44.68,47.44,0,0,0,0,0,0,0.257,0,0.07,0.36,0.64,0.36,40.2
966204000000,2000,8,1999,11,46,7,0.18,0.0696,0.11,6901.18,44.64,44.64,41.08,1,1,1,296.9,283.6,312.2,181.9,168.6,115,115,115,0,0,0,0.388,0.368,0.406,181.9,168.6,197.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.113,0.123,0.0112,0.0101,0.0125,0.00045,0.0004,0.0005,0.317,0.293,0.344,0.013,0.012,0.014,24.79,24.69,24.87,0.949,0.945,0.954,0.978,0.974,0.98,0.928,0.92,0.935,41.99,38.86,45.55,41.08,37.83,44.64,0,0,0,0,0,0,0.228,0,0.07,0.39,0.61,0.39,38.3
966808800000,2000,8,1999,11,47,7,0.164,0.0696,0.0946,5870.42,37.47,37.47,34.94,1,1,1,271.4,264.1,282.1,156.4,149.1,115,115,115,0,0,0,0.424,0.408,0.435,156.4,149.1,167.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.113,0.00904,0.00842,0.00995,0.00036,0.00033,0.0004,0.271,0.258,0.291,0.011,0.01,0.012,24.94,24.88,24.99,0.941,0.939,0.945,0.97,0.97,0.973,0.913,0.911,0.919,36.01,34.29,38.52,34.94,33.26,37.47,0,0,0,0,0,0,0.194,0,0.0694,0.42,0.58,0.42,35.8
967413600000,2000,8,1999,11,48,7,0.156,0.0633,0.0925,5748.97,37.26,37.26,34.22,1,1,1,257.7,251.8,262.6,153,144.4,104.7,91,115,0,0,0,0.406,0.355,0.443,153,144.4,165.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.11,0.00875,0.00802,0.00983,0.00035,0.00032,0.00039,0.264,0.25,0.285,0.01,0.0099,0.011,25,24.99,25.02,0.94,0.937,0.944,0.97,0.97,0.972,0.912,0.909,0.918,35.26,33.18,38.32,34.22,32.18,37.26,0,0,0,0,0,0,0.19,0,0.0635,0.41,0.59,0.41,36.9
968018400000,2000,9,1999,12,49,7,0.147,0.055,0.0917,5709.8,34.94,34.94,33.99,1,1,1,242.6,236.8,246.8,151.6,145.8,91,91,91,0,0,0,0.375,0.369,0.384,151.6,145.8,155.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.106,0.00864,0.00815,0.009,0.00034,0.00032,0.00036,0.26,0.25,0.268,0.01,0.0099,0.011,25.08,25.05,25.13,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.04,33.69,36.02,33.99,32.68,34.94,0,0,0,0,0,0,0.189,0,0.0553,0.37,0.62,0.38,38.8
968623200000,2000,9,1999,12,50,7,0.138,0.055,0.0826,5131.7,32.68,32.68,30.55,1,1,1,227.5,220,236.8,136.5,129,91,91,91,0,0,0,0.4,0.384,0.414,136.5,129,145.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0992,0.0966,0.103,0.00735,0.00672,0.00815,0.00029,0.00026,0.00032,0.233,0.22,0.25,0.0092,0.0086,0.0099,25.2,25.13,25.26,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.49,29.73,33.69,30.55,28.84,32.68,0,0,0,0,0,0,0.17,0,0.0554,0.4,0.6,0.4,37.2
969228000000,2000,9,1999,12,51,7,0.126,0.055,0.0707,3786.15,28.04,28.04,22.54,1,1,1,208,201.3,216.5,117,110.3,91,91,91,0,0,0,0.438,0.42,0.452,117,110.3,125.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0923,0.09,0.0954,0.00569,0.00513,0.00642,0.00022,0.0002,0.00025,0.198,0.187,0.214,0.0078,0.0073,0.0084,25.35,25.29,25.41,0.792,0,0.929,0.831,0,0.97,0.768,0,0.901,23.23,0,28.91,22.54,0,28.04,0,1,0,0,0.143,0,0.125,0.143,0.0553,0.44,0.56,0.44,30
969832800000,2000,9,1999,12,52,7,0.119,0.0535,0.0654,628.048,26.17,26.17,3.738,1,1,1,196.6,190.4,201.3,108.1,102.6,88.43,73,91,0,0,0,0.45,0.383,0.47,108.1,102.6,117.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0873,0.0904,0.00494,0.00447,0.00573,0.00019,0.00017,0.00022,0.182,0.173,0.197,0.0071,0.0068,0.0077,25.41,25.38,25.42,0.132,0,0.923,0.139,0,0.97,0.128,0,0.895,3.854,0,26.98,3.738,0,26.17,0,6,0,0,0.857,0,0.0208,0.857,0.0536,0.45,0.55,0.45,5.28
970437600000,2000,10,2000,1,1,7,0.11,0.0442,0.066,4062.78,25.57,25.57,24.18,1,1,1,182.2,176.2,187.9,109.2,103.2,73,73,73,0,0,0,0.401,0.388,0.414,109.2,103.2,114.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0854,0.0895,0.00503,0.00452,0.00552,0.0002,0.00018,0.00022,0.182,0.172,0.193,0.0071,0.0067,0.0075,25.38,25.38,25.38,0.917,0.913,0.921,0.97,0.97,0.97,0.89,0.885,0.894,24.93,23.45,26.36,24.18,22.75,25.57,0,0,0,0,0,0,0.134,0,0.044,0.4,0.6,0.4,36.9
971042400000,2000,10,2000,1,2,7,0.0944,0.0351,0.0593,3631.04,23.25,23.25,21.61,1,1,1,156.1,147.1,166.9,98.07,90.61,58,52,73,0,0,0,0.37,0.33,0.446,98.07,90.61,105.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0797,0.0833,0.00409,0.00345,0.00471,0.00016,0.00014,0.00018,0.161,0.149,0.173,0.0063,0.0058,0.0068,25.35,25.34,25.38,0.916,0.912,0.922,0.968,0.965,0.97,0.886,0.884,0.889,22.33,20.78,23.97,21.61,20.05,23.25,0,0,0,0,0,0,0.12,0,0.0351,0.37,0.63,0.37,38.5
971647200000,2000,10,2000,1,3,7,0.0909,0.0314,0.0594,3641.76,25.52,25.52,21.68,1,1,1,150.2,145.2,166.9,98.22,93.21,52,52,52,0,0,0,0.347,0.312,0.358,98.22,93.21,114.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.079,0.0867,0.0041,0.00367,0.00551,0.00016,0.00014,0.00022,0.16,0.151,0.19,0.0063,0.0059,0.0074,25.35,25.34,25.35,0.918,0.916,0.921,0.967,0.966,0.97,0.888,0.886,0.894,22.41,21.27,26.31,21.68,20.54,25.52,0,0,0,0,0,0,0.12,0,0.0315,0.35,0.65,0.35,40.1
972252000000,2000,10,2000,1,4,7,0.0967,0.0314,0.0653,4008.05,25.52,25.52,23.86,1,1,1,160,153.8,166.9,108,101.8,52,52,52,0,0,0,0.325,0.312,0.338,108,101.8,114.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.082,0.0867,0.00493,0.0044,0.00551,0.00019,0.00017,0.00022,0.177,0.166,0.19,0.007,0.0065,0.0074,25.34,25.34,25.34,0.917,0.912,0.921,0.97,0.97,0.97,0.889,0.884,0.894,24.6,23.08,26.31,23.86,22.38,25.52,0,0,0,0,0,0,0.133,0,0.0314,0.32,0.68,0.32,41.4
972856800000,2000,10,2000,1,5,7,0.0892,0.0306,0.0586,3579.22,21.47,21.47,21.3,1,1,1,147.5,145.2,149.8,96.96,95.21,50.57,50,52,0,0,0,0.343,0.339,0.35,96.96,95.21,97.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0794,0.0806,0.00399,0.00384,0.00406,0.00016,0.00015,0.00016,0.157,0.154,0.159,0.0062,0.006,0.0062,25.34,25.34,25.35,0.914,0.913,0.916,0.967,0.967,0.968,0.884,0.884,0.885,22.02,21.67,22.19,21.3,20.95,21.47,0,0,0,0,0,0,0.118,0,0.0306,0.34,0.66,0.34,40.1
973461600000,2000,11,2000,2,6,7,0.0876,0.0302,0.0574,3513.3,23.51,23.51,20.91,1,1,1,144.9,140,156.6,94.87,90.01,50,50,50,0,0,0,0.346,0.319,0.357,94.87,90.01,106.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0775,0.0834,0.00381,0.0034,0.00481,0.00015,0.00013,0.00019,0.154,0.145,0.175,0.006,0.0057,0.0068,25.35,25.34,25.36,0.918,0.914,0.921,0.966,0.964,0.97,0.887,0.884,0.888,21.64,20.62,24.24,20.91,19.89,23.51,0,0,0,0,0,0,0.116,0,0.0302,0.34,0.66,0.34,40.1
974066400000,2000,11,2000,2,7,7,0.102,0.0302,0.0718,4441.21,28.27,28.27,26.44,1,1,1,168.7,158.6,176.2,118.7,108.6,50,50,50,0,0,0,0.297,0.284,0.315,118.7,108.6,126.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0876,0.0841,0.0903,0.00584,0.00498,0.00648,0.00023,0.0002,0.00025,0.196,0.178,0.21,0.0077,0.007,0.0082,25.34,25.34,25.34,0.924,0.917,0.929,0.97,0.97,0.97,0.896,0.889,0.901,27.25,24.75,29.14,26.44,24.01,28.27,0,0,0,0,0,0,0.147,0,0.0302,0.3,0.7,0.3,43.5
974671200000,2000,11,2000,2,8,7,0.115,0.0302,0.0844,5282.34,33.94,33.94,31.44,1,1,1,189.6,184.6,200,139.6,134.6,50,50,50,0,0,0,0.264,0.25,0.271,139.6,134.6,150,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0933,0.0987,0.00761,0.0072,0.0085,0.0003,0.00028,0.00033,0.234,0.225,0.252,0.0091,0.0088,0.0099,25.35,25.34,25.35,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.91,32.41,31.2,34.99,31.44,30.27,33.94,0,0,0,0,0,0,0.175,0,0.0306,0.26,0.73,0.27,45.9
975276000000,2000,11,2000,2,9,7,0.137,0.0326,0.105,6626.95,41.34,41.34,39.45,1,1,1,226.9,201.3,240,173,151.3,53.86,50,59,0,0,0,0.237,0.217,0.248,173,151.3,181,990,990,990,964.6,964.4,964.6,25.4,25.4,25.6,0.107,0.0992,0.111,0.0105,0.00861,0.0111,0.00041,0.00034,0.00044,0.294,0.255,0.309,0.012,0.0099,0.012,25.14,25.05,25.34,0.946,0.939,0.949,0.977,0.97,0.98,0.924,0.911,0.93,40.37,35.31,42.19,39.45,34.25,41.34,0,0,0,0,0,0,0.219,0,0.032,0.24,0.77,0.23,48.4
975880800000,2000,12,2000,3,10,7,0.157,0.0357,0.122,7618.92,48.2,48.2,45.35,1,1,1,260.3,240,283.6,201.3,181,59,59,59,0,0,0,0.227,0.208,0.246,201.3,181,224.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.118,0.111,0.126,0.0129,0.0111,0.0148,0.00051,0.00044,0.00059,0.345,0.309,0.387,0.014,0.012,0.015,24.92,24.78,25.05,0.954,0.949,0.959,0.98,0.98,0.98,0.935,0.93,0.94,46.94,42.19,52.35,45.35,41.34,48.2,0,0,0,0,0,0,0.252,0,0.035,0.23,0.78,0.22,48.5
976485600000,2000,12,2000,3,11,7,0.195,0.0466,0.148,8986.5,60.48,60.48,53.49,2,1,1.7142857142857142,322.3,293.1,354.2,245.3,216.1,77,77,77,0,0,0,0.24,0.217,0.263,245.3,216.1,277.2,990,990,990,965,964.9,965.2,25,24.8,25.1,0.136,0.126,0.147,0.019,0.0141,0.0299,0.00076,0.00056,0.0012,0.306,0.249,0.393,0.012,0.0099,0.016,24.68,24.52,24.79,0.938,0.925,0.959,0.973,0.97,0.98,0.913,0.897,0.94,35.18,26.4,52.7,33.63,25.61,48.2,0,0,0,0,0,0,0.297,0,0.047,0.24,0.76,0.24,46.1
977090400000,2000,12,2000,3,12,7,0.23,0.0466,0.183,11076.2,68.74,68.74,65.93,2,2,2,379.6,354.2,392.8,302.6,277.2,77,77,77,0,0,0,0.203,0.196,0.217,302.6,277.2,315.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.147,0.161,0.0418,0.0299,0.048,0.0017,0.0012,0.002,0.345,0.307,0.364,0.014,0.012,0.015,24.36,24.27,24.52,0.94,0.935,0.943,0.97,0.97,0.97,0.912,0.907,0.915,33.98,31.18,35.43,32.96,30.24,34.37,0,0,0,0,0,0,0.366,0,0.047,0.2,0.8,0.2,48.2
977695200000,2000,12,2000,3,13,7,0.265,0.0466,0.218,13217.5,84.96,84.96,78.68,2,2,2,437.6,417.7,466,360.6,340.7,77,77,77,0,0,0,0.176,0.165,0.184,360.6,340.7,389,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.17,0.187,0.0692,0.0598,0.0826,0.0028,0.0024,0.0034,0.432,0.402,0.474,0.018,0.016,0.02,24,23.83,24.12,0.95,0.947,0.954,0.976,0.972,0.98,0.927,0.92,0.935,40.3,38.16,43.35,39.34,37.09,42.48,0,0,0,0,0,0,0.437,0,0.047,0.18,0.82,0.18,49.9
978300000000,2001,1,2000,4,14,7,0.303,0.0726,0.23,13825.4,88.72,88.72,82.29,2,2,2,500.4,471,531.1,380.4,351,120,120,120,0,0,0,0.24,0.226,0.255,380.4,351,411.1,990,990,990,965.9,965.7,966,24.1,24,24.3,0.188,0.177,0.199,0.0785,0.0647,0.093,0.0033,0.0027,0.0039,0.466,0.422,0.512,0.019,0.017,0.021,23.68,23.5,23.86,0.952,0.949,0.956,0.978,0.974,0.98,0.932,0.924,0.937,42.06,38.96,45.26,41.15,37.94,44.36,0,0,0,0,0,0,0.457,0,0.073,0.24,0.76,0.24,45.6
978904800000,2001,1,2000,4,15,7,0.335,0.0726,0.263,15666.3,96.4,96.4,93.25,2,2,2,554.4,531.1,572.9,434.4,411.1,120,120,120,0,0,0,0.217,0.209,0.226,434.4,411.1,452.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.207,0.199,0.213,0.104,0.093,0.113,0.0044,0.0039,0.0047,0.547,0.512,0.574,0.023,0.021,0.024,23.36,23.25,23.5,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.62,45.26,49.46,46.63,44.36,48.2,0,0,0,0,0,0,0.518,0,0.072,0.22,0.79,0.21,46.8
979509600000,2001,1,2000,4,16,7,0.366,0.0726,0.294,16882.2,111.3,111.3,100.5,3,2,2.4285714285714284,605.8,572.9,657.7,485.8,452.9,120,120,120,0,0,0,0.198,0.182,0.209,485.8,452.9,537.7,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.232,0.213,0.261,0.129,0.113,0.16,0.0055,0.0047,0.0068,0.582,0.534,0.621,0.025,0.023,0.026,23.1,22.86,23.25,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.61,35.32,51.96,42.68,34.26,48.2,0,0,0,0,0,0,0.558,0,0.072,0.2,0.8,0.2,46.1
980114400000,2001,1,2000,4,17,7,0.414,0.0726,0.341,19614.6,120.5,120.5,116.8,3,3,3,684.4,669.4,702.8,564.4,549.4,120,120,120,0,0,0,0.175,0.171,0.179,564.4,549.4,582.8,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.276,0.268,0.287,0.178,0.168,0.19,0.0076,0.0072,0.0082,0.651,0.625,0.682,0.028,0.027,0.029,22.71,22.61,22.8,0.952,0.951,0.953,0.976,0.974,0.978,0.929,0.926,0.932,39.88,38.92,41.05,38.92,37.9,40.16,0,0,0,0,0,0,0.649,0,0.073,0.18,0.82,0.18,47.4
980719200000,2001,1,2000,4,18,7,0.487,0.0785,0.409,23000.3,138.8,138.8,136.9,3,3,3,805.4,756.4,824.7,675.7,636.4,129.7,120,137,0,0,0,0.161,0.15,0.166,675.7,636.4,687.7,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.341,0.317,0.349,0.252,0.226,0.26,0.011,0.0098,0.011,0.84,0.772,0.861,0.037,0.033,0.038,22.04,21.94,22.3,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.57,44.34,47.2,45.64,43.45,46.25,0,0,0,0,0,0,0.761,0,0.078,0.16,0.84,0.16,47.2
981324000000,2001,2,2000,5,19,7,0.528,0.0829,0.445,24468.5,158.6,158.6,145.6,4,3,3.142857142857143,872.3,838.3,952.2,735.3,701.3,137,137,137,0,0,0,0.157,0.144,0.163,735.3,701.3,815.2,990,990,990,967.4,967.3,967.7,22.6,22.3,22.7,0.381,0.356,0.452,0.29,0.269,0.334,0.013,0.012,0.015,0.932,0.884,1,0.041,0.039,0.045,21.68,21.29,21.86,0.956,0.954,0.957,0.98,0.977,0.98,0.937,0.932,0.938,47.88,40.58,50.24,46.66,39.65,48.2,0,0,0,0,0,0,0.809,0,0.083,0.16,0.84,0.16,46.3
981928800000,2001,2,2000,5,20,7,0.625,0.0829,0.542,28812.7,179.6,179.6,171.5,4,4,4,1034,964.6,1087,896.5,827.6,137,137,137,0,0,0,0.133,0.126,0.142,896.5,827.6,950,990,990,990,968,967.8,968.2,22,21.8,22.2,0.526,0.463,0.575,0.373,0.34,0.399,0.017,0.015,0.018,1.14,1.02,1.24,0.052,0.046,0.057,20.86,20.59,21.22,0.955,0.954,0.955,0.98,0.978,0.98,0.936,0.933,0.936,43.76,41.07,45.82,42.88,40.18,44.91,0,0,0,0,0,0,0.953,0,0.083,0.13,0.87,0.13,46.1
982533600000,2001,2,2000,5,21,7,0.821,0.0937,0.656,31947.7,192.8,192.8,190.2,4,4,4,1357,1173,1667,1202,1036,154.9,137,162,117,0,405,0.115,0.0972,0.129,1085,1036,1100,990,990,990,969,968.4,970,21,20,21.6,0.807,0.685,0.911,0.614,0.504,0.648,0.029,0.023,0.032,1.72,1.48,1.86,0.082,0.069,0.093,19.26,18.12,20.08,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,48.81,46.49,50.04,47.54,45.56,48.2,0,0,0,0,0,0,1.06,0,0.165,0.11,0.8,0.2,38.9
983138400000,2001,2,2000,5,22,7,1.26,0.125,0.665,28409.4,179.1,179.1,169.1,4,4,4,2077,1756,2332,1871,1594,206,162,239,771.3,494,993,0.0984,0.0807,0.113,1100,1100,1100,990,990,990,971.2,970.3,971.9,18.8,18.1,19.7,0.925,0.919,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.095,0.1,16.88,16.22,17.82,0.948,0.946,0.951,0.98,0.979,0.98,0.929,0.926,0.932,43.15,41.38,45.69,42.28,40.51,44.78,0,0,0,0,0,0,0.939,0,0.595,0.099,0.53,0.47,22.5
983743200000,2001,3,2000,6,23,7,1.59,0.145,0.665,25819.7,160.6,160.6,153.7,4,4,4,2633,2383,2840,2394,2144,239,239,239,1294,1044,1501,0.0911,0.0842,0.1,1100,1100,1100,990,990,990,972.6,972,973.1,17.4,16.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.5,15,16.1,0.943,0.941,0.945,0.975,0.972,0.978,0.919,0.915,0.925,39.41,38.07,41.05,38.42,36.99,40.16,0,0,0,0,0,0,0.854,0,0.925,0.091,0.42,0.58,16.2
984348000000,2001,3,2000,6,24,7,1.88,0.145,0.665,23665.5,146.4,146.4,140.9,4,4,4,3109,2897,3290,2870,2658,239,239,239,1770,1558,1951,0.0771,0.0727,0.0825,1100,1100,1100,990,990,990,973.8,973.3,974.2,16.2,15.8,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.36,13.95,14.86,0.937,0.935,0.94,0.97,0.97,0.971,0.909,0.907,0.913,36.3,35.17,37.68,35.22,34.11,36.59,0,0,0,0,0,0,0.783,0,1.215,0.077,0.35,0.65,12.6
984952800000,2001,3,2000,6,25,7,1.96,0.145,0.665,23135.5,139.9,139.9,137.7,4,4,4,3234,3139,3290,2995,2900,239,239,239,1895,1800,1951,0.0739,0.0727,0.0761,1100,1100,1100,990,990,990,974.1,973.8,974.2,15.9,15.8,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.07,13.95,14.28,0.935,0.935,0.937,0.97,0.97,0.97,0.907,0.907,0.909,35.49,35.17,36.07,34.43,34.11,34.98,0,0,0,0,0,0,0.765,0,1.295,0.074,0.34,0.66,11.8
985557600000,2001,3,2000,6,26,7,1.86,0.143,0.665,23811.4,142.5,142.5,141.7,4,4,4,3069,3040,3109,2833,2801,235.9,217,239,1733,1701,1770,0.0769,0.0714,0.0786,1100,1100,1100,990,990,990,973.7,973.6,973.8,16.3,16.2,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.45,14.35,14.52,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,36.53,36.27,36.72,35.43,35.18,35.62,0,0,0,0,0,0,0.787,0,1.195,0.077,0.36,0.64,12.8
986162400000,2001,4,2000,7,27,7,1.84,0.131,0.665,23937.8,142.5,142.5,142.5,4,4,4,3040,3040,3040,2823,2823,217,217,217,1723,1723,1723,0.0714,0.0714,0.0714,1100,1100,1100,990,990,990,973.6,973.6,973.6,16.4,16.4,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.52,14.52,14.52,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,36.72,36.72,36.72,35.62,35.62,35.62,0,0,0,0,0,0,0.792,0,1.175,0.071,0.36,0.64,13
986767200000,2001,4,2000,7,28,7,1.87,0.131,0.665,23682.6,142.7,142.7,141,4,4,4,3099,3031,3186,2882,2814,217,217,217,1782,1714,1869,0.07,0.0681,0.0716,1100,1100,1100,990,990,990,973.8,973.6,974,16.2,16,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.37,14.17,14.54,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.33,35.77,36.78,35.24,34.7,35.68,0,0,0,0,0,0,0.783,0,1.205,0.07,0.36,0.64,12.7
987372000000,2001,4,2000,7,29,7,2.06,0.145,0.665,22507.6,138,138,134,4,4,4,3400,3223,3512,3160,3006,239.3,217,295,2060,1906,2149,0.0702,0.0626,0.0844,1100,1100,1100,990,990,990,974.4,974,974.6,15.6,15.4,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.48,14.09,0.933,0.932,0.936,0.97,0.97,0.97,0.905,0.904,0.907,34.53,33.88,35.56,33.49,32.86,34.49,0,0,0,0,0,0,0.744,0,1.395,0.07,0.32,0.68,10.9
987976800000,2001,4,2000,7,30,7,2.16,0.178,0.665,21832.5,131.5,131.5,130,4,4,4,3578,3512,3630,3283,3217,295,295,295,2183,2117,2235,0.0825,0.0813,0.084,1100,1100,1100,990,990,990,974.8,974.6,974.9,15.2,15.1,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.34,13.23,13.48,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.49,33.19,33.88,32.49,32.2,32.86,0,0,0,0,0,0,0.722,0,1.495,0.082,0.31,0.69,10.1
988581600000,2001,4,2000,7,31,7,2.17,0.192,0.665,21802.7,131.8,131.8,129.8,4,4,4,3586,3496,3677,3269,3175,317.3,295,321,2169,2075,2282,0.0885,0.0802,0.0918,1100,1100,1100,990,990,990,974.8,974.6,975,15.2,15,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.32,13.13,13.51,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.45,32.93,33.97,32.44,31.94,32.95,0,0,0,0,0,0,0.721,0,1.505,0.088,0.31,0.69,10
989186400000,2001,5,2000,8,32,7,1.99,0.194,0.665,22945.2,139.9,139.9,136.6,4,4,4,3285,3139,3499,2964,2818,321,321,321,1864,1718,2078,0.0978,0.0917,0.102,1100,1100,1100,990,990,990,974.2,973.8,974.6,15.8,15.4,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.96,13.51,14.28,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,35.2,33.95,36.07,34.14,32.94,34.98,0,0,0,0,0,0,0.759,0,1.325,0.097,0.33,0.67,11.5
989791200000,2001,5,2000,8,33,7,1.81,0.194,0.665,24163.6,147.6,147.6,143.8,4,4,4,2991,2854,3139,2670,2533,321,321,321,1570,1433,1718,0.107,0.102,0.112,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.63,14.28,14.97,0.939,0.937,0.941,0.97,0.97,0.972,0.911,0.909,0.914,37.05,36.07,37.97,35.96,34.98,36.89,0,0,0,0,0,0,0.799,0,1.145,0.11,0.37,0.63,13.4
990396000000,2001,5,2000,8,34,7,1.59,0.194,0.665,25823.3,158,158,153.7,4,4,4,2632,2479,2755,2311,2158,321,321,321,1211,1058,1334,0.122,0.117,0.129,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.2,15.87,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.916,0.923,39.42,38.62,40.42,38.43,37.57,39.49,0,0,0,0,0,0,0.854,0,0.925,0.12,0.42,0.58,16.2
991000800000,2001,5,2000,8,35,7,1.39,0.178,0.665,27357.5,164.9,164.9,162.8,4,4,4,2302,2225,2397,2009,1968,293.6,257,321,908.4,868,976,0.128,0.113,0.14,1100,1100,1100,990,990,990,971.8,971.6,972.1,18.2,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.07,16.48,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.928,41.57,40.96,42.07,40.71,40.06,41.23,0,0,0,0,0,0,0.905,0,0.725,0.13,0.48,0.52,19.7
991605600000,2001,6,2000,9,36,7,1.23,0.155,0.665,28531.3,174,174,169.8,4,4,4,2039,1902,2174,1782,1645,257,257,257,682.7,545,817,0.126,0.118,0.135,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.95,16.61,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.32,42.4,44.39,42.46,41.56,43.51,0,0,0,0,0,0,0.943,0,0.565,0.13,0.54,0.46,23.2
992210400000,2001,6,2000,9,37,7,1.02,0.155,0.665,30507.7,186.6,186.6,181.6,4,4,4,1682,1536,1841,1425,1279,257,257,257,324.9,179,484,0.153,0.14,0.167,1100,1100,1100,990,990,990,970.1,969.6,970.6,19.9,19.4,20.4,0.921,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.097,18.06,17.54,18.54,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.32,44.93,47.6,45.4,44.03,46.65,0,0,0,0,0,0,1.01,0,0.355,0.15,0.65,0.35,29.9
992815200000,2001,6,2000,9,38,7,0.803,0.155,0.628,31108.5,192.8,192.8,185.2,4,4,4,1327,1195,1499,1070,938.4,257,257,257,31.86,0,142,0.195,0.171,0.215,1038,938.4,1100,990,990,990,968.9,968.5,969.5,21.1,20.5,21.5,0.751,0.594,0.887,0.534,0.393,0.648,0.025,0.018,0.032,1.57,1.25,1.84,0.075,0.058,0.089,19.5,18.68,20.24,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.26,44.46,49.33,46.29,43.57,48.2,0,0,0,0,0,0,1.03,0,0.175,0.19,0.78,0.22,38.7
993420000000,2001,6,2000,9,39,7,0.66,0.153,0.507,26443.8,170.8,170.8,157.4,4,3,3.7142857142857144,1091,998.8,1171,838,771.8,252.7,227,257,0,0,0,0.232,0.219,0.246,838,771.8,914.5,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.502,0.435,0.573,0.345,0.313,0.382,0.016,0.014,0.018,1.09,1.03,1.21,0.05,0.047,0.056,20.72,20.36,21.07,0.955,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,44.26,39.76,51.36,42.79,38.79,48.2,0,0,0,0,0,0,0.874,0,0.153,0.23,0.77,0.23,40.1
994024800000,2001,7,2000,10,40,7,0.563,0.137,0.426,23322.6,144.6,144.6,138.8,3,3,3,931.4,891.2,972.8,704.4,664.2,227,227,227,0,0,0,0.244,0.233,0.255,704.4,664.2,745.8,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.377,0.349,0.411,0.272,0.245,0.299,0.012,0.011,0.013,0.908,0.836,0.988,0.041,0.037,0.044,21.47,21.22,21.7,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.26,45.05,49.49,46.28,44.15,48.2,0,0,0,0,0,0,0.771,0,0.137,0.24,0.76,0.24,41.4
994629600000,2001,7,2000,10,41,7,0.439,0.137,0.302,17176.5,123.4,123.4,102.2,3,2,2.4285714285714284,725.8,648.9,838.3,498.8,421.9,227,227,227,0,0,0,0.315,0.271,0.35,498.8,421.9,611.3,990,990,990,966.8,966.5,967.3,23.2,22.7,23.5,0.256,0.213,0.319,0.14,0.0981,0.209,0.006,0.0042,0.0092,0.62,0.538,0.746,0.027,0.023,0.033,22.58,22,22.97,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.92,0.938,44.23,36.23,51.08,42.97,35.14,48.2,0,0,0,0,0,0,0.568,0,0.137,0.31,0.69,0.31,39.1
995234400000,2001,7,2000,10,42,7,0.358,0.137,0.221,12985.5,87.07,87.07,77.29,2,2,2,592.4,561.2,638.8,365.4,334.2,227,227,227,0,0,0,0.384,0.355,0.404,365.4,334.2,411.8,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.193,0.182,0.209,0.0715,0.0568,0.0934,0.003,0.0024,0.004,0.453,0.407,0.523,0.019,0.017,0.022,23.29,23.02,23.47,0.95,0.946,0.956,0.975,0.97,0.98,0.926,0.918,0.936,39.64,36.39,44.42,38.65,35.3,43.53,0,0,0,0,0,0,0.429,0,0.137,0.38,0.62,0.38,36.3
995839200000,2001,7,2000,10,43,7,0.313,0.137,0.176,10351,69.07,69.07,61.61,2,2,2,517.8,481.6,553.7,290.8,254.6,227,227,227,0,0,0,0.439,0.41,0.471,290.8,254.6,326.7,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.166,0.154,0.179,0.0363,0.0192,0.0532,0.0015,0.00079,0.0022,0.342,0.287,0.395,0.014,0.012,0.017,23.73,23.51,23.95,0.939,0.931,0.945,0.97,0.97,0.97,0.91,0.903,0.917,31.76,27.83,35.6,30.81,27,34.53,0,0,0,0,0,0,0.342,0,0.137,0.44,0.56,0.44,33.1
996444000000,2001,7,2000,10,44,7,0.279,0.119,0.16,9494.29,60.28,60.28,56.51,2,2,2,461.2,440.5,475,264.9,244,196.3,184,227,0,0,0,0.425,0.395,0.482,264.9,244,282,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.155,0.15,0.16,0.0245,0.0165,0.0321,0.001,0.00068,0.0013,0.301,0.274,0.325,0.012,0.011,0.013,24.02,23.98,24.13,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,29.13,26.66,31.07,28.26,25.86,30.14,0,0,0,0,0,0,0.314,0,0.119,0.43,0.57,0.43,34
997048800000,2001,8,2000,11,45,7,0.257,0.106,0.151,8954.87,56.47,56.47,53.3,2,2,2,424.8,417.7,432,249,236.6,175.7,155,184,0,0,0,0.413,0.371,0.437,249,236.6,262.7,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.147,0.144,0.15,0.0183,0.0159,0.023,0.00075,0.00065,0.00094,0.276,0.262,0.293,0.011,0.011,0.012,24.21,24.18,24.24,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.898,0.905,27.48,26.03,29.11,26.65,25.25,28.24,0,0,0,0,0,0,0.296,0,0.106,0.41,0.59,0.41,34.8
997653600000,2001,8,2000,11,46,7,0.239,0.0937,0.146,8618.2,54.84,54.84,51.3,2,1,1.7142857142857142,395.7,385.8,410.1,240.7,230.8,155,155,155,0,0,0,0.392,0.378,0.402,240.7,230.8,255.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.139,0.147,0.0165,0.0154,0.0194,0.00067,0.00062,0.00079,0.308,0.26,0.408,0.013,0.011,0.017,24.31,24.26,24.38,0.936,0.926,0.958,0.973,0.97,0.98,0.911,0.898,0.938,34.37,26.31,52.6,32.54,25.52,48.2,0,0,0,0,0,0,0.285,0,0.093,0.39,0.61,0.39,36.1
998258400000,2001,8,2000,11,47,7,0.223,0.0937,0.129,7874.44,48.2,48.2,46.87,1,1,1,368.4,350.9,385.8,213.4,195.9,155,155,155,0,0,0,0.421,0.402,0.442,213.4,195.9,230.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.126,0.139,0.0139,0.0124,0.0154,0.00056,0.0005,0.00062,0.377,0.346,0.408,0.015,0.014,0.017,24.38,24.26,24.5,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.8,44.89,52.6,46.87,43.99,48.2,0,0,0,0,0,0,0.26,0,0.094,0.42,0.58,0.42,35.3
