datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1382911200000,2013,10,2013,1,4,7,0.126,0.0509,0.0753,4154.91,34.5,34.5,24.73,1,1,1,208.7,195.1,220,124.6,98.06,84.14,67,97,0,0,0,0.405,0.304,0.497,124.6,98.06,153,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0939,0.086,0.102,0.00634,0.00409,0.00876,0.00025,0.00016,0.00034,0.211,0.165,0.26,0.0083,0.0064,0.01,25.33,25.22,25.43,0.795,0,0.94,0.831,0,0.97,0.771,0,0.911,25.5,0,35.57,24.73,0,34.5,0,1,0,0,0.143,0,0.137,0.143,0.0507,0.4,0.6,0.4,33
1383516000000,2013,11,2013,2,5,7,0.135,0.0405,0.0945,5919.2,35.23,35.23,35.23,1,1,1,223.3,223.3,223.3,156.3,156.3,67,67,67,0,0,0,0.3,0.3,0.3,156.3,156.3,156.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.103,0.103,0.00903,0.00903,0.00903,0.00035,0.00035,0.00035,0.266,0.266,0.266,0.01,0.01,0.01,25.19,25.19,25.19,0.941,0.941,0.941,0.97,0.97,0.97,0.912,0.912,0.912,36.32,36.32,36.32,35.23,35.23,35.23,0,0,0,0,0,0,0.196,0,0.0405,0.3,0.7,0.3,43.8
1384120800000,2013,11,2013,2,6,7,0.145,0.0562,0.0888,5526.31,35.16,35.16,32.89,1,1,1,239.9,223.3,249.9,146.9,130.3,93,93,93,0,0,0,0.388,0.372,0.417,146.9,130.3,156.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.097,0.106,0.00824,0.00682,0.00909,0.00032,0.00027,0.00036,0.252,0.222,0.27,0.0099,0.0087,0.011,25.11,25.03,25.24,0.937,0.931,0.941,0.97,0.97,0.97,0.909,0.903,0.913,33.91,30.01,36.25,32.89,29.11,35.16,0,0,0,0,0,0,0.183,0,0.0562,0.39,0.61,0.39,38.1
1384725600000,2013,11,2013,2,7,7,0.159,0.0562,0.103,6426.66,41.98,41.98,38.25,1,1,1,262.6,250.5,277.9,169.6,157.5,93,93,93,0,0,0,0.355,0.335,0.371,169.6,157.5,184.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.107,0.116,0.0102,0.00914,0.0115,0.0004,0.00036,0.00046,0.293,0.271,0.32,0.012,0.011,0.013,24.96,24.87,25.03,0.945,0.941,0.95,0.975,0.97,0.98,0.921,0.913,0.931,39.24,36.39,42.84,38.25,35.3,41.98,0,0,0,0,0,0,0.213,0,0.056,0.35,0.65,0.35,40.4
1385330400000,2013,11,2013,2,8,7,0.181,0.0572,0.124,7695.94,51.18,51.18,45.81,2,1,1.2857142857142858,299.2,276.4,340,204.6,183.4,94.57,93,104,0,0,0,0.317,0.286,0.336,204.6,183.4,236,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.123,0.116,0.135,0.0131,0.0113,0.0158,0.00052,0.00045,0.00064,0.31,0.247,0.363,0.012,0.0099,0.014,24.78,24.65,24.88,0.944,0.924,0.956,0.977,0.97,0.98,0.923,0.896,0.937,39.42,25.95,48.41,38.56,25.17,47.44,0,0,0,0,0,0,0.254,0,0.057,0.32,0.69,0.31,42.5
1385935200000,2013,12,2013,3,9,7,0.236,0.0629,0.173,10425.4,70.97,70.97,62.06,2,2,2,390.2,350.9,432,286.2,246.9,104,104,104,0,0,0,0.268,0.241,0.296,286.2,246.9,328,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.153,0.139,0.168,0.0342,0.0167,0.0538,0.0014,0.00067,0.0022,0.323,0.265,0.386,0.013,0.011,0.016,24.33,24.07,24.58,0.937,0.928,0.945,0.97,0.97,0.97,0.909,0.901,0.917,31.99,27.63,36.58,31.03,26.8,35.49,0,0,0,0,0,0,0.345,0,0.063,0.27,0.73,0.27,44.2
1386540000000,2013,12,2013,3,10,7,0.275,0.0689,0.206,12352.5,75.22,75.22,73.53,2,2,2,454.2,444.3,466,340.2,329.2,114,104,118,0,0,0,0.251,0.233,0.264,340.2,329.2,348,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.174,0.171,0.177,0.0596,0.0544,0.0633,0.0024,0.0022,0.0026,0.406,0.39,0.418,0.017,0.016,0.017,23.95,23.88,24,0.947,0.945,0.948,0.972,0.97,0.973,0.92,0.917,0.923,37.84,36.62,38.65,36.76,35.52,37.61,0,0,0,0,0,0,0.408,0,0.069,0.25,0.75,0.25,44.9
1387144800000,2013,12,2013,3,11,7,0.331,0.0714,0.26,15264.5,124.5,124.5,90.86,3,2,2.142857142857143,547.2,475,721.4,429.2,357,118,118,118,0,0,0,0.22,0.164,0.248,429.2,357,603.4,990,990,990,966.1,965.7,966.8,23.9,23.2,24.3,0.212,0.181,0.3,0.104,0.0675,0.204,0.0044,0.0028,0.0088,0.529,0.432,0.718,0.022,0.018,0.031,23.42,22.5,23.83,0.953,0.949,0.956,0.979,0.975,0.98,0.933,0.926,0.937,43.8,39.61,52.16,42.47,38.62,48.2,0,0,0,0,0,0,0.505,0,0.071,0.22,0.79,0.21,46.1
1387749600000,2013,12,2013,3,12,7,0.449,0.0714,0.377,21525.5,135.9,135.9,128.1,3,3,3,742,708.2,785.9,624,590.2,118,118,118,0,0,0,0.159,0.15,0.167,624,590.2,667.9,990,990,990,966.9,966.7,967,23.1,23,23.3,0.312,0.293,0.337,0.218,0.195,0.247,0.0094,0.0084,0.011,0.753,0.696,0.827,0.033,0.03,0.036,22.38,22.13,22.57,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.938,43.59,41.53,46.23,42.71,40.67,45.31,0,0,0,0,0,0,0.712,0,0.072,0.16,0.84,0.16,47.9
1388354400000,2013,12,2013,3,13,7,0.478,0.0852,0.393,22184.7,139.8,139.8,132.1,3,3,3,790.2,760,809,649.3,610,140.9,118,150,0,0,0,0.178,0.146,0.197,649.3,610,691,990,990,990,967.1,966.9,967.1,22.9,22.9,23.1,0.33,0.31,0.35,0.235,0.209,0.263,0.01,0.009,0.011,0.8,0.735,0.866,0.035,0.032,0.038,22.14,22,22.32,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.92,42.5,47.55,44.02,41.65,46.6,0,0,0,0,0,0,0.734,0,0.085,0.18,0.82,0.18,46.4
1388959200000,2014,1,2013,4,14,7,0.445,0.0888,0.356,20322.9,123.1,123.1,121,3,3,3,735.5,721.4,749.8,588.6,582.4,146.9,139,150,0,0,0,0.2,0.19,0.204,588.6,582.4,599.8,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.297,0.291,0.304,0.194,0.19,0.202,0.0084,0.0082,0.0087,0.698,0.686,0.718,0.03,0.03,0.031,22.46,22.38,22.53,0.953,0.953,0.954,0.979,0.978,0.98,0.933,0.932,0.935,41.2,40.88,41.88,40.32,39.98,41.04,0,0,0,0,0,0,0.672,0,0.089,0.2,0.8,0.2,45.7
1389564000000,2014,1,2013,4,15,7,0.453,0.0841,0.369,21009.8,133.9,133.9,125.1,3,3,3,749,721.4,798.2,610,582.4,139,139,139,0,0,0,0.186,0.174,0.193,610,582.4,659.2,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.307,0.291,0.335,0.208,0.19,0.241,0.009,0.0082,0.011,0.732,0.686,0.815,0.032,0.03,0.036,22.37,22.09,22.53,0.954,0.953,0.956,0.979,0.978,0.98,0.935,0.932,0.937,42.57,40.88,45.54,41.69,39.98,44.63,0,0,0,0,0,0,0.695,0,0.084,0.19,0.81,0.19,46.4
1390168800000,2014,1,2013,4,16,7,0.503,0.0841,0.419,23322.5,144.6,144.6,138.8,3,3,3,832,798.2,892.3,693,659.2,139,139,139,0,0,0,0.167,0.156,0.174,693,659.2,753.3,990,990,990,967.2,967.1,967.5,22.8,22.5,22.9,0.355,0.335,0.399,0.264,0.241,0.304,0.012,0.011,0.013,0.873,0.815,0.983,0.038,0.036,0.044,21.9,21.55,22.09,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.45,45.54,50.76,46.27,44.63,48.2,0,0,0,0,0,0,0.771,0,0.084,0.17,0.83,0.17,46.4
1390773600000,2014,1,2013,4,17,7,0.596,0.088,0.508,27279.6,171.5,171.5,162.4,4,4,4,986,927.8,1062,840.5,788.8,145.6,139,162,0,0,0,0.148,0.139,0.156,840.5,788.8,900.3,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.48,0.431,0.538,0.346,0.321,0.375,0.016,0.014,0.017,1.05,0.961,1.16,0.047,0.043,0.053,21.12,20.75,21.43,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.49,39.48,43.74,40.59,38.49,42.87,0,0,0,0,0,0,0.902,0,0.088,0.15,0.85,0.15,45.8
1391378400000,2014,2,2013,5,18,7,0.688,0.098,0.59,30617.6,189.3,189.3,182.2,4,4,4,1137,1087,1191,975.5,925,162,162,162,0,0,0,0.143,0.136,0.149,975.5,925,1029,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.617,0.56,0.689,0.424,0.387,0.489,0.02,0.018,0.023,1.31,1.2,1.46,0.061,0.055,0.068,20.36,20.03,20.63,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.49,44.68,48.29,45.56,43.79,47.33,0,0,0,0,0,0,1.01,0,0.098,0.14,0.86,0.14,44.5
1391983200000,2014,2,2013,5,19,7,0.792,0.098,0.655,32225.7,192.8,192.8,191.8,4,4,4,1309,1199,1438,1147,1037,162,162,162,64.14,0,176,0.124,0.113,0.135,1083,1037,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.794,0.699,0.866,0.609,0.505,0.648,0.029,0.024,0.031,1.7,1.49,1.81,0.081,0.069,0.088,19.43,18.9,19.98,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.16,48.5,50.04,47.95,47.53,48.2,0,0,0,0,0,0,1.07,0,0.137,0.12,0.83,0.17,40.7
1392588000000,2014,2,2013,5,20,7,0.958,0.098,0.665,31100.1,188.6,188.6,185.1,4,4,4,1583,1484,1703,1421,1322,162,162,162,321.3,222,441,0.102,0.0951,0.109,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.901,0.887,0.913,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.84,1.86,0.091,0.089,0.094,18.4,18,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.22,46.17,48.1,46.28,45.25,47.14,0,0,0,0,0,0,1.03,0,0.293,0.1,0.69,0.31,32.5
1393192800000,2014,2,2013,5,21,7,1.16,0.111,0.665,29178.7,179.4,179.4,173.7,4,4,4,1912,1748,2006,1728,1586,184,162,239,628.6,486,744,0.0961,0.0808,0.122,1100,1100,1100,990,990,990,970.8,970.3,971.1,19.2,18.9,19.7,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.095,0.099,17.31,17.01,17.85,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.31,43.5,45.77,43.42,42.63,44.85,0,0,0,0,0,0,0.965,0,0.495,0.096,0.57,0.43,25.2
1393797600000,2014,3,2013,6,22,7,1.25,0.145,0.665,28386.7,170.4,170.4,169,4,4,4,2066,2011,2106,1827,1772,239,239,239,726.7,672,767,0.116,0.113,0.119,1100,1100,1100,990,990,990,971.3,971.1,971.4,18.7,18.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.87,16.77,17,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.1,42.84,43.46,42.24,41.99,42.59,0,0,0,0,0,0,0.939,0,0.585,0.12,0.53,0.47,22.7
1394402400000,2014,3,2013,6,23,7,1.29,0.116,0.665,28082.8,167.9,167.9,167.2,4,4,4,2137,2109,2196,1946,1870,191,183,239,845.9,770,913,0.0894,0.0833,0.113,1100,1100,1100,990,990,990,971.4,971.4,971.6,18.6,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.69,16.55,16.76,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.64,42.26,42.82,41.79,41.41,41.97,0,0,0,0,0,0,0.929,0,0.625,0.09,0.52,0.48,21.8
1395007200000,2014,3,2013,6,24,7,1.43,0.111,0.665,27030.6,164.9,164.9,160.9,4,4,4,2373,2225,2529,2190,2042,183,183,183,1090,942,1246,0.0773,0.0724,0.0822,1100,1100,1100,990,990,990,972,971.6,972.4,18,17.6,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.13,15.75,16.48,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.922,0.928,41.11,40.09,42.07,40.22,39.14,41.23,0,0,0,0,0,0,0.894,0,0.765,0.078,0.47,0.53,18.9
1395612000000,2014,3,2013,6,25,7,1.73,0.111,0.665,24759.2,154.4,154.4,147.4,4,4,4,2862,2607,3139,2679,2424,183,183,183,1579,1324,1856,0.0642,0.0583,0.0702,1100,1100,1100,990,990,990,973.2,972.6,973.8,16.8,16.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.94,14.28,15.56,0.94,0.937,0.943,0.972,0.97,0.975,0.914,0.909,0.92,37.9,36.07,39.59,36.84,34.98,38.6,0,0,0,0,0,0,0.819,0,1.065,0.064,0.38,0.62,14.3
1396216800000,2014,3,2013,6,26,7,2.09,0.128,0.665,22300.4,137.5,137.5,132.7,4,4,4,3455,3243,3575,3242,3060,212.1,183,217,2142,1960,2258,0.0614,0.0564,0.0644,1100,1100,1100,990,990,990,974.5,974.1,974.8,15.5,15.2,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.6,13.35,14.05,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.21,33.51,35.44,33.19,32.51,34.38,0,0,0,0,0,0,0.737,0,1.425,0.061,0.32,0.68,10.7
1396821600000,2014,4,2013,7,27,7,2.14,0.151,0.665,21996.9,131.8,131.8,130.9,4,4,4,3535,3496,3575,3284,3201,250.4,217,295,2184,2101,2258,0.0709,0.0607,0.0844,1100,1100,1100,990,990,990,974.7,974.6,974.8,15.3,15.2,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.43,13.35,13.51,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,33.75,33.51,33.97,32.73,32.51,32.95,0,0,0,0,0,0,0.727,0,1.475,0.071,0.31,0.69,10.3
1397426400000,2014,4,2013,7,28,7,2.09,0.178,0.665,22279.5,133.5,133.5,132.6,4,4,4,3460,3421,3483,3165,3126,295,295,295,2065,2026,2088,0.0853,0.0847,0.0862,1100,1100,1100,990,990,990,974.5,974.5,974.6,15.5,15.4,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.59,13.54,13.67,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.18,34.04,34.41,33.15,33.02,33.37,0,0,0,0,0,0,0.737,0,1.425,0.085,0.32,0.68,10.7
1398031200000,2014,4,2013,7,29,7,2.04,0.178,0.665,22601.6,135.6,135.6,134.5,4,4,4,3375,3330,3411,3080,3035,295,295,295,1980,1935,2016,0.0874,0.0865,0.0886,1100,1100,1100,990,990,990,974.4,974.3,974.4,15.6,15.6,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.77,13.69,13.87,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,34.67,34.46,34.94,33.63,33.43,33.89,0,0,0,0,0,0,0.747,0,1.375,0.087,0.33,0.67,11.1
1398636000000,2014,4,2013,7,30,7,2.04,0.187,0.665,22615.4,135.6,135.6,134.6,4,4,4,3371,3330,3421,3061,3035,309.9,295,321,1962,1935,2000,0.0919,0.0882,0.0947,1100,1100,1100,990,990,990,974.3,974.3,974.5,15.7,15.5,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.78,13.67,13.87,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,34.69,34.41,34.94,33.65,33.37,33.89,0,0,0,0,0,0,0.748,0,1.375,0.092,0.33,0.67,11.1
1399240800000,2014,5,2013,8,31,7,2.08,0.194,0.665,22338.1,133.5,133.5,133,4,4,4,3444,3421,3466,3123,3100,321,321,321,2024,2000,2045,0.0932,0.0926,0.0938,1100,1100,1100,990,990,990,974.5,974.5,974.5,15.5,15.5,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.62,13.58,13.67,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.27,34.15,34.41,33.24,33.12,33.37,0,0,0,0,0,0,0.739,0,1.415,0.093,0.32,0.68,10.7
1399845600000,2014,5,2013,8,32,7,2.04,0.194,0.665,22629.3,136.9,136.9,134.7,4,4,4,3367,3268,3421,3046,2947,321,321,321,1947,1847,2000,0.0953,0.0938,0.0982,1100,1100,1100,990,990,990,974.3,974.1,974.5,15.7,15.5,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.79,13.67,14,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.72,34.41,35.29,33.67,33.37,34.23,0,0,0,0,0,0,0.748,0,1.375,0.095,0.33,0.67,11.1
1400450400000,2014,5,2013,8,33,7,1.88,0.202,0.665,23653.4,143.7,143.7,140.8,4,4,4,3107,2995,3223,2772,2655,334.6,321,340,1672,1555,1802,0.108,0.0996,0.114,1100,1100,1100,990,990,990,973.8,973.5,974,16.2,16,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.36,14.09,14.62,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.29,35.56,37.02,35.2,34.49,35.91,0,0,0,0,0,0,0.782,0,1.215,0.11,0.35,0.65,12.6
1401055200000,2014,5,2013,8,34,7,1.7,0.202,0.665,25020.6,152.3,152.3,148.9,4,4,4,2804,2684,2925,2471,2391,333.3,293,340,1371,1291,1485,0.119,0.109,0.124,1100,1100,1100,990,990,990,973,972.8,973.3,17,16.7,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.08,14.79,15.37,0.941,0.94,0.942,0.972,0.971,0.974,0.915,0.912,0.918,38.29,37.49,39.08,37.23,36.39,38.06,0,0,0,0,0,0,0.827,0,1.035,0.12,0.39,0.61,14.7
1401660000000,2014,6,2013,9,35,7,1.51,0.177,0.665,26436.7,160.8,160.8,157.4,4,4,4,2501,2376,2629,2208,2083,293,293,293,1107,983,1236,0.117,0.111,0.123,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.82,15.51,16.12,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.919,0.925,40.28,39.44,41.09,39.34,38.44,40.2,0,0,0,0,0,0,0.874,0,0.845,0.12,0.44,0.56,17.5
1402264800000,2014,6,2013,9,36,7,1.34,0.177,0.665,27756.6,167.9,167.9,165.2,4,4,4,2212,2106,2332,1919,1813,293,293,293,819,713,939,0.133,0.126,0.139,1100,1100,1100,990,990,990,971.6,971.4,971.9,18.4,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.51,16.22,16.77,0.947,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.16,41.38,42.84,41.3,40.51,41.99,0,0,0,0,0,0,0.918,0,0.675,0.13,0.5,0.5,20.7
1402869600000,2014,6,2013,9,37,7,1.19,0.177,0.665,28884.1,176.1,176.1,171.9,4,4,4,1967,1841,2083,1674,1548,293,293,293,574,448,690,0.149,0.141,0.159,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.15,16.83,17.54,0.948,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.86,42.99,44.93,42.98,42.13,44.03,0,0,0,0,0,0,0.955,0,0.525,0.15,0.56,0.44,24.3
1403474400000,2014,6,2013,9,38,7,0.985,0.177,0.665,30824.7,188.7,188.7,183.5,4,4,4,1628,1484,1756,1335,1191,293,293,293,235.3,91,363,0.181,0.167,0.197,1100,1100,1100,990,990,990,969.9,969.4,970.3,20.1,19.7,20.6,0.913,0.877,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.093,0.089,0.095,18.24,17.81,18.74,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.81,45.67,48.13,45.87,44.76,47.17,0,0,0,0,0,0,1.02,0,0.32,0.18,0.68,0.32,31.3
1404079200000,2014,6,2013,9,39,7,0.803,0.158,0.634,31393.8,192.8,192.8,186.9,4,4,4,1327,1204,1449,1066,947.7,261.3,256,293,17.43,0,56,0.197,0.182,0.213,1049,947.7,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.761,0.604,0.863,0.55,0.398,0.648,0.026,0.019,0.031,1.6,1.26,1.81,0.076,0.059,0.088,19.47,18.87,20.2,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.67,44.81,49.21,46.72,43.91,48.2,0,0,0,0,0,0,1.04,0,0.169,0.2,0.79,0.21,39.1
1404684000000,2014,7,2013,10,40,7,0.669,0.155,0.514,26883.9,172.9,172.9,160,4,3,3.857142857142857,1107,1036,1184,850.6,780.4,256,256,256,0,0,0,0.232,0.216,0.247,850.6,780.4,928.4,990,990,990,968.2,968,968.5,21.8,21.5,22,0.514,0.45,0.585,0.351,0.317,0.388,0.016,0.014,0.018,1.11,1.02,1.23,0.051,0.046,0.057,20.66,20.29,20.93,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,42.91,39.34,51.07,41.73,38.34,48.2,0,0,0,0,0,0,0.889,0,0.155,0.23,0.77,0.23,40.2
1405288800000,2014,7,2013,10,41,7,0.553,0.155,0.398,21888.3,144.2,144.2,130.3,3,3,3,913.9,838.3,998.8,657.9,582.3,256,256,256,0,0,0,0.281,0.256,0.305,657.9,582.3,742.8,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.354,0.307,0.416,0.241,0.19,0.297,0.011,0.0084,0.013,0.833,0.702,0.989,0.037,0.031,0.045,21.61,21.12,22.04,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,44.35,39.98,49.05,43.43,39.02,48.07,0,0,0,0,0,0,0.724,0,0.155,0.28,0.72,0.28,39.6
1405893600000,2014,7,2013,10,42,7,0.449,0.155,0.295,16520.6,109.2,109.2,98.34,3,2,2.2857142857142856,743,689.6,798.2,487,433.6,256,256,256,0,0,0,0.345,0.321,0.371,487,433.6,542.2,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.253,0.223,0.285,0.131,0.104,0.163,0.0056,0.0044,0.0071,0.621,0.562,0.676,0.027,0.024,0.029,22.51,22.27,22.78,0.955,0.948,0.958,0.977,0.97,0.98,0.933,0.92,0.938,46.02,36,52.55,44.07,34.92,48.2,0,0,0,0,0,0,0.546,0,0.154,0.35,0.66,0.34,36.8
1406498400000,2014,7,2013,10,43,7,0.38,0.141,0.239,14033.9,88.53,88.53,83.54,2,2,2,627.8,580.3,677.7,395,370.3,232.9,202,256,0,0,0,0.37,0.334,0.409,395,370.3,421.7,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.205,0.197,0.216,0.0854,0.0738,0.098,0.0036,0.0031,0.0042,0.499,0.464,0.541,0.021,0.02,0.023,23.09,22.85,23.32,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.65,39.96,45.17,41.77,38.99,44.27,0,0,0,0,0,0,0.464,0,0.141,0.37,0.63,0.37,36.9
1407103200000,2014,8,2013,11,44,7,0.33,0.122,0.208,12248,78.17,78.17,72.9,2,2,2,545.1,526.3,569.3,343.1,324.3,202,202,202,0,0,0,0.371,0.355,0.384,343.1,324.3,367.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.184,0.178,0.193,0.061,0.0521,0.0724,0.0025,0.0022,0.003,0.419,0.391,0.455,0.018,0.016,0.019,23.53,23.38,23.64,0.947,0.945,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.5,35.51,40.04,36.45,34.45,39.08,0,0,0,0,0,0,0.405,0,0.122,0.37,0.63,0.37,37.1
1407708000000,2014,8,2013,11,45,7,0.294,0.111,0.183,10846.5,71.03,71.03,64.56,2,2,2,486.4,466,517.5,302.4,282,184,184,184,0,0,0,0.379,0.356,0.395,302.4,282,333.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.16,0.178,0.0417,0.0321,0.0564,0.0017,0.0013,0.0023,0.356,0.325,0.402,0.015,0.013,0.017,23.86,23.67,23.98,0.941,0.937,0.946,0.97,0.97,0.97,0.913,0.909,0.918,33.28,31.07,36.61,32.28,30.14,35.51,0,0,0,0,0,0,0.359,0,0.111,0.38,0.62,0.38,36.9
1408312800000,2014,8,2013,11,46,7,0.27,0.111,0.159,9446.1,59.5,59.5,56.23,2,2,2,447,432,462.3,263,248,184,184,184,0,0,0,0.412,0.398,0.426,263,248,278.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.148,0.159,0.0232,0.0168,0.0304,0.00095,0.00069,0.0012,0.297,0.275,0.32,0.012,0.011,0.013,24.09,24,24.18,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,28.98,27.33,30.67,28.11,26.51,29.75,0,0,0,0,0,0,0.312,0,0.111,0.41,0.59,0.41,35
1408917600000,2014,8,2013,11,47,7,0.247,0.111,0.136,8153.5,50.5,50.5,48.53,2,1,1.2857142857142858,409,392.8,420.6,225,208.8,184,184,184,0,0,0,0.45,0.437,0.468,225,208.8,236.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.134,0.144,0.0149,0.0135,0.0159,0.00061,0.00055,0.00065,0.356,0.259,0.412,0.014,0.011,0.017,24.2,24.12,24.26,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.897,0.939,43.22,25.71,52.27,41.36,24.93,48.2,0,0,0,0,0,0,0.27,0,0.111,0.45,0.55,0.45,33
1409522400000,2014,9,2013,12,48,7,0.226,0.0835,0.143,8496.71,53.44,53.44,50.58,2,1,1.5714285714285714,374,362.1,385.8,236,224.1,138,138,138,0,0,0,0.369,0.358,0.381,236,224.1,247.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.135,0.144,0.0158,0.0148,0.0168,0.00064,0.0006,0.00068,0.323,0.262,0.403,0.013,0.011,0.016,24.41,24.37,24.45,0.941,0.926,0.959,0.974,0.97,0.98,0.917,0.899,0.94,37.7,26.67,52.27,35.62,25.87,48.2,0,0,0,0,0,0,0.281,0,0.083,0.37,0.63,0.37,37.6
1410127200000,2014,9,2013,12,49,7,0.209,0.0835,0.125,7761.12,48.2,48.2,46.2,1,1,1,344.8,332.3,362.1,206.8,194.3,138,138,138,0,0,0,0.401,0.381,0.415,206.8,194.3,224.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.125,0.135,0.0133,0.0123,0.0148,0.00054,0.00049,0.0006,0.364,0.342,0.395,0.015,0.014,0.016,24.51,24.39,24.6,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.94,47.52,44.67,51.4,46.2,43.78,48.2,0,0,0,0,0,0,0.257,0,0.084,0.4,0.6,0.4,37.1
1410732000000,2014,9,2013,12,50,7,0.193,0.0835,0.11,6865.73,43.3,43.3,40.87,1,1,1,319.8,312.2,330.2,181.8,174.2,138,138,138,0,0,0,0.432,0.418,0.442,181.8,174.2,192.2,990,990,990,965,965,965.1,25,24.9,25,0.121,0.118,0.124,0.0112,0.0106,0.0121,0.00045,0.00042,0.00048,0.32,0.306,0.338,0.013,0.012,0.014,24.68,24.61,24.73,0.949,0.947,0.952,0.978,0.976,0.98,0.929,0.924,0.933,41.77,40.01,44.18,40.87,39.05,43.3,0,0,0,0,0,0,0.227,0,0.083,0.43,0.57,0.43,35.6
1411336800000,2014,9,2013,12,51,7,0.179,0.0835,0.0959,5935.25,37.39,37.39,35.33,1,1,1,296.6,291.5,305.4,158.6,153.5,138,138,138,0,0,0,0.465,0.452,0.473,158.6,153.5,167.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.112,0.111,0.115,0.00923,0.0088,0.00998,0.00037,0.00035,0.0004,0.278,0.269,0.294,0.011,0.011,0.012,24.83,24.78,24.86,0.942,0.94,0.945,0.97,0.97,0.973,0.914,0.912,0.919,36.4,35.21,38.44,35.33,34.15,37.39,0,0,0,0,0,0,0.196,0,0.0831,0.47,0.54,0.46,33.2
1411941600000,2014,9,2013,12,52,7,0.171,0.0714,0.0998,6217.03,40.34,40.34,37.01,1,1,1,283,276.4,291.5,165,150.5,118,110,138,0,0,0,0.416,0.381,0.478,165,150.5,178.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.117,0.00978,0.00854,0.0109,0.00039,0.00034,0.00043,0.288,0.264,0.311,0.011,0.01,0.012,24.88,24.83,24.91,0.944,0.94,0.948,0.973,0.97,0.979,0.919,0.911,0.928,38.02,34.51,41.22,37.01,33.47,40.34,0,0,0,0,0,0,0.206,0,0.0712,0.42,0.58,0.42,36.4
1412546400000,2014,10,2014,1,1,7,0.157,0.0665,0.09,5581.68,36.07,36.07,33.22,1,1,1,258.8,246.8,271.3,148.8,136.8,110,110,110,0,0,0,0.425,0.405,0.446,148.8,136.8,161.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.102,0.11,0.0084,0.00738,0.00946,0.00033,0.00029,0.00038,0.258,0.236,0.28,0.01,0.0093,0.011,25.01,24.93,25.08,0.938,0.934,0.943,0.97,0.97,0.97,0.91,0.906,0.914,34.25,31.43,37.19,33.22,30.49,36.07,0,0,0,0,0,0,0.185,0,0.067,0.42,0.57,0.43,35.6
1413151200000,2014,10,2014,1,2,7,0.148,0.0665,0.0811,5013.84,30.49,30.49,29.84,1,1,1,244,243.5,246.8,134,133.6,110,110,110,0,0,0,0.451,0.446,0.452,134,133.6,136.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.101,0.102,0.00714,0.0071,0.00738,0.00028,0.00028,0.00029,0.231,0.231,0.236,0.0091,0.0091,0.0093,25.1,25.08,25.11,0.932,0.932,0.934,0.97,0.97,0.97,0.904,0.904,0.906,30.77,30.66,31.43,29.84,29.74,30.49,0,0,0,0,0,0,0.166,0,0.0669,0.45,0.55,0.45,33.9
1413756000000,2014,10,2014,1,3,7,0.144,0.0665,0.0777,4799.91,29.74,29.74,28.57,1,1,1,238.4,234.7,243.5,128.4,124.7,110,110,110,0,0,0,0.461,0.452,0.469,128.4,124.7,133.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0988,0.0976,0.101,0.00666,0.00635,0.0071,0.00026,0.00025,0.00028,0.221,0.215,0.231,0.0087,0.0085,0.0091,25.15,25.11,25.18,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.45,28.6,30.66,28.57,27.74,29.74,0,0,0,0,0,0,0.159,0,0.0663,0.46,0.54,0.46,33.3
1414360800000,2014,10,2014,1,4,7,0.148,0.0658,0.0824,5102.48,32.55,32.55,30.37,1,1,1,245.2,240,251.8,136.3,130,108.9,106,110,0,0,0,0.444,0.421,0.458,136.3,130,145.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0994,0.105,0.00734,0.0068,0.00814,0.00029,0.00027,0.00032,0.235,0.224,0.252,0.0093,0.0088,0.01,25.09,25.04,25.14,0.933,0.931,0.937,0.97,0.97,0.97,0.905,0.903,0.909,31.31,29.83,33.55,30.37,28.94,32.55,0,0,0,0,0,0,0.169,0,0.0656,0.44,0.56,0.44,34.5
1414965600000,2014,11,2014,2,5,7,0.148,0.0641,0.0836,5176.43,32.55,32.55,30.81,1,1,1,244.2,240,251.8,138.2,134,106,106,106,0,0,0,0.434,0.421,0.442,138.2,134,145.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.1,0.105,0.00749,0.00714,0.00814,0.0003,0.00028,0.00032,0.238,0.231,0.252,0.0094,0.0091,0.01,25.1,25.04,25.13,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.77,30.8,33.55,30.81,29.87,32.55,0,0,0,0,0,0,0.171,0,0.0644,0.43,0.56,0.44,35
1415570400000,2014,11,2014,2,6,7,0.155,0.0574,0.0979,6110.39,38.6,38.6,36.37,1,1,1,256.8,251.8,264.1,161.9,145.8,94.86,93,106,0,0,0,0.37,0.352,0.421,161.9,145.8,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.111,0.00951,0.00814,0.0103,0.00038,0.00032,0.00041,0.279,0.252,0.295,0.011,0.01,0.012,24.99,24.95,25.04,0.943,0.937,0.946,0.972,0.97,0.975,0.916,0.909,0.922,37.42,33.55,39.58,36.37,32.55,38.6,0,0,0,0,0,0,0.202,0,0.0571,0.37,0.63,0.37,39.4
1416175200000,2014,11,2014,2,7,7,0.166,0.0562,0.11,6890.89,44.44,44.44,41.02,1,1,1,274.1,261.7,288.5,181.1,168.7,93,93,93,0,0,0,0.34,0.322,0.355,181.1,168.7,195.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.115,0.111,0.12,0.0111,0.0101,0.0124,0.00044,0.0004,0.00049,0.313,0.291,0.339,0.012,0.012,0.013,24.89,24.81,24.96,0.949,0.945,0.953,0.978,0.974,0.98,0.928,0.92,0.934,41.94,39.02,45.35,41.02,38.01,44.44,0,0,0,0,0,0,0.228,0,0.056,0.34,0.66,0.34,41.5
1416780000000,2014,11,2014,2,8,7,0.179,0.0562,0.123,7739.59,47.44,47.44,46.07,1,1,1,295.6,291.5,301.7,202.6,198.5,93,93,93,0,0,0,0.314,0.308,0.319,202.6,198.5,208.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.123,0.121,0.125,0.013,0.0126,0.0135,0.00052,0.0005,0.00054,0.352,0.344,0.363,0.014,0.014,0.014,24.77,24.73,24.79,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.01,46.05,48.41,46.07,45.13,47.44,0,0,0,0,0,0,0.256,0,0.056,0.31,0.69,0.31,43.2
1417384800000,2014,12,2014,3,9,7,0.2,0.0629,0.137,8306.1,53.01,53.01,49.44,2,1,1.4285714285714286,329.9,305.4,348.3,225.9,201.4,104,104,104,0,0,0,0.316,0.299,0.341,225.9,201.4,244.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.132,0.123,0.138,0.0149,0.0129,0.0165,0.0006,0.00051,0.00066,0.325,0.254,0.399,0.013,0.01,0.016,24.63,24.54,24.72,0.944,0.925,0.959,0.976,0.97,0.98,0.921,0.898,0.939,39.9,26.5,52.67,38.25,25.7,48.2,0,0,0,0,0,0,0.275,0,0.063,0.31,0.69,0.31,41.5
1417989600000,2014,12,2014,3,10,7,0.216,0.0629,0.153,9238.22,58.5,58.5,54.99,2,2,2,357.3,350.9,373.5,253.3,246.9,104,104,104,0,0,0,0.291,0.278,0.296,253.3,246.9,269.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.139,0.147,0.0191,0.0167,0.0262,0.00077,0.00067,0.0011,0.274,0.265,0.298,0.011,0.011,0.012,24.54,24.43,24.58,0.93,0.928,0.934,0.97,0.97,0.97,0.902,0.901,0.906,28.35,27.63,30.15,27.49,26.8,29.25,0,0,0,0,0,0,0.305,0,0.063,0.29,0.71,0.29,42.8
1418594400000,2014,12,2014,3,11,7,0.234,0.0629,0.171,10319.9,64.91,64.91,61.43,2,2,2,387.1,373.5,403.3,283.1,269.5,104,104,104,0,0,0,0.269,0.258,0.278,283.1,269.5,299.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.152,0.147,0.158,0.0326,0.0262,0.0403,0.0013,0.0011,0.0016,0.318,0.298,0.343,0.013,0.012,0.014,24.35,24.24,24.43,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.66,30.15,33.46,30.71,29.25,32.46,0,0,0,0,0,0,0.341,0,0.063,0.27,0.73,0.27,44.1
1419199200000,2014,12,2014,3,12,7,0.271,0.0629,0.208,12523.8,77.78,77.78,74.55,2,2,2,447.9,420.6,462.3,343.9,316.6,104,104,104,0,0,0,0.232,0.225,0.247,343.9,316.6,358.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.174,0.164,0.179,0.0613,0.0484,0.0681,0.0025,0.002,0.0028,0.409,0.369,0.431,0.017,0.015,0.018,23.97,23.89,24.14,0.947,0.943,0.95,0.973,0.97,0.976,0.922,0.915,0.926,38.3,35.35,39.86,37.27,34.29,38.89,0,0,0,0,0,0,0.414,0,0.063,0.23,0.77,0.23,46.2
1419804000000,2014,12,2014,3,13,7,0.29,0.0684,0.222,13342.8,81.98,81.98,79.42,2,2,2,479.4,466,498.1,366.2,352.3,113.1,104,120,0,0,0,0.236,0.219,0.254,366.2,352.3,378.1,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.182,0.178,0.187,0.0719,0.0653,0.0774,0.003,0.0027,0.0032,0.444,0.423,0.462,0.018,0.017,0.019,23.8,23.7,23.87,0.951,0.949,0.952,0.977,0.974,0.98,0.929,0.924,0.933,40.63,39.09,41.83,39.71,38.07,40.99,0,0,0,0,0,0,0.441,0,0.068,0.24,0.77,0.23,46
1420408800000,2015,1,2014,4,14,7,0.325,0.0726,0.252,15099.5,93.22,93.22,89.88,2,2,2,537,507,553.7,417,387,120,120,120,0,0,0,0.224,0.217,0.237,417,387,433.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.19,0.207,0.0958,0.0816,0.104,0.004,0.0034,0.0043,0.521,0.475,0.546,0.022,0.02,0.023,23.46,23.36,23.64,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.938,45.86,42.77,47.56,44.94,41.91,46.61,0,0,0,0,0,0,0.499,0,0.073,0.22,0.78,0.22,46.5
1421013600000,2015,1,2014,4,15,7,0.35,0.0726,0.278,16090,96.4,96.4,95.77,2,2,2,579.3,556.9,600.2,459.3,436.9,120,120,120,0,0,0,0.207,0.2,0.215,459.3,436.9,480.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.218,0.208,0.228,0.116,0.105,0.126,0.0049,0.0044,0.0053,0.586,0.55,0.621,0.025,0.023,0.026,23.21,23.08,23.34,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.01,47.88,51.96,47.89,46.92,48.2,0,0,0,0,0,0,0.532,0,0.072,0.21,0.79,0.21,46
1421618400000,2015,1,2014,4,16,7,0.395,0.0726,0.323,18469.9,117.8,117.8,109.9,3,2,2.857142857142857,653.6,604.3,689.6,533.6,484.3,120,120,120,0,0,0,0.184,0.174,0.199,533.6,484.3,569.6,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.259,0.231,0.279,0.158,0.128,0.181,0.0067,0.0054,0.0078,0.615,0.541,0.659,0.026,0.023,0.028,22.87,22.68,23.08,0.951,0.946,0.956,0.974,0.97,0.98,0.926,0.918,0.937,40.41,35.65,52.34,38.94,34.58,48.2,0,0,0,0,0,0,0.611,0,0.072,0.18,0.82,0.18,46.8
1422223200000,2015,1,2014,4,17,7,0.437,0.074,0.363,20780.8,126.8,126.8,123.7,3,3,3,722.2,702.8,736.5,599.8,582.8,122.4,120,137,0,0,0,0.169,0.163,0.186,599.8,582.8,616.5,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.297,0.287,0.306,0.202,0.19,0.213,0.0087,0.0082,0.0092,0.711,0.682,0.739,0.031,0.029,0.032,22.5,22.42,22.61,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.932,0.936,42.09,41.05,43.14,41.23,40.16,42.28,0,0,0,0,0,0,0.687,0,0.074,0.17,0.83,0.17,47.6
1422828000000,2015,2,2014,5,18,7,0.466,0.0829,0.383,21745,133.7,133.7,129.4,3,3,3,770.6,743.1,794.7,633.6,606.1,137,137,137,0,0,0,0.178,0.172,0.184,633.6,606.1,657.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.318,0.302,0.332,0.224,0.206,0.24,0.0097,0.0089,0.01,0.77,0.723,0.81,0.033,0.031,0.035,22.25,22.11,22.4,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.03,42.38,45.47,43.14,41.53,44.56,0,0,0,0,0,0,0.719,0,0.083,0.18,0.82,0.18,46.7
1423432800000,2015,2,2014,5,19,7,0.498,0.0829,0.415,23275.9,143.5,143.5,138.5,3,3,3,823.6,798.2,853.9,686.6,661.2,137,137,137,0,0,0,0.166,0.16,0.172,686.6,661.2,716.9,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.348,0.334,0.365,0.26,0.243,0.28,0.011,0.011,0.012,0.859,0.816,0.91,0.038,0.036,0.04,21.95,21.77,22.09,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.12,45.68,48.82,46.18,44.76,47.85,0,0,0,0,0,0,0.77,0,0.083,0.17,0.83,0.17,46.7
1424037600000,2015,2,2014,5,20,7,0.553,0.0829,0.47,25431.5,157.5,157.5,151.4,4,3,3.5714285714285716,913.6,853.9,945.7,776.6,716.9,137,137,137,0,0,0,0.15,0.145,0.16,776.6,716.9,808.7,990,990,990,967.6,967.3,967.7,22.4,22.3,22.7,0.417,0.365,0.446,0.314,0.28,0.33,0.014,0.012,0.015,0.97,0.91,1.01,0.043,0.04,0.045,21.48,21.33,21.77,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.39,39.59,51.66,43,38.6,48.2,0,0,0,0,0,0,0.841,0,0.083,0.15,0.85,0.15,46
1424642400000,2015,2,2014,5,21,7,0.598,0.0868,0.511,27446.7,170.3,170.3,163.4,4,4,4,989,958.4,1045,845.5,821.4,143.6,137,183,0,0,0,0.145,0.134,0.175,845.5,821.4,888.2,990,990,990,967.8,967.7,968,22.2,22,22.3,0.481,0.457,0.518,0.348,0.337,0.369,0.016,0.015,0.017,1.06,1.01,1.13,0.048,0.046,0.051,21.1,20.86,21.25,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.933,0.936,41.72,40.82,43.46,40.84,39.91,42.59,0,0,0,0,0,0,0.908,0,0.087,0.15,0.85,0.15,45.9
1425247200000,2015,3,2014,6,22,7,0.652,0.111,0.542,28581.8,173.2,173.2,170.1,4,4,4,1079,1054,1099,895.5,871.4,183,183,183,0,0,0,0.17,0.167,0.174,895.5,871.4,916,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.536,0.514,0.555,0.372,0.361,0.382,0.017,0.016,0.018,1.15,1.11,1.19,0.053,0.051,0.055,20.7,20.6,20.82,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.4,42.46,44.19,42.53,41.61,43.31,0,0,0,0,0,0,0.945,0,0.11,0.17,0.83,0.17,43.8
1425852000000,2015,3,2014,6,23,7,0.683,0.0874,0.595,30949.5,187.6,187.6,184.2,4,4,4,1129,1111,1134,984.4,927.6,144.4,129,183,0,0,0,0.128,0.114,0.165,984.4,927.6,1005,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.62,0.565,0.641,0.42,0.388,0.434,0.019,0.018,0.02,1.31,1.21,1.36,0.061,0.056,0.063,20.38,20.32,20.54,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47,44.63,47.85,46.06,43.74,46.9,0,0,0,0,0,0,1.02,0,0.088,0.13,0.87,0.13,45.3
1426456800000,2015,3,2014,6,24,7,0.692,0.078,0.614,31710.6,192.1,192.1,188.8,4,4,4,1144,1131,1173,1015,1002,129,129,129,0,0,0,0.113,0.11,0.114,1015,1002,1044,990,990,990,968.4,968.3,968.4,21.6,21.6,21.7,0.656,0.637,0.699,0.457,0.428,0.522,0.021,0.02,0.024,1.4,1.35,1.51,0.064,0.062,0.07,20.25,20.05,20.34,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,48.15,47.77,49.01,47.19,46.81,48.03,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,45.8
1427061600000,2015,3,2014,6,25,7,0.738,0.078,0.654,32390.4,192.8,192.8,192.8,4,4,4,1220,1184,1256,1091,1055,129,129,129,9.143,0,27,0.106,0.103,0.109,1082,1055,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.757,0.715,0.792,0.607,0.548,0.648,0.028,0.025,0.03,1.66,1.55,1.74,0.078,0.072,0.082,19.75,19.55,19.97,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.98,49.34,50.48,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.084,0.11,0.89,0.11,43.9
1427666400000,2015,3,2014,6,26,7,0.789,0.0862,0.665,32390.4,192.8,192.8,192.8,4,4,4,1305,1292,1317,1162,1144,142.6,129,148,62.71,44,69,0.109,0.0999,0.115,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.817,0.807,0.825,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.77,0.084,0.083,0.084,19.38,19.33,19.43,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.82,49.7,49.97,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.124,0.11,0.84,0.16,41.1
1428271200000,2015,4,2014,7,27,7,0.811,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1342,1331,1359,1194,1183,148,148,148,93.86,83,111,0.11,0.109,0.111,1100,1100,1100,990,990,990,969,968.9,969,21,21,21.1,0.834,0.83,0.841,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.78,1.79,0.085,0.084,0.085,19.24,19.18,19.28,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.47,49.3,49.57,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.146,0.11,0.82,0.18,39.9
1428876000000,2015,4,2014,7,28,7,0.82,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1356,1347,1359,1208,1199,148,148,148,107.6,99,111,0.109,0.109,0.11,1100,1100,1100,990,990,990,969,969,969,21,21,21,0.839,0.836,0.841,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.79,0.085,0.085,0.085,19.19,19.18,19.23,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.33,49.3,49.42,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.155,0.11,0.81,0.19,39.5
1429480800000,2015,4,2014,7,29,7,0.803,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1327,1310,1347,1179,1162,148,148,148,79.57,62,99,0.111,0.11,0.113,1100,1100,1100,990,990,990,968.9,968.9,969,21.1,21,21.1,0.829,0.822,0.836,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.78,0.084,0.084,0.085,19.29,19.23,19.36,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.6,49.42,49.77,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.138,0.11,0.83,0.17,40.3
1430085600000,2015,4,2014,7,30,7,0.801,0.101,0.665,32390.4,192.8,192.8,192.8,4,4,4,1325,1310,1347,1158,1139,166.9,148,192,58.43,39,83,0.126,0.111,0.144,1100,1100,1100,990,990,990,968.9,968.9,969,21.1,21,21.1,0.821,0.813,0.83,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.78,0.084,0.084,0.084,19.31,19.24,19.36,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.64,49.46,49.77,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.136,0.13,0.83,0.17,40.4
1430690400000,2015,5,2014,8,31,7,0.84,0.116,0.665,32282.3,192.8,192.8,192.2,4,4,4,1389,1359,1406,1197,1167,192,192,192,97,67,114,0.138,0.137,0.141,1100,1100,1100,990,990,990,969.1,969,969.2,20.9,20.8,21,0.837,0.825,0.844,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.79,0.086,0.085,0.086,19.09,19.03,19.2,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.05,48.88,49.34,48.04,47.9,48.2,0,0,0,0,0,0,1.07,0,0.175,0.14,0.79,0.21,38.4
1431295200000,2015,5,2014,8,32,7,0.872,0.116,0.665,31961.5,190.9,190.9,190.2,4,4,4,1442,1424,1449,1250,1232,192,192,192,150.3,132,157,0.134,0.133,0.135,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.859,0.852,0.863,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.81,0.087,0.087,0.088,18.9,18.87,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.53,48.47,48.7,47.56,47.5,47.73,0,0,0,0,0,0,1.06,0,0.207,0.13,0.76,0.24,36.7
1431900000000,2015,5,2014,8,33,7,0.881,0.116,0.665,31867.3,190,190,189.7,4,4,4,1457,1449,1460,1265,1257,192,192,192,164.9,157,168,0.132,0.131,0.133,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.866,0.863,0.867,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.81,1.82,0.088,0.088,0.088,18.84,18.83,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.39,48.36,48.47,47.42,47.39,47.5,0,0,0,0,0,0,1.05,0,0.216,0.13,0.75,0.25,36.2
1432504800000,2015,5,2014,8,34,7,0.848,0.116,0.665,32187.9,192.8,192.8,191.6,4,4,4,1402,1359,1438,1210,1167,192,192,192,110,67,146,0.137,0.134,0.141,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.842,0.825,0.857,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.8,0.086,0.085,0.087,19.04,18.91,19.2,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.92,48.57,49.34,47.9,47.6,48.2,0,0,0,0,0,0,1.06,0,0.183,0.14,0.78,0.22,38
1433109600000,2015,6,2014,9,35,7,0.785,0.0974,0.663,32390.4,192.8,192.8,192.8,4,4,4,1299,1239,1347,1138,1078,161,161,161,41.71,0,86,0.124,0.12,0.13,1096,1078,1100,990,990,990,968.8,968.7,969,21.2,21,21.3,0.804,0.76,0.829,0.639,0.598,0.648,0.03,0.028,0.031,1.74,1.65,1.78,0.082,0.077,0.085,19.42,19.23,19.7,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.76,49.44,50.14,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.122,0.12,0.84,0.16,41.3
1433714400000,2015,6,2014,9,36,7,0.704,0.114,0.59,30414.1,191.9,191.9,181,4,4,4,1164,1111,1213,974.8,900.6,189,161,210,0,0,0,0.163,0.133,0.189,974.8,900.6,1052,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.629,0.55,0.722,0.439,0.375,0.54,0.02,0.017,0.025,1.34,1.17,1.55,0.062,0.054,0.072,20.25,19.88,20.58,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.18,43.4,48.96,45.26,42.53,47.98,0,0,0,0,0,0,1.01,0,0.114,0.16,0.84,0.16,43.2
1434319200000,2015,6,2014,9,37,7,0.615,0.127,0.488,25890.2,166.5,166.5,154.1,4,3,3.5714285714285716,1018,927.8,1087,807.5,717.8,210,210,210,0,0,0,0.207,0.193,0.226,807.5,717.8,877,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.465,0.383,0.528,0.329,0.28,0.363,0.015,0.013,0.017,1.04,0.929,1.13,0.047,0.041,0.052,21.02,20.7,21.46,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.06,40.01,51.9,43.66,39.05,48.2,0,0,0,0,0,0,0.856,0,0.127,0.21,0.79,0.21,42.1
1434924000000,2015,6,2014,9,38,7,0.485,0.127,0.358,20109.4,135.9,135.9,119.7,3,3,3,802.1,721.4,892.3,592.1,511.4,210,210,210,0,0,0,0.263,0.235,0.291,592.1,511.4,682.3,990,990,990,967.1,966.8,967.5,22.9,22.5,23.2,0.307,0.261,0.358,0.197,0.143,0.257,0.0086,0.0061,0.011,0.712,0.576,0.864,0.031,0.025,0.038,22.18,21.67,22.64,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.919,0.937,40.86,35.85,46.23,39.9,34.78,45.3,0,0,0,0,0,0,0.665,0,0.127,0.26,0.74,0.26,41.5
1435528800000,2015,6,2014,9,39,7,0.388,0.117,0.271,15649.7,96.4,96.4,93.15,2,2,2,641.5,595.7,702.8,448.6,409.7,192.9,186,210,0,0,0,0.301,0.283,0.312,448.6,409.7,492.8,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.224,0.204,0.25,0.111,0.0924,0.132,0.0047,0.0039,0.0057,0.58,0.516,0.657,0.025,0.022,0.028,22.95,22.63,23.2,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.28,44.54,52.28,46.58,43.65,48.2,0,0,0,0,0,0,0.518,0,0.117,0.3,0.7,0.3,40.3
1436133600000,2015,7,2014,10,40,7,0.333,0.112,0.221,13082.2,84.24,84.24,77.87,2,2,2,550.8,517.5,580.3,364.8,331.5,186,186,186,0,0,0,0.338,0.321,0.359,364.8,331.5,394.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.189,0.177,0.199,0.0712,0.0554,0.0851,0.003,0.0023,0.0036,0.449,0.399,0.493,0.019,0.017,0.021,23.47,23.3,23.67,0.95,0.946,0.954,0.976,0.97,0.98,0.927,0.917,0.935,39.9,36.39,42.98,38.94,35.3,42.12,0,0,0,0,0,0,0.433,0,0.112,0.34,0.66,0.34,39.3
1436738400000,2015,7,2014,10,41,7,0.29,0.112,0.177,10522.5,68.42,68.42,62.63,2,2,2,479.3,458.3,507,293.3,272.3,186,186,186,0,0,0,0.388,0.367,0.406,293.3,272.3,321,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.163,0.156,0.173,0.0374,0.0275,0.0505,0.0015,0.0011,0.0021,0.341,0.31,0.383,0.014,0.013,0.016,23.9,23.74,24.03,0.939,0.935,0.944,0.97,0.97,0.97,0.911,0.907,0.916,32.29,30,35.27,31.32,29.1,34.21,0,0,0,0,0,0,0.348,0,0.113,0.39,0.61,0.39,36.3
1437343200000,2015,7,2014,10,42,7,0.264,0.112,0.152,9015.4,57.56,57.56,53.66,2,2,2,437.2,420.6,455.4,251.2,234.6,186,186,186,0,0,0,0.426,0.408,0.442,251.2,234.6,269.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.155,0.0195,0.0157,0.0261,0.0008,0.00064,0.0011,0.28,0.259,0.305,0.011,0.011,0.013,24.15,24.05,24.25,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.66,25.8,29.67,26.83,25.02,28.78,0,0,0,0,0,0,0.298,0,0.112,0.42,0.58,0.42,34.1
1437948000000,2015,7,2014,10,43,7,0.244,0.107,0.137,8191.85,51.04,51.04,48.76,2,1,1.2857142857142858,403.8,385.8,420.6,226.6,212.9,177.1,155,186,0,0,0,0.438,0.395,0.466,226.6,212.9,237.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.139,0.135,0.143,0.015,0.0138,0.016,0.00061,0.00056,0.00065,0.357,0.259,0.408,0.015,0.011,0.017,24.23,24.13,24.38,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.61,25.8,52.6,41.54,25.02,48.2,0,0,0,0,0,0,0.271,0,0.107,0.44,0.56,0.44,33.6
1438552800000,2015,8,2014,11,44,7,0.225,0.0937,0.131,8017,48.2,48.2,47.72,1,1,1,372.3,362.1,381.7,217.3,207.1,155,155,155,0,0,0,0.416,0.406,0.428,217.3,207.1,226.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.13,0.137,0.0142,0.0134,0.015,0.00057,0.00054,0.00061,0.384,0.366,0.401,0.016,0.015,0.016,24.35,24.29,24.42,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.69,47.43,51.77,47.72,46.48,48.2,0,0,0,0,0,0,0.265,0,0.094,0.42,0.58,0.42,35.6
1439157600000,2015,8,2014,11,45,7,0.208,0.0937,0.115,7146.33,44.75,44.75,42.54,1,1,1,344.6,330.2,354.2,189.6,175.2,155,155,155,0,0,0,0.45,0.438,0.469,189.6,175.2,199.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.119,0.127,0.0119,0.0106,0.0127,0.00048,0.00043,0.00051,0.334,0.309,0.352,0.013,0.012,0.014,24.54,24.48,24.64,0.952,0.947,0.955,0.979,0.976,0.98,0.932,0.925,0.936,43.43,40.11,45.66,42.54,39.15,44.75,0,0,0,0,0,0,0.236,0,0.093,0.45,0.55,0.45,34.4
1439762400000,2015,8,2014,11,46,7,0.188,0.0937,0.0947,5845.9,38.28,38.28,34.8,1,1,1,311.7,301.7,326.6,156.7,146.7,155,155,155,0,0,0,0.498,0.475,0.514,156.7,146.7,171.6,990,990,990,965,964.9,965,25,25,25.1,0.112,0.109,0.118,0.00907,0.00822,0.0103,0.00036,0.00033,0.00041,0.275,0.258,0.302,0.011,0.01,0.012,24.77,24.66,24.83,0.942,0.938,0.946,0.971,0.97,0.974,0.914,0.91,0.922,35.83,33.53,39.28,34.8,32.52,38.28,0,0,0,0,0,0,0.193,0,0.0933,0.5,0.5,0.5,31.1
1440367200000,2015,8,2014,11,47,7,0.177,0.0937,0.0837,5145.05,31.91,31.91,30.63,1,1,1,293.4,288.5,299.1,138.4,133.5,155,155,155,0,0,0,0.528,0.518,0.537,138.4,133.5,144.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.106,0.104,0.108,0.00752,0.0071,0.008,0.0003,0.00028,0.00032,0.243,0.234,0.253,0.0097,0.0093,0.01,24.88,24.85,24.91,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,31.57,30.42,32.9,30.63,29.51,31.91,0,0,0,0,0,0,0.17,0,0.0933,0.53,0.47,0.53,29.1
1440972000000,2015,8,2014,11,48,7,0.166,0.0746,0.0916,5676.06,36.71,36.71,33.79,1,1,1,274.8,264.1,283.6,151.5,128.6,123.3,118,155,0,0,0,0.448,0.418,0.547,151.5,128.6,164.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.102,0.111,0.00863,0.00668,0.0097,0.00034,0.00027,0.00039,0.263,0.225,0.285,0.01,0.0089,0.011,24.94,24.89,24.99,0.939,0.93,0.944,0.97,0.97,0.971,0.911,0.903,0.917,34.82,29.26,37.8,33.79,28.38,36.71,0,0,0,0,0,0,0.188,0,0.0744,0.45,0.55,0.45,34.2
1441576800000,2015,9,2014,12,49,7,0.15,0.0644,0.0857,5313.06,34.2,34.2,31.63,1,1,1,248.1,236.8,261.7,141.7,125.5,106.4,91,118,0,0,0,0.428,0.374,0.485,141.7,125.5,152.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0975,0.105,0.00779,0.00642,0.00872,0.00031,0.00025,0.00034,0.244,0.216,0.262,0.0096,0.0085,0.01,25.07,25,25.13,0.936,0.929,0.94,0.97,0.97,0.97,0.908,0.901,0.912,32.6,28.74,35.26,31.63,27.87,34.2,0,0,0,0,0,0,0.176,0,0.0643,0.43,0.57,0.43,35.4
1442181600000,2015,9,2014,12,50,7,0.139,0.055,0.0842,5235.13,31.61,31.61,31.16,1,1,1,230.2,226.9,232.2,139.2,135.9,91,91,91,0,0,0,0.395,0.392,0.401,139.2,135.9,141.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.099,0.101,0.00758,0.0073,0.00775,0.0003,0.00029,0.00031,0.238,0.232,0.242,0.0094,0.0091,0.0095,25.18,25.17,25.21,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.13,31.35,32.59,31.16,30.41,31.61,0,0,0,0,0,0,0.173,0,0.0548,0.4,0.61,0.39,37.7
1442786400000,2015,9,2014,12,51,7,0.136,0.055,0.0812,5046.88,30.41,30.41,30.04,1,1,1,225.3,220,226.9,134.3,129,91,91,91,0,0,0,0.404,0.401,0.414,134.3,129,135.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0985,0.0966,0.099,0.00717,0.00672,0.0073,0.00028,0.00026,0.00029,0.229,0.22,0.232,0.009,0.0086,0.0091,25.22,25.21,25.26,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.97,29.73,31.35,30.04,28.84,30.41,0,0,0,0,0,0,0.167,0,0.0548,0.4,0.6,0.4,37.1
1443391200000,2015,9,2014,12,52,7,0.127,0.0488,0.078,4852.74,30.71,30.71,28.89,1,1,1,209.7,208.8,213.4,129,117.8,80.71,73,91,0,0,0,0.385,0.348,0.436,129,117.8,136.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0926,0.0972,0.00671,0.00576,0.00737,0.00026,0.00023,0.00029,0.219,0.2,0.232,0.0086,0.0078,0.0091,25.32,25.31,25.35,0.929,0.923,0.933,0.97,0.97,0.97,0.902,0.896,0.905,29.78,27.04,31.66,28.89,26.22,30.71,0,0,0,0,0,0,0.16,0,0.049,0.38,0.61,0.39,38.2
1443996000000,2015,10,2015,1,1,7,0.124,0.0442,0.0797,4972,30.71,30.71,29.6,1,1,1,204.8,200.6,209.7,131.8,127.6,73,73,73,0,0,0,0.357,0.348,0.364,131.8,127.6,136.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.094,0.0972,0.00695,0.00659,0.00737,0.00027,0.00026,0.00029,0.223,0.215,0.232,0.0087,0.0084,0.0091,25.35,25.31,25.38,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.51,29.51,31.66,29.6,28.62,30.71,0,0,0,0,0,0,0.164,0,0.0443,0.36,0.64,0.36,40.1
1444600800000,2015,10,2015,1,2,7,0.119,0.0442,0.0747,4647.15,28.62,28.62,27.66,1,1,1,196.6,191.1,200.6,123.6,118.1,73,73,73,0,0,0,0.371,0.364,0.382,123.6,118.1,127.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0906,0.094,0.00625,0.00579,0.00659,0.00024,0.00023,0.00026,0.208,0.198,0.215,0.0081,0.0078,0.0084,25.38,25.38,25.39,0.927,0.923,0.929,0.97,0.97,0.97,0.899,0.896,0.902,28.52,27.15,29.51,27.66,26.34,28.62,0,0,0,0,0,0,0.154,0,0.0443,0.37,0.63,0.37,39.1
1445205600000,2015,10,2015,1,3,7,0.114,0.0442,0.0697,4305.78,26.34,26.34,25.63,1,1,1,188.2,181.6,191.1,115.2,108.6,73,73,73,0,0,0,0.388,0.382,0.402,115.2,108.6,118.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0873,0.0906,0.00554,0.00498,0.00579,0.00022,0.00019,0.00023,0.193,0.181,0.198,0.0076,0.0071,0.0078,25.38,25.38,25.38,0.921,0.917,0.923,0.97,0.97,0.97,0.894,0.889,0.896,26.42,24.77,27.15,25.63,24.03,26.34,0,0,0,0,0,0,0.142,0,0.0443,0.39,0.61,0.39,37.8
1445810400000,2015,10,2015,1,4,7,0.108,0.0436,0.0641,3929.73,24.18,24.18,23.39,1,1,1,178,176.2,179.8,105.9,103.2,72.14,67,73,0,0,0,0.405,0.38,0.414,105.9,103.2,109.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0862,0.0854,0.0866,0.00475,0.00452,0.00503,0.00019,0.00018,0.0002,0.176,0.172,0.181,0.0069,0.0067,0.0071,25.38,25.37,25.38,0.915,0.913,0.917,0.97,0.97,0.97,0.887,0.885,0.89,24.11,23.45,24.93,23.39,22.75,24.18,0,0,0,0,0,0,0.13,0,0.0439,0.4,0.59,0.41,36.4
