date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1941-04-21,1940,7,29,2426,217,0.0895,1100,990,972.1,17.9,1.87,16,0.945,0.978,0.924,40.77,39.86,159.4,26785.4
1941-04-28,1940,7,30,2233,250.7,0.113,1100,990,971.7,18.3,1.87,16.46,0.946,0.98,0.927,42.02,41.16,164.7,27661.7
1941-05-05,1940,8,31,1957,264,0.135,1100,990,970.9,19.1,1.87,17.18,0.949,0.98,0.93,43.95,43.07,172.3,28946.3
1941-05-12,1940,8,32,1687,192,0.114,1100,990,970.1,19.9,1.87,18.05,0.951,0.98,0.932,46.29,45.37,181.5,30487.8
1941-05-19,1940,8,33,1460,192,0.132,1100,990,969.4,20.6,1.82,18.83,0.952,0.98,0.933,48.36,47.38,189.5,31842.2
1941-05-26,1940,8,34,1260,187.6,0.149,1060,990,968.7,21.3,1.59,19.69,0.954,0.98,0.935,48.82,47.62,190.5,31999.6
1941-06-02,1940,9,35,1084,161,0.149,922.9,990,968.2,21.8,1.2,20.63,0.955,0.98,0.936,44.56,43.67,174.7,29343.3
1941-06-09,1940,9,36,881.3,161,0.184,720.3,990,967.4,22.6,0.914,21.66,0.956,0.979,0.936,46.79,45.31,141.5,23777.8
1941-06-16,1940,9,37,694.5,161,0.233,533.5,990,966.7,23.3,0.622,22.7,0.951,0.974,0.927,40.03,38.82,109.6,18411
1941-06-23,1940,9,38,585,161,0.276,424,990,966.2,23.8,0.536,23.23,0.956,0.98,0.937,46.18,45.25,90.51,15205.6
1941-06-30,1940,9,39,535.2,138.7,0.259,396.5,990,966,24,0.493,23.5,0.954,0.98,0.935,43.6,42.72,85.44,14354.7
1941-07-07,1940,10,40,470.9,135,0.287,335.9,990,965.7,24.3,0.402,23.88,0.946,0.972,0.919,37.22,36.16,72.33,12150.7
1941-07-14,1940,10,41,432.7,135,0.312,297.7,990,965.5,24.5,0.344,24.11,0.94,0.97,0.912,33.09,32.1,64.19,10784.5
1941-07-21,1940,10,42,411.3,135,0.328,276.3,990,965.5,24.5,0.312,24.24,0.935,0.97,0.907,30.72,29.8,59.6,10012.6
1941-07-28,1940,10,43,377.4,126.4,0.335,251,990,965.3,24.7,0.274,24.44,0.93,0.97,0.902,27.96,27.12,54.24,9112.18
1941-08-04,1940,11,44,344.3,115,0.334,229.3,990,965.1,24.9,0.311,24.57,0.939,0.974,0.915,36.84,35.22,49.78,8362.7
1941-08-11,1940,11,45,319.2,115,0.36,204.2,990,965,25,0.357,24.65,0.955,0.98,0.936,47.14,46.17,46.17,7755.79
1941-08-18,1940,11,46,309.6,115,0.372,194.6,990,964.9,25.1,0.34,24.71,0.953,0.98,0.934,44.95,44.06,44.06,7401.26
1941-08-25,1940,11,47,283.4,115,0.406,168.4,990,964.8,25.2,0.293,24.87,0.945,0.974,0.92,38.83,37.81,37.81,6352.59
1941-09-01,1940,12,48,273.8,91,0.332,182.8,990,964.8,25.2,0.316,24.89,0.949,0.98,0.93,42.35,41.5,41.5,6972.71
1941-09-08,1940,12,49,265.1,106.4,0.402,158.7,990,964.8,25.2,0.274,24.97,0.942,0.973,0.916,36.6,35.63,35.63,5986.28
1941-09-15,1940,12,50,264.1,118,0.447,146.1,990,964.8,25.2,0.253,24.99,0.938,0.97,0.909,33.57,32.57,32.57,5471.29
1941-09-22,1940,12,51,245.1,118,0.482,127.1,990,964.7,25.3,0.219,25.12,0.929,0.97,0.901,29.09,28.21,28.21,4740.1
1941-09-29,1940,12,52,215.8,103,0.477,112.8,990,964.5,25.5,0.192,25.31,0.79,0.831,0.766,22.39,21.72,21.72,3648.63
1941-10-06,1941,1,1,203.6,90.14,0.443,113.5,990,964.4,25.6,0.192,25.39,0.397,0.416,0.385,12.41,12.04,12.04,2022.75
1941-10-13,1941,1,2,201.3,73,0.363,128.3,990,964.4,25.6,0.217,25.38,0.93,0.97,0.902,29.69,28.8,28.8,4838.01
1941-10-20,1941,1,3,202.2,93.57,0.463,108.7,990,964.4,25.6,0.184,25.4,0.264,0.277,0.256,7.811,7.577,7.577,1272.89
1941-10-27,1941,1,4,211.9,95.86,0.453,116,990,964.5,25.5,0.197,25.33,0.922,0.97,0.894,26.57,25.77,25.77,4329.75
1941-11-03,1941,2,5,224.7,93,0.414,131.7,990,964.5,25.5,0.225,25.23,0.931,0.97,0.903,30.34,29.43,29.43,4943.92
1941-11-10,1941,2,6,226.6,93,0.41,133.6,990,964.6,25.4,0.228,25.21,0.932,0.97,0.904,30.8,29.88,29.88,5019.31
1941-11-17,1941,2,7,251.1,93,0.371,158.1,990,964.7,25.3,0.272,25.03,0.941,0.971,0.915,36.54,35.5,35.5,5963.81
1941-11-24,1941,2,8,257.9,93,0.361,164.9,990,964.7,25.3,0.284,24.98,0.944,0.973,0.918,38.13,37.09,37.09,6230.91
1941-12-01,1941,3,9,278.8,77,0.277,201.8,990,964.8,25.2,0.348,24.84,0.954,0.98,0.935,46.92,45.47,45.47,7639.22
1941-12-08,1941,3,10,318.5,77,0.242,241.5,990,965,25,0.256,24.75,0.927,0.97,0.899,27.15,26.34,52.68,8850
1941-12-15,1941,3,11,328.3,77,0.235,251.3,990,965,25,0.268,24.69,0.929,0.97,0.902,28.28,27.43,54.87,9218.14
1941-12-22,1941,3,12,375.7,77,0.206,298.7,990,965.3,24.7,0.339,24.39,0.939,0.971,0.912,33.54,32.55,65.11,10938.1
1941-12-29,1941,3,13,435.7,101.6,0.235,334.1,990,965.6,24.4,0.394,24.05,0.946,0.974,0.921,37.26,36.31,72.62,12199.7
1942-01-05,1941,4,14,446.6,115.9,0.26,330.8,990,965.6,24.4,0.391,24,0.945,0.971,0.918,36.8,35.75,71.49,12010.8
1942-01-12,1941,4,15,470.7,91,0.194,379.7,990,965.7,24.3,0.462,23.82,0.952,0.98,0.933,42.23,41.38,82.77,13905
1942-01-19,1941,4,16,496.8,78.14,0.158,418.7,990,965.8,24.2,0.519,23.65,0.956,0.98,0.937,46.4,45.41,90.82,15257.2
1942-01-26,1941,4,17,536.7,74.71,0.139,461.9,990,966,24,0.584,23.4,0.957,0.98,0.938,50.74,48.2,96.4,16195.2
1942-02-02,1941,5,18,571.3,85,0.149,486.3,990,966.2,23.8,0.562,23.27,0.95,0.974,0.926,42.56,40.35,100.4,16865.8
1942-02-09,1941,5,19,643.6,85,0.132,558.6,990,966.5,23.5,0.635,22.89,0.951,0.975,0.928,39.75,38.78,116.3,19545.8
1942-02-16,1941,5,20,711.8,85,0.12,626.8,990,966.7,23.3,0.75,22.5,0.955,0.98,0.936,44.05,43.17,129.5,21757.5
1942-02-23,1941,5,21,779.7,91.29,0.117,688.4,990,967,23,0.855,22.13,0.957,0.98,0.938,47.63,46.51,139.5,23439
1942-03-02,1941,6,22,860.9,129,0.15,731.9,990,967.3,22.7,0.939,21.72,0.957,0.98,0.938,49.71,47.95,143.9,24168.2
1942-03-09,1941,6,23,935.5,129,0.138,806.5,990,967.6,22.4,1.01,21.35,0.954,0.978,0.934,44,42.23,155.2,26066.9
1942-03-16,1941,6,24,1007,129,0.128,877.7,990,967.9,22.1,1.11,20.97,0.955,0.98,0.936,43.09,42.23,168.9,28378.3
1942-03-23,1941,6,25,1076,129,0.12,947.1,990,968.1,21.9,1.23,20.63,0.956,0.98,0.936,45.77,44.85,179.4,30140.5
1942-03-30,1941,6,26,1165,142.6,0.122,1023,990,968.4,21.6,1.44,20.14,0.955,0.98,0.936,48.2,47.08,188.3,31638.3
1942-04-06,1941,7,27,1589,148,0.0943,1100,990,969.8,20.2,1.85,18.38,0.952,0.98,0.933,47.17,46.17,184.7,31027.4
1942-04-13,1941,7,28,2040,148,0.0727,1100,990,971.2,18.8,1.87,16.95,0.948,0.98,0.929,43.32,42.45,169.8,28527.9
1942-04-20,1941,7,29,2173,148,0.0681,1100,990,971.5,18.5,1.87,16.61,0.947,0.98,0.928,42.41,41.56,166.2,27928.3
1942-04-27,1941,7,30,2082,166.9,0.0804,1100,990,971.3,18.7,1.87,16.83,0.947,0.98,0.929,43,42.14,168.6,28317.4
1942-05-04,1941,8,31,1866,192,0.103,1100,990,970.7,19.3,1.87,17.46,0.95,0.98,0.931,44.71,43.81,175.2,29441.8
1942-05-11,1941,8,32,1611,192,0.119,1100,990,969.8,20.2,1.86,18.3,0.952,0.98,0.933,46.96,46.02,184.1,30926.7
1942-05-18,1941,8,33,1412,192,0.137,1093,990,969.2,20.8,1.77,19.02,0.953,0.98,0.934,48.58,47.56,190.3,31962.1
1942-05-25,1941,8,34,1139,192,0.169,946.5,990,968.3,21.7,1.25,20.42,0.955,0.98,0.936,45.23,44.32,177.3,29786.2
1942-06-01,1941,9,35,944.7,161,0.171,783.7,990,967.7,22.3,1,21.33,0.956,0.979,0.936,46.17,44.7,151.7,25477.7
1942-06-08,1941,9,36,685.3,161,0.236,524.3,990,966.6,23.4,0.623,22.74,0.952,0.976,0.929,41.78,40.59,108.1,18157.8
1942-06-15,1941,9,37,543.5,155,0.285,388.5,990,966,24,0.482,23.47,0.953,0.979,0.933,42.61,41.71,83.42,14013.8
1942-06-22,1941,9,38,471.9,119,0.252,352.9,990,965.7,24.3,0.426,23.85,0.949,0.974,0.924,39.15,38.15,76.3,12817.6
1942-06-29,1941,9,39,428.5,111.1,0.259,317.4,990,965.5,24.5,0.371,24.1,0.943,0.97,0.915,35.38,34.32,68.64,11530.8
1942-07-06,1941,10,40,398.6,115.7,0.291,282.9,990,965.4,24.6,0.32,24.29,0.937,0.97,0.909,31.57,30.62,61.24,10287.7
1942-07-13,1941,10,41,373.3,135,0.362,238.3,990,965.3,24.7,0.304,24.43,0.936,0.973,0.911,34.16,32.45,51.13,8590.25
1942-07-20,1941,10,42,344.3,135,0.392,209.3,990,965.1,24.9,0.369,24.51,0.956,0.98,0.937,48.11,46.96,46.96,7889.52
1942-07-27,1941,10,43,327.6,129.3,0.394,198.4,990,965,25,0.348,24.61,0.954,0.98,0.935,45.68,44.77,44.77,7521.53
1942-08-03,1941,11,44,304.1,115,0.378,189.1,990,964.9,25.1,0.33,24.75,0.951,0.98,0.932,43.66,42.78,42.78,7187.4
1942-08-10,1941,11,45,285.8,96.14,0.336,189.6,990,964.8,25.2,0.329,24.83,0.952,0.98,0.932,43.94,43.05,43.05,7233.05
1942-08-17,1941,11,46,270.9,93,0.344,177.9,990,964.8,25.2,0.308,24.91,0.948,0.978,0.927,41.18,40.29,40.29,6769.37
1942-08-24,1941,11,47,257.1,93,0.362,164.1,990,964.7,25.3,0.283,24.99,0.943,0.972,0.917,37.93,36.88,36.88,6195.55
1942-08-31,1941,11,48,237.6,91.29,0.384,146.3,990,964.6,25.4,0.251,25.12,0.937,0.97,0.909,33.78,32.77,32.77,5505.26
1942-09-07,1941,12,49,224.6,82.86,0.368,141.8,990,964.5,25.5,0.242,25.21,0.935,0.97,0.907,32.79,31.8,31.8,5343.12
1942-09-14,1941,12,50,209.1,72,0.345,137.1,990,964.5,25.5,0.233,25.31,0.933,0.97,0.905,31.76,30.81,30.81,5175.38
1942-09-21,1941,12,51,197.8,72,0.364,125.8,990,964.4,25.6,0.213,25.38,0.928,0.97,0.901,29.07,28.2,28.2,4737.19
1942-09-28,1941,12,52,184.5,60.57,0.327,123.9,990,964.4,25.6,0.207,25.36,0.927,0.97,0.899,28.57,27.71,27.71,4655.77
1942-10-05,1942,1,1,192.7,55,0.286,137.7,990,964.4,25.6,0.231,25.35,0.933,0.97,0.905,31.95,30.99,30.99,5206.49
1942-10-12,1942,1,2,196.8,73,0.371,123.8,990,964.4,25.6,0.208,25.39,0.927,0.97,0.9,28.57,27.72,27.72,4656.51
1942-10-19,1942,1,3,200.9,73,0.364,127.9,990,964.4,25.6,0.216,25.38,0.93,0.97,0.902,29.6,28.71,28.71,4822.86
1942-10-26,1942,1,4,206.5,75.86,0.367,130.7,990,964.4,25.6,0.221,25.34,0.931,0.97,0.903,30.23,29.32,29.32,4925.67
1942-11-02,1942,2,5,218.1,93,0.427,125.1,990,964.5,25.5,0.213,25.28,0.928,0.97,0.9,28.78,27.91,27.91,4689.32
1942-11-09,1942,2,6,221.4,93,0.42,128.4,990,964.5,25.5,0.219,25.25,0.93,0.97,0.902,29.57,28.68,28.68,4818.5
1942-11-16,1942,2,7,234,93,0.397,141,990,964.6,25.4,0.241,25.15,0.935,0.97,0.907,32.53,31.56,31.56,5301.74
1942-11-23,1942,2,8,249.4,93,0.373,156.4,990,964.7,25.3,0.269,25.04,0.941,0.97,0.913,36.14,35.07,35.07,5891.2
1942-11-30,1942,2,9,256.1,79.29,0.31,176.8,990,964.7,25.3,0.304,24.97,0.947,0.978,0.926,41.02,40.11,40.11,6738.72
1942-12-07,1942,3,10,273.2,69.29,0.256,203.9,990,964.8,25.2,0.307,24.9,0.944,0.977,0.922,39.53,38.22,45.4,7627.81
1942-12-14,1942,3,11,320.7,59,0.184,261.7,990,965,25,0.282,24.71,0.931,0.97,0.904,29.54,28.65,57.31,9627.39
1942-12-21,1942,3,12,367.4,77,0.21,290.4,990,965.2,24.8,0.326,24.44,0.938,0.97,0.91,32.65,31.67,63.34,10641.2
1942-12-28,1942,3,13,392.2,83,0.211,309.2,990,965.4,24.6,0.355,24.28,0.942,0.97,0.914,34.68,33.64,67.27,11301.4
1943-01-04,1942,4,14,428.7,91,0.212,337.7,990,965.5,24.5,0.399,24.07,0.946,0.972,0.919,37.73,36.65,73.31,12315.7
1943-01-11,1942,4,15,466,73,0.157,393,990,965.7,24.3,0.48,23.82,0.954,0.98,0.935,43.8,42.92,85.85,14422.5
1943-01-18,1942,4,16,500.6,73,0.146,427.6,990,965.9,24.1,0.532,23.62,0.957,0.98,0.938,47.37,46.42,92.85,15598
1943-01-25,1942,4,17,520.3,73,0.14,447.3,990,965.9,24.1,0.561,23.5,0.958,0.98,0.939,49.37,48.07,96.13,16150.2
1943-02-01,1942,5,18,541.5,85,0.157,456.5,990,966,24,0.576,23.39,0.958,0.98,0.938,50.13,48.14,96.28,16175.3
1943-02-08,1942,5,19,582,85,0.146,497,990,966.2,23.8,0.533,23.25,0.946,0.97,0.917,35.72,34.65,104,17465
1943-02-15,1942,5,20,636.8,85,0.134,551.8,990,966.4,23.6,0.624,22.93,0.951,0.975,0.927,39.32,38.32,115,19314.7
1943-02-22,1942,5,21,697.3,85,0.122,612.3,990,966.7,23.3,0.726,22.58,0.955,0.98,0.936,43.17,42.3,126.9,21321
1943-03-01,1942,6,22,750.8,107,0.143,643.8,990,966.9,23.1,0.784,22.31,0.956,0.98,0.937,44.89,43.99,132,22170.4
1943-03-08,1942,6,23,857.6,107,0.125,750.6,990,967.3,22.7,0.944,21.73,0.956,0.979,0.935,47.13,45.37,147.2,24733.7
1943-03-15,1942,6,24,965.4,110.1,0.114,855.3,990,967.8,22.2,1.07,21.18,0.955,0.979,0.935,42.37,41.49,165.9,27879.5
1943-03-22,1942,6,25,1117,129,0.116,987.5,990,968.3,21.7,1.34,20.4,0.955,0.98,0.936,47.16,46.2,184.8,31048.3
1943-03-29,1942,6,26,1342,139.9,0.104,1095,990,969,21,1.76,19.26,0.953,0.98,0.934,49.29,47.84,191.4,32148.3
1943-04-05,1942,7,27,1600,148,0.0925,1100,990,969.8,20.2,1.86,18.33,0.952,0.98,0.933,47.04,46.1,184.4,30979
1943-04-12,1942,7,28,1674,148,0.0884,1100,990,970,20,1.87,18.08,0.951,0.98,0.932,46.4,45.47,181.9,30555.6
1943-04-19,1942,7,29,1690,148,0.0876,1100,990,970.1,19.9,1.87,18.03,0.951,0.98,0.932,46.26,45.34,181.3,30466.5
1943-04-26,1942,7,30,1697,160.6,0.0945,1100,990,970.1,19.9,1.87,18.01,0.951,0.98,0.932,46.2,45.28,181.1,30428.5
1943-05-03,1942,8,31,1708,192,0.112,1100,990,970.2,19.8,1.87,17.97,0.951,0.98,0.932,46.11,45.19,180.8,30367.6
1943-05-10,1942,8,32,1674,192,0.115,1100,990,970,20,1.87,18.09,0.951,0.98,0.932,46.41,45.48,181.9,30563.3
1943-05-17,1942,8,33,1582,192,0.122,1100,990,969.7,20.3,1.86,18.39,0.952,0.98,0.933,47.21,46.27,185.1,31091
1943-05-24,1942,8,34,1457,192,0.132,1100,990,969.3,20.7,1.81,18.84,0.952,0.98,0.933,48.39,47.42,189.7,31865.8
1943-05-31,1942,8,35,1305,165.4,0.127,1094,990,968.9,21.1,1.74,19.41,0.954,0.98,0.934,49.62,48.19,192.8,32382.3
1943-06-07,1942,9,36,1144,182,0.16,962.1,990,968.4,21.6,1.3,20.34,0.955,0.98,0.936,45.79,44.88,179.5,30157.9
1943-06-14,1942,9,37,985.2,210,0.214,775.2,990,967.8,22.2,0.998,21.18,0.955,0.979,0.935,45.36,44.2,149.8,25160.4
1943-06-21,1942,9,38,747.1,210,0.283,537.1,990,966.9,23.1,0.651,22.46,0.953,0.976,0.93,42.3,41,109.3,18356.3
1943-06-28,1942,9,39,598,196.3,0.328,401.7,990,966.3,23.7,0.505,23.21,0.954,0.98,0.935,43.62,42.74,85.47,14359
1943-07-05,1942,10,40,515.6,178.7,0.346,336.8,990,965.9,24.1,0.406,23.67,0.946,0.972,0.92,37.01,35.96,71.92,12083.3
1943-07-12,1942,10,41,457.2,135,0.296,322.2,990,965.7,24.3,0.381,23.96,0.944,0.97,0.916,35.74,34.67,69.35,11650.5
1943-07-19,1942,10,42,421.8,135,0.32,286.8,990,965.5,24.5,0.328,24.17,0.938,0.97,0.91,31.89,30.93,61.86,10392.6
1943-07-26,1942,10,43,391.1,132.1,0.338,258.9,990,965.4,24.6,0.286,24.36,0.932,0.97,0.904,28.81,27.95,55.9,9390.38
1943-08-02,1942,11,44,363.2,115,0.317,248.2,990,965.2,24.8,0.269,24.51,0.929,0.97,0.901,27.71,26.87,53.75,9029.82
1943-08-09,1942,11,45,334.2,115,0.344,219.2,990,965.1,24.9,0.362,24.57,0.953,0.979,0.932,46.65,44.7,48.25,8106.18
1943-08-16,1942,11,46,312.3,115,0.368,197.3,990,965,25,0.344,24.69,0.954,0.98,0.935,45.56,44.65,44.65,7500.69
1943-08-23,1942,11,47,295.4,115,0.389,180.4,990,964.9,25.1,0.314,24.8,0.949,0.979,0.929,41.63,40.75,40.75,6845.84
1943-08-30,1942,11,48,274.3,117.1,0.427,157.1,990,964.8,25.2,0.272,24.93,0.941,0.971,0.914,36.17,35.11,35.11,5899.04
1943-09-06,1942,12,49,259.5,110.3,0.424,149.2,990,964.7,25.3,0.258,25,0.938,0.97,0.911,34.34,33.32,33.32,5598.4
1943-09-13,1942,12,50,238,91,0.383,147,990,964.6,25.4,0.252,25.12,0.938,0.97,0.909,33.96,32.95,32.95,5534.76
1943-09-20,1942,12,51,222,91,0.41,131,990,964.5,25.5,0.224,25.24,0.931,0.97,0.903,30.19,29.28,29.28,4919.13
1943-09-27,1942,12,52,205.4,83.29,0.405,122.2,990,964.4,25.6,0.207,25.36,0.926,0.97,0.898,28.14,27.3,27.3,4585.63
1943-10-04,1943,1,1,198.1,73,0.369,125.1,990,964.4,25.6,0.211,25.39,0.928,0.97,0.9,28.92,28.05,28.05,4712.84
1943-10-11,1943,1,2,193,73,0.378,120,990,964.4,25.6,0.202,25.38,0.925,0.97,0.897,27.64,26.81,26.81,4504.32
1943-10-18,1943,1,3,182.8,73,0.4,109.8,990,964.4,25.6,0.184,25.38,0.918,0.97,0.89,25.08,24.33,24.33,4087.11
1943-10-25,1943,1,4,178.9,73,0.408,105.9,990,964.4,25.6,0.177,25.38,0.915,0.97,0.887,24.12,23.39,23.39,3930.09
1943-11-01,1943,2,5,195.4,67,0.343,128.4,990,964.4,25.6,0.216,25.37,0.93,0.97,0.902,29.7,28.81,28.81,4839.75
1943-11-08,1943,2,6,196.9,67,0.34,129.9,990,964.4,25.6,0.218,25.38,0.93,0.97,0.902,30.08,29.18,29.18,4902.02
1943-11-15,1943,2,7,213.8,67,0.314,146.8,990,964.5,25.5,0.249,25.27,0.937,0.97,0.909,34.09,33.09,33.09,5558.34
1943-11-22,1943,2,8,245.7,67,0.274,178.7,990,964.7,25.3,0.306,25.03,0.948,0.976,0.925,41.57,40.59,40.59,6818.98
1943-11-29,1943,2,9,273.4,93.43,0.341,179.9,990,964.8,25.2,0.311,24.9,0.948,0.977,0.927,41.68,40.73,40.73,6843.43
1943-12-06,1943,3,10,338.1,104,0.309,234.1,990,965.1,24.9,0.291,24.62,0.936,0.973,0.91,33.28,32.02,50.97,8563.24
1943-12-13,1943,3,11,374.5,104,0.278,270.5,990,965.3,24.7,0.299,24.43,0.934,0.97,0.906,30.26,29.35,58.7,9861.21
1943-12-20,1943,3,12,433.4,104,0.241,329.4,990,965.5,24.5,0.388,24.06,0.945,0.972,0.919,36.72,35.7,71.4,11995.5
1943-12-27,1943,3,13,525.8,108.6,0.206,417.2,990,966,24,0.52,23.51,0.956,0.98,0.937,45.97,45.05,90.11,15137.7
1944-01-03,1943,4,14,617.4,120,0.195,497.4,990,966.4,23.6,0.602,23.03,0.954,0.977,0.932,45.35,43.48,102.9,17285.9
1944-01-10,1943,4,15,666.1,136.3,0.205,529.8,990,966.6,23.4,0.596,22.84,0.949,0.971,0.922,37.53,36.46,109.4,18377.1
1944-01-17,1943,4,16,728.5,139,0.191,589.5,990,966.8,23.2,0.698,22.49,0.953,0.978,0.932,41.31,40.41,121.2,20364.5
1944-01-24,1943,4,17,845,139,0.165,706,990,967.3,22.7,0.897,21.82,0.957,0.98,0.938,48.17,46.82,140.5,23596.1
1944-01-31,1943,4,18,972.1,158.7,0.163,813.4,990,967.8,22.2,1.04,21.18,0.955,0.979,0.935,45.84,43.88,154.9,26018.1
1944-02-07,1943,5,19,1133,162,0.143,970.9,990,968.3,21.7,1.3,20.38,0.955,0.98,0.936,46.31,45.39,181.5,30499.5
1944-02-14,1943,5,20,1342,162,0.121,1094,990,969,21,1.75,19.27,0.953,0.98,0.934,49.24,47.97,191.9,32237.9
1944-02-21,1943,5,21,1681,162,0.0967,1100,990,970.1,19.9,1.86,18.07,0.951,0.98,0.932,46.36,45.43,181.7,30528.1
1944-02-28,1943,5,22,1985,217,0.109,1100,990,971,19,1.87,17.1,0.948,0.98,0.929,43.73,42.86,171.4,28801.2
1944-03-06,1943,6,23,2088,223,0.107,1100,990,971.3,18.7,1.87,16.81,0.947,0.98,0.928,42.96,42.1,168.4,28291.3
1944-03-13,1943,6,24,2062,183,0.0887,1100,990,971.2,18.8,1.87,16.88,0.948,0.98,0.929,43.13,42.27,169.1,28403.3
1944-03-20,1943,6,25,2134,183,0.0858,1100,990,971.4,18.6,1.87,16.7,0.947,0.98,0.928,42.66,41.81,167.2,28095.1
1944-03-27,1943,6,26,2239,192.7,0.086,1100,990,971.7,18.3,1.87,16.45,0.946,0.98,0.927,41.98,41.14,164.5,27644.3
1944-04-03,1943,7,27,2331,217,0.0931,1100,990,971.9,18.1,1.87,16.23,0.946,0.979,0.926,41.39,40.52,162.1,27229
1944-04-10,1943,7,28,2432,217,0.0893,1100,990,972.1,17.9,1.87,15.98,0.945,0.978,0.924,40.73,39.82,159.3,26757.2
1944-04-17,1943,7,29,2523,217,0.086,1100,990,972.4,17.6,1.87,15.76,0.944,0.976,0.922,40.13,39.18,156.7,26330.6
1944-04-24,1943,7,30,2502,217,0.0867,1100,990,972.3,17.7,1.87,15.81,0.944,0.977,0.922,40.27,39.33,157.3,26429.7
1944-05-01,1943,8,31,2321,276,0.119,1100,990,971.9,18.1,1.87,16.25,0.946,0.979,0.926,41.45,40.58,162.3,27271.1
1944-05-08,1943,8,32,2102,276,0.132,1100,990,971.3,18.7,1.87,16.78,0.947,0.98,0.928,42.87,42.01,168,28232.3
1944-05-15,1943,8,33,1896,276,0.146,1100,990,970.8,19.2,1.87,17.36,0.949,0.98,0.93,44.45,43.56,174.2,29270.4
1944-05-22,1943,8,34,1680,276,0.165,1100,990,970.1,19.9,1.87,18.07,0.951,0.98,0.932,46.35,45.43,181.7,30526.1
1944-05-29,1943,8,35,1406,238.3,0.169,1097,990,969.2,20.8,1.78,19.04,0.953,0.98,0.934,48.79,47.75,191,32091.1
1944-06-05,1943,9,36,1126,203,0.18,923,990,968.3,21.7,1.21,20.49,0.955,0.98,0.936,44.25,43.37,173.5,29142.5
1944-06-12,1943,9,37,860.4,161,0.189,699.4,990,967.3,22.7,0.879,21.78,0.955,0.979,0.935,45.5,44.01,137.7,23139.5
1944-06-19,1943,9,38,652.9,161,0.248,491.9,990,966.5,23.5,0.599,22.89,0.954,0.977,0.932,44.49,43.08,102,17130.2
1944-06-26,1943,9,39,550,153.6,0.279,396.5,990,966.1,23.9,0.494,23.43,0.954,0.98,0.935,43.46,42.59,85.19,14311.1
1944-07-03,1943,10,40,490.6,135,0.276,355.6,990,965.8,24.2,0.431,23.76,0.949,0.975,0.925,39.32,38.33,76.66,12878.9
1944-07-10,1943,10,41,442.1,135,0.305,307.1,990,965.6,24.4,0.358,24.05,0.942,0.97,0.914,34.11,33.09,66.17,11116.8
1944-07-17,1943,10,42,398.3,135,0.339,263.3,990,965.4,24.6,0.293,24.32,0.932,0.97,0.904,29.27,28.39,56.79,9540.48
1944-07-24,1943,10,43,358.4,135,0.377,223.4,990,965.2,24.8,0.348,24.46,0.948,0.977,0.927,43.29,41.65,48.94,8221.09
1944-07-31,1943,10,44,337.2,117.9,0.35,219.3,990,965.1,24.9,0.384,24.53,0.958,0.98,0.939,50.55,48.06,48.06,8074.16
1944-08-07,1943,11,45,317.1,115,0.363,202.1,990,965,25,0.353,24.66,0.955,0.98,0.936,46.67,45.47,45.47,7638.47
1944-08-14,1943,11,46,288.6,115,0.398,173.6,990,964.9,25.1,0.302,24.84,0.947,0.976,0.924,40.04,39.08,39.08,6564.75
1944-08-21,1943,11,47,274.4,115,0.419,159.4,990,964.8,25.2,0.277,24.93,0.942,0.971,0.915,36.72,35.64,35.64,5988.09
1944-08-28,1943,11,48,256.6,104.7,0.407,151.9,990,964.7,25.3,0.262,25.01,0.94,0.97,0.912,35.01,33.97,33.97,5706.96
1944-09-04,1943,12,49,235.6,91,0.386,144.6,990,964.6,25.4,0.248,25.14,0.937,0.97,0.909,33.4,32.4,32.4,5442.85
1944-09-11,1943,12,50,224.9,91,0.405,133.9,990,964.5,25.5,0.229,25.22,0.932,0.97,0.904,30.87,29.94,29.94,5030.13
1944-09-18,1943,12,51,207.4,91,0.439,116.4,990,964.4,25.6,0.197,25.36,0.66,0.693,0.64,19.5,18.91,18.91,3177.27
1944-09-25,1943,12,52,199.9,88.43,0.442,111.5,990,964.4,25.6,0.188,25.41,0.133,0.139,0.129,4.165,4.041,4.041,678.806
1944-10-02,1944,1,1,196.9,73,0.371,123.9,990,964.4,25.6,0.209,25.39,0.927,0.97,0.9,28.6,27.74,27.74,4661.01
1944-10-09,1944,1,2,194.4,73,0.376,121.4,990,964.4,25.6,0.204,25.38,0.926,0.97,0.898,27.97,27.13,27.13,4558.62
1944-10-16,1944,1,3,193.2,73,0.378,120.2,990,964.4,25.6,0.202,25.38,0.925,0.97,0.897,27.68,26.85,26.85,4511.35
1944-10-23,1944,1,4,193.5,73,0.377,120.5,990,964.4,25.6,0.203,25.38,0.925,0.97,0.897,27.75,26.92,26.92,4522.53
1944-10-30,1944,1,5,196.9,68.71,0.349,128.2,990,964.4,25.6,0.216,25.38,0.929,0.97,0.902,29.65,28.76,28.76,4831.38
1944-11-06,1944,2,6,205.3,67,0.327,138.3,990,964.4,25.6,0.233,25.33,0.934,0.97,0.906,32.09,31.13,31.13,5229.75
1944-11-13,1944,2,7,232.1,67,0.289,165.1,990,964.6,25.4,0.281,25.13,0.944,0.973,0.918,38.39,37.38,37.38,6279.6
1944-11-20,1944,2,8,260.4,89.29,0.342,171.2,990,964.7,25.3,0.295,24.96,0.946,0.975,0.922,39.63,38.65,38.65,6492.42
1944-11-27,1944,2,9,295,97.71,0.331,197.3,990,964.9,25.1,0.343,24.77,0.954,0.98,0.935,45.71,44.8,44.8,7526.07
1944-12-04,1944,3,10,354.3,104,0.295,250.3,990,965.2,24.8,0.316,24.51,0.939,0.973,0.914,35.64,33.97,54.16,9098.98
1944-12-11,1944,3,11,411.5,104,0.253,307.5,990,965.5,24.5,0.355,24.19,0.942,0.97,0.913,34.35,33.32,66.64,11195.5
1944-12-18,1944,3,12,425,104,0.245,321,990,965.5,24.5,0.375,24.11,0.944,0.97,0.916,35.83,34.76,69.52,11679.5
1944-12-25,1944,3,13,458.3,104,0.227,354.3,990,965.7,24.3,0.425,23.91,0.949,0.975,0.925,39.43,38.43,76.87,12914.1
1945-01-01,1944,4,14,477.1,120,0.251,357.1,990,965.7,24.3,0.431,23.82,0.949,0.975,0.926,39.6,38.62,77.24,12976.4
1945-01-08,1944,4,15,512.2,120,0.234,392.2,990,965.9,24.1,0.483,23.61,0.954,0.98,0.935,43.31,42.44,84.87,14258.2
1945-01-15,1944,4,16,561.3,115.9,0.207,445.4,990,966.1,23.9,0.548,23.33,0.956,0.979,0.935,46.12,45.12,95.2,15993.5
1945-01-22,1944,4,17,626.8,91,0.145,535.8,990,966.4,23.6,0.598,22.99,0.95,0.972,0.923,38.24,37.19,111.6,18744.2
1945-01-29,1944,4,18,697.6,99,0.142,598.6,990,966.7,23.3,0.705,22.6,0.954,0.98,0.935,42.2,41.34,124,20836.8
1945-02-05,1944,5,19,790.4,109.6,0.138,680.8,990,967.1,22.9,0.845,22.09,0.957,0.98,0.938,47.02,46.08,138.3,23226.3
1945-02-12,1944,5,20,878.2,137,0.156,741.2,990,967.4,22.6,0.944,21.64,0.956,0.979,0.936,48.25,46.49,145,24355.5
1945-02-19,1944,5,21,1052,137,0.131,914.9,990,968.1,21.9,1.18,20.77,0.955,0.979,0.935,44.44,43.53,174.1,29254
1945-02-26,1944,5,22,1084,163.3,0.153,921,990,968.2,21.8,1.24,20.6,0.955,0.979,0.935,46.16,44.76,172.2,28922.7
1945-03-05,1944,6,23,1688,183,0.116,1060,990,970.1,19.9,1.69,18.25,0.951,0.98,0.932,44.87,43.97,175.9,29548.1
1945-03-12,1944,6,24,2541,183,0.0726,1100,990,972.4,17.6,1.87,15.72,0.944,0.976,0.921,40.01,39.06,156.2,26245.2
1945-03-19,1944,6,25,3272,223,0.068,1100,990,974.1,15.9,1.87,14,0.935,0.97,0.907,35.3,34.24,137,23008.5
1945-03-26,1944,6,26,3785,247,0.0653,1100,990,975.2,14.8,1.87,12.9,0.928,0.97,0.9,32.29,31.32,125.3,21047.7
1945-04-02,1944,7,27,3737,295,0.079,1100,990,975.1,14.9,1.87,13,0.929,0.97,0.901,32.57,31.6,126.4,21232.5
1945-04-09,1944,7,28,3393,295,0.087,1100,990,974.4,15.6,1.87,13.73,0.933,0.97,0.905,34.57,33.53,134.1,22532.8
1945-04-16,1944,7,29,2983,272.7,0.0913,1100,990,973.5,16.5,1.87,14.65,0.939,0.971,0.911,37.11,36.01,144.1,24200.4
1945-04-23,1944,7,30,2640,217,0.0823,1100,990,972.6,17.4,1.87,15.48,0.943,0.975,0.919,39.37,38.37,153.5,25786.4
1945-04-30,1944,7,31,2385,267.6,0.112,1100,990,972,18,1.87,16.1,0.945,0.978,0.925,41.04,40.14,160.6,26976.4
1945-05-07,1944,8,32,2159,276,0.128,1100,990,971.5,18.5,1.87,16.64,0.947,0.98,0.928,42.5,41.65,166.6,27988.5
1945-05-14,1944,8,33,1929,276,0.143,1100,990,970.9,19.1,1.87,17.26,0.949,0.98,0.93,44.17,43.29,173.1,29089.1
1945-05-21,1944,8,34,1695,276,0.163,1100,990,970.1,19.9,1.87,18.02,0.951,0.98,0.932,46.22,45.29,181.2,30436.9
1945-05-28,1944,8,35,1445,247.7,0.171,1100,990,969.3,20.7,1.8,18.89,0.952,0.98,0.933,48.52,47.48,189.9,31906.3
1945-06-04,1944,9,36,1161,210,0.182,951.4,990,968.4,21.6,1.29,20.3,0.955,0.98,0.936,45.15,44.23,176.9,29722.1
1945-06-11,1944,9,37,919.3,161,0.176,758.3,990,967.6,22.4,0.969,21.46,0.956,0.98,0.937,46.76,45.2,147.3,24750.1
1945-06-18,1944,9,38,745,161,0.217,584,990,966.9,23.1,0.691,22.43,0.953,0.977,0.931,40.79,39.85,119.6,20084.6
1945-06-25,1944,9,39,624.9,157.3,0.252,467.6,990,966.4,23.6,0.575,23.03,0.954,0.977,0.933,45.2,43.8,97.61,16398.4
1945-07-02,1944,10,40,539.8,135,0.25,404.8,990,966,24,0.505,23.47,0.955,0.98,0.936,44.47,43.57,87.15,14640.4
1945-07-09,1944,10,41,479.9,135,0.282,344.9,990,965.8,24.2,0.415,23.83,0.948,0.972,0.921,38.19,37.13,74.26,12475.2
1945-07-16,1944,10,42,445.5,149.6,0.336,296,990,965.6,24.4,0.343,24.05,0.939,0.97,0.911,32.8,31.81,63.63,10689.8
1945-07-23,1944,10,43,417.8,186,0.446,231.8,990,965.5,24.5,0.343,24.18,0.944,0.976,0.921,40.55,38.52,49.49,8315.1
1945-07-30,1944,10,44,388.5,163.9,0.421,224.7,990,965.3,24.7,0.375,24.28,0.953,0.979,0.933,47.24,44.81,48.44,8138.41
1945-08-06,1944,11,45,352.2,155,0.44,197.2,990,965.2,24.8,0.348,24.49,0.954,0.98,0.935,45.17,44.27,44.27,7437.48
1945-08-13,1944,11,46,335.1,155,0.463,180.1,990,965.1,24.9,0.317,24.61,0.949,0.978,0.928,41.24,40.33,40.33,6775.28
1945-08-20,1944,11,47,313.6,155,0.494,158.6,990,965,25,0.279,24.75,0.942,0.971,0.915,36.28,35.21,35.21,5916.08
1945-08-27,1944,11,48,288.6,144.4,0.5,144.2,990,964.9,25.1,0.252,24.89,0.937,0.97,0.909,32.98,32,32,5376.32
1945-09-03,1944,12,49,269,118,0.439,151,990,964.8,25.2,0.261,24.96,0.939,0.97,0.911,34.73,33.69,33.69,5659.25
1945-09-10,1944,12,50,253.3,118,0.466,135.3,990,964.7,25.3,0.233,25.06,0.933,0.97,0.905,31.01,30.08,30.08,5054.05
1945-09-17,1944,12,51,233,106.4,0.457,126.5,990,964.6,25.4,0.217,25.19,0.928,0.97,0.9,29.02,28.15,28.15,4729.69
1945-09-24,1944,12,52,226.8,91,0.401,135.8,990,964.6,25.4,0.232,25.21,0.933,0.97,0.905,31.32,30.38,30.38,5104.53
1945-10-01,1945,1,1,219.6,97,0.442,122.6,990,964.5,25.5,0.209,25.27,0.927,0.97,0.899,28.17,27.33,27.33,4591.17
1945-10-08,1945,1,2,203.8,97,0.476,106.8,990,964.4,25.6,0.181,25.4,0.263,0.277,0.255,7.337,7.117,7.117,1195.71
1945-10-15,1945,1,3,198.9,93.57,0.47,105.3,990,964.4,25.6,0.178,25.42,0.132,0.139,0.128,4.026,3.906,3.906,656.149
1945-10-22,1945,1,4,199.8,73,0.366,126.8,990,964.4,25.6,0.214,25.37,0.929,0.97,0.901,29.32,28.44,28.44,4777.87
1945-10-29,1945,1,5,204.7,84.43,0.413,120.3,990,964.4,25.6,0.203,25.37,0.531,0.554,0.515,17,16.49,16.49,2770.96
1945-11-05,1945,2,6,219.4,93,0.424,126.4,990,964.5,25.5,0.215,25.27,0.929,0.97,0.901,29.08,28.21,28.21,4739.6
1945-11-12,1945,2,7,230.7,93,0.403,137.7,990,964.6,25.4,0.235,25.18,0.934,0.97,0.906,31.74,30.79,30.79,5173.08
1945-11-19,1945,2,8,251.3,93,0.371,158.3,990,964.7,25.3,0.272,25.03,0.942,0.972,0.915,36.6,35.57,35.57,5976.36
1945-11-26,1945,2,9,291.8,96.14,0.33,195.7,990,964.9,25.1,0.34,24.79,0.953,0.98,0.934,45.35,44.43,44.43,7464.65
1945-12-03,1945,3,10,326,104,0.319,222,990,965,25,0.342,24.63,0.948,0.977,0.926,43.33,41.52,48.77,8193.29
1945-12-10,1945,3,11,361.1,104,0.289,257.1,990,965.2,24.8,0.281,24.51,0.93,0.97,0.903,28.75,27.89,55.78,9371.47
1945-12-17,1945,3,12,423.4,104,0.246,319.4,990,965.5,24.5,0.373,24.12,0.944,0.97,0.915,35.65,34.59,69.17,11621
1945-12-24,1945,3,13,473.9,104,0.22,369.9,990,965.7,24.3,0.448,23.82,0.951,0.978,0.93,41.09,40.2,80.39,13505.7
1945-12-31,1945,3,14,520.2,117.7,0.226,402.5,990,965.9,24.1,0.498,23.56,0.955,0.98,0.936,44.39,43.5,87.01,14617.2
1946-01-07,1945,4,15,598,120,0.201,478,990,966.3,23.7,0.57,23.15,0.953,0.976,0.93,43.77,42.42,100.2,16829.3
1946-01-14,1945,4,16,743.8,120,0.162,623.8,990,966.9,23.1,0.751,22.37,0.955,0.979,0.935,43.53,42.62,127.9,21481.8
1946-01-21,1945,4,17,893,139,0.156,754,990,967.5,22.5,0.958,21.57,0.956,0.979,0.935,46.99,45.25,146.9,24672.4
1946-01-28,1945,4,18,965.2,148.9,0.154,816.4,990,967.8,22.2,1.01,21.23,0.954,0.977,0.932,40.52,39.59,158.4,26604.5
1946-02-04,1945,5,19,971.4,162,0.167,809.4,990,967.8,22.2,1,21.21,0.953,0.976,0.931,40.13,39.18,156.7,26331.1
1946-02-11,1945,5,20,971.4,162,0.167,809.4,990,967.8,22.2,1,21.21,0.953,0.976,0.931,40.13,39.18,156.7,26331.1
1946-02-18,1945,5,21,971.4,147.7,0.152,823.7,990,967.8,22.2,1.02,21.19,0.954,0.978,0.933,40.82,39.91,159.7,26822.2
1946-02-25,1945,5,22,977.8,133.6,0.137,844.2,990,967.8,22.2,1.05,21.14,0.954,0.979,0.935,41.74,40.88,163.5,27470.8
1946-03-04,1945,6,23,1050,129,0.123,920.7,990,968.1,21.9,1.19,20.76,0.955,0.98,0.936,44.76,43.87,175.5,29479
1946-03-11,1945,6,24,1105,129,0.116,976.3,990,968.2,21.8,1.29,20.48,0.956,0.98,0.936,46.84,45.9,183.6,30847.3
1946-03-18,1945,6,25,1159,129,0.111,1030,990,968.4,21.6,1.46,20.14,0.955,0.98,0.936,48.6,47.63,190.5,32006.1
1946-03-25,1945,6,26,1183,129,0.109,1054,990,968.5,21.5,1.55,19.97,0.955,0.98,0.936,49.3,48.15,192.6,32353.5
1946-04-01,1945,7,27,1226,148,0.121,1078,990,968.6,21.4,1.66,19.74,0.954,0.98,0.935,49.76,48.2,192.8,32390.4
1946-04-08,1945,7,28,1320,148,0.112,1100,990,968.9,21.1,1.77,19.32,0.953,0.98,0.934,49.67,48.2,192.8,32390.4
1946-04-15,1945,7,29,1420,148,0.104,1100,990,969.2,20.8,1.82,18.96,0.952,0.98,0.933,48.7,47.73,190.9,32071.8
1946-04-22,1945,7,30,1497,148,0.0989,1100,990,969.5,20.5,1.85,18.67,0.952,0.98,0.933,47.95,46.99,188,31578.8
1946-04-29,1945,7,31,1574,179.4,0.114,1100,990,969.7,20.3,1.86,18.42,0.952,0.98,0.933,47.28,46.33,185.3,31134.8
1946-05-06,1945,8,32,1519,192,0.127,1100,990,969.5,20.5,1.84,18.61,0.952,0.98,0.933,47.79,46.84,187.3,31473.3
1946-05-13,1945,8,33,1417,192,0.136,1100,990,969.2,20.8,1.8,18.99,0.953,0.98,0.933,48.78,47.8,191.2,32121.4
1946-05-20,1945,8,34,1387,192,0.139,1100,990,969.1,20.9,1.79,19.09,0.953,0.98,0.934,49.06,48.08,192.3,32311.5
1946-05-27,1945,8,35,1255,183.1,0.146,1058,990,968.7,21.3,1.58,19.71,0.954,0.98,0.935,48.77,47.59,190.4,31979.3
1946-06-03,1945,9,36,1073,161,0.15,912.5,990,968.1,21.9,1.18,20.69,0.955,0.98,0.936,44.18,43.28,173.1,29084.6
1946-06-10,1945,9,37,861.3,161,0.188,700.3,990,967.3,22.7,0.891,21.76,0.956,0.98,0.937,47.57,45.98,137.9,23173.6
1946-06-17,1945,9,38,674.3,161,0.239,513.3,990,966.6,23.4,0.604,22.8,0.951,0.974,0.927,41.19,39.75,105.5,17721.2
1946-06-24,1945,9,39,571.4,161,0.283,410.4,990,966.2,23.8,0.515,23.31,0.955,0.979,0.935,44.79,43.87,87.74,14740.8
1946-07-01,1945,10,40,465,135,0.291,330,990,965.7,24.3,0.393,23.91,0.945,0.971,0.918,36.58,35.53,71.06,11938
1946-07-08,1945,10,41,416.6,135,0.324,281.6,990,965.5,24.5,0.32,24.21,0.937,0.97,0.909,31.31,30.37,60.73,10203.2
1946-07-15,1945,10,42,388.7,135,0.347,253.7,990,965.3,24.7,0.279,24.38,0.93,0.97,0.902,28.21,27.36,54.72,9193.65
1946-07-22,1945,10,43,354.9,135,0.381,219.9,990,965.2,24.8,0.365,24.46,0.953,0.979,0.932,46.46,44.51,48.17,8092.58
1946-07-29,1945,10,44,332.9,123.6,0.371,209.3,990,965.1,24.9,0.367,24.57,0.956,0.98,0.937,48.24,47.02,47.02,7900.19
1946-08-05,1945,11,45,307.6,115,0.374,192.6,990,964.9,25.1,0.336,24.73,0.952,0.98,0.933,44.48,43.59,43.59,7322.56
1946-08-12,1945,11,46,288.7,115,0.398,173.7,990,964.9,25.1,0.302,24.84,0.947,0.976,0.924,40.06,39.1,39.1,6568.98
1946-08-19,1945,11,47,273.9,115,0.42,158.9,990,964.8,25.2,0.276,24.93,0.942,0.971,0.914,36.6,35.53,35.53,5969.02
1946-08-26,1945,11,48,258.6,111.6,0.431,147,990,964.7,25.3,0.254,25.01,0.938,0.97,0.91,33.82,32.81,32.81,5511.33
1946-09-02,1945,12,49,236.9,91,0.384,145.9,990,964.6,25.4,0.25,25.13,0.937,0.97,0.909,33.69,32.68,32.68,5489.72
1946-09-09,1945,12,50,224.6,91,0.405,133.6,990,964.5,25.5,0.228,25.22,0.932,0.97,0.904,30.81,29.88,29.88,5020.56
1946-09-16,1945,12,51,210.1,91,0.433,119.1,990,964.5,25.5,0.202,25.34,0.924,0.97,0.897,27.35,26.53,26.53,4457.3
1946-09-23,1945,12,52,201.1,91,0.452,110.1,990,964.4,25.6,0.186,25.41,0.262,0.277,0.255,7.266,7.048,7.048,1184.1
1946-09-30,1945,12,53,199.3,75.57,0.379,123.7,990,964.4,25.6,0.209,25.39,0.796,0.831,0.772,24.99,24.24,24.24,4072.83
1946-10-07,1946,1,1,195.1,73,0.374,122.1,990,964.4,25.6,0.206,25.38,0.926,0.97,0.899,28.17,27.33,27.33,4590.62
1946-10-14,1946,1,2,194.8,73,0.375,121.8,990,964.4,25.6,0.205,25.38,0.926,0.97,0.898,28.08,27.24,27.24,4576.09
1946-10-21,1946,1,3,193.7,73,0.377,120.7,990,964.4,25.6,0.203,25.38,0.925,0.97,0.898,27.81,26.97,26.97,4531.46
1946-10-28,1946,1,4,192.9,70.43,0.365,122.5,990,964.4,25.6,0.206,25.38,0.926,0.97,0.899,28.24,27.4,27.4,4602.48
1946-11-04,1946,2,5,192.9,67,0.347,125.9,990,964.4,25.6,0.211,25.37,0.929,0.97,0.901,29.1,28.22,28.22,4741.8
1946-11-11,1946,2,6,193.5,67,0.346,126.5,990,964.4,25.6,0.212,25.37,0.929,0.97,0.901,29.24,28.37,28.37,4765.74
1946-11-18,1946,2,7,213.1,57.29,0.272,155.8,990,964.5,25.5,0.264,25.26,0.94,0.974,0.915,36.29,35.35,35.35,5939.3
1946-11-25,1946,2,8,251.4,53.86,0.214,197.6,990,964.7,25.3,0.338,24.97,0.953,0.98,0.934,46.12,45.08,45.08,7574.26
1946-12-02,1946,3,9,300.8,77,0.257,223.8,990,964.9,25.1,0.318,24.77,0.944,0.976,0.921,39.68,38.13,49.35,8290.94
1946-12-09,1946,3,10,352.6,96.29,0.273,256.4,990,965.2,24.8,0.278,24.56,0.931,0.97,0.903,28.73,27.87,55.74,9363.5
1946-12-16,1946,3,11,391,104,0.266,287,990,965.4,24.6,0.324,24.32,0.938,0.97,0.909,32.09,31.13,62.26,10460.1
1946-12-23,1946,3,12,439.5,104,0.237,335.5,990,965.6,24.4,0.397,24.03,0.946,0.972,0.919,37.39,36.33,72.66,12206.3
1946-12-30,1946,3,13,481.4,115.4,0.24,366,990,965.8,24.2,0.444,23.79,0.951,0.977,0.929,40.58,39.66,79.32,13325.1
1947-01-06,1946,4,14,529.6,120,0.227,409.6,990,966,24,0.509,23.51,0.955,0.98,0.936,45.11,44.21,88.41,14853.2
1947-01-13,1946,4,15,568.5,120,0.211,448.5,990,966.2,23.8,0.568,23.27,0.958,0.98,0.938,49.01,47.65,95.3,16010.6
1947-01-20,1946,4,16,665.5,120,0.181,545.5,990,966.6,23.4,0.635,22.8,0.952,0.975,0.928,41.17,39.76,112.4,18881.1
1947-01-27,1946,4,17,680.2,124.9,0.183,555.3,990,966.6,23.4,0.636,22.74,0.951,0.974,0.927,39.26,38.26,114.8,19283.9
1947-02-03,1946,5,18,705.6,137,0.194,568.6,990,966.7,23.3,0.66,22.62,0.952,0.976,0.929,40.03,39.07,117.2,19690.9
1947-02-10,1946,5,19,755.5,109.6,0.145,645.9,990,966.9,23.1,0.787,22.29,0.956,0.98,0.937,44.98,44.07,132.2,22212.2
1947-02-17,1946,5,20,874.5,105,0.12,769.5,990,967.4,22.6,0.963,21.64,0.956,0.979,0.936,46.08,44.77,151.6,25470.1
1947-02-24,1946,5,21,1083,127.3,0.117,956,990,968.2,21.8,1.25,20.59,0.955,0.98,0.936,46.08,45.16,180.6,30348.9
1947-03-03,1946,6,22,1389,183,0.132,1091,990,969.1,20.9,1.76,19.12,0.953,0.98,0.934,48.68,47.67,190.7,32031.9
1947-03-10,1946,6,23,1689,183,0.109,1100,990,970.1,19.9,1.86,18.04,0.951,0.98,0.932,46.28,45.35,181.4,30478.3
1947-03-17,1946,6,24,2088,183,0.0883,1100,990,971.3,18.7,1.87,16.84,0.948,0.98,0.928,43.04,42.17,168.7,28335.8
1947-03-24,1946,6,25,3165,183,0.0587,1100,990,973.9,16.1,1.87,14.26,0.936,0.971,0.909,36.03,34.99,140,23511.7
1947-03-31,1946,6,26,4352,279,0.0639,1100,990,976.3,13.7,1.87,11.81,0.918,0.97,0.89,29.23,28.36,113.4,19055.1
1947-04-07,1946,7,27,4570,295,0.0646,1100,990,976.7,13.3,1.87,11.4,0.914,0.97,0.887,28.11,27.27,109.1,18322.6
1947-04-14,1946,7,28,4249,295,0.0695,1100,990,976.1,13.9,1.87,11.99,0.92,0.97,0.892,29.75,28.85,115.4,19390.2
1947-04-21,1946,7,29,4059,295,0.0727,1100,990,975.8,14.2,1.87,12.34,0.923,0.97,0.895,30.71,29.79,119.2,20021.2
1947-04-28,1946,7,30,3874,309.9,0.08,1100,990,975.4,14.6,1.87,12.71,0.926,0.97,0.899,31.76,30.81,123.2,20703.2
1947-05-05,1946,8,31,3630,323.7,0.0893,1100,990,974.9,15.1,1.87,13.23,0.93,0.97,0.902,33.19,32.2,128.8,21636.1
1947-05-12,1946,8,32,3212,340,0.106,1100,990,974,16,1.87,14.13,0.936,0.97,0.908,35.66,34.59,138.4,23246.3
1947-05-19,1946,8,33,2756,326.4,0.119,1100,990,972.9,17.1,1.87,15.2,0.942,0.973,0.916,38.6,37.56,150.3,25242.5
1947-05-26,1946,8,34,2370,311.9,0.132,1100,990,972,18,1.87,16.13,0.945,0.978,0.925,41.13,40.25,161,27046.7
1947-06-02,1946,9,35,2044,257,0.126,1100,990,971.2,18.8,1.87,16.93,0.948,0.98,0.929,43.29,42.42,169.7,28506.5
1947-06-09,1946,9,36,1671,257,0.155,1100,990,970,20,1.87,18.1,0.951,0.98,0.932,46.42,45.49,182,30568.8
1947-06-16,1946,9,37,1481,257,0.174,1100,990,969.4,20.6,1.83,18.75,0.952,0.98,0.933,48.14,47.17,188.7,31697.1
1947-06-23,1946,9,38,1216,257,0.212,959.1,990,968.6,21.4,1.33,20.09,0.954,0.98,0.935,45.04,44.14,176.5,29659.2
1947-06-30,1946,9,39,1057,231.3,0.219,825.2,990,968.1,21.9,1.07,20.86,0.955,0.979,0.935,43.85,42.64,156.8,26341.5
1947-07-07,1946,10,40,865,227,0.263,638,990,967.4,22.6,0.792,21.85,0.955,0.979,0.935,43.47,42.56,127.7,21448.6
1947-07-14,1946,10,41,700.2,227,0.325,473.2,990,966.7,23.3,0.593,22.71,0.954,0.977,0.933,45.07,43.69,97.45,16371
1947-07-21,1946,10,42,599.6,227,0.379,372.6,990,966.3,23.7,0.464,23.24,0.951,0.976,0.929,40.4,39.45,78.9,13254.4
1947-07-28,1946,10,43,540.3,208.6,0.385,331.7,990,966,24,0.402,23.57,0.946,0.97,0.918,36.26,35.18,70.36,11820.1
1947-08-04,1946,11,44,485.9,184,0.379,301.9,990,965.8,24.2,0.355,23.86,0.941,0.97,0.913,33.23,32.24,64.47,10831.5
1947-08-11,1946,11,45,455.2,184,0.405,271.1,990,965.6,24.4,0.309,24.04,0.935,0.97,0.907,29.88,28.98,57.96,9737.99
1947-08-18,1946,11,46,426.4,184,0.432,242.4,990,965.5,24.5,0.291,24.19,0.932,0.971,0.906,30.52,29.28,51.67,8680.75
1947-08-25,1946,11,47,397,184,0.464,213,990,965.4,24.6,0.38,24.24,0.957,0.98,0.937,48.44,46.75,46.75,7853.51
1947-09-01,1946,12,48,364.2,138,0.379,226.2,990,965.2,24.8,0.331,24.45,0.944,0.976,0.921,39.96,38.35,49.21,8268.09
1947-09-08,1946,12,49,335.9,138,0.411,197.9,990,965.1,24.9,0.348,24.57,0.954,0.98,0.935,45.5,44.59,44.59,7491.38
1947-09-15,1946,12,50,317,138,0.436,179,990,965,25,0.315,24.7,0.948,0.978,0.927,41.12,40.2,40.2,6754.35
1947-09-22,1946,12,51,301.8,138,0.457,163.8,990,964.9,25.1,0.288,24.8,0.944,0.971,0.917,37.61,36.53,36.53,6137.41
1947-09-29,1946,12,52,291.7,118,0.404,173.7,990,964.9,25.1,0.303,24.83,0.947,0.977,0.925,40.06,39.14,39.14,6575.75
1947-10-06,1947,1,1,278.1,110,0.396,168.1,990,964.8,25.2,0.292,24.9,0.945,0.973,0.92,38.78,37.76,37.76,6343.07
1947-10-13,1947,1,2,270.6,110,0.406,160.6,990,964.8,25.2,0.279,24.94,0.943,0.97,0.914,37.01,35.9,35.9,6031.09
1947-10-20,1947,1,3,266.4,110,0.413,156.4,990,964.8,25.2,0.271,24.96,0.941,0.97,0.913,36.04,34.96,34.96,5872.83
1947-10-27,1947,1,4,269.9,108.9,0.403,161.1,990,964.8,25.2,0.28,24.94,0.943,0.971,0.915,37.13,36.04,36.04,6054.61
1947-11-03,1947,2,5,270.2,106,0.392,164.2,990,964.8,25.2,0.285,24.93,0.944,0.972,0.917,37.89,36.81,36.81,6183.93
1947-11-10,1947,2,6,266.4,106,0.398,160.4,990,964.8,25.2,0.278,24.96,0.942,0.971,0.915,36.99,35.9,35.9,6031.79
1947-11-17,1947,2,7,290.8,100.4,0.346,190.4,990,964.9,25.1,0.331,24.8,0.951,0.979,0.931,44.05,42.97,42.97,7219.02
1947-11-24,1947,2,8,298.6,93,0.312,205.6,990,964.9,25.1,0.357,24.74,0.955,0.98,0.936,47.66,46.11,46.11,7746.8
1947-12-01,1947,3,9,325.3,104,0.321,221.3,990,965,25,0.316,24.66,0.943,0.976,0.92,38.77,37.41,48.69,8180
1947-12-08,1947,3,10,374.6,104,0.278,270.6,990,965.3,24.7,0.299,24.43,0.934,0.97,0.906,30.27,29.36,58.72,9864.9
1947-12-15,1947,3,11,408,104,0.255,304,990,965.4,24.6,0.35,24.21,0.941,0.97,0.913,33.97,32.96,65.91,11073
1947-12-22,1947,3,12,457.9,104,0.228,353.9,990,965.7,24.3,0.424,23.92,0.948,0.974,0.924,39.33,38.33,76.65,12877.3
1947-12-29,1947,3,13,504.8,113.1,0.224,391.6,990,965.9,24.1,0.482,23.65,0.953,0.979,0.934,43.28,42.4,84.79,14245.4
1948-01-05,1947,4,14,589,120,0.204,469,990,966.2,23.8,0.57,23.18,0.954,0.977,0.932,45.8,44.02,97.82,16433.3
1948-01-12,1947,4,15,692.7,120,0.174,572.7,990,966.7,23.3,0.665,22.66,0.952,0.976,0.93,40.38,39.43,118.3,19873.7
1948-01-19,1947,4,16,771.9,133.6,0.173,638.3,990,967,23,0.779,22.23,0.956,0.98,0.937,44.33,43.45,130.3,21897.6
1948-01-26,1947,4,17,810,138.7,0.171,671.3,990,967.1,22.9,0.835,22.02,0.957,0.98,0.937,46.22,45.3,135.9,22830
1948-02-02,1947,5,18,916.1,137,0.15,779.1,990,967.6,22.4,0.987,21.45,0.955,0.979,0.935,46.34,44.61,150.9,25351.6
1948-02-09,1947,5,19,1063,154.9,0.146,908,990,968.1,21.9,1.17,20.73,0.955,0.98,0.936,44.07,43.19,172.8,29023.9
1948-02-16,1947,5,20,1359,162,0.121,1071,990,969,21,1.67,19.29,0.953,0.98,0.934,48.23,47.13,188.5,31668.2
1948-02-23,1947,5,21,2637,162,0.0657,1100,990,972.6,17.4,1.87,15.55,0.942,0.976,0.919,39.53,38.59,154.4,25932.6
1948-03-01,1947,6,22,5359,239,0.045,1100,990.04,978,12,1.86,10.15,0.385,0.416,0.373,11.28,10.54,42.14,7079.65
1948-03-08,1947,6,23,6047,282.4,0.0467,1100,990.09,979.1,11,1.84,9.148,0,0,0,0,0,0,0
1948-03-15,1947,6,24,5883,315,0.0535,1100,990.08,978.9,11.2,1.85,9.363,0,0,0,0,0,0,0
1948-03-22,1947,6,25,5727,315,0.055,1100,990.07,978.6,11.4,1.85,9.586,0,0,0,0,0,0,0
1948-03-29,1947,6,26,5572,343,0.0616,1100,990.05,978.4,11.7,1.85,9.808,0.125,0.139,0.121,3.367,2.982,11.93,2003.86
1948-04-05,1947,7,27,5366,364,0.0678,1100,990.04,978.1,12,1.86,10.1,0.877,0.97,0.851,23.9,21.32,85.27,14324.9
1948-04-12,1947,7,28,5234,364,0.0696,1100,990.03,977.9,12.2,1.86,10.29,0.884,0.97,0.857,24.54,22.19,88.77,14914
1948-04-19,1947,7,29,4733,364,0.077,1100,990,977,13,1.87,11.11,0.908,0.97,0.881,27.21,25.94,103.8,17433.8
1948-04-26,1947,7,30,4154,351.7,0.0846,1100,990,976,14,1.87,12.16,0.921,0.97,0.894,30.23,29.32,117.3,19706.2
1948-05-03,1947,8,31,3770,321,0.0853,1100,990,975.2,14.8,1.87,12.93,0.928,0.97,0.9,32.37,31.4,125.6,21101.6
1948-05-10,1947,8,32,3334,337.3,0.101,1100,990,974.3,15.7,1.87,13.86,0.934,0.97,0.906,34.91,33.87,135.5,22758
1948-05-17,1947,8,33,2932,331.9,0.113,1100,990,973.4,16.6,1.87,14.78,0.94,0.971,0.912,37.44,36.35,145.4,24429.5
1948-05-24,1947,8,34,2553,321,0.126,1100,990,972.4,17.6,1.87,15.69,0.944,0.976,0.921,39.93,38.97,155.9,26189.5
1948-05-31,1947,8,35,2236,266.1,0.119,1100,990,971.7,18.3,1.87,16.46,0.946,0.98,0.927,42,41.15,164.6,27653.6
1948-06-07,1947,9,36,1957,257,0.132,1100,990,970.9,19.1,1.87,17.18,0.949,0.98,0.93,43.96,43.08,172.3,28947.1
1948-06-14,1947,9,37,1685,257,0.153,1100,990,970.1,19.9,1.87,18.05,0.951,0.98,0.932,46.29,45.37,181.5,30487.6
1948-06-21,1947,9,38,1454,257,0.177,1096,990,969.3,20.7,1.8,18.86,0.952,0.98,0.933,48.26,47.29,189.2,31780.3
1948-06-28,1947,9,39,1183,256.4,0.217,926.6,990,968.5,21.5,1.24,20.28,0.954,0.98,0.935,43.94,43.04,172.2,28925.3
1948-07-05,1947,10,40,1023,256,0.251,766.9,990,968,22,1,21.03,0.955,0.979,0.935,46.57,44.93,145.8,24502.1
1948-07-12,1947,10,41,861.9,256,0.298,605.9,990,967.3,22.7,0.742,21.91,0.953,0.977,0.931,41.33,40.38,121.1,20350.5
1948-07-19,1947,10,42,709.7,256,0.361,453.7,990,966.7,23.3,0.596,22.66,0.956,0.98,0.937,48.2,46.27,92.54,15546.8
1948-07-26,1947,10,43,610.8,245.7,0.402,365.1,990,966.3,23.7,0.455,23.21,0.95,0.975,0.927,39.48,38.51,77.01,12937.8
1948-08-02,1947,11,44,552.6,184,0.333,368.6,990,966.1,23.9,0.455,23.46,0.951,0.977,0.929,40.31,39.37,78.75,13229.4
1948-08-09,1947,11,45,495.1,184,0.372,311.1,990,965.8,24.2,0.369,23.8,0.942,0.97,0.914,34.21,33.19,66.38,11151.3
1948-08-16,1947,11,46,450.5,184,0.409,266.5,990,965.6,24.4,0.302,24.07,0.934,0.97,0.906,29.37,28.49,56.97,9571.35
1948-08-23,1947,11,47,418.1,184,0.44,234.1,990,965.5,24.5,0.325,24.19,0.94,0.974,0.916,37.16,35.23,49.8,8365.81
1948-08-30,1947,11,48,389.5,151.1,0.387,238.4,990,965.3,24.7,0.303,24.35,0.937,0.973,0.911,33.68,32.73,51.75,8694.36
1948-09-06,1947,12,49,359.6,138,0.384,221.6,990,965.2,24.8,0.346,24.46,0.948,0.977,0.926,42.95,41.32,48.5,8148.61
1948-09-13,1947,12,50,329.1,138,0.419,191.1,990,965,25,0.336,24.62,0.952,0.98,0.933,43.93,43.05,43.05,7232.03
1948-09-20,1947,12,51,310.7,138,0.444,172.7,990,965,25,0.303,24.74,0.946,0.975,0.923,39.66,38.67,38.67,6497.2
1948-09-27,1947,12,52,286.7,126,0.439,160.7,990,964.8,25.2,0.281,24.87,0.943,0.973,0.917,36.96,35.95,35.95,6040.11
1948-10-04,1948,1,1,283.6,110,0.388,173.6,990,964.8,25.2,0.302,24.86,0.947,0.976,0.924,40.07,39.12,39.12,6571.59
1948-10-11,1948,1,2,283.6,110,0.388,173.6,990,964.8,25.2,0.302,24.86,0.947,0.976,0.924,40.07,39.12,39.12,6571.59
1948-10-18,1948,1,3,288.9,110,0.381,178.9,990,964.9,25.1,0.312,24.83,0.948,0.978,0.927,41.32,40.41,40.41,6789.38
1948-10-25,1948,1,4,315.5,110,0.349,205.5,990,965,25,0.359,24.66,0.956,0.98,0.936,47.49,46.49,46.49,7810.65
1948-11-01,1948,2,5,332.5,114,0.343,218.5,990,965.1,24.9,0.384,24.55,0.958,0.98,0.939,50.4,48.15,48.15,8089.95
1948-11-08,1948,2,6,347.3,114,0.329,233.3,990,965.1,24.9,0.297,24.57,0.935,0.973,0.909,33.71,32.01,50.24,8440.84
1948-11-15,1948,2,7,348.5,112.9,0.324,235.7,990,965.1,24.9,0.321,24.54,0.941,0.974,0.916,37.84,35.66,50.67,8512.48
1948-11-22,1948,2,8,360.3,106,0.294,254.3,990,965.2,24.8,0.276,24.52,0.93,0.97,0.903,28.46,27.6,55.21,9274.54
1948-11-29,1948,2,9,381.2,114.6,0.3,266.6,990,965.3,24.7,0.296,24.4,0.933,0.97,0.905,29.77,28.87,57.75,9701.75
1948-12-06,1948,3,10,402.9,118,0.293,284.9,990,965.4,24.6,0.323,24.26,0.937,0.97,0.909,31.77,30.82,61.63,10354.4
1948-12-13,1948,3,11,402.9,118,0.293,284.9,990,965.4,24.6,0.323,24.26,0.937,0.97,0.909,31.77,30.82,61.63,10354.4
1948-12-20,1948,3,12,402.9,106,0.263,296.9,990,965.4,24.6,0.339,24.25,0.94,0.97,0.912,33.18,32.18,64.36,10813.2
1948-12-27,1948,3,13,402.9,100.3,0.249,302.6,990,965.4,24.6,0.347,24.24,0.941,0.97,0.913,33.84,32.83,65.65,11029.6
1949-01-03,1948,4,14,425.6,91,0.214,334.6,990,965.5,24.5,0.394,24.09,0.946,0.972,0.919,37.39,36.33,72.65,12205.3
1949-01-10,1948,4,15,440,91,0.207,349,990,965.6,24.4,0.416,24,0.948,0.974,0.923,38.96,37.94,75.87,12746.2
1949-01-17,1948,4,16,453.2,83.29,0.185,369.9,990,965.6,24.4,0.446,23.91,0.951,0.976,0.929,41.25,40.28,80.57,13535.7
1949-01-24,1948,4,17,472.5,73,0.154,399.5,990,965.7,24.3,0.49,23.78,0.955,0.98,0.936,44.49,43.6,87.2,14650.4
1949-01-31,1948,4,18,472.5,83.29,0.176,389.2,990,965.7,24.3,0.475,23.8,0.954,0.98,0.935,43.31,42.45,84.89,14261.9
1949-02-07,1948,5,19,486.7,85,0.175,401.7,990,965.8,24.2,0.494,23.72,0.955,0.98,0.936,44.59,43.7,87.4,14682.5
1949-02-14,1948,5,20,534.5,85,0.159,449.5,990,966,24,0.566,23.43,0.957,0.98,0.938,49.43,47.69,95.38,16024.2
1949-02-21,1948,5,21,570.6,85,0.149,485.6,990,966.2,23.8,0.592,23.24,0.953,0.977,0.932,47.57,44.47,98.97,16626.5
1949-02-28,1948,5,22,609.8,103.9,0.171,505.9,990,966.3,23.7,0.551,23.11,0.947,0.97,0.919,36.19,35.11,105.3,17693.5
1949-03-07,1948,6,23,690.2,107,0.156,583.2,990,966.7,23.3,0.682,22.66,0.953,0.977,0.931,41.15,40.22,120.7,20270.6
1949-03-14,1948,6,24,720.3,107,0.149,613.3,990,966.8,23.2,0.733,22.49,0.955,0.98,0.936,43.05,42.19,126.6,21264
1949-03-21,1948,6,25,738.7,107,0.145,631.7,990,966.9,23.1,0.764,22.38,0.956,0.98,0.936,44.16,43.28,129.8,21812.5
1949-03-28,1948,6,26,777.8,114.7,0.147,663.1,990,967,23,0.819,22.17,0.957,0.98,0.938,45.98,45.06,135.2,22708.7
1949-04-04,1948,7,27,820.4,125,0.153,695.4,990,967.2,22.8,0.877,21.94,0.957,0.98,0.938,47.7,46.52,139.5,23443.6
1949-04-11,1948,7,28,885.1,125,0.141,760.1,990,967.4,22.6,0.993,21.57,0.957,0.98,0.937,51.26,48.2,144.6,24292.8
1949-04-18,1948,7,29,885.1,125,0.141,760.1,990,967.4,22.6,0.993,21.57,0.957,0.98,0.937,51.26,48.2,144.6,24292.8
1949-04-25,1948,7,30,897.7,128.1,0.143,769.5,990,967.5,22.5,1.01,21.5,0.956,0.98,0.937,51.72,48.2,144.6,24292.8
1949-05-02,1948,8,31,878,147,0.167,731,990,967.4,22.6,0.94,21.65,0.957,0.98,0.938,49.49,47.98,143.9,24181.1
1949-05-09,1948,8,32,775.2,147,0.19,628.2,990,967,23,0.763,22.24,0.955,0.979,0.935,43.58,42.68,128,21510.4
1949-05-16,1948,8,33,661.2,147,0.223,514.2,990,966.5,23.5,0.602,22.85,0.952,0.974,0.927,41.29,40.02,106.3,17858.8
1949-05-23,1948,8,34,557.8,147,0.264,410.8,990,966.1,23.9,0.514,23.38,0.955,0.98,0.936,44.96,44.03,88.07,14795.7
1949-05-30,1948,8,35,477.2,127,0.266,350.2,990,965.7,24.3,0.422,23.83,0.948,0.973,0.923,38.8,37.78,75.55,12692.7
1949-06-06,1948,9,36,437.6,119,0.272,318.6,990,965.6,24.4,0.374,24.06,0.944,0.97,0.915,35.46,34.4,68.8,11558.3
1949-06-13,1948,9,37,411.6,119,0.289,292.6,990,965.5,24.5,0.335,24.21,0.939,0.97,0.911,32.62,31.64,63.28,10631.8
1949-06-20,1948,9,38,371.6,119,0.32,252.6,990,965.3,24.7,0.277,24.47,0.93,0.97,0.902,28.17,27.33,54.66,9182.38
1949-06-27,1948,9,39,360.3,114.3,0.317,246.1,990,965.2,24.8,0.267,24.53,0.928,0.97,0.9,27.47,26.65,53.3,8953.89
1949-07-04,1948,10,40,346.2,108,0.313,238.2,990,965.1,24.9,0.3,24.57,0.937,0.973,0.911,34.14,32.77,51.76,8695.74
1949-07-11,1948,10,41,323.6,108,0.334,215.6,990,965,25,0.377,24.6,0.957,0.98,0.938,49.82,48.2,48.2,8097.6
1949-07-18,1948,10,42,317.5,108,0.34,209.5,990,965,25,0.366,24.65,0.956,0.98,0.937,48.42,47.1,47.1,7912.33
