date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1949-07-25,1948,10,43,291.6,108,0.371,183.6,990,964.9,25.1,0.32,24.81,0.95,0.979,0.93,42.43,41.54,41.54,6979.12
1949-08-01,1948,11,44,283.6,93,0.328,190.6,990,964.8,25.2,0.331,24.83,0.952,0.98,0.933,44.19,43.3,43.3,7274.95
1949-08-08,1948,11,45,277.6,93,0.335,184.6,990,964.8,25.2,0.32,24.87,0.95,0.979,0.93,42.76,41.88,41.88,7035.24
1949-08-15,1948,11,46,257.1,93,0.362,164.1,990,964.7,25.3,0.283,24.99,0.943,0.972,0.917,37.93,36.88,36.88,6195.55
1949-08-22,1948,11,47,243.5,93,0.382,150.5,990,964.7,25.3,0.259,25.08,0.939,0.97,0.911,34.76,33.72,33.72,5664.39
1949-08-29,1948,11,48,233.2,81,0.347,152.2,990,964.6,25.4,0.261,25.14,0.939,0.97,0.911,35.26,34.21,34.21,5747.28
1949-09-05,1948,12,49,221.6,72,0.325,149.6,990,964.5,25.5,0.255,25.21,0.938,0.97,0.91,34.72,33.68,33.68,5658.3
1949-09-12,1948,12,50,220.5,72,0.326,148.5,990,964.5,25.5,0.253,25.22,0.938,0.97,0.91,34.47,33.43,33.43,5616.79
1949-09-19,1948,12,51,201.4,85.57,0.425,115.8,990,964.4,25.6,0.196,25.4,0.266,0.277,0.258,8.724,8.463,8.463,1421.73
1949-09-26,1948,12,52,194.2,85.86,0.442,108.3,990,964.4,25.6,0.182,25.41,0.264,0.277,0.256,7.84,7.604,7.604,1277.56
1949-10-03,1949,1,1,182.2,73,0.401,109.2,990,964.4,25.6,0.182,25.38,0.917,0.97,0.89,24.94,24.19,24.19,4063.86
1949-10-10,1949,1,2,171.1,55,0.322,116.1,990,964.5,25.5,0.192,25.35,0.923,0.97,0.895,26.65,25.84,25.84,4341.36
1949-10-17,1949,1,3,171.1,61,0.357,110.1,990,964.5,25.5,0.182,25.36,0.919,0.969,0.891,25.2,24.42,24.42,4102.81
1949-10-24,1949,1,4,171.1,73,0.427,98.14,990,964.5,25.5,0.163,25.38,0.913,0.968,0.884,22.3,21.58,21.58,3625.73
1949-10-31,1949,1,5,171.1,53.29,0.311,117.9,990,964.5,25.5,0.195,25.35,0.924,0.97,0.896,27.07,26.26,26.26,4410.99
1949-11-07,1949,2,6,182.6,50,0.274,132.6,990,964.4,25.6,0.221,25.34,0.931,0.97,0.903,30.69,29.77,29.77,5001.66
1949-11-14,1949,2,7,193.2,50,0.259,143.2,990,964.4,25.6,0.24,25.35,0.936,0.97,0.908,33.3,32.3,32.3,5426.43
1949-11-21,1949,2,8,211.3,50,0.237,161.3,990,964.5,25.5,0.272,25.26,0.942,0.972,0.916,37.63,36.6,36.6,6149.6
1949-11-28,1949,2,9,245.9,55.14,0.224,190.8,990,964.7,25.3,0.326,25.01,0.952,0.98,0.932,44.52,43.63,43.63,7329.98
1949-12-05,1949,3,10,278.7,61.57,0.221,217.1,990,964.8,25.2,0.374,24.81,0.958,0.98,0.939,50.6,48.04,48.04,8070.97
1949-12-12,1949,3,11,295.5,77,0.261,218.5,990,964.9,25.1,0.333,24.78,0.948,0.977,0.926,42.8,41.22,48.49,8146.82
1949-12-19,1949,3,12,343.8,64.14,0.188,279.6,990,965.1,24.9,0.309,24.57,0.935,0.97,0.907,31.51,30.57,61.14,10271.3
1949-12-26,1949,3,13,402.7,63.57,0.157,339.1,990,965.4,24.6,0.398,24.19,0.946,0.972,0.92,38.08,37.03,74.06,12441.9
1950-01-02,1949,4,14,465,91,0.196,374,990,965.7,24.3,0.453,23.85,0.951,0.977,0.93,41.61,40.68,81.36,13667.8
1950-01-09,1949,4,15,554.1,111.7,0.201,442.4,990,966.1,23.9,0.558,23.35,0.957,0.98,0.938,48.49,47.33,94.65,15901.2
1950-01-16,1949,4,16,608.1,120,0.197,488.1,990,966.3,23.7,0.555,23.11,0.949,0.973,0.923,39.89,38.18,100.8,16931.4
1950-01-23,1949,4,17,657.4,120,0.182,537.4,990,966.5,23.5,0.605,22.87,0.95,0.972,0.923,38.15,37.09,111.3,18693.4
1950-01-30,1949,4,18,737.7,132.1,0.179,605.5,990,966.9,23.1,0.722,22.43,0.954,0.979,0.934,42.35,41.47,124.4,20898.8
1950-02-06,1949,5,19,1137,137,0.128,903.1,990,968.3,21.7,1.28,20.43,0.954,0.98,0.935,46.22,45.09,166.8,28018.8
1950-02-13,1949,5,20,2107,137,0.0669,1100,990,971.3,18.7,1.87,16.85,0.947,0.979,0.927,43.07,42.16,168.6,28328.5
1950-02-20,1949,5,21,3980,158.4,0.0406,1100,990,975.6,14.4,1.87,12.57,0.923,0.97,0.895,31.33,30.28,121.1,20351.2
1950-02-27,1949,5,22,5122,271.3,0.053,1100,990.02,977.7,12.3,1.87,10.45,0.89,0.97,0.863,25.08,22.95,91.8,15423
1950-03-06,1949,6,23,4679,315,0.0673,1100,990,976.9,13.1,1.87,11.2,0.912,0.97,0.884,27.55,26.5,106,17807.1
1950-03-13,1949,6,24,4247,315,0.0743,1100,990,976.1,13.9,1.87,11.99,0.92,0.97,0.892,29.75,28.86,115.4,19394.7
1950-03-20,1949,6,25,3915,249.9,0.0638,1100,990,975.5,14.5,1.87,12.63,0.926,0.97,0.898,31.52,30.57,122.3,20545.8
1950-03-27,1949,6,26,3880,255,0.0657,1100,990,975.4,14.6,1.87,12.7,0.926,0.97,0.899,31.73,30.77,123.1,20679.7
1950-04-03,1949,7,27,3761,295,0.0784,1100,990,975.2,14.8,1.87,12.95,0.929,0.97,0.901,32.43,31.46,125.8,21140.1
1950-04-10,1949,7,28,3684,295,0.0801,1100,990,975,15,1.87,13.12,0.93,0.97,0.902,32.89,31.9,127.6,21436.1
1950-04-17,1949,7,29,3726,295,0.0792,1100,990,975.1,14.9,1.87,13.03,0.929,0.97,0.901,32.64,31.66,126.7,21277.2
1950-04-24,1949,7,30,3573,295,0.0826,1100,990,974.8,15.2,1.87,13.35,0.931,0.97,0.903,33.52,32.52,130.1,21851.7
1950-05-01,1949,8,31,3272,321,0.0983,1100,990,974.1,15.9,1.87,13.99,0.935,0.97,0.907,35.28,34.22,136.9,22998.9
1950-05-08,1949,8,32,2807,321,0.115,1100,990,973,17,1.87,15.08,0.941,0.972,0.915,38.27,37.21,148.8,25006.4
1950-05-15,1949,8,33,2416,321,0.133,1100,990,972.1,17.9,1.87,16.02,0.945,0.978,0.924,40.83,39.93,159.7,26831.3
1950-05-22,1949,8,34,2072,321,0.155,1100,990,971.3,18.7,1.87,16.86,0.948,0.98,0.929,43.08,42.22,168.9,28371.1
1950-05-29,1949,8,35,1747,257.6,0.147,1100,990,970.3,19.7,1.87,17.85,0.951,0.98,0.932,45.76,44.84,179.4,30134.7
1950-06-05,1949,9,36,1451,210,0.145,1100,990,969.3,20.7,1.82,18.86,0.952,0.98,0.933,48.43,47.45,189.8,31888.2
1950-06-12,1949,9,37,1196,210,0.177,983.7,990,968.5,21.5,1.38,20.1,0.955,0.98,0.936,46.19,45.19,180.7,30365.9
1950-06-19,1949,9,38,994.2,210,0.212,784.2,990,967.9,22.1,1.01,21.13,0.955,0.979,0.936,45.8,44.5,150.8,25335.3
1950-06-26,1949,9,39,792,203.1,0.257,588.9,990,967.1,22.9,0.706,22.23,0.953,0.976,0.93,40.73,39.77,119.3,20041.7
1950-07-03,1949,10,40,653.2,186,0.286,467.2,990,966.5,23.5,0.577,22.91,0.954,0.977,0.932,44.85,43.39,96.85,16270
1950-07-10,1949,10,41,556.5,186,0.334,370.5,990,966.1,23.9,0.457,23.44,0.951,0.977,0.929,40.5,39.55,79.11,13290.2
1950-07-17,1949,10,42,501.7,186,0.371,315.7,990,965.9,24.1,0.375,23.77,0.943,0.97,0.915,34.7,33.66,67.32,11310.3
1950-07-24,1949,10,43,457.6,186,0.407,271.6,990,965.7,24.3,0.309,24.03,0.935,0.97,0.907,29.92,29.02,58.04,9750.41
1950-07-31,1949,10,44,424.5,159.4,0.375,265.1,990,965.5,24.5,0.297,24.19,0.933,0.97,0.905,29.35,28.47,56.93,9564.58
1950-08-07,1949,11,45,394.8,155,0.393,239.8,990,965.4,24.6,0.306,24.32,0.937,0.973,0.912,34.09,32.65,51.53,8657.81
1950-08-14,1949,11,46,361.8,155,0.428,206.8,990,965.2,24.8,0.365,24.43,0.956,0.98,0.937,47.35,46.39,46.39,7794.08
1950-08-21,1949,11,47,335.4,155,0.463,180.4,990,965.1,24.9,0.318,24.61,0.949,0.977,0.927,41.31,40.37,40.37,6781.43
1950-08-28,1949,11,48,304,139.1,0.456,164.9,990,964.9,25.1,0.288,24.79,0.944,0.973,0.919,37.86,36.86,36.86,6191.94
1950-09-04,1949,12,49,284.1,118,0.415,166.1,990,964.8,25.2,0.288,24.88,0.944,0.972,0.918,38.27,37.21,37.21,6250.91
1950-09-11,1949,12,50,270,118,0.437,152,990,964.8,25.2,0.263,24.96,0.94,0.97,0.912,34.96,33.91,33.91,5697.38
1950-09-18,1949,12,51,243.4,118,0.486,125.4,990,964.7,25.3,0.216,25.13,0.928,0.97,0.9,28.67,27.81,27.81,4671.44
1950-09-25,1949,12,52,220.8,115,0.521,105.8,990,964.5,25.5,0.18,25.3,0.915,0.97,0.888,24.03,23.3,23.3,3915.2
1950-10-02,1950,1,1,215.1,97,0.452,118.1,990,964.5,25.5,0.201,25.31,0.793,0.831,0.769,23.65,22.95,22.95,3854.81
1950-10-09,1950,1,2,213.2,97,0.455,116.2,990,964.5,25.5,0.197,25.32,0.922,0.97,0.895,26.63,25.83,25.83,4339.32
1950-10-16,1950,1,3,196.6,90.14,0.458,106.5,990,964.4,25.6,0.179,25.41,0.264,0.277,0.256,7.886,7.65,7.65,1285.14
1950-10-23,1950,1,4,193.2,73,0.378,120.2,990,964.4,25.6,0.202,25.38,0.925,0.97,0.897,27.67,26.84,26.84,4509.14
1950-10-30,1950,1,5,201.2,68.71,0.342,132.5,990,964.4,25.6,0.223,25.37,0.931,0.97,0.903,30.7,29.77,29.77,5002.08
1950-11-06,1950,2,6,213.9,74.43,0.347,139.5,990,964.5,25.5,0.236,25.28,0.934,0.97,0.906,32.31,31.34,31.34,5265.1
1950-11-13,1950,2,7,220.5,93,0.422,127.5,990,964.5,25.5,0.217,25.26,0.93,0.97,0.902,29.37,28.49,28.49,4785.74
1950-11-20,1950,2,8,237.2,70.71,0.3,166.5,990,964.6,25.4,0.284,25.1,0.944,0.975,0.92,38.69,37.73,37.73,6338.05
1950-11-27,1950,2,9,284.8,82.86,0.289,201.9,990,964.8,25.2,0.349,24.81,0.955,0.98,0.935,46.91,45.69,45.69,7676.09
1950-12-04,1950,3,10,316.7,104,0.329,212.7,990,965,25,0.371,24.65,0.957,0.98,0.938,49.2,47.35,47.35,7954.05
1950-12-11,1950,3,11,365.5,104,0.285,261.5,990,965.2,24.8,0.287,24.49,0.932,0.97,0.904,29.25,28.37,56.75,9533.32
1950-12-18,1950,3,12,403.4,104,0.258,299.4,990,965.4,24.6,0.343,24.24,0.94,0.97,0.912,33.46,32.46,64.92,10906.2
1950-12-25,1950,3,13,441.4,104,0.236,337.4,990,965.6,24.4,0.4,24.01,0.946,0.972,0.92,37.6,36.55,73.11,12282.4
1951-01-01,1950,4,14,494.1,120,0.243,374.1,990,965.8,24.2,0.456,23.72,0.952,0.978,0.93,41.4,40.48,80.96,13601.4
1951-01-08,1950,4,15,598,120,0.201,478,990,966.3,23.7,0.539,23.18,0.949,0.973,0.923,38.82,37.79,100.2,16837.5
1951-01-15,1950,4,16,593.8,120,0.202,473.8,990,966.3,23.7,0.594,23.13,0.955,0.979,0.935,48.83,46.16,97.16,16322
1951-01-22,1950,4,17,631.3,120,0.19,511.3,990,966.4,23.6,0.561,23.01,0.947,0.97,0.919,36.44,35.36,106.1,17820.2
1951-01-29,1950,4,18,689.3,111.4,0.162,577.9,990,966.7,23.3,0.672,22.67,0.953,0.977,0.931,40.8,39.89,119.7,20102.2
1951-02-05,1950,5,19,749.3,109.6,0.146,639.7,990,966.9,23.1,0.776,22.33,0.956,0.98,0.937,44.63,43.73,131.2,22042.2
1951-02-12,1950,5,20,855.3,137,0.161,718.3,990,967.3,22.7,0.905,21.77,0.956,0.979,0.936,46.96,45.44,141.8,23824.1
1951-02-19,1950,5,21,1080,137,0.127,943.5,990,968.1,21.9,1.25,20.6,0.955,0.98,0.936,45.47,44.55,178.2,29939.8
1951-02-26,1950,5,22,1673,163.3,0.099,1100,990,970,20,1.83,18.15,0.951,0.98,0.932,46.56,45.43,181.7,30529.6
1951-03-05,1950,6,23,3008,191,0.0644,1100,990,973.5,16.5,1.87,14.63,0.938,0.973,0.912,37.04,36.03,144.1,24212.1
1951-03-12,1950,6,24,4212,239,0.0568,1100,990,976.1,13.9,1.87,12.06,0.92,0.97,0.893,29.93,29.03,116.1,19510.9
1951-03-19,1950,6,25,4260,239,0.0561,1100,990,976.2,13.8,1.87,11.97,0.92,0.97,0.892,29.69,28.8,115.2,19352
1951-03-26,1950,6,26,3717,247,0.0667,1100,990,975.1,14.9,1.87,13.05,0.929,0.97,0.901,32.68,31.7,126.8,21303.3
1951-04-02,1950,7,27,3260,295,0.0906,1100,990,974.1,15.9,1.87,14.02,0.935,0.97,0.907,35.36,34.3,137.2,23047.4
1951-04-09,1950,7,28,2994,239.3,0.0799,1100,990,973.5,16.5,1.87,14.63,0.939,0.97,0.911,37.03,35.92,143.7,24141.1
1951-04-16,1950,7,29,2919,217,0.0744,1100,990,973.3,16.7,1.87,14.81,0.94,0.971,0.912,37.53,36.44,145.7,24484.5
1951-04-23,1950,7,30,2888,217,0.0751,1100,990,973.2,16.8,1.87,14.88,0.94,0.971,0.913,37.74,36.65,146.6,24629.3
1951-04-30,1950,7,31,2808,267.6,0.0954,1100,990,973,17,1.87,15.08,0.941,0.972,0.915,38.27,37.21,148.9,25007.9
1951-05-07,1950,8,32,2732,295.3,0.108,1100,990,972.9,17.1,1.87,15.26,0.942,0.973,0.917,38.77,37.74,151,25359.8
1951-05-14,1950,8,33,2600,321,0.124,1100,990,972.5,17.5,1.87,15.58,0.943,0.975,0.92,39.63,38.65,154.6,25972.4
1951-05-21,1950,8,34,2366,321,0.136,1100,990,972,18,1.87,16.14,0.945,0.979,0.925,41.16,40.28,161.1,27064.8
1951-05-28,1950,8,35,2169,293.6,0.135,1100,990,971.5,18.5,1.87,16.62,0.947,0.98,0.928,42.43,41.58,166.3,27944.4
1951-06-04,1950,9,36,1955,257,0.132,1100,990,970.9,19.1,1.87,17.18,0.949,0.98,0.93,43.96,43.08,172.3,28952.4
1951-06-11,1950,9,37,1685,257,0.153,1100,990,970.1,19.9,1.87,18.05,0.951,0.98,0.932,46.3,45.37,181.5,30491.6
1951-06-18,1950,9,38,1447,257,0.178,1096,990,969.3,20.7,1.8,18.89,0.952,0.98,0.933,48.33,47.35,189.4,31818.5
1951-06-25,1950,9,39,1183,252.7,0.214,930.3,990,968.5,21.5,1.25,20.28,0.955,0.98,0.935,44.1,43.22,172.9,29045.3
1951-07-02,1950,10,40,1013,227,0.225,786.2,990,967.9,22.1,1.02,21.05,0.955,0.979,0.935,45.81,44.37,150.2,25239.5
1951-07-09,1950,10,41,844.1,227,0.27,617.1,990,967.3,22.7,0.756,21.97,0.954,0.978,0.933,42.24,41.3,123.9,20816
1951-07-16,1950,10,42,696,227,0.327,469,990,966.7,23.3,0.586,22.73,0.954,0.977,0.932,44.7,43.2,96.35,16186.2
1951-07-23,1950,10,43,593.7,227,0.383,366.7,990,966.3,23.7,0.455,23.28,0.951,0.975,0.927,39.78,38.79,77.59,13034.7
1951-07-30,1950,10,44,545.7,196.3,0.359,349.4,990,966.1,23.9,0.427,23.52,0.948,0.973,0.923,38.22,37.18,74.36,12493.2
1951-08-06,1950,11,45,489.8,184,0.376,305.8,990,965.8,24.2,0.361,23.83,0.942,0.97,0.913,33.65,32.64,65.28,10967.6
1951-08-13,1950,11,46,450.3,184,0.409,266.3,990,965.6,24.4,0.302,24.07,0.934,0.97,0.906,29.34,28.46,56.93,9563.98
1951-08-20,1950,11,47,422.1,184,0.436,238.1,990,965.5,24.5,0.308,24.19,0.936,0.973,0.91,33.85,32.18,50.59,8499.62
1951-08-27,1950,11,48,393.9,170.9,0.433,223.1,990,965.4,24.6,0.349,24.28,0.949,0.977,0.927,42.56,41.32,48.88,8212.09
1951-09-03,1950,12,49,364.2,138,0.379,226.2,990,965.2,24.8,0.331,24.45,0.944,0.976,0.921,39.96,38.35,49.21,8268.09
1951-09-10,1950,12,50,335.1,138,0.412,197.1,990,965.1,24.9,0.347,24.58,0.954,0.98,0.935,45.3,44.4,44.4,7458.95
1951-09-17,1950,12,51,306.7,138,0.45,168.7,990,964.9,25.1,0.296,24.77,0.945,0.974,0.921,38.74,37.75,37.75,6342.74
1951-09-24,1950,12,52,279.9,138,0.493,141.9,990,964.8,25.2,0.248,24.93,0.936,0.97,0.908,32.47,31.49,31.49,5290.73
1951-10-01,1951,1,1,268.1,110,0.41,158.1,990,964.8,25.2,0.274,24.95,0.942,0.97,0.913,36.42,35.33,35.33,5935.73
1951-10-08,1951,1,2,262,110,0.42,152,990,964.7,25.3,0.264,24.99,0.94,0.97,0.912,35,33.95,33.95,5703.97
1951-10-15,1951,1,3,265.5,110,0.415,155.5,990,964.8,25.2,0.27,24.97,0.941,0.97,0.913,35.82,34.75,34.75,5838.5
1951-10-22,1951,1,4,319.2,110,0.347,209.2,990,965,25,0.341,24.66,0.951,0.979,0.931,43.86,42.66,46.73,7851.42
1951-10-29,1951,1,5,317.4,107.7,0.34,209.7,990,965,25,0.344,24.67,0.951,0.979,0.931,44.57,43.44,46.99,7894.73
1951-11-05,1951,2,6,310.5,106,0.341,204.5,990,965,25,0.357,24.69,0.956,0.98,0.936,47.31,46.37,46.37,7789.37
1951-11-12,1951,2,7,323.6,106,0.328,217.6,990,965,25,0.38,24.6,0.958,0.98,0.939,50.27,48.13,48.13,8085.84
1951-11-19,1951,2,8,347.5,106,0.305,241.5,990,965.1,24.9,0.282,24.58,0.932,0.971,0.905,30.84,29.58,52.28,8783.43
1951-11-26,1951,2,9,438.8,111.7,0.255,327.1,990,965.6,24.4,0.386,24.04,0.944,0.972,0.918,36.4,35.4,70.8,11895
1951-12-03,1951,3,10,456.1,126,0.276,330.1,990,965.7,24.3,0.393,23.95,0.945,0.97,0.917,36.66,35.56,71.12,11947.6
1951-12-10,1951,3,11,485.7,119.1,0.246,366.5,990,965.8,24.2,0.446,23.77,0.951,0.976,0.928,40.6,39.64,79.29,13320.5
1951-12-17,1951,3,12,541.3,118,0.218,423.3,990,966,24,0.531,23.43,0.956,0.98,0.937,46.52,45.59,91.17,15316.8
1951-12-24,1951,3,13,899.7,118,0.14,781.7,990,967.5,22.5,0.995,21.54,0.954,0.977,0.932,43.58,42.61,151.9,25522.6
1951-12-31,1951,3,14,1084,145.4,0.134,938.3,990,968.2,21.8,1.23,20.61,0.955,0.98,0.936,45.29,44.39,177.6,29828.9
1952-01-07,1951,4,15,1384,150,0.109,1082,990,969.1,20.9,1.73,19.16,0.953,0.98,0.934,48.38,47.39,189.6,31847.2
1952-01-14,1951,4,16,1575,150,0.0953,1100,990,969.7,20.3,1.85,18.42,0.952,0.98,0.933,47.29,46.35,185.4,31143.9
1952-01-21,1951,4,17,1990,150,0.0763,1100,990,971,19,1.87,17.13,0.948,0.98,0.93,43.83,42.96,171.8,28867.1
1952-01-28,1951,4,18,2646,170.1,0.0641,1100,990,972.7,17.3,1.87,15.47,0.943,0.975,0.919,39.33,38.33,153.3,25758.1
1952-02-04,1951,5,19,3177,197,0.0621,1100,990,973.9,16.1,1.87,14.2,0.936,0.97,0.908,35.86,34.79,139.1,23377.2
1952-02-11,1951,5,20,3412,197,0.0578,1100,990,974.4,15.6,1.87,13.69,0.933,0.97,0.905,34.46,33.42,133.7,22461.2
1952-02-18,1951,5,21,3973,197,0.0496,1100,990,975.6,14.4,1.87,12.51,0.925,0.97,0.897,31.18,30.25,121,20327.1
1952-02-25,1951,5,22,4715,230.7,0.0485,1100,990.01,977,13.1,1.87,11.19,0.779,0.831,0.756,24.04,22.91,91.63,15394.5
1952-03-03,1951,6,23,6027,315,0.0523,1100,990.09,979.1,11,1.84,9.182,0,0,0,0,0,0,0
1952-03-10,1951,6,24,6013,315,0.0524,1100,990.09,979.1,11,1.84,9.193,0,0,0,0,0,0,0
1952-03-17,1951,6,25,5530,315,0.057,1100,990.05,978.3,11.7,1.86,9.868,0.251,0.277,0.244,6.882,6.164,24.66,4142.35
1952-03-24,1951,6,26,4897,315,0.0645,1100,990.01,977.3,12.7,1.87,10.83,0.901,0.97,0.874,26.34,24.75,98.98,16629.1
1952-03-31,1951,6,27,4178,297.9,0.0714,1100,990,976,14,1.87,12.12,0.921,0.97,0.893,30.11,29.21,116.8,19626.7
1952-04-07,1951,7,28,3733,295,0.0791,1100,990,975.1,14.9,1.87,13.01,0.929,0.97,0.901,32.59,31.61,126.4,21241.8
1952-04-14,1951,7,29,3420,295,0.0864,1100,990,974.5,15.5,1.87,13.67,0.933,0.97,0.905,34.41,33.38,133.5,22429.4
1952-04-21,1951,7,30,2888,295,0.102,1100,990,973.2,16.8,1.87,14.88,0.94,0.972,0.913,37.73,36.66,146.6,24635.2
1952-04-28,1951,7,31,2451,284.1,0.116,1100,990,972.2,17.8,1.87,15.94,0.945,0.977,0.923,40.6,39.68,158.7,26668.2
1952-05-05,1951,8,32,2088,276,0.133,1100,990,971.3,18.7,1.87,16.82,0.947,0.98,0.929,42.99,42.13,168.5,28312.8
1952-05-12,1951,8,33,1739,276,0.159,1100,990,970.3,19.7,1.87,17.87,0.951,0.98,0.932,45.82,44.91,179.6,30178.2
1952-05-19,1951,8,34,1460,216,0.148,1100,990,969.4,20.6,1.81,18.83,0.952,0.98,0.933,48.38,47.4,189.6,31849.6
1952-05-26,1951,8,35,1219,187.6,0.154,1026,990,968.6,21.4,1.47,19.95,0.955,0.98,0.936,47.85,46.72,186.9,31396.8
1952-06-02,1951,9,36,1077,161,0.15,915.7,990,968.1,21.9,1.19,20.67,0.955,0.98,0.936,44.32,43.43,173.7,29186.8
1952-06-09,1951,9,37,901.5,161,0.179,740.5,990,967.5,22.5,0.938,21.56,0.956,0.979,0.935,46.02,44.54,144.7,24310.6
1952-06-16,1951,9,38,735.7,161,0.219,574.7,990,966.8,23.2,0.675,22.48,0.952,0.976,0.929,40.19,39.22,117.7,19767.5
1952-06-23,1951,9,39,630.5,161,0.256,469.5,990,966.4,23.6,0.578,23,0.954,0.977,0.933,45.43,44.02,97.91,16448.1
1952-06-30,1951,9,40,560.4,138.7,0.247,421.7,990,966.1,23.9,0.531,23.35,0.956,0.98,0.937,46.17,45.24,90.49,15201.7
1952-07-07,1951,10,41,509.2,156.9,0.31,352.3,990,965.9,24.1,0.428,23.68,0.948,0.976,0.925,38.8,37.88,75.75,12726.2
1952-07-14,1951,10,42,472.2,186,0.394,286.2,990,965.7,24.3,0.331,23.94,0.938,0.97,0.91,31.52,30.57,61.14,10271.8
1952-07-21,1951,10,43,445.7,186,0.418,259.7,990,965.6,24.4,0.291,24.1,0.932,0.97,0.904,28.61,27.75,55.5,9324.48
1952-07-28,1951,10,44,418.1,172.7,0.413,245.3,990,965.5,24.5,0.271,24.25,0.928,0.97,0.9,27.07,26.26,52.52,8823.94
1952-08-04,1951,11,45,390.8,155,0.397,235.8,990,965.4,24.6,0.324,24.32,0.94,0.974,0.916,37.65,35.41,50.17,8427.94
1952-08-11,1951,11,46,373,155,0.416,218,990,965.3,24.7,0.385,24.35,0.958,0.98,0.938,49.85,47.73,47.73,8019.24
1952-08-18,1951,11,47,346,155,0.448,191,990,965.1,24.9,0.337,24.53,0.952,0.98,0.933,43.77,42.89,42.89,7205.98
1952-08-25,1951,11,48,328.7,155,0.472,173.7,990,965,25,0.306,24.65,0.947,0.976,0.924,39.76,38.79,38.79,6516.76
1952-09-01,1951,12,49,316.9,118,0.373,198.9,990,965,25,0.347,24.67,0.954,0.98,0.935,45.9,44.98,44.98,7556.81
1952-09-08,1951,12,50,290.4,118,0.406,172.4,990,964.9,25.1,0.3,24.84,0.946,0.975,0.923,39.74,38.77,38.77,6513.59
1952-09-15,1951,12,51,279,118,0.423,161,990,964.8,25.2,0.279,24.9,0.943,0.971,0.915,37.07,36,36,6047.93
1952-09-22,1951,12,52,261.4,118,0.451,143.4,990,964.7,25.3,0.248,25.01,0.936,0.97,0.908,32.95,31.96,31.96,5368.81
1952-09-29,1951,12,53,249,103,0.413,146,990,964.7,25.3,0.251,25.06,0.937,0.97,0.909,33.62,32.62,32.62,5479.41
1952-10-06,1952,1,1,236.9,97,0.41,139.9,990,964.6,25.4,0.24,25.14,0.935,0.97,0.907,32.23,31.26,31.26,5252.4
1952-10-13,1952,1,2,225.7,97,0.43,128.7,990,964.6,25.4,0.22,25.23,0.93,0.97,0.902,29.61,28.72,28.72,4824.78
1952-10-20,1952,1,3,232.9,97,0.417,135.9,990,964.6,25.4,0.233,25.17,0.933,0.97,0.905,31.31,30.37,30.37,5102.27
1952-10-27,1952,1,4,253.1,99.57,0.393,153.5,990,964.7,25.3,0.265,25.02,0.94,0.97,0.912,35.41,34.35,34.35,5770.88
1952-11-03,1952,2,5,278.9,106,0.381,172.9,990,964.8,25.2,0.301,24.88,0.946,0.976,0.924,39.94,38.99,38.99,6550.39
1952-11-10,1952,2,6,309.1,106,0.344,203.1,990,964.9,25.1,0.332,24.72,0.949,0.979,0.929,43.02,42.07,45.67,7672.33
1952-11-17,1952,2,7,348.2,106,0.305,242.2,990,965.1,24.9,0.261,24.6,0.927,0.97,0.899,27.07,26.26,52.52,8824
1952-11-24,1952,2,8,376.3,106,0.282,270.3,990,965.3,24.7,0.3,24.42,0.934,0.97,0.906,30.23,29.32,58.64,9851.11
1952-12-01,1952,3,9,413.7,118,0.286,295.7,990,965.5,24.5,0.34,24.2,0.94,0.97,0.911,32.97,31.98,63.96,10745.1
1952-12-08,1952,3,10,413.2,118,0.286,295.2,990,965.5,24.5,0.339,24.2,0.94,0.97,0.911,32.92,31.93,63.86,10728.4
1952-12-15,1952,3,11,417.7,116,0.278,301.7,990,965.5,24.5,0.348,24.17,0.941,0.97,0.912,33.64,32.63,65.26,10963.5
1952-12-22,1952,3,12,451.5,104,0.23,347.5,990,965.6,24.4,0.415,23.95,0.948,0.974,0.923,38.69,37.67,75.35,12658.3
1952-12-29,1952,3,13,496.1,113.1,0.228,383,990,965.8,24.2,0.469,23.7,0.953,0.98,0.933,42.4,41.53,83.07,13955.1
1953-01-05,1952,4,14,549.4,120,0.218,429.4,990,966.1,23.9,0.539,23.39,0.957,0.98,0.938,47.12,46.18,92.36,15516.9
1953-01-12,1952,4,15,580.9,120,0.207,460.9,990,966.2,23.8,0.573,23.21,0.956,0.979,0.935,47.62,45.87,96.59,16226.9
1953-01-19,1952,4,16,650.9,120,0.185,530.9,990,966.5,23.5,0.594,22.9,0.949,0.972,0.923,37.71,36.67,110,18481.9
1953-01-26,1952,4,17,735.1,122.4,0.167,612.7,990,966.8,23.2,0.733,22.43,0.955,0.98,0.936,42.89,42.03,126.1,21182.7
1953-02-02,1952,5,18,809.5,137,0.169,672.5,990,967.1,22.9,0.835,22.03,0.957,0.98,0.937,46.31,45.39,136.2,22874.9
1953-02-09,1952,5,19,899.8,137,0.152,762.8,990,967.5,22.5,0.971,21.53,0.955,0.979,0.935,47.53,45.32,146.9,24685.6
1953-02-16,1952,5,20,1043,137,0.132,905.6,990,968,22,1.16,20.82,0.955,0.979,0.935,44.07,43.16,172.6,29002.3
1953-02-23,1952,5,21,1189,143.6,0.121,1025,990,968.5,21.5,1.47,20.03,0.955,0.98,0.936,47.98,46.87,187.5,31495.3
1953-03-02,1952,6,22,2165,183,0.0918,1100,990,971.3,18.7,1.85,16.82,0.947,0.977,0.925,42.96,41.98,167.9,28208.3
1953-03-09,1952,6,23,3528,223,0.0632,1100,990,974.7,15.3,1.87,13.45,0.931,0.97,0.903,33.79,32.77,131.1,22022.8
1953-03-16,1952,6,24,4956,260.7,0.0527,1100,990.02,977.4,12.7,1.87,10.8,0.647,0.693,0.628,19.65,18.65,74.58,12529.4
1953-03-23,1952,6,25,5763,315,0.0547,1100,990.07,978.7,11.4,1.85,9.535,0,0,0,0,0,0,0
1953-03-30,1952,6,26,5334,350,0.0657,1100,990.03,978,12,1.86,10.15,0.755,0.831,0.732,20.74,18.62,74.49,12514.6
1953-04-06,1952,7,27,4908,344.3,0.0701,1100,990,977.3,12.7,1.87,10.79,0.902,0.97,0.875,26.25,24.62,98.47,16543.3
1953-04-13,1952,7,28,4588,295,0.0643,1100,990,976.8,13.2,1.87,11.37,0.914,0.97,0.886,28.02,27.09,108.3,18201.8
1953-04-20,1952,7,29,4142,295,0.0713,1100,990,975.9,14.1,1.87,12.19,0.922,0.97,0.894,30.3,29.39,117.6,19749.4
1953-04-27,1952,7,30,3842,306.1,0.0798,1100,990,975.3,14.7,1.87,12.78,0.927,0.97,0.899,31.95,30.99,124,20825.1
1953-05-04,1952,8,31,3588,321,0.0895,1100,990,974.8,15.2,1.87,13.32,0.931,0.97,0.903,33.44,32.43,129.7,21795.2
1953-05-11,1952,8,32,3361,321,0.0956,1100,990,974.3,15.7,1.87,13.8,0.934,0.97,0.906,34.76,33.71,134.9,22655.4
1953-05-18,1952,8,33,2994,321,0.107,1100,990,973.5,16.5,1.87,14.63,0.939,0.971,0.911,37.03,35.94,143.8,24152.6
1953-05-25,1952,8,34,2585,321,0.125,1100,990,972.5,17.5,1.87,15.61,0.943,0.975,0.92,39.73,38.76,155,26044.7
1953-06-01,1952,9,35,2229,257,0.115,1100,990,971.7,18.3,1.87,16.47,0.946,0.98,0.927,42.05,41.2,164.8,27685.4
1953-06-08,1952,9,36,1946,257,0.132,1100,990,970.9,19.1,1.87,17.21,0.949,0.98,0.93,44.04,43.16,172.6,29004.5
1953-06-15,1952,9,37,1659,257,0.156,1100,990,970,20,1.87,18.14,0.951,0.98,0.932,46.53,45.6,182.4,30643.4
1953-06-22,1952,9,38,1365,257,0.189,1069,990,969.1,20.9,1.67,19.27,0.953,0.98,0.934,48.09,47.13,188.5,31670.8
1953-06-29,1952,9,39,1129,235.6,0.209,892.9,990,968.3,21.7,1.16,20.53,0.954,0.98,0.935,42.89,42.02,168.1,28237.4
1953-07-06,1952,10,40,959.6,227,0.238,732.6,990,967.7,22.3,0.936,21.33,0.955,0.979,0.935,44.98,43.8,142.4,23926.6
1953-07-13,1952,10,41,774.5,227,0.294,547.5,990,967,23,0.655,22.35,0.952,0.975,0.928,40.48,39.16,110.6,18580
1953-07-20,1952,10,42,655.8,227,0.347,428.8,990,966.5,23.5,0.552,22.92,0.956,0.98,0.936,46.05,44.88,89.75,15078
1953-07-27,1952,10,43,582.2,214.7,0.368,367.5,990,966.2,23.8,0.456,23.33,0.951,0.976,0.928,39.96,39.01,78.02,13106.7
1953-08-03,1952,11,44,528.9,184,0.348,344.9,990,966,24,0.419,23.6,0.948,0.973,0.922,37.83,36.79,73.59,12362.8
1953-08-10,1952,11,45,477.8,184,0.385,293.8,990,965.7,24.3,0.343,23.91,0.939,0.97,0.911,32.35,31.38,62.77,10545.1
1953-08-17,1952,11,46,449.5,184,0.409,265.5,990,965.6,24.4,0.3,24.08,0.933,0.97,0.905,29.26,28.38,56.77,9536.62
1953-08-24,1952,11,47,408.8,184,0.451,224.8,990,965.4,24.6,0.355,24.21,0.949,0.977,0.927,43.06,41.4,48.7,8182.33
1953-08-31,1952,11,48,376.8,144.6,0.384,232.2,990,965.3,24.7,0.294,24.42,0.935,0.973,0.91,32.86,31.96,50.49,8482.15
1953-09-07,1952,12,49,340.1,138,0.406,202.1,990,965.1,24.9,0.356,24.54,0.955,0.98,0.936,46.45,45.52,45.52,7647.71
1953-09-14,1952,12,50,324.5,138,0.425,186.5,990,965,25,0.328,24.65,0.951,0.98,0.932,42.88,42.01,42.01,7057.37
1953-09-21,1952,12,51,311,138,0.444,173,990,965,25,0.304,24.74,0.947,0.975,0.923,39.73,38.75,38.75,6510.32
1953-09-28,1952,12,52,285.8,122,0.426,163.8,990,964.8,25.2,0.286,24.87,0.944,0.973,0.918,37.7,36.69,36.69,6164.46
1953-10-05,1953,1,1,273.8,110,0.402,163.8,990,964.8,25.2,0.285,24.92,0.944,0.971,0.916,37.76,36.68,36.68,6161.45
1953-10-12,1953,1,2,267.3,110,0.411,157.3,990,964.8,25.2,0.273,24.96,0.941,0.97,0.913,36.25,35.16,35.16,5907.14
1953-10-19,1953,1,3,264.1,110,0.417,154.1,990,964.8,25.2,0.267,24.98,0.94,0.97,0.912,35.5,34.43,34.43,5784.75
1953-10-26,1953,1,4,271.3,109.4,0.403,161.9,990,964.8,25.2,0.281,24.93,0.943,0.97,0.915,37.33,36.23,36.23,6086.66
1953-11-02,1953,2,5,274.9,106,0.386,168.9,990,964.8,25.2,0.293,24.91,0.945,0.974,0.92,38.99,37.97,37.97,6379.07
1953-11-09,1953,2,6,272,106,0.39,166,990,964.8,25.2,0.288,24.92,0.944,0.972,0.918,38.31,37.25,37.25,6258.74
1953-11-16,1953,2,7,296.9,106,0.357,190.9,990,964.9,25.1,0.333,24.78,0.952,0.98,0.933,44.17,43.28,43.28,7271.81
1953-11-23,1953,2,8,316,106,0.337,210,990,965,25,0.342,24.68,0.951,0.979,0.931,44.06,42.8,46.9,7879.34
1953-11-30,1953,2,9,389.4,116.3,0.3,273.1,990,965.3,24.7,0.306,24.35,0.934,0.97,0.906,30.45,29.55,59.09,9927.12
1953-12-07,1953,3,10,514.5,121.4,0.237,393.1,990,965.9,24.1,0.486,23.6,0.953,0.978,0.932,43.34,42.37,84.75,14237.9
1953-12-14,1953,3,11,515.2,126,0.245,389.2,990,965.9,24.1,0.481,23.6,0.953,0.979,0.933,42.93,42.04,84.07,14124.4
1953-12-21,1953,3,12,553.1,118,0.214,435.1,990,966.1,23.9,0.549,23.36,0.957,0.98,0.938,47.71,46.76,93.51,15710.1
1953-12-28,1953,3,13,587.3,127,0.216,460.3,990,966.2,23.8,0.59,23.17,0.957,0.98,0.938,50.06,48.08,96.15,16153.9
1954-01-04,1953,4,14,696.3,139,0.2,557.3,990,966.7,23.3,0.643,22.67,0.951,0.974,0.927,39.28,38.28,114.8,19294.6
1954-01-11,1953,4,15,782.6,139,0.178,643.6,990,967,23,0.789,22.18,0.955,0.98,0.936,44.56,43.65,130.9,21997.8
1954-01-18,1953,4,16,847.1,139,0.164,708.1,990,967.3,22.7,0.898,21.81,0.957,0.98,0.938,48.31,47.35,142,23863.5
1954-01-25,1953,4,17,862.2,139,0.161,723.2,990,967.3,22.7,0.926,21.73,0.957,0.98,0.938,49.14,47.71,143.1,24047.5
1954-02-01,1953,5,18,954.3,162,0.17,792.3,990,967.7,22.3,1.01,21.28,0.955,0.978,0.934,44.87,43.3,152.5,25624.5
1954-02-08,1953,5,19,1013,162,0.16,850.9,990,967.9,22.1,1.07,20.99,0.954,0.979,0.934,41.78,40.91,163.6,27491.4
1954-02-15,1953,5,20,1058,158.4,0.15,899.7,990,968.1,21.9,1.16,20.76,0.955,0.98,0.936,43.74,42.87,171.5,28805.4
1954-02-22,1953,5,21,1170,137,0.117,1025,990,968.4,21.6,1.47,20.1,0.955,0.98,0.936,48.19,46.93,187.7,31539.6
1954-03-01,1953,6,22,1426,183,0.129,1100,990,969.2,20.8,1.8,18.95,0.953,0.98,0.934,48.68,47.6,190.4,31986.5
1954-03-08,1953,6,23,1783,183,0.103,1100,990,970.4,19.6,1.87,17.73,0.95,0.98,0.931,45.45,44.54,178.2,29931
1954-03-15,1953,6,24,2167,183,0.0846,1100,990,971.5,18.5,1.87,16.62,0.947,0.98,0.928,42.45,41.6,166.4,27954.6
1954-03-22,1953,6,25,2572,183,0.0714,1100,990,972.5,17.5,1.87,15.64,0.944,0.976,0.921,39.81,38.84,155.4,26103
1954-03-29,1953,6,26,3234,202.4,0.0625,1100,990,974,16,1.87,14.08,0.935,0.97,0.907,35.53,34.46,137.9,23160.4
1954-04-05,1953,7,27,3626,228.1,0.0628,1100,990,974.9,15.1,1.87,13.24,0.93,0.97,0.902,33.22,32.22,128.9,21652.5
1954-04-12,1953,7,28,3718,295,0.0794,1100,990,975.1,14.9,1.87,13.04,0.929,0.97,0.901,32.68,31.7,126.8,21303.2
1954-04-19,1953,7,29,3387,295,0.0872,1100,990,974.4,15.6,1.87,13.74,0.933,0.97,0.905,34.6,33.56,134.3,22554
1954-04-26,1953,7,30,3020,302.4,0.1,1100,990,973.6,16.4,1.87,14.56,0.938,0.97,0.911,36.86,35.77,143.1,24034.6
1954-05-03,1953,8,31,2715,321,0.118,1100,990,972.8,17.2,1.87,15.3,0.942,0.974,0.917,38.88,37.85,151.4,25437.4
1954-05-10,1953,8,32,2403,321,0.134,1100,990,972.1,17.9,1.87,16.05,0.945,0.978,0.924,40.92,40.02,160.1,26890.1
1954-05-17,1953,8,33,2145,301.7,0.14,1100,990,971.5,18.5,1.87,16.68,0.947,0.98,0.928,42.59,41.74,167,28047.8
1954-05-24,1953,8,34,1880,276,0.147,1100,990,970.7,19.3,1.87,17.41,0.949,0.98,0.93,44.59,43.69,174.8,29363
1954-05-31,1953,8,35,1603,219.4,0.137,1100,990,969.8,20.2,1.86,18.32,0.952,0.98,0.933,47.02,46.08,184.3,30968.5
1954-06-07,1953,9,36,1339,210,0.158,1075,990,969,21,1.68,19.35,0.953,0.98,0.934,48.58,47.55,190.2,31951.9
1954-06-14,1953,9,37,1122,210,0.187,912.2,990,968.3,21.7,1.19,20.52,0.955,0.98,0.936,43.81,42.93,171.7,28850.3
1954-06-21,1953,9,38,976.1,210,0.216,766.1,990,967.8,22.2,0.982,21.23,0.955,0.979,0.935,44.94,43.77,148.3,24907.4
1954-06-28,1953,9,39,790.5,196.3,0.249,594.2,990,967.1,22.9,0.713,22.22,0.953,0.977,0.931,41.11,40.17,120.5,20245.2
1954-07-05,1953,10,40,654,186,0.285,468,990,966.5,23.5,0.578,22.91,0.954,0.977,0.932,45.07,43.53,96.84,16269.8
1954-07-12,1953,10,41,574.3,186,0.324,388.3,990,966.2,23.8,0.484,23.33,0.953,0.979,0.933,42.34,41.45,82.9,13927
1954-07-19,1953,10,42,530.2,186,0.351,344.2,990,966,24,0.418,23.6,0.948,0.972,0.921,37.74,36.68,73.36,12324.4
1954-07-26,1953,10,43,475.2,181.6,0.382,293.6,990,965.7,24.3,0.341,23.92,0.939,0.97,0.911,32.35,31.38,62.77,10545
1954-08-02,1953,11,44,450.3,155,0.344,295.3,990,965.6,24.4,0.341,24.03,0.94,0.97,0.912,32.7,31.72,63.44,10658.2
1954-08-09,1953,11,45,420.8,175.7,0.418,245.1,990,965.5,24.5,0.318,24.19,0.937,0.973,0.912,34.67,32.98,52.19,8767.54
1954-08-16,1953,11,46,394.3,184,0.467,210.3,990,965.4,24.6,0.375,24.25,0.956,0.98,0.937,47.84,46.56,46.56,7822.72
1954-08-23,1953,11,47,368,184,0.5,184,990,965.2,24.8,0.328,24.43,0.95,0.979,0.93,41.9,41.01,41.01,6890.45
1954-08-30,1953,11,48,338,151.1,0.446,186.8,990,965.1,24.9,0.33,24.58,0.951,0.977,0.929,42.84,41.88,41.88,7035.59
1954-09-06,1953,12,49,320.5,138,0.431,182.5,990,965,25,0.321,24.68,0.95,0.979,0.929,41.95,41.06,41.06,6898
1954-09-13,1953,12,50,304.7,138,0.453,166.7,990,964.9,25.1,0.293,24.78,0.945,0.973,0.919,38.26,37.22,37.22,6252.74
1954-09-20,1953,12,51,276.8,138,0.499,138.8,990,964.8,25.2,0.243,24.95,0.935,0.97,0.907,31.74,30.79,30.79,5173.13
1954-09-27,1953,12,52,257.7,120.4,0.466,137.2,990,964.7,25.3,0.238,25.03,0.934,0.97,0.906,31.48,30.53,30.53,5129.34
1954-10-04,1954,1,1,239.2,97,0.406,142.2,990,964.6,25.4,0.244,25.12,0.936,0.97,0.908,32.79,31.81,31.81,5343.34
1954-10-11,1954,1,2,225.2,97,0.431,128.2,990,964.6,25.4,0.219,25.23,0.93,0.97,0.902,29.5,28.61,28.61,4806.83
1954-10-18,1954,1,3,216.1,97,0.449,119.1,990,964.5,25.5,0.203,25.3,0.924,0.97,0.897,27.31,26.49,26.49,4450.9
1954-10-25,1954,1,4,224.1,97,0.433,127.1,990,964.5,25.5,0.217,25.24,0.929,0.97,0.902,29.25,28.37,28.37,4766.19
1954-11-01,1954,2,5,219.5,93,0.424,126.5,990,964.5,25.5,0.215,25.27,0.929,0.97,0.901,29.11,28.24,28.24,4744.28
1954-11-08,1954,2,6,246.3,93,0.378,153.3,990,964.7,25.3,0.263,25.06,0.94,0.971,0.912,35.42,34.38,34.38,5776.11
1954-11-15,1954,2,7,259.2,93,0.359,166.2,990,964.7,25.3,0.286,24.98,0.944,0.973,0.918,38.43,37.38,37.38,6279.57
1954-11-22,1954,2,8,280.3,93,0.333,187.3,990,964.8,25.2,0.324,24.85,0.95,0.979,0.93,43.39,42.44,42.44,7130.42
1954-11-29,1954,2,9,323.8,100.9,0.311,222.9,990,965,25,0.366,24.62,0.953,0.979,0.933,47.55,44.94,48.57,8160.17
1954-12-06,1954,3,10,389.5,104,0.269,285.5,990,965.3,24.7,0.322,24.33,0.937,0.97,0.909,31.91,30.95,61.9,10398.5
1954-12-13,1954,3,11,455.1,104,0.229,351.1,990,965.6,24.4,0.42,23.93,0.949,0.974,0.924,39.08,38.07,76.14,12791.4
1954-12-20,1954,3,12,559.4,116,0.207,443.4,990,966.1,23.9,0.562,23.32,0.957,0.98,0.938,48.52,47.2,94.39,15857.6
1954-12-27,1954,3,13,658.1,124,0.188,534.1,990,966.5,23.5,0.602,22.87,0.949,0.972,0.923,37.9,36.84,110.5,18567.5
1955-01-03,1954,4,14,734.1,139,0.19,595.1,990,966.8,23.2,0.707,22.46,0.954,0.978,0.932,41.64,40.72,122.2,20523.4
1955-01-10,1954,4,15,903.7,139,0.154,764.7,990,967.5,22.5,0.977,21.51,0.956,0.979,0.936,47.53,45.41,147.4,24767.8
1955-01-17,1954,4,16,986.4,139,0.141,847.4,990,967.8,22.2,1.06,21.1,0.954,0.979,0.934,41.82,40.94,163.7,27509.4
1955-01-24,1954,4,17,1080,139,0.129,941.3,990,968.2,21.8,1.23,20.62,0.955,0.98,0.936,45.46,44.55,178.2,29934.9
1955-01-31,1954,4,18,1306,158.7,0.122,1083,990,968.9,21.1,1.7,19.44,0.954,0.98,0.935,49.18,47.96,191.8,32229.8
1955-02-07,1954,5,19,1722,162,0.0947,1100,990,970.2,19.8,1.86,17.94,0.951,0.98,0.932,45.99,45.07,180.3,30290.1
1955-02-14,1954,5,20,2223,162,0.0731,1100,990,971.6,18.4,1.87,16.49,0.946,0.979,0.927,42.08,41.22,164.9,27698.7
1955-02-21,1954,5,21,2526,162,0.0642,1100,990,972.4,17.6,1.87,15.76,0.944,0.976,0.922,40.11,39.16,156.6,26317.2
1955-02-28,1954,5,22,2733,228,0.0833,1100,990,972.9,17.1,1.87,15.26,0.942,0.973,0.917,38.76,37.73,150.9,25351.8
1955-03-07,1954,6,23,2746,239,0.087,1100,990,972.9,17.1,1.87,15.22,0.942,0.973,0.917,38.67,37.64,150.5,25291.2
1955-03-14,1954,6,24,2788,239,0.0857,1100,990,973,17,1.87,15.12,0.941,0.973,0.916,38.4,37.35,149.4,25100.3
1955-03-21,1954,6,25,3200,239,0.075,1100,990,974,16,1.87,14.16,0.936,0.97,0.908,35.75,34.68,138.7,23304
1955-03-28,1954,6,26,3684,263,0.0713,1100,990,975,15,1.87,13.11,0.93,0.97,0.902,32.88,31.9,127.6,21433.7
1955-04-04,1954,7,27,3593,295,0.0821,1100,990,974.8,15.2,1.87,13.31,0.931,0.97,0.903,33.41,32.4,129.6,21776.1
1955-04-11,1954,7,28,3384,295,0.0872,1100,990,974.4,15.6,1.87,13.75,0.934,0.97,0.906,34.62,33.58,134.3,22567.7
1955-04-18,1954,7,29,3145,295,0.0939,1100,990,973.9,16.1,1.87,14.27,0.937,0.97,0.909,36.04,34.96,139.9,23495.5
1955-04-25,1954,7,30,2868,292.3,0.102,1100,990,973.2,16.8,1.87,14.93,0.941,0.971,0.914,37.87,36.79,147.2,24725.2
1955-05-02,1954,8,31,2636,276,0.105,1100,990,972.6,17.4,1.87,15.49,0.943,0.975,0.919,39.4,38.4,153.6,25805.5
1955-05-09,1954,8,32,2416,276,0.114,1100,990,972.1,17.9,1.87,16.02,0.945,0.978,0.924,40.84,39.93,159.7,26833.7
1955-05-16,1954,8,33,2262,276,0.122,1100,990,971.7,18.3,1.87,16.39,0.946,0.98,0.927,41.83,40.98,163.9,27541.3
1955-05-23,1954,8,34,2126,276,0.13,1100,990,971.4,18.6,1.87,16.72,0.947,0.98,0.928,42.71,41.86,167.4,28129.1
1955-05-30,1954,8,35,1925,262.4,0.136,1100,990,970.9,19.1,1.87,17.27,0.949,0.98,0.93,44.2,43.32,173.3,29108.9
1955-06-06,1954,9,36,1695,257,0.152,1100,990,970.1,19.9,1.87,18.01,0.951,0.98,0.932,46.21,45.28,181.1,30428.9
1955-06-13,1954,9,37,1466,257,0.176,1100,990,969.4,20.6,1.82,18.8,0.952,0.98,0.933,48.29,47.33,189.3,31805
1955-06-20,1954,9,38,1252,257,0.206,994,990,968.7,21.3,1.42,19.88,0.954,0.98,0.935,46.17,45.24,180.9,30398.9
1955-06-27,1954,9,39,1068,244.1,0.228,824.1,990,968.1,21.9,1.06,20.83,0.954,0.977,0.932,41.95,40.78,156.2,26247.2
1955-07-04,1954,10,40,892.7,227,0.255,665.7,990,967.5,22.5,0.841,21.69,0.956,0.98,0.936,45.07,44.12,132.4,22235
1955-07-11,1954,10,41,726.2,227,0.314,499.2,990,966.8,23.2,0.605,22.59,0.952,0.975,0.929,42.05,40.83,102.2,17167.2
1955-07-18,1954,10,42,618.2,227,0.368,391.2,990,966.4,23.6,0.492,23.14,0.953,0.978,0.932,42.29,41.37,82.73,13898.7
1955-07-25,1954,10,43,551.6,227,0.412,324.6,990,966.1,23.9,0.392,23.53,0.945,0.97,0.916,35.37,34.31,68.62,11528.6
1955-08-01,1954,11,44,502.5,184,0.367,318.5,990,965.9,24.1,0.38,23.76,0.944,0.97,0.915,35.01,33.96,67.92,11410.7
1955-08-08,1954,11,45,467.9,184,0.393,283.9,990,965.7,24.3,0.328,23.97,0.937,0.97,0.909,31.27,30.34,60.67,10192.7
1955-08-15,1954,11,46,444.7,184,0.414,260.7,990,965.6,24.4,0.294,24.11,0.932,0.97,0.904,28.73,27.87,55.73,9362.71
1955-08-22,1954,11,47,409.1,184,0.45,225.1,990,965.4,24.6,0.356,24.2,0.948,0.977,0.927,43.19,41.53,48.77,8193.28
1955-08-29,1954,11,48,381.6,157.7,0.412,223.9,990,965.3,24.7,0.305,24.39,0.939,0.974,0.915,35.12,34.26,48.91,8216.9
1955-09-05,1954,12,49,358,138,0.386,220,990,965.2,24.8,0.343,24.47,0.948,0.977,0.926,42.59,41.15,48.34,8120.87
1955-09-12,1954,12,50,332.3,138,0.415,194.3,990,965.1,24.9,0.342,24.6,0.953,0.98,0.934,44.66,43.77,43.77,7353.65
1955-09-19,1954,12,51,307.9,138,0.448,169.9,990,964.9,25.1,0.298,24.76,0.946,0.974,0.921,39.02,38,38,6383.66
1955-09-26,1954,12,52,294.6,130,0.441,164.6,990,964.9,25.1,0.288,24.83,0.944,0.973,0.918,37.86,36.84,36.84,6189.28
1955-10-03,1955,1,1,275.2,110,0.4,165.2,990,964.8,25.2,0.287,24.91,0.944,0.973,0.918,38.1,37.08,37.08,6228.75
1955-10-10,1955,1,2,262.6,110,0.419,152.6,990,964.8,25.2,0.265,24.99,0.94,0.97,0.912,35.14,34.09,34.09,5726.95
1955-10-17,1955,1,3,259.2,110,0.425,149.2,990,964.7,25.3,0.259,25,0.939,0.97,0.91,34.34,33.31,33.31,5596.26
1955-10-24,1955,1,4,266.8,110,0.412,156.8,990,964.8,25.2,0.272,24.96,0.941,0.97,0.913,36.13,35.04,35.04,5887.43
1955-10-31,1955,1,5,266.8,106.6,0.399,160.2,990,964.8,25.2,0.278,24.95,0.942,0.97,0.914,36.95,35.84,35.84,6021.51
1955-11-07,1955,2,6,271.8,106,0.39,165.8,990,964.8,25.2,0.288,24.93,0.944,0.972,0.918,38.26,37.21,37.21,6250.54
1955-11-14,1955,2,7,313,106,0.339,207,990,965,25,0.362,24.67,0.956,0.98,0.937,47.88,46.31,46.31,7780.2
1955-11-21,1955,2,8,327.5,106,0.324,221.5,990,965,25,0.365,24.6,0.953,0.979,0.933,47.27,44.87,48.42,8133.85
1955-11-28,1955,2,9,347.9,112.9,0.324,235,990,965.1,24.9,0.276,24.58,0.93,0.971,0.903,30.1,28.78,50.68,8514.82
1955-12-05,1955,3,10,380.1,116,0.306,264.1,990,965.3,24.7,0.292,24.41,0.932,0.97,0.904,29.47,28.59,57.17,9605.22
1955-12-12,1955,3,11,419.7,104,0.248,315.7,990,965.5,24.5,0.367,24.14,0.943,0.97,0.915,35.25,34.19,68.38,11487.4
1955-12-19,1955,3,12,450.2,104,0.231,346.2,990,965.6,24.4,0.413,23.96,0.948,0.973,0.922,38.55,37.51,75.02,12604.1
1955-12-26,1955,3,13,493.1,106.3,0.216,386.8,990,965.8,24.2,0.474,23.71,0.953,0.978,0.932,42.83,41.91,83.81,14080.5
1956-01-02,1955,4,14,549.6,120,0.219,429.6,990,966.1,23.9,0.539,23.39,0.957,0.98,0.938,47.14,46.2,92.39,15522
1956-01-09,1955,4,15,615,120,0.195,495,990,966.4,23.6,0.566,23.08,0.95,0.973,0.924,40.3,38.74,102.5,17212.5
1956-01-16,1955,4,16,671,120,0.179,551,990,966.6,23.4,0.628,22.79,0.951,0.974,0.926,39.02,38.01,114,19156.3
1956-01-23,1955,4,17,743.1,120,0.162,623.1,990,966.9,23.1,0.75,22.38,0.955,0.98,0.936,43.53,42.66,128,21500.8
1956-01-30,1955,4,18,840.1,132.1,0.157,708,990,967.3,22.7,0.896,21.84,0.957,0.98,0.938,48.36,47.08,141.3,23730.7
1956-02-06,1955,5,19,906.5,137,0.151,769.5,990,967.5,22.5,0.983,21.49,0.956,0.979,0.935,47.85,45.56,147.8,24830.1
1956-02-13,1955,5,20,1028,137,0.133,890.9,990,968,22,1.13,20.88,0.955,0.98,0.936,43.56,42.68,170.7,28680
1956-02-20,1955,5,21,1270,137,0.109,1055,990,968.8,21.2,1.6,19.65,0.954,0.98,0.935,48.43,47.24,189,31746.7
1956-02-27,1955,5,22,2227,195.3,0.087,1100,990,971.6,18.4,1.87,16.55,0.946,0.978,0.925,42.26,41.32,165.3,27769
1956-03-05,1955,6,23,4060,239,0.0595,1100,990,975.7,14.3,1.87,12.38,0.923,0.97,0.895,30.83,29.9,119.6,20093.7
1956-03-12,1955,6,24,4482,239,0.0533,1100,990,976.6,13.4,1.87,11.56,0.916,0.97,0.888,28.56,27.7,110.8,18615.4
1956-03-19,1955,6,25,4039,239,0.0592,1100,990,975.7,14.3,1.87,12.38,0.923,0.97,0.896,30.84,29.92,119.7,20104.9
1956-03-26,1955,6,26,3682,247,0.0671,1100,990,975,15,1.87,13.12,0.93,0.97,0.902,32.89,31.91,127.6,21441.5
1956-04-02,1955,7,27,3553,295,0.0831,1100,990,974.7,15.3,1.87,13.39,0.931,0.97,0.903,33.64,32.63,130.5,21930
1956-04-09,1955,7,28,3739,295,0.079,1100,990,975.1,14.9,1.87,13,0.929,0.97,0.901,32.55,31.58,126.3,21220.5
1956-04-16,1955,7,29,4132,295,0.0715,1100,990,975.9,14.1,1.87,12.21,0.922,0.97,0.894,30.35,29.44,117.8,19784.9
1956-04-23,1955,7,30,4741,295,0.0623,1100,990,977,13,1.87,11.09,0.908,0.97,0.881,27.16,25.88,103.5,17394.3
1956-04-30,1955,7,31,5382,333.6,0.062,1100,990.04,978.1,11.9,1.86,10.08,0.629,0.693,0.61,17.3,15.55,62.18,10446.5
1956-05-07,1955,8,32,5654,340,0.0601,1100,990.06,978.5,11.5,1.85,9.69,0,0,0,0,0,0,0
1956-05-14,1955,8,33,5465,340,0.0623,1100,990.04,978.2,11.8,1.86,9.96,0.501,0.554,0.486,13.65,12.18,48.72,8185.14
1956-05-21,1955,8,34,4820,340,0.0708,1100,990.01,977.2,12.8,1.87,10.97,0.904,0.97,0.877,26.75,25.27,101.1,16981.5
1956-05-28,1955,8,35,4005,319.9,0.0798,1100,990,975.7,14.3,1.87,12.46,0.924,0.97,0.896,31.05,30.12,120.5,20239.5
1956-06-04,1955,9,36,3414,293,0.086,1100,990,974.4,15.6,1.87,13.69,0.933,0.97,0.905,34.45,33.41,133.7,22454.1
1956-06-11,1955,9,37,2870,293,0.102,1100,990,973.2,16.8,1.87,14.92,0.94,0.972,0.914,37.85,36.78,147.1,24716.1
1956-06-18,1955,9,38,2405,293,0.122,1100,990,972.1,17.9,1.87,16.05,0.945,0.978,0.924,40.9,40,160,26880.4
1956-06-25,1955,9,39,2023,287.7,0.142,1100,990,971.1,18.9,1.87,17,0.948,0.98,0.929,43.46,42.6,170.4,28624.1
1956-07-02,1955,10,40,1707,256,0.15,1100,990,970.2,19.8,1.87,17.98,0.951,0.98,0.932,46.11,45.19,180.7,30364.7
1956-07-09,1955,10,41,1413,256,0.182,1087,990,969.2,20.8,1.75,19.04,0.953,0.98,0.934,48.32,47.35,189.4,31821.1
1956-07-16,1955,10,42,1166,256,0.22,910.1,990,968.4,21.6,1.2,20.38,0.954,0.979,0.935,43.38,42.49,170,28555.6
1956-07-23,1955,10,43,1035,256,0.248,778.6,990,968,22,1.01,20.99,0.955,0.978,0.934,45.25,43.75,148,24866.2
1956-07-30,1955,10,44,877.7,217.4,0.247,660.3,990,967.4,22.6,0.829,21.76,0.956,0.98,0.936,44.87,43.96,131.9,22157.3
1956-08-06,1955,11,45,732.4,202,0.276,530.4,990,966.8,23.2,0.625,22.55,0.95,0.973,0.925,39.62,38.17,107.6,18079.1
1956-08-13,1955,11,46,637.9,202,0.317,435.9,990,966.5,23.5,0.562,22.99,0.956,0.98,0.937,46.98,45.79,91.58,15385.7
1956-08-20,1955,11,47,564,202,0.358,362,990,966.1,23.9,0.448,23.41,0.95,0.975,0.926,39.49,38.5,77,12936.1
1956-08-27,1955,11,48,512.5,186,0.362,326.5,990,965.9,24.1,0.393,23.7,0.945,0.971,0.917,35.86,34.8,69.61,11693.8
1956-09-03,1955,12,49,469.6,146,0.311,323.6,990,965.7,24.3,0.385,23.9,0.944,0.97,0.916,35.82,34.75,69.5,11675.2
1956-09-10,1955,12,50,435,146,0.336,289,990,965.6,24.4,0.333,24.11,0.938,0.97,0.91,32.07,31.1,62.21,10450.9
1956-09-17,1955,12,51,405.4,146,0.36,259.4,990,965.4,24.6,0.289,24.29,0.932,0.97,0.904,28.78,27.92,55.84,9381.52
1956-09-24,1955,12,52,381.5,146,0.383,235.5,990,965.3,24.7,0.28,24.41,0.93,0.971,0.904,29.92,28.71,50.54,8491.11
1956-10-01,1956,1,1,360.6,120,0.333,240.6,990,965.2,24.8,0.262,24.54,0.926,0.97,0.899,26.81,26.01,52.02,8739.46
1956-10-08,1956,1,2,335.1,120,0.358,215.1,990,965.1,24.9,0.378,24.55,0.957,0.98,0.938,49.56,47.77,47.77,8025.14
1956-10-15,1956,1,3,314.2,120,0.382,194.2,990,965,25,0.341,24.69,0.953,0.98,0.934,44.81,43.91,43.91,7376.85
1956-10-22,1956,1,4,315.2,120,0.381,195.2,990,965,25,0.343,24.68,0.953,0.98,0.934,45.04,44.14,44.14,7414.71
1956-10-29,1956,1,5,316.5,116.6,0.368,200,990,965,25,0.351,24.67,0.955,0.98,0.935,46.17,45.25,45.25,7601.8
1956-11-05,1956,2,6,328.1,112.9,0.345,215.3,990,965,25,0.332,24.63,0.947,0.977,0.925,41.66,40.25,47.55,7988.24
1956-11-12,1956,2,7,374.2,106,0.283,268.2,990,965.3,24.7,0.297,24.43,0.933,0.97,0.905,30,29.1,58.19,9776.04
1956-11-19,1956,2,8,406.4,111.7,0.275,294.7,990,965.4,24.6,0.338,24.23,0.939,0.97,0.911,32.89,31.9,63.81,10719.3
1956-11-26,1956,2,9,458.1,117.4,0.256,340.6,990,965.7,24.3,0.408,23.93,0.947,0.972,0.92,37.85,36.79,73.58,12362.2
1956-12-03,1956,3,10,539.6,126,0.233,413.6,990,966,24,0.518,23.45,0.956,0.98,0.937,45.46,44.55,89.1,14969.5
1956-12-10,1956,3,11,542.9,126,0.232,416.9,990,966,24,0.523,23.43,0.956,0.98,0.937,45.8,44.88,89.76,15080.4
1956-12-17,1956,3,12,546.3,122.6,0.224,423.8,990,966.1,23.9,0.533,23.41,0.956,0.98,0.937,46.53,45.59,91.19,15319.9
1956-12-24,1956,3,13,552.9,118,0.213,434.9,990,966.1,23.9,0.548,23.36,0.957,0.98,0.938,47.69,46.74,93.47,15703.7
1956-12-31,1956,3,14,598.6,136,0.227,462.6,990,966.3,23.7,0.579,23.13,0.955,0.979,0.935,47.62,45.77,96.4,16194.7
1957-01-07,1956,4,15,631.5,139,0.22,492.5,990,966.4,23.6,0.598,22.98,0.952,0.976,0.929,45.16,42.41,99.68,16745.5
1957-01-14,1956,4,16,647.6,139,0.215,508.6,990,966.5,23.5,0.561,22.95,0.947,0.97,0.919,36.14,35.06,105.2,17668.3
1957-01-21,1956,4,17,659.5,120,0.182,539.5,990,966.5,23.5,0.609,22.85,0.95,0.972,0.924,38.29,37.23,111.7,18762.9
1957-01-28,1956,4,18,686.3,127.3,0.185,559,990,966.6,23.4,0.643,22.71,0.951,0.975,0.927,39.48,38.49,115.5,19400.4
1957-02-04,1956,5,19,742,137,0.185,605,990,966.9,23.1,0.722,22.41,0.954,0.98,0.935,42.3,41.44,124.3,20887.1
1957-02-11,1956,5,20,797.7,105,0.132,692.7,990,967.1,22.9,0.865,22.04,0.957,0.98,0.938,47.75,46.71,140.1,23539.7
1957-02-18,1956,5,21,954.7,123.3,0.129,831.4,990,967.7,22.3,1.04,21.26,0.954,0.978,0.934,43.11,41.99,161.1,27060.8
1957-02-25,1956,5,22,3538,180.7,0.0689,1091,990.05,973.7,16.3,1.78,14.53,0.674,0.698,0.659,30.55,29.81,119.3,20034
1957-03-04,1956,6,23,8893,239,0.0269,1100,990.53,981.8,8.74,1.74,6.994,0,0,0,0,0,0,0
1957-03-11,1956,6,24,8399,315,0.0376,1100,990.42,981.5,8.94,1.76,7.186,0,0,0,0,0,0,0
1957-03-18,1956,6,25,6836,315,0.0463,1100,990.16,980,10.1,1.82,8.297,0,0,0,0,0,0,0
1957-03-25,1956,6,26,5445,315,0.058,1100,990.04,978.2,11.8,1.86,9.989,0.381,0.416,0.37,10.71,9.785,39.14,6575.77
1957-04-01,1956,7,27,4440,364,0.0822,1100,990,976.5,13.5,1.87,11.64,0.916,0.97,0.889,28.77,27.79,111.2,18678
1957-04-08,1956,7,28,3872,324.6,0.0837,1100,990,975.4,14.6,1.87,12.72,0.926,0.97,0.899,31.78,30.82,123.3,20712.6
1957-04-15,1956,7,29,3465,295,0.0852,1100,990,974.5,15.5,1.87,13.58,0.932,0.97,0.905,34.15,33.13,132.5,22261.1
1957-04-22,1956,7,30,3058,295,0.0968,1100,990,973.6,16.4,1.87,14.48,0.938,0.97,0.91,36.62,35.54,142.1,23879.6
1957-04-29,1956,7,31,2663,281.4,0.106,1100,990,972.7,17.3,1.87,15.42,0.943,0.974,0.919,39.22,38.21,152.8,25676.9
1957-05-06,1956,8,32,2310,276,0.12,1100,990,971.8,18.2,1.87,16.28,0.946,0.979,0.926,41.52,40.65,162.6,27319.1
1957-05-13,1956,8,33,2010,276,0.138,1100,990,971.1,18.9,1.87,17.03,0.948,0.98,0.929,43.55,42.68,170.7,28679.7
1957-05-20,1956,8,34,1758,276,0.158,1100,990,970.3,19.7,1.87,17.81,0.951,0.98,0.932,45.67,44.75,179,30074.4
1957-05-27,1956,8,35,1493,257.1,0.172,1100,990,969.5,20.5,1.82,18.72,0.952,0.98,0.933,48.06,47.1,188.4,31650.5
1957-06-03,1956,9,36,1269,210,0.166,1049,990,968.7,21.3,1.57,19.68,0.954,0.98,0.935,48.24,47.15,188.6,31684.7
1957-06-10,1956,9,37,1118,210,0.188,907.9,990,968.3,21.7,1.18,20.54,0.955,0.98,0.936,43.66,42.78,171.1,28749.5
1957-06-17,1956,9,38,982.9,210,0.214,772.9,990,967.8,22.2,0.994,21.19,0.955,0.978,0.935,45.35,44.02,148.9,25014.9
1957-06-24,1956,9,39,834.1,210,0.252,624.1,990,967.2,22.8,0.766,22,0.955,0.979,0.934,42.82,41.92,125.8,21126.2
1957-07-01,1956,10,40,703.1,186,0.265,517.1,990,966.7,23.3,0.613,22.67,0.951,0.974,0.926,41.34,39.67,105.2,17678
1957-07-08,1956,10,41,617.7,186,0.301,431.7,990,966.4,23.6,0.55,23.08,0.957,0.98,0.938,46.73,45.73,91.46,15365.3
1957-07-15,1956,10,42,563.8,191.9,0.341,371.9,990,966.1,23.9,0.46,23.4,0.951,0.977,0.93,40.6,39.7,79.39,13337.6
1957-07-22,1956,10,43,525.7,227,0.432,298.7,990,966,24,0.353,23.68,0.94,0.97,0.912,32.62,31.64,63.28,10630.3
1957-07-29,1956,10,44,479.9,202.4,0.421,277.5,990,965.8,24.2,0.32,23.92,0.936,0.97,0.908,30.47,29.56,59.12,9932.19
1957-08-05,1956,11,45,450.2,184,0.409,266.2,990,965.6,24.4,0.301,24.07,0.934,0.97,0.906,29.34,28.46,56.92,9561.95
1957-08-12,1956,11,46,422.7,184,0.435,238.7,990,965.5,24.5,0.287,24.21,0.931,0.971,0.904,30.09,28.86,50.84,8540.81
1957-08-19,1956,11,47,393.1,184,0.468,209.1,990,965.4,24.6,0.373,24.26,0.956,0.98,0.937,47.57,46.3,46.3,7778.85
1957-08-26,1956,11,48,370.8,177.4,0.478,193.4,990,965.3,24.7,0.344,24.4,0.953,0.98,0.933,44.09,42.94,42.94,7214.73
1957-09-02,1956,12,49,347.3,138,0.397,209.3,990,965.1,24.9,0.369,24.49,0.956,0.98,0.937,48.09,46.87,46.87,7874.37
1957-09-09,1956,12,50,325.6,138,0.424,187.6,990,965,25,0.33,24.64,0.951,0.979,0.932,43.13,42.24,42.24,7096.95
1957-09-16,1956,12,51,308.4,138,0.448,170.4,990,964.9,25.1,0.299,24.76,0.946,0.974,0.921,39.13,38.12,38.12,6404.95
1957-09-23,1956,12,52,299.7,138,0.46,161.7,990,964.9,25.1,0.284,24.82,0.943,0.971,0.915,37.11,36.02,36.02,6051.67
1957-09-30,1956,12,53,287.6,114,0.396,173.6,990,964.9,25.1,0.303,24.85,0.947,0.977,0.925,40.05,39.12,39.12,6572.97
1957-10-07,1957,1,1,289.1,110,0.381,179.1,990,964.9,25.1,0.312,24.83,0.948,0.979,0.928,41.35,40.48,40.48,6800.72
1957-10-14,1957,1,2,290.5,110,0.379,180.5,990,964.9,25.1,0.315,24.82,0.949,0.98,0.929,41.7,40.85,40.85,6862.38
1957-10-21,1957,1,3,305.7,110,0.36,195.7,990,964.9,25.1,0.342,24.73,0.953,0.98,0.934,45.26,44.35,44.35,7450.79
1957-10-28,1957,1,4,307.9,108.3,0.352,199.6,990,964.9,25.1,0.348,24.71,0.954,0.98,0.935,46.16,45.24,45.24,7600.4
