date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1957-11-04,1957,2,5,318.9,106,0.333,212.9,990,965,25,0.372,24.63,0.957,0.98,0.938,49.23,47.84,47.84,8037.07
1957-11-11,1957,2,6,328.1,106,0.323,222.1,990,965,25,0.388,24.57,0.959,0.98,0.939,51.3,48.2,48.2,8097.6
1957-11-18,1957,2,7,337,106,0.315,231,990,965.1,24.9,0.27,24.64,0.929,0.971,0.902,29.65,28.43,49.96,8394.05
1957-11-25,1957,2,8,374.4,107.7,0.289,266.7,990,965.3,24.7,0.296,24.43,0.933,0.97,0.905,29.8,28.91,57.82,9713.04
1957-12-02,1957,3,9,368.1,118,0.321,250.1,990,965.2,24.8,0.274,24.49,0.929,0.97,0.901,27.9,27.06,54.12,9092.68
1957-12-09,1957,3,10,453.9,118,0.262,335.9,990,965.6,24.4,0.4,23.96,0.946,0.974,0.921,37.31,36.35,72.7,12212.9
1957-12-16,1957,3,11,613.4,120.3,0.197,493.1,990,966.3,23.7,0.566,23.09,0.95,0.973,0.925,39.9,38.8,103.1,17312.8
1957-12-23,1957,3,12,716.2,126,0.176,590.2,990,966.8,23.2,0.698,22.54,0.953,0.977,0.932,41.43,40.5,121.5,20410.5
1957-12-30,1957,3,13,942.9,143.1,0.152,799.8,990,967.7,22.3,1.03,21.32,0.956,0.979,0.936,47.01,45.48,154.5,25949.6
1958-01-06,1957,4,14,1349,150,0.112,1090,990,969,21,1.75,19.25,0.953,0.98,0.934,49.05,47.88,191.5,32177.6
1958-01-13,1957,4,15,1445,150,0.104,1100,990,969.3,20.7,1.82,18.87,0.952,0.98,0.933,48.47,47.5,190,31921.1
1958-01-20,1957,4,16,1649,150,0.0918,1100,990,970,20,1.85,18.18,0.951,0.98,0.932,46.64,45.71,182.8,30715.9
1958-01-27,1957,4,17,3447,163.4,0.0501,1100,990,974.4,15.6,1.87,13.75,0.93,0.973,0.905,34.57,33.54,134.1,22537.1
1958-02-03,1957,5,18,7676,197,0.0264,1100,990.32,980.7,9.6,1.78,7.818,0,0,0,0,0,0,0
1958-02-10,1957,5,19,8766,197,0.0225,1100,990.5,981.7,8.79,1.74,7.044,0,0,0,0,0,0,0
1958-02-17,1957,5,20,9745,197,0.0202,1100,990.74,982.3,8.4,1.74,6.662,0,0,0,0,0,0,0
1958-02-24,1957,5,21,9732,230.7,0.0238,1100,990.74,982.3,8.41,1.74,6.667,0,0,0,0,0,0,0
1958-03-03,1957,6,22,9234,315,0.0341,1100,990.62,982,8.6,1.74,6.864,0,0,0,0,0,0,0
1958-03-10,1957,6,23,8577,315,0.0368,1100,990.46,981.6,8.86,1.75,7.112,0,0,0,0,0,0,0
1958-03-17,1957,6,24,7481,315,0.0421,1100,990.22,980.7,9.47,1.79,7.679,0,0,0,0,0,0,0
1958-03-24,1957,6,25,6574,315,0.0481,1100,990.13,979.8,10.4,1.82,8.553,0,0,0,0,0,0,0
1958-03-31,1957,6,26,5538,357,0.0647,1100,990.05,978.3,11.7,1.86,9.856,0.377,0.416,0.366,10.38,9.331,37.33,6270.71
1958-04-07,1957,7,27,4599,334.4,0.0726,1100,990,976.8,13.2,1.87,11.35,0.912,0.97,0.884,27.92,26.79,107.2,18004.8
1958-04-14,1957,7,28,3910,295,0.0755,1100,990,975.5,14.5,1.87,12.64,0.926,0.97,0.898,31.57,30.62,122.5,20577.4
1958-04-21,1957,7,29,3396,295,0.087,1100,990,974.4,15.6,1.87,13.73,0.933,0.97,0.905,34.55,33.51,134.1,22521.6
1958-04-28,1957,7,30,2914,309.9,0.107,1100,990,973.3,16.7,1.87,14.82,0.94,0.971,0.913,37.56,36.49,146,24521
1958-05-05,1957,8,31,2532,314.6,0.124,1100,990,972.4,17.6,1.87,15.74,0.944,0.976,0.921,40.07,39.12,156.5,26289.4
1958-05-12,1957,8,32,2216,276,0.125,1100,990,971.6,18.4,1.87,16.5,0.947,0.98,0.927,42.13,41.28,165.1,27737.2
1958-05-19,1957,8,33,1938,276,0.143,1100,990,970.9,19.1,1.87,17.24,0.949,0.98,0.93,44.11,43.23,172.9,29047.2
1958-05-26,1957,8,34,1638,266.6,0.163,1100,990,969.9,20.1,1.86,18.21,0.951,0.98,0.932,46.73,45.79,183.2,30773.6
1958-06-02,1957,9,35,1368,210,0.154,1088,990,969.1,20.9,1.74,19.2,0.953,0.98,0.934,48.8,47.73,190.9,32076
1958-06-09,1957,9,36,1158,210,0.182,948.2,990,968.4,21.6,1.26,20.34,0.955,0.98,0.936,45.14,44.24,176.9,29726.5
1958-06-16,1957,9,37,1019,210,0.206,808.9,990,967.9,22.1,1.05,21,0.955,0.979,0.935,45.18,43.64,153.9,25854.4
1958-06-23,1957,9,38,873.7,210,0.241,663.7,990,967.4,22.6,0.834,21.77,0.956,0.98,0.937,45.12,44.22,132.7,22286.6
1958-06-30,1957,9,39,762,189.4,0.249,572.5,990,966.9,23.1,0.675,22.38,0.952,0.976,0.929,39.87,38.91,116.7,19610.6
1958-07-07,1957,10,40,694.1,203.6,0.294,490.5,990,966.7,23.3,0.587,22.74,0.952,0.974,0.928,41.58,40.54,101.4,17033
1958-07-14,1957,10,41,643.8,227,0.353,416.8,990,966.5,23.5,0.531,22.99,0.956,0.98,0.937,44.91,44.01,88.03,14788.3
1958-07-21,1957,10,42,598.8,227,0.379,371.8,990,966.3,23.7,0.463,23.25,0.951,0.977,0.929,40.31,39.37,78.75,13229.2
1958-07-28,1957,10,43,565,208.6,0.369,356.5,990,966.1,23.9,0.439,23.42,0.949,0.974,0.924,38.86,37.86,75.71,12719.6
1958-08-04,1957,11,44,546.1,184,0.337,362.1,990,966.1,23.9,0.445,23.5,0.95,0.975,0.927,39.64,38.66,77.33,12990.8
1958-08-11,1957,11,45,518.5,184,0.355,334.5,990,965.9,24.1,0.404,23.66,0.946,0.97,0.918,36.72,35.64,71.28,11974.5
1958-08-18,1957,11,46,485.1,194.3,0.401,290.8,990,965.8,24.2,0.34,23.88,0.939,0.97,0.911,31.97,31.01,62.02,10419.5
1958-08-25,1957,11,47,466.6,202,0.433,264.6,990,965.7,24.3,0.301,24,0.933,0.97,0.905,29.06,28.19,56.37,9470.51
1958-09-01,1957,12,48,447.2,146,0.327,301.2,990,965.6,24.4,0.351,24.04,0.941,0.97,0.913,33.4,32.4,64.79,10885.2
1958-09-08,1957,12,49,423.3,146,0.345,277.3,990,965.5,24.5,0.315,24.18,0.936,0.97,0.908,30.77,29.84,59.69,10027.6
1958-09-15,1957,12,50,395.8,146,0.369,249.8,990,965.4,24.6,0.275,24.35,0.929,0.97,0.901,27.72,26.88,53.77,9032.89
1958-09-22,1957,12,51,378.7,146,0.385,232.7,990,965.3,24.7,0.277,24.43,0.929,0.971,0.903,29.6,28.4,49.92,8386.88
1958-09-29,1957,12,52,363.3,127.4,0.35,235.9,990,965.2,24.8,0.301,24.48,0.935,0.973,0.91,33.89,32.26,50.74,8525.08
1958-10-06,1958,1,1,354,120,0.339,234,990,965.2,24.8,0.254,24.58,0.924,0.97,0.897,26.06,25.28,50.56,8494.43
1958-10-13,1958,1,2,340,120,0.353,220,990,965.1,24.9,0.32,24.58,0.943,0.976,0.92,38.84,37.89,48.66,8175.25
1958-10-20,1958,1,3,333,120,0.361,213,990,965.1,24.9,0.375,24.56,0.957,0.98,0.938,49.09,47.34,47.34,7953.02
1958-10-27,1958,1,4,367.6,118.3,0.322,249.3,990,965.2,24.8,0.294,24.47,0.934,0.971,0.908,31.62,30.39,53.9,9055.6
1958-11-03,1958,2,5,387.3,114,0.294,273.3,990,965.3,24.7,0.306,24.36,0.935,0.97,0.907,30.51,29.59,59.18,9942.55
1958-11-10,1958,2,6,400.9,114,0.284,286.9,990,965.4,24.6,0.327,24.27,0.938,0.97,0.91,32.01,31.05,62.1,10432.9
1958-11-17,1958,2,7,413.1,114,0.276,299.1,990,965.5,24.5,0.345,24.2,0.94,0.97,0.912,33.36,32.36,64.73,10874
1958-11-24,1958,2,8,442.7,114,0.258,328.7,990,965.6,24.4,0.389,24.02,0.945,0.971,0.918,36.58,35.52,71.04,11934.5
1958-12-01,1958,3,9,527.4,126,0.24,401.4,990,966,24,0.5,23.53,0.954,0.979,0.934,44.18,43.25,86.49,14531.1
1958-12-08,1958,3,10,606.5,126,0.209,480.5,990,966.3,23.7,0.578,23.1,0.954,0.976,0.931,43.9,42.63,100.7,16918.4
1958-12-15,1958,3,11,687.5,126,0.183,561.5,990,966.7,23.3,0.65,22.7,0.952,0.975,0.928,39.65,38.67,116,19487.8
1958-12-22,1958,3,12,790.5,126,0.161,664.5,990,967.1,22.9,0.815,22.12,0.955,0.979,0.935,43.67,42.49,133.5,22421.9
1958-12-29,1958,3,13,920,139.7,0.152,780.3,990,967.6,22.4,1.02,21.4,0.956,0.98,0.937,50.23,47.03,146.8,24660.8
1959-01-05,1958,4,14,883.5,150,0.17,733.5,990,967.4,22.6,0.949,21.62,0.957,0.98,0.938,49.57,47.73,143.2,24055
1959-01-12,1958,4,15,820.2,150,0.183,670.2,990,967.2,22.8,0.836,21.98,0.957,0.98,0.938,46.07,45.15,135.5,22757.3
1959-01-19,1958,4,16,831.6,142.1,0.171,689.4,990,967.2,22.8,0.867,21.91,0.957,0.98,0.938,47.24,46.3,138.9,23332.9
1959-01-26,1958,4,17,865.4,142.3,0.164,723.1,990,967.4,22.6,0.926,21.71,0.957,0.98,0.938,49.1,47.68,143,24030.8
1959-02-02,1958,5,18,915.3,162,0.177,753.3,990,967.6,22.4,0.986,21.45,0.957,0.98,0.938,50.54,48.2,144.6,24292.8
1959-02-09,1958,5,19,1023,144.1,0.142,878.5,990,968,22,1.11,20.92,0.955,0.979,0.934,42.99,42.08,168.3,28279
1959-02-16,1958,5,20,1084,137,0.127,947.5,990,968.2,21.8,1.23,20.6,0.955,0.98,0.936,45.73,44.81,179.3,30114.7
1959-02-23,1958,5,21,1110,143.6,0.129,966.7,990,968.2,21.8,1.27,20.49,0.955,0.98,0.936,46.39,45.47,181.9,30553.4
1959-03-02,1958,6,22,1226,183,0.15,1027,990,968.6,21.4,1.48,19.91,0.955,0.98,0.936,47.8,46.75,187,31416.2
1959-03-09,1958,6,23,1743,183,0.108,1100,990,970.2,19.8,1.85,17.91,0.95,0.98,0.931,45.91,45,180,30236.8
1959-03-16,1958,6,24,3241,199,0.0623,1100,990,974,16,1.87,14.12,0.935,0.972,0.909,35.62,34.62,138.5,23266
1959-03-23,1958,6,25,4364,239,0.0548,1100,990,976.3,13.7,1.87,11.78,0.918,0.97,0.89,29.16,28.28,113.1,19007.5
1959-03-30,1958,6,26,4033,279,0.0694,1100,990,975.7,14.3,1.87,12.4,0.924,0.97,0.896,30.88,29.95,119.8,20125.7
1959-04-06,1958,7,27,3539,295,0.0835,1100,990,974.7,15.3,1.87,13.42,0.932,0.97,0.904,33.72,32.71,130.8,21981.9
1959-04-13,1958,7,28,3090,295,0.0956,1100,990,973.7,16.3,1.87,14.41,0.937,0.97,0.909,36.42,35.33,141.3,23744.5
1959-04-20,1958,7,29,2699,228.1,0.0844,1100,990,972.8,17.2,1.87,15.34,0.942,0.974,0.918,38.98,37.96,151.9,25512.5
1959-04-27,1958,7,30,2389,242.3,0.102,1100,990,972,18,1.87,16.09,0.945,0.978,0.925,41.01,40.12,160.5,26957.5
1959-05-04,1958,8,31,2172,276,0.127,1100,990,971.5,18.5,1.87,16.61,0.947,0.98,0.928,42.41,41.56,166.3,27931.1
1959-05-11,1958,8,32,1959,276,0.141,1100,990,971,19,1.87,17.17,0.949,0.98,0.93,43.92,43.04,172.2,28925.1
1959-05-18,1958,8,33,1730,276,0.16,1100,990,970.2,19.8,1.87,17.9,0.951,0.98,0.932,45.91,45,180,30237
1959-05-25,1958,8,34,1502,276,0.184,1100,990,969.5,20.5,1.82,18.69,0.952,0.98,0.933,47.99,47.03,188.1,31602.8
1959-06-01,1958,9,35,1283,210,0.164,1052,990,968.8,21.2,1.59,19.62,0.954,0.98,0.935,48.23,47.17,188.7,31696.4
1959-06-08,1958,9,36,1119,210,0.188,909.3,990,968.3,21.7,1.19,20.54,0.955,0.98,0.936,43.72,42.85,171.4,28792.3
1959-06-15,1958,9,37,953.2,210,0.221,743.2,990,967.7,22.3,0.952,21.34,0.956,0.979,0.936,45.61,44.48,144.8,24327.8
1959-06-22,1958,9,38,755.5,210,0.279,545.5,990,966.9,23.1,0.65,22.43,0.951,0.975,0.927,40.52,39.07,110.3,18536.7
1959-06-29,1958,9,39,636.1,192.9,0.303,443.3,990,966.4,23.6,0.57,22.99,0.957,0.98,0.938,47.8,46.61,93.22,15660.9
1959-07-06,1958,10,40,558.3,186,0.333,372.3,990,966.1,23.9,0.46,23.43,0.951,0.977,0.929,40.69,39.76,79.51,13357.7
1959-07-13,1958,10,41,509.9,186,0.365,323.9,990,965.9,24.1,0.387,23.72,0.945,0.97,0.916,35.58,34.51,69.03,11596.8
1959-07-20,1958,10,42,473.7,186,0.393,287.7,990,965.7,24.3,0.333,23.94,0.938,0.97,0.91,31.68,30.73,61.45,10324.4
1959-07-27,1958,10,43,444.2,177.1,0.398,267.1,990,965.6,24.4,0.301,24.1,0.934,0.97,0.906,29.47,28.59,57.18,9606.33
1959-08-03,1958,11,44,418.6,155,0.37,263.6,990,965.5,24.5,0.294,24.22,0.933,0.97,0.905,29.2,28.32,56.65,9516.89
1959-08-10,1958,11,45,390.8,155,0.397,235.8,990,965.4,24.6,0.324,24.32,0.94,0.974,0.916,37.65,35.41,50.17,8427.94
1959-08-17,1958,11,46,368.1,155,0.421,213.1,990,965.2,24.8,0.376,24.38,0.957,0.98,0.938,48.76,47.23,47.23,7934.92
1959-08-24,1958,11,47,340,155,0.456,185,990,965.1,24.9,0.326,24.57,0.95,0.98,0.931,42.38,41.51,41.51,6974
1959-08-31,1958,11,48,319.8,123.3,0.385,196.5,990,965,25,0.343,24.66,0.953,0.98,0.934,45.31,44.39,44.39,7457.09
1959-09-07,1958,12,49,299.1,118,0.394,181.1,990,964.9,25.1,0.315,24.79,0.949,0.979,0.929,41.78,40.9,40.9,6871.27
1959-09-14,1958,12,50,274.2,118,0.431,156.2,990,964.8,25.2,0.271,24.93,0.941,0.97,0.913,35.95,34.89,34.89,5860.81
1959-09-21,1958,12,51,263,118,0.449,145,990,964.8,25.2,0.251,25,0.937,0.97,0.909,33.32,32.32,32.32,5430.51
1959-09-28,1958,12,52,241.4,106,0.439,135.4,990,964.6,25.4,0.233,25.12,0.933,0.97,0.905,31.13,30.19,30.19,5072.2
1959-10-05,1959,1,1,223,97,0.435,126,990,964.5,25.5,0.215,25.25,0.928,0.97,0.901,28.97,28.1,28.1,4720.59
1959-10-12,1959,1,2,205.3,97,0.473,108.3,990,964.4,25.6,0.183,25.38,0.655,0.693,0.636,17.87,17.34,17.34,2912.6
1959-10-19,1959,1,3,200.7,97,0.483,103.7,990,964.4,25.6,0.175,25.42,0,0,0,0,0,0,0
1959-10-26,1959,1,4,196.1,96.43,0.492,99.66,990,964.4,25.6,0.168,25.42,0,0,0,0,0,0,0
1959-11-02,1959,2,5,214.2,93,0.435,121.2,990,964.5,25.5,0.206,25.31,0.663,0.693,0.643,20.73,20.11,20.11,3378.77
1959-11-09,1959,2,6,230.5,93,0.403,137.5,990,964.6,25.4,0.235,25.18,0.934,0.97,0.906,31.72,30.77,30.77,5168.7
1959-11-16,1959,2,7,244,93,0.381,151,990,964.7,25.3,0.259,25.08,0.939,0.97,0.911,34.88,33.84,33.84,5684.59
1959-11-23,1959,2,8,264.6,93,0.354,171.6,990,964.8,25.2,0.296,24.95,0.946,0.975,0.922,39.7,38.69,38.69,6499.15
1959-11-30,1959,2,9,293,102.4,0.35,190.6,990,964.9,25.1,0.331,24.79,0.952,0.98,0.932,44.11,43.21,43.21,7259.64
1959-12-07,1959,3,10,344.2,104,0.304,240.2,990,965.1,24.9,0.323,24.56,0.942,0.974,0.918,37.93,36.42,52.43,8808.6
1959-12-14,1959,3,11,408,104,0.255,304,990,965.4,24.6,0.35,24.22,0.941,0.97,0.913,33.96,32.94,65.87,11066.8
1959-12-21,1959,3,12,462.3,104,0.225,358.3,990,965.7,24.3,0.431,23.89,0.949,0.976,0.927,39.85,38.9,77.79,13069.1
1959-12-28,1959,3,13,519.6,110.9,0.213,408.7,990,965.9,24.1,0.507,23.55,0.955,0.98,0.936,45.09,44.19,88.38,14847.8
1960-01-04,1959,4,14,548.9,120,0.219,428.9,990,966.1,23.9,0.538,23.39,0.957,0.98,0.938,47.07,46.13,92.26,15499.8
1960-01-11,1959,4,15,563.6,120,0.213,443.6,990,966.1,23.9,0.561,23.3,0.957,0.98,0.938,48.53,47.37,94.74,15916
1960-01-18,1959,4,16,599.4,120,0.2,479.4,990,966.3,23.7,0.572,23.13,0.952,0.976,0.929,44.26,42.07,98.67,16575.7
1960-01-25,1959,4,17,663.3,120,0.181,543.3,990,966.6,23.4,0.615,22.83,0.95,0.973,0.925,38.52,37.5,112.5,18899.6
1960-02-01,1959,5,18,721.2,137,0.19,584.2,990,966.8,23.2,0.686,22.53,0.953,0.977,0.931,40.99,40.07,120.2,20196.1
1960-02-08,1959,5,19,781.4,137,0.175,644.4,990,967,23,0.788,22.19,0.956,0.98,0.937,44.67,43.78,131.3,22062.7
1960-02-15,1959,5,20,833.1,132.4,0.159,700.7,990,967.2,22.8,0.883,21.89,0.957,0.98,0.938,47.96,46.82,140.5,23596.3
1960-02-22,1959,5,21,890.1,105,0.118,785.1,990,967.5,22.5,0.967,21.57,0.954,0.977,0.932,43.28,41.71,153.1,25715.4
1960-02-29,1959,5,22,1040,125.6,0.121,914.8,990,968,22,1.18,20.8,0.955,0.98,0.936,44.51,43.62,174.5,29314.3
1960-03-07,1959,6,23,1478,152.1,0.103,1092,990,969.4,20.6,1.77,18.81,0.952,0.98,0.933,47.94,46.73,186.9,31404.1
1960-03-14,1959,6,24,2587,183,0.0716,1100,990,972.5,17.5,1.87,15.61,0.943,0.975,0.92,39.71,38.73,154.9,26026.5
1960-03-21,1959,6,25,3558,239,0.0674,1100,990,974.7,15.3,1.87,13.38,0.931,0.97,0.903,33.61,32.61,130.4,21910.8
1960-03-28,1959,6,26,4077,263,0.0644,1100,990,975.8,14.2,1.87,12.31,0.923,0.97,0.895,30.63,29.71,118.9,19967.5
1960-04-04,1959,7,27,4539,295,0.065,1100,990,976.7,13.3,1.87,11.46,0.915,0.97,0.887,28.27,27.42,109.7,18426.1
1960-04-11,1959,7,28,4405,295,0.0671,1100,990,976.4,13.6,1.87,11.71,0.917,0.97,0.89,28.95,28.08,112.3,18871.9
1960-04-18,1959,7,29,3867,295,0.0764,1100,990,975.4,14.6,1.87,12.73,0.926,0.97,0.899,31.81,30.86,123.4,20735.5
1960-04-25,1959,7,30,3278,298.7,0.0915,1100,990,974.1,15.9,1.87,13.98,0.935,0.97,0.907,35.26,34.21,136.8,22986
1960-05-02,1959,8,31,2724,321,0.118,1100,990,972.8,17.2,1.87,15.28,0.942,0.973,0.917,38.82,37.79,151.2,25395
1960-05-09,1959,8,32,2316,288.9,0.125,1100,990,971.9,18.1,1.87,16.26,0.946,0.979,0.926,41.48,40.61,162.4,27290.8
1960-05-16,1959,8,33,2085,276,0.132,1100,990,971.3,18.7,1.87,16.82,0.947,0.98,0.929,42.98,42.12,168.5,28306
1960-05-23,1959,8,34,1856,276,0.149,1100,990,970.6,19.4,1.87,17.49,0.95,0.98,0.931,44.8,43.9,175.6,29500.9
1960-05-30,1959,8,35,1652,228.9,0.138,1100,990,970,20,1.87,18.16,0.951,0.98,0.932,46.59,45.66,182.6,30684.1
1960-06-06,1959,9,36,1446,210,0.145,1100,990,969.3,20.7,1.82,18.87,0.952,0.98,0.933,48.47,47.49,190,31913.2
1960-06-13,1959,9,37,1242,210,0.17,1029,990,968.7,21.3,1.5,19.84,0.954,0.98,0.935,47.73,46.66,186.6,31356.1
1960-06-20,1959,9,38,1102,250.3,0.228,851.4,990,968.2,21.8,1.11,20.67,0.954,0.978,0.934,42.99,41.76,160.2,26906.4
1960-06-27,1959,9,39,957.6,244.1,0.255,713.5,990,967.7,22.3,0.929,21.35,0.956,0.98,0.937,47.58,46.29,138.9,23327.9
1960-07-04,1959,10,40,771.5,227,0.295,544.5,990,967,23,0.65,22.36,0.951,0.975,0.927,40.26,39.03,110.2,18512.3
1960-07-11,1959,10,41,635.7,227,0.358,408.7,990,966.4,23.6,0.52,23.04,0.954,0.979,0.934,44.04,43.05,86.1,14464.7
1960-07-18,1959,10,42,554.3,227,0.41,327.3,990,966.1,23.9,0.396,23.51,0.945,0.97,0.917,35.66,34.6,69.2,11625.1
1960-07-25,1959,10,43,498.4,227,0.456,271.4,990,965.8,24.2,0.313,23.84,0.935,0.97,0.907,29.66,28.77,57.55,9668
1960-08-01,1959,11,44,456.2,184,0.404,272.2,990,965.7,24.3,0.31,24.04,0.935,0.97,0.907,30,29.1,58.2,9776.83
1960-08-08,1959,11,45,429.6,184,0.429,245.6,990,965.5,24.5,0.273,24.19,0.928,0.97,0.9,27.05,26.23,52.47,8814.56
1960-08-15,1959,11,46,402.5,184,0.458,218.5,990,965.4,24.6,0.389,24.2,0.957,0.98,0.938,49.63,47.52,47.52,7983.4
1960-08-22,1959,11,47,374.7,184,0.491,190.7,990,965.3,24.7,0.34,24.39,0.952,0.98,0.933,43.43,42.55,42.55,7148.5
1960-08-29,1959,11,48,342.1,157.7,0.46,184.4,990,965.1,24.9,0.326,24.56,0.95,0.976,0.928,42.23,41.25,41.25,6929.33
1960-09-05,1959,12,49,321.8,138,0.429,183.8,990,965,25,0.323,24.67,0.95,0.979,0.93,42.24,41.36,41.36,6948.91
1960-09-12,1959,12,50,295.7,138,0.467,157.7,990,964.9,25.1,0.277,24.84,0.942,0.971,0.914,36.17,35.12,35.12,5900.79
1960-09-19,1959,12,51,271,123.7,0.456,147.3,990,964.8,25.2,0.256,24.96,0.938,0.97,0.91,33.82,32.81,32.81,5511.68
1960-09-26,1959,12,52,255.3,112,0.438,143.3,990,964.7,25.3,0.247,25.03,0.936,0.97,0.908,32.93,31.94,31.94,5366.56
1960-10-03,1960,1,1,238.5,97,0.407,141.5,990,964.6,25.4,0.243,25.13,0.935,0.97,0.907,32.63,31.65,31.65,5317.12
1960-10-10,1960,1,2,226.1,97,0.429,129.1,990,964.6,25.4,0.221,25.22,0.93,0.97,0.902,29.71,28.82,28.82,4840.96
1960-10-17,1960,1,3,207.5,97,0.468,110.5,990,964.4,25.6,0.187,25.37,0.396,0.416,0.384,11.69,11.34,11.34,1904.46
1960-10-24,1960,1,4,201.3,97,0.482,104.3,990,964.4,25.6,0.176,25.42,0,0,0,0,0,0,0
1960-10-31,1960,1,5,232.5,93.57,0.403,138.9,990,964.6,25.4,0.238,25.17,0.934,0.97,0.906,32.04,31.08,31.08,5221.51
1960-11-07,1960,2,6,253.6,93,0.368,160.6,990,964.7,25.3,0.276,25.02,0.942,0.973,0.917,37.13,36.13,36.13,6070.61
1960-11-14,1960,2,7,298.4,93,0.312,205.4,990,964.9,25.1,0.357,24.75,0.955,0.98,0.936,47.64,46.56,46.56,7821.85
1960-11-21,1960,2,8,333.3,106,0.318,227.3,990,965.1,24.9,0.308,24.63,0.939,0.974,0.915,36.56,35.15,49.64,8339.44
1960-11-28,1960,2,9,361,112.9,0.312,248.1,990,965.2,24.8,0.269,24.53,0.929,0.97,0.901,27.71,26.88,53.76,9031.96
1960-12-05,1960,3,10,376.2,116,0.309,260.2,990,965.3,24.7,0.286,24.43,0.932,0.97,0.904,29.05,28.18,56.35,9467.15
1960-12-12,1960,3,11,380.8,104,0.273,276.8,990,965.3,24.7,0.309,24.39,0.935,0.97,0.907,30.96,30.04,60.07,10092
1960-12-19,1960,3,12,402.2,104,0.259,298.2,990,965.4,24.6,0.341,24.25,0.94,0.97,0.912,33.33,32.33,64.66,10862.3
1960-12-26,1960,3,13,440,106.3,0.241,333.7,990,965.6,24.4,0.394,24.03,0.946,0.971,0.919,37.18,36.11,72.22,12132.7
1961-01-02,1960,4,14,477.2,120,0.252,357.2,990,965.7,24.3,0.431,23.82,0.949,0.975,0.926,39.61,38.62,77.24,12976.1
1961-01-09,1960,4,15,557.4,120,0.216,437.4,990,966.1,23.9,0.551,23.34,0.957,0.98,0.938,47.92,46.86,93.71,15743.7
1961-01-16,1960,4,16,614.7,120,0.196,494.7,990,966.4,23.6,0.582,23.06,0.952,0.975,0.928,42.73,40.95,102.2,17177.7
1961-01-23,1960,4,17,705.9,120,0.17,585.9,990,966.7,23.3,0.687,22.59,0.953,0.978,0.932,41.24,40.34,121,20332.6
1961-01-30,1960,4,18,771.9,132.1,0.171,639.7,990,967,23,0.779,22.23,0.956,0.98,0.937,44.44,43.55,130.6,21949.1
1961-02-06,1960,5,19,836,137,0.164,699,990,967.2,22.8,0.88,21.88,0.957,0.98,0.938,47.83,46.87,140.6,23623.9
1961-02-13,1960,5,20,888.2,137,0.154,751.2,990,967.5,22.5,0.974,21.57,0.957,0.98,0.937,50.67,48.1,144.3,24240.9
1961-02-20,1960,5,21,969.6,137,0.142,832.6,990,967.8,22.2,1.07,21.16,0.956,0.98,0.936,46.79,44.77,158.4,26616
1961-02-27,1960,5,22,1154,169.9,0.147,984.2,990,968.4,21.6,1.34,20.28,0.955,0.98,0.936,46.69,45.68,182.7,30699.4
1961-03-06,1960,6,23,1486,183,0.124,1100,990,969.4,20.6,1.82,18.74,0.952,0.98,0.933,48.13,47.1,188.4,31649
1961-03-13,1960,6,24,2210,183,0.0843,1100,990,971.6,18.4,1.87,16.56,0.947,0.978,0.926,42.28,41.37,165.5,27802.6
1961-03-20,1960,6,25,3566,183,0.0522,1100,990,974.7,15.3,1.87,13.39,0.931,0.97,0.903,33.62,32.62,130.5,21924
1961-03-27,1960,6,26,5078,215,0.0421,1100,990.02,977.6,12.4,1.87,10.56,0.768,0.831,0.745,22.14,20.6,82.38,13840.3
1961-04-03,1960,7,27,5853,295,0.0504,1100,990.08,978.8,11.3,1.85,9.406,0,0,0,0,0,0,0
1961-04-10,1960,7,28,6015,354.1,0.0589,1100,990.09,979.1,11,1.84,9.184,0,0,0,0,0,0,0
1961-04-17,1960,7,29,5746,364,0.0634,1100,990.07,978.7,11.4,1.85,9.559,0,0,0,0,0,0,0
1961-04-24,1960,7,30,5061,364,0.0721,1100,990.01,977.6,12.4,1.87,10.56,0.893,0.97,0.866,25.46,23.51,94.04,15798.8
1961-05-01,1960,8,31,4202,340,0.0811,1100,990,976,14,1.87,12.08,0.921,0.97,0.893,29.99,29.09,116.4,19549.5
1961-05-08,1960,8,32,3664,340,0.093,1100,990,975,15,1.87,13.16,0.93,0.97,0.902,32.99,32,128,21506.9
1961-05-15,1960,8,33,3237,340,0.105,1100,990,974.1,15.9,1.87,14.07,0.935,0.97,0.907,35.5,34.43,137.7,23137.8
1961-05-22,1960,8,34,2776,340,0.123,1100,990,973,17,1.87,15.15,0.942,0.973,0.916,38.48,37.43,149.7,25152.1
1961-05-29,1960,8,35,2369,313.1,0.132,1100,990,972,18,1.87,16.14,0.945,0.978,0.925,41.14,40.25,161,27049.4
1961-06-05,1960,9,36,2098,287.9,0.137,1100,990,971.3,18.7,1.87,16.79,0.947,0.98,0.928,42.89,42.04,168.1,28248.8
1961-06-12,1960,9,37,1832,257,0.141,1100,990,970.6,19.4,1.87,17.57,0.95,0.98,0.931,45,44.1,176.4,29638.4
1961-06-19,1960,9,38,1594,282.7,0.178,1100,990,969.8,20.2,1.86,18.35,0.952,0.98,0.933,47.11,46.17,184.7,31024.5
1961-06-26,1960,9,39,1338,282.4,0.211,1045,990,969,21,1.58,19.46,0.954,0.98,0.935,47.47,46.52,186.1,31259.6
1961-07-03,1960,10,40,1143,256,0.224,886.6,990,968.3,21.7,1.16,20.5,0.954,0.979,0.934,42.49,41.61,166.4,27958.9
1961-07-10,1960,10,41,1004,256,0.256,747.6,990,967.9,22.1,0.981,21.12,0.956,0.979,0.936,47.42,45.88,143.2,24055.3
1961-07-17,1960,10,42,860,256,0.299,604,990,967.3,22.7,0.739,21.92,0.953,0.976,0.93,41.2,40.23,120.7,20276.8
1961-07-24,1960,10,43,727.1,256,0.353,471.1,990,966.8,23.2,0.594,22.6,0.954,0.977,0.932,44.75,43.2,96.13,16149.3
1961-07-31,1960,10,44,626.6,209.7,0.334,416.9,990,966.4,23.6,0.531,23.06,0.956,0.98,0.937,45.06,44.16,88.32,14838.1
1961-08-07,1960,11,45,565.3,202,0.358,363.3,990,966.1,23.9,0.449,23.41,0.95,0.975,0.927,39.62,38.64,77.28,12983.1
1961-08-14,1960,11,46,502.9,202,0.402,300.9,990,965.9,24.1,0.356,23.78,0.941,0.97,0.912,33,32.01,64.02,10755.7
1961-08-21,1960,11,47,463,184,0.397,279,990,965.7,24.3,0.321,24,0.936,0.97,0.908,30.74,29.82,59.64,10019.3
1961-08-28,1960,11,48,430.2,164.3,0.381,266,990,965.5,24.5,0.3,24.16,0.933,0.97,0.905,29.41,28.53,57.06,9586.69
1961-09-04,1960,12,49,395.9,138,0.349,257.9,990,965.4,24.6,0.285,24.34,0.931,0.97,0.903,28.66,27.8,55.6,9341.14
1961-09-11,1960,12,50,375.4,138,0.368,237.4,990,965.3,24.7,0.281,24.44,0.931,0.971,0.904,30.19,28.97,51.05,8576.13
1961-09-18,1960,12,51,343.1,138,0.402,205.1,990,965.1,24.9,0.361,24.52,0.956,0.98,0.937,47.14,46.14,46.14,7751.04
1961-09-25,1960,12,52,325.5,134,0.411,191.5,990,965,25,0.337,24.64,0.952,0.98,0.933,44.06,43.18,43.18,7254.08
1961-10-02,1961,1,1,294.4,110,0.374,184.4,990,964.9,25.1,0.321,24.8,0.95,0.978,0.929,42.6,41.68,41.68,7002.47
1961-10-09,1961,1,2,274.2,110,0.401,164.2,990,964.8,25.2,0.285,24.92,0.944,0.972,0.918,37.86,36.82,36.82,6185.9
1961-10-16,1961,1,3,266.8,110,0.412,156.8,990,964.8,25.2,0.272,24.96,0.941,0.97,0.913,36.13,35.04,35.04,5887.43
1961-10-23,1961,1,4,267.3,110,0.411,157.3,990,964.8,25.2,0.273,24.96,0.941,0.97,0.913,36.24,35.16,35.16,5906.38
1961-10-30,1961,1,5,276.4,107.1,0.388,169.3,990,964.8,25.2,0.294,24.9,0.945,0.974,0.921,39.07,38.06,38.06,6394.22
1961-11-06,1961,2,6,295.7,106,0.359,189.7,990,964.9,25.1,0.331,24.78,0.951,0.979,0.931,43.86,42.8,42.8,7189.57
1961-11-13,1961,2,7,333.3,106,0.318,227.3,990,965.1,24.9,0.308,24.63,0.939,0.974,0.915,36.56,35.15,49.64,8339.44
1961-11-20,1961,2,8,380.5,106,0.279,274.5,990,965.3,24.7,0.307,24.39,0.935,0.97,0.907,30.69,29.77,59.53,10001.6
1961-11-27,1961,2,9,421.3,111.1,0.264,310.2,990,965.5,24.5,0.361,24.14,0.942,0.97,0.914,34.6,33.56,67.12,11276.1
1961-12-04,1961,3,10,448.7,118,0.263,330.7,990,965.6,24.4,0.392,23.99,0.945,0.971,0.918,36.77,35.7,71.39,11994.1
1961-12-11,1961,3,11,476.2,118,0.248,358.2,990,965.7,24.3,0.433,23.82,0.949,0.975,0.926,39.73,38.76,77.52,13023.4
1961-12-18,1961,3,12,505.5,118,0.234,387.5,990,965.9,24.1,0.477,23.65,0.953,0.98,0.934,42.83,41.96,83.92,14098.9
1961-12-25,1961,3,13,557,118,0.212,439,990,966.1,23.9,0.555,23.34,0.957,0.98,0.938,48.07,46.83,93.67,15735.9
1962-01-01,1961,4,14,638.1,139,0.218,499.1,990,966.5,23.5,0.593,22.95,0.952,0.975,0.928,42.84,41.28,103.2,17334.5
1962-01-08,1961,4,15,738.2,139,0.189,599.2,990,966.9,23.1,0.714,22.43,0.954,0.978,0.932,41.87,40.94,122.8,20633.1
1962-01-15,1961,4,16,909.9,139,0.153,770.9,990,967.5,22.5,0.977,21.48,0.955,0.979,0.935,45.86,44.29,150,25197.9
1962-01-22,1961,4,17,1082,139,0.129,943.3,990,968.2,21.8,1.24,20.61,0.955,0.98,0.936,45.51,44.6,178.4,29971.2
1962-01-29,1961,4,18,1279,152.1,0.119,1083,990,968.8,21.2,1.69,19.53,0.954,0.98,0.935,49.46,48.14,192.6,32350.9
1962-02-05,1961,5,19,1632,162,0.0999,1100,990,969.9,20.1,1.85,18.24,0.951,0.98,0.932,46.79,45.86,183.4,30817.3
1962-02-12,1961,5,20,1966,162,0.0826,1100,990,971,19,1.87,17.16,0.949,0.98,0.93,43.89,43.02,172.1,28906.8
1962-02-19,1961,5,21,2305,162,0.0705,1100,990,971.8,18.2,1.87,16.29,0.946,0.979,0.926,41.55,40.68,162.7,27335.6
1962-02-26,1961,5,22,3230,206,0.0636,1100,990,974,16,1.87,14.12,0.935,0.971,0.908,35.65,34.62,138.5,23263.6
1962-03-05,1961,6,23,4334,249.9,0.0576,1100,990,976.3,13.7,1.87,11.84,0.918,0.97,0.891,29.31,28.43,113.7,19107.6
1962-03-12,1961,6,24,4448,315,0.0708,1100,990,976.5,13.5,1.87,11.63,0.916,0.97,0.889,28.73,27.87,111.5,18727.7
1962-03-19,1961,6,25,4372,260.7,0.0597,1100,990,976.4,13.6,1.87,11.77,0.918,0.97,0.89,29.12,28.25,113,18981.2
1962-03-26,1961,6,26,4871,247,0.0507,1100,990.01,977.3,12.8,1.87,10.88,0.901,0.97,0.874,26.47,24.92,99.67,16745.1
1962-04-02,1961,7,27,5457,295,0.0541,1100,990.04,978.2,11.8,1.86,9.971,0.251,0.277,0.243,6.82,6.081,24.32,4086.39
1962-04-09,1961,7,28,5504,344.3,0.0626,1100,990.05,978.3,11.8,1.86,9.905,0.25,0.277,0.242,6.76,5.999,23.99,4031.1
1962-04-16,1961,7,29,5305,364,0.0686,1100,990.03,978,12.1,1.86,10.19,0.88,0.97,0.854,24.19,21.72,86.88,14596.4
1962-04-23,1961,7,30,4772,364,0.0764,1100,990,977.1,12.9,1.87,11.04,0.907,0.97,0.88,27,25.68,102.7,17254.2
1962-04-30,1961,7,31,4235,343.4,0.0812,1100,990,976.1,13.9,1.87,12.02,0.92,0.97,0.892,29.82,28.92,115.7,19436.7
1962-05-07,1961,8,32,3800,340,0.0896,1100,990,975.3,14.7,1.87,12.87,0.928,0.97,0.9,32.2,31.23,124.9,20986.5
1962-05-14,1961,8,33,3424,340,0.0995,1100,990,974.5,15.5,1.87,13.67,0.933,0.97,0.905,34.39,33.36,133.4,22416.8
1962-05-21,1961,8,34,2968,340,0.115,1100,990,973.4,16.6,1.87,14.69,0.939,0.971,0.912,37.2,36.11,144.4,24267.2
1962-05-28,1961,8,35,2603,319.9,0.123,1100,990,972.6,17.4,1.87,15.57,0.943,0.975,0.92,39.61,38.63,154.5,25960.1
1962-06-04,1961,9,36,2239,293,0.131,1100,990,971.7,18.3,1.87,16.45,0.946,0.98,0.927,41.98,41.13,164.5,27638.4
1962-06-11,1961,9,37,1950,293,0.151,1100,990,970.9,19.1,1.87,17.2,0.949,0.98,0.93,44.02,43.13,172.5,28986.5
1962-06-18,1961,9,38,1620,293,0.181,1100,990,969.9,20.1,1.86,18.26,0.952,0.98,0.932,46.87,45.93,183.7,30867.1
1962-06-25,1961,9,39,1352,287.7,0.213,1050,990,969,21,1.6,19.38,0.953,0.98,0.934,47.51,46.56,186.2,31288.3
1962-07-02,1961,10,40,1149,256,0.223,892.8,990,968.4,21.6,1.17,20.46,0.954,0.98,0.935,42.74,41.86,167.5,28132.2
1962-07-09,1961,10,41,1025,256,0.25,769.2,990,968,22,1.01,21.02,0.955,0.979,0.935,46.67,45.02,146.2,24557.6
1962-07-16,1961,10,42,892.2,256,0.287,636.2,990,967.5,22.5,0.793,21.74,0.955,0.979,0.935,43.15,42.24,126.7,21289.1
1962-07-23,1961,10,43,764.8,256,0.335,508.8,990,967,23,0.626,22.41,0.952,0.975,0.928,42.7,41.11,102.7,17251.5
1962-07-30,1961,10,44,670.5,217.4,0.324,453.1,990,966.6,23.4,0.591,22.83,0.957,0.98,0.938,48.55,47.32,94.65,15900.9
1962-08-06,1961,11,45,593.1,202,0.341,391.1,990,966.3,23.7,0.491,23.24,0.954,0.979,0.934,42.5,41.61,83.22,13981.6
1962-08-13,1961,11,46,552.3,202,0.366,350.3,990,966.1,23.9,0.43,23.48,0.949,0.973,0.923,38.26,37.22,74.44,12506
1962-08-20,1961,11,47,508.3,202,0.398,306.3,990,965.9,24.1,0.364,23.75,0.942,0.97,0.913,33.59,32.58,65.16,10946.2
1962-08-27,1961,11,48,469.4,186,0.396,283.4,990,965.7,24.3,0.328,23.96,0.937,0.97,0.909,31.21,30.27,60.55,10172.4
1962-09-03,1961,12,49,448.2,146,0.326,302.2,990,965.6,24.4,0.352,24.03,0.941,0.97,0.913,33.5,32.5,64.99,10918.9
1962-09-10,1961,12,50,420.3,146,0.347,274.3,990,965.5,24.5,0.311,24.2,0.935,0.97,0.907,30.43,29.52,59.04,9918.95
1962-09-17,1961,12,51,392.8,146,0.372,246.8,990,965.4,24.6,0.272,24.36,0.928,0.97,0.9,27.37,26.55,53.1,8919.97
1962-09-24,1961,12,52,368.6,146,0.396,222.6,990,965.2,24.8,0.326,24.43,0.943,0.976,0.92,39.17,38.27,49.03,8237.67
1962-10-01,1962,1,1,342.5,120,0.35,222.5,990,965.1,24.9,0.369,24.52,0.953,0.979,0.933,47.27,44.93,48.54,8154.29
1962-10-08,1962,1,2,330,120,0.364,210,990,965,25,0.369,24.58,0.956,0.98,0.937,48.41,46.92,46.92,7883.03
1962-10-15,1962,1,3,302.8,120,0.396,182.8,990,964.9,25.1,0.321,24.77,0.95,0.98,0.931,42.16,41.32,41.32,6942.04
1962-10-22,1962,1,4,285.8,120,0.42,165.8,990,964.8,25.2,0.29,24.87,0.944,0.972,0.918,38.19,37.12,37.12,6236.98
1962-10-29,1962,1,5,297.5,112,0.377,185.5,990,964.9,25.1,0.324,24.78,0.95,0.978,0.929,42.85,41.9,41.9,7039.56
1962-11-05,1962,2,6,318.1,106,0.334,212.1,990,965,25,0.371,24.64,0.957,0.98,0.938,49.03,47.27,47.27,7941.46
1962-11-12,1962,2,7,331.4,106,0.32,225.4,990,965.1,24.9,0.327,24.62,0.944,0.976,0.921,40.11,38.4,49.26,8275.96
1962-11-19,1962,2,8,371.2,106,0.287,265.2,990,965.3,24.7,0.294,24.45,0.932,0.97,0.904,29.64,28.75,57.5,9659.56
1962-11-26,1962,2,9,430.7,109.4,0.254,321.3,990,965.5,24.5,0.377,24.08,0.944,0.971,0.916,35.81,34.76,69.51,11678.2
1962-12-03,1962,3,10,504.3,118,0.235,386.3,990,965.9,24.1,0.475,23.66,0.953,0.978,0.932,42.67,41.74,83.47,14023.4
1962-12-10,1962,3,11,623.2,124.9,0.203,498.4,990,966.4,23.6,0.593,23.03,0.953,0.977,0.932,42.34,41.4,104.6,17566.4
1962-12-17,1962,3,12,823.5,126,0.154,697.5,990,967.2,22.8,0.87,21.94,0.956,0.98,0.937,45.74,44.39,139,23344.5
1962-12-24,1962,3,13,1043,126,0.121,916.9,990,968,22,1.18,20.79,0.955,0.98,0.936,44.62,43.72,174.9,29382.9
1962-12-31,1962,3,14,1138,146.6,0.128,991.5,990,968.3,21.7,1.33,20.34,0.956,0.98,0.936,47.24,46.3,185.2,31111.7
1963-01-07,1962,4,15,1206,150,0.124,1049,990,968.5,21.5,1.54,19.91,0.955,0.98,0.936,48.88,47.76,191,32096
1963-01-14,1962,4,16,1579,150,0.0961,1100,990,969.7,20.3,1.84,18.42,0.952,0.98,0.933,47.28,46.27,185.1,31094.6
1963-01-21,1962,4,17,2186,150,0.0691,1100,990,971.5,18.5,1.87,16.59,0.947,0.979,0.927,42.37,41.5,166,27885.9
1963-01-28,1962,4,18,2819,170.1,0.0602,1100,990,973.1,16.9,1.87,15.05,0.941,0.973,0.915,38.19,37.14,148.6,24959.3
1963-02-04,1962,5,19,3570,197,0.0554,1100,990,974.8,15.2,1.87,13.36,0.931,0.97,0.903,33.54,32.53,130.1,21862.4
1963-02-11,1962,5,20,4123,197,0.0479,1100,990,975.9,14.1,1.87,12.23,0.922,0.97,0.894,30.41,29.5,118,19821.2
1963-02-18,1962,5,21,4486,197,0.0439,1100,990,976.6,13.4,1.87,11.56,0.916,0.97,0.888,28.54,27.68,110.7,18601.2
1963-02-25,1962,5,22,5118,247.6,0.0479,1100,990.02,977.7,12.4,1.87,10.49,0.767,0.831,0.744,21.97,20.36,81.46,13685.1
1963-03-04,1962,6,23,6389,315,0.0494,1100,990.12,979.5,10.6,1.83,8.763,0,0,0,0,0,0,0
1963-03-11,1962,6,24,7051,315,0.0447,1100,990.17,980.3,9.84,1.81,8.033,0,0,0,0,0,0,0
1963-03-18,1962,6,25,6801,315,0.0463,1100,990.15,980,10.1,1.82,8.293,0,0,0,0,0,0,0
1963-03-25,1962,6,26,6384,315,0.0494,1100,990.12,979.5,10.6,1.83,8.763,0,0,0,0,0,0,0
1963-04-01,1962,7,27,6183,364,0.0589,1100,990.1,979.3,10.8,1.84,8.99,0,0,0,0,0,0,0
1963-04-08,1962,7,28,5765,364,0.0632,1100,990.07,978.7,11.4,1.85,9.531,0,0,0,0,0,0,0
1963-04-15,1962,7,29,5288,364,0.0689,1100,990.03,978,12.1,1.86,10.21,0.757,0.831,0.735,20.99,18.98,75.92,12753.8
1963-04-22,1962,7,30,4555,364,0.0801,1100,990,976.7,13.3,1.87,11.43,0.914,0.97,0.886,28.18,27.17,108.7,18256.7
1963-04-29,1962,7,31,3957,346.9,0.0876,1100,990,975.6,14.4,1.87,12.54,0.925,0.97,0.897,31.29,30.35,121.4,20397.4
1963-05-06,1962,8,32,3472,334.6,0.0964,1100,990,974.6,15.4,1.87,13.57,0.932,0.97,0.904,34.11,33.09,132.4,22236.1
1963-05-13,1962,8,33,2986,321,0.108,1100,990,973.5,16.5,1.87,14.65,0.939,0.971,0.911,37.09,36.01,144,24197.7
1963-05-20,1962,8,34,2540,321,0.127,1100,990,972.4,17.6,1.87,15.72,0.944,0.976,0.921,40.02,39.07,156.3,26253.8
1963-05-27,1962,8,35,2212,302.7,0.137,1100,990,971.6,18.4,1.87,16.51,0.947,0.98,0.927,42.16,41.31,165.2,27757
1963-06-03,1962,9,36,1878,257,0.137,1100,990,970.7,19.3,1.87,17.42,0.949,0.98,0.93,44.61,43.72,174.9,29380.5
1963-06-10,1962,9,37,1568,257,0.164,1100,990,969.7,20.3,1.86,18.44,0.952,0.98,0.933,47.33,46.39,185.5,31172.2
1963-06-17,1962,9,38,1360,257,0.189,1076,990,969,21,1.69,19.27,0.953,0.98,0.934,48.44,47.47,189.9,31900.8
1963-06-24,1962,9,39,1152,257,0.223,895.3,990,968.4,21.6,1.17,20.45,0.954,0.98,0.935,42.82,41.95,167.8,28187.8
1963-07-01,1962,10,40,1035,227,0.22,808.3,990,968,22,1.05,20.94,0.955,0.978,0.934,45.1,43.28,152.5,25612.1
1963-07-08,1962,10,41,899.2,227,0.253,672.2,990,967.5,22.5,0.851,21.65,0.956,0.98,0.937,45.46,44.55,133.6,22451.6
1963-07-15,1962,10,42,774.5,231.1,0.299,543.4,990,967,23,0.648,22.35,0.952,0.974,0.927,40.16,39.01,110.1,18502
1963-07-22,1962,10,43,694.7,256,0.369,438.7,990,966.7,23.3,0.571,22.75,0.957,0.98,0.938,46.82,45.87,91.75,15413.3
1963-07-29,1962,10,44,631.2,225.1,0.356,406.1,990,966.4,23.6,0.515,23.06,0.955,0.98,0.936,43.85,42.98,85.95,14439.9
1963-08-05,1962,11,45,582.7,202,0.347,380.7,990,966.2,23.8,0.476,23.3,0.952,0.978,0.932,41.43,40.54,81.08,13621.8
1963-08-12,1962,11,46,555.7,202,0.364,353.7,990,966.1,23.9,0.435,23.46,0.949,0.973,0.923,38.62,37.58,75.16,12626.3
1963-08-19,1962,11,47,512.7,202,0.394,310.7,990,965.9,24.1,0.371,23.72,0.942,0.97,0.914,34.06,33.04,66.08,11100.8
1963-08-26,1962,11,48,475.3,194,0.408,281.3,990,965.7,24.3,0.326,23.94,0.937,0.97,0.909,30.93,30,60,10079.8
1963-09-02,1962,12,49,453.3,146,0.322,307.3,990,965.6,24.4,0.36,24,0.942,0.97,0.914,34.06,33.03,66.07,11099.5
1963-09-09,1962,12,50,431.2,146,0.339,285.2,990,965.5,24.5,0.327,24.13,0.938,0.97,0.909,31.64,30.69,61.39,10313.5
1963-09-16,1962,12,51,410.4,146,0.356,264.4,990,965.4,24.6,0.296,24.26,0.933,0.97,0.905,29.34,28.46,56.92,9562.54
1963-09-23,1962,12,52,388.9,146,0.376,242.9,990,965.3,24.7,0.266,24.39,0.927,0.97,0.899,26.94,26.13,52.25,8778.73
1963-09-30,1962,12,53,373.7,123.7,0.331,250,990,965.3,24.7,0.274,24.46,0.929,0.97,0.901,27.86,27.02,54.05,9080.03
1963-10-07,1963,1,1,351.3,120,0.342,231.3,990,965.2,24.8,0.317,24.53,0.939,0.974,0.915,37.31,35.14,49.63,8338.23
1963-10-14,1963,1,2,358,120,0.335,238,990,965.2,24.8,0.259,24.55,0.926,0.97,0.898,26.52,25.73,51.45,8643.63
1963-10-21,1963,1,3,357.1,120,0.336,237.1,990,965.2,24.8,0.258,24.56,0.925,0.97,0.898,26.42,25.62,51.25,8609.79
1963-10-28,1963,1,4,363,117.4,0.324,245.6,990,965.2,24.8,0.268,24.52,0.928,0.97,0.9,27.39,26.57,53.14,8927.29
1963-11-04,1963,2,5,404.3,114,0.282,290.3,990,965.4,24.6,0.332,24.25,0.938,0.97,0.91,32.39,31.42,62.84,10556.8
1963-11-11,1963,2,6,446.3,114,0.255,332.3,990,965.6,24.4,0.395,24,0.946,0.971,0.918,36.98,35.9,71.8,12061.7
1963-11-18,1963,2,7,494.3,114,0.231,380.3,990,965.8,24.2,0.467,23.71,0.952,0.977,0.93,42.07,41.12,82.24,13816
1963-11-25,1963,2,8,604.4,115.7,0.192,488.7,990,966.3,23.7,0.574,23.12,0.952,0.975,0.928,42.17,41.1,102.6,17244.5
1963-12-02,1963,3,9,726.5,126,0.174,600.5,990,966.8,23.2,0.716,22.48,0.954,0.978,0.933,42.08,41.17,123.5,20749.7
1963-12-09,1963,3,10,798.7,126,0.158,672.7,990,967.1,22.9,0.837,22.07,0.957,0.98,0.938,46.43,45.5,136.5,22931.1
1963-12-16,1963,3,11,820.4,126,0.154,694.4,990,967.2,22.8,0.874,21.94,0.957,0.98,0.938,47.67,46.71,140.1,23543.9
1963-12-23,1963,3,12,854.7,126,0.147,728.7,990,967.3,22.7,0.935,21.75,0.957,0.98,0.938,49.56,47.87,143.6,24125.1
1963-12-30,1963,3,13,921,143.1,0.155,777.9,990,967.6,22.4,1,21.41,0.955,0.979,0.935,48.24,45.47,147.5,24774.4
1964-01-06,1963,4,14,962.5,150,0.156,812.5,990,967.8,22.2,1.01,21.24,0.953,0.977,0.931,40.35,39.41,157.6,26484.1
1964-01-13,1963,4,15,1004,150,0.149,854.5,990,967.9,22.1,1.08,21.01,0.954,0.979,0.935,42.01,41.14,164.6,27646
1964-01-20,1963,4,16,1041,150,0.144,891.4,990,968,22,1.14,20.83,0.955,0.98,0.936,43.47,42.6,170.4,28628.7
1964-01-27,1963,4,17,1083,153.4,0.142,929.5,990,968.2,21.8,1.21,20.63,0.955,0.98,0.936,44.91,44.01,176.1,29577.3
1964-02-03,1963,5,18,1151,162,0.141,989.3,990,968.4,21.6,1.34,20.29,0.955,0.98,0.936,46.99,46.05,184.2,30946.7
1964-02-10,1963,5,19,1278,162,0.127,1084,990,968.8,21.2,1.69,19.54,0.954,0.98,0.935,49.49,48.12,192.5,32336.5
1964-02-17,1963,5,20,1412,162,0.115,1100,990,969.2,20.8,1.8,19,0.953,0.98,0.933,48.8,47.82,191.3,32137.8
1964-02-24,1963,5,21,1603,173,0.108,1100,990,969.8,20.2,1.85,18.33,0.952,0.98,0.933,47.04,46.1,184.4,30978.9
1964-03-02,1963,6,22,1991,239,0.121,1100,990,971,19,1.87,17.09,0.948,0.98,0.929,43.72,42.85,171.4,28792.9
1964-03-09,1963,6,23,2295,199,0.0871,1100,990,971.8,18.2,1.87,16.31,0.946,0.979,0.926,41.62,40.76,163,27389.2
1964-03-16,1963,6,24,2408,183,0.076,1100,990,972.1,17.9,1.87,16.04,0.945,0.978,0.924,40.89,39.98,159.9,26869.2
1964-03-23,1963,6,25,2314,183,0.0791,1100,990,971.9,18.1,1.87,16.27,0.946,0.979,0.926,41.49,40.63,162.5,27304.2
1964-03-30,1963,6,26,2261,207.3,0.0917,1100,990,971.7,18.3,1.87,16.4,0.946,0.98,0.927,41.84,41,164,27552.1
1964-04-06,1963,7,27,2281,217,0.0952,1100,990,971.8,18.2,1.87,16.35,0.946,0.98,0.927,41.71,40.87,163.5,27461.5
1964-04-13,1963,7,28,2314,217,0.0938,1100,990,971.9,18.1,1.87,16.27,0.946,0.979,0.926,41.49,40.63,162.5,27305.4
1964-04-20,1963,7,29,2281,217,0.0952,1100,990,971.8,18.2,1.87,16.35,0.946,0.98,0.927,41.71,40.86,163.5,27459.7
1964-04-27,1963,7,30,2176,206.3,0.0948,1100,990,971.5,18.5,1.87,16.6,0.947,0.98,0.928,42.39,41.54,166.2,27915.4
1964-05-04,1963,8,31,1999,192,0.0962,1100,990,971.1,18.9,1.87,17.05,0.948,0.98,0.929,43.6,42.73,170.9,28713.6
1964-05-11,1963,8,32,1759,276,0.157,1100,990,970.3,19.7,1.87,17.81,0.951,0.98,0.932,45.65,44.74,179,30063.9
1964-05-18,1963,8,33,1523,228,0.149,1100,990,969.6,20.4,1.84,18.6,0.952,0.98,0.933,47.77,46.81,187.3,31458.8
1964-05-25,1963,8,34,1283,192,0.15,1061,990,968.8,21.2,1.61,19.61,0.954,0.98,0.935,48.6,47.44,189.8,31881.5
1964-06-01,1963,9,35,1095,161,0.147,933.8,990,968.2,21.8,1.22,20.58,0.955,0.98,0.936,44.99,44.09,176.3,29626.7
1964-06-08,1963,9,36,915.2,161,0.177,754.2,990,967.6,22.4,0.962,21.48,0.956,0.979,0.936,46.73,45.16,146.7,24645.9
1964-06-15,1963,9,37,751.7,161,0.215,590.7,990,966.9,23.1,0.703,22.39,0.953,0.977,0.931,41.19,40.24,120.7,20283.3
1964-06-22,1963,9,38,644,161,0.25,483,990,966.5,23.5,0.585,22.94,0.953,0.976,0.93,44.03,42.42,99.81,16768.1
1964-06-29,1963,9,39,572.3,142.4,0.249,429.8,990,966.2,23.8,0.543,23.28,0.957,0.98,0.938,46.95,46.02,92.03,15461.2
1964-07-06,1963,10,40,538,149.6,0.279,388.4,990,966,24,0.481,23.5,0.953,0.977,0.931,42.65,41.7,83.39,14009.8
1964-07-13,1963,10,41,498.6,186,0.373,312.6,990,965.8,24.2,0.37,23.79,0.943,0.97,0.915,34.37,33.34,66.68,11202.6
1964-07-20,1963,10,42,471.4,186,0.395,285.4,990,965.7,24.3,0.329,23.95,0.938,0.97,0.91,31.43,30.48,60.97,10242.5
1964-07-27,1963,10,43,453.5,177.1,0.39,276.4,990,965.6,24.4,0.315,24.04,0.936,0.97,0.908,30.5,29.58,59.17,9939.85
1964-08-03,1963,11,44,431.2,155,0.36,276.2,990,965.5,24.5,0.313,24.15,0.936,0.97,0.908,30.59,29.67,59.35,9970.48
1964-08-10,1963,11,45,417.5,155,0.371,262.5,990,965.5,24.5,0.292,24.23,0.933,0.97,0.905,29.08,28.21,56.42,9478.61
1964-08-17,1963,11,46,393.3,167.4,0.426,225.8,990,965.4,24.6,0.307,24.33,0.939,0.974,0.915,35.19,34.33,49.23,8270.54
1964-08-24,1963,11,47,371.3,184,0.496,187.3,990,965.3,24.7,0.334,24.41,0.951,0.979,0.931,42.65,41.76,41.76,7015.32
1964-08-31,1963,11,48,351.9,144.6,0.411,207.3,990,965.2,24.8,0.366,24.47,0.956,0.979,0.935,47.56,46.4,46.4,7795.71
1964-09-07,1963,12,49,336.8,138,0.41,198.8,990,965.1,24.9,0.35,24.57,0.954,0.98,0.935,45.7,44.79,44.79,7524.67
1964-09-14,1963,12,50,323.7,138,0.426,185.7,990,965,25,0.327,24.65,0.951,0.98,0.932,42.69,41.83,41.83,7028.24
1964-09-21,1963,12,51,309,138,0.447,171,990,964.9,25.1,0.3,24.75,0.946,0.974,0.922,39.27,38.27,38.27,6428.69
1964-09-28,1963,12,52,289.6,122,0.421,167.6,990,964.9,25.1,0.293,24.85,0.945,0.974,0.92,38.59,37.6,37.6,6316.94
1964-10-05,1964,1,1,274.1,110,0.401,164.1,990,964.8,25.2,0.285,24.92,0.944,0.972,0.917,37.83,36.77,36.77,6177.23
1964-10-12,1964,1,2,265.3,110,0.415,155.3,990,964.8,25.2,0.269,24.97,0.941,0.97,0.913,35.77,34.7,34.7,5829
1964-10-19,1964,1,3,267.6,110,0.411,157.6,990,964.8,25.2,0.274,24.96,0.942,0.97,0.914,36.32,35.24,35.24,5920.01
1964-10-26,1964,1,4,283.8,109.4,0.386,174.4,990,964.8,25.2,0.303,24.86,0.947,0.977,0.925,40.25,39.31,39.31,6603.99
1964-11-02,1964,2,5,290.9,106,0.365,184.9,990,964.9,25.1,0.322,24.81,0.95,0.98,0.931,42.75,41.88,41.88,7036.66
1964-11-09,1964,2,6,315.3,106,0.336,209.3,990,965,25,0.366,24.66,0.956,0.98,0.937,48.39,47.29,47.29,7943.95
1964-11-16,1964,2,7,325.1,106,0.326,219.1,990,965,25,0.383,24.59,0.958,0.98,0.939,50.61,48.2,48.2,8097.6
1964-11-23,1964,2,8,385.3,106,0.277,279.3,990,965.3,24.7,0.315,24.36,0.935,0.97,0.907,31.21,30.27,60.54,10171.3
1964-11-30,1964,2,9,427.2,116.3,0.272,310.9,990,965.5,24.5,0.362,24.12,0.942,0.97,0.914,34.64,33.6,67.2,11289.2
1964-12-07,1964,3,10,436.8,118,0.27,318.8,990,965.6,24.4,0.374,24.06,0.944,0.97,0.915,35.49,34.43,68.85,11567.1
1964-12-14,1964,3,11,455,118,0.259,337,990,965.6,24.4,0.402,23.95,0.946,0.971,0.919,37.46,36.39,72.77,12226
1964-12-21,1964,3,12,498.1,118,0.237,380.1,990,965.8,24.2,0.466,23.69,0.952,0.978,0.932,42.05,41.15,82.29,13824.9
1964-12-28,1964,3,13,547.6,127,0.232,420.6,990,966.1,23.9,0.528,23.41,0.956,0.98,0.937,46.17,45.24,90.49,15202
1965-01-04,1964,4,14,602.3,139,0.231,463.3,990,966.3,23.7,0.581,23.11,0.955,0.979,0.935,47.64,45.6,96.06,16137.5
1965-01-11,1964,4,15,680.8,139,0.204,541.8,990,966.6,23.4,0.617,22.76,0.95,0.973,0.924,38.28,37.25,111.7,18772.9
1965-01-18,1964,4,16,733.7,139,0.19,594.7,990,966.8,23.2,0.706,22.46,0.954,0.979,0.933,41.63,40.74,122.2,20535.2
1965-01-25,1964,4,17,800.1,139,0.174,661.1,990,967.1,22.9,0.818,22.08,0.956,0.98,0.937,45.62,44.71,134.1,22532.9
1965-02-01,1964,5,18,891,137,0.154,754,990,967.5,22.5,0.955,21.58,0.956,0.979,0.935,47.05,45.19,146.5,24619.9
1965-02-08,1964,5,19,989.1,137,0.139,852.1,990,967.9,22.1,1.07,21.08,0.954,0.979,0.935,42.03,41.15,164.6,27655.1
1965-02-15,1964,5,20,1079,137,0.127,942.1,990,968.1,21.9,1.22,20.63,0.955,0.98,0.936,45.52,44.61,178.4,29978.2
1965-02-22,1964,5,21,1252,137,0.11,1064,990,968.7,21.3,1.61,19.7,0.954,0.98,0.935,48.99,47.75,191,32088.2
1965-03-01,1964,6,22,1753,183,0.105,1100,990,970.3,19.7,1.86,17.84,0.95,0.98,0.931,45.72,44.81,179.2,30110
1965-03-08,1964,6,23,2216,183,0.0827,1100,990,971.6,18.4,1.87,16.5,0.947,0.98,0.927,42.13,41.28,165.1,27737
1965-03-15,1964,6,24,2512,183,0.0729,1100,990,972.3,17.7,1.87,15.79,0.944,0.976,0.922,40.2,39.26,157,26381.6
1965-03-22,1964,6,25,2640,183,0.0693,1100,990,972.6,17.4,1.87,15.48,0.943,0.975,0.919,39.37,38.37,153.5,25783.7
1965-03-29,1964,6,26,2684,202.4,0.0754,1100,990,972.8,17.2,1.87,15.38,0.943,0.974,0.918,39.08,38.07,152.3,25581.6
1965-04-05,1964,7,27,2706,217,0.0802,1100,990,972.8,17.2,1.87,15.32,0.942,0.974,0.918,38.94,37.92,151.7,25479.2
1965-04-12,1964,7,28,2610,217,0.0832,1100,990,972.6,17.4,1.87,15.55,0.943,0.975,0.92,39.56,38.58,154.3,25924.5
1965-04-19,1964,7,29,2447,217,0.0887,1100,990,972.2,17.8,1.87,15.95,0.945,0.977,0.923,40.63,39.71,158.9,26687.7
1965-04-26,1964,7,30,2267,233.9,0.103,1100,990,971.7,18.3,1.87,16.38,0.946,0.98,0.927,41.8,40.95,163.8,27519.9
1965-05-03,1964,8,31,2116,276,0.13,1100,990,971.4,18.6,1.87,16.74,0.947,0.98,0.928,42.78,41.92,167.7,28171.1
1965-05-10,1964,8,32,1910,276,0.145,1100,990,970.8,19.2,1.87,17.32,0.949,0.98,0.93,44.32,43.44,173.7,29190
1965-05-17,1964,8,33,1684,276,0.164,1100,990,970.1,19.9,1.87,18.05,0.951,0.98,0.932,46.31,45.39,181.6,30500.5
1965-05-24,1964,8,34,1456,276,0.19,1099,990,969.3,20.7,1.79,18.86,0.952,0.98,0.933,48.39,47.42,189.7,31865.6
1965-05-31,1964,8,35,1219,177.4,0.145,1038,990,968.6,21.4,1.51,19.9,0.955,0.98,0.936,48.31,47.19,188.8,31713.5
1965-06-07,1964,9,36,1059,161,0.152,897.7,990,968.1,21.9,1.15,20.76,0.955,0.98,0.935,43.62,42.73,170.9,28711.7
1965-06-14,1964,9,37,882.4,161,0.183,721.4,990,967.4,22.6,0.916,21.65,0.956,0.979,0.936,46.89,45.4,141.7,23810.5
1965-06-21,1964,9,38,720.4,161,0.224,559.4,990,966.8,23.2,0.65,22.57,0.951,0.975,0.927,39.23,38.24,114.7,19275
1965-06-28,1964,9,39,623.3,175.3,0.283,448,990,966.4,23.6,0.561,23.05,0.955,0.979,0.934,45.78,44.11,93.13,15645.7
1965-07-05,1964,10,40,560.4,186,0.332,374.4,990,966.1,23.9,0.463,23.42,0.952,0.977,0.93,40.91,39.99,79.98,13436.1
1965-07-12,1964,10,41,512.9,186,0.363,326.9,990,965.9,24.1,0.392,23.7,0.945,0.97,0.917,35.9,34.84,69.68,11705.8
1965-07-19,1964,10,42,471,186,0.395,285,990,965.7,24.3,0.329,23.95,0.938,0.97,0.91,31.39,30.45,60.9,10230.9
1965-07-26,1964,10,43,447.4,181.6,0.406,265.8,990,965.6,24.4,0.3,24.09,0.933,0.97,0.905,29.31,28.43,56.86,9552.84
1965-08-02,1964,11,44,423.6,155,0.366,268.6,990,965.5,24.5,0.301,24.19,0.934,0.97,0.906,29.76,28.86,57.73,9698.14
1965-08-09,1964,11,45,401.3,155,0.387,246.3,990,965.4,24.6,0.27,24.33,0.928,0.97,0.901,27.28,26.46,52.92,8890.38
1965-08-16,1964,11,46,382.4,155,0.405,227.4,990,965.3,24.7,0.357,24.33,0.949,0.977,0.927,44.05,41.61,48.78,8195.38
1965-08-23,1964,11,47,360.9,155,0.43,205.9,990,965.2,24.8,0.363,24.43,0.956,0.98,0.937,47.15,46.19,46.19,7760.35
1965-08-30,1964,11,48,340,142.9,0.42,197.1,990,965.1,24.9,0.347,24.55,0.954,0.98,0.935,45.28,44.37,44.37,7454.26
1965-09-06,1964,12,49,329,138,0.419,191,990,965,25,0.336,24.62,0.952,0.98,0.933,43.9,43.02,43.02,7228.1
1965-09-13,1964,12,50,315.1,138,0.438,177.1,990,965,25,0.311,24.71,0.948,0.977,0.926,40.68,39.75,39.75,6677.32
1965-09-20,1964,12,51,302.5,138,0.456,164.5,990,964.9,25.1,0.289,24.8,0.944,0.972,0.918,37.77,36.73,36.73,6169.98
1965-09-27,1964,12,52,285.7,126,0.441,159.7,990,964.8,25.2,0.279,24.88,0.942,0.972,0.916,36.71,35.69,35.69,5995.7
1965-10-04,1965,1,1,272.3,110,0.404,162.3,990,964.8,25.2,0.282,24.93,0.943,0.971,0.916,37.41,36.32,36.32,6102.1
1965-10-11,1965,1,2,268.4,110,0.41,158.4,990,964.8,25.2,0.275,24.95,0.942,0.97,0.914,36.52,35.42,35.42,5950.55
1965-10-18,1965,1,3,270,110,0.407,160,990,964.8,25.2,0.278,24.94,0.942,0.97,0.914,36.88,35.77,35.77,6009.74
1965-10-25,1965,1,4,258.8,110,0.425,148.8,990,964.7,25.3,0.258,25.01,0.939,0.97,0.91,34.25,33.22,33.22,5581.23
1965-11-01,1965,2,5,257.5,106,0.412,151.5,990,964.7,25.3,0.262,25.01,0.939,0.97,0.911,34.89,33.85,33.85,5686.11
1965-11-08,1965,2,6,262.9,98.57,0.376,164.3,990,964.8,25.2,0.284,24.96,0.944,0.974,0.919,37.97,36.99,36.99,6215
1965-11-15,1965,2,7,283.6,93,0.329,190.6,990,964.8,25.2,0.33,24.83,0.951,0.98,0.932,44.15,42.78,42.78,7187.09
1965-11-22,1965,2,8,326.7,93,0.285,233.7,990,965,25,0.292,24.67,0.935,0.973,0.91,33.8,32.25,50.73,8523.12
1965-11-29,1965,2,9,363.1,110.9,0.305,252.2,990,965.2,24.8,0.274,24.51,0.93,0.97,0.902,28.18,27.34,54.67,9184.82
1965-12-06,1965,3,10,404.4,118,0.292,286.4,990,965.4,24.6,0.326,24.26,0.938,0.97,0.909,31.93,30.98,61.95,10408
1965-12-13,1965,3,11,437,118,0.27,319,990,965.6,24.4,0.375,24.06,0.944,0.97,0.915,35.51,34.44,68.89,11572.9
1965-12-20,1965,3,12,470,118,0.251,352,990,965.7,24.3,0.424,23.86,0.949,0.974,0.924,39.07,38.06,76.12,12788.8
1965-12-27,1965,3,13,505.1,118.6,0.235,386.5,990,965.9,24.1,0.475,23.65,0.953,0.979,0.933,42.72,41.84,83.68,14057.8
1966-01-03,1965,4,14,546.5,120,0.22,426.5,990,966.1,23.9,0.535,23.41,0.957,0.98,0.938,46.82,45.89,91.78,15418.2
1966-01-10,1965,4,15,572.5,120,0.21,452.5,990,966.2,23.8,0.574,23.25,0.958,0.98,0.939,49.41,48.07,96.15,16152.5
1966-01-17,1965,4,16,642.1,120,0.187,522.1,990,966.5,23.5,0.595,22.94,0.95,0.973,0.924,39.66,38.2,107.7,18095.6
1966-01-24,1965,4,17,727.3,120,0.165,607.3,990,966.8,23.2,0.723,22.47,0.955,0.98,0.935,42.57,41.71,125.1,21020.8
1966-01-31,1965,4,18,853,134.6,0.158,718.4,990,967.3,22.7,0.915,21.77,0.957,0.98,0.938,48.91,47.49,142.5,23937
1966-02-07,1965,5,19,900.2,137,0.153,763.2,990,967.5,22.5,0.958,21.54,0.955,0.978,0.935,45.58,44.13,149.2,25063.5
1966-02-14,1965,5,20,1016,137,0.135,878.7,990,967.9,22.1,1.11,20.95,0.955,0.979,0.935,43.07,42.18,168.7,28344.4
1966-02-21,1965,5,21,1139,137,0.12,1002,990,968.3,21.7,1.37,20.29,0.955,0.98,0.936,47.63,46.67,186.7,31365
1966-02-28,1965,5,22,1443,176.4,0.123,1094,990,969.3,20.7,1.79,18.91,0.953,0.98,0.934,48.31,47.2,188.8,31720.8
1966-03-07,1965,6,23,1919,183,0.0959,1100,990,970.8,19.2,1.87,17.32,0.949,0.98,0.93,44.32,43.44,173.8,29190.3
