date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1999-04-19,1998,7,29,3204,217,0.0679,1100,990,974,16,1.87,14.15,0.936,0.97,0.908,35.7,34.63,138.5,23272.9
1999-04-26,1998,7,30,3398,246.7,0.0727,1100,990,974.4,15.6,1.87,13.72,0.933,0.97,0.905,34.54,33.5,134,22514.3
1999-05-03,1998,8,31,3215,321,0.1,1100,990,974,16,1.87,14.11,0.936,0.97,0.908,35.62,34.55,138.2,23217.9
1999-05-10,1998,8,32,2888,321,0.111,1100,990,973.2,16.8,1.87,14.88,0.94,0.971,0.913,37.74,36.65,146.6,24629.1
1999-05-17,1998,8,33,2534,321,0.127,1100,990,972.4,17.6,1.87,15.74,0.944,0.976,0.921,40.06,39.11,156.4,26281.5
1999-05-24,1998,8,34,2184,321,0.147,1100,990,971.5,18.5,1.87,16.58,0.947,0.98,0.928,42.34,41.48,165.9,27877.8
1999-05-31,1998,8,35,1972,266.1,0.135,1100,990,971,19,1.87,17.12,0.948,0.98,0.929,43.8,42.92,171.7,28842.4
1999-06-07,1998,9,36,1573,257,0.165,1093,990,969.7,20.3,1.82,18.46,0.952,0.98,0.933,47.1,46.15,184.6,31012.8
1999-06-14,1998,9,37,1149,257,0.224,891.7,990,968.4,21.6,1.17,20.46,0.954,0.979,0.934,42.65,41.74,167,28052.5
1999-06-21,1998,9,38,911.3,210,0.232,701.3,990,967.5,22.5,0.891,21.57,0.955,0.979,0.935,45.24,44.06,137.8,23145.1
1999-06-28,1998,9,39,687.9,196.3,0.286,491.6,990,966.7,23.3,0.588,22.76,0.952,0.975,0.928,41.73,40.51,101.3,17018.1
1999-07-05,1998,10,40,576.7,186,0.323,390.7,990,966.2,23.8,0.488,23.32,0.953,0.978,0.932,42.57,41.65,83.29,13993.5
1999-07-12,1998,10,41,493.3,186,0.378,307.3,990,965.8,24.2,0.362,23.82,0.942,0.97,0.913,33.79,32.78,65.55,11013
1999-07-19,1998,10,42,449,186,0.414,263,990,965.6,24.4,0.296,24.08,0.933,0.97,0.905,28.97,28.1,56.2,9442.38
1999-07-26,1998,10,43,417.2,181.6,0.435,235.6,990,965.5,24.5,0.325,24.2,0.941,0.974,0.916,37.21,35.54,50.42,8470.21
1999-08-02,1998,11,44,375.2,155,0.413,220.2,990,965.3,24.7,0.389,24.34,0.958,0.98,0.938,50.31,47.71,47.71,8014.88
1999-08-09,1998,11,45,350,155,0.443,195,990,965.1,24.9,0.344,24.51,0.953,0.98,0.934,44.67,43.78,43.78,7354.57
1999-08-16,1998,11,46,326.3,155,0.475,171.3,990,965,25,0.302,24.67,0.946,0.974,0.922,39.22,38.22,38.22,6421
1999-08-23,1998,11,47,292.5,155,0.531,137.5,990,964.9,25.1,0.241,24.89,0.934,0.97,0.906,31.35,30.41,30.41,5109.06
1999-08-30,1998,11,48,267.5,109.3,0.406,158.2,990,964.8,25.2,0.274,24.96,0.941,0.974,0.916,36.47,35.54,35.54,5970.46
1999-09-06,1998,12,49,248.9,91,0.366,157.9,990,964.7,25.3,0.272,25.04,0.942,0.97,0.914,36.51,35.43,35.43,5952.53
1999-09-13,1998,12,50,236.1,91,0.386,145.1,990,964.6,25.4,0.249,25.13,0.937,0.97,0.909,33.52,32.51,32.51,5461.95
1999-09-20,1998,12,51,208.1,91,0.438,117.1,990,964.4,25.6,0.199,25.35,0.923,0.97,0.895,26.87,26.06,26.06,4378.76
1999-09-27,1998,12,52,200.6,83.29,0.415,117.3,990,964.4,25.6,0.198,25.4,0.398,0.416,0.386,12.61,12.23,12.23,2055.04
1999-10-04,1999,1,1,197.3,73,0.37,124.3,990,964.4,25.6,0.209,25.39,0.928,0.97,0.9,28.71,27.85,27.85,4678.57
1999-10-11,1999,1,2,196.1,73,0.372,123.1,990,964.4,25.6,0.207,25.38,0.927,0.97,0.899,28.4,27.55,27.55,4628.14
1999-10-18,1999,1,3,196.1,73,0.372,123.1,990,964.4,25.6,0.207,25.38,0.927,0.97,0.899,28.4,27.55,27.55,4628.14
1999-10-25,1999,1,4,194.2,73,0.376,121.2,990,964.4,25.6,0.204,25.38,0.926,0.97,0.898,27.93,27.09,27.09,4551.36
1999-11-01,1999,2,5,194,67,0.345,127,990,964.4,25.6,0.213,25.37,0.929,0.97,0.901,29.37,28.49,28.49,4785.48
1999-11-08,1999,2,6,198.6,67,0.337,131.6,990,964.4,25.6,0.221,25.37,0.931,0.97,0.903,30.48,29.56,29.56,4966.45
1999-11-15,1999,2,7,204.7,67,0.327,137.7,990,964.4,25.6,0.232,25.34,0.934,0.97,0.906,31.94,30.98,30.98,5204.58
1999-11-22,1999,2,8,214.5,67,0.313,147.5,990,964.5,25.5,0.25,25.26,0.937,0.97,0.909,34.27,33.24,33.24,5584.28
1999-11-29,1999,2,9,252.6,61.29,0.244,191.3,990,964.7,25.3,0.328,24.97,0.952,0.978,0.931,44.59,43.58,43.58,7322
1999-12-06,1999,3,10,273.3,64.14,0.234,209.2,990,964.8,25.2,0.36,24.85,0.956,0.98,0.937,48.75,47.07,47.07,7907.97
1999-12-13,1999,3,11,300.7,77,0.257,223.7,990,964.9,25.1,0.339,24.75,0.949,0.977,0.927,43.42,42.05,49.86,8377.29
1999-12-20,1999,3,12,335,77,0.23,258,990,965.1,24.9,0.278,24.65,0.931,0.97,0.903,29.03,28.16,56.32,9461.33
1999-12-27,1999,3,13,389,81,0.208,308,990,965.3,24.7,0.353,24.3,0.941,0.97,0.913,34.55,33.52,67.03,11261.7
2000-01-03,1999,4,14,429.4,91,0.212,338.4,990,965.5,24.5,0.4,24.07,0.947,0.972,0.92,37.8,36.73,73.46,12342
2000-01-10,1999,4,15,449.4,91,0.203,358.4,990,965.6,24.4,0.43,23.95,0.95,0.975,0.926,39.96,38.99,77.97,13099.8
2000-01-17,1999,4,16,481.6,83.29,0.173,398.3,990,965.8,24.2,0.489,23.74,0.955,0.98,0.935,44.26,43.38,86.76,14575.4
2000-01-24,1999,4,17,481.6,73,0.152,408.6,990,965.8,24.2,0.503,23.73,0.956,0.98,0.936,45.43,44.52,89.04,14958.7
2000-01-31,1999,4,18,528.2,83.29,0.158,444.9,990,966,24,0.545,23.48,0.955,0.979,0.935,46.17,44.91,95.12,15980.5
2000-02-07,1999,5,19,621.4,93.57,0.151,527.8,990,966.4,23.6,0.585,23.03,0.949,0.971,0.922,37.71,36.62,109.9,18458
2000-02-14,1999,5,20,728.1,105,0.146,623.1,990,966.8,23.2,0.747,22.44,0.954,0.978,0.933,43.55,42.6,127.8,21468.2
2000-02-21,1999,5,21,820.1,105,0.128,715.1,990,967.2,22.8,0.903,21.92,0.957,0.98,0.938,49.03,48.05,144.1,24215.3
2000-02-28,1999,5,22,821.4,122.1,0.148,699.2,990,967.2,22.8,0.88,21.93,0.957,0.98,0.938,47.98,47.02,141.1,23698.4
2000-03-06,1999,6,23,913.8,129,0.141,784.8,990,967.6,22.4,0.998,21.45,0.955,0.979,0.935,46.73,44.57,150.8,25326.7
2000-03-13,1999,6,24,995.9,129,0.13,866.9,990,967.9,22.1,1.09,21.03,0.955,0.98,0.935,42.67,41.81,167.2,28097.7
2000-03-20,1999,6,25,1318,129,0.103,1015,990,968.9,21.1,1.5,19.59,0.954,0.98,0.935,46.27,45.35,181.4,30473.6
2000-03-27,1999,6,26,2586,154.1,0.0594,1100,990,972.5,17.5,1.87,15.62,0.943,0.975,0.919,39.73,38.75,155,26037.8
2000-04-03,1999,7,27,3320,217,0.0654,1100,990,974.2,15.8,1.87,13.89,0.934,0.97,0.906,35,33.95,135.8,22813.1
2000-04-10,1999,7,28,3256,283.9,0.0876,1100,990,974.1,15.9,1.87,14.04,0.935,0.97,0.907,35.4,34.34,137.4,23077.3
2000-04-17,1999,7,29,2893,261.6,0.0902,1100,990,973.3,16.7,1.87,14.87,0.94,0.971,0.913,37.7,36.61,146.5,24604.9
2000-04-24,1999,7,30,2718,217,0.0799,1100,990,972.8,17.2,1.87,15.29,0.942,0.974,0.917,38.86,37.83,151.3,25424.8
2000-05-01,1999,8,31,2475,276,0.112,1100,990,972.2,17.8,1.87,15.88,0.944,0.977,0.923,40.45,39.52,158.1,26555.3
2000-05-08,1999,8,32,2291,276,0.12,1100,990,971.8,18.2,1.87,16.32,0.946,0.979,0.926,41.65,40.79,163.1,27408.6
2000-05-15,1999,8,33,2107,276,0.131,1100,990,971.4,18.6,1.87,16.77,0.947,0.98,0.928,42.83,41.98,167.9,28209.4
2000-05-22,1999,8,34,1857,276,0.149,1100,990,970.6,19.4,1.87,17.49,0.95,0.98,0.931,44.79,43.89,175.6,29494.8
2000-05-29,1999,8,35,1603,238.3,0.148,1100,990,969.8,20.2,1.86,18.32,0.952,0.98,0.933,47.02,46.08,184.3,30964.1
2000-06-05,1999,9,36,1307,210,0.162,1051,990,968.9,21.1,1.6,19.54,0.954,0.98,0.935,47.94,46.95,187.8,31548.5
2000-06-12,1999,9,37,1067,210,0.198,856.9,990,968.1,21.9,1.12,20.78,0.955,0.98,0.936,45.25,43.95,162,27219.4
2000-06-19,1999,9,38,832.5,210,0.255,622.5,990,967.2,22.8,0.764,22.01,0.953,0.976,0.931,42.6,41.6,124.8,20967.5
2000-06-26,1999,9,39,627,188.6,0.3,438.4,990,966.4,23.6,0.547,23.05,0.955,0.979,0.934,44.78,43.81,92.46,15533.9
2000-07-03,1999,10,40,526.7,135,0.257,391.7,990,966,24,0.485,23.54,0.953,0.979,0.933,43.1,42.18,84.35,14171
2000-07-10,1999,10,41,453.8,135,0.298,318.8,990,965.6,24.4,0.376,23.98,0.944,0.97,0.915,35.37,34.31,68.63,11529.6
2000-07-17,1999,10,42,409.2,135,0.33,274.2,990,965.4,24.6,0.309,24.25,0.935,0.97,0.907,30.49,29.57,59.15,9936.56
2000-07-24,1999,10,43,377.6,135,0.358,242.6,990,965.3,24.7,0.286,24.43,0.933,0.971,0.906,30.68,29.67,52.46,8813.36
2000-07-31,1999,10,44,337.5,117.9,0.349,219.6,990,965.1,24.9,0.363,24.55,0.953,0.979,0.932,46.71,44.82,48.37,8126.87
2000-08-07,1999,11,45,319,115,0.36,204,990,965,25,0.357,24.65,0.955,0.98,0.936,47.11,46.17,46.17,7756.93
2000-08-14,1999,11,46,296.9,115,0.388,181.9,990,964.9,25.1,0.317,24.79,0.949,0.978,0.928,41.99,41.08,41.08,6901.18
2000-08-21,1999,11,47,271.4,115,0.424,156.4,990,964.8,25.2,0.271,24.94,0.941,0.97,0.913,36.01,34.94,34.94,5870.42
2000-08-28,1999,11,48,257.7,104.7,0.406,153,990,964.7,25.3,0.264,25,0.94,0.97,0.912,35.26,34.22,34.22,5748.97
2000-09-04,1999,12,49,242.6,91,0.375,151.6,990,964.7,25.3,0.26,25.08,0.939,0.97,0.911,35.04,33.99,33.99,5709.8
2000-09-11,1999,12,50,227.5,91,0.4,136.5,990,964.6,25.4,0.233,25.2,0.933,0.97,0.905,31.49,30.55,30.55,5131.7
2000-09-18,1999,12,51,208,91,0.438,117,990,964.4,25.6,0.198,25.35,0.792,0.831,0.768,23.23,22.54,22.54,3786.15
2000-09-25,1999,12,52,196.6,88.43,0.45,108.1,990,964.4,25.6,0.182,25.41,0.132,0.139,0.128,3.854,3.738,3.738,628.048
2000-10-02,2000,1,1,182.2,73,0.401,109.2,990,964.4,25.6,0.182,25.38,0.917,0.97,0.89,24.93,24.18,24.18,4062.78
2000-10-09,2000,1,2,156.1,58,0.37,98.07,990,964.5,25.5,0.161,25.35,0.916,0.968,0.886,22.33,21.61,21.61,3631.04
2000-10-16,2000,1,3,150.2,52,0.347,98.22,990,964.5,25.5,0.16,25.35,0.918,0.967,0.888,22.41,21.68,21.68,3641.76
2000-10-23,2000,1,4,160,52,0.325,108,990,964.5,25.5,0.177,25.34,0.917,0.97,0.889,24.6,23.86,23.86,4008.05
2000-10-30,2000,1,5,147.5,50.57,0.343,96.96,990,964.5,25.5,0.157,25.34,0.914,0.967,0.884,22.02,21.3,21.3,3579.22
2000-11-06,2000,2,6,144.9,50,0.346,94.87,990,964.5,25.5,0.154,25.35,0.918,0.966,0.887,21.64,20.91,20.91,3513.3
2000-11-13,2000,2,7,168.7,50,0.297,118.7,990,964.5,25.5,0.196,25.34,0.924,0.97,0.896,27.25,26.44,26.44,4441.21
2000-11-20,2000,2,8,189.6,50,0.264,139.6,990,964.4,25.6,0.234,25.35,0.934,0.97,0.906,32.41,31.44,31.44,5282.34
2000-11-27,2000,2,9,226.9,53.86,0.237,173,990,964.6,25.4,0.294,25.14,0.946,0.977,0.924,40.37,39.45,39.45,6626.95
2000-12-04,2000,3,10,260.3,59,0.227,201.3,990,964.7,25.3,0.345,24.92,0.954,0.98,0.935,46.94,45.35,45.35,7618.92
2000-12-11,2000,3,11,322.3,77,0.24,245.3,990,965,25,0.306,24.68,0.938,0.973,0.913,35.18,33.63,53.49,8986.5
2000-12-18,2000,3,12,379.6,77,0.203,302.6,990,965.3,24.7,0.345,24.36,0.94,0.97,0.912,33.98,32.96,65.93,11076.2
2000-12-25,2000,3,13,437.6,77,0.176,360.6,990,965.6,24.4,0.432,24,0.95,0.976,0.927,40.3,39.34,78.68,13217.5
2001-01-01,2000,4,14,500.4,120,0.24,380.4,990,965.9,24.1,0.466,23.68,0.952,0.978,0.932,42.06,41.15,82.29,13825.4
2001-01-08,2000,4,15,554.4,120,0.217,434.4,990,966.1,23.9,0.547,23.36,0.957,0.98,0.938,47.62,46.63,93.25,15666.3
2001-01-15,2000,4,16,605.8,120,0.198,485.8,990,966.3,23.7,0.582,23.1,0.953,0.976,0.93,44.61,42.68,100.5,16882.2
2001-01-22,2000,4,17,684.4,120,0.175,564.4,990,966.6,23.4,0.651,22.71,0.952,0.976,0.929,39.88,38.92,116.8,19614.6
2001-01-29,2000,4,18,805.4,129.7,0.161,675.7,990,967.1,22.9,0.84,22.04,0.957,0.98,0.938,46.57,45.64,136.9,23000.3
2001-02-05,2000,5,19,872.3,137,0.157,735.3,990,967.4,22.6,0.932,21.68,0.956,0.98,0.937,47.88,46.66,145.6,24468.5
2001-02-12,2000,5,20,1034,137,0.133,896.5,990,968,22,1.14,20.86,0.955,0.98,0.936,43.76,42.88,171.5,28812.7
2001-02-19,2000,5,21,1357,154.9,0.115,1085,990,969,21,1.72,19.26,0.953,0.98,0.934,48.81,47.54,190.2,31947.7
2001-02-26,2000,5,22,2077,206,0.0984,1100,990,971.2,18.8,1.87,16.88,0.948,0.98,0.929,43.15,42.28,169.1,28409.4
2001-03-05,2000,6,23,2633,239,0.0911,1100,990,972.6,17.4,1.87,15.5,0.943,0.975,0.919,39.41,38.42,153.7,25819.7
2001-03-12,2000,6,24,3109,239,0.0771,1100,990,973.8,16.2,1.87,14.36,0.937,0.97,0.909,36.3,35.22,140.9,23665.5
2001-03-19,2000,6,25,3234,239,0.0739,1100,990,974.1,15.9,1.87,14.07,0.935,0.97,0.907,35.49,34.43,137.7,23135.5
2001-03-26,2000,6,26,3069,235.9,0.0769,1100,990,973.7,16.3,1.87,14.45,0.938,0.97,0.91,36.53,35.43,141.7,23811.4
2001-04-02,2000,7,27,3040,217,0.0714,1100,990,973.6,16.4,1.87,14.52,0.938,0.97,0.91,36.72,35.62,142.5,23937.8
2001-04-09,2000,7,28,3099,217,0.07,1100,990,973.8,16.2,1.87,14.37,0.937,0.97,0.909,36.33,35.24,141,23682.6
2001-04-16,2000,7,29,3400,239.3,0.0702,1100,990,974.4,15.6,1.87,13.72,0.933,0.97,0.905,34.53,33.49,134,22507.6
2001-04-23,2000,7,30,3578,295,0.0825,1100,990,974.8,15.2,1.87,13.34,0.931,0.97,0.903,33.49,32.49,130,21832.5
2001-04-30,2000,7,31,3586,317.3,0.0885,1100,990,974.8,15.2,1.87,13.32,0.931,0.97,0.903,33.45,32.44,129.8,21802.7
2001-05-07,2000,8,32,3285,321,0.0978,1100,990,974.2,15.8,1.87,13.96,0.935,0.97,0.907,35.2,34.14,136.6,22945.2
2001-05-14,2000,8,33,2991,321,0.107,1100,990,973.5,16.5,1.87,14.63,0.939,0.97,0.911,37.05,35.96,143.8,24163.6
2001-05-21,2000,8,34,2632,321,0.122,1100,990,972.6,17.4,1.87,15.5,0.943,0.975,0.919,39.42,38.43,153.7,25823.3
2001-05-28,2000,8,35,2302,293.6,0.128,1100,990,971.8,18.2,1.87,16.3,0.946,0.979,0.926,41.57,40.71,162.8,27357.5
2001-06-04,2000,9,36,2039,257,0.126,1100,990,971.2,18.8,1.87,16.95,0.948,0.98,0.929,43.32,42.46,169.8,28531.3
2001-06-11,2000,9,37,1682,257,0.153,1100,990,970.1,19.9,1.87,18.06,0.951,0.98,0.932,46.32,45.4,181.6,30507.7
2001-06-18,2000,9,38,1327,257,0.195,1038,990,968.9,21.1,1.57,19.5,0.954,0.98,0.935,47.26,46.29,185.2,31108.5
2001-06-25,2000,9,39,1091,252.7,0.232,838,990,968.2,21.8,1.09,20.72,0.955,0.979,0.934,44.26,42.79,157.4,26443.8
2001-07-02,2000,10,40,931.4,227,0.244,704.4,990,967.6,22.4,0.908,21.47,0.956,0.98,0.937,47.26,46.28,138.8,23322.6
2001-07-09,2000,10,41,725.8,227,0.315,498.8,990,966.8,23.2,0.62,22.58,0.954,0.978,0.933,44.23,42.97,102.2,17176.5
2001-07-16,2000,10,42,592.4,227,0.384,365.4,990,966.3,23.7,0.453,23.29,0.95,0.975,0.926,39.64,38.65,77.29,12985.5
2001-07-23,2000,10,43,517.8,227,0.439,290.8,990,965.9,24.1,0.342,23.73,0.939,0.97,0.91,31.76,30.81,61.61,10351
2001-07-30,2000,10,44,461.2,196.3,0.425,264.9,990,965.7,24.3,0.301,24.02,0.933,0.97,0.905,29.13,28.26,56.51,9494.29
2001-08-06,2000,11,45,424.8,175.7,0.413,249,990,965.5,24.5,0.276,24.21,0.929,0.97,0.901,27.48,26.65,53.3,8954.87
2001-08-13,2000,11,46,395.7,155,0.392,240.7,990,965.4,24.6,0.308,24.31,0.936,0.973,0.911,34.37,32.54,51.3,8618.2
2001-08-20,2000,11,47,368.4,155,0.421,213.4,990,965.2,24.8,0.377,24.38,0.957,0.98,0.937,48.8,46.87,46.87,7874.44
2001-08-27,2000,11,48,339,144.4,0.425,194.5,990,965.1,24.9,0.342,24.56,0.953,0.98,0.934,44.66,43.73,43.73,7346.37
2001-09-03,2000,12,49,313.6,118,0.376,195.6,990,965,25,0.341,24.69,0.953,0.98,0.934,45.15,44.25,44.25,7433.59
2001-09-10,2000,12,50,296.3,118,0.398,178.3,990,964.9,25.1,0.31,24.8,0.948,0.978,0.927,41.13,40.22,40.22,6757.8
2001-09-17,2000,12,51,277.4,118,0.426,159.4,990,964.8,25.2,0.276,24.91,0.942,0.971,0.915,36.69,35.63,35.63,5985.33
2001-09-24,2000,12,52,250.9,118,0.471,132.9,990,964.7,25.3,0.229,25.07,0.932,0.97,0.904,30.46,29.54,29.54,4963.52
2001-10-01,2001,1,1,228.7,97,0.424,131.7,990,964.6,25.4,0.225,25.2,0.931,0.97,0.903,30.33,29.42,29.42,4942.19
2001-10-08,2001,1,2,212.3,97,0.458,115.3,990,964.5,25.5,0.196,25.33,0.66,0.693,0.64,19.49,18.9,18.9,3175.62
2001-10-15,2001,1,3,198.6,97,0.489,101.6,990,964.4,25.6,0.171,25.42,0,0,0,0,0,0,0
2001-10-22,2001,1,4,204.7,97,0.474,107.7,990,964.4,25.6,0.182,25.39,0.394,0.416,0.382,10.96,10.63,10.63,1785.64
2001-10-29,2001,1,5,210,94.71,0.452,115.3,990,964.5,25.5,0.196,25.34,0.529,0.554,0.514,16.23,15.74,15.74,2644.45
2001-11-05,2001,2,6,238.8,93,0.39,145.8,990,964.6,25.4,0.25,25.12,0.937,0.97,0.909,33.66,32.65,32.65,5485.65
2001-11-12,2001,2,7,274.2,93,0.341,181.2,990,964.8,25.2,0.313,24.89,0.949,0.976,0.926,41.96,40.98,40.98,6883.85
2001-11-19,2001,2,8,320.9,102.3,0.319,218.6,990,965,25,0.359,24.64,0.953,0.979,0.932,46.64,44.84,48.4,8131.27
2001-11-26,2001,2,9,363.3,109.4,0.301,253.9,990,965.2,24.8,0.277,24.51,0.93,0.97,0.902,28.37,27.52,55.04,9246.58
2001-12-03,2001,3,10,416.9,118,0.283,298.9,990,965.5,24.5,0.344,24.18,0.94,0.97,0.912,33.32,32.32,64.64,10859.5
2001-12-10,2001,3,11,408.7,118,0.289,290.7,990,965.4,24.6,0.332,24.23,0.939,0.97,0.91,32.42,31.45,62.89,10565.8
2001-12-17,2001,3,12,419.5,112,0.267,307.5,990,965.5,24.5,0.356,24.16,0.942,0.97,0.913,34.3,33.27,66.54,11178.5
2001-12-24,2001,3,13,441.4,104,0.236,337.4,990,965.6,24.4,0.4,24.01,0.946,0.971,0.919,37.6,36.53,73.06,12274.8
2001-12-31,2001,3,14,493.9,117.7,0.239,376.2,990,965.8,24.2,0.459,23.72,0.952,0.978,0.931,41.64,40.74,81.48,13689
2002-01-07,2001,4,15,522,120,0.23,402,990,965.9,24.1,0.498,23.55,0.955,0.98,0.936,44.33,43.44,86.88,14596.6
2002-01-14,2001,4,16,563.1,120,0.213,443.1,990,966.1,23.9,0.56,23.31,0.958,0.98,0.939,48.49,47.48,94.97,15954.8
2002-01-21,2001,4,17,575,91,0.158,484,990,966.2,23.8,0.591,23.22,0.953,0.977,0.931,47.48,44.18,98.1,16481.1
2002-01-28,2001,4,18,603.5,97,0.161,506.5,990,966.3,23.7,0.55,23.14,0.947,0.97,0.918,36.28,35.19,105.6,17735.2
2002-02-04,2001,5,19,646.7,105,0.162,541.7,990,966.5,23.5,0.61,22.9,0.95,0.973,0.924,38.53,37.49,112.5,18894.5
2002-02-11,2001,5,20,690.4,105,0.152,585.4,990,966.7,23.3,0.684,22.65,0.953,0.978,0.932,41.31,40.39,121.2,20358.7
2002-02-18,2001,5,21,769.2,105,0.137,664.2,990,967,23,0.817,22.21,0.957,0.98,0.938,46.13,45.2,135.6,22782.3
2002-02-25,2001,5,22,836.8,115.3,0.138,721.5,990,967.2,22.8,0.917,21.84,0.957,0.98,0.938,49.28,47.85,143.5,24114.1
2002-03-04,2001,6,23,955,129,0.135,826,990,967.7,22.3,1.05,21.24,0.955,0.979,0.935,44.75,43.07,158.5,26626.6
2002-03-11,2001,6,24,1135,129,0.114,1006,990,968.3,21.7,1.4,20.28,0.955,0.98,0.936,47.74,46.7,186.8,31380.1
2002-03-18,2001,6,25,1469,159.9,0.109,1100,990,969.4,20.6,1.83,18.79,0.952,0.98,0.933,48.26,47.29,189.2,31779.3
2002-03-25,2001,6,26,1572,183,0.117,1100,990,969.7,20.3,1.85,18.43,0.952,0.98,0.933,47.31,46.36,185.5,31156.8
2002-04-01,2001,7,27,1684,148,0.0879,1100,990,970.1,19.9,1.87,18.05,0.951,0.98,0.932,46.31,45.38,181.5,30497.8
2002-04-08,2001,7,28,1754,148,0.0844,1100,990,970.3,19.7,1.87,17.82,0.951,0.98,0.932,45.69,44.77,179.1,30088.3
2002-04-15,2001,7,29,1779,148,0.0832,1100,990,970.4,19.6,1.87,17.74,0.95,0.98,0.931,45.47,44.56,178.2,29945.4
2002-04-22,2001,7,30,1884,148,0.0786,1100,990,970.7,19.3,1.87,17.4,0.949,0.98,0.93,44.55,43.66,174.7,29341.5
2002-04-29,2001,7,31,1964,179.4,0.0913,1100,990,971,19,1.87,17.14,0.948,0.98,0.93,43.85,42.98,171.9,28880.9
2002-05-06,2001,8,32,2016,216,0.107,1100,990,971.1,18.9,1.87,16.99,0.948,0.98,0.929,43.43,42.56,170.2,28598.7
2002-05-13,2001,8,33,1957,276,0.141,1100,990,971,19,1.87,17.17,0.949,0.98,0.93,43.91,43.04,172.1,28920.5
2002-05-20,2001,8,34,1907,276,0.145,1100,990,970.8,19.2,1.87,17.33,0.949,0.98,0.93,44.35,43.46,173.8,29206.2
2002-05-27,2001,8,35,1755,257.1,0.146,1100,990,970.3,19.7,1.87,17.82,0.951,0.98,0.932,45.68,44.77,179.1,30085.7
2002-06-03,2001,9,36,1575,210,0.134,1100,990,969.7,20.3,1.86,18.42,0.952,0.98,0.933,47.27,46.33,185.3,31130.5
2002-06-10,2001,9,37,1332,250.3,0.189,1055,990,968.9,21.1,1.62,19.44,0.954,0.98,0.935,47.89,46.91,187.6,31525
2002-06-17,2001,9,38,1135,257,0.227,878,990,968.3,21.7,1.14,20.53,0.954,0.979,0.934,42.15,41.26,165,27727.3
2002-06-24,2001,9,39,924,257,0.28,667,990,967.6,22.4,0.85,21.56,0.955,0.979,0.935,44.8,43.52,130.6,21932.8
2002-07-01,2001,10,40,704.4,186,0.265,518.4,990,966.7,23.3,0.631,22.65,0.953,0.976,0.931,43.79,42.13,105.8,17772.7
2002-07-08,2001,10,41,577.6,186,0.323,391.6,990,966.2,23.8,0.489,23.31,0.953,0.978,0.933,42.66,41.75,83.5,14027.4
2002-07-15,2001,10,42,496.8,186,0.375,310.8,990,965.8,24.2,0.368,23.8,0.942,0.97,0.914,34.18,33.16,66.31,11140.8
2002-07-22,2001,10,43,448.2,186,0.416,262.2,990,965.6,24.4,0.295,24.09,0.933,0.97,0.905,28.88,28.01,56.02,9411.62
2002-07-29,2001,10,44,408.3,168.3,0.412,240.1,990,965.4,24.6,0.308,24.25,0.936,0.973,0.911,34.17,32.46,51.16,8594.35
2002-08-05,2001,11,45,373.7,155,0.415,218.7,990,965.3,24.7,0.364,24.37,0.953,0.979,0.932,46.1,44.29,47.86,8039.92
2002-08-12,2001,11,46,342,155,0.453,187,990,965.1,24.9,0.33,24.56,0.951,0.979,0.931,42.83,41.95,41.95,7047.96
2002-08-19,2001,11,47,320.1,155,0.485,165.1,990,965,25,0.291,24.71,0.944,0.973,0.919,37.78,36.76,36.76,6175.63
2002-08-26,2001,11,48,299.1,149.7,0.5,149.4,990,964.9,25.1,0.262,24.84,0.939,0.971,0.911,34.18,33.19,33.19,5575.42
2002-09-02,2001,12,49,268.5,118,0.44,150.5,990,964.8,25.2,0.261,24.97,0.939,0.97,0.911,34.6,33.57,33.57,5640.24
2002-09-09,2001,12,50,258.9,98.71,0.381,160.2,990,964.7,25.3,0.276,24.99,0.942,0.972,0.916,36.99,35.98,35.98,6044.89
2002-09-16,2001,12,51,243.1,98.71,0.407,144.4,990,964.7,25.3,0.248,25.09,0.936,0.97,0.908,33.28,32.28,32.28,5423.47
2002-09-23,2001,12,52,234.2,118,0.504,116.2,990,964.6,25.4,0.199,25.2,0.923,0.97,0.895,26.51,25.71,25.71,4319.7
2002-09-30,2001,12,53,223.1,100,0.448,123.1,990,964.5,25.5,0.21,25.25,0.927,0.97,0.899,28.27,27.43,27.43,4607.48
2002-10-07,2002,1,1,206.8,97,0.47,109.8,990,964.4,25.6,0.186,25.37,0.526,0.554,0.51,14.9,14.46,14.46,2428.88
2002-10-14,2002,1,2,201.4,97,0.482,104.4,990,964.4,25.6,0.176,25.42,0,0,0,0,0,0,0
2002-10-21,2002,1,3,199.4,97,0.487,102.4,990,964.4,25.6,0.173,25.42,0,0,0,0,0,0,0
2002-10-28,2002,1,4,195.3,84.14,0.431,111.2,990,964.4,25.6,0.187,25.4,0.398,0.416,0.386,12.68,12.3,12.3,2067.01
2002-11-04,2002,2,5,195.4,67,0.343,128.4,990,964.4,25.6,0.216,25.38,0.93,0.97,0.902,29.71,28.82,28.82,4841.49
2002-11-11,2002,2,6,206.2,67,0.325,139.2,990,964.4,25.6,0.235,25.33,0.934,0.97,0.906,32.29,31.32,31.32,5262.11
2002-11-18,2002,2,7,228.4,67,0.294,161.4,990,964.6,25.4,0.275,25.15,0.942,0.971,0.915,37.52,36.43,36.43,6121.06
2002-11-25,2002,2,8,232.9,68.43,0.294,164.4,990,964.6,25.4,0.28,25.12,0.943,0.972,0.917,38.22,37.16,37.16,6243
2002-12-02,2002,3,9,261.4,77,0.295,184.4,990,964.7,25.3,0.317,24.94,0.95,0.979,0.93,42.83,41.94,41.94,7046.4
2002-12-09,2002,3,10,290.1,77,0.266,213.1,990,964.9,25.1,0.369,24.77,0.957,0.98,0.938,49.56,47.84,47.84,8037.84
2002-12-16,2002,3,11,318.4,77,0.242,241.4,990,965,25,0.256,24.75,0.926,0.97,0.899,27.14,26.33,52.66,8846.55
2002-12-23,2002,3,12,346.2,77,0.223,269.2,990,965.1,24.9,0.295,24.57,0.933,0.97,0.905,30.28,29.37,58.73,9867.45
2002-12-30,2002,3,13,416,74.14,0.179,341.9,990,965.5,24.5,0.403,24.13,0.947,0.973,0.922,38.29,37.27,74.55,12524.2
2003-01-06,2002,4,14,474.7,78.14,0.165,396.5,990,965.7,24.3,0.486,23.78,0.954,0.98,0.935,44.12,43.24,86.48,14529
2003-01-13,2002,4,15,557.6,91,0.163,466.6,990,966.1,23.9,0.563,23.33,0.954,0.977,0.932,45.79,43.97,97.84,16436.6
2003-01-20,2002,4,16,620.6,115.9,0.187,504.8,990,966.4,23.6,0.566,23.05,0.948,0.972,0.921,38.56,37.04,104.2,17511.6
2003-01-27,2002,4,17,687.8,124.9,0.181,562.9,990,966.7,23.3,0.649,22.7,0.952,0.975,0.928,39.75,38.78,116.3,19542.8
2003-02-03,2002,5,18,768,137,0.178,631,990,967,23,0.765,22.26,0.955,0.98,0.936,43.86,42.97,128.9,21659
2003-02-10,2002,5,19,852.3,137,0.161,715.3,990,967.3,22.7,0.91,21.78,0.957,0.98,0.938,48.72,47.29,141.9,23834.8
2003-02-17,2002,5,20,967,137,0.142,830,990,967.8,22.2,1.04,21.2,0.954,0.979,0.934,43,41.74,160.1,26889.4
2003-02-24,2002,5,21,1072,150.1,0.14,922,990,968.1,21.9,1.19,20.68,0.955,0.98,0.936,44.66,43.77,175.1,29413.4
2003-03-03,2002,6,22,1168,183,0.157,984.6,990,968.4,21.6,1.33,20.24,0.955,0.98,0.936,46.67,45.73,182.9,30731.9
2003-03-10,2002,6,23,1357,183,0.135,1090,990,969,21,1.74,19.23,0.953,0.98,0.934,48.98,47.82,191.3,32133.6
2003-03-17,2002,6,24,1676,183,0.11,1100,990,970.1,19.9,1.86,18.08,0.951,0.98,0.932,46.39,45.46,181.8,30550.5
2003-03-24,2002,6,25,1947,183,0.094,1100,990,970.9,19.1,1.87,17.2,0.949,0.98,0.93,44,43.12,172.5,28977.2
2003-03-31,2002,6,26,2077,212.1,0.102,1100,990,971.3,18.7,1.87,16.84,0.948,0.98,0.929,43.04,42.17,168.7,28341.2
2003-04-07,2002,7,27,2274,217,0.0955,1100,990,971.8,18.2,1.87,16.36,0.946,0.979,0.927,41.75,40.89,163.6,27481.1
2003-04-14,2002,7,28,3019,217,0.0727,1100,990,973.5,16.5,1.87,14.59,0.938,0.972,0.912,36.93,35.88,143.5,24112.2
2003-04-21,2002,7,29,3767,295,0.0783,1100,990,975.2,14.8,1.87,12.94,0.928,0.97,0.9,32.39,31.42,125.7,21113.8
2003-04-28,2002,7,30,3799,309.9,0.0816,1100,990,975.3,14.7,1.87,12.87,0.928,0.97,0.9,32.21,31.24,125,20995.6
2003-05-05,2002,8,31,3516,321,0.0913,1100,990,974.7,15.3,1.87,13.47,0.932,0.97,0.904,33.85,32.84,131.3,22066.2
2003-05-12,2002,8,32,3180,321,0.101,1100,990,973.9,16.1,1.87,14.2,0.936,0.97,0.908,35.84,34.77,139.1,23363.9
2003-05-19,2002,8,33,2823,321,0.114,1100,990,973.1,16.9,1.87,15.04,0.941,0.972,0.915,38.17,37.11,148.4,24935.6
2003-05-26,2002,8,34,2486,311.9,0.125,1100,990,972.3,17.7,1.87,15.85,0.944,0.977,0.922,40.38,39.44,157.8,26505.7
2003-06-02,2002,9,35,2217,257,0.116,1100,990,971.6,18.4,1.87,16.5,0.947,0.98,0.927,42.12,41.27,165.1,27734.3
2003-06-09,2002,9,36,1934,257,0.133,1100,990,970.9,19.1,1.87,17.25,0.949,0.98,0.93,44.14,43.25,173,29065.8
2003-06-16,2002,9,37,1602,257,0.161,1100,990,969.8,20.2,1.86,18.33,0.952,0.98,0.933,47.05,46.11,184.4,30984.1
2003-06-23,2002,9,38,1278,257,0.202,1012,990,968.8,21.2,1.48,19.75,0.954,0.98,0.935,46.68,45.73,182.9,30732.9
2003-06-30,2002,9,39,1056,231.3,0.22,824.6,990,968.1,21.9,1.07,20.87,0.955,0.979,0.935,43.73,42.77,157.4,26445.4
2003-07-07,2002,10,40,836.1,227,0.273,609.1,990,967.2,22.8,0.743,22.01,0.953,0.977,0.932,41.74,40.8,122.4,20562.8
2003-07-14,2002,10,41,664.1,227,0.343,437.1,990,966.6,23.4,0.55,22.89,0.954,0.978,0.933,44.28,43.07,90.98,15285.4
2003-07-21,2002,10,42,550.3,227,0.413,323.3,990,966.1,23.9,0.39,23.53,0.945,0.97,0.916,35.24,34.18,68.37,11485.7
2003-07-28,2002,10,43,493.2,208.6,0.422,284.7,990,965.8,24.2,0.331,23.85,0.938,0.97,0.91,31.22,30.28,60.56,10174.9
2003-08-04,2002,11,44,446,184,0.413,262,990,965.6,24.4,0.295,24.1,0.933,0.97,0.905,28.87,28,56.01,9409.42
2003-08-11,2002,11,45,410.4,184,0.448,226.4,990,965.4,24.6,0.335,24.22,0.944,0.976,0.921,39.56,38.13,48.94,8222.72
2003-08-18,2002,11,46,373.5,167.4,0.448,206,990,965.3,24.7,0.365,24.37,0.956,0.98,0.937,47.06,45.95,45.95,7718.82
2003-08-25,2002,11,47,339.8,155,0.456,184.8,990,965.1,24.9,0.326,24.58,0.95,0.979,0.93,42.33,41.44,41.44,6962.64
2003-09-01,2002,12,48,311.1,118,0.38,193.1,990,965,25,0.337,24.71,0.952,0.98,0.933,44.56,43.66,43.66,7334.75
2003-09-08,2002,12,49,285.7,118,0.413,167.7,990,964.8,25.2,0.291,24.87,0.945,0.973,0.92,38.64,37.61,37.61,6318.49
2003-09-15,2002,12,50,263.1,118,0.449,145.1,990,964.8,25.2,0.251,25,0.937,0.97,0.909,33.34,32.34,32.34,5432.98
2003-09-22,2002,12,51,238.5,118,0.495,120.5,990,964.6,25.4,0.207,25.16,0.926,0.97,0.898,27.54,26.71,26.71,4487.51
2003-09-29,2002,12,52,218.9,103,0.47,115.9,990,964.5,25.5,0.197,25.29,0.922,0.97,0.895,26.51,25.72,25.72,4320.33
2003-10-06,2003,1,1,228.6,97,0.427,131.6,990,964.6,25.4,0.225,25.21,0.93,0.97,0.902,30.26,29.35,29.35,4931.03
2003-10-13,2003,1,2,199.2,97,0.487,102.2,990,964.4,25.6,0.172,25.42,0,0,0,0,0,0,0
2003-10-20,2003,1,3,192.4,76.43,0.397,116,990,964.4,25.6,0.195,25.39,0.792,0.831,0.768,23.47,22.77,22.77,3824.99
2003-10-27,2003,1,4,194.8,71.29,0.366,123.5,990,964.4,25.6,0.208,25.38,0.927,0.97,0.899,28.5,27.64,27.64,4643.77
2003-11-03,2003,2,5,212.5,67,0.315,145.5,990,964.5,25.5,0.246,25.28,0.937,0.97,0.909,33.78,32.77,32.77,5505.43
2003-11-10,2003,2,6,213.7,89.29,0.418,124.4,990,964.5,25.5,0.211,25.31,0.927,0.97,0.899,28.63,27.77,27.77,4665.06
2003-11-17,2003,2,7,226.3,81.86,0.362,144.4,990,964.6,25.4,0.246,25.2,0.936,0.97,0.908,33.42,32.42,32.42,5446.45
2003-11-24,2003,2,8,235.4,67,0.285,168.4,990,964.6,25.4,0.287,25.1,0.945,0.974,0.92,39.17,38.16,38.16,6411.52
2003-12-01,2003,3,9,267.9,77,0.288,190.9,990,964.8,25.2,0.329,24.9,0.952,0.98,0.932,44.37,43.46,43.46,7301.64
2003-12-08,2003,3,10,302.8,77,0.255,225.8,990,964.9,25.1,0.323,24.76,0.944,0.976,0.921,40.36,38.54,49.56,8325.63
2003-12-15,2003,3,11,346.2,77,0.223,269.2,990,965.1,24.9,0.295,24.57,0.933,0.97,0.905,30.28,29.37,58.74,9867.76
2003-12-22,2003,3,12,407.1,77,0.189,330.1,990,965.4,24.6,0.386,24.18,0.945,0.97,0.917,37,35.9,71.81,12063.5
2003-12-29,2003,3,13,459.4,85,0.185,374.4,990,965.7,24.3,0.453,23.88,0.952,0.979,0.932,41.72,40.85,81.71,13727.2
2004-01-05,2003,4,14,510.2,95.14,0.187,415,990,965.9,24.1,0.515,23.59,0.956,0.98,0.937,45.88,44.97,89.93,15108.6
2004-01-12,2003,4,15,574.5,120,0.21,454.5,990,966.2,23.8,0.563,23.25,0.955,0.979,0.935,46.9,45.31,95.62,16064
2004-01-19,2003,4,16,677.2,120,0.177,557.2,990,966.6,23.4,0.639,22.75,0.951,0.975,0.927,39.41,38.42,115.3,19364.4
2004-01-26,2003,4,17,735.6,122.4,0.166,613.2,990,966.8,23.2,0.733,22.42,0.955,0.98,0.936,42.92,42.06,126.2,21199.2
2004-02-02,2003,5,18,811.6,137,0.169,674.6,990,967.1,22.9,0.839,22.01,0.956,0.98,0.937,46.42,45.49,136.5,22928.2
2004-02-09,2003,5,19,916.5,137,0.15,779.5,990,967.6,22.4,0.976,21.46,0.955,0.978,0.934,44.49,43.16,152,25544.1
2004-02-16,2003,5,20,1097,137,0.125,959.6,990,968.2,21.8,1.29,20.51,0.955,0.98,0.936,46.02,44.97,179.9,30218
2004-02-23,2003,5,21,1466,137,0.094,1100,990,969.4,20.6,1.81,18.81,0.952,0.98,0.933,48.32,47.24,189,31748
2004-03-01,2003,6,22,1896,239,0.127,1100,990,970.7,19.3,1.87,17.38,0.949,0.98,0.93,44.51,43.62,174.5,29309.5
2004-03-08,2003,6,23,2412,239,0.0996,1100,990,972.1,17.9,1.87,16.03,0.945,0.978,0.924,40.86,39.95,159.8,26846.6
2004-03-15,2003,6,24,3305,239,0.073,1100,990,974.2,15.8,1.87,13.94,0.935,0.97,0.907,35.15,34.1,136.4,22915.6
2004-03-22,2003,6,25,4119,239,0.0581,1100,990,975.9,14.1,1.87,12.23,0.922,0.97,0.894,30.42,29.5,118,19827
2004-03-29,2003,6,26,4224,271,0.0643,1100,990,976.1,13.9,1.87,12.04,0.92,0.97,0.893,29.87,28.98,115.9,19472.1
2004-04-05,2003,7,27,4035,295,0.0731,1100,990,975.7,14.3,1.87,12.38,0.923,0.97,0.896,30.84,29.91,119.7,20102.8
2004-04-12,2003,7,28,3949,295,0.0747,1100,990,975.6,14.4,1.87,12.55,0.925,0.97,0.897,31.32,30.38,121.5,20413.8
2004-04-19,2003,7,29,3952,295,0.0746,1100,990,975.6,14.4,1.87,12.55,0.925,0.97,0.897,31.3,30.36,121.4,20402.2
2004-04-26,2003,7,30,3886,302.4,0.0778,1100,990,975.4,14.6,1.87,12.69,0.926,0.97,0.898,31.69,30.74,123,20656.9
2004-05-03,2003,8,31,3634,321,0.0884,1100,990,974.9,15.1,1.87,13.22,0.93,0.97,0.902,33.17,32.18,128.7,21622.5
2004-05-10,2003,8,32,3406,321,0.0943,1100,990,974.4,15.6,1.87,13.71,0.933,0.97,0.905,34.5,33.46,133.8,22486.3
2004-05-17,2003,8,33,2946,321,0.109,1100,990,973.4,16.6,1.87,14.74,0.939,0.971,0.912,37.35,36.26,145,24367.4
2004-05-24,2003,8,34,2589,321,0.124,1100,990,972.5,17.5,1.87,15.61,0.943,0.975,0.92,39.71,38.73,154.9,26025.8
2004-05-31,2003,8,35,2286,266.1,0.117,1100,990,971.8,18.2,1.87,16.33,0.946,0.979,0.926,41.67,40.82,163.3,27427.7
2004-06-07,2003,9,36,2054,272.4,0.133,1100,990,971.2,18.8,1.87,16.9,0.948,0.98,0.929,43.21,42.34,169.4,28454.2
2004-06-14,2003,9,37,1737,293,0.17,1100,990,970.3,19.7,1.87,17.88,0.951,0.98,0.932,45.84,44.92,179.7,30187.8
2004-06-21,2003,9,38,1375,257,0.188,1064,990,969.1,20.9,1.67,19.25,0.953,0.98,0.934,47.77,46.82,187.3,31461.6
2004-06-28,2003,9,39,1099,239.9,0.218,859.6,990,968.2,21.8,1.12,20.67,0.955,0.979,0.935,43.37,42.24,162.1,27228.9
2004-07-05,2003,10,40,866.4,227,0.264,639.4,990,967.4,22.6,0.795,21.84,0.954,0.978,0.933,43.5,42.55,127.6,21443.6
2004-07-12,2003,10,41,690,227,0.33,463,990,966.7,23.3,0.576,22.76,0.954,0.977,0.932,44.11,42.78,95.53,16049.4
2004-07-19,2003,10,42,576.1,227,0.395,349.1,990,966.2,23.8,0.429,23.38,0.948,0.973,0.922,37.95,36.92,73.85,12406.3
2004-07-26,2003,10,43,514,220.9,0.43,293.2,990,965.9,24.1,0.345,23.74,0.939,0.97,0.911,32.06,31.09,62.19,10447.7
2004-08-02,2003,11,44,460.6,184,0.4,276.6,990,965.7,24.3,0.317,24.01,0.936,0.97,0.908,30.48,29.56,59.13,9933.13
2004-08-09,2003,11,45,421.7,184,0.437,237.7,990,965.5,24.5,0.307,24.2,0.936,0.973,0.911,33.68,32.29,50.8,8535.09
2004-08-16,2003,11,46,376.1,175.7,0.467,200.3,990,965.3,24.7,0.356,24.36,0.954,0.98,0.935,45.68,44.76,44.76,7519.45
2004-08-23,2003,11,47,362.2,155,0.428,207.2,990,965.2,24.8,0.366,24.42,0.956,0.98,0.937,47.45,46.5,46.5,7811.49
2004-08-30,2003,11,48,323.5,142.9,0.441,180.6,990,965,25,0.318,24.66,0.949,0.978,0.928,41.47,40.56,40.56,6814.15
2004-09-06,2003,12,49,297.8,132.3,0.444,165.6,990,964.9,25.1,0.29,24.82,0.944,0.972,0.918,38.05,36.99,36.99,6214.71
2004-09-13,2003,12,50,270.5,118,0.436,152.5,990,964.8,25.2,0.264,24.95,0.94,0.97,0.912,35.09,34.03,34.03,5717.49
2004-09-20,2003,12,51,255.7,118,0.462,137.7,990,964.7,25.3,0.238,25.04,0.934,0.97,0.906,31.59,30.64,30.64,5147.95
2004-09-27,2003,12,52,238.7,109,0.456,129.7,990,964.6,25.4,0.223,25.15,0.93,0.97,0.902,29.77,28.87,28.87,4850.71
2004-10-04,2004,1,1,228.1,97,0.425,131.1,990,964.6,25.4,0.224,25.21,0.931,0.97,0.903,30.17,29.26,29.26,4916.26
2004-10-11,2004,1,2,216.6,97,0.448,119.6,990,964.5,25.5,0.204,25.3,0.925,0.97,0.897,27.44,26.62,26.62,4471.55
2004-10-18,2004,1,3,201.8,97,0.481,104.8,990,964.4,25.6,0.177,25.41,0,0,0,0,0,0,0
2004-10-25,2004,1,4,205.5,97,0.472,108.5,990,964.4,25.6,0.184,25.38,0.525,0.554,0.509,14.41,13.98,13.98,2347.92
2004-11-01,2004,2,5,206.3,93,0.451,113.3,990,964.4,25.6,0.192,25.37,0.92,0.97,0.892,25.93,25.16,25.16,4226.26
2004-11-08,2004,2,6,213.8,78.14,0.368,135.7,990,964.5,25.5,0.23,25.29,0.8,0.831,0.776,27.82,26.99,26.99,4534.17
2004-11-15,2004,2,7,222.4,67,0.301,155.4,990,964.5,25.5,0.264,25.2,0.94,0.97,0.912,36.13,35.05,35.05,5888.23
2004-11-22,2004,2,8,265.8,67,0.256,198.8,990,964.8,25.2,0.316,24.93,0.948,0.976,0.925,41.44,40.48,44.87,7538.71
2004-11-29,2004,2,9,325.7,103.4,0.324,222.3,990,965,25,0.336,24.64,0.948,0.977,0.927,41.25,40.33,49.61,8334.58
2004-12-06,2004,3,10,312.7,106.3,0.343,206.4,990,965,25,0.312,24.72,0.945,0.977,0.923,39.05,38.18,46.11,7746.98
2004-12-13,2004,3,11,341.7,77,0.226,264.7,990,965.1,24.9,0.288,24.6,0.932,0.97,0.905,29.78,28.89,57.78,9706.81
2004-12-20,2004,3,12,361.3,77,0.213,284.3,990,965.2,24.8,0.317,24.48,0.937,0.97,0.909,31.97,31.01,62.02,10418.8
2004-12-27,2004,3,13,386.9,81,0.209,305.9,990,965.3,24.7,0.35,24.32,0.941,0.97,0.913,34.33,33.3,66.6,11188
2005-01-03,2004,4,14,436.6,91,0.209,345.6,990,965.6,24.4,0.411,24.02,0.947,0.974,0.923,38.57,37.57,75.15,12624.9
2005-01-10,2004,4,15,526.8,91,0.174,435.8,990,966,24,0.532,23.5,0.954,0.979,0.934,45.25,43.78,92.62,15559.5
2005-01-17,2004,4,16,564.4,91,0.161,473.4,990,966.1,23.9,0.589,23.27,0.955,0.979,0.934,49.07,46.19,97.25,16338.2
2005-01-24,2004,4,17,608.9,91,0.15,517.9,990,966.3,23.7,0.568,23.1,0.948,0.971,0.92,37.07,35.99,108,18137.8
2005-01-31,2004,4,18,679.5,103,0.152,576.5,990,966.6,23.4,0.669,22.71,0.953,0.977,0.931,40.77,39.85,119.6,20086.7
2005-02-07,2004,5,19,752.4,105,0.14,647.4,990,966.9,23.1,0.788,22.3,0.956,0.98,0.937,45.12,44.22,132.7,22287.2
2005-02-14,2004,5,20,827.3,105,0.127,722.3,990,967.2,22.8,0.916,21.87,0.957,0.98,0.938,49.42,47.81,143.4,24093.7
2005-02-21,2004,5,21,919.4,105,0.114,814.5,990,967.6,22.4,1.01,21.42,0.954,0.978,0.934,42.64,41.37,158.6,26643.2
2005-02-28,2004,5,22,1037,125.6,0.121,911.2,990,968,22,1.17,20.82,0.955,0.98,0.936,44.42,43.53,174.1,29250.3
2005-03-07,2004,6,23,1119,129,0.115,989.9,990,968.3,21.7,1.32,20.41,0.956,0.98,0.936,47.32,46.37,185.5,31161.5
2005-03-14,2004,6,24,1194,129,0.108,1065,990,968.5,21.5,1.59,19.9,0.955,0.98,0.936,49.61,48.15,192.6,32356.1
2005-03-21,2004,6,25,1284,129,0.1,1099,990,968.8,21.2,1.75,19.46,0.954,0.98,0.935,50.02,48.2,192.8,32390.4
2005-03-28,2004,6,26,1309,137.1,0.105,1100,990,968.9,21.1,1.77,19.36,0.953,0.98,0.934,49.79,48.2,192.8,32390.4
2005-04-04,2004,7,27,1266,148,0.117,1100,990,968.7,21.3,1.75,19.51,0.954,0.98,0.935,50.19,48.2,192.8,32390.4
2005-04-11,2004,7,28,1227,148,0.121,1079,990,968.6,21.4,1.66,19.72,0.954,0.98,0.935,49.8,48.2,192.8,32390.4
2005-04-18,2004,7,29,1210,134.9,0.111,1076,990,968.6,21.4,1.64,19.8,0.955,0.98,0.935,49.83,48.2,192.8,32390.4
2005-04-25,2004,7,30,1229,128.1,0.104,1097,990,968.6,21.4,1.72,19.66,0.954,0.98,0.935,50.44,48.2,192.8,32390.4
2005-05-02,2004,8,31,1286,147,0.114,1100,990,968.8,21.2,1.75,19.45,0.954,0.98,0.935,50.02,48.2,192.8,32390.4
2005-05-09,2004,8,32,1328,179.1,0.135,1100,990,968.9,21.1,1.76,19.31,0.953,0.98,0.934,49.64,48.2,192.8,32390.4
2005-05-16,2004,8,33,1297,192,0.148,1092,990,968.8,21.2,1.72,19.45,0.954,0.98,0.935,49.65,48.18,192.7,32379.6
2005-05-23,2004,8,34,1204,192,0.16,1012,990,968.5,21.5,1.4,20.06,0.955,0.98,0.936,47.51,46.56,186.2,31289.5
2005-05-30,2004,8,35,1120,169.9,0.152,949.9,990,968.3,21.7,1.25,20.48,0.955,0.98,0.936,45.56,44.64,178.6,30000.8
2005-06-06,2004,9,36,969.4,161,0.167,808.4,990,967.8,22.2,1.02,21.21,0.955,0.978,0.934,43.65,42.56,156.5,26285.2
2005-06-13,2004,9,37,800.2,161,0.203,639.2,990,967.1,22.9,0.784,22.11,0.954,0.978,0.933,44.03,43.06,129.2,21701.1
2005-06-20,2004,9,38,617.2,161,0.262,456.2,990,966.4,23.6,0.557,23.08,0.954,0.977,0.932,44.12,42.82,95.48,16040.3
2005-06-27,2004,9,39,523.2,149.9,0.286,373.3,990,966,24,0.459,23.59,0.952,0.978,0.93,41.08,40.17,80.35,13498.2
2005-07-04,2004,10,40,466,135,0.29,331,990,965.7,24.3,0.394,23.91,0.946,0.971,0.918,36.69,35.61,71.22,11965
2005-07-11,2004,10,41,428.2,135,0.315,293.2,990,965.5,24.5,0.338,24.14,0.939,0.97,0.911,32.59,31.61,63.23,10622.5
2005-07-18,2004,10,42,397.7,135,0.34,262.7,990,965.4,24.6,0.292,24.32,0.932,0.97,0.904,29.21,28.33,56.66,9519.58
2005-07-25,2004,10,43,372.5,135,0.363,237.5,990,965.3,24.7,0.259,24.48,0.926,0.97,0.898,26.38,25.59,51.18,8597.59
2005-08-01,2004,11,44,345,115,0.333,230,990,965.1,24.9,0.333,24.54,0.945,0.976,0.922,40.73,38.73,49.93,8387.63
2005-08-08,2004,11,45,318.4,115,0.361,203.4,990,965,25,0.355,24.65,0.955,0.98,0.936,46.97,45.99,45.99,7725.78
2005-08-15,2004,11,46,292.2,115,0.394,177.2,990,964.9,25.1,0.309,24.82,0.948,0.977,0.926,40.88,39.96,39.96,6712.59
2005-08-22,2004,11,47,280.9,115,0.409,165.9,990,964.8,25.2,0.288,24.89,0.944,0.972,0.918,38.24,37.18,37.18,6246.53
2005-08-29,2004,11,48,272.1,101.3,0.372,170.9,990,964.8,25.2,0.296,24.92,0.946,0.975,0.922,39.49,38.53,38.53,6472.69
2005-09-05,2004,12,49,262.4,91,0.347,171.4,990,964.7,25.3,0.296,24.95,0.946,0.975,0.922,39.67,38.69,38.69,6499.38
2005-09-12,2004,12,50,229.2,91,0.399,138.2,990,964.6,25.4,0.236,25.19,0.934,0.97,0.906,31.87,30.93,30.93,5196.16
2005-09-19,2004,12,51,202.8,91,0.449,111.8,990,964.4,25.6,0.189,25.39,0.526,0.554,0.51,14.88,14.43,14.43,2424.73
2005-09-26,2004,12,52,192.8,85.86,0.445,106.9,990,964.4,25.6,0.18,25.41,0.263,0.277,0.256,7.62,7.391,7.391,1241.68
2005-10-03,2005,1,1,179.8,73,0.406,106.8,990,964.4,25.6,0.178,25.38,0.915,0.97,0.888,24.33,23.6,23.6,3964.91
2005-10-10,2005,1,2,174.4,73,0.419,101.4,990,964.5,25.5,0.168,25.38,0.914,0.969,0.885,23.06,22.34,22.34,3753.83
2005-10-17,2005,1,3,162.5,64,0.392,98.55,990,964.5,25.5,0.162,25.36,0.918,0.967,0.888,22.49,21.76,21.76,3655.8
2005-10-24,2005,1,4,159,52,0.327,107,990,964.5,25.5,0.176,25.34,0.916,0.97,0.888,24.34,23.61,23.61,3967.24
2005-10-31,2005,1,5,172.8,50.29,0.292,122.5,990,964.5,25.5,0.203,25.34,0.927,0.97,0.899,28.22,27.37,27.37,4598.86
2005-11-07,2005,2,6,174.4,50,0.287,124.4,990,964.5,25.5,0.206,25.34,0.928,0.97,0.9,28.69,27.83,27.83,4675.35
2005-11-14,2005,2,7,203.9,50,0.246,153.9,990,964.5,25.5,0.259,25.29,0.939,0.972,0.913,35.87,34.89,34.89,5861.13
2005-11-21,2005,2,8,259.3,67,0.26,192.3,990,964.7,25.3,0.33,24.94,0.952,0.979,0.931,44.75,43.62,43.62,7328.43
2005-11-28,2005,2,9,275,88.14,0.321,186.9,990,964.8,25.2,0.323,24.88,0.95,0.977,0.928,43.34,42.35,42.35,7114.86
2005-12-05,2005,3,10,274.6,100.1,0.366,174.5,990,964.8,25.2,0.302,24.9,0.946,0.974,0.922,40.33,39.09,39.09,6566.76
2005-12-12,2005,3,11,322.9,77,0.239,245.9,990,965,25,0.284,24.7,0.933,0.971,0.906,31.42,30.29,53.7,9021.81
2005-12-19,2005,3,12,362.1,77,0.213,285.1,990,965.2,24.8,0.318,24.47,0.937,0.97,0.909,32.05,31.09,62.19,10447.1
2005-12-26,2005,3,13,436.2,79,0.185,357.2,990,965.6,24.4,0.412,24.03,0.945,0.972,0.919,36.99,35.96,77.12,12955.9
2006-01-02,2005,4,14,548.6,91,0.168,457.6,990,966.1,23.9,0.551,23.38,0.953,0.977,0.931,44.46,42.79,96.19,16159.4
2006-01-09,2005,4,15,563.6,125.3,0.223,438.3,990,966.1,23.9,0.554,23.31,0.956,0.98,0.937,47.91,46.24,92.48,15536.7
2006-01-16,2005,4,16,577.4,125.3,0.22,452.1,990,966.2,23.8,0.547,23.26,0.954,0.978,0.933,43.7,42.68,95.92,16114.5
2006-01-23,2005,4,17,689.5,91,0.132,598.5,990,966.7,23.3,0.704,22.64,0.954,0.978,0.933,42.22,41.29,123.9,20808.7
2006-01-30,2005,4,18,817.9,123.9,0.151,694.1,990,967.2,22.8,0.87,21.96,0.957,0.98,0.938,47.66,46.6,139.8,23487.5
2006-02-06,2005,5,19,927.5,137,0.148,790.5,990,967.6,22.4,0.995,21.39,0.955,0.978,0.934,45.1,43.13,151.9,25511.5
2006-02-13,2005,5,20,1024,137,0.134,887.4,990,968,22,1.13,20.9,0.955,0.98,0.936,43.41,42.55,170.2,28590.7
2006-02-20,2005,5,21,1039,137,0.132,902.4,990,968,22,1.15,20.82,0.955,0.98,0.936,44.01,43.13,172.5,28983.9
2006-02-27,2005,5,22,1099,169.9,0.154,929.6,990,968.2,21.8,1.21,20.58,0.955,0.98,0.936,44.79,43.9,175.6,29498.2
2006-03-06,2005,6,23,1290,183,0.143,1054,990,968.8,21.2,1.6,19.58,0.954,0.98,0.935,48.22,47.04,188.2,31612.4
2006-03-13,2005,6,24,1532,183,0.12,1100,990,969.6,20.4,1.84,18.57,0.952,0.98,0.933,47.69,46.73,186.9,31404.5
2006-03-20,2005,6,25,1913,183,0.0961,1100,990,970.8,19.2,1.87,17.33,0.949,0.98,0.93,44.35,43.46,173.9,29207.2
2006-03-27,2005,6,26,2274,192.7,0.0847,1100,990,971.8,18.2,1.87,16.36,0.946,0.979,0.927,41.75,40.9,163.6,27482.1
2006-04-03,2005,7,27,2529,217,0.0859,1100,990,972.4,17.6,1.87,15.75,0.944,0.976,0.922,40.1,39.15,156.6,26305.5
2006-04-10,2005,7,28,2660,217,0.0816,1100,990,972.7,17.3,1.87,15.43,0.943,0.974,0.919,39.24,38.23,152.9,25693
2006-04-17,2005,7,29,2646,217,0.082,1100,990,972.7,17.3,1.87,15.47,0.943,0.975,0.919,39.33,38.33,153.3,25755.9
2006-04-24,2005,7,30,2578,217,0.0842,1100,990,972.5,17.5,1.87,15.63,0.944,0.976,0.92,39.78,38.8,155.2,26075.5
2006-05-01,2005,8,31,2540,276,0.109,1100,990,972.4,17.6,1.87,15.72,0.944,0.976,0.921,40.02,39.07,156.3,26252.8
2006-05-08,2005,8,32,2474,276,0.111,1100,990,972.2,17.8,1.87,15.88,0.945,0.977,0.923,40.45,39.52,158.1,26560.2
2006-05-15,2005,8,33,2365,282.4,0.119,1100,990,972,18,1.87,16.15,0.945,0.979,0.925,41.17,40.28,161.1,27071.2
2006-05-22,2005,8,34,2221,321,0.144,1100,990,971.6,18.4,1.87,16.49,0.946,0.98,0.927,42.1,41.25,165,27720.1
2006-05-29,2005,8,35,2049,284.4,0.139,1100,990,971.2,18.8,1.87,16.91,0.948,0.98,0.929,43.22,42.36,169.4,28463.9
2006-06-05,2005,9,36,1814,257,0.142,1100,990,970.5,19.5,1.87,17.63,0.95,0.98,0.931,45.17,44.26,177.1,29745.1
2006-06-12,2005,9,37,1501,257,0.172,1100,990,969.5,20.5,1.83,18.68,0.952,0.98,0.933,47.97,47.01,188,31590.5
2006-06-19,2005,9,38,1234,257,0.21,976.7,990,968.6,21.4,1.39,19.97,0.954,0.98,0.935,45.54,44.62,178.5,29986.4
2006-06-26,2005,9,39,973.8,248.4,0.256,725.4,990,967.8,22.2,0.939,21.28,0.956,0.98,0.936,46.24,44.89,140.3,23571
2006-07-03,2005,10,40,746.3,227,0.306,519.3,990,966.9,23.1,0.639,22.48,0.953,0.976,0.931,43.47,41.77,105,17638.5
2006-07-10,2005,10,41,590.6,227,0.385,363.6,990,966.3,23.7,0.451,23.3,0.95,0.975,0.926,39.45,38.46,76.92,12923
2006-07-17,2005,10,42,513.3,209.4,0.407,303.9,990,965.9,24.1,0.359,23.73,0.941,0.97,0.913,33.28,32.29,64.57,10848.2
2006-07-24,2005,10,43,455.5,186,0.409,269.5,990,965.6,24.4,0.306,24.04,0.934,0.97,0.906,29.69,28.8,57.59,9675.88
2006-07-31,2005,10,44,413.4,159.4,0.386,253.9,990,965.5,24.5,0.281,24.26,0.93,0.97,0.902,28.1,27.26,54.52,9159.77
2006-08-07,2005,11,45,373.2,155,0.416,218.2,990,965.3,24.7,0.363,24.37,0.953,0.979,0.932,45.94,44.2,47.81,8031.92
2006-08-14,2005,11,46,342.8,155,0.452,187.8,990,965.1,24.9,0.331,24.55,0.951,0.979,0.932,43.03,42.14,42.14,7079.69
2006-08-21,2005,11,47,312.4,155,0.497,157.4,990,965,25,0.277,24.76,0.942,0.971,0.914,36.01,34.96,34.96,5873.31
2006-08-28,2005,11,48,288.2,139.1,0.482,149,990,964.9,25.1,0.26,24.89,0.938,0.971,0.911,34.14,33.15,33.15,5568.95
2006-09-04,2005,12,49,272.7,118,0.433,154.7,990,964.8,25.2,0.268,24.94,0.941,0.97,0.912,35.6,34.53,34.53,5801
2006-09-11,2005,12,50,242.3,118,0.487,124.3,990,964.7,25.3,0.214,25.13,0.928,0.97,0.9,28.42,27.57,27.57,4631.49
2006-09-18,2005,12,51,233.5,102.6,0.439,130.9,990,964.6,25.4,0.224,25.18,0.93,0.97,0.902,30.08,29.17,29.17,4901.39
2006-09-25,2005,12,52,217.3,88.43,0.407,128.9,990,964.5,25.5,0.219,25.28,0.93,0.97,0.902,29.71,28.81,28.81,4840.8
2006-10-02,2006,1,1,212.4,73,0.344,139.4,990,964.5,25.5,0.236,25.29,0.934,0.97,0.906,32.3,31.33,31.33,5263.35
2006-10-09,2006,1,2,222.8,90.14,0.404,132.6,990,964.5,25.5,0.226,25.24,0.932,0.97,0.904,30.59,29.67,29.67,4984.23
2006-10-16,2006,1,3,220.3,97,0.44,123.3,990,964.5,25.5,0.21,25.27,0.927,0.97,0.899,28.32,27.48,27.48,4615.81
2006-10-23,2006,1,4,219.7,97,0.442,122.7,990,964.5,25.5,0.209,25.27,0.927,0.97,0.899,28.2,27.35,27.35,4594.82
2006-10-30,2006,1,5,229,94.14,0.411,134.8,990,964.6,25.4,0.23,25.2,0.933,0.97,0.905,31.07,30.13,30.13,5062.45
2006-11-06,2006,2,6,240.1,93,0.387,147.1,990,964.6,25.4,0.252,25.11,0.938,0.97,0.91,33.96,32.94,32.94,5533.91
2006-11-13,2006,2,7,260.3,93,0.358,167.3,990,964.7,25.3,0.288,24.97,0.944,0.975,0.921,38.7,37.74,37.74,6340.26
2006-11-20,2006,2,8,289.3,93,0.322,196.3,990,964.9,25.1,0.34,24.8,0.953,0.98,0.934,45.5,44.59,44.59,7490.71
2006-11-27,2006,2,9,325.9,97.71,0.3,228.1,990,965,25,0.308,24.66,0.939,0.974,0.915,36.98,35.01,49.37,8293.61
2006-12-04,2006,3,10,363.9,104,0.286,259.9,990,965.2,24.8,0.284,24.5,0.931,0.97,0.903,29.07,28.2,56.4,9475.81
2006-12-11,2006,3,11,414.3,104,0.251,310.3,990,965.5,24.5,0.359,24.18,0.942,0.97,0.914,34.65,33.61,67.21,11292.1
2006-12-18,2006,3,12,478.5,104,0.218,374.5,990,965.8,24.2,0.455,23.79,0.952,0.977,0.93,41.56,40.62,81.25,13649.2
2006-12-25,2006,3,13,544.2,104,0.191,440.2,990,966,24,0.554,23.4,0.958,0.98,0.938,48.35,47.26,94.53,15880.7
2007-01-01,2006,4,14,585.6,139,0.238,446.6,990,966.2,23.8,0.569,23.2,0.957,0.98,0.938,48.6,47.09,94.17,15821.1
2007-01-08,2006,4,15,670.5,139,0.208,531.5,990,966.6,23.4,0.6,22.82,0.949,0.972,0.923,37.61,36.58,109.7,18437.1
2007-01-15,2006,4,16,784.3,139,0.178,645.3,990,967,23,0.792,22.17,0.956,0.98,0.936,44.66,43.76,131.3,22056
2007-01-22,2006,4,17,996.9,139,0.14,857.9,990,967.9,22.1,1.11,21.04,0.955,0.979,0.936,45.82,44.43,163.9,27542.2
2007-01-29,2006,4,18,1571,152.1,0.0987,1092,990,969.7,20.3,1.79,18.49,0.952,0.98,0.933,47.11,46.09,184.4,30971.3
2007-02-05,2006,5,19,2309,167,0.0725,1100,990,971.8,18.2,1.87,16.28,0.946,0.979,0.926,41.52,40.64,162.6,27308.7
2007-02-12,2006,5,20,3488,197,0.0575,1100,990,974.6,15.4,1.87,13.56,0.932,0.97,0.904,34.09,33.07,132.3,22225.6
2007-02-19,2006,5,21,4493,197,0.0438,1100,990,976.6,13.4,1.87,11.54,0.915,0.97,0.888,28.5,27.64,110.6,18576.8
2007-02-26,2006,5,22,4519,264.4,0.0584,1100,990,976.6,13.4,1.87,11.5,0.915,0.97,0.888,28.37,27.52,110.1,18491.5
2007-03-05,2006,6,23,4382,315,0.0719,1100,990,976.4,13.6,1.87,11.75,0.917,0.97,0.89,29.07,28.2,112.8,18948.1
2007-03-12,2006,6,24,3980,315,0.0792,1100,990,975.6,14.4,1.87,12.5,0.924,0.97,0.897,31.16,30.22,120.9,20311.1
2007-03-19,2006,6,25,3662,260.7,0.071,1100,990,975,15,1.87,13.16,0.93,0.97,0.902,33.01,32.02,128.1,21517.2
2007-03-26,2006,6,26,3498,247,0.0706,1100,990,974.6,15.4,1.87,13.51,0.932,0.97,0.904,33.96,32.94,131.8,22136
2007-04-02,2006,7,27,3482,295,0.0847,1100,990,974.6,15.4,1.87,13.54,0.932,0.97,0.904,34.05,33.03,132.1,22196.2
2007-04-09,2006,7,28,3427,295,0.0861,1100,990,974.5,15.5,1.87,13.66,0.933,0.97,0.905,34.37,33.34,133.4,22404.2
2007-04-16,2006,7,29,3229,295,0.0914,1100,990,974,16,1.87,14.08,0.935,0.97,0.907,35.53,34.46,137.9,23158.9
2007-04-23,2006,7,30,3050,295,0.0967,1100,990,973.6,16.4,1.87,14.49,0.938,0.97,0.91,36.66,35.56,142.2,23896.6
2007-04-30,2006,7,31,2903,278.7,0.096,1100,990,973.3,16.7,1.87,14.85,0.94,0.971,0.913,37.64,36.55,146.2,24559
2007-05-07,2006,8,32,2710,295.3,0.109,1100,990,972.8,17.2,1.87,15.31,0.942,0.974,0.917,38.91,37.89,151.6,25461.7
2007-05-14,2006,8,33,2468,321,0.13,1100,990,972.2,17.8,1.87,15.9,0.945,0.977,0.923,40.49,39.56,158.3,26587.6
2007-05-21,2006,8,34,2241,321,0.143,1100,990,971.7,18.3,1.87,16.45,0.946,0.98,0.927,41.97,41.12,164.5,27633.7
2007-05-28,2006,8,35,2021,293.6,0.145,1100,990,971.1,18.9,1.87,16.99,0.948,0.98,0.929,43.45,42.58,170.3,28614.7
2007-06-04,2006,9,36,1716,257,0.15,1100,990,970.2,19.8,1.87,17.95,0.951,0.98,0.932,46.02,45.1,180.4,30309.7
2007-06-11,2006,9,37,1431,257,0.18,1100,990,969.3,20.7,1.81,18.93,0.952,0.98,0.933,48.62,47.63,190.5,32008.1
2007-06-18,2006,9,38,1178,257,0.219,920.9,990,968.5,21.5,1.22,20.32,0.955,0.98,0.935,43.76,42.87,171.5,28810.6
2007-06-25,2006,9,39,996,252.7,0.254,743.3,990,967.9,22.1,0.96,21.17,0.955,0.979,0.935,45.33,44.37,144.2,24228.5
2007-07-02,2006,10,40,849,227,0.268,622,990,967.3,22.7,0.764,21.94,0.954,0.978,0.933,42.53,41.6,124.8,20965.9
2007-07-09,2006,10,41,710.2,227,0.32,483.2,990,966.7,23.3,0.61,22.65,0.954,0.977,0.933,45.99,44.25,98.59,16562.3
2007-07-16,2006,10,42,614.5,227,0.37,387.5,990,966.4,23.6,0.487,23.16,0.953,0.978,0.932,41.92,40.99,81.98,13773.1
2007-07-23,2006,10,43,555.8,227,0.409,328.8,990,966.1,23.9,0.398,23.5,0.945,0.97,0.917,35.82,34.75,69.5,11675.7
