datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1151971200000,1933,7,1932,10,31,0.892,0.289,0.603,36906.3,61.04,61.04,49.61,2,1,1.4193548387096775,333.1,290,389.6,225.1,182,108,108,108,0,0,0,0.327,0.277,0.372,225.1,182,281.6,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.133,0.118,0.153,0.0166,0.0112,0.0319,0.00067,0.00045,0.0013,0.324,0.252,0.39,0.013,0.01,0.016,24.61,24.33,24.82,0.944,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.939,39.26,26.08,51.42,38.02,25.3,48.2,0,0,0,0,0,0,0.276,0,0.289,0.32,0.68,0.32,41.4
-1149292800000,1933,8,1932,11,31,0.659,0.249,0.41,25599.5,44.78,44.78,34.41,1,1,1,246,216.8,290,153,123.8,93,93,93,0,0,0,0.381,0.321,0.429,153,123.8,197,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.106,0.0954,0.121,0.00876,0.00627,0.0125,0.00035,0.00025,0.0005,0.264,0.211,0.342,0.01,0.0083,0.014,25.08,24.8,25.29,0.939,0.928,0.954,0.973,0.97,0.98,0.913,0.9,0.935,35.35,28.47,45.7,34.41,27.62,44.78,0,0,0,0,0,0,0.191,0,0.249,0.38,0.62,0.38,38.8
-1146614400000,1933,9,1932,12,30,0.52,0.187,0.334,20804.1,32.57,32.57,28.89,1,1,1,200.8,187.6,216.8,128.8,115.6,72,72,72,0,0,0,0.359,0.332,0.384,128.8,115.6,144.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0951,0.0904,0.101,0.0067,0.00558,0.00805,0.00026,0.00022,0.00032,0.218,0.195,0.247,0.0085,0.0076,0.0097,25.36,25.25,25.38,0.93,0.922,0.937,0.97,0.97,0.97,0.902,0.894,0.908,29.79,26.52,33.57,28.89,25.72,32.57,0,0,0,0,0,0,0.161,0,0.186,0.36,0.64,0.36,40
-1144022400000,1933,10,1933,1,31,0.461,0.157,0.303,18740.6,30.5,30.5,25.19,1,1,1,172,158.3,187.6,113.3,87.69,58.77,52,73,0,0,0,0.343,0.277,0.454,113.3,87.69,135.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.087,0.0799,0.094,0.00538,0.0032,0.00728,0.00021,0.00013,0.00028,0.188,0.144,0.227,0.0074,0.0056,0.0089,25.36,25.34,25.38,0.922,0.911,0.933,0.969,0.963,0.97,0.894,0.883,0.905,25.99,20.19,31.44,25.19,19.45,30.5,0,0,0,0,0,0,0.14,0,0.158,0.34,0.66,0.34,40.7
-1141344000000,1933,11,1933,2,30,0.551,0.174,0.378,23635.6,44.77,44.77,32.83,1,1,1,212.7,172.6,263.1,145.7,105.6,67,67,67,0,0,0,0.319,0.255,0.388,145.7,105.6,196.1,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0993,0.0851,0.117,0.00813,0.00473,0.0124,0.00032,0.00018,0.00049,0.247,0.175,0.337,0.0097,0.0068,0.013,25.24,24.91,25.38,0.935,0.915,0.953,0.972,0.97,0.98,0.909,0.887,0.934,33.76,24.03,45.68,32.83,23.31,44.77,0,0,0,0,0,0,0.182,0,0.173,0.32,0.69,0.31,42.9
-1138752000000,1933,12,1933,3,31,1.09,0.255,0.836,50554.8,94.48,94.48,67.95,2,1,1.935483870967742,407.6,273.3,542.7,312.3,196.3,95.29,77,104,0,0,0,0.237,0.192,0.282,312.3,196.3,438.7,990,990,990,965.4,964.8,966,24.6,24,25.2,0.161,0.119,0.207,0.0483,0.0124,0.106,0.002,0.00049,0.0044,0.372,0.242,0.552,0.015,0.0097,0.023,24.21,23.41,24.87,0.943,0.923,0.957,0.974,0.97,0.98,0.918,0.895,0.938,36.39,25.72,48.86,35.47,24.94,47.89,0,0,0,0,0,0,0.378,0,0.254,0.23,0.77,0.23,46.4
-1136073600000,1934,1,1933,4,31,1.83,0.321,1.51,86602.9,134.9,134.9,116.4,3,2,2.806451612903226,684.4,554.6,782.3,564.4,434.6,120,120,120,0,0,0,0.177,0.153,0.216,564.4,434.6,662.3,990,990,990,966.6,966.1,967,23.4,23,23.9,0.276,0.207,0.332,0.18,0.104,0.243,0.0077,0.0044,0.011,0.673,0.547,0.816,0.029,0.023,0.036,22.69,22.15,23.36,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,43.09,36.33,52.58,41.89,35.24,48.2,0,0,0,0,0,0,0.647,0,0.32,0.18,0.83,0.17,47.3
-1133395200000,1934,2,1933,5,28,2.27,0.309,1.93,103606,192.8,192.8,154.2,4,3,3.3214285714285716,938.5,797.9,1419,810.6,660.9,127.9,105,137,13.07,0,214,0.142,0.074,0.172,797.5,660.9,1100,990,990,990,967.6,967.1,969.2,22.4,20.8,22.9,0.456,0.333,0.857,0.347,0.242,0.648,0.016,0.011,0.031,1.07,0.816,1.8,0.048,0.036,0.087,21.32,18.97,22.09,0.956,0.952,0.957,0.98,0.976,0.98,0.937,0.93,0.938,47.64,39.9,51.44,46.48,38.94,48.2,0,0,0,0,0,0,0.857,0,0.34,0.14,0.85,0.15,45.6
-1130976000000,1934,3,1933,6,31,9.86,0.592,2.95,81944.8,187.5,187.5,110.1,4,4,4,3682,1513,5661,3461,1330,220.9,183,239,2361,230,4322,0.0688,0.0422,0.121,1100,1100,1100,990.01,990,990.06,974.7,969.5,978.5,15.4,11.5,20.5,0.919,0.898,0.926,0.648,0.648,0.648,0.044,0.032,0.056,1.87,1.85,1.87,0.13,0.09,0.16,13.5,9.681,18.63,0.721,0,0.952,0.754,0,0.98,0.702,0,0.933,28.45,0,47.83,27.54,0,46.87,0,0,7,0,0,0.226,0.612,0.226,6.91,0.06,0.3,0.7,8.31
-1128297600000,1934,4,1933,7,30,10.4,0.824,2.85,86314.9,144,144,119.9,4,4,4,4015,2982,5216,3697,2687,318,295,364,2597,1587,3752,0.0804,0.0681,0.0989,1100,1100,1100,990,990,990.02,975.6,973.5,977.8,14.4,12.2,16.5,0.926,0.917,0.926,0.648,0.648,0.648,0.045,0.039,0.053,1.87,1.87,1.87,0.13,0.11,0.15,12.51,10.32,14.66,0.921,0.885,0.939,0.97,0.97,0.97,0.894,0.858,0.911,31.13,24.62,37.11,29.97,22.31,36,0,0,0,0,0,0,0.666,0,7.55,0.079,0.27,0.73,8.3
-1125705600000,1934,5,1933,8,31,6.22,0.817,2.95,120756,178.4,178.4,162.3,4,4,4,2322,1775,2965,2017,1499,305,276,321,916.7,399,1544,0.133,0.108,0.155,1100,1100,1100,990,990,990,971.8,970.4,973.4,18.2,16.6,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.1,0.095,0.11,16.28,14.7,17.75,0.946,0.939,0.95,0.977,0.97,0.98,0.924,0.911,0.931,41.51,37.23,45.51,40.58,36.11,44.6,0,0,0,0,0,0,0.902,0,3.27,0.13,0.47,0.53,19.4
-1123027200000,1934,6,1933,9,30,3.06,0.544,2.36,119604,192.8,192.8,166.1,4,3,3.7,1182,797.9,1700,972.4,587.9,210,210,210,63.1,0,390,0.186,0.124,0.263,909.3,587.9,1100,990,990,990,968.5,967.1,970.1,21.5,19.9,22.9,0.615,0.304,0.924,0.441,0.194,0.648,0.021,0.0085,0.033,1.32,0.705,1.87,0.062,0.031,0.094,20.22,18,22.2,0.954,0.951,0.957,0.979,0.974,0.98,0.934,0.928,0.938,46.03,39.24,51.33,44.93,38.24,48.2,0,0,0,0,0,0,0.923,0,0.7,0.18,0.77,0.23,39.1
-1120435200000,1934,7,1933,10,31,1.44,0.498,0.944,55295.3,119.6,119.6,74.32,3,2,2.096774193548387,538.4,429.8,772.5,352.4,243.8,186,186,186,0,0,0,0.356,0.241,0.433,352.4,243.8,586.5,990,990,990,966,965.5,967,24,23,24.5,0.187,0.146,0.299,0.0666,0.0165,0.193,0.0028,0.00067,0.0084,0.422,0.269,0.698,0.018,0.011,0.03,23.56,22.31,24.2,0.944,0.928,0.958,0.973,0.97,0.98,0.918,0.9,0.939,36.4,26.84,52.08,35.34,26.03,48.2,0,0,0,0,0,0,0.413,0,0.496,0.35,0.66,0.34,38.4
-1117756800000,1934,8,1933,11,31,0.966,0.415,0.551,33571,58.49,58.49,45.12,2,1,1.3225806451612903,360.8,305.9,427.1,205.8,150.9,155,155,155,0,0,0,0.435,0.363,0.507,205.8,150.9,272.1,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.13,0.11,0.153,0.0143,0.00858,0.0274,0.00058,0.00034,0.0011,0.309,0.256,0.402,0.012,0.01,0.016,24.49,24.17,24.81,0.943,0.925,0.958,0.974,0.97,0.98,0.918,0.897,0.939,37.4,25.94,51.94,36.29,25.17,48.2,0,0,0,0,0,0,0.251,0,0.415,0.43,0.57,0.43,34.8
-1115078400000,1934,9,1933,12,30,0.685,0.306,0.379,23473.5,42.5,42.5,32.6,1,1,1,264.1,236.2,305.9,146.1,118.2,118,118,118,0,0,0,0.449,0.386,0.5,146.1,118.2,187.9,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.105,0.0949,0.12,0.00817,0.0058,0.0117,0.00032,0.00023,0.00047,0.253,0.203,0.327,0.01,0.008,0.013,24.99,24.74,25.18,0.937,0.924,0.951,0.971,0.97,0.98,0.91,0.897,0.932,33.56,26.97,43.37,32.6,26.17,42.5,0,0,0,0,0,0,0.181,0,0.306,0.45,0.55,0.45,34.3
-1112486400000,1934,10,1934,1,31,0.543,0.237,0.306,15304.5,30.75,30.75,20.57,1,1,1,202.8,176.4,234.6,114.3,85.71,88.48,73,97,0,0,0,0.436,0.354,0.531,114.3,85.71,137.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0909,0.0817,0.1,0.00547,0.00304,0.00745,0.00021,0.00012,0.00029,0.193,0.143,0.236,0.0076,0.0056,0.0093,25.35,25.16,25.43,0.715,0,0.934,0.751,0,0.97,0.694,0,0.906,21.21,0,31.7,20.57,0,30.75,0,7,0,0,0.226,0,0.114,0.226,0.237,0.44,0.56,0.44,28.2
-1109808000000,1934,11,1934,2,30,0.694,0.219,0.476,29554.8,73.03,73.03,41.05,2,1,1.1333333333333333,267.8,205.9,429.8,183.5,138.9,84.33,67,93,0,0,0,0.319,0.216,0.394,183.5,138.9,336.8,990,990,990,964.8,964.4,965.5,25.2,24.5,25.6,0.115,0.0969,0.17,0.0131,0.00756,0.058,0.00052,0.0003,0.0024,0.293,0.235,0.398,0.012,0.0092,0.016,24.95,24.07,25.33,0.943,0.925,0.958,0.973,0.97,0.98,0.918,0.898,0.939,38.05,26.64,51.09,36.98,25.84,48.2,0,0,0,0,0,0,0.228,0,0.218,0.32,0.69,0.31,42.6
-1107216000000,1934,12,1934,3,31,1.3,0.316,0.982,58856.1,96.4,96.4,79.11,2,2,2,484.5,429.8,570.2,366.5,311.8,118,118,118,0,0,0,0.245,0.207,0.275,366.5,311.8,452.2,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.184,0.165,0.214,0.072,0.0462,0.112,0.003,0.0019,0.0047,0.446,0.364,0.574,0.018,0.015,0.024,23.77,23.26,24.1,0.95,0.942,0.958,0.975,0.97,0.98,0.926,0.914,0.939,40.56,34.73,49.41,39.55,33.69,48.2,0,0,0,0,0,0,0.439,0,0.318,0.24,0.76,0.24,45.3
-1104537600000,1935,1,1934,4,31,1.89,0.338,1.56,88698.8,144.6,144.6,119.2,3,2,2.774193548387097,706.9,588.3,858,580.8,449.3,126.1,120,139,0,0,0,0.182,0.14,0.236,580.8,449.3,738,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.287,0.215,0.377,0.191,0.111,0.294,0.0083,0.0047,0.013,0.705,0.533,0.946,0.03,0.023,0.042,22.57,21.72,23.18,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.5,34.95,50.65,43.36,33.9,48.2,0,0,0,0,0,0,0.662,0,0.33,0.18,0.83,0.17,46.9
-1101859200000,1935,2,1934,5,28,2.73,0.37,2.24,114830,192.8,192.8,170.9,4,3,3.75,1129,863.8,1634,975.8,701.8,153.1,137,162,51.25,0,372,0.14,0.0992,0.188,924.6,701.8,1100,990,990,990,968.3,967.4,969.9,21.7,20.1,22.6,0.6,0.362,0.908,0.441,0.27,0.648,0.021,0.012,0.032,1.31,0.89,1.86,0.061,0.039,0.092,20.4,18.23,21.75,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.91,39.88,51.59,45.71,38.91,48.2,0,0,0,0,0,0,0.949,0,0.49,0.14,0.82,0.18,42.1
-1099440000000,1935,3,1934,6,31,7.11,0.64,2.95,114053,182.1,182.1,153.3,4,4,4,2653,1669,3258,2414,1430,239,239,239,1314,330,1919,0.0936,0.0734,0.143,1100,1100,1100,990,990,990,972.6,970,974.1,17.4,15.9,20,0.926,0.919,0.926,0.648,0.648,0.648,0.038,0.032,0.041,1.87,1.87,1.87,0.11,0.093,0.12,15.48,14.02,18.1,0.942,0.935,0.951,0.974,0.97,0.98,0.918,0.907,0.932,39.34,35.35,46.45,38.32,34.29,45.52,0,0,0,0,0,0,0.852,0,4.16,0.09,0.41,0.59,16
-1096761600000,1935,4,1934,7,30,6.02,0.503,2.85,116744,173,173,162.1,4,4,4,2322,1930,2845,2128,1782,194,148,217,1028,682,1528,0.0835,0.0721,0.106,1100,1100,1100,990,990,990,971.9,970.9,973.1,18.1,16.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.098,0.11,16.26,14.99,17.25,0.946,0.941,0.949,0.978,0.972,0.98,0.924,0.914,0.93,41.46,38.03,44.14,40.54,36.96,43.26,0,0,0,0,0,0,0.901,0,3.17,0.084,0.47,0.53,19.4
-1094169600000,1935,5,1934,8,31,4.46,0.514,2.95,135613,192.3,192.3,182.3,4,4,4,1664,1388,1930,1472,1196,192,192,192,372.3,96,638,0.116,0.0995,0.138,1100,1100,1100,990,990,990,970,969.1,970.9,20,19.1,20.9,0.91,0.838,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.86,1.79,1.87,0.093,0.086,0.098,18.13,17.25,19.09,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,46.5,44.14,49.06,45.57,43.26,48.08,0,0,0,0,0,0,1.01,0,1.51,0.12,0.66,0.34,30.4
-1091491200000,1935,6,1934,9,30,2.47,0.46,2.01,107382,192.8,192.8,149.1,4,2,3.5,952.2,650.5,1339,774.8,489.5,177.3,161,210,0.9667,0,29,0.19,0.157,0.248,773.9,489.5,1100,990,990,990,967.7,966.5,969,22.3,21,23.5,0.448,0.241,0.825,0.314,0.13,0.648,0.014,0.0055,0.031,1,0.551,1.77,0.045,0.024,0.084,21.34,19.26,22.9,0.954,0.946,0.957,0.978,0.97,0.98,0.934,0.918,0.938,43.92,35.49,52.44,42.72,34.43,48.2,0,0,0,0,0,0,0.829,0,0.46,0.19,0.81,0.19,43.5
-1088899200000,1935,7,1934,10,31,1.35,0.498,0.852,50430.2,96.4,96.4,67.78,2,1,1.8387096774193548,504.1,406.7,643.9,318.1,220.7,186,186,186,0,0,0,0.377,0.289,0.457,318.1,220.7,457.9,990,990,990,965.9,965.4,966.5,24.1,23.5,24.6,0.172,0.138,0.226,0.0509,0.0145,0.115,0.0021,0.00059,0.0049,0.405,0.267,0.593,0.017,0.011,0.025,23.73,22.93,24.21,0.946,0.927,0.958,0.975,0.97,0.98,0.923,0.899,0.939,39.07,26.54,52.53,37.78,25.74,48.2,0,0,0,0,0,0,0.377,0,0.498,0.37,0.63,0.37,37.4
-1086220800000,1935,8,1934,11,31,0.949,0.415,0.534,32634.9,54.11,54.11,43.86,2,1,1.1935483870967742,354.3,310.1,406.7,199.3,155.1,155,155,155,0,0,0,0.44,0.381,0.5,199.3,155.1,251.7,990,990,990,965.2,965,965.4,24.8,24.6,25,0.127,0.112,0.146,0.0127,0.00893,0.0178,0.00051,0.00036,0.00072,0.32,0.256,0.407,0.013,0.01,0.016,24.51,24.27,24.78,0.946,0.925,0.958,0.976,0.97,0.98,0.923,0.897,0.939,40.09,25.94,52.47,38.85,25.17,48.2,0,0,0,0,0,0,0.244,0,0.415,0.44,0.56,0.44,34.4
-1083542400000,1935,9,1934,12,30,0.711,0.306,0.406,25210.1,42.5,42.5,35.01,1,1,1,274.5,254.6,305.9,156.5,136.6,118,118,118,0,0,0,0.431,0.386,0.464,156.5,136.6,187.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.108,0.101,0.12,0.00905,0.00736,0.0117,0.00036,0.00029,0.00047,0.271,0.236,0.327,0.011,0.0093,0.013,24.93,24.74,25.05,0.941,0.934,0.951,0.972,0.97,0.98,0.915,0.906,0.932,36,31.32,43.37,35.01,30.38,42.5,0,0,0,0,0,0,0.195,0,0.305,0.43,0.57,0.43,35.5
-1080950400000,1935,10,1935,1,31,0.602,0.26,0.342,21175.2,35.3,35.3,28.46,1,1,1,224.7,203.5,254.6,127.7,106.5,97,97,97,0,0,0,0.434,0.381,0.477,127.7,106.5,157.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0965,0.089,0.107,0.0066,0.0048,0.00914,0.00026,0.00019,0.00036,0.218,0.18,0.271,0.0086,0.007,0.011,25.23,25.01,25.4,0.928,0.915,0.941,0.97,0.97,0.97,0.9,0.888,0.913,29.34,24.28,36.39,28.46,23.55,35.3,0,0,0,0,0,0,0.158,0,0.26,0.43,0.57,0.43,35.2
-1078272000000,1935,11,1935,2,30,0.554,0.196,0.358,16864.2,38.34,38.34,23.42,1,1,1,213.8,188.8,236.2,138.2,95.81,75.67,67,93,0,0,0,0.359,0.284,0.493,138.2,95.81,169.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0977,0.0849,0.108,0.00749,0.00389,0.0101,0.00029,0.00015,0.0004,0.234,0.161,0.289,0.0092,0.0063,0.011,25.27,25.09,25.42,0.627,0,0.945,0.647,0,0.975,0.609,0,0.921,24.12,0,39.34,23.42,0,38.34,0,10,0,0,0.333,0,0.13,0.333,0.196,0.35,0.65,0.35,30.4
-1075680000000,1935,12,1935,3,31,0.943,0.23,0.714,43340.3,76.94,76.94,58.25,2,1,1.7419354838709677,352.2,239.5,429.8,266.5,162.5,85.71,77,104,0,0,0,0.249,0.179,0.321,266.5,162.5,352.8,990,990,990,965.2,964.6,965.5,24.8,24.5,25.4,0.144,0.107,0.174,0.0309,0.00957,0.0655,0.0013,0.00038,0.0027,0.332,0.242,0.42,0.013,0.0097,0.017,24.5,24.05,25.08,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.895,0.94,35.96,25.72,52.34,34.8,24.94,48.2,0,0,0,0,0,0,0.324,0,0.229,0.24,0.76,0.24,46
-1073001600000,1936,1,1935,4,31,1.49,0.244,1.25,73137,130.7,130.7,98.3,3,2,2.3548387096774195,557.1,438.5,725.1,466.1,347.5,91,91,91,0,0,0,0.166,0.126,0.208,466.1,347.5,634.1,990,990,990,966.1,965.6,966.8,23.9,23.2,24.4,0.222,0.173,0.311,0.123,0.063,0.225,0.0052,0.0026,0.0097,0.558,0.413,0.764,0.023,0.017,0.033,23.34,22.44,24.01,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.916,0.939,43.76,34.9,52.16,42.37,33.85,48.2,0,0,0,0,0,0,0.546,0,0.24,0.16,0.84,0.16,49.1
-1070323200000,1936,2,1935,5,29,2.1,0.263,1.84,101461,173.3,173.3,145.8,4,3,3.2758620689655173,837.9,729.9,1007,732.9,624.9,105,105,105,0,0,0,0.126,0.104,0.144,732.9,624.9,901.6,990,990,990,967.3,966.8,967.9,22.7,22.1,23.2,0.381,0.308,0.523,0.286,0.218,0.375,0.013,0.0094,0.017,0.913,0.75,1.15,0.04,0.032,0.052,21.84,20.93,22.43,0.956,0.953,0.957,0.98,0.975,0.98,0.937,0.929,0.938,46.03,39.73,51.41,44.81,38.75,48.2,0,0,0,0,0,0,0.81,0,0.26,0.13,0.88,0.12,48.3
-1067817600000,1936,3,1935,6,31,3.7,0.392,2.82,137369,192.8,192.8,184.6,4,4,4,1382,1015,2054,1235,885.5,146.4,129,183,184.2,0,825,0.11,0.0628,0.153,1051,885.5,1100,990,990,990,969.1,967.9,971.2,20.9,18.8,22.1,0.772,0.517,0.926,0.561,0.368,0.648,0.027,0.017,0.035,1.62,1.13,1.87,0.078,0.051,0.1,19.27,16.9,20.93,0.953,0.948,0.956,0.98,0.98,0.98,0.934,0.929,0.937,47.19,43.18,49.94,46.16,42.32,48.2,0,0,0,0,0,0,1.03,0,0.88,0.11,0.76,0.24,37.1
-1065139200000,1936,4,1935,7,30,6.2,0.562,2.85,115475,168.2,168.2,160.4,4,4,4,2391,2097,2496,2174,1880,217,217,217,1074,780,1179,0.0909,0.0869,0.103,1100,1100,1100,990,990,990,972,971.3,972.3,18,17.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.83,16.79,0.945,0.944,0.947,0.978,0.977,0.98,0.924,0.922,0.928,41,40.31,42.9,40.1,39.37,42.04,0,0,0,0,0,0,0.891,0,3.35,0.091,0.46,0.54,18.6
-1062547200000,1936,5,1935,8,31,5.4,0.739,2.95,127526,190.7,190.7,171.4,4,4,4,2014,1435,2496,1738,1159,276,276,276,638.4,59,1120,0.141,0.111,0.192,1100,1100,1100,990,990,990,971,969.3,972.3,19,17.7,20.7,0.918,0.842,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.87,1.79,1.87,0.099,0.086,0.11,17.11,15.83,18.94,0.948,0.944,0.952,0.979,0.977,0.98,0.929,0.922,0.933,43.75,40.31,48.64,42.85,39.37,47.67,0,0,0,0,0,0,0.952,0,2.45,0.14,0.55,0.45,23.6
-1059868800000,1936,6,1935,9,30,2.28,0.46,1.81,97782.7,192.8,192.8,135.8,4,2,3.1,878.3,566.7,1379,701,405.7,177.3,161,210,2.633,0,69,0.212,0.152,0.284,698.3,405.7,1100,990,990,990,967.4,966.2,969.1,22.6,20.9,23.8,0.405,0.201,0.841,0.275,0.0905,0.648,0.012,0.0038,0.031,0.922,0.508,1.79,0.041,0.021,0.086,21.72,19.12,23.34,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.938,45.06,35.49,51.16,43.9,34.43,48.2,0,0,0,0,0,0,0.754,0,0.47,0.2,0.79,0.21,42.9
-1057276800000,1936,7,1935,10,31,1.17,0.362,0.809,48408.8,87.77,87.77,65.07,2,1,1.967741935483871,437,364,542.7,302,229,135,135,135,0,0,0,0.314,0.249,0.371,302,229,407.7,990,990,990,965.6,965.2,966,24.4,24,24.8,0.163,0.137,0.2,0.0424,0.0152,0.0914,0.0017,0.00061,0.0038,0.357,0.254,0.509,0.015,0.01,0.021,24.08,23.45,24.5,0.94,0.924,0.958,0.972,0.97,0.98,0.914,0.896,0.939,34.35,25.91,52.46,33.31,25.13,48.2,0,0,0,0,0,0,0.361,0,0.361,0.31,0.69,0.31,41.4
-1054598400000,1936,8,1935,11,31,0.822,0.308,0.514,31605.7,52.77,52.77,42.48,2,1,1.1290322580645162,306.8,256.9,358.7,191.8,141.9,115,115,115,0,0,0,0.379,0.321,0.448,191.8,141.9,243.7,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.121,0.104,0.14,0.0121,0.00781,0.0165,0.00048,0.00031,0.00066,0.314,0.245,0.401,0.013,0.0097,0.016,24.74,24.48,25.03,0.946,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,40.58,25.9,52.62,39.18,25.13,48.2,0,0,0,0,0,0,0.236,0,0.308,0.37,0.63,0.37,38.4
-1051920000000,1936,9,1935,12,30,0.608,0.236,0.373,23183.6,37.32,37.32,32.2,1,1,1,234.7,216.8,256.9,143.7,125.8,91,91,91,0,0,0,0.389,0.354,0.42,143.7,125.8,165.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0954,0.11,0.00797,0.00644,0.00985,0.00031,0.00025,0.00039,0.246,0.214,0.286,0.0097,0.0084,0.011,25.15,24.99,25.29,0.936,0.929,0.944,0.97,0.97,0.973,0.908,0.901,0.918,33.18,28.97,38.37,32.2,28.1,37.32,0,0,0,0,0,0,0.179,0,0.235,0.39,0.61,0.39,38.1
-1049328000000,1936,10,1936,1,31,0.547,0.218,0.329,20427.9,30.34,30.34,27.46,1,1,1,204.4,203.8,208.1,122.9,106.8,81.52,73,97,0,0,0,0.399,0.351,0.476,122.9,106.8,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0891,0.0966,0.00619,0.00483,0.00723,0.00024,0.00019,0.00028,0.208,0.181,0.229,0.0081,0.0071,0.0089,25.37,25.32,25.4,0.926,0.915,0.933,0.97,0.97,0.97,0.898,0.888,0.905,28.31,24.35,31.28,27.46,23.62,30.34,0,0,0,0,0,0,0.153,0,0.218,0.4,0.6,0.4,37.3
-1046649600000,1936,11,1936,2,30,0.603,0.241,0.362,22527.3,39.07,39.07,31.29,1,1,1,232.8,203.9,266,139.8,110.9,93,93,93,0,0,0,0.403,0.35,0.456,139.8,110.9,173,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0902,0.112,0.00763,0.00518,0.0105,0.0003,0.0002,0.00041,0.239,0.188,0.299,0.0094,0.0073,0.012,25.17,24.94,25.39,0.933,0.918,0.946,0.971,0.97,0.976,0.906,0.891,0.924,32.22,25.36,40.03,31.29,24.6,39.07,0,0,0,0,0,0,0.174,0,0.241,0.4,0.6,0.4,37.4
-1044057600000,1936,12,1936,3,31,0.936,0.206,0.73,44300.6,81.97,81.97,59.54,2,1,1.8709677419354838,349.4,268.9,451.8,272.4,191.9,77,77,77,0,0,0,0.224,0.17,0.286,272.4,191.9,374.8,990,990,990,965.1,964.8,965.6,24.9,24.4,25.2,0.145,0.117,0.182,0.031,0.0121,0.0759,0.0013,0.00048,0.0031,0.321,0.242,0.453,0.013,0.0097,0.019,24.53,23.91,24.89,0.938,0.923,0.959,0.972,0.97,0.98,0.912,0.895,0.94,33.83,25.72,52.42,32.79,24.94,48.2,0,0,0,0,0,0,0.331,0,0.206,0.22,0.78,0.22,47.3
-1041379200000,1937,1,1936,4,31,1.7,0.296,1.41,81127.5,144.1,144.1,109,3,2,2.5161290322580645,635.7,461.1,837.3,525.1,370.1,110.6,91,120,0,0,0,0.176,0.143,0.21,525.1,370.1,717.3,990,990,990,966.4,965.7,967.2,23.6,22.8,24.3,0.255,0.181,0.363,0.158,0.0737,0.28,0.0067,0.003,0.012,0.64,0.447,0.909,0.027,0.018,0.04,22.93,21.84,23.88,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,45.15,35.17,52.58,43.79,34.11,48.2,0,0,0,0,0,0,0.606,0,0.29,0.17,0.83,0.17,47.7
-1038700800000,1937,2,1936,5,28,4.47,0.37,2.54,113947,192.8,192.8,169.6,4,3,3.9642857142857144,1846,910,3237,1693,773,153.1,137,162,645.4,0,1975,0.0953,0.0501,0.151,1048,773,1100,990,990,990,970.4,967.5,974.1,19.6,15.9,22.5,0.797,0.413,0.926,0.57,0.313,0.648,0.03,0.014,0.041,1.66,1.01,1.87,0.087,0.045,0.12,17.97,14.06,21.45,0.949,0.935,0.956,0.978,0.97,0.98,0.928,0.907,0.937,43.94,35.48,51.83,42.82,34.41,48.2,0,0,0,0,0,0,0.942,0,1.93,0.083,0.57,0.43,25.5
-1036281600000,1937,3,1936,6,31,8.39,0.64,2.95,104507,150.5,150.5,140.5,4,4,4,3133,2747,3635,2894,2508,239,239,239,1794,1408,2296,0.0768,0.0658,0.087,1100,1100,1100,990,990,990,973.8,972.9,974.9,16.2,15.1,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.32,13.22,15.22,0.937,0.93,0.942,0.97,0.97,0.973,0.909,0.902,0.917,36.19,33.17,38.67,35.12,32.17,37.63,0,0,0,0,0,0,0.78,0,5.44,0.076,0.35,0.65,12.5
-1033603200000,1937,4,1936,7,30,7.67,0.697,2.85,104577,157.5,157.5,145.2,4,4,4,2961,2496,3635,2692,2279,269,217,295,1591,1179,2240,0.0912,0.0812,0.112,1100,1100,1100,990,990,990,973.4,972.3,974.9,16.6,15.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.043,1.87,1.87,1.87,0.11,0.11,0.12,14.74,13.22,15.83,0.939,0.93,0.944,0.973,0.97,0.977,0.913,0.902,0.922,37.32,33.17,40.31,36.31,32.17,39.37,0,0,0,0,0,0,0.807,0,4.82,0.091,0.37,0.63,13.6
-1031011200000,1937,5,1936,8,31,6.39,0.782,2.95,119402,168.2,168.2,160.5,4,4,4,2387,2097,2496,2095,1776,292,276,321,995.3,676,1120,0.123,0.111,0.153,1100,1100,1100,990,990,990,972,971.3,972.3,18,17.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.83,16.79,0.945,0.944,0.947,0.978,0.977,0.98,0.925,0.922,0.928,41.02,40.31,42.9,40.12,39.37,42.04,0,0,0,0,0,0,0.892,0,3.44,0.12,0.46,0.54,18.7
-1028332800000,1937,6,1936,9,30,3.66,0.666,2.57,124456,192.8,192.8,172.9,4,3,3.8333333333333335,1410,964.9,2054,1153,707.9,257,257,257,163.6,0,697,0.192,0.125,0.266,989.6,707.9,1100,990,990,990,969.2,967.8,971.2,20.8,18.8,22.2,0.729,0.384,0.926,0.514,0.274,0.648,0.025,0.012,0.035,1.53,0.919,1.87,0.074,0.041,0.1,19.28,16.9,21.32,0.953,0.948,0.957,0.98,0.974,0.98,0.934,0.928,0.937,46.19,39.14,50.95,45.19,38.13,48.2,0,0,0,0,0,0,0.96,0,1.09,0.18,0.7,0.3,34
-1025740800000,1937,7,1936,10,31,1.76,0.573,1.19,67885.3,142.6,142.6,91.24,3,2,2.2903225806451615,657.3,496.9,953.8,443.5,269.9,213.8,186,227,0,0,0,0.337,0.238,0.457,443.5,269.9,726.8,990,990,990,966.5,965.8,967.7,23.5,22.3,24.2,0.232,0.159,0.394,0.114,0.0264,0.286,0.0049,0.0011,0.013,0.549,0.31,0.95,0.024,0.013,0.043,22.93,21.34,23.85,0.95,0.935,0.958,0.975,0.97,0.98,0.926,0.906,0.939,41.03,29.5,52.61,39.77,28.62,48.2,0,0,0,0,0,0,0.507,0,0.57,0.33,0.68,0.32,38.6
-1023062400000,1937,8,1936,11,31,1.11,0.493,0.62,37299.3,65.42,65.42,50.13,2,1,1.4838709677419355,415.5,341.6,490.4,231.5,157.6,184,184,184,0,0,0,0.448,0.375,0.539,231.5,157.6,306.4,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.142,0.116,0.169,0.0193,0.00914,0.0436,0.00079,0.00037,0.0018,0.329,0.259,0.407,0.013,0.011,0.017,24.21,23.83,24.61,0.944,0.925,0.958,0.974,0.97,0.98,0.919,0.897,0.939,37.4,25.76,51.76,36.25,24.98,48.2,0,0,0,0,0,0,0.279,0,0.49,0.44,0.56,0.44,33.6
-1020384000000,1937,9,1936,12,30,0.769,0.323,0.446,27777.2,48.2,48.2,38.58,1,1,1,296.8,266,334.4,172.2,145.2,124.7,118,138,0,0,0,0.423,0.353,0.487,172.2,145.2,216.4,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.115,0.105,0.13,0.0104,0.00809,0.0141,0.00041,0.00032,0.00057,0.3,0.254,0.378,0.012,0.01,0.015,24.8,24.55,24.98,0.946,0.937,0.958,0.974,0.97,0.98,0.921,0.909,0.938,39.61,33.26,49.89,38.58,32.26,48.2,0,0,0,0,0,0,0.214,0,0.323,0.42,0.58,0.42,36.1
-1017792000000,1937,10,1937,1,31,0.65,0.282,0.368,22811.8,34.21,34.21,30.66,1,1,1,242.8,223.4,263.1,137.4,126.2,105.4,97,110,0,0,0,0.434,0.411,0.466,137.4,126.2,153.1,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.096,0.108,0.00743,0.00648,0.00876,0.00029,0.00025,0.00035,0.237,0.216,0.266,0.0093,0.0085,0.011,25.11,24.98,25.24,0.934,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.912,31.61,28.94,35.27,30.66,28.07,34.21,0,0,0,0,0,0,0.17,0,0.282,0.43,0.57,0.43,35.1
-1015113600000,1937,11,1937,2,30,0.689,0.252,0.437,27159.9,50.19,50.19,37.72,2,1,1.0333333333333334,265.8,223.4,324.1,168.4,130.4,97.33,93,106,0,0,0,0.37,0.287,0.416,168.4,130.4,231.1,990,990,990,964.8,964.5,965,25.2,25,25.5,0.111,0.0971,0.133,0.0101,0.00683,0.0154,0.0004,0.00027,0.00062,0.286,0.222,0.384,0.011,0.0087,0.015,24.96,24.65,25.24,0.943,0.923,0.958,0.973,0.97,0.98,0.918,0.896,0.939,38.01,25.87,51.09,36.89,25.1,48.2,0,0,0,0,0,0,0.21,0,0.252,0.37,0.63,0.37,39.4
-1012521600000,1937,12,1937,3,31,1.17,0.279,0.892,53682.8,92.22,92.22,72.15,2,1,1.967741935483871,437,330.7,531.3,333,226.7,104,104,104,0,0,0,0.242,0.196,0.314,333,226.7,427.3,990,990,990,965.6,965.1,966,24.4,24,24.9,0.17,0.132,0.203,0.0567,0.015,0.101,0.0023,0.0006,0.0042,0.398,0.257,0.534,0.016,0.01,0.022,24.04,23.47,24.62,0.946,0.926,0.959,0.974,0.97,0.98,0.921,0.898,0.94,37.92,26.8,52.34,36.85,26,48.2,0,0,0,0,0,0,0.401,0,0.278,0.24,0.76,0.24,45.9
-1009843200000,1938,1,1937,4,31,1.77,0.321,1.45,83250.3,133.8,133.8,111.9,3,2,2.7096774193548385,660.4,542.7,776.2,540.4,422.7,120,120,120,0,0,0,0.184,0.155,0.221,540.4,422.7,656.2,990,990,990,966.5,966,967,23.5,23,24,0.263,0.203,0.328,0.165,0.0985,0.239,0.007,0.0041,0.01,0.643,0.529,0.806,0.027,0.022,0.035,22.82,22.19,23.43,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.13,35.17,52.58,41.89,34.11,48.2,0,0,0,0,0,0,0.622,0,0.32,0.18,0.82,0.18,47
-1007164800000,1938,2,1937,5,28,2.17,0.331,1.84,99916.9,168.7,168.7,148.7,4,3,3.357142857142857,896.3,782.3,1015,759.3,645.3,137,137,137,0,0,0,0.154,0.135,0.175,759.3,645.3,877.5,990,990,990,967.5,967,967.9,22.5,22.1,23,0.406,0.325,0.509,0.302,0.232,0.364,0.013,0.01,0.016,0.958,0.79,1.11,0.043,0.034,0.05,21.56,20.94,22.18,0.956,0.953,0.957,0.98,0.976,0.98,0.936,0.931,0.938,46.11,40.13,52.31,44.72,39.18,48.2,0,0,0,0,0,0,0.826,0,0.33,0.15,0.85,0.15,46
-1004745600000,1938,3,1937,6,31,3.36,0.392,2.72,135852,192.8,192.8,182.6,4,4,4,1255,1035,1839,1109,852.3,146.4,129,183,93.35,0,610,0.122,0.0701,0.177,1016,852.3,1100,990,990,990,968.7,968,970.6,21.3,19.4,22,0.704,0.496,0.926,0.52,0.351,0.648,0.025,0.016,0.033,1.5,1.08,1.87,0.071,0.049,0.097,19.79,17.55,20.91,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,46.84,41.69,50.46,45.65,40.84,48.2,0,0,0,0,0,0,1.01,0,0.64,0.12,0.81,0.19,40.4
-1002067200000,1938,4,1937,7,30,7.16,0.503,2.85,108123,169.9,169.9,150.2,4,4,4,2763,2030,3237,2569,1882,194,148,217,1469,782,1989,0.0718,0.0457,0.0965,1100,1100,1100,990,990,990,972.9,971.2,974.1,17.1,15.9,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.041,1.87,1.87,1.87,0.11,0.1,0.12,15.19,14.06,16.95,0.941,0.935,0.948,0.974,0.97,0.98,0.916,0.907,0.929,38.55,35.48,43.33,37.54,34.41,42.47,0,0,0,0,0,0,0.834,0,4.31,0.07,0.4,0.6,15.1
-999475200000,1938,5,1937,8,31,4.42,0.587,2.93,135573,192.8,192.8,182.2,4,4,4,1650,1241,2248,1431,1049,219.1,192,276,336.3,0,872,0.134,0.108,0.155,1094,1049,1100,990,990,990,970,968.7,971.7,20,18.3,21.3,0.877,0.722,0.926,0.635,0.533,0.648,0.032,0.025,0.035,1.81,1.54,1.87,0.091,0.072,0.1,18.24,16.43,19.8,0.951,0.946,0.955,0.98,0.98,0.98,0.932,0.927,0.935,46.52,41.92,49.69,45.56,41.09,48.2,0,0,0,0,0,0,1.01,0,1.49,0.13,0.66,0.34,30.7
-996796800000,1938,6,1937,9,30,2.25,0.417,1.83,99554.6,192.8,192.8,138.3,4,2,3.2,867.8,566.7,1241,706.8,405.7,161,161,161,0,0,0,0.198,0.13,0.284,706.8,405.7,1080,990,990,990,967.3,966.2,968.7,22.7,21.3,23.8,0.402,0.201,0.763,0.275,0.0905,0.602,0.012,0.0038,0.028,0.913,0.508,1.66,0.041,0.021,0.078,21.75,19.68,23.34,0.955,0.948,0.957,0.979,0.97,0.98,0.934,0.919,0.938,44.29,36.29,51.66,43.24,35.2,48.2,0,0,0,0,0,0,0.768,0,0.42,0.19,0.81,0.19,44.2
-994204800000,1938,7,1937,10,31,1.19,0.362,0.83,49634.8,90.15,90.15,66.71,2,1,1.935483870967742,444.8,364,554.6,309.8,229,135,135,135,0,0,0,0.307,0.243,0.371,309.8,229,419.6,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.166,0.137,0.204,0.0458,0.0152,0.0971,0.0019,0.00061,0.0041,0.373,0.273,0.527,0.015,0.011,0.022,24.03,23.38,24.4,0.943,0.93,0.958,0.973,0.97,0.98,0.917,0.902,0.939,36.08,27.83,52.46,34.91,27,48.2,0,0,0,0,0,0,0.371,0,0.36,0.3,0.7,0.3,41.7
-991526400000,1938,8,1937,11,31,0.88,0.381,0.5,30537.2,53.95,53.95,41.04,2,1,1.3225806451612903,328.6,281.5,364,186.5,126.5,142.1,115,155,0,0,0,0.439,0.316,0.551,186.5,126.5,249,990,990,990,965,964.8,965.2,25,24.8,25.2,0.122,0.102,0.141,0.0116,0.0065,0.0169,0.00047,0.00026,0.00068,0.275,0.221,0.339,0.011,0.0088,0.014,24.68,24.51,24.95,0.937,0.924,0.953,0.972,0.97,0.98,0.911,0.896,0.934,33.49,25.9,44.06,32.57,25.13,43.18,0,0,0,0,0,0,0.228,0,0.38,0.43,0.57,0.43,34.7
-988848000000,1938,9,1937,12,30,0.671,0.306,0.365,22603.4,36.55,36.55,31.39,1,1,1,259,239.5,281.5,141,121.5,118,118,118,0,0,0,0.457,0.419,0.493,141,121.5,163.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.103,0.0961,0.111,0.00773,0.00608,0.00964,0.00031,0.00024,0.00038,0.243,0.209,0.284,0.0096,0.0082,0.011,25.02,24.89,25.15,0.935,0.926,0.943,0.97,0.97,0.971,0.907,0.899,0.916,32.36,27.78,37.65,31.39,26.94,36.55,0,0,0,0,0,0,0.174,0,0.306,0.46,0.54,0.46,33.7
-986256000000,1938,10,1938,1,31,0.597,0.26,0.338,20911.8,30.05,30.05,28.11,1,1,1,223,216.8,231.5,126,119.8,97,97,97,0,0,0,0.435,0.419,0.447,126,119.8,134.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.0937,0.0989,0.00646,0.00593,0.00718,0.00025,0.00023,0.00028,0.215,0.204,0.23,0.0084,0.008,0.0091,25.25,25.18,25.3,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,28.98,27.48,30.98,28.11,26.65,30.05,0,0,0,0,0,0,0.156,0,0.259,0.44,0.57,0.43,35
-983577600000,1938,11,1938,2,30,0.708,0.241,0.467,28793,50.97,50.97,39.99,2,1,1.2333333333333334,273.2,231.5,327.5,180.2,138.5,93,93,93,0,0,0,0.346,0.284,0.402,180.2,138.5,234.5,990,990,990,964.8,964.6,965,25.2,25,25.4,0.115,0.0999,0.134,0.0111,0.00752,0.0157,0.00044,0.0003,0.00063,0.275,0.237,0.384,0.011,0.0093,0.015,24.93,24.65,25.17,0.938,0.923,0.958,0.972,0.97,0.98,0.912,0.896,0.939,35.16,25.87,51.09,34.06,25.1,48.2,0,0,0,0,0,0,0.222,0,0.241,0.34,0.66,0.34,40.7
-980985600000,1938,12,1938,3,31,1.23,0.304,0.929,55711.6,96.4,96.4,74.88,2,1,1.8387096774193548,460.4,313.5,588.3,346.9,195.5,113.5,104,118,0,0,0,0.257,0.201,0.376,346.9,195.5,470.3,990,990,990,965.7,965,966.2,24.3,23.8,25,0.176,0.124,0.224,0.0655,0.0124,0.121,0.0027,0.00049,0.0051,0.442,0.255,0.605,0.018,0.01,0.025,23.9,23.15,24.69,0.95,0.925,0.959,0.977,0.97,0.98,0.929,0.897,0.94,42.42,26.3,51.96,41.23,25.51,48.2,0,0,0,0,0,0,0.416,0,0.301,0.25,0.76,0.24,45.3
-978307200000,1939,1,1938,4,31,2.01,0.372,1.63,92316.2,144.6,144.6,124.1,3,2,2.935483870967742,749.2,588.3,902.5,610.2,449.3,139,139,139,0,0,0,0.188,0.154,0.236,610.2,449.3,763.5,990,990,990,966.9,966.2,967.5,23.1,22.5,23.8,0.308,0.215,0.408,0.209,0.111,0.309,0.0091,0.0047,0.014,0.741,0.533,1,0.032,0.023,0.044,22.36,21.49,23.18,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.48,34.95,51.3,42.39,33.9,48.2,0,0,0,0,0,0,0.689,0,0.38,0.19,0.81,0.19,45.9
-975628800000,1939,2,1938,5,28,2.86,0.392,2.25,114888,192.8,192.8,171,4,3,3.892857142857143,1183,902.5,1902,1021,740.5,162,162,162,88.89,0,640,0.143,0.0852,0.179,931.6,740.5,1100,990,990,990,968.5,967.5,970.8,21.5,19.2,22.5,0.613,0.391,0.926,0.441,0.296,0.648,0.021,0.013,0.034,1.32,0.963,1.87,0.062,0.043,0.098,20.21,17.34,21.53,0.954,0.949,0.957,0.98,0.978,0.98,0.935,0.93,0.938,45.07,40.78,50.74,44.03,39.87,48.2,0,0,0,0,0,0,0.95,0,0.61,0.14,0.79,0.21,40.2
-973209600000,1939,3,1938,6,31,7.03,0.64,2.95,114471,173,173,153.9,4,4,4,2626,1930,2874,2387,1691,239,239,239,1287,591,1535,0.092,0.0832,0.124,1100,1100,1100,990,990,990,972.6,970.9,973.2,17.4,16.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.039,1.87,1.87,1.87,0.11,0.098,0.11,15.52,14.92,17.25,0.943,0.94,0.949,0.974,0.971,0.98,0.919,0.914,0.93,39.47,37.83,44.14,38.46,36.75,43.26,0,0,0,0,0,0,0.855,0,4.08,0.091,0.42,0.58,16.3
-970531200000,1939,4,1938,7,30,5.75,0.503,2.85,118906,178.2,178.2,165.1,4,4,4,2218,1780,2529,2024,1632,194,148,217,924.3,532,1212,0.0871,0.0697,0.102,1100,1100,1100,990,990,990,971.6,970.4,972.4,18.4,17.6,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.87,1.87,0.1,0.096,0.11,16.52,15.75,17.74,0.947,0.944,0.95,0.979,0.976,0.98,0.927,0.922,0.931,42.17,40.09,45.46,41.29,39.14,44.55,0,0,0,0,0,0,0.917,0,2.9,0.087,0.5,0.5,20.7
-967939200000,1939,5,1938,8,31,3.47,0.514,2.69,133284,192.8,192.8,179.1,4,3,3.935483870967742,1296,964.9,1744,1104,772.9,192,192,192,99.45,0,452,0.153,0.11,0.199,1005,772.9,1100,990,990,990,968.8,967.8,970.3,21.2,19.7,22.2,0.716,0.424,0.924,0.523,0.313,0.648,0.025,0.014,0.033,1.52,0.98,1.87,0.072,0.044,0.095,19.65,17.86,21.22,0.953,0.951,0.956,0.98,0.975,0.98,0.934,0.929,0.937,46.71,39.35,51.27,45.56,38.35,48.2,0,0,0,0,0,0,0.995,0,0.78,0.15,0.78,0.22,38.4
-965260800000,1939,6,1938,9,30,1.71,0.417,1.29,73949.3,155.8,155.8,102.7,4,2,2.533333333333333,660.1,477.8,964.9,499.1,316.8,161,161,161,0,0,0,0.255,0.167,0.337,499.1,316.8,803.9,990,990,990,966.5,965.8,967.8,23.5,22.2,24.2,0.256,0.17,0.449,0.146,0.0485,0.328,0.0063,0.002,0.015,0.608,0.375,1.02,0.026,0.015,0.046,22.87,21.25,23.88,0.952,0.943,0.957,0.976,0.97,0.98,0.929,0.915,0.938,41.61,34.99,51.84,40.47,33.94,48.2,0,0,0,0,0,0,0.571,0,0.42,0.24,0.75,0.25,43.2
-962668800000,1939,7,1938,10,31,1.08,0.362,0.714,42855,67.12,67.12,57.6,2,1,1.903225806451613,401.6,351.7,446.6,266.6,216.7,135,135,135,0,0,0,0.338,0.302,0.384,266.6,216.7,311.6,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.15,0.133,0.166,0.0267,0.0142,0.0461,0.0011,0.00057,0.0019,0.314,0.254,0.386,0.013,0.01,0.016,24.28,24.03,24.5,0.936,0.924,0.958,0.971,0.97,0.98,0.909,0.896,0.939,32.14,25.91,50.29,31.13,25.13,48.2,0,0,0,0,0,0,0.32,0,0.366,0.34,0.66,0.34,39.7
-959990400000,1939,8,1938,11,31,0.844,0.308,0.536,33293,48.2,48.2,44.75,1,1,1,315.2,281.5,341.6,200.2,166.5,115,115,115,0,0,0,0.366,0.337,0.409,200.2,166.5,226.6,990,990,990,965,964.8,965.1,25,24.9,25.2,0.124,0.112,0.133,0.0128,0.0099,0.015,0.00051,0.00039,0.0006,0.35,0.289,0.397,0.014,0.011,0.016,24.67,24.5,24.88,0.954,0.944,0.959,0.979,0.973,0.98,0.934,0.918,0.94,46.2,38.37,52.18,44.75,37.31,48.2,0,0,0,0,0,0,0.249,0,0.308,0.36,0.64,0.36,39.4
-957312000000,1939,9,1938,12,30,0.654,0.283,0.372,23121.3,43.29,43.29,32.11,1,1,1,252.5,236.2,281.5,143.5,118.2,109,91,118,0,0,0,0.435,0.323,0.5,143.5,118.2,190.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.103,0.0949,0.118,0.00794,0.0058,0.0119,0.00031,0.00023,0.00047,0.247,0.203,0.33,0.0098,0.008,0.013,25.05,24.84,25.18,0.935,0.924,0.952,0.973,0.97,0.98,0.91,0.897,0.933,33,26.97,44.17,32.11,26.17,43.29,0,0,0,0,0,0,0.178,0,0.282,0.43,0.57,0.43,35.4
-954720000000,1939,10,1939,1,31,0.62,0.26,0.36,22317.8,36.41,36.41,30,1,1,1,231.4,213,259.4,134.4,116,97,97,97,0,0,0,0.421,0.374,0.455,134.4,116,162.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0988,0.0924,0.109,0.00717,0.00561,0.00955,0.00028,0.00022,0.00038,0.23,0.197,0.28,0.009,0.0077,0.011,25.18,24.98,25.32,0.932,0.922,0.943,0.97,0.97,0.971,0.904,0.895,0.915,30.92,26.58,37.51,30,25.78,36.41,0,0,0,0,0,0,0.167,0,0.26,0.42,0.58,0.42,36
-952041600000,1939,11,1939,2,30,0.813,0.275,0.538,33074.3,69.5,69.5,45.94,2,1,1.3333333333333333,313.7,261.9,427.1,207.7,155.9,106,106,106,0,0,0,0.348,0.248,0.405,207.7,155.9,321.1,990,990,990,965,964.7,965.5,25,24.5,25.3,0.126,0.108,0.167,0.0178,0.009,0.0506,0.00072,0.00036,0.0021,0.303,0.267,0.376,0.012,0.011,0.015,24.71,24.1,24.98,0.942,0.929,0.957,0.973,0.97,0.98,0.917,0.901,0.938,36.7,27.74,49.74,35.7,26.91,48.2,0,0,0,0,0,0,0.255,0,0.275,0.34,0.66,0.34,40.7
-949449600000,1939,12,1939,3,31,1.52,0.316,1.21,70764.7,128,128,95.11,3,2,2.2903225806451615,569,429.8,741,451,311.8,118,118,118,0,0,0,0.213,0.159,0.275,451,311.8,623,990,990,990,966.1,965.5,966.9,23.9,23.1,24.5,0.222,0.165,0.311,0.116,0.0462,0.217,0.0049,0.0019,0.0094,0.547,0.364,0.751,0.023,0.015,0.032,23.31,22.38,24.1,0.953,0.942,0.958,0.977,0.97,0.98,0.931,0.914,0.939,43.07,34.73,51.51,41.85,33.69,48.2,0,0,0,0,0,0,0.528,0,0.31,0.21,0.8,0.2,46.6
-946771200000,1940,1,1939,4,31,2.3,0.372,1.92,106173,165.2,165.2,142.7,4,3,3.3225806451612905,857.5,745.4,995,718.5,606.4,139,139,139,0,0,0,0.164,0.14,0.186,718.5,606.4,856,990,990,990,967.3,966.9,967.9,22.7,22.1,23.1,0.381,0.305,0.492,0.276,0.206,0.353,0.012,0.0089,0.016,0.893,0.726,1.08,0.039,0.031,0.049,21.78,21.04,22.39,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.35,39.52,52.17,43.27,38.53,48.2,0,0,0,0,0,0,0.793,0,0.38,0.16,0.83,0.17,46.2
-944092800000,1940,2,1939,5,29,2.81,0.406,2.39,124239,192.8,192.8,178.5,4,4,4,1121,995,1320,958.5,833,162,162,162,2.759,0,58,0.145,0.123,0.163,955.8,833,1100,990,990,990,968.3,967.9,968.9,21.7,21.1,22.1,0.603,0.476,0.817,0.428,0.342,0.648,0.02,0.015,0.031,1.29,1.04,1.77,0.06,0.047,0.084,20.43,19.33,21.08,0.955,0.953,0.955,0.98,0.978,0.98,0.936,0.933,0.936,45.63,41.06,50.04,44.63,40.17,48.2,0,0,0,0,0,0,0.992,0,0.42,0.14,0.85,0.15,44.2
-941587200000,1940,3,1939,6,31,8.37,0.543,2.95,106278,192.8,192.8,142.8,4,4,4,3127,1364,5145,2924,1181,202.9,183,239,1824,81,3806,0.0732,0.0464,0.134,1100,1100,1100,990,990,990.02,973.6,969,977.7,16.4,12.3,21,0.917,0.829,0.926,0.648,0.648,0.648,0.04,0.031,0.053,1.87,1.78,1.87,0.12,0.085,0.15,14.58,10.42,19.18,0.933,0.889,0.953,0.974,0.97,0.98,0.909,0.862,0.934,36.81,24.96,49.29,35.71,22.79,48.2,0,0,0,0,0,0,0.794,0,5.42,0.065,0.35,0.65,12.7
-938908800000,1940,4,1939,7,30,11.7,0.765,2.85,77445.6,131.1,131.1,107.6,4,4,4,4527,3529,5307,4232,3234,295,295,295,3132,2134,3912,0.0662,0.0556,0.0836,1100,1100,1100,990.01,990,990.03,976.6,974.7,978,13.4,12,15.3,0.924,0.915,0.926,0.648,0.648,0.648,0.049,0.042,0.054,1.87,1.86,1.87,0.14,0.12,0.15,11.52,10.19,13.44,0.909,0.88,0.932,0.97,0.97,0.97,0.882,0.854,0.904,28.3,24.18,33.78,26.89,21.7,32.76,0,0,0,0,0,0,0.598,0,8.85,0.065,0.24,0.76,6.62
-936316800000,1940,5,1939,8,31,7.17,0.86,2.95,113547,170.1,170.1,152.6,4,4,4,2677,2021,3479,2356,1700,321,321,321,1256,600,2058,0.123,0.0923,0.159,1100,1100,1100,990,990,990,972.7,971.2,974.6,17.3,15.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.042,1.87,1.87,1.87,0.11,0.099,0.12,15.4,13.55,16.98,0.942,0.932,0.948,0.975,0.97,0.98,0.918,0.904,0.929,39.13,34.07,43.4,38.15,33.05,42.53,0,0,0,0,0,0,0.848,0,4.22,0.12,0.41,0.59,15.8
-933638400000,1940,6,1939,9,30,3.7,0.666,2.62,126643,192.8,192.8,175.9,4,3,3.9,1428,995,1930,1171,738,257,257,257,159.9,0,573,0.188,0.133,0.258,1011,738,1100,990,990,990,969.3,967.9,970.9,20.7,19.1,22.1,0.754,0.411,0.926,0.535,0.294,0.648,0.026,0.013,0.034,1.57,0.98,1.87,0.077,0.044,0.098,19.17,17.25,21.14,0.953,0.949,0.957,0.98,0.975,0.98,0.933,0.93,0.937,46.21,39.72,51.99,45.17,38.74,48.2,0,0,0,0,0,0,0.977,0,1.08,0.18,0.71,0.29,34.2
-931046400000,1940,7,1939,10,31,1.93,0.608,1.32,74480.7,144.6,144.6,100.1,3,2,2.4193548387096775,720.1,536.9,982,493.1,309.9,227,227,227,0,0,0,0.325,0.231,0.423,493.1,309.9,755,990,990,990,966.8,966,967.8,23.2,22.2,24,0.258,0.173,0.419,0.141,0.0453,0.304,0.0062,0.0019,0.014,0.617,0.37,1.01,0.027,0.015,0.045,22.61,21.17,23.61,0.952,0.943,0.957,0.976,0.97,0.98,0.93,0.914,0.938,42.87,33.82,52.61,41.45,32.8,48.2,0,0,0,0,0,0,0.556,0,0.61,0.32,0.68,0.32,38.6
-928368000000,1940,8,1939,11,31,1.18,0.493,0.685,41060.7,75.27,75.27,55.19,2,1,1.6129032258064515,439.8,364,536.9,255.8,180,184,184,184,0,0,0,0.424,0.343,0.505,255.8,180,352.9,990,990,990,965.6,965.2,966,24.4,24,24.8,0.151,0.124,0.185,0.0269,0.0111,0.0656,0.0011,0.00045,0.0027,0.346,0.264,0.431,0.014,0.011,0.018,24.08,23.55,24.46,0.944,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.45,26.21,51.76,36.32,25.43,48.2,0,0,0,0,0,0,0.307,0,0.495,0.42,0.58,0.42,34.8
-925689600000,1940,9,1939,12,30,0.775,0.358,0.417,25872.4,48.2,48.2,35.93,1,1,1,298.9,254.6,354,160.9,116.6,138,138,138,0,0,0,0.467,0.39,0.542,160.9,116.6,216,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.113,0.0975,0.133,0.00943,0.00566,0.0141,0.00038,0.00022,0.00057,0.282,0.203,0.381,0.011,0.008,0.015,24.81,24.45,25.08,0.941,0.924,0.957,0.974,0.97,0.98,0.917,0.896,0.938,36.88,26.48,49.59,35.93,25.69,48.2,0,0,0,0,0,0,0.2,0,0.358,0.46,0.54,0.46,33.4
-923097600000,1940,10,1940,1,31,0.738,0.295,0.443,27653.5,46.11,46.11,37.17,1,1,1,275.5,254.6,313.5,165.5,144.6,110,110,110,0,0,0,0.401,0.351,0.432,165.5,144.6,203.5,990,990,990,964.8,964.7,965,25.2,25,25.3,0.112,0.105,0.125,0.00982,0.00804,0.013,0.00039,0.00032,0.00052,0.288,0.25,0.356,0.011,0.0099,0.014,24.91,24.68,25.03,0.944,0.937,0.955,0.973,0.97,0.98,0.919,0.909,0.936,38.17,33.25,47.06,37.17,32.26,46.11,0,0,0,0,0,0,0.206,0,0.295,0.4,0.6,0.4,37.5
-920419200000,1940,11,1940,2,30,0.857,0.275,0.582,35004.8,51.06,51.06,48.62,2,1,1.2,330.6,313.5,341.6,224.6,207.5,106,106,106,0,0,0,0.321,0.31,0.338,224.6,207.5,235.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.126,0.136,0.0148,0.0134,0.0158,0.0006,0.00053,0.00063,0.361,0.249,0.4,0.014,0.01,0.016,24.59,24.53,24.67,0.951,0.923,0.959,0.978,0.97,0.98,0.931,0.896,0.94,46.27,25.82,52.67,43.53,25.05,48.2,0,0,0,0,0,0,0.27,0,0.275,0.32,0.68,0.32,40.8
-917827200000,1940,12,1940,3,31,1.11,0.291,0.82,49410.4,85.32,85.32,66.41,2,1,1.935483870967742,414.8,341.6,496.9,306.3,223.6,108.5,104,118,0,0,0,0.267,0.209,0.345,306.3,223.6,392.9,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.161,0.133,0.191,0.0449,0.0148,0.0845,0.0018,0.00059,0.0035,0.365,0.255,0.483,0.015,0.01,0.02,24.18,23.68,24.57,0.942,0.925,0.959,0.974,0.97,0.98,0.917,0.897,0.94,35.84,26.3,51.96,34.76,25.51,48.2,0,0,0,0,0,0,0.369,0,0.29,0.26,0.74,0.26,44.5
-915148800000,1941,1,1940,4,31,1.96,0.321,1.64,91980.5,173.6,173.6,123.6,4,2,2.935483870967742,732.9,502.8,1026,612.9,382.8,120,120,120,0,0,0,0.173,0.117,0.239,612.9,382.8,906.2,990,990,990,966.8,965.9,968,23.2,22,24.1,0.317,0.189,0.531,0.21,0.0797,0.378,0.0092,0.0033,0.017,0.752,0.469,1.16,0.033,0.019,0.053,22.43,20.86,23.67,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.8,35.68,52,42.55,34.61,48.2,0,0,0,0,0,0,0.687,0,0.32,0.16,0.84,0.16,46.9
-912470400000,1941,2,1940,5,28,2.95,0.392,2.41,121373,192.8,192.8,180.6,4,4,4,1221,995,1590,1059,833,162,162,162,63.07,0,328,0.136,0.102,0.163,995.8,833,1100,990,990,990,968.6,967.9,969.8,21.4,20.2,22.1,0.686,0.476,0.906,0.506,0.342,0.648,0.024,0.015,0.032,1.46,1.04,1.85,0.069,0.047,0.092,19.94,18.37,21.08,0.954,0.952,0.955,0.98,0.978,0.98,0.935,0.933,0.936,46.22,41.06,50.04,45.15,40.17,48.2,0,0,0,0,0,0,1,0,0.54,0.13,0.82,0.18,41.1
-910051200000,1941,3,1940,6,31,6.13,0.539,2.95,121947,183.3,183.3,163.9,4,4,4,2287,1634,3334,2086,1395,201.1,183,239,986.5,295,2051,0.0962,0.0549,0.146,1100,1100,1100,990,990,990,971.7,969.9,974.3,18.3,15.7,20.1,0.924,0.916,0.926,0.648,0.648,0.648,0.036,0.032,0.041,1.87,1.86,1.87,0.1,0.093,0.12,16.43,13.86,18.22,0.945,0.934,0.952,0.977,0.97,0.98,0.924,0.906,0.933,41.93,34.91,46.76,40.98,33.86,45.82,0,0,0,0,0,0,0.911,0,3.18,0.088,0.48,0.52,19.9
-907372800000,1941,4,1940,7,30,7.17,0.63,2.85,108096,162.7,162.7,150.1,4,4,4,2767,2307,3334,2524,2090,243,217,295,1424,990,1939,0.0877,0.0755,0.102,1100,1100,1100,990,990,990,972.9,971.8,974.3,17.1,15.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,15.18,13.86,16.29,0.941,0.934,0.946,0.974,0.97,0.979,0.916,0.906,0.926,38.54,34.91,41.54,37.53,33.86,40.69,0,0,0,0,0,0,0.834,0,4.32,0.088,0.4,0.6,15.1
-904780800000,1941,5,1940,8,31,4.47,0.587,2.93,135140,192.8,192.8,181.6,4,4,4,1669,1235,2267,1450,1043,219.1,192,276,354.4,0,891,0.132,0.107,0.156,1095,1043,1100,990,990,990,970,968.6,971.7,20,18.3,21.4,0.879,0.713,0.926,0.638,0.519,0.648,0.032,0.024,0.035,1.82,1.52,1.87,0.091,0.071,0.1,18.17,16.38,19.84,0.951,0.946,0.955,0.98,0.98,0.98,0.932,0.927,0.936,46.41,41.8,49.79,45.41,40.96,48.2,0,0,0,0,0,0,1.01,0,1.54,0.13,0.66,0.34,30.2
-902102400000,1941,6,1940,9,30,2.18,0.417,1.76,96129.6,190.9,190.9,133.5,4,2,3.066666666666667,839.5,570.2,1204,678.5,409.2,161,161,161,0,0,0,0.203,0.134,0.282,678.5,409.2,1043,990,990,990,967.2,966.2,968.5,22.8,21.5,23.8,0.376,0.203,0.709,0.251,0.0921,0.52,0.011,0.0039,0.024,0.867,0.513,1.52,0.039,0.022,0.071,21.9,19.94,23.32,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.938,45.15,35.86,52.25,43.84,34.79,48.2,0,0,0,0,0,0,0.742,0,0.42,0.19,0.81,0.19,44.1
-899510400000,1941,7,1940,10,31,1.23,0.362,0.869,51995.2,92.53,92.53,69.89,2,2,2,459.4,382.6,566.7,324.4,247.6,135,135,135,0,0,0,0.298,0.238,0.353,324.4,247.6,431.7,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.171,0.144,0.209,0.0521,0.0168,0.103,0.0022,0.00068,0.0043,0.384,0.27,0.545,0.016,0.011,0.023,23.95,23.3,24.42,0.943,0.929,0.957,0.973,0.97,0.98,0.918,0.901,0.938,35.9,27.54,47.21,34.94,26.71,46.26,0,0,0,0,0,0,0.388,0,0.361,0.29,0.71,0.29,42.3
-896832000000,1941,8,1940,11,31,0.86,0.308,0.552,34076.1,57.18,57.18,45.8,2,1,1.2258064516129032,321.2,273.3,379,206.2,158.3,115,115,115,0,0,0,0.361,0.303,0.421,206.2,158.3,264,990,990,990,965,964.8,965.3,25,24.7,25.2,0.126,0.109,0.147,0.0136,0.00921,0.0236,0.00055,0.00037,0.00096,0.323,0.25,0.401,0.013,0.01,0.016,24.67,24.41,24.93,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.939,40.92,25.9,52.62,39.74,25.13,48.2,0,0,0,0,0,0,0.254,0,0.308,0.36,0.64,0.36,39.6
-894153600000,1941,9,1940,12,30,0.67,0.283,0.387,24092.9,41.4,41.4,33.46,1,1,1,258.3,223.4,273.3,149.3,105.4,109,91,118,0,0,0,0.425,0.333,0.528,149.3,105.4,182.3,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.105,0.0904,0.115,0.00844,0.0047,0.0112,0.00033,0.00018,0.00045,0.258,0.18,0.315,0.01,0.0071,0.013,25.02,24.89,25.28,0.937,0.915,0.949,0.973,0.97,0.98,0.912,0.888,0.93,34.37,23.9,42.24,33.46,23.19,41.4,0,0,0,0,0,0,0.186,0,0.283,0.42,0.58,0.42,36
-891561600000,1941,10,1941,1,31,0.551,0.239,0.312,19299.3,29.85,29.85,25.94,1,1,1,205.8,203.8,220.7,116.5,106.8,89.26,73,97,0,0,0,0.434,0.354,0.476,116.5,106.8,132.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0891,0.0959,0.00566,0.00483,0.00705,0.00022,0.00019,0.00028,0.197,0.181,0.225,0.0077,0.0071,0.0088,25.37,25.26,25.4,0.922,0.915,0.932,0.97,0.97,0.97,0.894,0.888,0.904,26.74,24.35,30.78,25.94,23.62,29.85,0,0,0,0,0,0,0.144,0,0.239,0.43,0.57,0.43,35
-888883200000,1941,11,1941,2,30,0.616,0.241,0.375,23329.4,38.36,38.36,32.4,1,1,1,237.6,220.7,263.1,144.6,127.7,93,93,93,0,0,0,0.393,0.353,0.421,144.6,127.7,170.1,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.102,0.0961,0.111,0.00804,0.00661,0.0102,0.00032,0.00026,0.0004,0.248,0.218,0.293,0.0098,0.0085,0.012,25.13,24.95,25.26,0.936,0.93,0.945,0.971,0.97,0.975,0.909,0.902,0.921,33.38,29.42,39.36,32.4,28.54,38.36,0,0,0,0,0,0,0.18,0,0.241,0.39,0.61,0.39,37.9
-886291200000,1941,12,1941,3,31,0.91,0.206,0.704,42922.6,86.75,86.75,57.69,2,1,1.7741935483870968,339.9,263.1,474.7,262.9,186.1,77,77,77,0,0,0,0.232,0.162,0.293,262.9,186.1,397.7,990,990,990,965.1,964.8,965.7,24.9,24.3,25.2,0.142,0.115,0.19,0.0282,0.0116,0.0867,0.0011,0.00046,0.0036,0.321,0.247,0.487,0.013,0.0099,0.02,24.58,23.78,24.93,0.939,0.924,0.959,0.973,0.97,0.98,0.914,0.896,0.94,34.94,26.19,52.42,33.93,25.41,48.2,0,0,0,0,0,0,0.321,0,0.206,0.23,0.77,0.23,47.2
-883612800000,1942,1,1941,4,31,1.31,0.252,1.06,62981.5,103.6,103.6,84.65,3,2,2.032258064516129,490.6,427.1,566.7,396.6,307.1,93.97,73,120,0,0,0,0.196,0.129,0.281,396.6,307.1,493.7,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.191,0.162,0.229,0.0862,0.044,0.132,0.0036,0.0018,0.0055,0.484,0.356,0.616,0.02,0.015,0.026,23.71,23.29,24.12,0.952,0.942,0.958,0.977,0.97,0.98,0.929,0.914,0.939,43.26,34.21,52.56,41.77,33.19,48.2,0,0,0,0,0,0,0.47,0,0.25,0.19,0.81,0.19,48.1
-880934400000,1942,2,1941,5,28,1.7,0.237,1.46,83217.9,144.6,144.6,123.8,3,2,2.892857142857143,702.4,570.2,845.8,604.6,465.2,97.86,85,105,0,0,0,0.142,0.111,0.184,604.6,465.2,740.8,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.296,0.218,0.376,0.206,0.119,0.296,0.0089,0.005,0.013,0.727,0.522,0.948,0.031,0.022,0.042,22.56,21.77,23.24,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.29,34.99,52.39,43,33.94,48.2,0,0,0,0,0,0,0.688,0,0.24,0.14,0.86,0.14,49
-878515200000,1942,3,1941,6,31,2.64,0.346,2.29,122235,190.1,190.1,164.3,4,3,3.7419354838709675,985.6,851.4,1155,856.6,722.4,129,129,129,0,0,0,0.132,0.112,0.152,856.6,722.4,1026,990,990,990,967.8,967.3,968.4,22.2,21.6,22.7,0.492,0.369,0.673,0.355,0.284,0.482,0.016,0.012,0.022,1.1,0.92,1.44,0.05,0.041,0.067,21.08,20.17,21.77,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.47,39.62,52.32,44.18,38.64,48.2,0,0,0,0,0,0,0.913,0,0.35,0.13,0.87,0.13,46.3
