datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
791596800000,1995,2,1994,5,28,1.14,0.206,0.93,55779.9,96.4,96.4,83.01,2,2,2,469.6,394,557.9,384.6,309,85,85,85,0,0,0,0.183,0.152,0.216,384.6,309,472.9,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.186,0.159,0.219,0.0805,0.0449,0.122,0.0033,0.0018,0.0051,0.468,0.355,0.602,0.019,0.014,0.025,23.82,23.29,24.27,0.952,0.942,0.958,0.977,0.97,0.98,0.929,0.914,0.939,42.7,34.64,51.64,41.5,33.6,48.2,0,0,0,0,0,0,0.461,0,0.21,0.18,0.82,0.18,48.9
794016000000,1995,3,1994,6,31,2.03,0.287,1.75,97231.3,179.1,179.1,130.7,4,2,3.064516129032258,758.7,567.8,1047,651.7,460.8,107,107,107,0,0,0,0.146,0.102,0.188,651.7,460.8,940.3,990,990,990,966.9,966.2,968,23.1,22,23.8,0.336,0.217,0.561,0.232,0.116,0.394,0.01,0.0049,0.018,0.798,0.53,1.22,0.035,0.022,0.055,22.27,20.74,23.26,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.35,35.27,52.32,42.91,34.21,48.2,0,0,0,0,0,0,0.726,0,0.28,0.14,0.86,0.14,47.9
796694400000,1995,4,1994,7,30,3.11,0.344,2.76,137752,192.8,192.8,191.3,4,4,4,1200,1091,1250,1068,966.3,132.7,125,148,3.3,0,25,0.11,0.1,0.122,1064,966.3,1100,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.737,0.593,0.795,0.573,0.407,0.648,0.027,0.019,0.03,1.6,1.27,1.74,0.075,0.058,0.082,19.87,19.57,20.55,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.46,46.51,50.52,47.83,45.58,48.2,0,0,0,0,0,0,1.06,0,0.35,0.11,0.89,0.11,44.3
799286400000,1995,5,1994,8,31,2.07,0.394,1.68,92402.9,175.7,175.7,124.2,4,2,2.967741935483871,772.7,425,1073,625.7,278,147,147,147,0,0,0,0.209,0.137,0.346,625.7,278,925.8,990,990,990,967,965.5,968.1,23,21.9,24.5,0.34,0.154,0.556,0.221,0.0302,0.387,0.0098,0.0012,0.018,0.782,0.315,1.2,0.034,0.013,0.055,22.25,20.67,24.17,0.952,0.936,0.958,0.977,0.97,0.98,0.931,0.908,0.939,42.75,30.84,52.58,41.5,29.91,48.2,0,0,0,0,0,0,0.69,0,0.39,0.19,0.81,0.19,44.6
801964800000,1995,6,1994,9,30,0.851,0.308,0.543,33276.4,63.42,63.42,46.22,2,1,1.2666666666666666,328.4,268.9,412.3,209.4,149.9,119,119,119,0,0,0,0.368,0.289,0.443,209.4,149.9,293.3,990,990,990,965,964.8,965.5,25,24.5,25.2,0.129,0.108,0.158,0.0154,0.00849,0.0374,0.00062,0.00034,0.0015,0.322,0.252,0.401,0.013,0.01,0.016,24.63,24.21,24.96,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.86,25.92,52.5,38.58,25.14,48.2,0,0,0,0,0,0,0.257,0,0.308,0.36,0.64,0.36,39.1
804556800000,1995,7,1994,10,31,0.65,0.289,0.361,22319.5,35.32,35.32,30,1,1,1,242.7,220.7,266,134.7,112.7,108,108,108,0,0,0,0.447,0.406,0.489,134.7,112.7,158,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0933,0.109,0.0072,0.00533,0.00918,0.00028,0.00021,0.00036,0.233,0.193,0.274,0.0092,0.0076,0.011,25.12,24.96,25.28,0.932,0.92,0.942,0.97,0.97,0.97,0.904,0.893,0.913,30.93,25.72,36.41,30,24.95,35.32,0,0,0,0,0,0,0.167,0,0.289,0.44,0.56,0.44,34.3
807235200000,1995,8,1994,11,31,0.533,0.249,0.284,9321.29,27.89,27.89,12.53,1,1,1,198.9,172.6,217.9,105.9,79.59,93,93,93,0,0,0,0.47,0.427,0.539,105.9,79.59,124.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0799,0.0959,0.00475,0.00252,0.00637,0.00019,0.000098,0.00025,0.179,0.132,0.213,0.007,0.0052,0.0084,25.38,25.28,25.42,0.446,0,0.928,0.469,0,0.97,0.433,0,0.901,12.92,0,28.75,12.53,0,27.89,0,16,0,0,0.516,0,0.0696,0.516,0.249,0.47,0.53,0.47,17.5
809913600000,1995,9,1994,12,30,0.394,0.187,0.207,12254.1,22.1,22.1,17.02,1,1,1,151.8,134.4,172.6,79.82,62.36,72,72,72,0,0,0,0.478,0.417,0.536,79.82,62.36,100.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0717,0.0851,0.00253,0.00105,0.0043,0.000099,0.000041,0.00017,0.131,0.0994,0.168,0.0051,0.0039,0.0066,25.38,25.37,25.4,0.881,0,0.94,0.931,0,0.969,0.848,0,0.902,17.67,0,22.81,17.02,0,22.1,0,1,0,0,0.0333,0,0.0946,0.0333,0.187,0.47,0.53,0.47,31.1
812505600000,1995,10,1995,1,31,0.367,0.139,0.228,14063.4,20.41,20.41,18.9,1,1,1,137.2,128.2,144.6,85.19,76.2,52,52,52,0,0,0,0.38,0.36,0.406,85.19,76.2,92.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.073,0.0788,0.00299,0.00223,0.00362,0.00012,0.000087,0.00014,0.137,0.121,0.15,0.0054,0.0047,0.0059,25.36,25.35,25.38,0.927,0.918,0.939,0.962,0.96,0.965,0.892,0.887,0.901,19.64,17.81,21.14,18.9,17.09,20.41,0,0,0,0,0,0,0.105,0,0.139,0.38,0.62,0.38,38.3
815184000000,1995,11,1995,2,30,0.402,0.13,0.273,16855.7,34.83,34.83,23.41,1,1,1,155.2,127.7,203.9,105.2,77.74,50,50,50,0,0,0,0.329,0.245,0.391,105.2,77.74,153.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0829,0.0732,0.1,0.00469,0.00236,0.00883,0.00018,0.000092,0.00035,0.172,0.123,0.259,0.0067,0.0048,0.01,25.35,25.32,25.38,0.924,0.911,0.94,0.966,0.96,0.97,0.893,0.883,0.912,24.21,18.12,35.91,23.41,17.4,34.83,0,0,0,0,0,0,0.13,0,0.129,0.32,0.68,0.32,41.9
817776000000,1995,12,1995,3,31,0.624,0.158,0.466,29454,46.66,46.66,39.59,1,1,1,232.9,195.3,263.1,173.9,136.3,59,59,59,0,0,0,0.254,0.224,0.302,173.9,136.3,204.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.109,0.0953,0.119,0.0105,0.00733,0.0131,0.00041,0.00029,0.00052,0.296,0.229,0.35,0.012,0.009,0.014,25.11,24.9,25.36,0.946,0.933,0.955,0.977,0.97,0.98,0.924,0.905,0.936,40.52,31.62,47.62,39.59,30.67,46.66,0,0,0,0,0,0,0.22,0,0.158,0.25,0.75,0.25,47.2
820454400000,1996,1,1995,4,31,0.999,0.196,0.803,48885.3,79.13,79.13,65.71,2,1,1.8387096774193548,373,268.9,435.1,300,195.9,73,73,73,0,0,0,0.201,0.168,0.271,300,195.9,362.1,990,990,990,965.3,964.8,965.6,24.7,24.4,25.2,0.155,0.118,0.177,0.0441,0.0124,0.0699,0.0018,0.00049,0.0029,0.366,0.246,0.434,0.015,0.0098,0.018,24.37,24.01,24.89,0.944,0.924,0.958,0.973,0.97,0.98,0.919,0.896,0.939,37.63,26.2,50.48,36.6,25.41,48.2,0,0,0,0,0,0,0.365,0,0.196,0.2,0.8,0.2,48.9
823132800000,1996,2,1995,5,29,1.16,0.213,0.947,57209.5,93.2,93.2,82.2,2,2,2,462.8,412.3,515.4,377.8,327.3,85,85,85,0,0,0,0.184,0.165,0.206,377.8,327.3,430.4,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.183,0.166,0.202,0.0773,0.0535,0.102,0.0032,0.0022,0.0042,0.458,0.382,0.537,0.019,0.016,0.022,23.86,23.54,24.16,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.916,0.938,42.05,36.63,47.55,41.1,35.53,46.6,0,0,0,0,0,0,0.457,0,0.213,0.18,0.82,0.18,49.3
825638400000,1996,3,1995,6,31,1.65,0.287,1.37,79109,124.9,124.9,106.3,3,2,2.6129032258064515,617.6,525.1,710.9,510.6,418.1,107,107,107,0,0,0,0.175,0.151,0.204,510.6,418.1,603.9,990,990,990,966.4,966,966.7,23.6,23.3,24,0.246,0.201,0.298,0.146,0.0964,0.204,0.0062,0.004,0.0088,0.603,0.522,0.717,0.026,0.022,0.031,23.03,22.54,23.52,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43,35.27,52.62,41.6,34.21,48.2,0,0,0,0,0,0,0.591,0,0.28,0.17,0.83,0.17,47.9
828316800000,1996,4,1995,7,30,2.06,0.324,1.74,97911.7,144.6,144.6,136,3,3,3,795.8,729.9,851.4,670.8,604.9,125,125,125,0,0,0,0.157,0.147,0.171,670.8,604.9,726.4,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.341,0.303,0.373,0.249,0.205,0.286,0.011,0.0088,0.013,0.834,0.723,0.929,0.036,0.031,0.041,22.08,21.77,22.46,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.28,42.39,49.45,45.33,41.54,48.2,0,0,0,0,0,0,0.755,0,0.32,0.16,0.84,0.16,47.5
830908800000,1996,5,1995,8,31,1.92,0.394,1.52,86652,141.2,141.2,116.5,3,2,2.7096774193548385,716.3,456.4,851.4,569.3,309.4,147,147,147,0,0,0,0.214,0.173,0.322,569.3,309.4,704.4,990,990,990,966.8,965.7,967.3,23.2,22.7,24.3,0.288,0.166,0.36,0.188,0.045,0.272,0.0082,0.0019,0.012,0.7,0.362,0.891,0.03,0.015,0.039,22.55,21.8,23.98,0.954,0.942,0.958,0.978,0.97,0.98,0.933,0.914,0.939,43.81,34.29,51.94,42.76,33.26,48.2,0,0,0,0,0,0,0.647,0,0.4,0.21,0.79,0.21,45.1
833587200000,1996,6,1995,9,30,0.901,0.308,0.593,36218.3,70.69,70.69,50.3,2,1,1.4333333333333333,347.8,283.2,446.6,228.8,164.2,119,119,119,0,0,0,0.348,0.266,0.42,228.8,164.2,327.6,990,990,990,965.1,964.8,965.6,24.9,24.4,25.2,0.136,0.113,0.171,0.0197,0.00971,0.0536,0.0008,0.00039,0.0022,0.327,0.252,0.401,0.013,0.01,0.016,24.53,24,24.88,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,38.64,25.92,52.5,37.49,25.14,48.2,0,0,0,0,0,0,0.279,0,0.308,0.34,0.66,0.34,40.2
836179200000,1996,7,1995,10,31,0.678,0.289,0.389,24142.7,39.09,39.09,32.45,1,1,1,253.3,226.6,281.5,145.3,118.6,108,108,108,0,0,0,0.428,0.384,0.477,145.3,118.6,173.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.105,0.0954,0.115,0.0081,0.00583,0.0105,0.00032,0.00023,0.00042,0.252,0.204,0.302,0.0099,0.008,0.012,25.05,24.87,25.24,0.937,0.924,0.947,0.971,0.97,0.976,0.909,0.897,0.924,33.43,27.12,40.05,32.45,26.31,39.09,0,0,0,0,0,0,0.18,0,0.289,0.43,0.57,0.43,35.6
838857600000,1996,8,1995,11,31,0.546,0.249,0.297,10933,29.83,29.83,14.69,1,1,1,204,181.1,226.4,111,88.07,93,93,93,0,0,0,0.458,0.411,0.514,111,88.07,133.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0909,0.0828,0.0989,0.00518,0.00324,0.00709,0.0002,0.00013,0.00028,0.188,0.147,0.229,0.0074,0.0058,0.009,25.36,25.21,25.42,0.507,0,0.932,0.532,0,0.97,0.492,0,0.904,15.15,0,30.75,14.69,0,29.83,0,14,0,0,0.452,0,0.0816,0.452,0.249,0.46,0.54,0.46,20
841536000000,1996,9,1995,12,30,0.406,0.187,0.219,13096.9,23.47,23.47,18.19,1,1,1,156.6,134.4,178.2,84.63,62.36,72,72,72,0,0,0,0.463,0.404,0.536,84.63,62.36,106.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0795,0.0717,0.0871,0.00294,0.00105,0.00478,0.00012,0.000041,0.00019,0.139,0.0994,0.178,0.0055,0.0039,0.007,25.38,25.37,25.4,0.887,0,0.94,0.931,0,0.97,0.855,0,0.902,18.87,0,24.2,18.19,0,23.47,0,1,0,0,0.0333,0,0.101,0.0333,0.187,0.46,0.54,0.46,32.3
844128000000,1996,10,1996,1,31,0.38,0.139,0.24,14758.1,22.42,22.42,19.84,1,1,1,141.7,127.7,154,89.72,75.74,52,52,52,0,0,0,0.368,0.338,0.407,89.72,75.74,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0729,0.0821,0.00338,0.00219,0.00442,0.00013,0.000086,0.00017,0.145,0.12,0.167,0.0057,0.0047,0.0065,25.36,25.34,25.38,0.922,0.911,0.939,0.964,0.96,0.97,0.89,0.883,0.902,20.57,17.71,23.12,19.84,17,22.42,0,0,0,0,0,0,0.11,0,0.14,0.37,0.63,0.37,38.8
846806400000,1996,11,1996,2,30,0.428,0.13,0.299,18454.9,31.92,31.92,25.63,1,1,1,165.2,142.5,191.6,115.2,92.52,50,50,50,0,0,0,0.305,0.261,0.351,115.2,92.52,141.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.0784,0.0957,0.00554,0.00361,0.00778,0.00022,0.00014,0.0003,0.19,0.149,0.237,0.0074,0.0059,0.0093,25.34,25.34,25.35,0.922,0.911,0.935,0.969,0.965,0.97,0.894,0.883,0.907,26.44,21.13,32.9,25.63,20.4,31.92,0,0,0,0,0,0,0.142,0,0.129,0.3,0.7,0.3,43.1
849398400000,1996,12,1996,3,31,0.616,0.158,0.458,28636,51.55,51.55,38.49,2,1,1.064516129032258,229.8,191.6,294.6,170.8,132.6,59,59,59,0,0,0,0.261,0.2,0.308,170.8,132.6,235.6,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.107,0.094,0.13,0.0103,0.00702,0.0158,0.0004,0.00027,0.00063,0.281,0.222,0.386,0.011,0.0087,0.015,25.14,24.78,25.36,0.942,0.922,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.97,25.7,52.27,36.85,24.93,48.2,0,0,0,0,0,0,0.214,0,0.158,0.26,0.74,0.26,46.5
852076800000,1997,1,1996,4,31,1.12,0.196,0.923,55779.9,96.4,96.4,74.97,2,2,2,417.6,302.6,531.3,344.6,229.6,73,73,73,0,0,0,0.179,0.137,0.241,344.6,229.6,458.3,990,990,990,965.5,964.9,966,24.5,24,25.1,0.171,0.13,0.211,0.0621,0.0153,0.115,0.0025,0.00061,0.0048,0.408,0.243,0.578,0.017,0.0097,0.024,24.12,23.43,24.84,0.946,0.923,0.958,0.975,0.97,0.98,0.922,0.895,0.939,38.49,25.82,50.42,37.49,25.04,48.2,0,0,0,0,0,0,0.417,0,0.197,0.17,0.82,0.18,49.8
854755200000,1997,2,1996,5,28,1.77,0.237,1.53,87169,138.7,138.7,129.7,3,2,2.9642857142857144,730.4,542.7,782.3,632.5,457.7,97.86,85,105,0,0,0,0.134,0.111,0.157,632.5,457.7,679,990,990,990,966.8,966,967,23.2,23,24,0.312,0.212,0.338,0.224,0.115,0.255,0.0097,0.0048,0.011,0.766,0.523,0.839,0.033,0.022,0.037,22.41,22.13,23.38,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.938,44.8,35.34,50.24,43.81,34.28,48.2,0,0,0,0,0,0,0.721,0,0.24,0.13,0.86,0.14,49.2
857174400000,1997,3,1996,6,31,2.43,0.307,2.13,115845,179.7,179.7,155.7,4,3,3.5806451612903225,908.5,768.4,1078,793.7,661.4,114.8,107,129,0,0,0,0.127,0.112,0.139,793.7,661.4,948.9,990,990,990,967.5,967,968.1,22.5,21.9,23,0.435,0.331,0.575,0.319,0.243,0.398,0.014,0.011,0.018,0.997,0.814,1.24,0.044,0.035,0.057,21.48,20.62,22.21,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,44.84,39.62,50.97,43.83,38.64,48.2,0,0,0,0,0,0,0.865,0,0.3,0.13,0.88,0.12,47.7
859852800000,1997,4,1996,7,30,3.26,0.384,2.78,137784,192.8,192.8,191.4,4,4,4,1258,1096,1364,1110,948.3,148,148,148,35.7,0,116,0.118,0.109,0.135,1074,948.3,1100,990,990,990,968.7,968.2,969,21.3,21,21.8,0.772,0.583,0.844,0.594,0.398,0.648,0.028,0.018,0.031,1.66,1.24,1.79,0.078,0.057,0.085,19.63,19.16,20.55,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.27,45.66,50.3,47.84,44.74,48.2,0,0,0,0,0,0,1.06,0,0.48,0.12,0.85,0.15,42.3
862444800000,1997,5,1996,8,31,3.52,0.514,2.88,142020,192.8,192.8,190.9,4,4,4,1313,1155,1388,1121,963.3,192,192,192,46.58,0,96,0.147,0.138,0.166,1075,963.3,1100,990,990,990,968.9,968.4,969.1,21.1,20.9,21.6,0.78,0.598,0.838,0.596,0.405,0.648,0.028,0.019,0.031,1.67,1.27,1.79,0.079,0.059,0.086,19.44,19.09,20.34,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.83,45.89,49.95,47.72,44.97,48.2,0,0,0,0,0,0,1.06,0,0.64,0.15,0.82,0.18,40.3
865123200000,1997,6,1996,9,30,1.95,0.417,1.54,85109.3,183,183,118.2,4,2,2.8333333333333335,753.4,446.6,1140,592.4,285.6,161,161,161,0,0,0,0.234,0.141,0.361,592.4,285.6,979.1,990,990,990,966.9,965.6,968.3,23.1,21.7,24.4,0.322,0.159,0.615,0.201,0.0338,0.413,0.0089,0.0014,0.019,0.742,0.328,1.3,0.033,0.013,0.06,22.37,20.36,24.06,0.952,0.938,0.957,0.977,0.97,0.98,0.931,0.91,0.938,42.61,31.6,52.58,41.39,30.65,48.2,0,0,0,0,0,0,0.657,0,0.41,0.21,0.79,0.21,43.6
867715200000,1997,7,1996,10,31,0.938,0.313,0.625,38021.1,65.43,65.43,51.1,2,1,1.5806451612903225,350.1,285.4,438.5,233.4,177.4,116.7,108,135,0,0,0,0.335,0.293,0.378,233.4,177.4,303.5,990,990,990,965.2,964.8,965.6,24.8,24.4,25.2,0.137,0.116,0.163,0.0182,0.0108,0.0423,0.00073,0.00043,0.0017,0.312,0.254,0.397,0.013,0.01,0.016,24.54,24.07,24.85,0.94,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.94,36.1,26.32,52.23,34.99,25.53,48.2,0,0,0,0,0,0,0.284,0,0.313,0.33,0.67,0.33,40.5
870393600000,1997,8,1996,11,31,0.646,0.249,0.396,24721,43.23,43.23,33.23,1,1,1,241,205.9,283.3,148,112.9,93,93,93,0,0,0,0.389,0.328,0.452,148,112.9,190.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.104,0.0916,0.119,0.00833,0.00535,0.0119,0.00033,0.00021,0.00047,0.255,0.192,0.33,0.01,0.0075,0.013,25.11,24.84,25.37,0.937,0.92,0.952,0.972,0.97,0.98,0.911,0.892,0.933,34.17,25.85,44.11,33.23,25.08,43.23,0,0,0,0,0,0,0.185,0,0.25,0.39,0.61,0.39,38.3
873072000000,1997,9,1996,12,30,0.503,0.187,0.317,19651.1,30.57,30.57,27.29,1,1,1,194.1,177,208.1,122.1,105,72,72,72,0,0,0,0.372,0.346,0.407,122.1,105,136.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0867,0.0977,0.00613,0.00468,0.00731,0.00024,0.00018,0.00029,0.206,0.176,0.231,0.0081,0.0069,0.009,25.37,25.32,25.38,0.926,0.914,0.933,0.97,0.97,0.97,0.898,0.887,0.905,28.14,23.89,31.52,27.29,23.18,30.57,0,0,0,0,0,0,0.152,0,0.186,0.37,0.63,0.37,39.1
875664000000,1997,10,1997,1,31,0.445,0.139,0.306,18879.1,29.51,29.51,25.38,1,1,1,166.3,155.5,183.5,114.3,103.5,52,52,52,0,0,0,0.313,0.283,0.334,114.3,103.5,131.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.0827,0.0925,0.00546,0.00455,0.00692,0.00021,0.00018,0.00027,0.189,0.169,0.219,0.0074,0.0066,0.0086,25.34,25.34,25.35,0.921,0.913,0.931,0.97,0.97,0.97,0.893,0.886,0.903,26.16,23.5,30.42,25.38,22.8,29.51,0,0,0,0,0,0,0.141,0,0.139,0.31,0.69,0.31,42.4
878342400000,1997,11,1997,2,30,0.467,0.144,0.322,20007.7,35.57,35.57,27.79,1,1,1,180,161,207.1,124.3,98.48,55.67,50,67,0,0,0,0.312,0.241,0.405,124.3,98.48,157.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0826,0.101,0.00632,0.00412,0.00911,0.00025,0.00016,0.00036,0.207,0.162,0.265,0.0081,0.0064,0.01,25.35,25.29,25.37,0.926,0.911,0.941,0.97,0.968,0.97,0.898,0.882,0.913,28.65,22.35,36.67,27.79,21.64,35.57,0,0,0,0,0,0,0.154,0,0.145,0.31,0.69,0.31,42.8
880934400000,1997,12,1997,3,31,0.798,0.158,0.64,39466.5,77.56,77.56,53.05,2,1,1.4516129032258065,298.1,207.1,413.3,239.1,148.1,59,59,59,0,0,0,0.21,0.143,0.285,239.1,148.1,354.3,990,990,990,964.9,964.4,965.5,25.1,24.5,25.6,0.132,0.0995,0.172,0.0273,0.00834,0.0662,0.0011,0.00033,0.0027,0.329,0.249,0.42,0.013,0.0098,0.017,24.77,24.12,25.31,0.945,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.67,26.71,52.51,37.57,25.91,48.2,0,0,0,0,0,0,0.295,0,0.158,0.2,0.8,0.2,49.5
883612800000,1998,1,1997,4,31,1.58,0.271,1.31,76651.2,126.2,126.2,103,3,2,2.4838709677419355,590.1,413.3,733.2,488.8,322.3,101.3,91,120,0,0,0,0.174,0.132,0.22,488.8,322.3,613.2,990,990,990,966.2,965.5,966.8,23.8,23.2,24.5,0.237,0.164,0.304,0.138,0.0511,0.211,0.0058,0.0021,0.0091,0.584,0.376,0.733,0.025,0.015,0.032,23.18,22.43,24.16,0.953,0.944,0.958,0.978,0.97,0.98,0.932,0.916,0.939,42.74,36.05,50.59,41.76,34.96,48.2,0,0,0,0,0,0,0.572,0,0.27,0.17,0.83,0.17,48.5
886291200000,1998,2,1997,5,28,2.82,0.331,2.08,105637,192.8,192.8,157.2,4,3,3.5714285714285716,1165,756.7,2236,1028,619.7,137,137,137,168.1,0,999,0.132,0.0613,0.181,859.7,619.7,1100,990,990,990,968.3,966.9,971.7,21.7,18.3,23.1,0.56,0.31,0.926,0.406,0.215,0.648,0.019,0.0093,0.035,1.23,0.746,1.87,0.058,0.032,0.1,20.43,16.46,22.33,0.954,0.946,0.957,0.979,0.974,0.98,0.934,0.927,0.938,45.31,39.28,51.85,44.18,38.27,48.2,0,0,0,0,0,0,0.873,0,0.74,0.12,0.74,0.26,37.5
888710400000,1998,3,1997,6,31,7.03,0.587,2.95,114659,163.8,163.8,154.1,4,4,4,2624,2268,3395,2405,2029,219.1,183,239,1305,929,2112,0.0859,0.0539,0.105,1100,1100,1100,990,990,990,972.6,971.7,974.4,17.4,15.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15.53,13.73,16.38,0.943,0.933,0.946,0.976,0.97,0.98,0.92,0.905,0.927,39.48,34.56,41.79,38.53,33.52,40.95,0,0,0,0,0,0,0.856,0,4.08,0.083,0.42,0.58,16.3
891388800000,1998,4,1997,7,30,8.6,0.765,2.85,97795,141.5,141.5,135.8,4,4,4,3318,3078,3553,3023,2783,295,295,295,1923,1683,2158,0.0891,0.083,0.0958,1100,1100,1100,990,990,990,974.2,973.7,974.7,15.8,15.3,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.89,13.39,14.42,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.909,35.01,33.64,36.47,33.96,32.63,35.37,0,0,0,0,0,0,0.755,0,5.75,0.089,0.33,0.67,11.4
893980800000,1998,5,1997,8,31,6.76,0.86,2.95,116575,174.7,174.7,156.7,4,4,4,2523,1881,3054,2202,1560,321,321,321,1102,460,1633,0.13,0.105,0.171,1100,1100,1100,990,990,990,972.4,970.7,973.6,17.6,16.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.04,1.87,1.87,1.87,0.11,0.097,0.11,15.77,14.48,17.41,0.944,0.938,0.949,0.976,0.97,0.98,0.921,0.91,0.93,40.14,36.63,44.58,39.17,35.53,43.69,0,0,0,0,0,0,0.87,0,3.81,0.13,0.44,0.56,17.2
896659200000,1998,6,1997,9,30,3.11,0.585,2.34,117709,192.8,192.8,163.5,4,3,3.6666666666666665,1201,747.4,1794,975,537.4,225.7,210,257,74.07,0,437,0.198,0.143,0.281,900.9,537.4,1100,990,990,990,968.5,966.9,970.4,21.5,19.6,23.1,0.622,0.276,0.926,0.439,0.16,0.648,0.021,0.0069,0.033,1.33,0.62,1.87,0.063,0.027,0.096,20.18,17.69,22.49,0.953,0.95,0.957,0.979,0.971,0.98,0.933,0.922,0.937,45.41,37.52,51.1,44.38,36.42,48.2,0,0,0,0,0,0,0.908,0,0.77,0.19,0.75,0.25,37.8
899251200000,1998,7,1997,10,31,1.43,0.498,0.929,54684.7,108.3,108.3,73.5,3,2,2.096774193548387,532.9,423.1,716.2,346.9,237.1,186,186,186,0,0,0,0.357,0.26,0.44,346.9,237.1,530.2,990,990,990,966,965.5,966.8,24,23.2,24.5,0.184,0.144,0.267,0.0633,0.0159,0.155,0.0027,0.00065,0.0067,0.413,0.262,0.603,0.017,0.011,0.026,23.6,22.63,24.23,0.944,0.926,0.958,0.973,0.97,0.98,0.918,0.898,0.939,36.01,26.08,49.21,35.05,25.3,48.2,0,0,0,0,0,0,0.408,0,0.501,0.35,0.65,0.35,38.2
901929600000,1998,8,1997,11,31,0.953,0.415,0.538,32907,56.94,56.94,44.23,2,1,1.2258064516129032,355.8,299,419.9,200.8,144,155,155,155,0,0,0,0.44,0.369,0.518,200.8,144,264.9,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.128,0.108,0.151,0.0133,0.00799,0.024,0.00053,0.00032,0.00098,0.316,0.253,0.408,0.013,0.01,0.017,24.51,24.21,24.85,0.945,0.928,0.959,0.975,0.97,0.98,0.922,0.9,0.94,39.21,26.96,52.57,38.1,26.15,48.2,0,0,0,0,0,0,0.246,0,0.415,0.44,0.56,0.44,34.5
904608000000,1998,9,1997,12,30,0.641,0.306,0.336,20721.5,38.79,38.79,28.78,1,1,1,247.5,209.1,290.5,129.5,91.1,118,118,118,0,0,0,0.481,0.406,0.564,129.5,91.1,172.5,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0989,0.0853,0.114,0.00675,0.00349,0.0104,0.00027,0.00014,0.00041,0.223,0.154,0.3,0.0088,0.006,0.012,25.11,24.84,25.39,0.93,0.911,0.946,0.97,0.965,0.976,0.902,0.883,0.923,29.67,20.91,39.76,28.78,20.17,38.79,0,0,0,0,0,0,0.16,0,0.305,0.48,0.52,0.48,32.3
907200000000,1998,10,1998,1,31,0.527,0.196,0.332,20613.7,30.58,30.58,27.71,1,1,1,196.8,171.9,209.1,123.8,98.93,73,73,73,0,0,0,0.372,0.349,0.425,123.8,98.93,136.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.0839,0.097,0.00627,0.00416,0.00732,0.00025,0.00016,0.00029,0.209,0.164,0.231,0.0082,0.0064,0.009,25.37,25.31,25.39,0.927,0.912,0.933,0.97,0.968,0.97,0.899,0.883,0.905,28.57,22.45,31.52,27.71,21.74,30.58,0,0,0,0,0,0,0.154,0,0.195,0.37,0.63,0.37,39.1
909878400000,1998,11,1998,2,30,0.507,0.174,0.334,20749.4,35.38,35.38,28.82,1,1,1,195.7,171.9,223.9,128.7,104.9,67,67,67,0,0,0,0.345,0.299,0.39,128.7,104.9,156.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0933,0.0849,0.103,0.00669,0.00467,0.00909,0.00026,0.00018,0.00036,0.216,0.174,0.267,0.0085,0.0068,0.01,25.34,25.19,25.38,0.928,0.914,0.941,0.97,0.97,0.97,0.9,0.887,0.913,29.71,23.87,36.47,28.82,23.15,35.38,0,0,0,0,0,0,0.16,0,0.173,0.34,0.66,0.34,40.9
912470400000,1998,12,1998,3,31,0.924,0.191,0.733,44564.8,79.94,79.94,59.9,2,1,1.903225806451613,344.9,235.8,442.9,273.7,176.8,71.19,59,77,0,0,0,0.208,0.174,0.25,273.7,176.8,365.9,990,990,990,965.1,964.6,965.6,24.9,24.4,25.4,0.145,0.11,0.178,0.0315,0.0108,0.0717,0.0013,0.00042,0.0029,0.317,0.249,0.44,0.013,0.0099,0.018,24.56,23.97,25.08,0.937,0.925,0.957,0.971,0.97,0.98,0.91,0.897,0.938,33.03,26.71,49.11,32.1,25.91,48.13,0,0,0,0,0,0,0.333,0,0.191,0.21,0.79,0.21,48.2
915148800000,1999,1,1998,4,31,1.6,0.271,1.33,77632.3,133.1,133.1,104.3,3,2,2.6129032258064515,598,457.1,771.7,496.8,366.1,101.3,91,120,0,0,0,0.171,0.143,0.199,496.8,366.1,651.7,990,990,990,966.3,965.7,967,23.7,23,24.3,0.24,0.18,0.326,0.14,0.0718,0.236,0.0059,0.0029,0.01,0.581,0.441,0.798,0.025,0.018,0.035,23.15,22.22,23.9,0.952,0.945,0.957,0.976,0.97,0.98,0.93,0.917,0.938,41.43,35.08,50.59,40.42,34.03,48.2,0,0,0,0,0,0,0.58,0,0.27,0.17,0.83,0.17,48.5
917827200000,1999,2,1998,5,28,2.43,0.331,2.04,107563,192.8,192.8,160.1,4,3,3.5357142857142856,1004,774.5,1520,867.5,637.5,137,137,137,23.39,0,283,0.142,0.0901,0.177,844.1,637.5,1100,990,990,990,967.8,967,969.5,22.2,20.5,23,0.509,0.32,0.89,0.382,0.227,0.648,0.017,0.0099,0.032,1.15,0.776,1.84,0.053,0.034,0.09,21.01,18.61,22.23,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.63,39.85,51.85,45.37,38.88,48.2,0,0,0,0,0,0,0.889,0,0.39,0.14,0.84,0.16,44.3
920246400000,1999,3,1998,6,31,6.15,0.49,2.95,121381,185.9,185.9,163.1,4,4,4,2296,1558,2610,2113,1375,183,183,183,1013,275,1327,0.0811,0.0701,0.117,1100,1100,1100,990,990,990,971.8,969.7,972.6,18.2,17.4,20.3,0.925,0.903,0.926,0.648,0.648,0.648,0.036,0.032,0.037,1.87,1.85,1.87,0.1,0.091,0.11,16.34,15.55,18.48,0.946,0.943,0.952,0.978,0.975,0.98,0.925,0.92,0.933,41.7,39.56,47.44,40.79,38.58,46.49,0,0,0,0,0,0,0.906,0,3.2,0.08,0.48,0.52,19.7
922924800000,1999,4,1998,7,30,7.69,0.562,2.85,104250,154,154,144.8,4,4,4,2968,2620,3389,2751,2403,217,217,217,1651,1303,2072,0.0737,0.064,0.0828,1100,1100,1100,990,990,990,973.4,972.6,974.4,16.6,15.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.71,13.74,15.53,0.939,0.933,0.943,0.972,0.97,0.975,0.912,0.905,0.919,37.25,34.59,39.5,36.2,33.55,38.51,0,0,0,0,0,0,0.804,0,4.84,0.073,0.37,0.63,13.6
925516800000,1999,5,1998,8,31,7.31,0.86,2.95,112472,170.5,170.5,151.2,4,4,4,2729,2005,3345,2408,1684,321,321,321,1308,584,1924,0.121,0.096,0.16,1100,1100,1100,990,990,990,972.9,971.1,974.3,17.1,15.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.041,1.87,1.87,1.87,0.11,0.099,0.12,15.27,13.83,17.01,0.941,0.934,0.948,0.974,0.97,0.98,0.917,0.906,0.929,38.79,34.84,43.5,37.79,33.8,42.63,0,0,0,0,0,0,0.84,0,4.36,0.12,0.4,0.6,15.4
928195200000,1999,6,1998,9,30,3.42,0.626,2.36,116120,192.3,192.3,161.3,4,3,3.6666666666666665,1319,758.2,2005,1077,548.2,241.3,210,257,165.6,0,648,0.197,0.128,0.277,911.7,548.2,1100,990,990,990,968.9,966.9,971.1,21.1,18.9,23.1,0.646,0.282,0.926,0.448,0.167,0.648,0.022,0.0072,0.034,1.36,0.638,1.87,0.066,0.028,0.099,19.76,17.01,22.43,0.953,0.948,0.957,0.979,0.972,0.98,0.933,0.924,0.937,45.1,38.2,51.85,43.98,37.14,48.2,0,0,0,0,0,0,0.896,0,1.06,0.18,0.69,0.31,34
930787200000,1999,7,1998,10,31,1.41,0.498,0.912,53432.3,111.8,111.8,71.82,3,1,2.032258064516129,526.5,408.3,733.2,340.5,222.3,186,186,186,0,0,0,0.363,0.254,0.456,340.5,222.3,547.2,990,990,990,966,965.4,966.8,24,23.2,24.6,0.182,0.138,0.277,0.0609,0.0146,0.167,0.0026,0.0006,0.0072,0.413,0.258,0.632,0.017,0.011,0.027,23.63,22.54,24.25,0.944,0.924,0.958,0.973,0.97,0.98,0.918,0.897,0.939,36.7,25.72,51.11,35.53,24.95,48.2,0,0,0,0,0,0,0.399,0,0.498,0.35,0.65,0.35,37.9
933465600000,1999,8,1998,11,31,0.902,0.415,0.486,29819.2,52.29,52.29,40.08,2,1,1.096774193548387,336.6,274.6,398.5,181.6,119.6,155,155,155,0,0,0,0.466,0.389,0.564,181.6,119.6,243.5,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.121,0.0993,0.143,0.0112,0.00592,0.0164,0.00045,0.00023,0.00067,0.305,0.209,0.407,0.012,0.0083,0.017,24.61,24.27,24.99,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,38.82,25.71,52.5,37.62,24.94,48.2,0,0,0,0,0,0,0.223,0,0.416,0.46,0.54,0.46,33.1
936144000000,1999,9,1998,12,30,0.602,0.236,0.366,22760.8,40.07,40.07,31.61,1,1,1,232.2,203.7,267.9,141.2,112.7,91,91,91,0,0,0,0.395,0.34,0.447,141.2,112.7,176.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0908,0.113,0.00775,0.00533,0.0108,0.00031,0.00021,0.00043,0.242,0.191,0.306,0.0095,0.0075,0.012,25.17,24.92,25.39,0.934,0.92,0.948,0.971,0.97,0.978,0.906,0.892,0.927,32.56,25.8,40.96,31.61,25.02,40.07,0,0,0,0,0,0,0.176,0,0.236,0.39,0.61,0.39,37.8
938736000000,1999,10,1999,1,31,0.535,0.196,0.339,21153.1,29.46,29.46,28.43,1,1,1,199.7,197.5,204.2,126.7,124.5,73,73,73,0,0,0,0.366,0.357,0.37,126.7,124.5,131.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0929,0.0953,0.00652,0.00633,0.0069,0.00025,0.00025,0.00027,0.214,0.21,0.222,0.0084,0.0082,0.0087,25.38,25.35,25.39,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29.31,28.76,30.37,28.43,27.89,29.46,0,0,0,0,0,0,0.158,0,0.196,0.37,0.63,0.37,39.5
941414400000,1999,11,1999,2,30,0.532,0.174,0.359,22410.3,38.98,38.98,31.13,1,1,1,205.3,194.2,238.7,138.3,127.2,67,67,67,0,0,0,0.327,0.281,0.345,138.3,127.2,171.7,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0967,0.0928,0.108,0.00751,0.00656,0.0103,0.00029,0.00026,0.00041,0.233,0.214,0.293,0.0091,0.0083,0.012,25.32,25.07,25.38,0.934,0.929,0.946,0.97,0.97,0.976,0.906,0.901,0.923,32.08,29.41,39.94,31.13,28.53,38.98,0,0,0,0,0,0,0.173,0,0.173,0.33,0.67,0.33,42.1
944006400000,1999,12,1999,3,31,0.832,0.191,0.641,39504.3,69.94,69.94,53.1,2,1,1.4516129032258065,310.6,248.1,398.5,239.4,189.1,71.19,59,77,0,0,0,0.231,0.193,0.276,239.4,189.1,321.5,990,990,990,965,964.7,965.4,25,24.6,25.3,0.133,0.114,0.163,0.0211,0.0118,0.0507,0.00085,0.00047,0.0021,0.335,0.264,0.388,0.013,0.011,0.015,24.7,24.23,24.99,0.947,0.929,0.959,0.975,0.97,0.98,0.923,0.901,0.94,40.6,27.92,52.51,39.39,27.08,48.2,0,0,0,0,0,0,0.295,0,0.191,0.23,0.77,0.23,47.5
946684800000,2000,1,1999,4,31,1.26,0.244,1.01,61081.1,89.51,89.51,82.1,2,2,2,468.8,403.1,503.5,377.8,312.1,91,91,91,0,0,0,0.195,0.181,0.226,377.8,312.1,412.5,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.184,0.161,0.196,0.0773,0.0463,0.0937,0.0032,0.0019,0.0039,0.459,0.36,0.511,0.019,0.015,0.021,23.83,23.62,24.23,0.952,0.942,0.956,0.977,0.97,0.98,0.93,0.914,0.937,42,34.94,45.67,41.05,33.89,44.76,0,0,0,0,0,0,0.456,0,0.25,0.19,0.8,0.2,48.5
949363200000,2000,2,1999,5,29,1.8,0.246,1.56,87736,144.6,144.6,126.1,3,2,2.8620689655172415,720.1,512.1,846.5,622,427.1,98.1,85,105,0,0,0,0.138,0.124,0.166,622,427.1,741.5,990,990,990,966.8,965.9,967.3,23.2,22.7,24.1,0.307,0.201,0.377,0.218,0.101,0.296,0.0095,0.0042,0.013,0.761,0.518,0.949,0.033,0.022,0.042,22.46,21.76,23.56,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.63,35.11,50.48,44.2,34.05,48.2,0,0,0,0,0,0,0.7,0,0.24,0.14,0.87,0.13,48.7
951868800000,2000,3,1999,6,31,3.36,0.346,2.41,121169,192.2,192.2,162.9,4,3,3.774193548387097,1255,846.5,2755,1126,717.5,129,129,129,226.7,0,1526,0.117,0.0468,0.152,899.8,717.5,1100,990,990,990,968.6,967.3,972.9,21.4,17.1,22.7,0.582,0.366,0.926,0.419,0.28,0.648,0.02,0.012,0.038,1.26,0.912,1.87,0.061,0.04,0.11,20.11,15.2,21.8,0.953,0.942,0.957,0.979,0.973,0.98,0.933,0.916,0.938,44.52,38.62,52.08,43.43,37.58,48.2,0,0,0,0,0,0,0.905,0,0.95,0.1,0.72,0.28,36.1
954547200000,2000,4,1999,7,30,7.88,0.63,2.85,102835,155.5,155.5,142.8,4,4,4,3041,2568,3367,2798,2351,243,217,295,1698,1251,2050,0.0802,0.0644,0.101,1100,1100,1100,990,990,990,973.6,972.5,974.3,16.4,15.7,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.53,13.79,15.65,0.938,0.934,0.944,0.971,0.97,0.976,0.911,0.906,0.921,36.77,34.72,39.84,35.71,33.68,38.87,0,0,0,0,0,0,0.793,0,5.03,0.08,0.36,0.64,13.1
957139200000,2000,5,1999,8,31,5.72,0.739,2.95,124793,184.4,184.4,167.7,4,4,4,2135,1600,2552,1859,1324,276,276,276,758.5,224,1176,0.132,0.108,0.173,1100,1100,1100,990,990,990,971.4,969.8,972.4,18.6,17.6,20.2,0.925,0.913,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.86,1.87,0.1,0.092,0.11,16.76,15.69,18.33,0.947,0.944,0.952,0.979,0.976,0.98,0.927,0.921,0.933,42.83,39.95,47.05,41.93,38.98,46.11,0,0,0,0,0,0,0.932,0,2.77,0.13,0.52,0.48,21.8
959817600000,2000,6,1999,9,30,2.8,0.544,2.15,110775,192.8,192.8,153.9,4,2,3.433333333333333,1079,631,1573,868.5,421,210,210,210,39.83,0,263,0.21,0.134,0.333,828.7,421,1100,990,990,990,968.1,966.4,969.7,21.9,20.3,23.6,0.544,0.211,0.913,0.379,0.0977,0.648,0.018,0.0041,0.032,1.18,0.536,1.86,0.055,0.023,0.092,20.74,18.42,23.04,0.954,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,45.81,35.27,52.09,44.69,34.22,48.2,0,0,0,0,0,0,0.855,0,0.65,0.19,0.77,0.23,39.6
962409600000,2000,7,1999,10,31,1.23,0.362,0.869,51560.6,96.4,96.4,69.3,2,1,1.935483870967742,459.6,354.4,619.3,324.6,219.4,135,135,135,0,0,0,0.301,0.218,0.381,324.6,219.4,484.3,990,990,990,965.7,965.2,966.4,24.3,23.6,24.8,0.172,0.134,0.235,0.0531,0.0144,0.128,0.0022,0.00058,0.0054,0.396,0.266,0.632,0.016,0.011,0.027,23.94,22.99,24.44,0.944,0.928,0.959,0.974,0.97,0.98,0.919,0.9,0.94,37.51,27.15,52.2,36.21,26.33,48.2,0,0,0,0,0,0,0.385,0,0.361,0.29,0.71,0.29,41.9
965088000000,2000,8,1999,11,31,0.801,0.308,0.493,30569.4,50.64,50.64,41.09,2,1,1.032258064516129,298.9,257.6,349.1,183.9,142.6,115,115,115,0,0,0,0.388,0.329,0.447,183.9,142.6,234.1,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.104,0.136,0.0114,0.00787,0.0156,0.00045,0.00031,0.00063,0.316,0.247,0.4,0.013,0.0098,0.016,24.78,24.48,25.02,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.897,0.94,41.51,26.1,52.53,40.27,25.32,48.2,0,0,0,0,0,0,0.228,0,0.308,0.38,0.62,0.38,38.2
967766400000,2000,9,1999,12,30,0.579,0.236,0.343,18987.8,36.89,36.89,26.37,1,1,1,223.4,197.5,255.2,132.4,106.5,91,91,91,0,0,0,0.41,0.357,0.461,132.4,106.5,164.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0978,0.0886,0.109,0.007,0.0048,0.0097,0.00028,0.00019,0.00038,0.226,0.18,0.283,0.0089,0.007,0.011,25.23,25,25.42,0.808,0,0.944,0.841,0,0.972,0.784,0,0.917,27.19,0,37.97,26.37,0,36.89,0,4,0,0,0.133,0,0.147,0.133,0.236,0.41,0.59,0.41,32.8
970358400000,2000,10,2000,1,31,0.433,0.157,0.275,16870.1,26.02,26.02,22.67,1,1,1,161.5,146.4,189.8,102.8,88.51,58.77,52,73,0,0,0,0.362,0.314,0.452,102.8,88.51,116.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0833,0.0794,0.0902,0.00449,0.00327,0.00568,0.00018,0.00013,0.00022,0.169,0.145,0.196,0.0066,0.0057,0.0077,25.36,25.34,25.38,0.916,0.911,0.924,0.969,0.964,0.97,0.887,0.883,0.895,23.41,20.36,26.82,22.67,19.62,26.02,0,0,0,0,0,0,0.126,0,0.158,0.36,0.64,0.36,39
973036800000,2000,11,2000,2,30,0.441,0.13,0.311,19309.6,41.21,41.21,26.82,1,1,1,170.1,138,230.1,120.1,87.97,50,50,50,0,0,0,0.3,0.217,0.362,120.1,87.97,180.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0881,0.0768,0.109,0.00595,0.00323,0.0111,0.00023,0.00013,0.00043,0.199,0.141,0.306,0.0078,0.0055,0.012,25.33,25.11,25.36,0.926,0.911,0.948,0.969,0.963,0.98,0.897,0.883,0.929,27.65,20.21,42.05,26.82,19.47,41.21,0,0,0,0,0,0,0.149,0,0.13,0.29,0.71,0.29,43.8
975628800000,2000,12,2000,3,31,0.917,0.191,0.727,44417.5,87.3,87.3,59.7,2,1,1.6451612903225807,342.5,240.7,477.3,271.4,181.7,71.19,59,77,0,0,0,0.213,0.161,0.263,271.4,181.7,400.3,990,990,990,965.1,964.6,965.7,24.9,24.3,25.4,0.144,0.111,0.191,0.0348,0.0112,0.0879,0.0014,0.00044,0.0036,0.352,0.241,0.491,0.014,0.0096,0.02,24.53,23.76,25.05,0.945,0.922,0.959,0.975,0.97,0.98,0.922,0.894,0.94,38.88,25.53,52.51,37.74,24.77,48.2,0,0,0,0,0,0,0.332,0,0.19,0.21,0.79,0.21,48.4
978307200000,2001,1,2000,4,31,1.7,0.321,1.38,79671.1,143.5,143.5,107.1,3,2,2.5806451612903225,634.1,486.1,833.8,514.1,366.1,120,120,120,0,0,0,0.194,0.144,0.247,514.1,366.1,713.8,990,990,990,966.4,965.8,967.2,23.6,22.8,24.2,0.251,0.183,0.361,0.151,0.0718,0.278,0.0064,0.003,0.012,0.616,0.444,0.903,0.026,0.018,0.04,22.96,21.86,23.77,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.11,35.01,52.18,41.98,33.96,48.2,0,0,0,0,0,0,0.595,0,0.32,0.19,0.81,0.19,46.9
980985600000,2001,2,2000,5,28,2.77,0.349,2.19,111935,192.8,192.8,166.6,4,3,3.642857142857143,1144,853.6,1999,999.5,716.6,144.1,137,162,92.5,0,737,0.133,0.081,0.16,907,716.6,1100,990,990,990,968.3,967.3,971.1,21.7,18.9,22.7,0.587,0.365,0.926,0.438,0.28,0.648,0.021,0.012,0.034,1.3,0.91,1.87,0.061,0.04,0.099,20.39,17.03,21.78,0.955,0.948,0.957,0.98,0.979,0.98,0.935,0.929,0.938,47.23,41.29,51.03,45.93,40.41,48.2,0,0,0,0,0,0,0.925,0,0.58,0.13,0.79,0.21,40.4
983404800000,2001,3,2000,6,31,7.79,0.64,2.95,108838,167.3,167.3,146.3,4,4,4,2908,2130,3268,2669,1891,239,239,239,1569,791,1929,0.0835,0.0731,0.112,1100,1100,1100,990,990,990,973.3,971.4,974.1,16.7,15.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.041,1.87,1.87,1.87,0.11,0.1,0.12,14.84,14,16.71,0.939,0.935,0.947,0.972,0.97,0.98,0.913,0.907,0.928,37.61,35.29,42.69,36.57,34.24,41.83,0,0,0,0,0,0,0.813,0,4.84,0.082,0.38,0.62,14
986083200000,2001,4,2000,7,30,8.54,0.63,2.85,98307.8,142.7,142.7,136.5,4,4,4,3293,3030,3690,3050,2813,243,217,295,1950,1713,2295,0.0735,0.0624,0.0834,1100,1100,1100,990,990,990,974.2,973.6,975,15.8,15,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.043,1.87,1.87,1.87,0.12,0.11,0.13,13.96,13.1,14.54,0.935,0.93,0.938,0.97,0.97,0.97,0.907,0.902,0.91,35.19,32.85,36.79,34.13,31.86,35.68,0,0,0,0,0,0,0.759,0,5.69,0.074,0.33,0.67,11.5
988675200000,2001,5,2000,8,31,8.08,0.86,2.95,107011,162.2,162.2,143.8,4,4,4,3015,2326,3664,2694,2005,321,321,321,1594,905,2243,0.109,0.0876,0.138,1100,1100,1100,990,990,990,973.5,971.9,975,16.5,15,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.043,1.87,1.87,1.87,0.11,0.1,0.12,14.61,13.16,16.24,0.938,0.93,0.946,0.972,0.97,0.979,0.912,0.902,0.926,36.98,33,41.41,35.96,32.01,40.55,0,0,0,0,0,0,0.799,0,5.13,0.11,0.37,0.63,13.2
991353600000,2001,6,2000,9,30,4.21,0.666,2.69,125508,191,191,174.3,4,3,3.966666666666667,1623,1036,2311,1366,778.5,257,257,257,327.2,0,954,0.169,0.111,0.248,1039,778.5,1100,990,990,990,969.9,968,971.8,20.1,18.2,22,0.805,0.448,0.926,0.562,0.316,0.648,0.028,0.014,0.036,1.65,1.02,1.87,0.083,0.046,0.1,18.49,16.28,20.94,0.951,0.946,0.956,0.98,0.975,0.98,0.932,0.926,0.937,44.95,39.31,50.96,43.98,38.31,48.2,0,0,0,0,0,0,0.968,0,1.52,0.16,0.64,0.36,29.8
993945600000,2001,7,2000,10,31,1.91,0.608,1.3,73148.1,144.6,144.6,98.32,3,2,2.4193548387096775,711.8,486.1,1002,484.8,259.1,227,227,227,0,0,0,0.338,0.227,0.467,484.8,259.1,775.1,990,990,990,966.7,965.8,967.9,23.3,22.1,24.2,0.26,0.155,0.438,0.141,0.0213,0.314,0.0062,0.00088,0.014,0.608,0.294,1.04,0.026,0.012,0.047,22.66,21.05,23.92,0.95,0.932,0.958,0.976,0.97,0.98,0.927,0.904,0.939,41.12,28.33,51.02,40.01,27.48,48.2,0,0,0,0,0,0,0.546,0,0.61,0.32,0.68,0.32,38.3
996624000000,2001,8,2000,11,31,1.08,0.44,0.639,38436.8,62.67,62.67,51.66,2,1,1.6451612903225807,403,338.4,477.3,238.6,183.4,164.4,155,184,0,0,0,0.409,0.366,0.458,238.6,183.4,293.3,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.142,0.122,0.164,0.0188,0.0113,0.0374,0.00077,0.00046,0.0015,0.314,0.256,0.407,0.013,0.01,0.017,24.28,23.91,24.58,0.94,0.925,0.959,0.974,0.97,0.98,0.915,0.897,0.94,34.93,25.91,52.5,33.86,25.13,48.2,0,0,0,0,0,0,0.287,0,0.441,0.41,0.59,0.41,35.6
999302400000,2001,9,2000,12,30,0.746,0.306,0.44,27418.7,48.2,48.2,38.08,1,1,1,287.7,240.7,335.5,169.7,122.7,118,118,118,0,0,0,0.414,0.352,0.49,169.7,122.7,217.5,990,990,990,964.9,964.6,965.1,25.1,24.9,25.4,0.113,0.0965,0.13,0.0102,0.00618,0.0142,0.0004,0.00024,0.00057,0.295,0.211,0.38,0.012,0.0083,0.015,24.85,24.54,25.14,0.945,0.927,0.958,0.975,0.97,0.98,0.921,0.899,0.939,39.07,28.06,50.14,38.08,27.22,48.2,0,0,0,0,0,0,0.212,0,0.306,0.41,0.59,0.41,36.8
1001894400000,2001,10,2001,1,31,0.565,0.26,0.305,15488.1,31.22,31.22,20.82,1,1,1,210.8,198.1,236.7,113.8,101.1,97,97,97,0,0,0,0.461,0.41,0.49,113.8,101.1,139.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0916,0.0871,0.101,0.00542,0.00435,0.00762,0.00021,0.00017,0.0003,0.193,0.17,0.239,0.0076,0.0067,0.0094,25.34,25.14,25.43,0.743,0,0.935,0.782,0,0.97,0.721,0,0.907,21.46,0,32.19,20.82,0,31.22,0,6,0,0,0.194,0,0.116,0.194,0.26,0.46,0.54,0.46,27.4
1004572800000,2001,11,2001,2,30,0.735,0.252,0.482,29745.7,59.26,59.26,41.31,2,1,1.2,283.4,207.1,379.2,186.1,114.1,97.33,93,106,0,0,0,0.352,0.28,0.449,186.1,114.1,273.2,990,990,990,964.8,964.4,965.3,25.2,24.7,25.6,0.117,0.0913,0.15,0.0121,0.00545,0.0279,0.00048,0.00021,0.0011,0.289,0.193,0.388,0.012,0.0076,0.016,24.88,24.4,25.36,0.941,0.921,0.959,0.973,0.97,0.98,0.916,0.893,0.939,36.99,25.96,51.28,35.85,25.18,48.2,0,0,0,0,0,0,0.23,0,0.253,0.34,0.66,0.34,40.5
1007164800000,2001,12,2001,3,31,1.14,0.303,0.838,50355.3,80.48,80.48,67.68,2,2,2,425.8,383.4,474.2,312.7,265.4,113,104,118,0,0,0,0.267,0.219,0.308,312.7,265.4,370.2,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.164,0.148,0.183,0.0466,0.0243,0.0737,0.0019,0.00098,0.003,0.364,0.294,0.449,0.015,0.012,0.019,24.12,23.82,24.39,0.942,0.933,0.951,0.971,0.97,0.978,0.915,0.905,0.931,34.85,29.61,41.12,33.84,28.72,40.24,0,0,0,0,0,0,0.376,0,0.302,0.27,0.74,0.26,44.2
1009843200000,2002,1,2001,4,31,1.53,0.294,1.24,72593.6,113.2,113.2,97.57,3,2,2.3870967741935485,573,487.6,634.6,463.3,367.6,109.7,91,120,0,0,0,0.194,0.143,0.246,463.3,367.6,543.6,990,990,990,966.2,965.8,966.4,23.8,23.6,24.2,0.222,0.183,0.26,0.12,0.0725,0.164,0.005,0.003,0.007,0.551,0.446,0.614,0.023,0.018,0.026,23.27,22.95,23.76,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.07,35.01,51.6,41.75,33.96,48.2,0,0,0,0,0,0,0.542,0,0.29,0.19,0.81,0.19,47.4
1012521600000,2002,2,2001,5,28,1.81,0.254,1.55,87679.4,144.6,144.6,130.5,3,3,3,746.1,647.5,868.2,641.1,542.5,105,105,105,0,0,0,0.142,0.121,0.162,641.1,542.5,763.2,990,990,990,966.9,966.5,967.4,23.1,22.6,23.5,0.318,0.262,0.397,0.229,0.163,0.308,0.0099,0.007,0.014,0.778,0.612,0.989,0.034,0.026,0.044,22.34,21.64,22.9,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.924,0.938,44.63,38.59,51.64,43.49,37.54,48.2,0,0,0,0,0,0,0.725,0,0.26,0.14,0.86,0.14,48.4
1014940800000,2002,3,2001,6,31,3.34,0.397,2.65,132214,192.8,192.8,177.7,4,3,3.903225806451613,1248,868.2,1600,1100,739.2,148.2,129,183,110.5,0,317,0.121,0.0886,0.149,989.4,739.2,1100,990,990,990,968.7,967.4,969.8,21.3,20.2,22.6,0.7,0.383,0.911,0.513,0.295,0.648,0.024,0.013,0.032,1.49,0.945,1.86,0.071,0.042,0.092,19.84,18.33,21.67,0.954,0.952,0.957,0.98,0.974,0.98,0.934,0.928,0.938,46.77,39.26,51.52,45.59,38.25,48.2,0,0,0,0,0,0,0.987,0,0.69,0.12,0.79,0.21,39.6
1017619200000,2002,4,2001,7,30,4.57,0.384,2.85,128754,184.1,184.1,178.8,4,4,4,1762,1611,1906,1614,1463,148,148,148,514.5,363,658,0.0842,0.0777,0.0919,1100,1100,1100,990,990,990,970.3,969.8,970.8,19.7,19.2,20.2,0.925,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.098,17.79,17.33,18.29,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.62,44.36,46.95,44.71,43.47,46.01,0,0,0,0,0,0,0.993,0,1.72,0.084,0.62,0.38,28.2
1020211200000,2002,5,2001,8,31,5.13,0.667,2.95,129135,181.1,181.1,173.6,4,4,4,1916,1698,2018,1667,1422,248.9,192,276,566.9,322,726,0.131,0.0952,0.163,1100,1100,1100,990,990,990,970.8,970.1,971.1,19.2,18.9,19.9,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.094,0.099,17.3,16.98,18.01,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.28,43.42,46.2,43.39,42.55,45.28,0,0,0,0,0,0,0.964,0,2.18,0.13,0.58,0.42,25.2
1022889600000,2002,6,2001,9,30,3.3,0.544,2.52,125534,192.8,192.8,174.4,4,3,3.8,1274,853.6,1670,1064,643.6,210,210,210,90.03,0,360,0.172,0.126,0.246,973.6,643.6,1100,990,990,990,968.8,967.3,970,21.2,20,22.7,0.694,0.336,0.921,0.498,0.231,0.648,0.024,0.01,0.032,1.47,0.799,1.87,0.07,0.035,0.094,19.78,18.1,21.89,0.954,0.951,0.957,0.98,0.978,0.98,0.935,0.932,0.937,47.01,40.81,52.08,45.9,39.91,48.2,0,0,0,0,0,0,0.969,0,0.78,0.16,0.76,0.24,38
1025481600000,2002,7,2001,10,31,1.51,0.498,1.01,58992.6,128.3,128.3,79.29,3,2,2.193548387096774,564.6,419.9,819.9,378.6,233.9,186,186,186,0,0,0,0.343,0.227,0.443,378.6,233.9,633.9,990,990,990,966.1,965.5,967.2,23.9,22.8,24.5,0.2,0.142,0.326,0.0808,0.0156,0.224,0.0034,0.00064,0.0098,0.454,0.258,0.778,0.019,0.011,0.034,23.42,22.04,24.25,0.945,0.924,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.01,25.72,52.47,35.91,24.95,48.2,0,0,0,0,0,0,0.441,0,0.5,0.33,0.67,0.33,39.1
1028160000000,2002,8,2001,11,31,0.928,0.415,0.513,31348.5,55.51,55.51,42.14,2,1,1.1935483870967742,346.4,292.5,413.3,191.4,137.5,155,155,155,0,0,0,0.452,0.375,0.53,191.4,137.5,258.3,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.125,0.106,0.148,0.0122,0.00743,0.0209,0.00049,0.0003,0.00085,0.306,0.241,0.405,0.012,0.0096,0.016,24.56,24.25,24.89,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.19,25.61,52.29,37.04,24.84,48.2,0,0,0,0,0,0,0.234,0,0.415,0.45,0.55,0.45,33.8
1030838400000,2002,9,2001,12,30,0.65,0.283,0.368,22785.6,38.79,38.79,31.65,1,1,1,250.8,225.6,290.5,141.8,107.6,109,91,118,0,0,0,0.436,0.352,0.523,141.8,107.6,172.5,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.103,0.0911,0.114,0.0078,0.00489,0.0104,0.00031,0.00019,0.00041,0.244,0.184,0.3,0.0097,0.0072,0.012,25.06,24.84,25.26,0.934,0.917,0.946,0.971,0.97,0.976,0.907,0.889,0.923,32.6,24.43,39.76,31.65,23.7,38.79,0,0,0,0,0,0,0.176,0,0.282,0.44,0.57,0.43,35.1
1033430400000,2002,10,2002,1,31,0.554,0.26,0.294,13181.8,28.54,28.54,17.72,1,1,1,206.9,198.1,224.9,109.9,101.1,97,97,97,0,0,0,0.47,0.431,0.49,109.9,101.1,127.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0871,0.0966,0.00509,0.00435,0.00662,0.0002,0.00017,0.00026,0.186,0.17,0.218,0.0073,0.0067,0.0086,25.37,25.23,25.43,0.653,0,0.93,0.688,0,0.97,0.633,0,0.902,18.27,0,29.43,17.72,0,28.54,0,9,0,0,0.29,0,0.0984,0.29,0.26,0.47,0.53,0.47,23.8
1036108800000,2002,11,2002,2,30,0.555,0.174,0.381,23857.5,37.76,37.76,33.14,1,1,1,214,197.5,233.8,147,130.5,67,67,67,0,0,0,0.314,0.287,0.339,147,130.5,166.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0998,0.0939,0.107,0.00825,0.00684,0.00993,0.00032,0.00027,0.00039,0.249,0.219,0.284,0.0098,0.0086,0.011,25.26,25.11,25.38,0.937,0.931,0.944,0.971,0.97,0.973,0.91,0.903,0.919,34.13,30.22,38.79,33.14,29.31,37.76,0,0,0,0,0,0,0.184,0,0.174,0.31,0.69,0.31,43
1038700800000,2002,12,2002,3,31,0.826,0.206,0.62,38087.3,69.94,69.94,51.19,2,1,1.5161290322580645,308.3,236.7,398.5,231.3,159.7,77,77,77,0,0,0,0.254,0.193,0.325,231.3,159.7,321.5,990,990,990,965,964.6,965.4,25,24.6,25.4,0.131,0.106,0.163,0.0192,0.00932,0.0507,0.00077,0.00037,0.0021,0.313,0.243,0.386,0.012,0.0097,0.015,24.73,24.23,25.11,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.35,25.76,51.77,36.28,24.99,48.2,0,0,0,0,0,0,0.284,0,0.206,0.25,0.75,0.25,46.1
1041379200000,2003,1,2002,4,31,1.54,0.256,1.29,75295.3,127.7,127.7,101.2,3,2,2.5161290322580645,575.8,408.3,741.1,480.3,335.3,95.48,73,120,0,0,0,0.165,0.144,0.187,480.3,335.3,621.1,990,990,990,966.2,965.4,966.9,23.8,23.1,24.6,0.231,0.167,0.308,0.131,0.0572,0.216,0.0055,0.0023,0.0093,0.565,0.393,0.746,0.024,0.016,0.032,23.26,22.39,24.17,0.952,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.938,41.87,35.79,52.04,40.76,34.71,48.2,0,0,0,0,0,0,0.562,0,0.25,0.17,0.84,0.16,48.9
1044057600000,2003,2,2002,5,28,2.19,0.331,1.86,101267,178.7,178.7,150.7,4,3,3.4285714285714284,906.1,747.4,1081,769.1,610.4,137,137,137,0,0,0,0.153,0.127,0.183,769.1,610.4,943.9,990,990,990,967.5,966.9,968.2,22.5,21.8,23.1,0.418,0.305,0.569,0.305,0.209,0.396,0.014,0.009,0.018,0.969,0.731,1.23,0.043,0.032,0.056,21.52,20.62,22.38,0.956,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.4,39.85,51.85,44.24,38.88,48.2,0,0,0,0,0,0,0.837,0,0.33,0.15,0.85,0.15,46.2
1046476800000,2003,3,2002,6,31,4.07,0.49,2.86,135744,192.8,192.8,182.5,4,4,4,1519,1092,1987,1336,908.9,183,183,183,268.9,0,704,0.125,0.0921,0.168,1067,908.9,1100,990,990,990,969.6,968.2,971.1,20.4,18.9,21.8,0.818,0.548,0.926,0.587,0.379,0.648,0.029,0.017,0.034,1.7,1.18,1.87,0.084,0.054,0.099,18.75,17.07,20.63,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,46.6,43.65,49.91,45.61,42.78,48.2,0,0,0,0,0,0,1.01,0,1.21,0.12,0.7,0.3,33.4
1049155200000,2003,4,2002,7,30,7.61,0.63,2.85,105561,170.2,170.2,146.6,4,4,4,2934,2018,3892,2691,1801,243,217,295,1591,701,2497,0.0855,0.0619,0.108,1100,1100,1100,990,990,990,973.3,971.1,975.5,16.7,14.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.034,0.045,1.87,1.87,1.87,0.11,0.099,0.13,14.84,12.67,16.98,0.938,0.926,0.948,0.975,0.97,0.98,0.914,0.898,0.929,37.59,31.66,43.42,36.65,30.71,42.55,0,0,0,0,0,0,0.815,0,4.76,0.083,0.37,0.63,13.9
1051747200000,2003,5,2002,8,31,8.38,0.86,2.95,104896,159.9,159.9,141,4,4,4,3130,2408,3875,2809,2087,321,321,321,1709,987,2454,0.105,0.0828,0.133,1100,1100,1100,990,990,990,973.8,972.1,975.4,16.2,14.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.044,1.87,1.87,1.87,0.12,0.1,0.13,14.35,12.71,16.04,0.937,0.926,0.945,0.972,0.97,0.978,0.91,0.899,0.924,36.27,31.75,40.89,35.25,30.8,39.99,0,0,0,0,0,0,0.783,0,5.43,0.1,0.35,0.65,12.5
1054425600000,2003,6,2002,9,30,4.56,0.666,2.79,126899,191.9,191.9,176.2,4,4,4,1759,1187,2381,1502,929.6,257,257,257,425.3,0,1024,0.154,0.108,0.217,1076,929.6,1100,990,990,990,970.3,968.5,972,19.7,18,21.5,0.861,0.586,0.926,0.604,0.389,0.648,0.031,0.018,0.036,1.76,1.23,1.87,0.09,0.057,0.1,17.97,16.11,20.28,0.95,0.945,0.955,0.98,0.978,0.98,0.931,0.925,0.936,44.97,41.06,48.96,44.06,40.17,47.98,0,0,0,0,0,0,0.979,0,1.77,0.15,0.61,0.39,27.8
1057017600000,2003,7,2002,10,31,2.02,0.608,1.41,78398,173.2,173.2,105.4,4,2,2.6129032258064515,752.5,508.7,1152,525.5,281.7,227,227,227,0,0,0,0.321,0.197,0.446,525.5,281.7,924.9,990,990,990,966.9,965.9,968.4,23.1,21.6,24.1,0.287,0.163,0.575,0.163,0.032,0.387,0.0072,0.0013,0.018,0.657,0.328,1.22,0.029,0.014,0.056,22.45,20.41,23.78,0.951,0.937,0.957,0.976,0.97,0.98,0.928,0.909,0.938,40.97,30.79,51.85,39.84,29.86,48.2,0,0,0,0,0,0,0.585,0,0.61,0.3,0.7,0.3,38.8
1059696000000,2003,8,2002,11,31,1.09,0.465,0.627,37893.5,68.14,68.14,50.93,2,1,1.4516129032258065,407.7,332.7,503.5,234,177.7,173.7,155,184,0,0,0,0.429,0.365,0.479,234,177.7,319.5,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.142,0.12,0.173,0.0199,0.0109,0.0498,0.00081,0.00044,0.0021,0.337,0.261,0.4,0.014,0.011,0.016,24.24,23.75,24.62,0.945,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.94,38.93,25.95,51.24,37.82,25.17,48.2,0,0,0,0,0,0,0.283,0,0.463,0.43,0.58,0.42,34.8
1062374400000,2003,9,2002,12,30,0.703,0.306,0.397,24667.4,48.2,48.2,34.26,1,1,1,271.1,224.9,332.7,153.1,106.9,118,118,118,0,0,0,0.441,0.355,0.525,153.1,106.9,214.7,990,990,990,964.8,964.5,965.1,25.2,24.9,25.5,0.107,0.0909,0.129,0.00877,0.00484,0.014,0.00035,0.00019,0.00056,0.265,0.183,0.375,0.011,0.0072,0.015,24.96,24.56,25.27,0.938,0.916,0.957,0.973,0.97,0.98,0.913,0.889,0.938,35.19,24.27,49.5,34.26,23.54,48.2,0,0,0,0,0,0,0.19,0,0.306,0.44,0.56,0.44,35.1
1064966400000,2003,10,2003,1,31,0.553,0.237,0.316,16256.5,35.98,35.98,21.85,1,1,1,206.6,188.1,257.6,118.1,101.7,88.48,73,97,0,0,0,0.428,0.366,0.488,118.1,101.7,160.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0922,0.0873,0.108,0.00579,0.0044,0.0094,0.00023,0.00017,0.00037,0.2,0.172,0.277,0.0078,0.0067,0.011,25.34,24.99,25.43,0.746,0,0.942,0.782,0,0.97,0.724,0,0.914,22.53,0,37.09,21.85,0,35.98,0,6,0,0,0.194,0,0.121,0.194,0.237,0.43,0.57,0.43,29.4
