datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-983664000000,1938,10,1938,1,5,7,0.141,0.0566,0.0845,5254.25,32.05,32.05,31.28,1,1,1,233.4,225.8,236.2,139.8,128.8,93.57,93,97,0,0,0,0.401,0.394,0.43,139.8,128.8,143.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0969,0.102,0.00763,0.0067,0.00792,0.0003,0.00026,0.00031,0.239,0.22,0.245,0.0094,0.0086,0.0097,25.16,25.14,25.23,0.935,0.93,0.936,0.97,0.97,0.97,0.907,0.902,0.908,32.24,29.64,33.04,31.28,28.75,32.05,0,0,0,0,0,0,0.174,0,0.0565,0.4,0.6,0.4,37.3
-983059200000,1938,11,1938,2,6,7,0.149,0.0562,0.093,5790.25,36.81,36.81,34.47,1,1,1,246.7,239.5,256.9,153.7,146.5,93,93,93,0,0,0,0.377,0.362,0.388,153.7,146.5,163.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.109,0.00882,0.00821,0.00968,0.00035,0.00032,0.00038,0.264,0.251,0.282,0.01,0.0099,0.011,25.06,24.99,25.11,0.94,0.938,0.943,0.97,0.97,0.971,0.912,0.909,0.917,35.52,33.83,37.89,34.47,32.82,36.81,0,0,0,0,0,0,0.191,0,0.056,0.38,0.62,0.38,38.9
-982454400000,1938,11,1938,2,7,7,0.159,0.0562,0.103,6423.95,46.79,46.79,38.24,1,1,1,262.9,256.9,298.8,169.9,163.9,93,93,93,0,0,0,0.355,0.311,0.362,169.9,163.9,205.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.111,0.109,0.124,0.0102,0.00968,0.0132,0.0004,0.00038,0.00053,0.293,0.282,0.357,0.012,0.011,0.014,24.96,24.75,24.99,0.945,0.943,0.956,0.973,0.971,0.98,0.919,0.917,0.937,39.3,37.89,47.75,38.24,36.81,46.79,0,0,0,0,0,0,0.212,0,0.056,0.35,0.65,0.35,40.4
-981849600000,1938,11,1938,2,8,7,0.196,0.0562,0.14,8496.26,50.97,50.97,50.57,2,1,1.8571428571428572,324.4,305.9,327.5,231.4,212.9,93,93,93,0,0,0,0.287,0.284,0.304,231.4,212.9,234.5,990,990,990,965,964.9,965,25,25,25.1,0.133,0.126,0.134,0.0154,0.0138,0.0157,0.00062,0.00055,0.00063,0.267,0.25,0.37,0.011,0.01,0.015,24.71,24.7,24.71,0.929,0.924,0.957,0.971,0.97,0.98,0.903,0.897,0.938,29.57,26.27,49.36,28.73,25.48,48.2,0,0,0,0,0,0,0.281,0,0.056,0.29,0.71,0.29,43.3
-981244800000,1938,11,1938,2,9,7,0.196,0.0649,0.131,7996.61,50.19,50.19,47.6,2,1,1.1428571428571428,323.5,313.5,341.6,216.2,195.5,107.3,93,118,0,0,0,0.331,0.287,0.376,216.2,195.5,231.1,990,990,990,965,965,965.1,25,24.9,25,0.129,0.124,0.133,0.0141,0.0124,0.0154,0.00057,0.00049,0.00062,0.356,0.246,0.393,0.014,0.0099,0.016,24.63,24.5,24.73,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.01,25.87,51.5,44.01,25.1,48.2,0,0,0,0,0,0,0.264,0,0.065,0.33,0.67,0.33,40.8
-980640000000,1938,12,1938,3,10,7,0.222,0.0702,0.152,9096.07,63.35,63.35,54.14,2,1,1.8571428571428572,366.6,343.7,396.1,250.6,225.7,116,104,118,0,0,0,0.318,0.263,0.343,250.6,225.7,292.1,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.143,0.134,0.155,0.0209,0.0149,0.0369,0.00085,0.0006,0.0015,0.297,0.255,0.396,0.012,0.01,0.016,24.47,24.29,24.57,0.934,0.925,0.959,0.971,0.97,0.98,0.907,0.897,0.94,31.78,26.3,51.96,30.51,25.51,48.2,0,0,0,0,0,0,0.301,0,0.07,0.32,0.68,0.32,41
-980035200000,1938,12,1938,3,11,7,0.282,0.0629,0.219,13213.6,82.9,82.9,78.65,2,2,2,466.1,418.2,485.3,362.1,314.2,104,104,104,0,0,0,0.224,0.214,0.249,362.1,314.2,381.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.18,0.163,0.187,0.0699,0.0473,0.079,0.0029,0.0019,0.0033,0.437,0.365,0.465,0.018,0.015,0.019,23.87,23.75,24.15,0.95,0.943,0.953,0.977,0.97,0.98,0.928,0.914,0.934,40.25,35.08,42.3,39.33,34.03,41.45,0,0,0,0,0,0,0.437,0,0.063,0.22,0.78,0.22,46.9
-979430400000,1938,12,1938,3,12,7,0.32,0.0689,0.251,15067.4,96.19,96.19,89.69,2,2,2,529.6,490.4,566.7,415.6,386.4,114,104,118,0,0,0,0.215,0.205,0.225,415.6,386.4,448.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.201,0.188,0.213,0.0952,0.0814,0.111,0.004,0.0034,0.0046,0.519,0.473,0.569,0.022,0.02,0.024,23.5,23.28,23.72,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.76,42.84,49.08,44.84,41.98,48.09,0,0,0,0,0,0,0.498,0,0.069,0.22,0.78,0.22,47.1
-978825600000,1938,12,1938,3,13,7,0.346,0.0732,0.273,16158,96.4,96.4,96.18,2,2,2,572.9,566.7,588.3,451.9,448.7,121,118,139,0,0,0,0.211,0.201,0.236,451.9,448.7,470.3,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.215,0.213,0.224,0.112,0.111,0.121,0.0047,0.0046,0.0051,0.575,0.569,0.605,0.024,0.024,0.025,23.25,23.15,23.28,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.34,48.93,51.07,48.09,47.95,48.2,0,0,0,0,0,0,0.534,0,0.073,0.21,0.79,0.21,46.7
-978220800000,1939,1,1938,4,14,7,0.387,0.0841,0.303,17456.6,112.5,112.5,103.9,3,2,2.857142857142857,639.6,593.1,684.5,500.6,454.1,139,139,139,0,0,0,0.218,0.203,0.234,500.6,454.1,545.5,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.245,0.218,0.27,0.138,0.113,0.165,0.0058,0.0048,0.0071,0.564,0.533,0.623,0.024,0.023,0.027,22.98,22.74,23.15,0.949,0.945,0.958,0.972,0.97,0.98,0.922,0.917,0.939,38,34.95,49.37,36.93,33.9,48.2,0,0,0,0,0,0,0.577,0,0.084,0.22,0.78,0.22,45.1
-977616000000,1939,1,1938,4,15,7,0.436,0.0841,0.351,20101.9,120.7,120.7,119.7,3,3,3,720.1,690.2,725.1,581.1,551.2,139,139,139,0,0,0,0.193,0.192,0.201,581.1,551.2,586.1,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.29,0.273,0.293,0.189,0.169,0.192,0.0081,0.0072,0.0083,0.683,0.633,0.692,0.029,0.027,0.03,22.54,22.51,22.71,0.953,0.951,0.953,0.978,0.974,0.978,0.932,0.926,0.933,40.79,38.9,41.11,39.88,37.87,40.22,0,0,0,0,0,0,0.665,0,0.085,0.19,0.81,0.19,46.1
-977011200000,1939,1,1938,4,16,7,0.465,0.0841,0.381,21645.3,133.8,133.8,128.8,3,3,3,769.6,735.5,797.9,630.6,596.5,139,139,139,0,0,0,0.181,0.174,0.189,630.6,596.5,658.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.318,0.299,0.334,0.222,0.199,0.241,0.0097,0.0086,0.011,0.767,0.709,0.815,0.033,0.031,0.036,22.25,22.09,22.45,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.82,41.76,45.52,42.95,40.92,44.61,0,0,0,0,0,0,0.716,0,0.084,0.18,0.82,0.18,46.5
-976406400000,1939,1,1938,4,17,7,0.514,0.0841,0.43,23869.7,144.6,144.6,142.1,3,3,3,849.9,817.2,871.9,710.9,678.2,139,139,139,0,0,0,0.163,0.159,0.17,710.9,678.2,732.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.365,0.345,0.38,0.276,0.254,0.291,0.012,0.011,0.013,0.903,0.847,0.943,0.04,0.037,0.042,21.8,21.67,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.47,46.64,49.67,47.36,45.71,48.2,0,0,0,0,0,0,0.789,0,0.084,0.16,0.84,0.16,46.4
-975801600000,1939,1,1938,4,18,7,0.561,0.094,0.467,25035.6,160.7,160.7,149,4,3,3.2857142857142856,926.9,878.6,995,771.4,739.6,155.4,139,162,0,0,0,0.168,0.154,0.179,771.4,739.6,833,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.418,0.386,0.476,0.312,0.295,0.342,0.014,0.013,0.015,0.992,0.956,1.04,0.044,0.042,0.047,21.4,21.08,21.63,0.956,0.954,0.957,0.979,0.978,0.98,0.936,0.932,0.938,47.66,40.78,51.3,45.86,39.87,48.2,0,0,0,0,0,0,0.828,0,0.094,0.17,0.83,0.17,44.6
-975196800000,1939,2,1938,5,19,7,0.609,0.098,0.511,27334.9,167.3,167.3,162.7,4,4,4,1007,995,1035,845.3,833,162,162,162,0,0,0,0.161,0.156,0.163,845.3,833,873.3,990,990,990,967.9,967.9,968,22.1,22,22.1,0.487,0.476,0.513,0.348,0.342,0.362,0.016,0.015,0.016,1.06,1.04,1.11,0.048,0.047,0.051,21.02,20.88,21.08,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.933,0.936,41.55,41.06,42.68,40.68,40.17,41.82,0,0,0,0,0,0,0.904,0,0.098,0.16,0.84,0.16,44.9
-974592000000,1939,2,1938,5,20,7,0.656,0.098,0.558,29361.1,181,181,174.8,4,4,4,1085,1047,1127,922.6,885.3,162,162,162,0,0,0,0.15,0.144,0.155,922.6,885.3,964.8,990,990,990,968.2,968,968.3,21.8,21.7,22,0.558,0.524,0.597,0.386,0.368,0.406,0.018,0.017,0.019,1.2,1.13,1.27,0.055,0.052,0.059,20.64,20.43,20.82,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.58,43.16,46.17,43.69,42.29,45.25,0,0,0,0,0,0,0.971,0,0.098,0.15,0.85,0.15,44.8
-973987200000,1939,2,1938,5,21,7,0.872,0.098,0.658,31626.2,192.8,192.8,188.3,4,4,4,1442,1175,1721,1280,1013,162,162,162,192.9,0,459,0.114,0.0942,0.138,1088,1013,1100,990,990,990,969.3,968.5,970.2,20.7,19.8,21.5,0.837,0.665,0.916,0.62,0.453,0.648,0.03,0.021,0.033,1.75,1.4,1.86,0.085,0.065,0.094,18.94,17.94,20.15,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,48.1,46.01,49.52,47.06,45.09,48.2,0,0,0,0,0,0,1.05,0,0.214,0.11,0.75,0.25,36.3
-973382400000,1939,2,1938,5,22,7,1.26,0.131,0.665,28365.3,179,179,168.8,4,4,4,2089,1761,2529,1872,1599,217,162,239,771.7,499,1190,0.104,0.0852,0.124,1100,1100,1100,990,990,990,971.3,970.3,972.4,18.7,17.6,19.7,0.925,0.919,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.87,1.87,0.1,0.095,0.11,16.87,15.75,17.81,0.948,0.944,0.951,0.979,0.976,0.98,0.928,0.922,0.932,43.11,40.09,45.65,42.21,39.14,44.74,0,0,0,0,0,0,0.938,0,0.595,0.1,0.53,0.47,22.5
-972777600000,1939,3,1938,6,23,7,1.69,0.145,0.665,25084.4,155,155,149.3,4,4,4,2791,2585,2874,2552,2346,239,239,239,1452,1246,1535,0.0858,0.0832,0.0925,1100,1100,1100,990,990,990,973,972.5,973.2,17,16.8,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.12,14.92,15.61,0.941,0.94,0.943,0.973,0.971,0.975,0.916,0.914,0.92,38.38,37.83,39.73,37.33,36.75,38.75,0,0,0,0,0,0,0.83,0,1.025,0.086,0.39,0.61,14.8
-972172800000,1939,3,1938,6,24,7,1.67,0.145,0.665,25206.9,150.5,150.5,150,4,4,4,2765,2747,2785,2526,2508,239,239,239,1426,1408,1446,0.0864,0.0858,0.087,1100,1100,1100,990,990,990,972.9,972.9,973,17.1,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.18,15.13,15.22,0.942,0.942,0.942,0.973,0.973,0.973,0.916,0.916,0.917,38.55,38.42,38.67,37.51,37.37,37.63,0,0,0,0,0,0,0.834,0,1.005,0.087,0.4,0.6,15.1
-971568000000,1939,3,1938,6,25,7,1.62,0.145,0.665,25588.1,156.6,156.6,152.3,4,4,4,2683,2529,2785,2444,2290,239,239,239,1343,1190,1446,0.0892,0.0858,0.0945,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.13,15.75,0.943,0.942,0.944,0.974,0.973,0.976,0.918,0.916,0.922,39.09,38.42,40.09,38.08,37.37,39.14,0,0,0,0,0,0,0.846,0,0.955,0.09,0.41,0.59,15.8
-970963200000,1939,3,1938,6,26,7,1.54,0.141,0.665,26212,156.6,156.6,156,4,4,4,2549,2529,2565,2316,2290,232.7,217,239,1216,1190,1226,0.0913,0.0858,0.0945,1100,1100,1100,990,990,990,972.4,972.4,972.5,17.6,17.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.7,15.66,15.75,0.944,0.944,0.944,0.976,0.976,0.976,0.921,0.921,0.922,39.97,39.86,40.09,39.01,38.89,39.14,0,0,0,0,0,0,0.867,0,0.875,0.092,0.43,0.57,17
-970358400000,1939,4,1938,7,27,7,1.47,0.131,0.665,26739.9,159.5,159.5,159.2,4,4,4,2436,2424,2496,2219,2207,217,217,217,1119,1107,1179,0.0891,0.0869,0.0895,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.83,16,0.945,0.944,0.945,0.978,0.977,0.978,0.924,0.922,0.924,40.71,40.31,40.78,39.79,39.37,39.87,0,0,0,0,0,0,0.884,0,0.805,0.089,0.45,0.55,18.2
-969753600000,1939,4,1938,7,28,7,1.41,0.131,0.665,27239.7,164.3,164.3,162.1,4,4,4,2328,2248,2404,2111,2031,217,217,217,1011,931,1087,0.0933,0.0903,0.0965,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.23,16.05,16.43,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.4,40.91,41.92,40.54,40.01,41.09,0,0,0,0,0,0,0.901,0,0.745,0.093,0.47,0.53,19.3
-969148800000,1939,4,1938,7,29,7,1.28,0.113,0.665,28136.4,169.3,169.3,167.5,4,4,4,2125,2054,2229,1937,1906,187.4,148,217,837.3,806,912,0.0882,0.0697,0.102,1100,1100,1100,990,990,990,971.4,971.2,971.7,18.6,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.73,16.47,16.9,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.72,42.04,43.18,41.87,41.2,42.32,0,0,0,0,0,0,0.93,0,0.615,0.088,0.52,0.48,22
-968544000000,1939,4,1938,7,30,7,1.15,0.0895,0.665,29275.6,178.2,178.2,174.3,4,4,4,1896,1780,2021,1748,1632,148,148,148,647.6,532,773,0.0782,0.0732,0.0831,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.36,16.98,17.74,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.45,43.4,45.46,43.56,42.53,44.55,0,0,0,0,0,0,0.968,0,0.485,0.078,0.58,0.42,25.5
-967939200000,1939,5,1938,8,31,7,0.981,0.116,0.665,30858.8,186.3,186.3,183.7,4,4,4,1622,1546,1744,1430,1354,192,192,192,330.3,254,452,0.119,0.11,0.124,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.913,0.908,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.095,18.26,17.86,18.51,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.86,45.79,47.52,45.92,44.87,46.57,0,0,0,0,0,0,1.02,0,0.316,0.12,0.68,0.32,31.5
-967334400000,1939,5,1938,8,32,7,0.848,0.116,0.665,32078.2,192.8,192.8,190.9,4,4,4,1402,1297,1513,1210,1105,192,192,192,110.1,5,221,0.137,0.127,0.148,1100,1100,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.843,0.798,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.75,1.84,0.086,0.082,0.09,19.04,18.63,19.42,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,48.92,47.83,49.95,47.74,46.88,48.2,0,0,0,0,0,0,1.06,0,0.183,0.14,0.78,0.22,37.8
-966729600000,1939,5,1938,8,33,7,0.747,0.116,0.631,31846,192.8,192.8,189.6,4,4,4,1236,1200,1284,1044,1008,192,192,192,0,0,0,0.155,0.149,0.16,1044,1008,1092,990,990,990,968.6,968.5,968.8,21.4,21.2,21.5,0.714,0.662,0.785,0.521,0.441,0.631,0.024,0.021,0.03,1.52,1.38,1.71,0.071,0.064,0.081,19.83,19.49,20.09,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.44,47.41,49.79,47.39,46.47,48.2,0,0,0,0,0,0,1.05,0,0.116,0.16,0.84,0.16,42.6
-966124800000,1939,5,1938,8,34,7,0.644,0.116,0.528,27878.5,182.7,182.7,165.9,4,4,4,1064,995,1175,872.3,803,192,192,192,0,0,0,0.181,0.163,0.193,872.3,803,983.4,990,990,990,968.1,967.9,968.5,21.9,21.5,22.1,0.516,0.451,0.626,0.361,0.328,0.415,0.017,0.015,0.019,1.11,0.992,1.32,0.051,0.045,0.061,20.78,20.23,21.13,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.38,39.64,46.6,41.49,38.66,45.67,0,0,0,0,0,0,0.922,0,0.116,0.18,0.82,0.18,43.3
-965520000000,1939,5,1938,8,35,7,0.562,0.105,0.457,24439.5,155.8,155.8,145.5,4,3,3.2857142857142856,929.9,845.8,987.8,755.7,684.8,174.3,161,192,0,0,0,0.187,0.167,0.199,755.7,684.8,803.9,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.41,0.352,0.449,0.301,0.258,0.328,0.013,0.011,0.015,0.966,0.861,1.02,0.043,0.038,0.046,21.41,21.17,21.86,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.73,39.35,51.66,44.81,38.35,48.2,0,0,0,0,0,0,0.808,0,0.105,0.19,0.81,0.19,43.5
-964915200000,1939,6,1938,9,36,7,0.472,0.0974,0.375,21207,136.2,136.2,126.2,3,3,3,781.2,725.1,837.3,620.2,564.1,161,161,161,0,0,0,0.207,0.192,0.222,620.2,564.1,676.3,990,990,990,967,966.8,967.2,23,22.8,23.2,0.315,0.283,0.347,0.215,0.178,0.253,0.0094,0.0077,0.011,0.752,0.658,0.847,0.033,0.028,0.037,22.22,21.9,22.54,0.955,0.952,0.957,0.979,0.975,0.98,0.934,0.928,0.938,42.99,39.56,46.34,42.08,38.57,45.41,0,0,0,0,0,0,0.701,0,0.097,0.21,0.79,0.21,44.9
-964310400000,1939,6,1938,9,37,7,0.391,0.0974,0.293,16858.4,112.9,112.9,100.3,3,2,2.5714285714285716,646,588.3,710.9,485,427.3,161,161,161,0,0,0,0.25,0.226,0.274,485,427.3,549.9,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.239,0.209,0.275,0.129,0.101,0.168,0.0055,0.0042,0.0072,0.573,0.541,0.634,0.024,0.023,0.027,22.94,22.62,23.21,0.951,0.946,0.957,0.975,0.97,0.98,0.927,0.918,0.938,41.5,35.49,51.84,40.11,34.43,48.2,0,0,0,0,0,0,0.557,0,0.098,0.25,0.75,0.25,43.1
-963705600000,1939,6,1938,9,38,7,0.327,0.0974,0.23,13682.7,91.2,91.2,81.44,2,2,2,540.8,502.8,588.3,379.8,341.8,161,161,161,0,0,0,0.299,0.274,0.32,379.8,341.8,427.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.192,0.179,0.209,0.0783,0.0603,0.101,0.0033,0.0025,0.0042,0.469,0.412,0.541,0.02,0.017,0.023,23.5,23.21,23.73,0.952,0.947,0.957,0.978,0.971,0.98,0.931,0.92,0.938,41.65,37.67,46.53,40.72,36.57,45.6,0,0,0,0,0,0,0.452,0,0.097,0.3,0.7,0.3,41.8
-963100800000,1939,6,1938,9,39,7,0.287,0.0929,0.194,11586.7,73.15,73.15,68.97,2,2,2,475.1,442.7,502.8,321.5,307.7,153.6,135,161,0,0,0,0.323,0.302,0.337,321.5,307.7,341.8,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.171,0.165,0.179,0.0508,0.0442,0.0603,0.0021,0.0018,0.0025,0.381,0.359,0.412,0.016,0.015,0.017,23.88,23.73,24.05,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.92,35.55,34.18,37.67,34.48,33.15,36.57,0,0,0,0,0,0,0.383,0,0.093,0.32,0.68,0.32,40.4
-962496000000,1939,7,1938,10,40,7,0.262,0.0816,0.18,10799.5,66.31,66.31,64.28,2,2,2,433.1,427.1,442.7,298.1,292.1,135,135,135,0,0,0,0.312,0.305,0.316,298.1,292.1,307.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.162,0.159,0.165,0.0397,0.0369,0.0442,0.0016,0.0015,0.0018,0.345,0.336,0.359,0.014,0.014,0.015,24.11,24.05,24.14,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,33.14,32.47,34.18,32.14,31.5,33.15,0,0,0,0,0,0,0.357,0,0.082,0.31,0.69,0.31,41.2
-961891200000,1939,7,1938,10,41,7,0.249,0.0816,0.167,10012.2,61.94,61.94,59.6,2,2,2,411.3,394,422.2,276.3,259,135,135,135,0,0,0,0.329,0.32,0.343,276.3,259,287.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.148,0.158,0.0294,0.0213,0.0346,0.0012,0.00086,0.0014,0.312,0.286,0.329,0.013,0.012,0.013,24.24,24.17,24.34,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.72,28.81,31.93,29.8,27.94,30.97,0,0,0,0,0,0,0.331,0,0.082,0.33,0.67,0.33,40.2
-961286400000,1939,7,1938,10,42,7,0.234,0.0816,0.153,9156.2,55.88,55.88,54.5,2,2,2,387.6,382.6,394,252.6,247.6,135,135,135,0,0,0,0.349,0.343,0.353,252.6,247.6,259,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.144,0.148,0.0185,0.0168,0.0213,0.00075,0.00068,0.00086,0.277,0.27,0.286,0.011,0.011,0.012,24.39,24.34,24.42,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,28.09,27.54,28.81,27.25,26.71,27.94,0,0,0,0,0,0,0.303,0,0.081,0.35,0.65,0.35,39.1
-960681600000,1939,7,1938,10,43,7,0.223,0.0816,0.142,8527.89,53.42,53.42,50.76,2,1,1.7142857142857142,369.1,354,382.6,234.1,219,135,135,135,0,0,0,0.366,0.353,0.381,234.1,219,247.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.134,0.144,0.0157,0.0144,0.0168,0.00063,0.00058,0.00068,0.297,0.254,0.386,0.012,0.01,0.016,24.46,24.42,24.5,0.935,0.924,0.958,0.973,0.97,0.98,0.91,0.896,0.939,33.44,25.91,50.29,32.27,25.13,48.2,0,0,0,0,0,0,0.282,0,0.081,0.37,0.64,0.36,38.2
-960076800000,1939,7,1938,10,44,7,0.206,0.0713,0.135,8097.6,48.2,48.2,48.2,1,1,1,340.3,334.4,351.7,222.5,216.7,117.9,115,135,0,0,0,0.346,0.337,0.384,222.5,216.7,226.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.132,0.131,0.133,0.0147,0.0142,0.015,0.00059,0.00057,0.0006,0.39,0.382,0.397,0.016,0.015,0.016,24.51,24.46,24.54,0.958,0.958,0.959,0.98,0.98,0.98,0.939,0.938,0.94,51.25,49.77,52.18,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.071,0.35,0.66,0.34,39.3
-959472000000,1939,8,1938,11,45,7,0.198,0.0696,0.128,8010.92,48.2,48.2,47.68,1,1,1,326.7,321.2,334.4,211.7,206.2,115,115,115,0,0,0,0.352,0.344,0.358,211.7,206.2,219.4,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.131,0.0137,0.0133,0.0144,0.00055,0.00053,0.00058,0.37,0.36,0.384,0.015,0.014,0.015,24.6,24.54,24.63,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.86,47.61,50.6,47.68,46.66,48.2,0,0,0,0,0,0,0.265,0,0.07,0.35,0.65,0.35,40.5
-958867200000,1939,8,1938,11,46,7,0.19,0.0696,0.12,7556.19,45.94,45.94,44.98,1,1,1,313.7,310.1,317.9,198.7,195.1,115,115,115,0,0,0,0.367,0.362,0.371,198.7,195.1,202.9,990,990,990,965,965,965,25,25,25,0.124,0.122,0.125,0.0126,0.0123,0.013,0.0005,0.00049,0.00052,0.347,0.341,0.355,0.014,0.014,0.014,24.68,24.66,24.71,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.9,45.06,46.88,44.98,44.16,45.94,0,0,0,0,0,0,0.25,0,0.07,0.37,0.63,0.37,39.8
-958262400000,1939,8,1938,11,47,7,0.184,0.0696,0.114,7169.5,44.16,44.16,42.68,1,1,1,303.8,290,310.1,188.8,175,115,115,115,0,0,0,0.379,0.371,0.397,188.8,175,195.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.115,0.122,0.0118,0.0106,0.0123,0.00047,0.00042,0.00049,0.329,0.305,0.341,0.013,0.012,0.014,24.75,24.71,24.84,0.951,0.947,0.953,0.979,0.977,0.98,0.931,0.925,0.934,43.58,40.37,45.06,42.68,39.43,44.16,0,0,0,0,0,0,0.237,0,0.07,0.38,0.62,0.38,39
-957657600000,1939,8,1938,11,48,7,0.169,0.0633,0.106,6641.4,43.29,43.29,39.53,1,1,1,279.9,273.3,287.1,175.2,166.5,104.7,91,115,0,0,0,0.374,0.323,0.409,175.2,166.5,190.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.118,0.0106,0.0099,0.0119,0.00042,0.00039,0.00047,0.304,0.289,0.33,0.012,0.011,0.013,24.88,24.84,24.89,0.947,0.944,0.952,0.976,0.973,0.98,0.924,0.918,0.933,40.49,38.37,44.17,39.53,37.31,43.29,0,0,0,0,0,0,0.22,0,0.063,0.37,0.63,0.37,39.3
-957052800000,1939,9,1938,12,49,7,0.161,0.055,0.105,6627.22,41.4,41.4,39.45,1,1,1,265.4,261.9,273.3,174.4,170.9,91,91,91,0,0,0,0.343,0.333,0.348,174.4,170.9,182.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.111,0.115,0.0106,0.0103,0.0112,0.00042,0.00041,0.00045,0.301,0.295,0.315,0.012,0.012,0.013,24.94,24.89,24.96,0.947,0.946,0.949,0.977,0.975,0.98,0.925,0.922,0.93,40.39,39.55,42.24,39.45,38.56,41.4,0,0,0,0,0,0,0.219,0,0.056,0.34,0.65,0.35,41.2
-956448000000,1939,9,1938,12,50,7,0.151,0.0714,0.0792,4889.11,30.91,30.91,29.1,1,1,1,249,242.4,256.9,131,124.4,118,118,118,0,0,0,0.474,0.459,0.487,131,124.4,138.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0994,0.0971,0.102,0.00688,0.00632,0.00756,0.00027,0.00025,0.0003,0.226,0.214,0.24,0.0089,0.0084,0.0095,25.08,25.03,25.13,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30,28.46,31.86,29.1,27.61,30.91,0,0,0,0,0,0,0.162,0,0.0718,0.47,0.52,0.48,32.4
-955843200000,1939,9,1938,12,51,7,0.147,0.0714,0.0752,4638.17,27.61,27.61,27.61,1,1,1,242.4,242.4,242.4,124.4,124.4,118,118,118,0,0,0,0.487,0.487,0.487,124.4,124.4,124.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0971,0.0971,0.0971,0.00632,0.00632,0.00632,0.00025,0.00025,0.00025,0.214,0.214,0.214,0.0084,0.0084,0.0084,25.13,25.13,25.13,0.928,0.928,0.928,0.97,0.97,0.97,0.9,0.9,0.9,28.46,28.46,28.46,27.61,27.61,27.61,0,0,0,0,0,0,0.153,0,0.0718,0.49,0.51,0.49,31.6
-955238400000,1939,9,1938,12,52,7,0.146,0.0696,0.076,4687.63,31.11,31.11,27.9,1,1,1,240.6,236.2,242.4,125.6,118.2,115,97,118,0,0,0,0.478,0.411,0.5,125.6,118.2,139.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0973,0.0949,0.101,0.00643,0.0058,0.00758,0.00025,0.00023,0.0003,0.216,0.203,0.239,0.0085,0.008,0.0094,25.14,25.13,25.18,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.897,0.906,28.77,26.97,32.07,27.9,26.17,31.11,0,0,0,0,0,0,0.155,0,0.07,0.48,0.52,0.48,32.1
-954633600000,1939,10,1939,1,1,7,0.141,0.0587,0.0826,5127.27,31.11,31.11,30.52,1,1,1,233.6,225.8,236.2,136.6,128.8,97,97,97,0,0,0,0.416,0.411,0.43,136.6,128.8,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.0969,0.101,0.00736,0.0067,0.00758,0.00029,0.00026,0.0003,0.234,0.22,0.239,0.0092,0.0086,0.0094,25.16,25.14,25.23,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.902,0.906,31.46,29.64,32.07,30.52,28.75,31.11,0,0,0,0,0,0,0.17,0,0.0584,0.42,0.59,0.41,36.4
-954028800000,1939,10,1939,1,2,7,0.13,0.0587,0.0716,4423.18,28.75,28.75,26.33,1,1,1,215.4,213,225.8,118.4,116,97,97,97,0,0,0,0.45,0.43,0.455,118.4,116,128.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0932,0.0924,0.0969,0.00581,0.00561,0.0067,0.00023,0.00022,0.00026,0.201,0.197,0.22,0.0079,0.0077,0.0086,25.31,25.23,25.32,0.924,0.922,0.93,0.97,0.97,0.97,0.896,0.895,0.902,27.14,26.58,29.64,26.33,25.78,28.75,0,0,0,0,0,0,0.146,0,0.0584,0.45,0.55,0.45,34
-953424000000,1939,10,1939,1,3,7,0.133,0.0587,0.0745,4609.95,29.4,29.4,27.44,1,1,1,220.2,216.8,228.7,123.2,119.8,97,97,97,0,0,0,0.44,0.424,0.447,123.2,119.8,131.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0949,0.0937,0.0979,0.00622,0.00593,0.00694,0.00024,0.00023,0.00027,0.21,0.204,0.225,0.0082,0.008,0.0089,25.27,25.2,25.3,0.927,0.925,0.931,0.97,0.97,0.97,0.899,0.897,0.903,28.29,27.48,30.31,27.44,26.65,29.4,0,0,0,0,0,0,0.152,0,0.0585,0.44,0.56,0.44,34.7
-952819200000,1939,10,1939,1,4,7,0.15,0.0587,0.0915,5689.63,35.3,35.3,33.87,1,1,1,248.3,231.5,254.6,151.3,134.5,97,97,97,0,0,0,0.391,0.381,0.419,151.3,134.5,157.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.0989,0.107,0.00861,0.00718,0.00914,0.00034,0.00028,0.00036,0.26,0.23,0.271,0.01,0.0091,0.011,25.05,25.01,25.18,0.939,0.933,0.941,0.97,0.97,0.97,0.911,0.905,0.913,34.91,30.98,36.39,33.87,30.05,35.3,0,0,0,0,0,0,0.188,0,0.0585,0.39,0.61,0.39,37.9
-952214400000,1939,10,1939,1,5,7,0.158,0.0626,0.095,5903.83,36.41,36.41,35.14,1,1,1,260.5,254.6,261.9,157,155.9,103.4,97,106,0,0,0,0.397,0.374,0.405,157,155.9,162.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.107,0.109,0.0091,0.009,0.00955,0.00036,0.00036,0.00038,0.272,0.27,0.28,0.011,0.011,0.011,24.99,24.98,25.01,0.941,0.941,0.943,0.97,0.97,0.971,0.913,0.913,0.915,36.22,35.93,37.51,35.14,34.86,36.41,0,0,0,0,0,0,0.195,0,0.063,0.4,0.6,0.4,37.4
-951609600000,1939,11,1939,2,6,7,0.16,0.0641,0.0963,5993.13,37.57,37.57,35.67,1,1,1,265.3,261.9,273.3,159.3,155.9,106,106,106,0,0,0,0.4,0.388,0.405,159.3,155.9,167.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.108,0.112,0.00929,0.009,0.00997,0.00037,0.00036,0.0004,0.276,0.27,0.291,0.011,0.011,0.012,24.96,24.92,24.98,0.942,0.941,0.945,0.971,0.97,0.973,0.915,0.913,0.919,36.74,35.93,38.61,35.67,34.86,37.57,0,0,0,0,0,0,0.198,0,0.0637,0.4,0.6,0.4,37.5
-951004800000,1939,11,1939,2,7,7,0.175,0.0641,0.111,7004.14,43.72,43.72,41.69,1,1,1,290.1,276.2,298.8,184.1,170.2,106,106,106,0,0,0,0.365,0.355,0.384,184.1,170.2,192.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.113,0.121,0.0114,0.0102,0.0121,0.00045,0.00041,0.00048,0.321,0.296,0.336,0.013,0.012,0.013,24.82,24.77,24.9,0.95,0.945,0.953,0.979,0.974,0.98,0.93,0.921,0.934,42.57,39.29,44.62,41.69,38.29,43.72,0,0,0,0,0,0,0.232,0,0.064,0.37,0.63,0.37,40
-950400000000,1939,11,1939,2,8,7,0.219,0.0641,0.155,9371.45,62.45,62.45,55.78,2,1,1.8571428571428572,362.1,321.2,394,256.1,215.2,106,106,106,0,0,0,0.294,0.269,0.33,256.1,215.2,288,990,990,990,965.2,965,965.4,24.8,24.6,25,0.144,0.129,0.155,0.0221,0.014,0.0349,0.00089,0.00056,0.0014,0.302,0.267,0.376,0.012,0.011,0.015,24.49,24.3,24.62,0.936,0.929,0.957,0.971,0.97,0.98,0.909,0.901,0.938,32.31,27.74,49.74,31.33,26.91,48.2,0,0,0,0,0,0,0.31,0,0.064,0.29,0.71,0.29,42.8
-949795200000,1939,11,1939,2,9,7,0.259,0.0672,0.191,11504.4,70.1,70.1,68.48,2,2,2,427.8,406.7,442.7,316.6,300.7,111.1,106,118,0,0,0,0.26,0.248,0.275,316.6,300.7,324.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.166,0.159,0.169,0.0484,0.0409,0.0523,0.002,0.0017,0.0021,0.37,0.346,0.383,0.015,0.014,0.016,24.1,24.02,24.22,0.943,0.941,0.945,0.97,0.97,0.97,0.915,0.912,0.916,35.3,33.6,36.13,34.24,32.59,35.05,0,0,0,0,0,0,0.38,0,0.068,0.26,0.74,0.26,44.4
-949190400000,1939,12,1939,3,10,7,0.294,0.0714,0.223,13417.2,84.27,84.27,79.86,2,2,2,486.8,451.8,507,368.8,333.8,118,118,118,0,0,0,0.243,0.233,0.261,368.8,333.8,389,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.185,0.172,0.192,0.0731,0.0565,0.0826,0.003,0.0023,0.0034,0.449,0.397,0.48,0.019,0.016,0.02,23.76,23.64,23.97,0.951,0.946,0.954,0.977,0.97,0.98,0.929,0.918,0.934,40.86,37.11,43,39.93,36,42.14,0,0,0,0,0,0,0.444,0,0.071,0.24,0.76,0.24,45.6
-948585600000,1939,12,1939,3,11,7,0.328,0.0714,0.256,15337.5,96.19,96.19,91.29,2,2,2,541.9,512.2,566.7,423.9,394.2,118,118,118,0,0,0,0.218,0.208,0.23,423.9,394.2,448.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.204,0.194,0.213,0.0991,0.0851,0.111,0.0041,0.0035,0.0046,0.532,0.487,0.569,0.022,0.02,0.024,23.43,23.28,23.61,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.58,43.54,49.08,45.65,42.67,48.09,0,0,0,0,0,0,0.507,0,0.072,0.22,0.78,0.22,46.8
-947980800000,1939,12,1939,3,12,7,0.361,0.0714,0.29,16657.9,106.1,106.1,99.15,3,2,2.2857142857142856,597.7,566.7,629.7,479.7,448.7,118,118,118,0,0,0,0.198,0.187,0.208,479.7,448.7,511.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.23,0.213,0.248,0.126,0.111,0.143,0.0053,0.0046,0.0061,0.589,0.564,0.614,0.025,0.024,0.026,23.13,23.02,23.28,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,46.68,36.48,51.51,44.52,35.38,48.2,0,0,0,0,0,0,0.551,0,0.071,0.2,0.8,0.2,46.1
-947376000000,1939,12,1939,3,13,7,0.427,0.0714,0.355,20370.4,128,128,121.3,3,3,3,705.3,636.6,741,587.3,518.6,118,118,118,0,0,0,0.167,0.159,0.185,587.3,518.6,623,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.291,0.252,0.311,0.193,0.147,0.217,0.0083,0.0063,0.0094,0.691,0.575,0.751,0.03,0.024,0.032,22.59,22.38,22.98,0.953,0.948,0.955,0.978,0.97,0.98,0.932,0.92,0.936,41.32,36.93,43.55,40.42,35.83,42.67,0,0,0,0,0,0,0.674,0,0.072,0.17,0.83,0.17,47.7
-946771200000,1940,1,1939,4,14,7,0.46,0.0841,0.376,21403.8,127.9,127.9,127.4,3,3,3,761.3,745.4,764,622.3,606.4,139,139,139,0,0,0,0.183,0.182,0.186,622.3,606.4,625,990,990,990,966.9,966.9,967,23.1,23,23.1,0.314,0.305,0.315,0.217,0.206,0.218,0.0094,0.0089,0.0095,0.753,0.726,0.757,0.033,0.031,0.033,22.3,22.29,22.39,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.33,42.37,43.5,42.47,41.52,42.63,0,0,0,0,0,0,0.708,0,0.084,0.18,0.82,0.18,46.5
-946166400000,1940,1,1939,4,15,7,0.48,0.0841,0.396,22357.5,133.8,133.8,133.1,3,3,3,793.7,768.4,797.9,654.7,629.4,139,139,139,0,0,0,0.175,0.174,0.181,654.7,629.4,658.9,990,990,990,967.1,967,967.1,22.9,22.9,23,0.332,0.318,0.334,0.238,0.221,0.241,0.01,0.0096,0.011,0.808,0.765,0.815,0.035,0.033,0.036,22.12,22.09,22.26,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.27,43.76,45.52,44.36,42.89,44.61,0,0,0,0,0,0,0.739,0,0.084,0.18,0.83,0.17,46.6
-945561600000,1940,1,1939,4,16,7,0.525,0.0841,0.441,24057,144.6,144.6,143.2,3,3,3,868.1,817.2,919.2,729.1,678.2,139,139,139,0,0,0,0.16,0.151,0.17,729.1,678.2,780.2,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.379,0.345,0.423,0.287,0.254,0.317,0.013,0.011,0.014,0.936,0.847,1.03,0.041,0.037,0.046,21.69,21.4,21.98,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.44,46.64,52.17,47.73,45.71,48.2,0,0,0,0,0,0,0.796,0,0.084,0.16,0.84,0.16,45.8
-944956800000,1940,1,1939,4,17,7,0.575,0.0841,0.491,26507.5,163.2,163.2,157.8,4,4,4,950,928.7,982,811,789.7,139,139,139,0,0,0,0.147,0.142,0.15,811,789.7,843,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.451,0.432,0.481,0.332,0.321,0.347,0.015,0.014,0.016,0.999,0.962,1.05,0.045,0.043,0.048,21.3,21.12,21.42,0.953,0.953,0.954,0.977,0.975,0.98,0.931,0.929,0.935,40.38,39.52,41.65,39.45,38.53,40.8,0,0,0,0,0,0,0.877,0,0.084,0.15,0.85,0.15,46.1
-944352000000,1940,1,1939,4,18,7,0.608,0.092,0.516,27613.8,167.3,167.3,164.4,4,4,4,1005,982,1035,853.3,833,152.1,139,162,0,0,0,0.151,0.14,0.163,853.3,833,873.3,990,990,990,967.9,967.8,968,22.1,22,22.2,0.493,0.476,0.513,0.352,0.342,0.362,0.016,0.015,0.016,1.08,1.04,1.11,0.049,0.047,0.051,21.01,20.88,21.12,0.954,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,41.95,41.06,42.68,41.09,40.17,41.82,0,0,0,0,0,0,0.913,0,0.092,0.15,0.85,0.15,45.4
-943747200000,1940,2,1939,5,19,7,0.634,0.098,0.536,28426.3,173.1,173.1,169.2,4,4,4,1048,1035,1073,885.7,873.3,162,162,162,0,0,0,0.154,0.151,0.156,885.7,873.3,910.8,990,990,990,968,968,968.1,22,21.9,22,0.524,0.513,0.547,0.368,0.362,0.38,0.017,0.016,0.017,1.13,1.11,1.18,0.052,0.051,0.054,20.82,20.69,20.88,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.16,42.68,44.15,42.3,41.82,43.26,0,0,0,0,0,0,0.94,0,0.098,0.15,0.85,0.15,44.8
-943142400000,1940,2,1939,5,20,7,0.678,0.098,0.58,30246.8,181.5,181.5,180,4,4,4,1120,1078,1130,958.3,915.9,162,162,162,0,0,0,0.145,0.143,0.15,958.3,915.9,968.1,990,990,990,968.3,968.1,968.3,21.7,21.7,21.9,0.591,0.552,0.6,0.403,0.382,0.408,0.019,0.017,0.019,1.26,1.19,1.28,0.058,0.054,0.059,20.46,20.41,20.67,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.93,44.34,46.3,45.01,43.45,45.37,0,0,0,0,0,0,1,0,0.098,0.14,0.86,0.14,44.6
-942537600000,1940,2,1939,5,21,7,0.705,0.098,0.607,31291.3,190.3,190.3,186.3,4,4,4,1166,1140,1200,1004,978.1,162,162,162,0,0,0,0.139,0.135,0.142,1004,978.1,1038,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.652,0.614,0.701,0.443,0.412,0.508,0.021,0.019,0.024,1.38,1.3,1.5,0.064,0.06,0.07,20.2,19.98,20.36,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.51,46.65,48.54,46.56,45.72,47.57,0,0,0,0,0,0,1.03,0,0.098,0.14,0.86,0.14,44.4
-941932800000,1940,2,1939,5,22,7,0.803,0.103,0.662,32304.9,192.8,192.8,192.3,4,4,4,1328,1235,1435,1157,1073,171,162,183,62.29,0,152,0.129,0.123,0.134,1094,1073,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.812,0.752,0.861,0.635,0.586,0.648,0.03,0.027,0.031,1.75,1.63,1.81,0.083,0.076,0.087,19.32,18.92,19.73,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.42,48.59,50.04,48.07,47.62,48.2,0,0,0,0,0,0,1.07,0,0.141,0.13,0.82,0.18,40.2
-941328000000,1940,3,1939,6,23,7,1.21,0.111,0.665,28821.2,186.3,186.3,171.6,4,4,4,1999,1546,2354,1816,1363,183,183,183,715.4,263,1071,0.0931,0.0778,0.118,1100,1100,1100,990,990,990,971,969.6,972,19,18,20.4,0.923,0.903,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.85,1.87,0.099,0.091,0.1,17.12,16.17,18.51,0.948,0.946,0.952,0.98,0.979,0.98,0.929,0.925,0.933,43.78,41.24,47.53,42.89,40.36,46.58,0,0,0,0,0,0,0.953,0,0.545,0.092,0.55,0.45,23.8
-940723200000,1940,3,1939,6,24,7,1.67,0.111,0.665,25204.6,160,160,150,4,4,4,2767,2404,3153,2584,2221,183,183,183,1484,1121,1870,0.0666,0.058,0.0761,1100,1100,1100,990,990,990,973,972.1,973.9,17,16.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.17,14.24,16.05,0.941,0.936,0.945,0.974,0.97,0.978,0.916,0.908,0.924,38.52,35.97,40.91,37.51,34.89,40.01,0,0,0,0,0,0,0.833,0,1.005,0.066,0.4,0.6,15.1
-940118400000,1940,3,1939,6,25,7,2.22,0.13,0.665,21471.8,137.5,137.5,127.8,4,4,4,3677,3242,4241,3462,3059,215,183,239,2362,1959,2902,0.0585,0.0503,0.0658,1100,1100,1100,990,990,990,975,974.1,976.1,15,13.9,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.047,1.87,1.87,1.87,0.13,0.12,0.14,13.14,12,14.05,0.929,0.92,0.935,0.97,0.97,0.97,0.902,0.892,0.907,32.94,29.79,35.45,31.95,28.89,34.38,0,0,0,0,0,0,0.71,0,1.555,0.059,0.3,0.7,9.67
-939513600000,1940,3,1939,6,26,7,2.9,0.145,0.665,16984.4,114.2,114.2,101.1,4,4,4,4803,4309,5145,4564,4070,239,239,239,3464,2970,3806,0.05,0.0464,0.0555,1100,1100,1100,990,990,990.02,977.1,976.2,977.7,12.9,12.3,13.8,0.925,0.919,0.926,0.648,0.648,0.648,0.05,0.047,0.053,1.87,1.87,1.87,0.15,0.14,0.15,10.99,10.42,11.88,0.904,0.889,0.919,0.97,0.97,0.97,0.877,0.862,0.891,26.81,24.96,29.44,25.27,22.79,28.56,0,0,0,0,0,0,0.562,0,2.235,0.05,0.23,0.77,5.86
-938908800000,1940,4,1939,7,27,7,3.15,0.178,0.665,15011.1,91.64,91.64,89.35,4,4,4,5212,5127,5307,4917,4832,295,295,295,3817,3732,3912,0.0566,0.0556,0.0575,1100,1100,1100,990.02,990.02,990.03,977.8,977.7,978,12.2,12,12.3,0.917,0.915,0.92,0.648,0.648,0.648,0.053,0.053,0.054,1.87,1.86,1.87,0.15,0.15,0.15,10.32,10.19,10.44,0.885,0.88,0.89,0.97,0.97,0.97,0.859,0.854,0.863,24.64,24.18,25.05,22.34,21.7,22.91,0,0,0,0,0,0,0.496,0,2.485,0.057,0.21,0.79,4.77
-938304000000,1940,4,1939,7,28,7,2.96,0.178,0.665,16596.4,107,107,98.79,4,4,4,4897,4658,5045,4602,4363,295,295,295,3502,3263,3650,0.0603,0.0585,0.0633,1100,1100,1100,990,990,990.01,977.3,976.9,977.6,12.7,12.4,13.1,0.925,0.922,0.926,0.648,0.648,0.648,0.051,0.049,0.052,1.87,1.87,1.87,0.15,0.14,0.15,10.81,10.56,11.24,0.902,0.894,0.912,0.97,0.97,0.97,0.875,0.867,0.885,26.3,25.46,27.66,24.7,23.48,26.75,0,0,0,0,0,0,0.549,0,2.295,0.06,0.22,0.78,5.61
-937699200000,1940,4,1939,7,29,7,2.64,0.178,0.665,19001.7,117.1,117.1,113.1,4,4,4,4365,4166,4578,4070,3871,295,295,295,2970,2771,3183,0.0676,0.0644,0.0708,1100,1100,1100,990,990,990,976.3,976,976.7,13.7,13.3,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.78,11.39,12.14,0.918,0.914,0.921,0.97,0.97,0.97,0.89,0.886,0.894,29.15,28.07,30.17,28.28,27.23,29.26,0,0,0,0,0,0,0.628,0,1.975,0.067,0.25,0.75,7.2
-937094400000,1940,4,1939,7,30,7,2.36,0.178,0.665,20590.2,127.6,127.6,122.6,4,4,4,3907,3684,4123,3612,3389,295,295,295,2512,2289,2728,0.0756,0.0715,0.0801,1100,1100,1100,990,990,990,975.5,975,975.9,14.5,14.1,15,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.65,12.22,13.12,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,31.59,30.39,32.88,30.64,29.47,31.9,0,0,0,0,0,0,0.681,0,1.695,0.075,0.28,0.72,8.72
-936489600000,1940,4,1939,7,31,7,2.07,0.19,0.665,22443.1,137.5,137.5,133.6,4,4,4,3417,3242,3612,3103,2921,313.6,295,321,2003,1821,2217,0.092,0.0817,0.099,1100,1100,1100,990,990,990,974.4,974.1,974.9,15.6,15.1,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.68,13.27,14.05,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.43,33.3,35.45,33.4,32.3,34.38,0,0,0,0,0,0,0.742,0,1.405,0.092,0.32,0.68,10.8
-935884800000,1940,5,1939,8,32,7,1.83,0.194,0.665,23990.5,147.6,147.6,142.8,4,4,4,3031,2854,3219,2710,2533,321,321,321,1610,1433,1798,0.106,0.0997,0.112,1100,1100,1100,990,990,990,973.6,973.2,974,16.4,16,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.54,14.1,14.96,0.938,0.936,0.941,0.97,0.97,0.972,0.91,0.908,0.914,36.79,35.58,37.97,35.7,34.51,36.89,0,0,0,0,0,0,0.793,0,1.165,0.11,0.36,0.64,13.1
-935280000000,1940,5,1939,8,33,7,1.61,0.194,0.665,25720.3,158.2,158.2,153.1,4,4,4,2654,2471,2845,2333,2150,321,321,321,1233,1050,1424,0.121,0.113,0.13,1100,1100,1100,990,990,990,972.7,972.2,973.1,17.3,16.9,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.45,14.99,15.89,0.943,0.941,0.945,0.974,0.972,0.977,0.919,0.914,0.923,39.28,38.03,40.48,38.27,36.96,39.55,0,0,0,0,0,0,0.851,0,0.945,0.12,0.41,0.59,16
-934675200000,1940,5,1939,8,34,7,1.39,0.194,0.665,27346.5,167.1,167.1,162.8,4,4,4,2303,2138,2464,1982,1817,321,321,321,881.9,717,1043,0.139,0.13,0.15,1100,1100,1100,990,990,990,971.8,971.4,972.2,18.2,17.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.3,15.91,16.69,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.57,40.52,42.64,40.69,39.59,41.79,0,0,0,0,0,0,0.904,0,0.725,0.14,0.48,0.52,19.7
-934070400000,1940,5,1939,8,35,7,1.22,0.183,0.665,28598.5,173,173,170.2,4,4,4,2023,1930,2122,1721,1673,302.7,257,321,620.9,573,701,0.149,0.133,0.159,1100,1100,1100,990,990,990,971.1,970.9,971.4,18.9,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,16.99,16.73,17.25,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.43,42.74,44.14,42.56,41.89,43.26,0,0,0,0,0,0,0.946,0,0.555,0.15,0.55,0.45,23.4
-933465600000,1940,6,1939,9,36,7,1.08,0.155,0.665,29943.2,183.3,183.3,178.2,4,4,4,1780,1634,1879,1523,1377,257,257,257,422.6,277,522,0.145,0.137,0.157,1100,1100,1100,990,990,990,970.4,969.9,970.7,19.6,19.3,20.1,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.74,17.42,18.22,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.47,44.59,46.75,44.56,43.7,45.81,0,0,0,0,0,0,0.99,0,0.415,0.14,0.62,0.38,27.7
-932860800000,1940,6,1939,9,37,7,0.881,0.155,0.665,31849.9,192.8,192.8,189.6,4,4,4,1456,1364,1590,1199,1107,257,257,257,99,7,233,0.177,0.162,0.188,1100,1100,1100,990,990,990,969.3,969,969.8,20.7,20.2,21,0.869,0.83,0.916,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.092,18.84,18.36,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.39,47.13,49.28,47.4,46.18,48.2,0,0,0,0,0,0,1.05,0,0.216,0.18,0.75,0.25,36.2
-932256000000,1940,6,1939,9,38,7,0.768,0.155,0.613,30874.8,191.7,191.7,183.8,4,4,4,1270,1200,1339,1013,942.8,257,257,257,0,0,0,0.202,0.192,0.214,1013,942.8,1082,990,990,990,968.7,968.5,969,21.3,21,21.5,0.701,0.599,0.802,0.482,0.395,0.608,0.023,0.018,0.029,1.46,1.25,1.71,0.069,0.058,0.081,19.79,19.33,20.22,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.88,44.62,48.9,45.94,43.73,47.92,0,0,0,0,0,0,1.02,0,0.155,0.2,0.8,0.2,40.2
-931651200000,1940,6,1939,9,39,7,0.644,0.155,0.488,25669.3,171.4,171.4,152.8,4,3,3.5714285714285716,1064,995,1175,807.3,738,257,257,257,0,0,0,0.242,0.219,0.258,807.3,738,918.4,990,990,990,968.1,967.9,968.5,21.9,21.5,22.1,0.474,0.411,0.576,0.329,0.294,0.383,0.015,0.013,0.018,1.05,0.98,1.21,0.048,0.044,0.056,20.84,20.34,21.14,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.93,0.937,44.71,39.72,51.99,43.35,38.74,48.2,0,0,0,0,0,0,0.849,0,0.156,0.24,0.76,0.24,39.9
-931046400000,1940,7,1939,10,40,7,0.549,0.137,0.411,22613.8,144.6,144.6,134.6,3,3,3,907.2,845.8,982,680.2,618.8,227,227,227,0,0,0,0.251,0.231,0.268,680.2,618.8,755,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.361,0.324,0.419,0.255,0.214,0.304,0.011,0.0094,0.014,0.865,0.759,1.01,0.039,0.033,0.045,21.61,21.17,21.96,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.9,42.41,49.98,44.87,41.56,48.2,0,0,0,0,0,0,0.748,0,0.138,0.25,0.75,0.25,41.2
-930441600000,1940,7,1939,10,41,7,0.461,0.137,0.324,18111.5,121.3,121.3,107.8,3,2,2.857142857142857,762,725.1,827.5,535,498.1,227,227,227,0,0,0,0.298,0.274,0.313,535,498.1,600.5,990,990,990,966.9,966.8,967.2,23.1,22.8,23.2,0.276,0.255,0.313,0.158,0.134,0.202,0.0069,0.0058,0.0089,0.634,0.563,0.728,0.028,0.024,0.032,22.42,22.06,22.62,0.951,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,39.77,35.19,52.61,38.23,34.13,48.2,0,0,0,0,0,0,0.599,0,0.137,0.3,0.7,0.3,39.3
-929836800000,1940,7,1939,10,42,7,0.421,0.137,0.283,15990.3,96.4,96.4,95.18,2,2,2,695.3,662,725.1,468.3,435,227,227,227,0,0,0,0.327,0.313,0.343,468.3,435,498.1,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.238,0.219,0.255,0.12,0.104,0.134,0.0051,0.0044,0.0058,0.617,0.56,0.668,0.026,0.024,0.029,22.7,22.53,22.89,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.87,46.73,52.61,47.59,45.79,48.2,0,0,0,0,0,0,0.529,0,0.138,0.33,0.67,0.33,38
-929232000000,1940,7,1939,10,43,7,0.357,0.137,0.22,12920.1,88.07,88.07,76.91,2,2,2,590.8,566.7,643.9,363.8,339.7,227,227,227,0,0,0,0.385,0.353,0.401,363.8,339.7,416.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.192,0.184,0.211,0.0707,0.0593,0.0958,0.003,0.0025,0.0041,0.451,0.415,0.531,0.019,0.017,0.023,23.29,22.99,23.44,0.95,0.947,0.956,0.974,0.97,0.98,0.925,0.919,0.937,39.47,36.97,44.93,38.45,35.86,44.04,0,0,0,0,0,0,0.427,0,0.137,0.38,0.62,0.38,36.2
-928627200000,1940,7,1939,10,44,7,0.322,0.122,0.199,11759.4,75.27,75.27,70,2,2,2,531.8,507,561.5,329.4,309.9,202.4,184,227,0,0,0,0.38,0.343,0.423,329.4,309.9,352.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.178,0.173,0.185,0.0545,0.0453,0.0656,0.0023,0.0019,0.0027,0.397,0.37,0.431,0.017,0.015,0.018,23.61,23.47,23.73,0.945,0.943,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.05,33.82,38.67,35,32.8,37.64,0,0,0,0,0,0,0.389,0,0.123,0.38,0.62,0.38,36.5
-928022400000,1940,8,1939,11,45,7,0.292,0.111,0.181,10715.2,68,68,63.78,2,2,2,482.6,469.1,502.8,298.6,285.1,184,184,184,0,0,0,0.381,0.366,0.392,298.6,285.1,318.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.161,0.173,0.0399,0.0336,0.0495,0.0016,0.0014,0.002,0.35,0.33,0.38,0.014,0.014,0.016,23.88,23.76,23.96,0.94,0.938,0.944,0.97,0.97,0.97,0.912,0.91,0.915,32.88,31.41,35.05,31.89,30.47,34,0,0,0,0,0,0,0.354,0,0.111,0.38,0.62,0.38,36.7
-927417600000,1940,8,1939,11,46,7,0.267,0.111,0.155,9223.12,59.24,59.24,54.9,2,2,2,440.8,427.1,461.1,256.8,243.1,184,184,184,0,0,0,0.418,0.399,0.431,256.8,243.1,277.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.146,0.158,0.021,0.0164,0.0298,0.00086,0.00067,0.0012,0.288,0.269,0.318,0.012,0.011,0.013,24.13,24.01,24.21,0.931,0.928,0.936,0.97,0.97,0.97,0.903,0.9,0.908,28.3,26.77,30.53,27.45,25.97,29.62,0,0,0,0,0,0,0.305,0,0.112,0.42,0.58,0.42,34.5
-926812800000,1940,8,1939,11,47,7,0.244,0.111,0.133,8048.97,50.85,50.85,47.91,2,1,1.1428571428571428,404.2,389.6,422.2,220.2,205.6,184,184,184,0,0,0,0.455,0.436,0.472,220.2,205.6,238.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.133,0.145,0.0145,0.0132,0.016,0.00059,0.00054,0.00065,0.37,0.264,0.407,0.015,0.011,0.017,24.21,24.14,24.29,0.953,0.926,0.958,0.979,0.97,0.98,0.932,0.898,0.939,46.06,26.21,51.76,44.28,25.43,48.2,0,0,0,0,0,0,0.266,0,0.111,0.45,0.55,0.45,33
-926208000000,1940,8,1939,11,48,7,0.225,0.107,0.118,7315.69,48.2,48.2,43.55,1,1,1,372.6,354,385.2,195.2,180,177.4,138,184,0,0,0,0.476,0.39,0.505,195.2,180,216,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.129,0.124,0.133,0.0123,0.0111,0.0141,0.0005,0.00045,0.00057,0.347,0.321,0.381,0.014,0.013,0.015,24.39,24.32,24.46,0.953,0.949,0.957,0.98,0.978,0.98,0.934,0.928,0.938,44.5,40.98,49.59,43.55,40.09,48.2,0,0,0,0,0,0,0.242,0,0.107,0.48,0.52,0.48,32.5
-925603200000,1940,9,1939,12,49,7,0.205,0.0835,0.121,7582.53,48.09,48.09,45.13,1,1,1,338.4,327.5,351.7,200.4,189.5,138,138,138,0,0,0,0.408,0.392,0.421,200.4,189.5,213.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.123,0.132,0.0128,0.0119,0.0139,0.00051,0.00048,0.00056,0.353,0.333,0.377,0.014,0.013,0.015,24.56,24.46,24.63,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.938,46.06,43.57,49.07,45.13,42.7,48.09,0,0,0,0,0,0,0.251,0,0.084,0.41,0.59,0.41,37
-924998400000,1940,9,1939,12,50,7,0.188,0.0835,0.105,6506.31,41.91,41.91,38.73,1,1,1,310.9,298.8,324.1,172.9,160.8,138,138,138,0,0,0,0.444,0.426,0.462,172.9,160.8,186.1,990,990,990,965,964.9,965,25,25,25.1,0.117,0.113,0.122,0.0104,0.00942,0.0116,0.00042,0.00038,0.00046,0.304,0.282,0.327,0.012,0.011,0.013,24.74,24.65,24.82,0.947,0.943,0.951,0.975,0.97,0.98,0.923,0.915,0.932,39.71,36.91,42.76,38.73,35.8,41.91,0,0,0,0,0,0,0.215,0,0.083,0.44,0.56,0.44,34.6
-924393600000,1940,9,1939,12,51,7,0.173,0.0835,0.0892,5507.61,35.8,35.8,32.78,1,1,1,285.5,273.3,298.8,147.5,135.3,138,138,138,0,0,0,0.484,0.462,0.505,147.5,135.3,160.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.104,0.113,0.00829,0.00725,0.00942,0.00033,0.00029,0.00038,0.258,0.237,0.282,0.01,0.0094,0.011,24.9,24.82,24.97,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.915,33.8,30.92,36.91,32.78,29.99,35.8,0,0,0,0,0,0,0.182,0,0.0838,0.48,0.52,0.48,31.8
-923788800000,1940,9,1939,12,52,7,0.156,0.0835,0.0728,4462.02,28.99,28.99,26.56,1,1,1,258.4,254.6,268.9,120.4,116.6,138,138,138,0,0,0,0.534,0.513,0.542,120.4,116.6,130.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0988,0.0975,0.103,0.00598,0.00566,0.00688,0.00024,0.00022,0.00027,0.21,0.203,0.229,0.0083,0.008,0.0091,25.06,25,25.08,0.926,0.924,0.931,0.97,0.97,0.97,0.898,0.896,0.903,27.38,26.48,29.89,26.56,25.69,28.99,0,0,0,0,0,0,0.148,0,0.0832,0.54,0.47,0.53,28.6
-923184000000,1940,9,1939,12,53,7,0.158,0.0689,0.0894,5542.62,33.93,33.93,32.99,1,1,1,261.9,261.9,261.9,147.9,123.9,114,110,138,0,0,0,0.435,0.42,0.527,147.9,123.9,151.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.1,0.107,0.00832,0.00628,0.00866,0.00033,0.00025,0.00034,0.257,0.216,0.263,0.01,0.0086,0.01,25,24.99,25.04,0.938,0.928,0.94,0.97,0.97,0.97,0.91,0.9,0.912,34.01,28.23,34.98,32.99,27.38,33.93,0,0,0,0,0,0,0.183,0,0.0686,0.44,0.57,0.43,35.1
-922579200000,1940,10,1940,1,1,7,0.156,0.0665,0.0895,5551.95,33.93,33.93,33.05,1,1,1,258,254.6,261.9,148,144.6,110,110,110,0,0,0,0.426,0.42,0.432,148,144.6,151.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.107,0.00833,0.00804,0.00866,0.00033,0.00032,0.00034,0.256,0.25,0.263,0.01,0.0099,0.01,25.01,24.99,25.03,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.07,33.25,34.98,33.05,32.26,33.93,0,0,0,0,0,0,0.184,0,0.0665,0.43,0.57,0.43,35.6
-921974400000,1940,10,1940,1,2,7,0.16,0.0665,0.0939,5832.9,36.56,36.56,34.72,1,1,1,265.3,261.9,273.3,155.3,151.9,110,110,110,0,0,0,0.415,0.402,0.42,155.3,151.9,163.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.111,0.00895,0.00866,0.00963,0.00035,0.00034,0.00038,0.269,0.263,0.284,0.011,0.01,0.011,24.97,24.92,24.99,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.912,0.916,35.78,34.98,37.65,34.72,33.93,36.56,0,0,0,0,0,0,0.193,0,0.0661,0.42,0.59,0.41,36.5
-921369600000,1940,10,1940,1,3,7,0.178,0.0665,0.111,6974.58,44.4,44.4,41.52,1,1,1,293.6,276.2,305.9,183.6,166.2,110,110,110,0,0,0,0.375,0.36,0.398,183.6,166.2,195.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.112,0.123,0.0114,0.00987,0.0124,0.00045,0.00039,0.00049,0.32,0.289,0.342,0.013,0.011,0.014,24.8,24.73,24.91,0.95,0.944,0.954,0.979,0.972,0.98,0.929,0.918,0.934,42.42,38.33,45.31,41.52,37.27,44.4,0,0,0,0,0,0,0.231,0,0.067,0.37,0.62,0.38,39.2
-920764800000,1940,10,1940,1,4,7,0.189,0.0655,0.124,7795.72,47.04,47.04,46.4,1,1,1,313,310.1,313.5,204.7,200.1,108.3,106,110,0,0,0,0.346,0.338,0.355,204.7,200.1,207.5,990,990,990,965,965,965,25,25,25,0.126,0.124,0.126,0.0132,0.0128,0.0134,0.00053,0.00051,0.00053,0.358,0.35,0.362,0.014,0.014,0.014,24.68,24.67,24.7,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.35,46.27,48,46.4,45.35,47.04,0,0,0,0,0,0,0.258,0,0.065,0.35,0.66,0.34,41.2
-920160000000,1940,11,1940,2,5,7,0.197,0.0641,0.133,8093.41,48.2,48.2,48.18,1,1,1,326.2,317.9,327.5,220.2,211.9,106,106,106,0,0,0,0.325,0.324,0.333,220.2,211.9,221.5,990,990,990,965,965,965,25,25,25,0.131,0.128,0.131,0.0145,0.0138,0.0146,0.00058,0.00055,0.00058,0.385,0.37,0.388,0.015,0.015,0.016,24.58,24.57,24.64,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,50.86,49.01,51.17,48.18,48.03,48.2,0,0,0,0,0,0,0.268,0,0.064,0.33,0.68,0.32,41.1
