datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-473212800000,1955,1,1954,4,14,7,0.468,0.0841,0.384,21749.4,140.4,140.4,129.5,3,3,3,773.4,741,837.3,634.4,602,139,139,139,0,0,0,0.18,0.166,0.188,634.4,602,698.3,990,990,990,967,966.9,967.2,23,22.8,23.1,0.321,0.302,0.357,0.225,0.203,0.267,0.0098,0.0088,0.012,0.773,0.719,0.881,0.034,0.031,0.039,22.23,21.87,22.42,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.03,42.1,47.77,43.15,41.26,46.81,0,0,0,0,0,0,0.719,0,0.084,0.18,0.82,0.18,46.5
-472608000000,1955,1,1954,4,15,7,0.558,0.0841,0.473,25469,160.3,160.3,151.6,4,3,3.5714285714285716,921.9,858,964.9,782.9,719,139,139,139,0,0,0,0.151,0.144,0.162,782.9,719,825.9,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.426,0.369,0.465,0.317,0.281,0.339,0.014,0.012,0.015,0.985,0.916,1.03,0.044,0.04,0.046,21.43,21.22,21.75,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.67,39.52,52.17,43.06,38.53,48.2,0,0,0,0,0,0,0.842,0,0.085,0.15,0.85,0.15,45.6
-472003200000,1955,1,1954,4,16,7,0.601,0.0841,0.516,27696.2,171.5,171.5,164.9,4,4,4,992.9,964.9,1035,853.9,825.9,139,139,139,0,0,0,0.14,0.134,0.144,853.9,825.9,896.3,990,990,990,967.9,967.8,968,22.1,22,22.2,0.491,0.465,0.529,0.352,0.339,0.373,0.016,0.015,0.017,1.07,1.03,1.15,0.049,0.046,0.052,21.06,20.84,21.22,0.954,0.954,0.955,0.979,0.978,0.98,0.935,0.933,0.936,42.08,40.98,43.75,41.21,40.08,42.88,0,0,0,0,0,0,0.916,0,0.085,0.14,0.86,0.14,46.1
-471398400000,1955,1,1954,4,17,7,0.657,0.0841,0.573,30063.5,188.6,188.6,178.9,4,4,4,1086,1026,1155,947.3,887.2,139,139,139,0,0,0,0.128,0.12,0.135,947.3,887.2,1016,990,990,990,968.2,968,968.4,21.8,21.6,22,0.581,0.521,0.662,0.402,0.368,0.46,0.018,0.017,0.021,1.25,1.13,1.41,0.057,0.051,0.065,20.58,20.21,20.89,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.65,43.39,48.1,44.74,42.53,47.14,0,0,0,0,0,0,0.994,0,0.084,0.13,0.87,0.13,45.8
-470793600000,1955,1,1954,4,18,7,0.79,0.096,0.66,32324.3,192.8,192.8,192.4,4,4,4,1306,1200,1445,1147,1061,158.7,139,162,55.71,0,183,0.122,0.112,0.131,1091,1061,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.802,0.728,0.868,0.629,0.56,0.648,0.03,0.026,0.031,1.73,1.58,1.82,0.082,0.074,0.088,19.41,18.88,19.89,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.51,48.48,49.87,48.1,47.51,48.2,0,0,0,0,0,0,1.07,0,0.13,0.12,0.84,0.16,40.9
-470188800000,1955,2,1954,5,19,7,1.03,0.098,0.665,30409.4,188.7,188.7,181,4,4,4,1702,1479,1930,1540,1317,162,162,162,439.6,217,668,0.0959,0.0839,0.11,1100,1100,1100,990,990,990,970.1,969.4,970.9,19.9,19.1,20.6,0.911,0.885,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.83,1.87,0.094,0.089,0.098,18,17.25,18.75,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.18,44.14,48.15,45.25,43.26,47.18,0,0,0,0,0,0,1.01,0,0.365,0.095,0.65,0.35,29.5
-469584000000,1955,2,1954,5,20,7,1.35,0.098,0.665,27623.5,170.4,170.4,164.4,4,4,4,2240,2009,2434,2078,1847,162,162,162,978,747,1172,0.0726,0.0666,0.0806,1100,1100,1100,990,990,990,971.7,971.1,972.1,18.3,17.9,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.45,15.98,17,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,41.98,40.72,43.48,41.11,39.81,42.61,0,0,0,0,0,0,0.913,0,0.685,0.073,0.49,0.51,20.5
-468979200000,1955,2,1954,5,21,7,1.53,0.098,0.665,26330.5,158.4,158.4,156.7,4,4,4,2523,2464,2659,2361,2302,162,162,162,1261,1202,1397,0.0642,0.0609,0.0657,1100,1100,1100,990,990,990,972.4,972.2,972.7,17.6,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.76,15.43,15.91,0.944,0.943,0.945,0.976,0.974,0.977,0.922,0.919,0.923,40.13,39.24,40.52,39.18,38.24,39.59,0,0,0,0,0,0,0.871,0,0.865,0.064,0.43,0.57,17.2
-468374400000,1955,2,1954,5,22,7,1.65,0.138,0.665,25351.3,153,153,150.9,4,4,4,2733,2659,2785,2505,2441,228,162,239,1405,1341,1446,0.0833,0.0609,0.0892,1100,1100,1100,990,990,990,972.9,972.7,973,17.1,17,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.26,15.13,15.43,0.942,0.942,0.943,0.973,0.973,0.974,0.917,0.916,0.919,38.76,38.42,39.24,37.73,37.37,38.24,0,0,0,0,0,0,0.838,0,0.985,0.084,0.4,0.6,15.4
-467769600000,1955,3,1954,6,23,7,1.66,0.145,0.665,25272.7,150.5,150.5,150.4,4,4,4,2750,2747,2770,2511,2508,239,239,239,1411,1408,1431,0.0869,0.0863,0.087,1100,1100,1100,990,990,990,972.9,972.9,973,17.1,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.21,15.17,15.22,0.942,0.942,0.942,0.973,0.973,0.973,0.917,0.916,0.917,38.65,38.52,38.67,37.61,37.47,37.63,0,0,0,0,0,0,0.836,0,0.995,0.087,0.4,0.6,15.2
-467164800000,1955,3,1954,6,24,7,1.69,0.145,0.665,25062.2,150.5,150.5,149.2,4,4,4,2796,2747,2854,2557,2508,239,239,239,1457,1408,1515,0.0855,0.0837,0.087,1100,1100,1100,990,990,990,973,972.9,973.2,17,16.8,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.11,14.96,15.22,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.917,38.35,37.97,38.67,37.29,36.89,37.63,0,0,0,0,0,0,0.829,0,1.025,0.086,0.39,0.61,14.8
-466560000000,1955,3,1954,6,25,7,1.93,0.145,0.665,23311.3,145.3,145.3,138.8,4,4,4,3198,2934,3503,2959,2695,239,239,239,1859,1595,2164,0.075,0.0682,0.0815,1100,1100,1100,990,990,990,974,973.4,974.6,16,15.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.16,13.5,14.77,0.936,0.932,0.94,0.97,0.97,0.971,0.908,0.904,0.912,35.76,33.93,37.44,34.69,32.91,36.33,0,0,0,0,0,0,0.771,0,1.265,0.075,0.34,0.66,12.1
-465955200000,1955,3,1954,6,26,7,2.24,0.159,0.665,21353.6,130,130,127.1,4,4,4,3705,3577,3818,3442,3338,263,239,295,2342,2238,2423,0.0709,0.0639,0.0788,1100,1100,1100,990,990,990,975.1,974.8,975.3,14.9,14.7,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.07,12.83,13.34,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.9,0.903,32.76,32.1,33.5,31.78,31.14,32.5,0,0,0,0,0,0,0.706,0,1.575,0.071,0.3,0.7,9.53
-465350400000,1955,4,1954,7,27,7,2.19,0.178,0.665,21654.8,131.3,131.3,128.9,4,4,4,3626,3517,3740,3331,3222,295,295,295,2231,2122,2345,0.0814,0.0789,0.0839,1100,1100,1100,990,990,990,974.9,974.7,975.1,15.1,14.9,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.24,13,13.47,0.93,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,33.22,32.56,33.85,32.22,31.59,32.83,0,0,0,0,0,0,0.716,0,1.525,0.081,0.3,0.7,9.89
-464745600000,1955,4,1954,7,28,7,2.03,0.178,0.665,22653.5,137.5,137.5,134.8,4,4,4,3361,3242,3479,3066,2947,295,295,295,1966,1847,2084,0.0878,0.0848,0.091,1100,1100,1100,990,990,990,974.3,974.1,974.6,15.7,15.4,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.8,13.55,14.05,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,34.75,34.07,35.45,33.71,33.05,34.38,0,0,0,0,0,0,0.749,0,1.365,0.088,0.33,0.67,11.2
-464140800000,1955,4,1954,7,29,7,1.9,0.178,0.665,23482.6,143,143,139.8,4,4,4,3149,3020,3237,2854,2725,295,295,295,1754,1625,1842,0.0937,0.0911,0.0977,1100,1100,1100,990,990,990,973.9,973.6,974.1,16.1,15.9,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.26,14.06,14.56,0.937,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,36.03,35.48,36.85,34.94,34.41,35.75,0,0,0,0,0,0,0.777,0,1.235,0.094,0.35,0.65,12.4
-463536000000,1955,4,1954,7,30,7,1.74,0.177,0.665,24673.3,149.9,149.9,146.9,4,4,4,2879,2770,2982,2586,2494,292.3,276,295,1486,1394,1587,0.102,0.0989,0.105,1100,1100,1100,990,990,990,973.2,973,973.5,16.8,16.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.9,14.66,15.17,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.911,0.916,37.8,37.11,38.52,36.72,36,37.47,0,0,0,0,0,0,0.816,0,1.075,0.1,0.38,0.62,14.2
-462931200000,1955,5,1954,8,31,7,1.59,0.167,0.665,25832.3,156.6,156.6,153.8,4,4,4,2630,2529,2720,2354,2253,276,276,276,1254,1153,1344,0.105,0.101,0.109,1100,1100,1100,990,990,990,972.6,972.4,972.8,17.4,17.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.29,15.75,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.917,0.922,39.43,38.84,40.09,38.44,37.82,39.14,0,0,0,0,0,0,0.854,0,0.925,0.11,0.42,0.58,16.2
-462326400000,1955,5,1954,8,32,7,1.47,0.167,0.665,26751,161.2,161.2,159.2,4,4,4,2433,2363,2505,2157,2087,276,276,276,1057,987,1129,0.113,0.11,0.117,1100,1100,1100,990,990,990,972.1,972,972.3,17.9,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.81,16.15,0.945,0.944,0.945,0.978,0.977,0.979,0.924,0.922,0.925,40.72,40.25,41.18,39.81,39.31,40.29,0,0,0,0,0,0,0.885,0,0.805,0.11,0.45,0.55,18.2
-461721600000,1955,5,1954,8,33,7,1.39,0.167,0.665,27400.4,164.8,164.8,163.1,4,4,4,2293,2229,2354,2017,1953,276,276,276,917.3,853,978,0.12,0.117,0.124,1100,1100,1100,990,990,990,971.8,971.7,972,18.2,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.17,16.47,0.946,0.946,0.946,0.979,0.979,0.98,0.927,0.925,0.927,41.63,41.24,42.04,40.77,40.36,41.2,0,0,0,0,0,0,0.906,0,0.725,0.12,0.48,0.52,19.7
-461116800000,1955,5,1954,8,34,7,1.29,0.167,0.665,28095,168.8,168.8,167.2,4,4,4,2134,2073,2220,1858,1797,276,276,276,758.3,697,844,0.129,0.124,0.133,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.7,16.49,16.85,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.66,42.11,43.06,41.81,41.26,42.2,0,0,0,0,0,0,0.929,0,0.625,0.13,0.52,0.48,21.8
-460512000000,1955,5,1954,8,35,7,1.15,0.159,0.665,29228.4,177.6,177.6,174,4,4,4,1904,1799,2021,1641,1542,262.4,257,276,541.6,442,645,0.138,0.133,0.143,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.34,16.98,17.67,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.38,43.4,45.29,43.49,42.53,44.39,0,0,0,0,0,0,0.967,0,0.485,0.14,0.58,0.42,25.4
-459907200000,1955,6,1954,9,36,7,1.01,0.155,0.665,30567.9,184.7,184.7,182,4,4,4,1672,1590,1780,1415,1333,257,257,257,314.6,233,423,0.154,0.144,0.162,1100,1100,1100,990,990,990,970,969.8,970.4,20,19.6,20.2,0.921,0.916,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.09,17.74,18.36,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.42,45.46,47.13,45.49,44.55,46.18,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.3
-459302400000,1955,6,1954,9,37,7,0.882,0.155,0.665,31852.4,192.6,192.6,189.6,4,4,4,1458,1379,1552,1201,1122,257,257,257,101,22,195,0.177,0.166,0.186,1100,1100,1100,990,990,990,969.3,969.1,969.7,20.7,20.3,20.9,0.872,0.838,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.088,0.085,0.091,18.83,18.49,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.37,47.46,49.13,47.4,46.51,48.15,0,0,0,0,0,0,1.05,0,0.217,0.18,0.75,0.25,36.1
-458697600000,1955,6,1954,9,38,7,0.762,0.155,0.607,30657.7,191.7,191.7,182.5,4,4,4,1260,1194,1339,1003,937,257,257,257,0,0,0,0.204,0.192,0.215,1003,937,1082,990,990,990,968.7,968.5,969,21.3,21,21.5,0.686,0.593,0.802,0.466,0.393,0.608,0.022,0.018,0.029,1.43,1.24,1.71,0.067,0.058,0.081,19.85,19.33,20.25,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.55,44.41,48.9,45.62,43.52,47.92,0,0,0,0,0,0,1.01,0,0.155,0.2,0.8,0.2,40.2
-458092800000,1955,6,1954,9,39,7,0.648,0.148,0.5,26136.1,168.4,168.4,155.6,4,3,3.7142857142857144,1071,1001,1155,826.6,773.9,244.1,227,257,0,0,0,0.228,0.217,0.243,826.6,773.9,898.3,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.489,0.437,0.558,0.339,0.314,0.374,0.016,0.014,0.017,1.07,1.01,1.18,0.049,0.046,0.054,20.8,20.43,21.06,0.954,0.953,0.956,0.978,0.974,0.98,0.934,0.928,0.937,43.89,39.14,51.69,42.34,38.13,48.2,0,0,0,0,0,0,0.864,0,0.148,0.23,0.77,0.23,40.3
-457488000000,1955,7,1954,10,40,7,0.551,0.137,0.414,22716.9,144.6,144.6,135.2,3,3,3,911,845.8,982,684,618.8,227,227,227,0,0,0,0.25,0.231,0.268,684,618.8,755,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.365,0.324,0.419,0.258,0.214,0.304,0.011,0.0094,0.014,0.872,0.759,1.01,0.039,0.033,0.045,21.58,21.17,21.96,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.11,42.41,49.98,45.07,41.56,48.2,0,0,0,0,0,0,0.751,0,0.137,0.25,0.75,0.25,41.2
-456883200000,1955,7,1954,10,41,7,0.462,0.137,0.325,18150.9,121.3,121.3,108,3,2,2.7142857142857144,763.8,704.7,827.5,536.8,477.7,227,227,227,0,0,0,0.298,0.274,0.322,536.8,477.7,600.5,990,990,990,967,966.7,967.2,23,22.8,23.3,0.277,0.243,0.313,0.16,0.124,0.202,0.007,0.0053,0.0089,0.653,0.582,0.728,0.028,0.025,0.032,22.39,22.06,22.65,0.952,0.948,0.957,0.975,0.97,0.98,0.929,0.919,0.938,42.32,35.91,52.61,40.6,34.83,48.2,0,0,0,0,0,0,0.6,0,0.137,0.3,0.7,0.3,39.3
-456278400000,1955,7,1954,10,42,7,0.396,0.137,0.259,15097,96.4,96.4,89.86,2,2,2,655,619.8,698.6,428,392.8,227,227,227,0,0,0,0.347,0.325,0.366,428,392.8,471.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.218,0.202,0.24,0.101,0.0844,0.122,0.0043,0.0036,0.0052,0.55,0.494,0.622,0.023,0.021,0.027,22.93,22.68,23.13,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.99,42.49,50.2,44.93,41.64,48.2,0,0,0,0,0,0,0.499,0,0.137,0.35,0.65,0.35,38.1
-455673600000,1955,7,1954,10,43,7,0.347,0.137,0.21,12321.9,78.9,78.9,73.34,2,2,2,573.9,542.7,599.5,346.9,315.7,227,227,227,0,0,0,0.396,0.379,0.418,346.9,315.7,372.5,990,990,990,966.2,966,966.3,23.8,23.7,24,0.186,0.175,0.195,0.0627,0.048,0.0748,0.0026,0.002,0.0032,0.426,0.379,0.464,0.018,0.016,0.02,23.39,23.24,23.58,0.948,0.943,0.951,0.972,0.97,0.977,0.922,0.915,0.929,37.71,34.43,40.38,36.67,33.4,39.45,0,0,0,0,0,0,0.407,0,0.137,0.39,0.61,0.39,35.5
-455068800000,1955,8,1954,11,44,7,0.313,0.111,0.202,11934.2,75.27,75.27,71.04,2,2,2,517.2,496.9,536.9,333.2,312.9,184,184,184,0,0,0,0.356,0.343,0.37,333.2,312.9,352.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.178,0.171,0.185,0.0563,0.0467,0.0656,0.0023,0.0019,0.0027,0.402,0.371,0.431,0.017,0.015,0.018,23.67,23.55,23.79,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.915,0.923,36.59,34.42,38.67,35.52,33.39,37.64,0,0,0,0,0,0,0.395,0,0.111,0.35,0.65,0.35,38.1
-454464000000,1955,8,1954,11,45,7,0.292,0.111,0.181,10747.6,66.78,66.78,63.97,2,2,2,483.5,474.7,496.9,299.5,290.7,184,184,184,0,0,0,0.381,0.37,0.388,299.5,290.7,312.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.166,0.163,0.171,0.0404,0.0362,0.0467,0.0017,0.0015,0.0019,0.351,0.338,0.371,0.015,0.014,0.015,23.87,23.79,23.93,0.941,0.939,0.943,0.97,0.97,0.97,0.912,0.911,0.915,32.98,32.02,34.42,31.99,31.06,33.39,0,0,0,0,0,0,0.355,0,0.111,0.38,0.62,0.38,36.8
-453859200000,1955,8,1954,11,46,7,0.275,0.111,0.164,9711.88,62.11,62.11,57.81,2,2,2,454.4,435.1,474.7,270.4,251.1,184,184,184,0,0,0,0.405,0.388,0.423,270.4,251.1,290.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.149,0.163,0.0266,0.0175,0.0362,0.0011,0.00072,0.0015,0.308,0.279,0.338,0.013,0.011,0.014,24.05,23.93,24.16,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,29.8,27.67,32.02,28.9,26.84,31.06,0,0,0,0,0,0,0.321,0,0.111,0.4,0.6,0.4,35.3
-453254400000,1955,8,1954,11,47,7,0.25,0.111,0.139,8333.46,52.52,52.52,49.6,2,1,1.4285714285714286,414.2,402.5,429.8,230.2,218.5,184,184,184,0,0,0,0.444,0.428,0.457,230.2,218.5,245.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.138,0.147,0.0153,0.0143,0.0166,0.00062,0.00058,0.00068,0.341,0.259,0.407,0.014,0.011,0.017,24.2,24.14,24.26,0.945,0.925,0.958,0.976,0.97,0.98,0.922,0.897,0.939,40.18,25.76,51.76,38.57,24.98,48.2,0,0,0,0,0,0,0.276,0,0.111,0.44,0.56,0.44,33.3
-452649600000,1955,8,1954,11,48,7,0.234,0.0954,0.138,8396.15,53.3,53.3,49.98,2,1,1.5714285714285714,386.5,379,396.1,228.8,205.6,157.7,138,184,0,0,0,0.407,0.358,0.472,228.8,205.6,247.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.133,0.144,0.0152,0.0132,0.0168,0.00062,0.00054,0.00068,0.312,0.263,0.378,0.013,0.011,0.015,24.36,24.24,24.44,0.94,0.927,0.957,0.974,0.97,0.98,0.916,0.899,0.938,35.86,26.77,48.24,34.99,25.96,47.28,0,0,0,0,0,0,0.278,0,0.096,0.41,0.59,0.41,35.9
-452044800000,1955,9,1954,12,49,7,0.219,0.0835,0.136,8227.17,51.92,51.92,48.97,2,1,1.2857142857142858,362.2,347.3,379,224.2,209.3,138,138,138,0,0,0,0.381,0.364,0.397,224.2,209.3,241,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.13,0.141,0.0148,0.0135,0.0162,0.0006,0.00054,0.00066,0.349,0.258,0.399,0.014,0.01,0.016,24.44,24.38,24.49,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.898,0.94,43.35,26.32,51.81,41.62,25.53,48.2,0,0,0,0,0,0,0.272,0,0.083,0.38,0.62,0.38,37.6
-451440000000,1955,9,1954,12,50,7,0.203,0.0835,0.119,7451.26,45.86,45.86,44.35,1,1,1,334.8,327.5,341.6,196.8,189.5,138,138,138,0,0,0,0.412,0.404,0.421,196.8,189.5,203.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.123,0.128,0.0125,0.0119,0.0131,0.0005,0.00048,0.00052,0.347,0.333,0.359,0.014,0.013,0.014,24.58,24.53,24.63,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,45.26,43.57,46.79,44.35,42.7,45.86,0,0,0,0,0,0,0.246,0,0.084,0.41,0.59,0.41,36.7
-450835200000,1955,9,1954,12,51,7,0.186,0.0835,0.103,6401.71,41.91,41.91,38.11,1,1,1,308.4,302.6,324.1,170.4,164.6,138,138,138,0,0,0,0.448,0.426,0.456,170.4,164.6,186.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.114,0.122,0.0102,0.00974,0.0116,0.00041,0.00039,0.00046,0.299,0.289,0.327,0.012,0.012,0.013,24.76,24.65,24.8,0.946,0.944,0.951,0.974,0.971,0.98,0.921,0.917,0.932,39.12,37.8,42.76,38.11,36.71,41.91,0,0,0,0,0,0,0.212,0,0.083,0.45,0.55,0.45,34.4
-450230400000,1955,9,1954,12,52,7,0.178,0.0786,0.0994,6179.12,40.72,40.72,36.78,1,1,1,294.4,290,302.6,164.4,152,130,110,138,0,0,0,0.441,0.379,0.476,164.4,152,180,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.11,0.117,0.00972,0.00867,0.0111,0.00039,0.00034,0.00044,0.288,0.266,0.314,0.011,0.011,0.012,24.83,24.8,24.87,0.944,0.94,0.949,0.973,0.97,0.979,0.918,0.912,0.929,37.8,34.86,41.58,36.78,33.81,40.72,0,0,0,0,0,0,0.204,0,0.0786,0.44,0.56,0.44,34.7
-449625600000,1955,10,1955,1,1,7,0.165,0.0665,0.0986,6145.47,40,40,36.58,1,1,1,273,263.1,287.1,163,153.1,110,110,110,0,0,0,0.404,0.383,0.418,163,153.1,177.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.116,0.00961,0.00876,0.0108,0.00038,0.00035,0.00043,0.283,0.266,0.308,0.011,0.011,0.012,24.92,24.84,24.98,0.943,0.94,0.948,0.973,0.97,0.978,0.918,0.912,0.927,37.59,35.27,40.9,36.58,34.21,40,0,0,0,0,0,0,0.203,0,0.0664,0.4,0.6,0.4,37.2
-449020800000,1955,10,1955,1,2,7,0.157,0.0665,0.0909,5638.1,34.21,34.21,33.56,1,1,1,260.3,256.9,263.1,150.3,146.9,110,110,110,0,0,0,0.423,0.418,0.428,150.3,146.9,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.108,0.00852,0.00824,0.00876,0.00034,0.00033,0.00035,0.26,0.254,0.266,0.01,0.01,0.011,25,24.98,25.02,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,34.6,33.8,35.27,33.56,32.79,34.21,0,0,0,0,0,0,0.186,0,0.0661,0.42,0.58,0.42,35.9
-448416000000,1955,10,1955,1,3,7,0.155,0.0665,0.0889,5514.47,34.21,34.21,32.82,1,1,1,257.1,250.3,263.1,147.1,140.3,110,110,110,0,0,0,0.428,0.418,0.44,147.1,140.3,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.00825,0.00767,0.00876,0.00033,0.0003,0.00035,0.255,0.243,0.266,0.01,0.0096,0.011,25.02,24.98,25.06,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,33.84,32.23,35.27,32.82,31.27,34.21,0,0,0,0,0,0,0.182,0,0.0661,0.43,0.57,0.43,35.6
-447811200000,1955,10,1955,1,4,7,0.159,0.0665,0.0926,5747.4,34.21,34.21,34.21,1,1,1,263.1,263.1,263.1,153.1,153.1,110,110,110,0,0,0,0.418,0.418,0.418,153.1,153.1,153.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.108,0.108,0.00876,0.00876,0.00876,0.00035,0.00035,0.00035,0.266,0.266,0.266,0.011,0.011,0.011,24.98,24.98,24.98,0.94,0.94,0.94,0.97,0.97,0.97,0.912,0.912,0.912,35.27,35.27,35.27,34.21,34.21,34.21,0,0,0,0,0,0,0.19,0,0.0664,0.42,0.58,0.42,36.1
-447206400000,1955,10,1955,1,5,7,0.159,0.0645,0.0947,5881.32,35.14,35.14,35.01,1,1,1,263.1,263.1,263.1,156.5,153.1,106.6,106,110,0,0,0,0.405,0.403,0.418,156.5,153.1,157.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.108,0.109,0.00906,0.00876,0.0091,0.00036,0.00035,0.00036,0.271,0.266,0.272,0.011,0.011,0.011,24.98,24.98,24.98,0.941,0.94,0.941,0.97,0.97,0.97,0.913,0.912,0.913,36.09,35.27,36.23,35.01,34.21,35.14,0,0,0,0,0,0,0.194,0,0.0643,0.41,0.6,0.4,37
-446601600000,1955,11,1955,2,6,7,0.163,0.0641,0.0986,6144.1,40.05,40.05,36.57,1,1,1,269,263.1,283.2,163,157.1,106,106,106,0,0,0,0.395,0.374,0.403,163,157.1,177.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.116,0.00961,0.0091,0.0108,0.00038,0.00036,0.00043,0.283,0.272,0.308,0.011,0.011,0.012,24.94,24.86,24.98,0.943,0.941,0.948,0.972,0.97,0.978,0.917,0.913,0.927,37.61,36.23,40.95,36.57,35.14,40.05,0,0,0,0,0,0,0.203,0,0.0644,0.39,0.6,0.4,37.7
-445996800000,1955,11,1955,2,7,7,0.19,0.0641,0.126,7783.88,48.2,48.2,46.33,1,1,1,313.7,294.6,334.4,207.7,188.6,106,106,106,0,0,0,0.338,0.317,0.36,207.7,188.6,228.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.12,0.134,0.0134,0.0118,0.0152,0.00054,0.00047,0.00061,0.363,0.329,0.4,0.014,0.013,0.016,24.67,24.53,24.79,0.956,0.951,0.959,0.98,0.98,0.98,0.937,0.932,0.939,48.03,43.62,52.67,46.33,42.75,48.2,0,0,0,0,0,0,0.257,0,0.064,0.34,0.66,0.34,41
-445392000000,1955,11,1955,2,8,7,0.199,0.0641,0.135,8142.98,50.09,50.09,48.47,2,1,1.1428571428571428,328.9,324.1,337.2,222.9,218.1,106,106,106,0,0,0,0.322,0.314,0.327,222.9,218.1,231.2,990,990,990,965,965,965.1,25,24.9,25,0.132,0.13,0.135,0.0147,0.0143,0.0154,0.00059,0.00057,0.00062,0.368,0.249,0.4,0.015,0.01,0.016,24.59,24.53,24.67,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.53,25.82,52.67,44.89,25.05,48.2,0,0,0,0,0,0,0.269,0,0.064,0.32,0.68,0.32,40.9
-444787200000,1955,11,1955,2,9,7,0.213,0.0683,0.144,8682.99,53.25,53.25,51.68,2,2,2,351.6,341.6,364,238.7,233.7,112.9,106,118,0,0,0,0.321,0.305,0.336,238.7,233.7,246,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.136,0.141,0.016,0.0156,0.0167,0.00065,0.00063,0.00067,0.258,0.253,0.267,0.01,0.01,0.011,24.58,24.51,24.64,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,26.64,26.04,27.45,25.84,25.26,26.63,0,0,0,0,0,0,0.287,0,0.069,0.32,0.68,0.32,40.8
-444182400000,1955,12,1955,3,10,7,0.232,0.0702,0.162,9752.32,64.74,64.74,58.05,2,2,2,384.1,364,402.5,268.1,246,116,104,118,0,0,0,0.302,0.258,0.324,268.1,246,298.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.141,0.157,0.0258,0.0167,0.0399,0.001,0.00067,0.0016,0.298,0.267,0.341,0.012,0.011,0.014,24.38,24.25,24.51,0.933,0.928,0.94,0.97,0.97,0.97,0.905,0.9,0.912,29.92,27.45,33.37,29.02,26.63,32.37,0,0,0,0,0,0,0.322,0,0.07,0.3,0.7,0.3,42
-443577600000,1955,12,1955,3,11,7,0.257,0.0629,0.195,11699.3,73.32,73.32,69.64,2,2,2,425.6,406.7,442.7,321.6,302.7,104,104,104,0,0,0,0.244,0.235,0.256,321.6,302.7,338.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.166,0.159,0.172,0.0508,0.0419,0.0589,0.0021,0.0017,0.0024,0.376,0.348,0.402,0.015,0.014,0.016,24.11,24.01,24.22,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.919,35.89,33.83,37.75,34.82,32.81,36.66,0,0,0,0,0,0,0.387,0,0.062,0.24,0.76,0.24,45.5
-442972800000,1955,12,1955,3,12,7,0.279,0.0629,0.216,13008.3,82.9,82.9,77.43,2,2,2,460.9,446.6,485.3,356.9,342.6,104,104,104,0,0,0,0.226,0.214,0.233,356.9,342.6,381.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.173,0.187,0.0674,0.0607,0.079,0.0028,0.0025,0.0033,0.429,0.407,0.465,0.018,0.017,0.019,23.9,23.75,23.98,0.949,0.947,0.953,0.975,0.972,0.98,0.926,0.921,0.934,39.69,38.16,42.3,38.72,37.1,41.45,0,0,0,0,0,0,0.43,0,0.063,0.23,0.77,0.23,46.6
-442368000000,1955,12,1955,3,13,7,0.308,0.0643,0.243,14639.6,94.48,94.48,87.14,2,2,2,508.8,474.7,542.7,402.6,370.7,106.3,104,120,0,0,0,0.209,0.192,0.221,402.6,370.7,438.7,990,990,990,965.9,965.7,966,24.1,24,24.3,0.194,0.183,0.207,0.089,0.0739,0.106,0.0037,0.003,0.0044,0.498,0.45,0.552,0.021,0.019,0.023,23.61,23.41,23.81,0.954,0.951,0.957,0.98,0.979,0.98,0.935,0.931,0.938,44.47,41.17,48.21,43.57,40.29,47.24,0,0,0,0,0,0,0.484,0,0.065,0.21,0.79,0.21,47.5
-441763200000,1956,1,1955,4,14,7,0.345,0.0726,0.272,15978.7,96.4,96.4,95.11,2,2,2,570.2,542.7,593.1,450.2,422.7,120,120,120,0,0,0,0.21,0.202,0.221,450.2,422.7,473.1,990,990,990,966.2,966,966.3,23.8,23.7,24,0.213,0.203,0.224,0.112,0.0985,0.122,0.0047,0.0041,0.0052,0.571,0.529,0.608,0.024,0.022,0.026,23.26,23.12,23.43,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.16,46.44,51.31,47.56,45.51,48.2,0,0,0,0,0,0,0.528,0,0.073,0.21,0.79,0.21,46.3
-441158400000,1956,1,1955,4,15,7,0.394,0.0726,0.321,18484.7,116.8,116.8,110,3,3,3,651.2,619.8,684.5,531.2,499.8,120,120,120,0,0,0,0.184,0.175,0.194,531.2,499.8,564.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.257,0.24,0.276,0.156,0.135,0.178,0.0066,0.0057,0.0076,0.595,0.542,0.651,0.025,0.023,0.028,22.9,22.71,23.08,0.949,0.946,0.952,0.972,0.97,0.976,0.922,0.918,0.929,37.74,35.68,39.89,36.68,34.61,38.93,0,0,0,0,0,0,0.611,0,0.073,0.18,0.81,0.19,46.9
-440553600000,1956,1,1955,4,16,7,0.429,0.0726,0.356,20426.7,127.6,127.6,121.6,3,3,3,708.7,690.2,741,588.7,570.2,120,120,120,0,0,0,0.169,0.162,0.174,588.7,570.2,621,990,990,990,966.7,966.7,966.9,23.3,23.1,23.3,0.29,0.28,0.308,0.194,0.182,0.216,0.0083,0.0078,0.0093,0.692,0.66,0.746,0.03,0.028,0.032,22.57,22.39,22.68,0.953,0.952,0.955,0.979,0.977,0.98,0.933,0.93,0.936,41.42,40.25,43.41,40.53,39.31,42.54,0,0,0,0,0,0,0.675,0,0.073,0.17,0.83,0.17,47.6
-439948800000,1956,1,1955,4,17,7,0.473,0.0726,0.4,22640.9,140.8,140.8,134.8,3,3,3,781.8,755.5,817.2,661.8,635.5,120,120,120,0,0,0,0.154,0.147,0.159,661.8,635.5,697.2,990,990,990,967,966.9,967.2,23,22.8,23.1,0.332,0.317,0.352,0.243,0.225,0.267,0.011,0.0098,0.012,0.815,0.771,0.875,0.035,0.033,0.038,22.16,21.96,22.31,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.84,44.29,47.89,44.92,43.4,46.93,0,0,0,0,0,0,0.749,0,0.073,0.15,0.85,0.15,47.9
-439344000000,1956,1,1955,4,18,7,0.523,0.0799,0.443,24235.8,144.6,144.6,144.3,3,3,3,864.5,837.3,902.5,732.4,714.4,132.1,120,137,0,0,0,0.153,0.142,0.161,732.4,714.4,765.5,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.377,0.363,0.406,0.29,0.278,0.31,0.013,0.012,0.014,0.938,0.906,1,0.041,0.04,0.044,21.7,21.49,21.84,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.71,48.68,51.44,48.09,47.71,48.2,0,0,0,0,0,0,0.801,0,0.08,0.15,0.85,0.15,46.3
-438739200000,1956,2,1955,5,19,7,0.559,0.0829,0.476,25210.5,160.8,160.8,150.1,4,3,3.4285714285714284,924.1,902.5,964.9,787.1,765.5,137,137,137,0,0,0,0.149,0.142,0.152,787.1,765.5,827.9,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.426,0.406,0.463,0.32,0.31,0.34,0.014,0.014,0.015,1,0.962,1.03,0.045,0.043,0.046,21.4,21.22,21.49,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,46.83,39.62,52.31,44.4,38.64,48.2,0,0,0,0,0,0,0.834,0,0.083,0.15,0.85,0.15,45.1
-438134400000,1956,2,1955,5,20,7,0.617,0.0829,0.534,28464,173.7,173.7,169.4,4,4,4,1019,982,1047,882.4,845,137,137,137,0,0,0,0.134,0.131,0.14,882.4,845,910.3,990,990,990,968,967.8,968,22,22,22.2,0.513,0.479,0.539,0.366,0.348,0.38,0.017,0.016,0.017,1.12,1.05,1.17,0.051,0.048,0.053,20.92,20.78,21.12,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.22,41.75,44.32,42.36,40.91,43.43,0,0,0,0,0,0,0.941,0,0.083,0.13,0.87,0.13,46.1
-437529600000,1956,2,1955,5,21,7,0.774,0.0829,0.646,31916.5,192.8,192.8,190,4,4,4,1280,1106,1513,1143,968.7,137,137,137,74.14,0,276,0.108,0.0905,0.124,1069,968.7,1100,990,990,990,968.8,968.2,969.5,21.2,20.5,21.8,0.764,0.592,0.887,0.586,0.408,0.648,0.028,0.019,0.032,1.64,1.27,1.84,0.078,0.058,0.09,19.58,18.64,20.5,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.87,46.52,50.42,47.49,45.59,48.2,0,0,0,0,0,0,1.06,0,0.128,0.11,0.83,0.17,41.2
-436924800000,1956,2,1955,5,22,7,1.34,0.118,0.665,27795.7,184.5,184.5,165.5,4,4,4,2224,1600,2874,2028,1463,195.3,137,239,928.3,363,1535,0.0871,0.0687,0.106,1100,1100,1100,990,990,990,971.6,969.8,973.2,18.4,16.8,20.2,0.921,0.903,0.926,0.648,0.648,0.648,0.035,0.032,0.039,1.87,1.85,1.87,0.1,0.092,0.11,16.57,14.92,18.34,0.946,0.94,0.952,0.978,0.971,0.98,0.925,0.914,0.933,42.3,37.83,47.07,41.36,36.75,46.13,0,0,0,0,0,0,0.919,0,0.675,0.088,0.5,0.5,20.7
-436320000000,1956,3,1955,6,23,7,2.5,0.145,0.665,19845.9,136.2,136.2,118.1,4,4,4,4131,3302,4658,3892,3063,239,239,239,2792,1963,3319,0.0587,0.0513,0.0724,1100,1100,1100,990,990,990,975.9,974.2,976.9,14.1,13.1,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.041,0.049,1.87,1.87,1.87,0.13,0.12,0.14,12.25,11.24,13.93,0.922,0.912,0.935,0.97,0.97,0.97,0.894,0.885,0.907,30.46,27.66,35.1,29.53,26.75,34.05,0,0,0,0,0,0,0.656,0,1.835,0.058,0.27,0.73,7.94
-435715200000,1956,3,1955,6,24,7,2.77,0.145,0.665,18206.3,111.9,111.9,108.4,4,4,4,4585,4428,4776,4346,4189,239,239,239,3246,3089,3437,0.0522,0.05,0.054,1100,1100,1100,990,990,990,976.8,976.5,977.1,13.2,12.9,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.05,1.87,1.87,1.87,0.14,0.14,0.15,11.37,11.02,11.66,0.914,0.91,0.917,0.97,0.97,0.97,0.886,0.883,0.889,28.03,27.07,28.83,27.09,25.78,27.96,0,0,0,0,0,0,0.602,0,2.105,0.052,0.24,0.76,6.57
-435110400000,1956,3,1955,6,25,7,2.49,0.145,0.665,19817.3,122.6,122.6,118,4,4,4,4123,3901,4357,3884,3662,239,239,239,2784,2562,3018,0.058,0.0549,0.0613,1100,1100,1100,990,990,990,975.9,975.5,976.3,14.1,13.7,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.23,11.79,12.65,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,30.4,29.19,31.6,29.49,28.32,30.65,0,0,0,0,0,0,0.655,0,1.825,0.058,0.27,0.73,7.96
-434505600000,1956,3,1955,6,26,7,2.24,0.149,0.665,21370.7,128.1,128.1,127.2,4,4,4,3701,3661,3835,3454,3366,247,239,295,2354,2266,2496,0.0668,0.0623,0.0806,1100,1100,1100,990,990,990,975,975,975.3,15,14.7,15,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.08,12.79,13.16,0.929,0.927,0.93,0.97,0.97,0.97,0.902,0.899,0.902,32.79,31.99,33.02,31.8,31.03,32.03,0,0,0,0,0,0,0.707,0,1.575,0.067,0.3,0.7,9.54
-433900800000,1956,4,1955,7,27,7,2.17,0.178,0.665,21798.1,131.1,131.1,129.8,4,4,4,3588,3529,3653,3293,3234,295,295,295,2192,2134,2258,0.0823,0.0807,0.0836,1100,1100,1100,990,990,990,974.8,974.7,974.9,15.2,15.1,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.32,13.18,13.44,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.44,33.06,33.78,32.44,32.07,32.76,0,0,0,0,0,0,0.721,0,1.505,0.082,0.31,0.69,10
-433296000000,1956,4,1955,7,28,7,2.28,0.178,0.665,21107.5,129.2,129.2,125.6,4,4,4,3769,3612,3954,3474,3317,295,295,295,2374,2217,2559,0.0783,0.0746,0.0817,1100,1100,1100,990,990,990,975.2,974.9,975.6,14.8,14.4,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.94,12.54,13.27,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,32.38,31.29,33.3,31.41,30.35,32.3,0,0,0,0,0,0,0.698,0,1.615,0.078,0.29,0.71,9.26
-432691200000,1956,4,1955,7,29,7,2.55,0.178,0.665,19487.7,120.7,120.7,116,4,4,4,4220,3986,4514,3925,3691,295,295,295,2825,2591,3119,0.07,0.0654,0.074,1100,1100,1100,990,990,990,976.1,975.6,976.6,13.9,13.4,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.04,11.51,12.48,0.92,0.915,0.924,0.97,0.97,0.97,0.893,0.888,0.897,29.9,28.39,31.1,29,27.54,30.17,0,0,0,0,0,0,0.644,0,1.885,0.07,0.26,0.74,7.64
-432086400000,1956,4,1955,7,30,7,2.93,0.178,0.665,16922.8,108.9,108.9,100.7,4,4,4,4838,4578,5045,4543,4283,295,295,295,3443,3183,3650,0.0611,0.0585,0.0644,1100,1100,1100,990,990,990.01,977.2,976.7,977.6,12.8,12.4,13.3,0.925,0.922,0.926,0.648,0.648,0.648,0.051,0.049,0.052,1.87,1.87,1.87,0.15,0.14,0.15,10.92,10.56,11.39,0.905,0.894,0.914,0.97,0.97,0.97,0.877,0.867,0.886,26.64,25.46,28.07,25.18,23.48,27.23,0,0,0,0,0,0,0.56,0,2.265,0.061,0.23,0.77,5.78
-431481600000,1956,4,1955,7,31,7,3.3,0.202,0.665,6309.2,91.14,91.14,37.55,4,4,4,5457,5145,5718,5123,4850,333.6,295,340,4023,3750,4278,0.0611,0.0573,0.0641,1100,1100,1100,990.04,990.02,990.06,978.2,977.7,978.6,11.8,11.4,12.3,0.91,0.902,0.919,0.648,0.648,0.648,0.055,0.053,0.057,1.86,1.85,1.87,0.16,0.15,0.16,9.972,9.599,10.42,0.378,0,0.889,0.416,0,0.97,0.367,0,0.862,10.43,0,24.96,9.389,0,22.79,0,0,4,0,0,0.571,0.209,0.571,2.635,0.061,0.2,0.8,1.91
-430876800000,1956,5,1955,8,32,7,3.46,0.206,0.665,0,0,0,0,4,4,4,5717,5687,5744,5377,5347,340,340,340,4277,4247,4304,0.0595,0.0592,0.0598,1100,1100,1100,990.06,990.06,990.07,978.6,978.6,978.7,11.5,11.4,11.5,0.902,0.901,0.903,0.648,0.648,0.648,0.057,0.056,0.057,1.85,1.85,1.85,0.16,0.16,0.16,9.601,9.562,9.643,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.795,0.06,0.19,0.81,0
-430272000000,1956,5,1955,8,33,7,3.35,0.206,0.665,4065.54,84.94,84.94,24.2,4,4,4,5547,5378,5725,5207,5038,340,340,340,4107,3938,4285,0.0613,0.0594,0.0632,1100,1100,1100,990.05,990.04,990.07,978.4,978.1,978.6,11.7,11.4,11.9,0.907,0.902,0.912,0.648,0.648,0.648,0.055,0.054,0.057,1.86,1.85,1.86,0.16,0.16,0.16,9.844,9.589,10.08,0.25,0,0.876,0.277,0,0.97,0.243,0,0.85,6.797,0,23.84,6.05,0,21.24,0,0,5,0,0,0.714,0.134,0.714,2.685,0.061,0.2,0.8,1.21
-429667200000,1956,5,1955,8,34,7,2.97,0.206,0.665,16572.9,110.5,110.5,98.65,4,4,4,4904,4497,5271,4564,4157,340,340,340,3464,3057,3831,0.0695,0.0645,0.0756,1100,1100,1100,990.01,990,990.03,977.3,976.6,977.9,12.7,12.1,13.4,0.923,0.916,0.926,0.648,0.648,0.648,0.051,0.048,0.054,1.87,1.86,1.87,0.15,0.14,0.15,10.82,10.24,11.54,0.901,0.882,0.915,0.97,0.97,0.97,0.874,0.856,0.888,26.29,24.35,28.48,24.66,21.94,27.63,0,0,0,0,0,0,0.548,0,2.305,0.069,0.22,0.78,5.58
-429062400000,1956,5,1955,8,35,7,2.46,0.193,0.665,20004.3,125.9,125.9,119.1,4,4,4,4073,3758,4391,3753,3465,319.9,293,340,2653,2365,2951,0.0785,0.0737,0.0836,1100,1100,1100,990,990,990,975.8,975.2,976.4,14.2,13.6,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.33,11.73,12.96,0.923,0.917,0.929,0.97,0.97,0.97,0.895,0.89,0.901,30.69,29.02,32.45,29.77,28.15,31.48,0,0,0,0,0,0,0.662,0,1.795,0.078,0.27,0.73,8.13
-428457600000,1956,6,1955,9,36,7,2.07,0.177,0.665,22449.9,139.6,139.6,133.6,4,4,4,3415,3153,3661,3122,2860,293,293,293,2022,1760,2268,0.086,0.08,0.0929,1100,1100,1100,990,990,990,974.4,973.9,975,15.6,15,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.68,13.16,14.24,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,34.44,33.02,35.97,33.41,32.03,34.89,0,0,0,0,0,0,0.742,0,1.405,0.086,0.32,0.68,10.8
-427852800000,1956,6,1955,9,37,7,1.74,0.177,0.665,24700.7,153,153,147,4,4,4,2874,2659,3065,2581,2366,293,293,293,1481,1266,1672,0.102,0.0956,0.11,1100,1100,1100,990,990,990,973.2,972.7,973.7,16.8,16.3,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.92,14.45,15.43,0.94,0.938,0.943,0.972,0.97,0.974,0.914,0.91,0.919,37.83,36.56,39.24,36.76,35.46,38.24,0,0,0,0,0,0,0.817,0,1.075,0.1,0.38,0.62,14.2
-427248000000,1956,6,1955,9,38,7,1.46,0.177,0.665,26804.9,163.8,163.8,159.6,4,4,4,2422,2267,2608,2129,1974,293,293,293,1028,874,1215,0.121,0.112,0.129,1100,1100,1100,990,990,990,972.1,971.7,972.6,17.9,17.4,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.56,16.38,0.945,0.943,0.946,0.978,0.975,0.98,0.924,0.92,0.927,40.8,39.58,41.8,39.89,38.59,40.96,0,0,0,0,0,0,0.886,0,0.795,0.12,0.46,0.54,18.4
-426643200000,1956,6,1955,9,39,7,1.22,0.174,0.665,28661,175.9,175.9,170.6,4,4,4,2019,1847,2220,1731,1591,287.7,256,293,631,491,827,0.143,0.132,0.154,1100,1100,1100,990,990,990,971.1,970.6,971.6,18.9,18.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.02,16.49,17.52,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.52,42.11,44.88,42.65,41.26,43.98,0,0,0,0,0,0,0.948,0,0.555,0.14,0.55,0.45,23.5
-426038400000,1956,7,1955,10,40,7,1.02,0.155,0.665,30494.2,186.2,186.2,181.5,4,4,4,1685,1546,1799,1429,1290,256,256,256,328.4,190,443,0.152,0.142,0.166,1100,1100,1100,990,990,990,970.1,969.6,970.5,19.9,19.5,20.4,0.92,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.096,18.05,17.67,18.51,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.3,45.29,47.51,45.38,44.39,46.56,0,0,0,0,0,0,1.01,0,0.355,0.15,0.65,0.35,29.9
-425433600000,1956,7,1955,10,41,7,0.85,0.155,0.655,31782.3,192.8,192.8,189.2,4,4,4,1406,1284,1506,1150,1028,256,256,256,66.29,0,150,0.183,0.17,0.199,1084,1028,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.832,0.722,0.898,0.611,0.487,0.648,0.029,0.023,0.032,1.74,1.49,1.85,0.084,0.07,0.09,19.08,18.65,19.71,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.27,47.43,49.28,47.3,46.48,48.2,0,0,0,0,0,0,1.05,0,0.195,0.18,0.77,0.23,37.4
-424828800000,1956,7,1955,10,42,7,0.721,0.155,0.566,29188.5,181.4,181.4,173.7,4,4,4,1192,1106,1246,936.1,849.7,256,256,256,0,0,0,0.215,0.206,0.232,936.1,849.7,989.6,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.6,0.513,0.666,0.392,0.35,0.418,0.018,0.016,0.02,1.25,1.09,1.36,0.058,0.05,0.064,20.25,19.97,20.68,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,44.33,41.08,46.26,43.44,40.19,45.34,0,0,0,0,0,0,0.965,0,0.155,0.21,0.79,0.21,40.5
-424224000000,1956,7,1955,10,43,7,0.625,0.155,0.47,24907.2,158.3,158.3,148.3,4,3,3.4285714285714284,1033,971,1091,777.1,715,256,256,256,0,0,0,0.248,0.235,0.264,777.1,715,835.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.447,0.39,0.5,0.314,0.279,0.343,0.014,0.013,0.016,1.01,0.933,1.07,0.046,0.042,0.049,20.99,20.75,21.28,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.937,45.2,39.19,51.46,43.87,38.18,48.2,0,0,0,0,0,0,0.824,0,0.155,0.25,0.75,0.25,39.9
-423619200000,1956,7,1955,10,44,7,0.543,0.132,0.411,22721.5,141.7,141.7,135.2,3,3,3,897.5,827.5,953.8,680.1,625.5,217.4,202,256,0,0,0,0.242,0.22,0.276,680.1,625.5,717.2,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.36,0.326,0.383,0.255,0.219,0.28,0.011,0.0096,0.012,0.864,0.769,0.928,0.038,0.034,0.041,21.65,21.39,22.02,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46,43,48.21,45.08,42.14,47.24,0,0,0,0,0,0,0.751,0,0.132,0.24,0.76,0.24,41.8
-423014400000,1956,8,1955,11,45,7,0.467,0.122,0.345,19474.6,124.6,124.6,115.9,3,3,3,772.2,735.5,817.2,570.2,533.5,202,202,202,0,0,0,0.262,0.247,0.275,570.2,533.5,615.2,990,990,990,967,966.8,967.2,23,22.8,23.2,0.295,0.274,0.32,0.182,0.157,0.212,0.0079,0.0068,0.0093,0.676,0.614,0.752,0.029,0.027,0.033,22.34,22.08,22.54,0.952,0.949,0.955,0.975,0.97,0.98,0.928,0.921,0.936,39.62,37.32,42.39,38.64,36.21,41.54,0,0,0,0,0,0,0.644,0,0.122,0.26,0.74,0.26,41.7
-422409600000,1956,8,1955,11,46,7,0.408,0.122,0.286,16372.5,104,104,97.46,3,2,2.2857142857142856,674.3,636.6,710.9,472.3,434.6,202,202,202,0,0,0,0.3,0.284,0.317,472.3,434.6,508.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.239,0.218,0.26,0.122,0.104,0.141,0.0052,0.0044,0.0061,0.59,0.558,0.65,0.025,0.024,0.028,22.81,22.68,23,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.31,35.34,51.93,43.8,34.28,48.2,0,0,0,0,0,0,0.541,0,0.122,0.3,0.7,0.3,40.1
-421804800000,1956,8,1955,11,47,7,0.358,0.122,0.236,13916.9,90.57,90.57,82.84,2,2,2,591.7,561.5,629.7,389.7,359.5,202,202,202,0,0,0,0.342,0.321,0.36,389.7,359.5,427.7,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.201,0.19,0.214,0.0829,0.0687,0.101,0.0035,0.0029,0.0043,0.489,0.444,0.546,0.021,0.019,0.023,23.25,23.04,23.43,0.953,0.95,0.957,0.978,0.974,0.98,0.932,0.925,0.937,42.34,39.23,46.21,41.42,38.22,45.28,0,0,0,0,0,0,0.46,0,0.122,0.34,0.66,0.34,38.9
-421200000000,1956,8,1955,11,48,7,0.319,0.112,0.207,12234.8,78.86,78.86,72.83,2,2,2,527.6,502.8,542.7,341.6,323.1,186,146,202,0,0,0,0.351,0.285,0.385,341.6,323.1,366.2,990,990,990,966,965.9,966,24,24,24.1,0.182,0.177,0.187,0.0603,0.0515,0.0718,0.0025,0.0021,0.003,0.415,0.389,0.449,0.017,0.016,0.019,23.61,23.54,23.7,0.947,0.944,0.951,0.972,0.97,0.977,0.92,0.916,0.929,37.47,35.39,40.36,36.41,34.33,39.43,0,0,0,0,0,0,0.405,0,0.112,0.35,0.65,0.35,38.4
-420595200000,1956,9,1955,12,49,7,0.294,0.0883,0.205,12247,75.43,75.43,72.9,2,2,2,485.5,469.1,496.9,339.5,323.1,146,146,146,0,0,0,0.301,0.294,0.311,339.5,323.1,350.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.172,0.182,0.0592,0.0515,0.0646,0.0024,0.0021,0.0027,0.408,0.384,0.426,0.017,0.016,0.018,23.81,23.74,23.91,0.947,0.944,0.949,0.971,0.97,0.973,0.92,0.916,0.923,37.52,35.77,38.75,36.45,34.7,37.71,0,0,0,0,0,0,0.405,0,0.089,0.3,0.7,0.3,41.7
-419990400000,1956,9,1955,12,50,7,0.268,0.0883,0.18,10735.9,66.74,66.74,63.9,2,2,2,443,435.1,456.4,297,289.1,146,146,146,0,0,0,0.33,0.32,0.336,297,289.1,310.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.163,0.16,0.167,0.0392,0.0354,0.0455,0.0016,0.0015,0.0019,0.345,0.333,0.365,0.014,0.014,0.015,24.06,23.98,24.11,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,32.94,32.07,34.4,31.95,31.11,33.37,0,0,0,0,0,0,0.355,0,0.088,0.33,0.67,0.33,40.1
-419385600000,1956,9,1955,12,51,7,0.248,0.0883,0.16,9545.95,60.51,60.51,56.82,2,2,2,409.9,396.1,427.1,263.9,250.1,146,146,146,0,0,0,0.356,0.342,0.369,263.9,250.1,281.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.146,0.157,0.0236,0.017,0.0317,0.00096,0.00069,0.0013,0.295,0.274,0.321,0.012,0.011,0.013,24.26,24.16,24.35,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.29,27.76,31.19,28.41,26.92,30.26,0,0,0,0,0,0,0.316,0,0.088,0.36,0.65,0.35,38.5
-418780800000,1956,9,1955,12,52,7,0.233,0.0883,0.145,8675.25,53.39,53.39,51.64,2,2,2,386.1,379,394,240.1,233,146,146,146,0,0,0,0.378,0.371,0.385,240.1,233,248,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.142,0.14,0.145,0.0162,0.0156,0.0168,0.00065,0.00063,0.00068,0.263,0.255,0.272,0.011,0.01,0.011,24.41,24.36,24.45,0.926,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.901,26.62,25.81,27.52,25.82,25.04,26.7,0,0,0,0,0,0,0.287,0,0.088,0.38,0.62,0.38,37.2
-418176000000,1956,10,1956,1,1,7,0.221,0.0726,0.148,8896.5,55.2,55.2,52.96,2,2,2,364.8,354,375.1,244.8,234,120,120,120,0,0,0,0.329,0.32,0.339,244.8,234,255.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.138,0.146,0.0171,0.0156,0.0194,0.00069,0.00063,0.00078,0.267,0.254,0.28,0.011,0.01,0.011,24.51,24.44,24.58,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.3,26.06,28.45,26.48,25.28,27.6,0,0,0,0,0,0,0.294,0,0.073,0.33,0.67,0.33,40.3
-417571200000,1956,10,1956,1,2,7,0.204,0.0726,0.132,8052.56,48.2,48.2,47.93,1,1,1,337.5,327.5,347.3,217.5,207.5,120,120,120,0,0,0,0.356,0.346,0.366,217.5,207.5,227.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.136,0.0142,0.0134,0.0151,0.00057,0.00054,0.00061,0.383,0.365,0.4,0.015,0.015,0.016,24.53,24.46,24.6,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.1,47.87,52.28,47.93,46.91,48.2,0,0,0,0,0,0,0.266,0,0.072,0.36,0.65,0.35,39.5
-416966400000,1956,10,1956,1,3,7,0.191,0.0726,0.118,7417.93,46.14,46.14,44.15,1,1,1,315.3,310.1,324.1,195.3,190.1,120,120,120,0,0,0,0.381,0.37,0.387,195.3,190.1,204.1,990,990,990,965,965,965,25,25,25,0.125,0.123,0.128,0.0123,0.0119,0.0131,0.00049,0.00048,0.00052,0.343,0.334,0.359,0.014,0.013,0.014,24.68,24.62,24.72,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.06,43.85,47.08,44.15,42.97,46.14,0,0,0,0,0,0,0.245,0,0.073,0.38,0.62,0.38,38.8
-416361600000,1956,10,1956,1,4,7,0.192,0.0726,0.119,7472.51,44.77,44.77,44.48,1,1,1,316.7,313.5,317.9,196.7,193.5,120,120,120,0,0,0,0.379,0.377,0.383,196.7,193.5,197.9,990,990,990,965,965,965,25,25,25,0.125,0.124,0.126,0.0125,0.0122,0.0126,0.0005,0.00049,0.0005,0.346,0.34,0.348,0.014,0.014,0.014,24.67,24.66,24.69,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,45.39,44.65,45.68,44.48,43.76,44.77,0,0,0,0,0,0,0.247,0,0.073,0.38,0.62,0.38,38.9
-415756800000,1956,10,1956,1,5,7,0.192,0.0705,0.122,7655.42,46.17,46.17,45.57,1,1,1,317.9,317.9,317.9,201.4,197.9,116.6,114,120,0,0,0,0.367,0.359,0.377,201.4,197.9,203.9,990,990,990,965,965,965,25,25,25,0.126,0.126,0.127,0.0129,0.0126,0.0131,0.00051,0.0005,0.00052,0.354,0.348,0.358,0.014,0.014,0.014,24.66,24.65,24.66,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.5,45.68,47.11,45.57,44.77,46.17,0,0,0,0,0,0,0.253,0,0.07,0.37,0.64,0.36,39.9
-415152000000,1956,11,1956,2,6,7,0.2,0.0683,0.132,8038.03,53.31,53.31,47.85,2,1,1.2857142857142858,330.3,305.9,351.7,217.4,191.9,112.9,106,114,0,0,0,0.343,0.301,0.373,217.4,191.9,245.7,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.131,0.123,0.14,0.0142,0.0121,0.0166,0.00057,0.00048,0.00067,0.336,0.253,0.4,0.013,0.01,0.016,24.61,24.49,24.73,0.947,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.939,42.03,26.02,52.4,40.43,25.24,48.2,0,0,0,0,0,0,0.266,0,0.068,0.34,0.66,0.34,40.2
-414547200000,1956,11,1956,2,7,7,0.229,0.0641,0.165,9948.65,62.45,62.45,59.22,2,2,2,379,358.7,394,273,252.7,106,106,106,0,0,0,0.28,0.269,0.296,273,252.7,288,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.142,0.155,0.0279,0.0183,0.0349,0.0011,0.00074,0.0014,0.304,0.274,0.327,0.012,0.011,0.013,24.4,24.3,24.53,0.935,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,30.52,28.27,32.19,29.61,27.42,31.23,0,0,0,0,0,0,0.329,0,0.064,0.28,0.72,0.28,43.4
-413942400000,1956,11,1956,2,8,7,0.249,0.0676,0.181,10896.3,69.38,69.38,64.86,2,2,2,411.4,389.6,435.1,299.6,283.6,111.7,106,114,0,0,0,0.272,0.262,0.28,299.6,283.6,321.1,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.16,0.153,0.168,0.0404,0.0328,0.0505,0.0016,0.0013,0.0021,0.345,0.32,0.378,0.014,0.013,0.015,24.2,24.06,24.33,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,33.43,31.7,35.76,32.43,30.75,34.69,0,0,0,0,0,0,0.36,0,0.068,0.27,0.73,0.27,43.8
-413337600000,1956,11,1956,2,9,7,0.284,0.071,0.213,12822.8,81.58,81.58,76.33,2,2,2,470.3,442.7,502.8,352.9,328.7,117.4,114,126,0,0,0,0.25,0.239,0.262,352.9,328.7,376.8,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.18,0.171,0.189,0.0656,0.0542,0.0768,0.0027,0.0022,0.0032,0.426,0.389,0.463,0.018,0.016,0.019,23.86,23.67,24.02,0.949,0.945,0.952,0.974,0.97,0.98,0.924,0.917,0.933,39.16,36.59,41.64,38.16,35.49,40.79,0,0,0,0,0,0,0.424,0,0.071,0.25,0.75,0.25,45.2
-412732800000,1956,12,1956,3,10,7,0.337,0.0762,0.261,15564.5,94.46,94.46,92.65,2,2,2,557.5,548.2,566.7,431.5,422.2,126,126,126,0,0,0,0.226,0.222,0.23,431.5,422.2,440.7,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.208,0.205,0.212,0.103,0.0983,0.107,0.0043,0.0041,0.0045,0.545,0.531,0.558,0.023,0.022,0.023,23.35,23.29,23.4,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,47.27,46.34,48.2,46.32,45.41,47.23,0,0,0,0,0,0,0.515,0,0.076,0.23,0.77,0.23,46.2
-412128000000,1956,12,1956,3,11,7,0.34,0.0762,0.264,15722.6,94.46,94.46,93.59,2,2,2,562.2,561.5,566.7,436.2,435.5,126,126,126,0,0,0,0.224,0.222,0.224,436.2,435.5,440.7,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.21,0.21,0.212,0.105,0.105,0.107,0.0044,0.0044,0.0045,0.552,0.551,0.558,0.023,0.023,0.023,23.32,23.29,23.32,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.938,47.75,47.67,48.2,46.79,46.72,47.23,0,0,0,0,0,0,0.52,0,0.076,0.22,0.78,0.22,46.2
-411523200000,1956,12,1956,3,12,7,0.342,0.0741,0.268,15930.6,96.4,96.4,94.82,2,2,2,565.5,561.5,570.2,442.9,435.5,122.6,118,126,0,0,0,0.217,0.207,0.224,442.9,435.5,452.2,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.212,0.21,0.214,0.108,0.105,0.112,0.0045,0.0044,0.0047,0.561,0.551,0.574,0.024,0.023,0.024,23.29,23.26,23.32,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.44,47.67,49.41,47.41,46.72,48.2,0,0,0,0,0,0,0.527,0,0.074,0.22,0.78,0.22,46.6
-410918400000,1956,12,1956,3,13,7,0.347,0.0714,0.275,16165.6,96.4,96.4,96.22,2,2,2,573.2,561.5,588.3,455.2,443.5,118,118,118,0,0,0,0.206,0.201,0.21,455.2,443.5,470.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.216,0.211,0.224,0.114,0.108,0.121,0.0048,0.0045,0.0051,0.58,0.561,0.605,0.024,0.024,0.025,23.24,23.15,23.31,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.68,48.56,51.07,48.11,47.58,48.2,0,0,0,0,0,0,0.535,0,0.072,0.21,0.79,0.21,46.6
-410313600000,1956,12,1956,3,14,7,0.383,0.0823,0.301,17135.6,109,109,102,3,2,2.5714285714285716,634,599.5,667.6,498,467.9,136,118,139,0,0,0,0.215,0.197,0.229,498,467.9,528.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.243,0.226,0.26,0.136,0.12,0.154,0.0058,0.0051,0.0066,0.591,0.536,0.626,0.025,0.023,0.027,22.97,22.83,23.08,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.93,35.09,52.09,40.88,34.04,48.2,0,0,0,0,0,0,0.567,0,0.082,0.21,0.79,0.21,44.7
-409708800000,1957,1,1956,4,15,7,0.405,0.0841,0.321,18375,112.5,112.5,109.4,3,3,3,669.2,662,684.5,530.2,523,139,139,139,0,0,0,0.208,0.203,0.21,530.2,523,545.5,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.261,0.257,0.27,0.155,0.15,0.165,0.0066,0.0064,0.0071,0.598,0.585,0.623,0.026,0.025,0.027,22.83,22.74,22.87,0.949,0.949,0.95,0.971,0.97,0.973,0.922,0.92,0.925,37.55,37.08,38.54,36.46,35.97,37.49,0,0,0,0,0,0,0.608,0,0.084,0.21,0.79,0.21,45.4
