datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
233798400000,1977,5,1976,8,35,7,1.32,0.166,0.665,27849.3,169.9,169.9,165.8,4,4,4,2191,2030,2321,1915,1773,275.3,257,321,815.1,673,900,0.126,0.114,0.14,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.57,16.25,16.95,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.3,41.45,43.33,41.44,40.58,42.47,0,0,0,0,0,0,0.921,0,0.655,0.13,0.5,0.5,21.1
234403200000,1977,6,1976,9,36,7,1.13,0.155,0.665,29438.9,179.5,179.5,175.2,4,4,4,1867,1744,1995,1610,1487,257,257,257,509.9,387,638,0.138,0.129,0.147,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.46,17.04,17.85,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.7,43.58,45.78,43.81,42.71,44.86,0,0,0,0,0,0,0.974,0,0.465,0.14,0.59,0.41,26.1
235008000000,1977,6,1976,9,37,7,0.961,0.155,0.665,31053.8,188.3,188.3,184.8,4,4,4,1588,1492,1689,1331,1235,257,257,257,231.4,135,332,0.162,0.152,0.172,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.911,0.885,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.094,18.37,18.03,18.71,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.15,46.27,48.04,46.21,45.34,47.08,0,0,0,0,0,0,1.03,0,0.296,0.16,0.69,0.31,32.3
235612800000,1977,6,1976,9,38,7,0.808,0.155,0.636,31446.2,192.8,192.8,187.2,4,4,4,1336,1235,1475,1079,977.6,257,257,257,26.71,0,118,0.193,0.174,0.208,1052,977.6,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.769,0.648,0.879,0.548,0.412,0.648,0.026,0.019,0.031,1.61,1.33,1.83,0.076,0.062,0.089,19.43,18.77,20.03,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.76,45.84,49.28,46.79,44.93,48.2,0,0,0,0,0,0,1.04,0,0.172,0.19,0.79,0.21,38.9
236217600000,1977,6,1976,9,39,7,0.68,0.148,0.532,27834.8,175.6,175.6,165.7,4,4,4,1124,1044,1204,879.7,816.8,244.1,227,257,0,0,0,0.217,0.208,0.228,879.7,816.8,947.3,990,990,990,968.3,968,968.5,21.7,21.5,22,0.538,0.476,0.604,0.365,0.334,0.397,0.017,0.015,0.019,1.14,1.03,1.26,0.053,0.047,0.059,20.57,20.19,20.93,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.31,39.96,44.78,41.42,39,43.89,0,0,0,0,0,0,0.92,0,0.148,0.22,0.78,0.22,40.9
236822400000,1977,7,1976,10,40,7,0.576,0.137,0.438,23566,144.6,144.6,140.3,3,3,3,951.8,878.6,1015,724.8,651.6,227,227,227,0,0,0,0.239,0.224,0.258,724.8,651.6,787.5,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.395,0.342,0.449,0.284,0.236,0.32,0.013,0.01,0.015,0.946,0.814,1.06,0.042,0.036,0.048,21.35,21,21.77,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.34,44.32,51.69,46.76,43.44,48.2,0,0,0,0,0,0,0.779,0,0.138,0.24,0.76,0.24,40.9
237427200000,1977,7,1976,10,41,7,0.497,0.137,0.36,20170,129.2,129.2,120.1,3,3,3,822.3,772.5,871.9,595.3,545.5,227,227,227,0,0,0,0.276,0.26,0.294,595.3,545.5,644.9,990,990,990,967.2,967,967.4,22.8,22.6,23,0.31,0.282,0.338,0.199,0.165,0.232,0.0087,0.0072,0.01,0.719,0.635,0.803,0.032,0.028,0.036,22.09,21.81,22.37,0.953,0.95,0.956,0.977,0.972,0.98,0.931,0.923,0.936,40.96,37.91,43.93,40.02,36.83,43.05,0,0,0,0,0,0,0.667,0,0.137,0.28,0.72,0.28,40.6
238032000000,1977,7,1976,10,42,7,0.433,0.137,0.295,16778.6,108.8,108.8,99.87,3,2,2.4285714285714284,715.3,674.1,764,488.3,447.1,227,227,227,0,0,0,0.318,0.297,0.337,488.3,447.1,537,990,990,990,966.8,966.6,967,23.2,23,23.4,0.25,0.226,0.277,0.131,0.11,0.16,0.0056,0.0047,0.0069,0.603,0.563,0.644,0.026,0.024,0.028,22.64,22.42,22.82,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.87,35.19,51.32,42.4,34.13,48.2,0,0,0,0,0,0,0.555,0,0.138,0.32,0.68,0.32,38.7
238636800000,1977,7,1976,10,43,7,0.382,0.137,0.244,14350.9,91.58,91.58,85.42,2,2,2,630.8,606.9,662,403.8,379.9,227,227,227,0,0,0,0.36,0.343,0.374,403.8,379.9,435,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.207,0.198,0.219,0.0896,0.0783,0.104,0.0038,0.0033,0.0044,0.511,0.475,0.56,0.022,0.02,0.024,23.07,22.89,23.2,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.938,43.59,41.16,46.73,42.71,40.27,45.79,0,0,0,0,0,0,0.475,0,0.138,0.36,0.64,0.36,37.6
239241600000,1977,8,1976,11,44,7,0.35,0.111,0.239,14155.2,89.94,89.94,84.26,2,2,2,578.7,554.6,606.9,394.7,370.6,184,184,184,0,0,0,0.318,0.303,0.332,394.7,370.6,422.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.2,0.191,0.21,0.0853,0.0739,0.0986,0.0036,0.0031,0.0042,0.494,0.458,0.536,0.021,0.019,0.023,23.3,23.14,23.45,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,43.01,40.53,45.89,42.13,39.61,44.97,0,0,0,0,0,0,0.468,0,0.111,0.32,0.68,0.32,40.4
239846400000,1977,8,1976,11,45,7,0.32,0.111,0.209,12362.3,77.79,77.79,73.58,2,2,2,529,507,548.2,345,323,184,184,184,0,0,0,0.348,0.336,0.363,345,323,364.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.175,0.189,0.0619,0.0515,0.0709,0.0026,0.0021,0.003,0.42,0.387,0.448,0.017,0.016,0.019,23.6,23.48,23.73,0.948,0.944,0.95,0.972,0.97,0.976,0.921,0.916,0.927,37.84,35.5,39.86,36.79,34.43,38.89,0,0,0,0,0,0,0.409,0,0.111,0.35,0.65,0.35,38.6
240451200000,1977,8,1976,11,46,7,0.297,0.111,0.186,11014.3,68,68,65.56,2,2,2,491.1,477.8,502.8,307.1,293.8,184,184,184,0,0,0,0.375,0.366,0.385,307.1,293.8,318.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.169,0.164,0.173,0.0439,0.0377,0.0495,0.0018,0.0016,0.002,0.363,0.343,0.38,0.015,0.014,0.016,23.83,23.76,23.91,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.911,0.915,33.79,32.36,35.05,32.78,31.39,34,0,0,0,0,0,0,0.364,0,0.111,0.37,0.63,0.37,37.1
241056000000,1977,8,1976,11,47,7,0.279,0.111,0.168,9956.02,62.11,62.11,59.26,2,2,2,461.2,446.6,474.7,277.2,262.6,184,184,184,0,0,0,0.399,0.388,0.412,277.2,262.6,290.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.153,0.163,0.0299,0.0229,0.0362,0.0012,0.00094,0.0015,0.318,0.296,0.338,0.013,0.012,0.014,24.01,23.93,24.09,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,30.55,28.94,32.02,29.63,28.07,31.06,0,0,0,0,0,0,0.329,0,0.111,0.4,0.6,0.4,35.7
241660800000,1977,8,1976,11,48,7,0.262,0.0954,0.167,9946.64,64.02,64.02,59.21,2,2,2,433.3,418.2,446.6,275.6,254.5,157.7,138,184,0,0,0,0.363,0.317,0.42,275.6,254.5,297.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.155,0.15,0.161,0.0291,0.0191,0.0392,0.0012,0.00078,0.0016,0.313,0.284,0.343,0.013,0.012,0.014,24.14,24.09,24.2,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,30.52,28.05,33,29.6,27.21,32.01,0,0,0,0,0,0,0.329,0,0.095,0.36,0.64,0.36,38
242265600000,1977,9,1976,12,49,7,0.243,0.0842,0.159,9510.3,59.12,59.12,56.61,2,2,2,401.8,394,412.3,262.6,248,139.1,138,146,0,0,0,0.346,0.335,0.371,262.6,248,274.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.149,0.145,0.153,0.0231,0.0168,0.0285,0.00094,0.00068,0.0012,0.292,0.272,0.309,0.012,0.011,0.013,24.3,24.24,24.36,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.18,27.52,30.48,28.3,26.7,29.56,0,0,0,0,0,0,0.314,0,0.084,0.35,0.65,0.35,39.1
242870400000,1977,9,1976,12,50,7,0.229,0.0883,0.141,8430.48,52.41,52.41,50.18,2,1,1.7142857142857142,379.2,364,389.6,233.2,218,146,146,146,0,0,0,0.385,0.375,0.401,233.2,218,243.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.135,0.144,0.0156,0.0143,0.0165,0.00063,0.00058,0.00067,0.299,0.255,0.406,0.012,0.01,0.016,24.41,24.32,24.45,0.935,0.924,0.958,0.973,0.97,0.98,0.909,0.896,0.939,33.38,25.81,52.34,31.98,25.04,48.2,0,0,0,0,0,0,0.279,0,0.088,0.39,0.62,0.38,36.8
243475200000,1977,9,1976,12,51,7,0.213,0.0848,0.128,7996.17,48.2,48.2,47.6,1,1,1,352.1,347.3,358.7,211.8,208,140.3,138,146,0,0,0,0.398,0.39,0.412,211.8,208,216,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.13,0.133,0.0138,0.0134,0.0141,0.00055,0.00054,0.00057,0.374,0.368,0.381,0.015,0.015,0.015,24.47,24.43,24.49,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.63,47.71,49.59,47.6,46.76,48.2,0,0,0,0,0,0,0.264,0,0.085,0.4,0.6,0.4,37.5
244080000000,1977,9,1976,12,52,7,0.205,0.0786,0.126,7781.18,48.2,48.2,46.32,1,1,1,338.6,334.4,343.7,208.6,199.2,130,110,138,0,0,0,0.384,0.329,0.409,208.6,199.2,224.4,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.129,0.127,0.133,0.0135,0.0127,0.0148,0.00054,0.00051,0.00059,0.367,0.351,0.393,0.015,0.014,0.016,24.54,24.52,24.56,0.956,0.955,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48,45.8,51.78,46.32,44.89,48.2,0,0,0,0,0,0,0.257,0,0.079,0.38,0.61,0.39,38
244684800000,1977,10,1977,1,1,7,0.199,0.0665,0.133,8097.6,48.2,48.2,48.2,1,1,1,329.4,327.5,334.4,219.4,217.5,110,110,110,0,0,0,0.334,0.329,0.336,219.4,217.5,224.4,990,990,990,965,965,965.1,25,24.9,25,0.131,0.13,0.133,0.0144,0.0142,0.0148,0.00058,0.00057,0.00059,0.384,0.381,0.393,0.015,0.015,0.016,24.57,24.53,24.58,0.958,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.94,50.66,50.23,51.78,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.066,0.33,0.67,0.33,40.7
245289600000,1977,10,1977,1,2,7,0.193,0.0717,0.122,7619.25,48.2,48.2,45.35,1,1,1,319.8,310.1,327.5,201.2,190.1,118.6,110,120,0,0,0,0.371,0.336,0.387,201.2,190.1,217.5,990,990,990,965,965,965,25,25,25,0.126,0.123,0.13,0.0129,0.0119,0.0142,0.00051,0.00048,0.00057,0.353,0.334,0.381,0.014,0.013,0.015,24.65,24.58,24.72,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,46.43,43.85,50.23,45.35,42.97,48.2,0,0,0,0,0,0,0.252,0,0.071,0.37,0.63,0.37,39.5
245894400000,1977,10,1977,1,3,7,0.181,0.0726,0.108,6798.05,41.28,41.28,40.46,1,1,1,299.3,294.6,302.6,179.3,174.6,120,120,120,0,0,0,0.401,0.397,0.407,179.3,174.6,182.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.117,0.12,0.011,0.0106,0.0113,0.00044,0.00042,0.00045,0.315,0.306,0.32,0.013,0.012,0.013,24.79,24.77,24.82,0.948,0.947,0.949,0.979,0.977,0.98,0.928,0.925,0.93,41.34,40.24,42.12,40.46,39.29,41.28,0,0,0,0,0,0,0.225,0,0.073,0.4,0.6,0.4,37.6
246499200000,1977,10,1977,1,4,7,0.174,0.0726,0.101,6299.44,39.29,39.29,37.5,1,1,1,287.3,283.2,294.6,167.3,163.2,120,120,120,0,0,0,0.418,0.407,0.424,167.3,163.2,174.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.113,0.117,0.00997,0.00962,0.0106,0.0004,0.00038,0.00042,0.293,0.286,0.306,0.012,0.011,0.012,24.86,24.82,24.88,0.945,0.943,0.947,0.973,0.971,0.977,0.919,0.916,0.925,38.54,37.57,40.24,37.5,36.48,39.29,0,0,0,0,0,0,0.208,0,0.073,0.42,0.58,0.42,36.2
247104000000,1977,10,1977,1,5,7,0.171,0.0653,0.106,6610.6,40.05,40.05,39.35,1,1,1,282.5,281.5,283.2,174.5,163.2,108,106,120,0,0,0,0.382,0.374,0.424,174.5,163.2,177.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.116,0.0106,0.00962,0.0108,0.00042,0.00038,0.00043,0.304,0.286,0.308,0.012,0.011,0.012,24.87,24.86,24.88,0.947,0.943,0.948,0.977,0.971,0.978,0.925,0.916,0.927,40.29,37.57,40.95,39.35,36.48,40.05,0,0,0,0,0,0,0.219,0,0.065,0.38,0.62,0.38,38.7
247708800000,1977,11,1977,2,6,7,0.167,0.0641,0.103,6461.26,39.61,39.61,38.46,1,1,1,276.9,273.3,281.5,170.9,167.3,106,106,106,0,0,0,0.383,0.377,0.388,170.9,167.3,175.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.115,0.0103,0.00997,0.0107,0.00041,0.0004,0.00042,0.297,0.291,0.305,0.012,0.012,0.012,24.9,24.87,24.92,0.946,0.945,0.947,0.975,0.973,0.977,0.922,0.919,0.926,39.45,38.61,40.53,38.46,37.57,39.61,0,0,0,0,0,0,0.214,0,0.064,0.38,0.62,0.38,38.7
248313600000,1977,11,1977,2,7,7,0.184,0.0641,0.12,7480.94,48.2,48.2,44.53,1,1,1,304.3,276.2,330.7,198.3,170.2,106,106,106,0,0,0,0.349,0.321,0.384,198.3,170.2,224.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.123,0.113,0.132,0.0126,0.0102,0.0149,0.0005,0.00041,0.0006,0.346,0.296,0.393,0.014,0.012,0.016,24.73,24.55,24.9,0.953,0.945,0.959,0.979,0.974,0.98,0.934,0.921,0.94,45.86,39.29,51.9,44.53,38.29,48.2,0,0,0,0,0,0,0.247,0,0.064,0.35,0.65,0.35,40.7
248918400000,1977,11,1977,2,8,7,0.203,0.0641,0.139,8324.51,50.09,50.09,49.55,2,1,1.7142857142857142,336.4,334.4,337.2,230.4,228.4,106,106,106,0,0,0,0.315,0.314,0.317,230.4,228.4,231.2,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.134,0.134,0.135,0.0153,0.0152,0.0154,0.00062,0.00061,0.00062,0.292,0.249,0.4,0.012,0.01,0.016,24.63,24.53,24.67,0.933,0.923,0.959,0.973,0.97,0.98,0.908,0.896,0.939,33.49,25.82,52.67,31.66,25.05,48.2,0,0,0,0,0,0,0.275,0,0.064,0.32,0.68,0.32,41
249523200000,1977,11,1977,2,9,7,0.211,0.0683,0.143,8536.24,53.25,53.25,50.81,2,1,1.8571428571428572,348.5,337.2,364,235.6,229.3,112.9,106,118,0,0,0,0.324,0.308,0.34,235.6,229.3,246,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.135,0.141,0.0158,0.0152,0.0167,0.00063,0.00061,0.00067,0.277,0.249,0.403,0.011,0.01,0.016,24.58,24.46,24.67,0.93,0.923,0.958,0.971,0.97,0.98,0.903,0.896,0.939,30.17,25.82,52.72,28.85,25.05,48.2,0,0,0,0,0,0,0.282,0,0.068,0.32,0.68,0.32,40.5
250128000000,1977,12,1977,3,10,7,0.251,0.0714,0.18,10783,68.49,68.49,64.18,2,2,2,414.9,385.2,435.1,296.9,267.2,118,118,118,0,0,0,0.285,0.271,0.306,296.9,267.2,317.1,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.159,0.149,0.166,0.0391,0.0251,0.0487,0.0016,0.001,0.002,0.341,0.297,0.372,0.014,0.012,0.015,24.19,24.07,24.38,0.94,0.933,0.943,0.97,0.97,0.97,0.911,0.905,0.915,33.08,29.81,35.3,32.09,28.92,34.24,0,0,0,0,0,0,0.357,0,0.071,0.28,0.72,0.28,43
250732800000,1977,12,1977,3,11,7,0.332,0.0714,0.261,15309.2,108.9,108.9,91.13,3,2,2.2857142857142856,549.3,446.6,643.9,431.3,328.6,118,118,118,0,0,0,0.218,0.183,0.264,431.3,328.6,525.9,990,990,990,966.1,965.6,966.5,23.9,23.5,24.4,0.211,0.171,0.256,0.104,0.0541,0.152,0.0043,0.0022,0.0065,0.515,0.389,0.605,0.022,0.016,0.025,23.42,22.94,24,0.951,0.945,0.957,0.975,0.97,0.98,0.928,0.917,0.938,41.72,36.48,51.07,40.44,35.38,48.2,0,0,0,0,0,0,0.506,0,0.071,0.22,0.79,0.21,46.1
251337600000,1977,12,1977,3,12,7,0.394,0.0748,0.32,18365.9,112,112,109.3,3,3,3,652.1,643.9,667.6,528.4,522.5,123.7,118,126,0,0,0,0.19,0.183,0.194,528.4,522.5,541.6,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.259,0.256,0.267,0.154,0.15,0.163,0.0066,0.0064,0.0069,0.593,0.584,0.616,0.025,0.025,0.026,22.9,22.81,22.94,0.949,0.949,0.95,0.971,0.97,0.973,0.921,0.92,0.924,37.54,37.13,38.38,36.44,36.02,37.32,0,0,0,0,0,0,0.607,0,0.074,0.19,0.81,0.19,46.6
251942400000,1977,12,1977,3,13,7,0.456,0.0773,0.379,21228.3,144.6,144.6,126.4,3,3,3,753.7,674.1,919.2,625.9,548.1,127.9,126,139,0,0,0,0.171,0.151,0.187,625.9,548.1,780.2,990,990,990,966.9,966.6,967.6,23.1,22.4,23.4,0.318,0.271,0.423,0.218,0.167,0.317,0.0095,0.0071,0.014,0.76,0.627,1.03,0.033,0.027,0.046,22.33,21.4,22.78,0.954,0.951,0.957,0.978,0.973,0.98,0.933,0.925,0.938,43.48,38.79,52.17,42.12,37.76,48.2,0,0,0,0,0,0,0.702,0,0.077,0.17,0.83,0.17,46.6
252547200000,1978,1,1977,4,14,7,0.559,0.0841,0.474,25662.7,172.8,172.8,152.8,4,3,3.4285714285714284,923.5,845.8,1044,784.5,706.8,139,139,139,0,0,0,0.151,0.133,0.164,784.5,706.8,904.8,990,990,990,967.6,967.3,968,22.4,22,22.7,0.428,0.362,0.537,0.317,0.273,0.377,0.014,0.012,0.017,0.999,0.895,1.16,0.045,0.039,0.053,21.41,20.8,21.82,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.4,40.13,50.8,45.04,39.18,48.2,0,0,0,0,0,0,0.849,0,0.085,0.15,0.85,0.15,45.9
253152000000,1978,1,1977,4,15,7,0.563,0.0841,0.479,25720.1,158.4,158.4,153.1,4,3,3.7142857142857144,930.7,893,953.8,791.7,754,139,139,139,0,0,0,0.15,0.146,0.156,791.7,754,814.8,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.434,0.399,0.455,0.322,0.304,0.333,0.014,0.013,0.015,0.989,0.974,1.01,0.044,0.044,0.045,21.39,21.28,21.54,0.954,0.953,0.957,0.977,0.976,0.98,0.933,0.93,0.938,43.27,39.8,51.69,41.72,38.83,48.2,0,0,0,0,0,0,0.851,0,0.084,0.15,0.85,0.15,45.7
253756800000,1978,1,1977,4,16,7,0.605,0.0841,0.521,27880.9,172.8,172.8,166,4,4,4,1000,964.9,1044,861,825.9,139,139,139,0,0,0,0.139,0.133,0.144,861,825.9,904.8,990,990,990,967.9,967.8,968,22.1,22,22.2,0.497,0.465,0.537,0.356,0.339,0.377,0.016,0.015,0.017,1.09,1.03,1.16,0.049,0.046,0.053,21.02,20.8,21.22,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.35,40.98,44.08,41.49,40.08,43.2,0,0,0,0,0,0,0.922,0,0.084,0.14,0.86,0.14,46.1
254361600000,1978,1,1977,4,17,7,0.662,0.0841,0.577,30270.1,186.8,186.8,180.2,4,4,4,1094,1078,1140,954.8,938.9,139,139,139,0,0,0,0.127,0.122,0.129,954.8,938.9,1001,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.586,0.568,0.64,0.401,0.393,0.426,0.018,0.018,0.02,1.25,1.22,1.35,0.057,0.056,0.062,20.55,20.31,20.63,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.96,45.38,47.65,45.04,44.48,46.69,0,0,0,0,0,0,1,0,0.085,0.13,0.87,0.13,45.7
254966400000,1978,1,1977,4,18,7,0.709,0.094,0.615,31532.7,192.8,192.8,187.7,4,4,4,1172,1127,1235,1016,987.8,155.4,139,162,0,0,0,0.133,0.122,0.14,1016,987.8,1073,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.667,0.621,0.752,0.464,0.417,0.586,0.022,0.019,0.027,1.41,1.31,1.63,0.066,0.061,0.076,20.15,19.73,20.39,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.93,47.18,49.52,46.92,46.24,48.2,0,0,0,0,0,0,1.04,0,0.094,0.13,0.87,0.13,44.5
255571200000,1978,2,1977,5,19,7,0.775,0.098,0.659,32363.1,192.8,192.8,192.6,4,4,4,1282,1212,1364,1120,1050,162,162,162,30.29,0,102,0.127,0.119,0.134,1089,1050,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.789,0.719,0.835,0.624,0.536,0.648,0.029,0.025,0.031,1.71,1.55,1.78,0.081,0.072,0.085,19.5,19.17,19.89,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.68,48.89,50.17,48.16,47.92,48.2,0,0,0,0,0,0,1.07,0,0.116,0.13,0.85,0.15,41.8
256176000000,1978,2,1977,5,20,7,0.902,0.098,0.665,31646.9,191.5,191.5,188.4,4,4,4,1491,1406,1590,1329,1244,162,162,162,229.1,144,328,0.109,0.102,0.115,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.883,0.852,0.906,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.85,0.089,0.086,0.092,18.71,18.37,19.02,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.05,47.15,48.86,47.09,46.21,47.88,0,0,0,0,0,0,1.05,0,0.237,0.11,0.74,0.26,35.1
256780800000,1978,2,1977,5,21,7,1.03,0.098,0.665,30383.7,184.6,184.6,180.9,4,4,4,1706,1596,1942,1544,1434,162,162,162,444,334,680,0.0952,0.0834,0.101,1100,1100,1100,990,990,990,970.2,969.8,970.9,19.8,19.1,20.2,0.913,0.906,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.85,1.87,0.094,0.092,0.098,17.99,17.21,18.35,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.14,44.04,47.1,45.21,43.16,46.16,0,0,0,0,0,0,1,0,0.365,0.095,0.65,0.35,29.5
257385600000,1978,2,1977,5,22,7,1.31,0.131,0.665,27981.8,172.6,172.6,166.6,4,4,4,2162,1942,2340,1945,1780,217,162,239,844.6,680,1001,0.0999,0.0802,0.114,1100,1100,1100,990,990,990,971.5,970.9,971.9,18.5,18.1,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.64,16.2,17.21,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.5,41.32,44.04,41.64,40.45,43.16,0,0,0,0,0,0,0.925,0,0.645,0.1,0.51,0.49,21.4
257990400000,1978,3,1977,6,23,7,1.54,0.145,0.665,26258.8,160.9,160.9,156.3,4,4,4,2539,2373,2720,2300,2134,239,239,239,1200,1034,1381,0.0944,0.0879,0.101,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.73,15.29,16.13,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.917,0.925,40.03,38.84,41.12,39.08,37.82,40.23,0,0,0,0,0,0,0.868,0,0.875,0.094,0.43,0.57,17.1
258595200000,1978,3,1977,6,24,7,1.97,0.145,0.665,23111.8,147.6,147.6,137.6,4,4,4,3254,2854,3740,3015,2615,239,239,239,1915,1515,2401,0.074,0.0639,0.0837,1100,1100,1100,990,990,990,974.1,973.2,975.1,15.9,14.9,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.044,1.87,1.87,1.87,0.12,0.11,0.13,14.05,13,14.96,0.935,0.929,0.941,0.97,0.97,0.972,0.907,0.901,0.914,35.45,32.56,37.97,34.39,31.59,36.89,0,0,0,0,0,0,0.764,0,1.305,0.074,0.34,0.66,11.7
259200000000,1978,3,1977,6,25,7,2.75,0.145,0.665,18078.8,122,122,107.6,4,4,4,4549,3928,5045,4310,3689,239,239,239,3210,2589,3706,0.0529,0.0474,0.0608,1100,1100,1100,990,990,990.01,976.7,975.5,977.6,13.3,12.4,14.5,0.926,0.922,0.926,0.648,0.648,0.648,0.049,0.045,0.052,1.87,1.87,1.87,0.14,0.13,0.15,11.45,10.56,12.6,0.911,0.894,0.925,0.97,0.97,0.97,0.884,0.867,0.898,28.16,25.46,31.44,26.9,23.48,30.5,0,0,0,0,0,0,0.598,0,2.085,0.053,0.24,0.76,6.57
259804800000,1978,3,1977,6,26,7,3.26,0.154,0.665,8439.05,91.14,91.14,50.23,4,4,4,5384,5145,5575,5129,4906,255,239,295,4028,3806,4180,0.0473,0.0435,0.0531,1100,1100,1100,990.04,990.02,990.05,978.1,977.7,978.4,11.9,11.7,12.3,0.912,0.906,0.919,0.648,0.648,0.648,0.054,0.053,0.056,1.86,1.85,1.87,0.16,0.15,0.16,10.08,9.803,10.42,0.504,0,0.889,0.554,0,0.97,0.489,0,0.862,13.93,0,24.96,12.56,0,22.79,0,0,3,0,0,0.429,0.279,0.429,2.595,0.047,0.2,0.8,2.59
260409600000,1978,4,1977,7,27,7,3.49,0.178,0.665,0,0,0,0,4,4,4,5776,5622,5948,5481,5327,295,295,295,4381,4227,4553,0.0511,0.0496,0.0525,1100,1100,1100,990.07,990.06,990.08,978.7,978.5,979,11.4,11.1,11.6,0.9,0.895,0.905,0.648,0.648,0.648,0.057,0.056,0.058,1.85,1.84,1.85,0.16,0.16,0.17,9.517,9.271,9.736,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.825,0.051,0.19,0.81,0
261014400000,1978,4,1977,7,28,7,3.78,0.214,0.665,0,0,0,0,4,4,4,6244,6084,6342,5890,5789,354.1,295,364,4790,4689,4878,0.0567,0.0485,0.0591,1100,1100,1100,990.11,990.09,990.12,979.4,979.2,979.5,10.8,10.6,10.9,0.886,0.883,0.891,0.648,0.648,0.648,0.06,0.059,0.061,1.83,1.83,1.84,0.17,0.17,0.17,8.921,8.81,9.102,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.115,0.057,0.18,0.82,0
261619200000,1978,4,1977,7,29,7,3.8,0.22,0.665,0,0,0,0,4,4,4,6281,6215,6342,5917,5851,364,364,364,4817,4751,4878,0.058,0.0574,0.0586,1100,1100,1100,990.11,990.11,990.12,979.4,979.3,979.5,10.7,10.6,10.8,0.885,0.883,0.887,0.648,0.648,0.648,0.06,0.06,0.061,1.83,1.83,1.83,0.17,0.17,0.17,8.879,8.81,8.953,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.135,0.058,0.18,0.82,0
262224000000,1978,4,1977,7,30,7,3.61,0.22,0.665,0,0,0,0,4,4,4,5967,5740,6157,5603,5376,364,364,364,4503,4276,4693,0.061,0.0591,0.0634,1100,1100,1100,990.09,990.07,990.1,979,978.6,979.2,11.1,10.9,11.4,0.894,0.889,0.901,0.648,0.648,0.648,0.058,0.057,0.06,1.84,1.84,1.85,0.17,0.16,0.17,9.256,9.02,9.567,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.945,0.061,0.18,0.82,0
262828800000,1978,5,1977,8,31,7,3.39,0.206,0.665,0,0,0,0,4,4,4,5610,5451,5725,5270,5111,340,340,340,4170,4011,4285,0.0606,0.0594,0.0624,1100,1100,1100,990.06,990.04,990.07,978.4,978.2,978.6,11.6,11.4,11.8,0.905,0.902,0.91,0.648,0.648,0.648,0.056,0.055,0.057,1.85,1.85,1.86,0.16,0.16,0.16,9.754,9.589,9.98,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.725,0.061,0.2,0.8,0
263433600000,1978,5,1977,8,32,7,3.12,0.206,0.665,15305.6,98.98,98.98,91.11,4,4,4,5152,4890,5378,4812,4550,340,340,340,3712,3450,3938,0.066,0.0632,0.0695,1100,1100,1100,990.02,990,990.04,977.7,977.3,978.1,12.3,11.9,12.7,0.919,0.912,0.926,0.648,0.648,0.648,0.053,0.051,0.054,1.87,1.86,1.87,0.15,0.15,0.16,10.41,10.08,10.82,0.888,0.876,0.903,0.97,0.97,0.97,0.862,0.85,0.876,24.95,23.84,26.35,22.78,21.24,24.74,0,0,0,0,0,0,0.506,0,2.455,0.066,0.21,0.79,4.91
264038400000,1978,5,1977,8,33,7,2.75,0.206,0.665,18273.2,114.9,114.9,108.8,4,4,4,4554,4272,4836,4214,3933,340,340,340,3114,2833,3396,0.0748,0.0703,0.0796,1100,1100,1100,990,990,990,976.7,976.2,977.2,13.3,12.8,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.047,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.43,10.92,11.95,0.914,0.907,0.919,0.97,0.97,0.97,0.887,0.88,0.892,28.18,26.7,29.63,27.19,25.24,28.74,0,0,0,0,0,0,0.604,0,2.085,0.075,0.24,0.76,6.64
264643200000,1978,5,1977,8,34,7,2.35,0.206,0.665,20698.2,130.4,130.4,123.2,4,4,4,3879,3558,4155,3539,3219,340,340,340,2440,2119,2715,0.0879,0.0818,0.0955,1100,1100,1100,990,990,990,975.4,974.7,976,14.6,14,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.71,12.16,13.38,0.926,0.921,0.931,0.97,0.97,0.97,0.898,0.894,0.903,31.75,30.23,33.61,30.8,29.32,32.6,0,0,0,0,0,0,0.684,0,1.685,0.088,0.28,0.72,8.81
265248000000,1978,5,1977,8,35,7,2.02,0.189,0.665,22743.3,139.6,139.6,135.4,4,4,4,3338,3153,3479,3024,2860,313.1,293,340,1924,1760,2039,0.0937,0.087,0.0999,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.85,13.55,14.24,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.89,34.07,35.97,33.84,33.05,34.89,0,0,0,0,0,0,0.752,0,1.355,0.094,0.33,0.67,11.3
265852800000,1978,6,1977,9,36,7,1.74,0.177,0.665,24698.3,152,152,147,4,4,4,2874,2693,3032,2581,2400,293,293,293,1481,1300,1639,0.102,0.0966,0.109,1100,1100,1100,990,990,990,973.2,972.8,973.6,16.8,16.4,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.92,14.53,15.35,0.94,0.938,0.942,0.972,0.97,0.974,0.914,0.91,0.918,37.83,36.77,39.02,36.75,35.67,38,0,0,0,0,0,0,0.817,0,1.075,0.1,0.38,0.62,14.2
266457600000,1978,6,1977,9,37,7,1.49,0.177,0.665,26626,162.3,162.3,158.5,4,4,4,2460,2321,2623,2167,2028,293,293,293,1067,928,1230,0.119,0.112,0.126,1100,1100,1100,990,990,990,972.2,971.9,972.6,17.8,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.52,16.25,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.919,0.926,40.55,39.48,41.45,39.62,38.49,40.58,0,0,0,0,0,0,0.88,0,0.825,0.12,0.45,0.55,17.9
267062400000,1978,6,1977,9,38,7,1.28,0.177,0.665,28148.1,172.2,172.2,167.5,4,4,4,2124,1956,2291,1831,1663,293,293,293,730.7,563,898,0.138,0.128,0.15,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.73,16.32,17.17,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.74,41.64,43.92,41.89,40.79,43.04,0,0,0,0,0,0,0.931,0,0.615,0.14,0.52,0.48,22
267667200000,1978,6,1977,9,39,7,1.07,0.171,0.665,30002.9,182.7,182.7,178.6,4,4,4,1769,1652,1902,1487,1396,282.4,256,293,387.1,296,509,0.16,0.153,0.17,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.098,17.77,17.34,18.16,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.56,44.39,46.6,44.65,43.5,45.67,0,0,0,0,0,0,0.992,0,0.405,0.16,0.62,0.38,28
268272000000,1978,7,1977,10,40,7,0.901,0.155,0.665,31650.9,192.6,192.6,188.4,4,4,4,1491,1379,1596,1235,1123,256,256,256,134.6,23,240,0.172,0.16,0.186,1100,1100,1100,990,990,990,969.5,969.1,969.8,20.5,20.2,20.9,0.882,0.838,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.085,0.092,18.72,18.34,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.06,47.08,49.13,47.1,46.14,48.15,0,0,0,0,0,0,1.05,0,0.236,0.17,0.74,0.26,35.1
268876800000,1978,7,1977,10,41,7,0.76,0.155,0.605,30620.2,191.8,191.8,182.3,4,4,4,1257,1194,1339,1001,938,256,256,256,0,0,0,0.204,0.191,0.214,1001,938,1083,990,990,990,968.7,968.5,969,21.3,21,21.5,0.683,0.594,0.803,0.464,0.393,0.611,0.022,0.018,0.029,1.42,1.25,1.71,0.067,0.058,0.081,19.87,19.32,20.24,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.5,44.45,48.93,45.57,43.56,47.95,0,0,0,0,0,0,1.01,0,0.155,0.2,0.8,0.2,40.3
269481600000,1978,7,1977,10,42,7,0.664,0.155,0.51,26483.8,171.6,171.6,157.6,4,3,3.7142857142857144,1099,1035,1175,842.5,779.3,256,256,256,0,0,0,0.234,0.218,0.247,842.5,779.3,919.4,990,990,990,968.2,968,968.5,21.8,21.5,22,0.507,0.449,0.577,0.347,0.316,0.384,0.016,0.014,0.018,1.1,1.01,1.21,0.051,0.046,0.056,20.69,20.34,20.94,0.955,0.953,0.956,0.979,0.974,0.98,0.934,0.928,0.937,44.45,39.19,52.05,42.85,38.18,48.2,0,0,0,0,0,0,0.876,0,0.154,0.23,0.77,0.23,39.9
270086400000,1978,7,1977,10,43,7,0.58,0.155,0.425,23099.2,144.6,144.6,137.5,3,3,3,958.5,893,1015,702.5,637,256,256,256,0,0,0,0.268,0.252,0.287,702.5,637,758.5,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.383,0.339,0.43,0.27,0.226,0.306,0.012,0.01,0.014,0.912,0.794,1.02,0.041,0.035,0.046,21.36,21.04,21.73,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.87,43.23,49.9,45.83,42.36,48.2,0,0,0,0,0,0,0.764,0,0.155,0.27,0.73,0.27,39.8
270691200000,1978,7,1977,10,44,7,0.513,0.127,0.387,21602.1,134,134,128.6,3,3,3,848.8,817.2,878.6,639.1,615.2,209.7,202,256,0,0,0,0.247,0.232,0.291,639.1,615.2,669.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.335,0.32,0.352,0.228,0.212,0.248,0.01,0.0093,0.011,0.793,0.752,0.844,0.035,0.033,0.037,21.91,21.77,22.08,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.74,42.39,45.59,42.86,41.54,44.68,0,0,0,0,0,0,0.714,0,0.126,0.25,0.75,0.25,42.1
271296000000,1978,8,1977,11,45,7,0.465,0.122,0.343,19358.1,121,121,115.2,3,3,3,768.5,735.5,797.9,566.5,533.5,202,202,202,0,0,0,0.263,0.253,0.275,566.5,533.5,595.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.293,0.274,0.309,0.179,0.157,0.199,0.0078,0.0068,0.0087,0.67,0.614,0.719,0.029,0.027,0.031,22.36,22.19,22.54,0.952,0.949,0.954,0.975,0.97,0.979,0.928,0.921,0.933,39.4,37.32,41.23,38.41,36.21,40.35,0,0,0,0,0,0,0.64,0,0.122,0.26,0.74,0.26,41.6
271900800000,1978,8,1977,11,46,7,0.42,0.122,0.298,16991,107.6,107.6,101.1,3,2,2.5714285714285716,694.6,662,729.9,492.6,460,202,202,202,0,0,0,0.291,0.277,0.305,492.6,460,527.9,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.251,0.232,0.271,0.133,0.116,0.154,0.0057,0.005,0.0066,0.593,0.552,0.622,0.025,0.024,0.027,22.73,22.58,22.85,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,41.94,34.94,50.46,40.6,33.89,48.2,0,0,0,0,0,0,0.562,0,0.122,0.29,0.71,0.29,40.5
272505600000,1978,8,1977,11,47,7,0.381,0.122,0.259,15211.3,94.62,94.62,90.54,2,2,2,629.6,606.9,650.5,427.6,404.9,202,202,202,0,0,0,0.321,0.311,0.333,427.6,404.9,448.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.215,0.206,0.226,0.101,0.0901,0.111,0.0043,0.0038,0.0047,0.547,0.512,0.582,0.023,0.022,0.025,23.03,22.92,23.16,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.2,43.92,48.28,45.27,43.05,47.31,0,0,0,0,0,0,0.503,0,0.122,0.32,0.68,0.32,39.9
273110400000,1978,8,1977,11,48,7,0.351,0.108,0.243,14418.4,90.85,90.85,85.82,2,2,2,579.8,561.5,599.5,401.8,374.2,178,146,202,0,0,0,0.306,0.256,0.351,401.8,374.2,424.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.203,0.195,0.207,0.0887,0.0756,0.0992,0.0037,0.0032,0.0042,0.505,0.466,0.535,0.021,0.02,0.022,23.29,23.2,23.35,0.955,0.952,0.956,0.98,0.978,0.98,0.935,0.93,0.937,43.8,40.76,46.35,42.91,39.85,45.42,0,0,0,0,0,0,0.477,0,0.108,0.31,0.69,0.31,41.1
273715200000,1978,9,1977,12,49,7,0.329,0.0883,0.241,14405.1,89.13,89.13,85.74,2,2,2,544.6,531.3,561.5,398.6,385.3,146,146,146,0,0,0,0.268,0.26,0.275,398.6,385.3,415.5,990,990,990,966.1,966,966.1,23.9,23.9,24,0.198,0.194,0.204,0.0871,0.0808,0.0951,0.0036,0.0034,0.004,0.497,0.477,0.522,0.021,0.02,0.022,23.45,23.35,23.53,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,43.75,42.37,45.48,42.87,41.52,44.57,0,0,0,0,0,0,0.476,0,0.088,0.27,0.73,0.27,43.8
274320000000,1978,9,1977,12,50,7,0.307,0.0883,0.218,13044.2,81.76,81.76,77.64,2,2,2,506.8,492.5,525.1,360.8,346.5,146,146,146,0,0,0,0.288,0.278,0.296,360.8,346.5,379.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.185,0.18,0.192,0.0693,0.0626,0.0779,0.0029,0.0026,0.0032,0.44,0.419,0.468,0.018,0.017,0.019,23.68,23.57,23.76,0.95,0.948,0.952,0.976,0.972,0.98,0.927,0.922,0.933,39.79,38.28,41.72,38.82,37.22,40.88,0,0,0,0,0,0,0.431,0,0.089,0.29,0.71,0.29,42.5
274924800000,1978,9,1977,12,51,7,0.29,0.0883,0.202,12041.8,73.95,73.95,71.68,2,2,2,480,469.1,490.4,334,323.1,146,146,146,0,0,0,0.304,0.298,0.311,334,323.1,344.4,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.176,0.172,0.179,0.0566,0.0515,0.0615,0.0023,0.0021,0.0025,0.4,0.384,0.416,0.017,0.016,0.017,23.84,23.78,23.91,0.946,0.944,0.948,0.97,0.97,0.972,0.918,0.916,0.921,36.93,35.77,38.05,35.84,34.7,36.98,0,0,0,0,0,0,0.398,0,0.088,0.3,0.7,0.3,41.5
275529600000,1978,9,1977,12,52,7,0.274,0.0861,0.188,11227.2,69.65,69.65,66.83,2,2,2,452.9,442.7,469.1,310.6,296.7,142.3,120,146,0,0,0,0.314,0.271,0.33,310.6,296.7,323.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.167,0.162,0.172,0.0456,0.039,0.0515,0.0019,0.0016,0.0021,0.365,0.344,0.384,0.015,0.014,0.016,24,23.91,24.06,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.912,0.916,34.45,32.91,35.9,33.41,31.93,34.82,0,0,0,0,0,0,0.371,0,0.086,0.31,0.69,0.31,41
276134400000,1978,10,1978,1,1,7,0.265,0.0726,0.192,11518.2,70.46,70.46,68.56,2,2,2,437.5,429.8,446.6,317.5,309.8,120,120,120,0,0,0,0.274,0.269,0.279,317.5,309.8,326.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.168,0.165,0.171,0.0489,0.0452,0.0531,0.002,0.0018,0.0022,0.373,0.362,0.387,0.015,0.015,0.016,24.06,24,24.1,0.943,0.942,0.945,0.97,0.97,0.97,0.915,0.914,0.917,35.34,34.5,36.32,34.28,33.46,35.23,0,0,0,0,0,0,0.381,0,0.073,0.27,0.72,0.28,43.5
276739200000,1978,10,1978,1,2,7,0.255,0.0726,0.183,10977,66.93,66.93,65.34,2,2,2,422.3,418.2,429.8,302.3,298.2,120,120,120,0,0,0,0.284,0.279,0.287,302.3,298.2,309.8,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.162,0.161,0.165,0.0417,0.0397,0.0452,0.0017,0.0016,0.0018,0.351,0.344,0.362,0.014,0.014,0.015,24.15,24.1,24.17,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,33.68,33.23,34.5,32.67,32.24,33.46,0,0,0,0,0,0,0.363,0,0.072,0.28,0.72,0.28,43
277344000000,1978,10,1978,1,3,7,0.246,0.0726,0.173,10403.6,63.19,63.19,61.93,2,2,2,406.4,396.1,412.3,286.4,276.1,120,120,120,0,0,0,0.295,0.291,0.303,286.4,276.1,292.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.153,0.159,0.0342,0.0293,0.0369,0.0014,0.0012,0.0015,0.327,0.311,0.336,0.013,0.013,0.014,24.24,24.21,24.31,0.938,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,31.92,30.78,32.57,30.96,29.86,31.6,0,0,0,0,0,0,0.344,0,0.073,0.3,0.7,0.3,42.3
277948800000,1978,10,1978,1,4,7,0.252,0.0726,0.179,10752.1,66.93,66.93,64,2,2,2,416.1,396.1,429.8,296.1,276.1,120,120,120,0,0,0,0.289,0.279,0.303,296.1,276.1,309.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.16,0.153,0.165,0.0387,0.0293,0.0452,0.0016,0.0012,0.0018,0.341,0.311,0.362,0.014,0.013,0.015,24.19,24.1,24.31,0.94,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,32.99,30.78,34.5,32,29.86,33.46,0,0,0,0,0,0,0.356,0,0.073,0.29,0.71,0.29,42.7
278553600000,1978,10,1978,1,5,7,0.277,0.07,0.207,12441.4,80.54,80.54,74.06,2,2,2,458.2,438.5,485.3,342.5,318.5,115.7,114,120,0,0,0,0.253,0.235,0.274,342.5,318.5,371.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.168,0.186,0.0606,0.0493,0.0742,0.0025,0.002,0.0031,0.41,0.375,0.453,0.017,0.015,0.019,23.93,23.76,24.05,0.947,0.944,0.951,0.973,0.97,0.979,0.921,0.915,0.931,38.05,35.45,41.15,37.03,34.38,40.27,0,0,0,0,0,0,0.411,0,0.07,0.25,0.75,0.25,44.9
279158400000,1978,11,1978,2,6,7,0.308,0.0689,0.239,14401.2,88.83,88.83,85.72,2,2,2,509.8,496.9,525.1,395.8,382.9,114,114,114,0,0,0,0.224,0.217,0.229,395.8,382.9,411.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.19,0.2,0.0858,0.0797,0.093,0.0036,0.0033,0.0039,0.49,0.471,0.513,0.02,0.019,0.021,23.62,23.52,23.69,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,43.74,42.38,45.32,42.86,41.54,44.41,0,0,0,0,0,0,0.476,0,0.069,0.22,0.78,0.22,46.8
279763200000,1978,11,1978,2,7,7,0.325,0.0689,0.256,15315.9,94.68,94.68,91.17,2,2,2,536.9,525.1,554.6,422.9,411.1,114,114,114,0,0,0,0.213,0.206,0.217,422.9,411.1,440.6,990,990,990,966,966,966.1,24,23.9,24,0.204,0.2,0.21,0.0986,0.093,0.107,0.0041,0.0039,0.0045,0.531,0.513,0.557,0.022,0.021,0.023,23.45,23.35,23.52,0.956,0.956,0.958,0.98,0.98,0.98,0.937,0.937,0.938,46.51,45.32,48.31,45.58,44.41,47.34,0,0,0,0,0,0,0.506,0,0.069,0.21,0.79,0.21,47.1
280368000000,1978,11,1978,2,8,7,0.351,0.0689,0.282,16186.3,96.4,96.4,96.35,2,2,2,579.6,561.5,599.5,465.6,447.5,114,114,114,0,0,0,0.197,0.19,0.203,465.6,447.5,485.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.222,0.213,0.234,0.119,0.11,0.128,0.005,0.0046,0.0054,0.598,0.568,0.632,0.025,0.024,0.027,23.19,23.07,23.31,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.67,48.99,52.49,48.17,48.01,48.2,0,0,0,0,0,0,0.535,0,0.069,0.2,0.8,0.2,46.1
280972800000,1978,11,1978,2,9,7,0.38,0.0721,0.308,17631.4,110.8,110.8,104.9,3,2,2.857142857142857,628.2,599.5,662,509,485.5,119.1,114,126,0,0,0,0.19,0.181,0.198,509,485.5,536,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.248,0.234,0.264,0.142,0.128,0.159,0.006,0.0054,0.0068,0.577,0.534,0.632,0.024,0.023,0.027,23.01,22.85,23.14,0.949,0.946,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.82,35.25,52.49,37.28,34.2,48.2,0,0,0,0,0,0,0.583,0,0.072,0.19,0.81,0.19,46.4
281577600000,1978,12,1978,3,10,7,0.433,0.0762,0.356,20426,123.5,123.5,121.6,3,3,3,715.2,704.7,725.1,589.2,578.7,126,126,126,0,0,0,0.176,0.174,0.179,589.2,578.7,599.1,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.294,0.288,0.3,0.195,0.188,0.201,0.0084,0.0081,0.0087,0.697,0.679,0.713,0.03,0.029,0.031,22.54,22.49,22.6,0.954,0.953,0.954,0.979,0.978,0.98,0.933,0.931,0.935,41.4,40.74,42.02,40.53,39.83,41.18,0,0,0,0,0,0,0.675,0,0.077,0.18,0.82,0.18,47.2
282182400000,1978,12,1978,3,11,7,0.442,0.0762,0.366,20952.9,125.4,125.4,124.7,3,3,3,731.6,725.1,735.5,605.6,599.1,126,126,126,0,0,0,0.172,0.171,0.174,605.6,599.1,609.5,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.304,0.3,0.306,0.206,0.201,0.208,0.0089,0.0087,0.009,0.724,0.713,0.731,0.031,0.031,0.032,22.45,22.43,22.49,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.42,42.02,42.66,41.57,41.18,41.81,0,0,0,0,0,0,0.693,0,0.076,0.17,0.83,0.17,47.4
282787200000,1978,12,1978,3,12,7,0.454,0.0762,0.378,21542.8,132,132,128.2,3,3,3,751.3,735.5,772.5,625.3,609.5,126,126,126,0,0,0,0.168,0.163,0.171,625.3,609.5,646.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.315,0.306,0.327,0.219,0.208,0.233,0.0095,0.009,0.01,0.757,0.731,0.793,0.033,0.032,0.034,22.34,22.22,22.43,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.62,42.66,44.89,42.74,41.81,43.99,0,0,0,0,0,0,0.712,0,0.076,0.17,0.83,0.17,47.5
283392000000,1978,12,1978,3,13,7,0.48,0.0762,0.404,22796.5,140.1,140.1,135.7,3,3,3,794,772.5,820,668,646.5,126,126,126,0,0,0,0.159,0.154,0.163,668,646.5,694,990,990,990,967.1,967,967.2,22.9,22.8,23,0.339,0.327,0.354,0.247,0.233,0.265,0.011,0.01,0.012,0.829,0.793,0.873,0.036,0.034,0.038,22.09,21.95,22.22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.15,44.89,47.65,45.23,43.99,46.69,0,0,0,0,0,0,0.754,0,0.076,0.16,0.84,0.16,47.5
283996800000,1979,1,1978,4,14,7,0.508,0.0907,0.417,23302.8,142.7,142.7,138.7,3,3,3,839.7,820,863.8,689.7,670,150,150,150,0,0,0,0.179,0.174,0.183,689.7,670,713.8,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.355,0.344,0.369,0.262,0.249,0.278,0.012,0.011,0.012,0.869,0.836,0.91,0.038,0.037,0.04,21.87,21.73,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.18,46.07,48.53,46.24,45.15,47.56,0,0,0,0,0,0,0.771,0,0.091,0.18,0.82,0.18,45.9
284601600000,1979,1,1978,4,15,7,0.546,0.0869,0.459,24277.4,144.6,144.6,144.5,3,3,3,902.3,871.9,919.2,758.6,721.9,143.7,139,150,0,0,0,0.159,0.151,0.172,758.6,721.9,780.2,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.405,0.374,0.423,0.305,0.283,0.317,0.014,0.013,0.014,0.992,0.925,1.03,0.044,0.041,0.046,21.5,21.4,21.69,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.99,48.97,52.17,48.17,47.99,48.2,0,0,0,0,0,0,0.803,0,0.087,0.16,0.84,0.16,44.5
285206400000,1979,1,1978,4,16,7,0.582,0.0841,0.498,26852,165.2,165.2,159.8,4,4,4,962.3,928.7,995,823.3,789.7,139,139,139,0,0,0,0.145,0.14,0.15,823.3,789.7,856,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.463,0.432,0.492,0.337,0.321,0.353,0.015,0.014,0.016,1.02,0.962,1.08,0.046,0.043,0.049,21.23,21.04,21.42,0.954,0.953,0.954,0.978,0.975,0.98,0.933,0.929,0.935,40.86,39.52,42.15,39.96,38.53,41.31,0,0,0,0,0,0,0.888,0,0.084,0.14,0.86,0.14,46.1
285811200000,1979,1,1978,4,17,7,0.626,0.0841,0.542,28807.6,177.2,177.2,171.5,4,4,4,1035,1001,1073,896.4,861.9,139,139,139,0,0,0,0.134,0.13,0.139,896.4,861.9,933.8,990,990,990,968,967.9,968.1,22,21.9,22.1,0.529,0.498,0.564,0.373,0.356,0.391,0.017,0.016,0.018,1.15,1.09,1.21,0.052,0.049,0.055,20.84,20.66,21.01,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.74,42.38,45.19,42.87,41.54,44.29,0,0,0,0,0,0,0.953,0,0.084,0.13,0.87,0.13,46
286416000000,1979,1,1978,4,18,7,0.701,0.092,0.609,31405.1,190.3,190.3,186.9,4,4,4,1159,1123,1200,1007,984.2,152.1,139,162,0,0,0,0.131,0.121,0.14,1007,984.2,1038,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.653,0.615,0.701,0.448,0.415,0.508,0.021,0.019,0.024,1.38,1.31,1.5,0.064,0.06,0.07,20.22,19.98,20.41,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.69,47.05,48.54,46.73,46.11,47.57,0,0,0,0,0,0,1.04,0,0.092,0.13,0.87,0.13,44.8
287020800000,1979,2,1978,5,19,7,0.755,0.098,0.653,32341,192.8,192.8,192.5,4,4,4,1249,1204,1302,1087,1042,162,162,162,7.714,0,40,0.13,0.124,0.135,1079,1042,1100,990,990,990,968.7,968.5,968.8,21.3,21.2,21.5,0.764,0.708,0.808,0.601,0.518,0.648,0.028,0.024,0.031,1.66,1.51,1.76,0.078,0.071,0.083,19.66,19.4,19.94,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.61,48.67,50.13,48.13,47.69,48.2,0,0,0,0,0,0,1.07,0,0.102,0.13,0.86,0.14,42.8
287625600000,1979,2,1978,5,20,7,0.857,0.098,0.665,32041.1,192.8,192.8,190.7,4,4,4,1416,1323,1546,1254,1161,162,162,162,154.1,61,284,0.115,0.105,0.122,1100,1100,1100,990,990,990,969.2,968.9,969.6,20.8,20.4,21.1,0.855,0.819,0.9,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.77,1.85,0.087,0.084,0.091,18.98,18.52,19.32,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.77,47.54,49.67,47.68,46.59,48.2,0,0,0,0,0,0,1.06,0,0.192,0.11,0.78,0.22,37.4
288230400000,1979,2,1978,5,21,7,1.03,0.098,0.665,30376,184.6,184.6,180.8,4,4,4,1707,1596,1812,1545,1434,162,162,162,445.3,334,550,0.095,0.0894,0.101,1100,1100,1100,990,990,990,970.2,969.8,970.5,19.8,19.5,20.2,0.915,0.906,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.092,0.096,17.98,17.64,18.35,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.12,45.19,47.1,45.2,44.29,46.16,0,0,0,0,0,0,1,0,0.365,0.095,0.65,0.35,29.5
288835200000,1979,2,1978,5,22,7,1.2,0.125,0.665,28826.6,175.9,175.9,171.6,4,4,4,1982,1847,2138,1776,1685,206,162,239,675.6,585,799,0.103,0.0839,0.121,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.11,16.69,17.52,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.77,42.64,44.88,42.9,41.79,43.98,0,0,0,0,0,0,0.953,0,0.535,0.1,0.55,0.45,24
289440000000,1979,3,1978,6,23,7,1.4,0.145,0.665,27262.6,166.3,166.3,162.3,4,4,4,2322,2173,2464,2083,1934,239,239,239,982.9,834,1125,0.103,0.097,0.11,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.25,15.91,16.61,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.44,40.52,42.41,40.57,39.59,41.56,0,0,0,0,0,0,0.902,0,0.735,0.1,0.48,0.52,19.5
290044800000,1979,3,1978,6,24,7,1.64,0.145,0.665,25469.4,157.5,157.5,151.6,4,4,4,2708,2496,2934,2469,2257,239,239,239,1369,1157,1595,0.0885,0.0815,0.0957,1100,1100,1100,990,990,990,972.8,972.3,973.4,17.2,16.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.32,14.77,15.83,0.942,0.94,0.944,0.974,0.971,0.977,0.917,0.912,0.922,38.92,37.44,40.31,37.9,36.33,39.37,0,0,0,0,0,0,0.842,0,0.975,0.088,0.41,0.59,15.5
290649600000,1979,3,1978,6,25,7,1.92,0.145,0.665,23389.6,144,144,139.2,4,4,4,3174,2982,3334,2935,2743,239,239,239,1835,1643,1995,0.0754,0.0717,0.0801,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.21,13.86,14.66,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.88,34.91,37.11,34.81,33.86,36,0,0,0,0,0,0,0.773,0,1.255,0.076,0.35,0.65,12.2
291254400000,1979,3,1978,6,26,7,2.13,0.149,0.665,22069,134.4,134.4,131.4,4,4,4,3516,3379,3721,3269,3140,247,239,295,2169,2040,2326,0.0702,0.0662,0.0793,1100,1100,1100,990,990,990,974.7,974.4,975.1,15.3,14.9,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.47,13.04,13.76,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,33.86,32.67,34.65,32.84,31.69,33.61,0,0,0,0,0,0,0.73,0,1.465,0.07,0.31,0.69,10.4
291859200000,1979,4,1978,7,27,7,2.44,0.178,0.665,20156.4,125.9,125.9,120,4,4,4,4030,3758,4428,3735,3463,295,295,295,2635,2363,3033,0.0734,0.0666,0.0785,1100,1100,1100,990,990,990,975.7,975.2,976.5,14.3,13.5,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.41,11.66,12.96,0.924,0.917,0.929,0.97,0.97,0.97,0.896,0.889,0.901,30.92,28.83,32.45,29.99,27.96,31.48,0,0,0,0,0,0,0.667,0,1.775,0.073,0.27,0.73,8.26
292464000000,1979,4,1978,7,28,7,3.07,0.178,0.665,15721.5,107,107,93.58,4,4,4,5078,4658,5378,4783,4363,295,295,295,3683,3263,3983,0.0582,0.0549,0.0633,1100,1100,1100,990.02,990,990.04,977.6,976.9,978.1,12.4,11.9,13.1,0.92,0.912,0.926,0.648,0.648,0.648,0.052,0.049,0.054,1.87,1.86,1.87,0.15,0.14,0.16,10.54,10.08,11.24,0.892,0.876,0.912,0.97,0.97,0.97,0.865,0.85,0.885,25.37,23.84,27.66,23.4,21.24,26.75,0,0,0,0,0,0,0.52,0,2.405,0.058,0.22,0.78,5.12
293068800000,1979,4,1978,7,29,7,3.2,0.19,0.665,14637,92.31,92.31,87.13,4,4,4,5296,5103,5397,4981,4739,314.7,295,364,3881,3639,4002,0.0596,0.0547,0.0713,1100,1100,1100,990.03,990.01,990.04,978,977.7,978.1,12.1,11.9,12.3,0.915,0.912,0.921,0.648,0.648,0.648,0.054,0.052,0.054,1.86,1.86,1.87,0.15,0.15,0.16,10.2,10.06,10.48,0.881,0.875,0.891,0.97,0.97,0.97,0.854,0.849,0.864,24.23,23.75,25.17,21.78,21.11,23.08,0,0,0,0,0,0,0.484,0,2.535,0.059,0.21,0.79,4.57
293673600000,1979,4,1978,7,30,7,2.86,0.22,0.665,17418.7,111.9,111.9,103.7,4,4,4,4734,4428,5045,4370,4064,364,364,364,3270,2964,3581,0.0771,0.0722,0.0822,1100,1100,1100,990,990,990.01,977,976.5,977.6,13,12.4,13.5,0.926,0.922,0.926,0.648,0.648,0.648,0.05,0.048,0.052,1.87,1.87,1.87,0.14,0.14,0.15,11.11,10.56,11.66,0.908,0.894,0.917,0.97,0.97,0.97,0.881,0.867,0.889,27.2,25.46,28.83,25.92,23.48,27.96,0,0,0,0,0,0,0.576,0,2.195,0.077,0.23,0.77,6.09
294278400000,1979,4,1978,7,31,7,2.43,0.208,0.665,20156,124.5,124.5,120,4,4,4,4026,3818,4241,3682,3478,343.4,340,364,2583,2378,2777,0.0854,0.0818,0.0891,1100,1100,1100,990,990,990,975.7,975.3,976.1,14.3,13.9,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.41,12,12.83,0.924,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.9,30.92,29.79,32.1,29.99,28.89,31.14,0,0,0,0,0,0,0.667,0,1.765,0.086,0.27,0.73,8.29
294883200000,1979,5,1978,8,32,7,2.09,0.201,0.665,22270.5,137.5,137.5,132.6,4,4,4,3463,3242,3653,3131,2921,331.9,321,340,2031,1821,2213,0.0959,0.0931,0.099,1100,1100,1100,990,990,990,974.5,974.1,974.9,15.5,15.1,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.58,13.18,14.05,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,34.17,33.06,35.45,33.14,32.07,34.38,0,0,0,0,0,0,0.736,0,1.425,0.096,0.32,0.68,10.7
295488000000,1979,5,1978,8,33,7,1.8,0.194,0.665,24211.1,149.5,149.5,144.1,4,4,4,2982,2785,3200,2661,2464,321,321,321,1561,1364,1779,0.108,0.1,0.115,1100,1100,1100,990,990,990,973.5,973,974,16.5,16,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.66,14.14,15.13,0.939,0.936,0.942,0.971,0.97,0.973,0.911,0.908,0.916,37.12,35.69,38.42,36.03,34.62,37.37,0,0,0,0,0,0,0.801,0,1.135,0.11,0.37,0.63,13.5
296092800000,1979,5,1978,8,34,7,1.53,0.194,0.665,26295.9,160.9,160.9,156.5,4,4,4,2531,2373,2707,2210,2052,321,321,321,1110,952,1286,0.127,0.119,0.135,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.74,15.32,16.13,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.918,0.925,40.08,38.93,41.12,39.13,37.91,40.23,0,0,0,0,0,0,0.87,0,0.865,0.13,0.43,0.57,17.2
296697600000,1979,5,1978,8,35,7,1.32,0.178,0.665,27851.3,170.1,170.1,165.8,4,4,4,2190,2021,2340,1896,1764,293.6,257,321,796.1,664,919,0.134,0.12,0.146,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.57,16.2,16.98,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.3,41.32,43.4,41.45,40.45,42.53,0,0,0,0,0,0,0.921,0,0.655,0.13,0.5,0.5,21.1
297302400000,1979,6,1978,9,36,7,1.11,0.155,0.665,29650.9,181,181,176.5,4,4,4,1830,1700,1995,1573,1443,257,257,257,473.3,343,638,0.141,0.129,0.151,1100,1100,1100,990,990,990,970.6,970.1,971.1,19.4,18.9,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.57,17.04,18,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45.02,43.58,46.17,44.12,42.71,45.25,0,0,0,0,0,0,0.981,0,0.445,0.14,0.6,0.4,26.7
297907200000,1979,6,1978,9,37,7,0.932,0.155,0.665,31339,190.5,190.5,186.5,4,4,4,1541,1435,1652,1284,1178,257,257,257,183.7,78,295,0.167,0.156,0.179,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.9,0.86,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.87,0.091,0.087,0.093,18.54,18.16,18.92,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.59,46.59,48.59,46.64,45.66,47.62,0,0,0,0,0,0,1.04,0,0.267,0.17,0.71,0.29,33.6
