datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
362620800000,1981,6,1980,9,39,7,0.526,0.142,0.383,21312.4,134.9,134.9,126.9,3,3,3,869,817.2,941.1,633.5,590.2,235.6,227,257,0,0,0,0.271,0.257,0.282,633.5,590.2,684.1,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.333,0.307,0.365,0.224,0.195,0.258,0.0099,0.0086,0.012,0.785,0.711,0.874,0.035,0.031,0.039,21.84,21.46,22.12,0.955,0.953,0.956,0.979,0.978,0.98,0.935,0.932,0.937,43.17,40.69,45.9,42.29,39.77,44.98,0,0,0,0,0,0,0.705,0,0.143,0.27,0.73,0.27,40.5
363225600000,1981,7,1980,10,40,7,0.455,0.137,0.318,17782.5,115.5,115.5,105.8,3,2,2.7142857142857144,752.7,704.7,797.9,525.7,477.7,227,227,227,0,0,0,0.302,0.284,0.322,525.7,477.7,570.9,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.271,0.243,0.296,0.153,0.124,0.182,0.0066,0.0053,0.008,0.634,0.582,0.678,0.027,0.025,0.03,22.46,22.23,22.65,0.952,0.948,0.957,0.974,0.97,0.98,0.927,0.919,0.938,41.63,35.91,52.61,39.87,34.83,48.2,0,0,0,0,0,0,0.588,0,0.137,0.3,0.7,0.3,39.1
363830400000,1981,7,1980,10,41,7,0.4,0.137,0.263,15296.4,96.4,96.4,91.05,2,2,2,661.1,629.7,698.6,434.1,402.7,227,227,227,0,0,0,0.344,0.325,0.361,434.1,402.7,471.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.22,0.206,0.24,0.104,0.0891,0.122,0.0044,0.0038,0.0052,0.559,0.509,0.622,0.024,0.022,0.027,22.9,22.68,23.07,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.6,43.5,50.2,45.53,42.63,48.2,0,0,0,0,0,0,0.506,0,0.137,0.34,0.66,0.34,38.2
364435200000,1981,7,1980,10,42,7,0.358,0.137,0.221,12991.9,81.71,81.71,77.33,2,2,2,592.3,570.2,612.2,365.3,343.2,227,227,227,0,0,0,0.384,0.371,0.398,365.3,343.2,385.2,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.193,0.185,0.2,0.0714,0.061,0.0808,0.003,0.0026,0.0034,0.453,0.42,0.483,0.019,0.018,0.02,23.28,23.17,23.41,0.951,0.948,0.953,0.975,0.97,0.98,0.927,0.919,0.934,39.64,37.34,41.7,38.67,36.23,40.85,0,0,0,0,0,0,0.43,0,0.137,0.38,0.62,0.38,36.3
365040000000,1981,7,1980,10,43,7,0.333,0.13,0.204,11983.9,76.55,76.55,71.33,2,2,2,551.3,536.9,566.7,336.5,321.2,214.7,184,227,0,0,0,0.389,0.339,0.414,336.5,321.2,358.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.182,0.177,0.187,0.0578,0.0506,0.0683,0.0024,0.0021,0.0029,0.409,0.387,0.44,0.017,0.016,0.018,23.51,23.44,23.55,0.947,0.944,0.95,0.971,0.97,0.974,0.919,0.916,0.925,36.73,35.02,39.28,35.67,33.97,38.28,0,0,0,0,0,0,0.396,0,0.129,0.39,0.61,0.39,36
365644800000,1981,8,1980,11,44,7,0.308,0.111,0.197,11679,74.02,74.02,69.52,2,2,2,510,490.4,531.3,326,306.4,184,184,184,0,0,0,0.361,0.346,0.375,326,306.4,347.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.169,0.183,0.0529,0.0436,0.0629,0.0022,0.0018,0.0026,0.391,0.362,0.423,0.016,0.015,0.018,23.71,23.59,23.83,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.922,35.82,33.72,38.08,34.76,32.71,37.01,0,0,0,0,0,0,0.386,0,0.111,0.36,0.64,0.36,37.9
366249600000,1981,8,1980,11,45,7,0.286,0.111,0.175,10389.2,64.36,64.36,61.84,2,2,2,473.4,456.4,485.3,289.4,272.4,184,184,184,0,0,0,0.389,0.379,0.403,289.4,272.4,301.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.157,0.167,0.0356,0.0276,0.0412,0.0015,0.0011,0.0017,0.336,0.311,0.354,0.014,0.013,0.015,23.93,23.86,24.04,0.939,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,31.88,30.02,33.18,30.92,29.12,32.18,0,0,0,0,0,0,0.344,0,0.111,0.39,0.61,0.39,36.3
366854400000,1981,8,1980,11,46,7,0.263,0.111,0.152,8992.5,57.24,57.24,53.53,2,1,1.8571428571428572,434.8,412.3,451.8,250.8,228.3,184,184,184,0,0,0,0.424,0.407,0.446,250.8,228.3,267.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.141,0.155,0.0195,0.0152,0.0254,0.0008,0.00062,0.001,0.302,0.264,0.407,0.012,0.011,0.017,24.14,24.06,24.24,0.935,0.926,0.958,0.971,0.97,0.98,0.908,0.898,0.939,31.44,26.21,51.76,30.21,25.43,48.2,0,0,0,0,0,0,0.297,0,0.111,0.42,0.58,0.42,34.2
367459200000,1981,8,1980,11,47,7,0.248,0.111,0.137,8097.6,48.2,48.2,48.2,1,1,1,410.9,402.5,412.3,226.9,218.5,184,184,184,0,0,0,0.448,0.446,0.457,226.9,218.5,228.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.141,0.138,0.141,0.015,0.0143,0.0152,0.00061,0.00058,0.00062,0.404,0.39,0.407,0.016,0.016,0.017,24.15,24.14,24.2,0.958,0.958,0.958,0.98,0.98,0.98,0.939,0.939,0.939,51.46,49.67,51.76,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.111,0.45,0.55,0.45,32.7
368064000000,1981,8,1980,11,48,7,0.237,0.0874,0.149,8957.02,55.65,55.65,53.32,2,1,1.8571428571428572,391.1,385.2,402.5,246.5,218.5,144.6,138,184,0,0,0,0.369,0.348,0.457,246.5,218.5,258.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.144,0.138,0.147,0.0176,0.0143,0.0208,0.00071,0.00058,0.00085,0.292,0.27,0.39,0.012,0.011,0.016,24.35,24.2,24.4,0.934,0.929,0.958,0.971,0.97,0.98,0.907,0.901,0.939,31.03,27.47,49.67,30.1,26.65,48.2,0,0,0,0,0,0,0.296,0,0.088,0.37,0.63,0.37,37.8
368668800000,1981,9,1980,12,49,7,0.225,0.0835,0.141,8486.47,53.3,53.3,50.51,2,1,1.5714285714285714,371.8,354,385.2,233.8,216,138,138,138,0,0,0,0.372,0.358,0.39,233.8,216,247.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.133,0.144,0.0156,0.0141,0.0168,0.00063,0.00057,0.00068,0.319,0.258,0.406,0.013,0.01,0.016,24.42,24.35,24.47,0.94,0.925,0.958,0.974,0.97,0.98,0.916,0.898,0.939,37.23,26.32,52.69,35.59,25.53,48.2,0,0,0,0,0,0,0.281,0,0.084,0.37,0.63,0.37,37.7
369273600000,1981,9,1980,12,50,7,0.209,0.0835,0.126,7844.49,48.2,48.2,46.69,1,1,1,345.7,327.5,354,207.7,189.5,138,138,138,0,0,0,0.399,0.39,0.421,207.7,189.5,216,990,990,990,965.1,965,965.2,24.9,24.8,25,0.13,0.123,0.133,0.0134,0.0119,0.0141,0.00054,0.00048,0.00057,0.366,0.333,0.381,0.015,0.013,0.015,24.51,24.45,24.63,0.956,0.952,0.957,0.98,0.98,0.98,0.937,0.933,0.938,47.7,43.57,49.59,46.69,42.7,48.2,0,0,0,0,0,0,0.259,0,0.083,0.4,0.6,0.4,37.5
369878400000,1981,9,1980,12,51,7,0.191,0.0835,0.108,6707.16,41.91,41.91,39.92,1,1,1,315.8,305.9,324.1,177.8,167.9,138,138,138,0,0,0,0.437,0.426,0.451,177.8,167.9,186.1,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.122,0.0109,0.01,0.0116,0.00043,0.0004,0.00046,0.312,0.295,0.327,0.012,0.012,0.013,24.71,24.65,24.78,0.948,0.945,0.951,0.977,0.973,0.98,0.927,0.919,0.932,40.84,38.56,42.76,39.92,37.52,41.91,0,0,0,0,0,0,0.222,0,0.083,0.44,0.57,0.43,35.1
370483200000,1981,9,1980,12,52,7,0.175,0.0738,0.101,6298.25,40,40,37.49,1,1,1,289.1,283.2,302.6,167.1,152,122,110,138,0,0,0,0.421,0.383,0.476,167.1,152,177.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.116,0.00996,0.00867,0.0108,0.0004,0.00034,0.00043,0.292,0.266,0.308,0.012,0.011,0.012,24.85,24.8,24.87,0.945,0.94,0.948,0.974,0.97,0.978,0.92,0.912,0.927,38.49,34.86,40.9,37.49,33.81,40,0,0,0,0,0,0,0.208,0,0.074,0.42,0.58,0.42,36
371088000000,1981,10,1981,1,1,7,0.165,0.0665,0.0987,6143.95,39.02,39.02,36.57,1,1,1,273.1,266,283.2,163.1,156,110,110,110,0,0,0,0.403,0.388,0.414,163.1,156,173.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.115,0.00962,0.00901,0.0105,0.00038,0.00036,0.00042,0.283,0.271,0.301,0.011,0.011,0.012,24.92,24.87,24.97,0.943,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.924,37.62,35.93,39.98,36.57,34.86,39.02,0,0,0,0,0,0,0.203,0,0.0663,0.4,0.6,0.4,37.2
371692800000,1981,10,1981,1,2,7,0.161,0.0665,0.0943,5855.74,34.86,34.86,34.86,1,1,1,266,266,266,156,156,110,110,110,0,0,0,0.414,0.414,0.414,156,156,156,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.109,0.109,0.00901,0.00901,0.00901,0.00036,0.00036,0.00036,0.271,0.271,0.271,0.011,0.011,0.011,24.97,24.97,24.97,0.941,0.941,0.941,0.97,0.97,0.97,0.913,0.913,0.913,35.93,35.93,35.93,34.86,34.86,34.86,0,0,0,0,0,0,0.194,0,0.0667,0.41,0.59,0.41,36.4
372297600000,1981,10,1981,1,3,7,0.158,0.0665,0.0916,5680.84,34.86,34.86,33.81,1,1,1,261.4,256.9,266,151.4,146.9,110,110,110,0,0,0,0.421,0.414,0.428,151.4,146.9,156,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.109,0.00862,0.00824,0.00901,0.00034,0.00033,0.00036,0.262,0.254,0.271,0.01,0.01,0.011,24.99,24.97,25.02,0.94,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,34.86,33.8,35.93,33.81,32.79,34.86,0,0,0,0,0,0,0.188,0,0.0664,0.42,0.58,0.42,36
372902400000,1981,10,1981,1,4,7,0.152,0.0662,0.0859,5322.84,32.26,32.26,31.68,1,1,1,251.5,250.3,254.6,142.1,140.3,109.4,106,110,0,0,0,0.435,0.424,0.44,142.1,140.3,144.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.103,0.105,0.00783,0.00767,0.00804,0.00031,0.0003,0.00032,0.246,0.243,0.25,0.0097,0.0096,0.0099,25.05,25.03,25.06,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,32.66,32.23,33.25,31.68,31.27,32.26,0,0,0,0,0,0,0.176,0,0.0661,0.44,0.57,0.43,35
373507200000,1981,11,1981,2,5,7,0.155,0.0641,0.091,5647.94,35.14,35.14,33.62,1,1,1,256.4,246.5,263.1,150.4,140.5,106,106,106,0,0,0,0.414,0.403,0.43,150.4,140.5,157.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.103,0.109,0.00854,0.00769,0.0091,0.00034,0.0003,0.00036,0.26,0.243,0.272,0.01,0.0096,0.011,25.01,24.98,25.08,0.939,0.935,0.941,0.97,0.97,0.97,0.911,0.907,0.913,34.66,32.32,36.23,33.62,31.35,35.14,0,0,0,0,0,0,0.187,0,0.064,0.41,0.59,0.41,36.4
374112000000,1981,11,1981,2,6,7,0.167,0.0641,0.103,6408.38,41.03,41.03,38.15,1,1,1,275.5,263.1,287.1,169.5,157.1,106,106,106,0,0,0,0.385,0.369,0.403,169.5,157.1,181.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.109,0.117,0.0102,0.0091,0.0111,0.0004,0.00036,0.00044,0.295,0.272,0.315,0.012,0.011,0.013,24.9,24.84,24.98,0.945,0.941,0.949,0.974,0.97,0.98,0.921,0.913,0.93,39.14,36.23,41.86,38.15,35.14,41.03,0,0,0,0,0,0,0.212,0,0.064,0.38,0.62,0.38,38.4
374716800000,1981,11,1981,2,7,7,0.173,0.0641,0.109,6853.9,41.69,41.69,40.8,1,1,1,286.3,283.2,290,180.3,177.2,106,106,106,0,0,0,0.37,0.365,0.374,180.3,177.2,184,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.116,0.118,0.0111,0.0108,0.0114,0.00044,0.00043,0.00045,0.314,0.308,0.32,0.012,0.012,0.013,24.84,24.82,24.86,0.949,0.948,0.95,0.979,0.978,0.98,0.929,0.927,0.931,41.66,40.95,42.54,40.8,40.05,41.69,0,0,0,0,0,0,0.227,0,0.064,0.37,0.63,0.37,39.6
375321600000,1981,11,1981,2,8,7,0.184,0.0641,0.12,7566.06,46.28,46.28,45.04,1,1,1,304.6,294.6,310.1,198.6,188.6,106,106,106,0,0,0,0.348,0.342,0.36,198.6,188.6,204.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.125,0.0126,0.0118,0.0131,0.0005,0.00047,0.00052,0.347,0.329,0.356,0.014,0.013,0.014,24.73,24.69,24.79,0.954,0.951,0.955,0.98,0.98,0.98,0.935,0.932,0.936,45.96,43.62,47.22,45.04,42.75,46.28,0,0,0,0,0,0,0.25,0,0.064,0.35,0.65,0.35,41.1
375926400000,1981,11,1981,2,9,7,0.197,0.0631,0.134,8134.93,49.94,49.94,48.42,2,1,1.2857142857142858,326,310.1,334.4,221.8,204.1,104.3,104,106,0,0,0,0.32,0.311,0.342,221.8,204.1,230.4,990,990,990,965,965,965.1,25,24.9,25,0.131,0.125,0.133,0.0146,0.0131,0.0153,0.00058,0.00052,0.00062,0.343,0.247,0.396,0.014,0.0099,0.016,24.63,24.55,24.69,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.39,25.74,52.34,41.29,24.97,48.2,0,0,0,0,0,0,0.269,0,0.063,0.32,0.68,0.32,41.3
376531200000,1981,12,1981,3,10,7,0.221,0.0629,0.158,9507.45,61.95,61.95,56.59,2,2,2,364.8,337.2,389.6,260.8,233.2,104,104,104,0,0,0,0.286,0.267,0.308,260.8,233.2,285.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.134,0.153,0.0236,0.0156,0.0338,0.00095,0.00062,0.0014,0.286,0.25,0.322,0.012,0.01,0.013,24.49,24.33,24.66,0.931,0.924,0.937,0.97,0.97,0.97,0.903,0.896,0.909,29.17,26.06,31.93,28.3,25.28,30.97,0,0,0,0,0,0,0.314,0,0.063,0.28,0.71,0.29,43
377136000000,1981,12,1981,3,11,7,0.238,0.0629,0.175,10541.3,64.74,64.74,62.75,2,2,2,393.3,389.6,402.5,289.3,285.6,104,104,104,0,0,0,0.264,0.258,0.267,289.3,285.6,298.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.153,0.157,0.0355,0.0338,0.0399,0.0014,0.0014,0.0016,0.328,0.322,0.341,0.013,0.013,0.014,24.31,24.25,24.33,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,32.34,31.93,33.37,31.37,30.97,32.37,0,0,0,0,0,0,0.349,0,0.063,0.26,0.74,0.26,44.3
377740800000,1981,12,1981,3,12,7,0.242,0.0629,0.179,10775.9,64.74,64.74,64.14,2,2,2,399.8,396.1,402.5,295.8,292.1,104,104,104,0,0,0,0.26,0.258,0.263,295.8,292.1,298.5,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.157,0.155,0.157,0.0386,0.0369,0.0399,0.0016,0.0015,0.0016,0.337,0.332,0.341,0.014,0.013,0.014,24.26,24.25,24.29,0.94,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,33.06,32.65,33.37,32.07,31.68,32.37,0,0,0,0,0,0,0.356,0,0.063,0.26,0.74,0.26,44.5
378345600000,1981,12,1981,3,13,7,0.247,0.0595,0.188,11325.7,72.92,72.92,67.41,2,2,2,409.2,402.5,427.1,310.8,298.5,98.43,91,104,0,0,0,0.241,0.213,0.258,310.8,298.5,336.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.161,0.157,0.169,0.0457,0.0399,0.0577,0.0019,0.0016,0.0024,0.359,0.341,0.396,0.015,0.014,0.016,24.2,24.08,24.25,0.942,0.94,0.946,0.97,0.97,0.971,0.914,0.912,0.919,34.75,33.37,37.56,33.71,32.37,36.46,0,0,0,0,0,0,0.375,0,0.059,0.24,0.76,0.24,45.9
378950400000,1982,1,1981,4,14,7,0.268,0.055,0.213,12880.9,78.54,78.54,76.67,2,2,2,443.6,435.1,451.8,352.6,344.1,91,91,91,0,0,0,0.205,0.201,0.209,352.6,344.1,360.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.175,0.172,0.178,0.0654,0.0614,0.0693,0.0027,0.0025,0.0028,0.421,0.408,0.433,0.017,0.017,0.018,23.98,23.93,24.03,0.949,0.947,0.95,0.975,0.973,0.976,0.925,0.922,0.928,39.33,38.42,40.22,38.34,37.37,39.27,0,0,0,0,0,0,0.426,0,0.055,0.21,0.79,0.21,48.1
379555200000,1982,1,1981,4,15,7,0.292,0.055,0.237,14312.8,90.22,90.22,85.2,2,2,2,482.6,456.4,507,391.6,365.4,91,91,91,0,0,0,0.189,0.179,0.199,391.6,365.4,416,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.189,0.18,0.198,0.0838,0.0715,0.0954,0.0035,0.0029,0.004,0.48,0.44,0.516,0.02,0.018,0.021,23.75,23.6,23.91,0.954,0.95,0.956,0.98,0.978,0.98,0.934,0.929,0.937,43.48,40.71,46.03,42.6,39.8,45.11,0,0,0,0,0,0,0.473,0,0.055,0.19,0.81,0.19,49
380160000000,1982,1,1981,4,16,7,0.321,0.055,0.266,15863.5,96.4,96.4,94.43,2,2,2,530.2,512.2,548.2,439.2,421.2,91,91,91,0,0,0,0.172,0.166,0.178,439.2,421.2,457.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.206,0.199,0.212,0.106,0.0978,0.115,0.0044,0.0041,0.0048,0.551,0.524,0.578,0.023,0.022,0.024,23.46,23.35,23.57,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.38,46.56,50.14,47.21,45.63,48.2,0,0,0,0,0,0,0.525,0,0.055,0.17,0.83,0.17,49.4
380764800000,1982,1,1981,4,17,7,0.345,0.055,0.29,16701.3,104.8,104.8,99.41,3,2,2.4285714285714284,571,548.2,593.1,480,457.2,91,91,91,0,0,0,0.16,0.153,0.166,480,457.2,502.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.224,0.212,0.236,0.126,0.115,0.136,0.0053,0.0048,0.0057,0.568,0.516,0.614,0.024,0.022,0.026,23.26,23.19,23.35,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.938,44.5,34.9,52.16,42.32,33.85,48.2,0,0,0,0,0,0,0.552,0,0.055,0.16,0.84,0.16,48.4
381369600000,1982,2,1981,5,18,7,0.37,0.0635,0.306,17692.6,107,107,105.3,3,3,3,611,599.5,619.8,506,494.5,105,105,105,0,0,0,0.172,0.169,0.175,506,494.5,514.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.241,0.234,0.246,0.139,0.132,0.145,0.0059,0.0056,0.0061,0.55,0.532,0.565,0.023,0.022,0.024,23.11,23.06,23.17,0.947,0.946,0.948,0.97,0.97,0.97,0.918,0.917,0.919,36.19,35.42,36.77,35.1,34.36,35.67,0,0,0,0,0,0,0.585,0,0.064,0.17,0.83,0.17,47.8
381974400000,1982,2,1981,5,19,7,0.396,0.0635,0.333,19173,115.6,115.6,114.1,3,3,3,654.8,648.5,662,549.8,543.5,105,105,105,0,0,0,0.16,0.159,0.162,549.8,543.5,557,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.266,0.262,0.27,0.168,0.164,0.173,0.0072,0.007,0.0074,0.624,0.613,0.636,0.027,0.026,0.027,22.86,22.82,22.89,0.951,0.95,0.951,0.974,0.973,0.975,0.926,0.925,0.927,39.06,38.65,39.52,38.04,37.61,38.53,0,0,0,0,0,0,0.634,0,0.063,0.16,0.84,0.16,48.4
382579200000,1982,2,1981,5,20,7,0.414,0.0618,0.352,20288.9,127.2,127.2,120.8,3,3,3,684.5,662,698.6,582.4,557,102.1,85,105,0,0,0,0.149,0.122,0.159,582.4,557,613.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.284,0.27,0.299,0.19,0.173,0.211,0.0081,0.0074,0.009,0.678,0.636,0.728,0.029,0.027,0.031,22.68,22.58,22.82,0.953,0.951,0.955,0.978,0.975,0.98,0.932,0.927,0.936,41.16,39.52,43.25,40.26,38.53,42.39,0,0,0,0,0,0,0.671,0,0.062,0.15,0.85,0.15,49
383184000000,1982,2,1981,5,21,7,0.437,0.0514,0.386,22094,135.5,135.5,131.5,3,3,3,723,698.6,745.4,638,613.6,85,85,85,0,0,0,0.118,0.114,0.122,638,613.6,660.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.312,0.299,0.325,0.227,0.211,0.242,0.0098,0.009,0.01,0.769,0.728,0.807,0.033,0.031,0.035,22.44,22.31,22.58,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.73,43.25,46.08,43.84,42.39,45.16,0,0,0,0,0,0,0.731,0,0.051,0.12,0.88,0.12,50.6
383788800000,1982,3,1981,6,22,7,0.463,0.0647,0.398,22605.8,136.4,136.4,134.6,3,3,3,765.4,745.4,776.2,658.4,638.4,107,107,107,0,0,0,0.14,0.138,0.144,658.4,638.4,669.2,990,990,990,967,966.9,967,23,23,23.1,0.329,0.318,0.335,0.241,0.227,0.248,0.01,0.0098,0.011,0.809,0.775,0.827,0.035,0.034,0.036,22.23,22.17,22.34,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.77,44.57,46.41,44.85,43.68,45.48,0,0,0,0,0,0,0.748,0,0.065,0.14,0.86,0.14,48.8
384393600000,1982,3,1981,6,23,7,0.484,0.0647,0.419,23603,143.7,143.7,140.5,3,3,3,800.4,782.3,820,693.4,675.3,107,107,107,0,0,0,0.134,0.13,0.137,693.4,675.3,713,990,990,990,967.1,967,967.2,22.9,22.8,23,0.349,0.339,0.36,0.264,0.252,0.277,0.012,0.011,0.012,0.868,0.837,0.901,0.038,0.036,0.039,22.03,21.92,22.13,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.79,46.77,48.89,46.83,45.83,47.91,0,0,0,0,0,0,0.781,0,0.065,0.13,0.87,0.13,48.8
384998400000,1982,3,1981,6,24,7,0.509,0.0647,0.444,24292.8,144.6,144.6,144.6,3,3,3,841.9,827.5,851.4,734.9,720.5,107,107,107,0,0,0,0.127,0.126,0.129,734.9,720.5,744.4,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.374,0.364,0.382,0.292,0.282,0.298,0.013,0.012,0.013,0.94,0.913,0.958,0.041,0.04,0.042,21.79,21.74,21.88,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.1,49.31,50.61,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.065,0.13,0.87,0.13,47.7
385603200000,1982,3,1981,6,25,7,0.545,0.0647,0.48,25708.9,162.9,162.9,153,4,3,3.5714285714285716,901.2,863.8,941.1,794.2,756.8,107,107,107,0,0,0,0.119,0.114,0.124,794.2,756.8,834.1,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.428,0.394,0.464,0.323,0.305,0.343,0.014,0.013,0.015,0.997,0.964,1.03,0.044,0.043,0.046,21.5,21.3,21.66,0.955,0.953,0.957,0.979,0.976,0.98,0.934,0.93,0.938,45.52,40.02,52.32,43.42,39.06,48.2,0,0,0,0,0,0,0.85,0,0.065,0.12,0.88,0.12,47.2
386208000000,1982,3,1981,6,26,7,0.612,0.0709,0.541,28887,177,177,171.9,4,4,4,1012,964.9,1055,895.2,857.9,117.3,107,125,0,0,0,0.116,0.108,0.124,895.2,857.9,930.1,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.524,0.486,0.559,0.372,0.354,0.389,0.017,0.016,0.018,1.14,1.07,1.2,0.052,0.048,0.055,20.93,20.72,21.17,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.86,42.51,45.15,42.99,41.66,44.25,0,0,0,0,0,0,0.955,0,0.071,0.12,0.88,0.12,47.2
386812800000,1982,4,1981,7,27,7,0.727,0.0756,0.643,32114.3,192.8,192.8,191.2,4,4,4,1202,1106,1284,1077,980.7,125,125,125,14.71,0,59,0.104,0.0973,0.113,1062,980.7,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.734,0.609,0.808,0.568,0.414,0.648,0.027,0.019,0.031,1.59,1.3,1.76,0.074,0.06,0.083,19.87,19.45,20.47,0.955,0.954,0.956,0.98,0.98,0.98,0.935,0.935,0.937,49.37,47.04,50.5,47.79,46.1,48.2,0,0,0,0,0,0,1.06,0,0.084,0.1,0.88,0.12,44.2
387417600000,1982,4,1981,7,28,7,0.822,0.0756,0.665,32336.2,192.8,192.8,192.5,4,4,4,1359,1312,1388,1234,1187,125,125,125,134.6,87,163,0.092,0.0901,0.0952,1100,1100,1100,990,990,990,969,968.9,969.1,21,20.9,21.1,0.84,0.822,0.852,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.8,0.085,0.084,0.086,19.18,19.08,19.35,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.29,49.02,49.75,48.12,48.04,48.2,0,0,0,0,0,0,1.07,0,0.157,0.092,0.81,0.19,39.3
388022400000,1982,4,1981,7,29,7,0.833,0.0855,0.665,32209.6,192.8,192.8,191.7,4,4,4,1377,1312,1435,1235,1164,141.4,125,148,135.3,64,194,0.103,0.0881,0.113,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.849,0.822,0.874,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.77,1.82,0.086,0.084,0.088,19.12,18.9,19.35,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.12,48.56,49.75,47.93,47.58,48.2,0,0,0,0,0,0,1.07,0,0.168,0.1,0.8,0.2,38.7
388627200000,1982,4,1981,7,30,7,0.779,0.0971,0.664,32390.4,192.8,192.8,192.8,4,4,4,1288,1276,1312,1128,1092,160.6,148,192,30,0,64,0.125,0.113,0.149,1098,1092,1100,990,990,990,968.8,968.8,968.9,21.2,21.1,21.2,0.805,0.785,0.822,0.643,0.631,0.648,0.03,0.03,0.031,1.75,1.71,1.77,0.082,0.081,0.084,19.45,19.35,19.49,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.91,49.75,50.1,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.115,0.12,0.85,0.15,41.6
389232000000,1982,5,1981,8,31,7,0.746,0.116,0.63,31817.8,192.8,192.8,189.4,4,4,4,1234,1204,1284,1042,1012,192,192,192,0,0,0,0.155,0.149,0.159,1042,1012,1092,990,990,990,968.6,968.5,968.8,21.4,21.2,21.5,0.712,0.668,0.785,0.518,0.451,0.631,0.024,0.021,0.03,1.52,1.4,1.71,0.071,0.065,0.081,19.85,19.49,20.06,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.4,47.55,49.79,47.35,46.6,48.2,0,0,0,0,0,0,1.05,0,0.116,0.16,0.84,0.16,42.7
389836800000,1982,5,1981,8,32,7,0.707,0.116,0.59,30521.2,185.2,185.2,181.7,4,4,4,1168,1155,1194,976.3,963.3,192,192,192,0,0,0,0.164,0.161,0.166,976.3,963.3,1002,990,990,990,968.4,968.4,968.5,21.6,21.5,21.6,0.616,0.598,0.653,0.412,0.405,0.428,0.019,0.019,0.02,1.3,1.27,1.36,0.06,0.059,0.063,20.27,20.13,20.34,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.35,45.89,47.24,45.42,44.97,46.3,0,0,0,0,0,0,1.01,0,0.117,0.16,0.83,0.17,43.2
390441600000,1982,5,1981,8,33,7,0.67,0.116,0.554,29061,178.7,178.7,173,4,4,4,1108,1073,1147,916.3,880.8,192,192,192,0,0,0,0.173,0.167,0.179,916.3,880.8,955.3,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.555,0.523,0.591,0.383,0.365,0.401,0.018,0.017,0.019,1.19,1.13,1.26,0.055,0.052,0.058,20.57,20.38,20.74,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.13,42.77,45.6,43.25,41.91,44.68,0,0,0,0,0,0,0.961,0,0.116,0.17,0.83,0.17,43.4
391046400000,1982,5,1981,8,34,7,0.629,0.116,0.513,27260.3,167.7,167.7,162.3,4,4,4,1040,1015,1073,847.7,822.5,192,192,192,0,0,0,0.185,0.179,0.189,847.7,822.5,880.8,990,990,990,968,967.9,968.1,22,21.9,22.1,0.492,0.469,0.523,0.349,0.337,0.365,0.016,0.015,0.017,1.07,1.03,1.13,0.049,0.047,0.052,20.91,20.74,21.03,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.932,0.936,41.45,40.43,42.77,40.57,39.5,41.91,0,0,0,0,0,0,0.901,0,0.116,0.18,0.82,0.18,43.3
391651200000,1982,5,1981,8,35,7,0.587,0.1,0.487,25926.1,161.9,161.9,154.3,4,3,3.7142857142857144,970.9,928.7,1015,805.5,767.7,165.4,161,192,0,0,0,0.17,0.161,0.189,805.5,767.7,839.9,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.451,0.416,0.482,0.329,0.311,0.346,0.015,0.014,0.016,1.02,0.972,1.05,0.046,0.044,0.048,21.2,21.03,21.37,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,43.62,39.47,51.66,42.02,38.48,48.2,0,0,0,0,0,0,0.857,0,0.1,0.17,0.83,0.17,44.2
392256000000,1982,6,1981,9,36,7,0.513,0.0974,0.416,23121.8,144.6,144.6,137.6,3,3,3,848.3,790.3,902.5,687.3,629.3,161,161,161,0,0,0,0.19,0.178,0.204,687.3,629.3,741.5,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.355,0.321,0.392,0.26,0.221,0.296,0.011,0.0096,0.013,0.867,0.768,0.965,0.038,0.033,0.043,21.84,21.53,22.17,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.92,43.57,49.92,45.88,42.7,48.2,0,0,0,0,0,0,0.765,0,0.097,0.19,0.81,0.19,45.1
392860800000,1982,6,1981,9,37,7,0.438,0.0974,0.34,19370.6,128.1,128.1,115.3,3,3,3,723.4,662,790.3,562.4,501,161,161,161,0,0,0,0.223,0.204,0.243,562.4,501,629.3,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.283,0.248,0.321,0.177,0.136,0.221,0.0076,0.0058,0.0096,0.655,0.551,0.768,0.028,0.024,0.033,22.55,22.17,22.9,0.951,0.946,0.955,0.975,0.97,0.98,0.927,0.918,0.936,39.41,35.49,43.57,38.43,34.43,42.7,0,0,0,0,0,0,0.641,0,0.098,0.22,0.78,0.22,44.2
393465600000,1982,6,1981,9,38,7,0.367,0.0974,0.27,15662.7,96.4,96.4,93.23,2,2,2,607.3,570.2,648.5,446.3,409.2,161,161,161,0,0,0,0.265,0.248,0.282,446.3,409.2,487.5,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.219,0.203,0.24,0.11,0.0921,0.129,0.0046,0.0039,0.0055,0.572,0.513,0.641,0.024,0.022,0.027,23.1,22.87,23.32,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.35,44.71,52.25,46.62,43.81,48.2,0,0,0,0,0,0,0.518,0,0.097,0.27,0.74,0.26,42.7
394070400000,1982,6,1981,9,39,7,0.326,0.0884,0.238,14219.7,86.93,86.93,84.64,2,2,2,539.3,512.2,566.7,393.1,377.2,146.1,135,161,0,0,0,0.271,0.251,0.294,393.1,377.2,405.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.196,0.189,0.201,0.0846,0.077,0.0905,0.0035,0.0032,0.0038,0.488,0.464,0.508,0.02,0.019,0.021,23.48,23.34,23.63,0.954,0.952,0.955,0.98,0.979,0.98,0.935,0.933,0.936,43.19,41.61,44.35,42.32,40.76,43.47,0,0,0,0,0,0,0.47,0,0.088,0.27,0.73,0.27,43.6
394675200000,1982,7,1981,10,40,7,0.298,0.0816,0.216,12953.8,79.4,79.4,77.11,2,2,2,492.6,481.3,502.8,357.6,346.3,135,135,135,0,0,0,0.274,0.269,0.281,357.6,346.3,367.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.183,0.179,0.186,0.0678,0.0624,0.0726,0.0028,0.0026,0.003,0.434,0.417,0.45,0.018,0.017,0.019,23.75,23.69,23.82,0.949,0.948,0.951,0.975,0.972,0.977,0.926,0.922,0.929,39.54,38.33,40.62,38.55,37.28,39.7,0,0,0,0,0,0,0.428,0,0.082,0.27,0.72,0.28,43.5
395280000000,1982,7,1981,10,41,7,0.28,0.0816,0.198,11859,74.55,74.55,70.59,2,2,2,463,446.6,481.3,328,311.6,135,135,135,0,0,0,0.292,0.281,0.302,328,311.6,346.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.166,0.179,0.0538,0.0461,0.0624,0.0022,0.0019,0.0026,0.39,0.365,0.417,0.016,0.015,0.017,23.93,23.82,24.03,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.914,0.922,36.37,34.6,38.33,35.29,33.56,37.28,0,0,0,0,0,0,0.392,0,0.082,0.29,0.71,0.29,42.4
395884800000,1982,7,1981,10,42,7,0.263,0.0816,0.181,10863.2,67.12,67.12,64.66,2,2,2,435,422.2,446.6,300,287.2,135,135,135,0,0,0,0.31,0.302,0.32,300,287.2,311.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.162,0.158,0.166,0.0406,0.0346,0.0461,0.0017,0.0014,0.0019,0.348,0.329,0.365,0.014,0.013,0.015,24.09,24.03,24.17,0.941,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.914,33.33,31.93,34.6,32.33,30.97,33.56,0,0,0,0,0,0,0.359,0,0.082,0.31,0.69,0.31,41.3
396489600000,1982,7,1981,10,43,7,0.247,0.0834,0.163,9773.21,61.94,61.94,58.17,2,2,2,407.7,396.1,422.2,269.9,241.1,137.9,135,155,0,0,0,0.338,0.32,0.391,269.9,241.1,287.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.152,0.142,0.158,0.0269,0.0162,0.0346,0.0011,0.00066,0.0014,0.303,0.264,0.329,0.012,0.011,0.013,24.26,24.17,24.36,0.934,0.927,0.938,0.97,0.97,0.97,0.906,0.899,0.91,29.99,26.68,31.93,29.09,25.88,30.97,0,0,0,0,0,0,0.323,0,0.084,0.34,0.66,0.34,39.6
397094400000,1982,8,1981,11,44,7,0.233,0.0937,0.139,8274.7,51.31,51.31,49.25,2,1,1.4285714285714286,385.6,379,394,230.6,224,155,155,155,0,0,0,0.402,0.393,0.409,230.6,224,239,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.136,0.141,0.0153,0.0148,0.0161,0.00062,0.0006,0.00065,0.339,0.256,0.407,0.014,0.01,0.016,24.33,24.27,24.4,0.944,0.925,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.73,25.94,52.47,38.4,25.17,48.2,0,0,0,0,0,0,0.274,0,0.094,0.4,0.6,0.4,35.5
397699200000,1982,8,1981,11,45,7,0.218,0.0937,0.125,7745.24,48.2,48.2,46.1,1,1,1,361.1,354,375.1,206.1,199,155,155,155,0,0,0,0.429,0.413,0.438,206.1,199,220.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.127,0.135,0.0133,0.0127,0.0145,0.00054,0.00051,0.00058,0.364,0.351,0.389,0.015,0.014,0.016,24.43,24.34,24.48,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.21,45.6,50.32,46.1,44.69,48.2,0,0,0,0,0,0,0.256,0,0.093,0.43,0.57,0.43,35.5
398304000000,1982,8,1981,11,46,7,0.209,0.0937,0.115,7191.33,44.17,44.17,42.81,1,1,1,345.7,337.2,351.7,190.7,182.2,155,155,155,0,0,0,0.449,0.441,0.46,190.7,182.2,196.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.121,0.126,0.012,0.0112,0.0125,0.00048,0.00045,0.0005,0.336,0.321,0.347,0.014,0.013,0.014,24.54,24.49,24.59,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.93,0.935,43.68,41.73,45.07,42.81,40.88,44.17,0,0,0,0,0,0,0.238,0,0.094,0.45,0.55,0.45,34.4
398908800000,1982,8,1981,11,47,7,0.198,0.0937,0.104,6446.49,40.19,40.19,38.37,1,1,1,327,324.1,334.4,172,169.1,155,155,155,0,0,0,0.474,0.464,0.478,172,169.1,179.4,990,990,990,965,965,965.1,25,24.9,25,0.118,0.117,0.12,0.0104,0.0101,0.011,0.00042,0.00041,0.00044,0.303,0.298,0.316,0.012,0.012,0.013,24.66,24.61,24.68,0.946,0.946,0.949,0.975,0.973,0.978,0.922,0.92,0.928,39.37,38.69,41.08,38.37,37.65,40.19,0,0,0,0,0,0,0.213,0,0.094,0.47,0.53,0.47,32.6
399513600000,1982,8,1981,11,48,7,0.193,0.0778,0.115,7189.4,45.97,45.97,42.79,1,1,1,318.5,313.5,321.2,190,166.2,128.6,118,155,0,0,0,0.403,0.367,0.483,190,166.2,203.2,990,990,990,965,965,965,25,25,25,0.121,0.116,0.125,0.0119,0.00988,0.013,0.00048,0.0004,0.00052,0.332,0.292,0.355,0.013,0.012,0.014,24.68,24.64,24.7,0.952,0.945,0.955,0.978,0.972,0.98,0.93,0.918,0.936,43.76,38.03,46.9,42.79,36.95,45.97,0,0,0,0,0,0,0.238,0,0.078,0.4,0.6,0.4,37.3
400118400000,1982,9,1981,12,49,7,0.178,0.0714,0.107,6663.16,43.45,43.45,39.66,1,1,1,294.1,283.2,310.1,176.1,165.2,118,118,118,0,0,0,0.402,0.381,0.417,176.1,165.2,192.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.115,0.111,0.121,0.0107,0.00979,0.0121,0.00043,0.00039,0.00048,0.306,0.287,0.335,0.012,0.011,0.013,24.82,24.71,24.88,0.947,0.944,0.952,0.976,0.972,0.98,0.925,0.917,0.933,40.62,38.06,44.34,39.66,36.99,43.45,0,0,0,0,0,0,0.22,0,0.071,0.4,0.6,0.4,37.4
400723200000,1982,9,1981,12,50,7,0.166,0.0714,0.0951,5900.09,36.55,36.55,35.12,1,1,1,275.3,273.3,281.5,157.3,155.3,118,118,118,0,0,0,0.429,0.419,0.432,157.3,155.3,163.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.111,0.00912,0.00895,0.00964,0.00036,0.00036,0.00038,0.273,0.269,0.284,0.011,0.011,0.011,24.93,24.89,24.94,0.942,0.941,0.943,0.97,0.97,0.971,0.913,0.913,0.916,36.2,35.74,37.65,35.12,34.66,36.55,0,0,0,0,0,0,0.195,0,0.0709,0.43,0.57,0.43,35.5
401328000000,1982,9,1981,12,51,7,0.16,0.0714,0.0886,5483.76,34.66,34.66,32.64,1,1,1,264.4,256.9,273.3,146.4,138.9,118,118,118,0,0,0,0.447,0.432,0.459,146.4,138.9,155.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.0082,0.00756,0.00895,0.00032,0.0003,0.00036,0.253,0.24,0.269,0.01,0.0095,0.011,24.99,24.94,25.03,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,33.65,31.86,35.74,32.64,30.91,34.66,0,0,0,0,0,0,0.181,0,0.0714,0.45,0.55,0.45,34.3
401932800000,1982,9,1981,12,52,7,0.153,0.0659,0.0873,5413.55,36.41,36.41,32.22,1,1,1,253.4,242.4,259.4,144.4,124.4,109,97,118,0,0,0,0.431,0.374,0.487,144.4,124.4,162.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.0971,0.109,0.00802,0.00632,0.00955,0.00032,0.00025,0.00038,0.249,0.214,0.28,0.0098,0.0084,0.011,25.04,24.98,25.13,0.936,0.928,0.943,0.97,0.97,0.971,0.908,0.9,0.915,33.21,28.46,37.51,32.22,27.61,36.41,0,0,0,0,0,0,0.179,0,0.0657,0.43,0.57,0.43,35.4
402537600000,1982,10,1982,1,1,7,0.164,0.0587,0.105,6578.5,40.6,40.6,39.16,1,1,1,270.4,261.9,276.2,173.4,164.9,97,97,97,0,0,0,0.359,0.351,0.37,173.4,164.9,179.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.115,0.0105,0.00976,0.011,0.00042,0.00039,0.00044,0.3,0.284,0.31,0.012,0.011,0.012,24.92,24.89,24.97,0.946,0.944,0.948,0.976,0.972,0.979,0.924,0.917,0.929,40.11,38.1,41.46,39.16,37.03,40.6,0,0,0,0,0,0,0.218,0,0.059,0.36,0.64,0.36,40.1
403142400000,1982,10,1982,1,2,7,0.159,0.0665,0.0923,5729.25,37.27,37.27,34.1,1,1,1,262.6,256.9,276.2,152.6,146.9,110,110,110,0,0,0,0.419,0.398,0.428,152.6,146.9,166.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.112,0.00872,0.00824,0.00987,0.00035,0.00033,0.00039,0.265,0.254,0.289,0.01,0.01,0.011,24.98,24.91,25.02,0.94,0.938,0.944,0.97,0.97,0.972,0.912,0.91,0.918,35.14,33.8,38.33,34.1,32.79,37.27,0,0,0,0,0,0,0.189,0,0.0667,0.42,0.58,0.42,36
403747200000,1982,10,1982,1,3,7,0.157,0.0665,0.0909,5636.33,35.52,35.52,33.55,1,1,1,260.2,254.6,268.9,150.2,144.6,110,110,110,0,0,0,0.423,0.409,0.432,150.2,144.6,158.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00852,0.00804,0.00926,0.00034,0.00032,0.00037,0.26,0.25,0.276,0.01,0.0099,0.011,25,24.95,25.03,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,34.59,33.25,36.62,33.55,32.26,35.52,0,0,0,0,0,0,0.186,0,0.0661,0.42,0.58,0.42,35.9
404352000000,1982,10,1982,1,4,7,0.171,0.0665,0.104,6531.4,40.72,40.72,38.88,1,1,1,282.6,273.3,290,172.6,163.3,110,110,110,0,0,0,0.389,0.379,0.402,172.6,163.3,180,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0104,0.00963,0.0111,0.00041,0.00038,0.00044,0.3,0.284,0.314,0.012,0.011,0.012,24.87,24.83,24.92,0.946,0.943,0.949,0.976,0.971,0.979,0.923,0.916,0.929,39.84,37.65,41.58,38.88,36.56,40.72,0,0,0,0,0,0,0.216,0,0.067,0.39,0.61,0.39,38.2
404956800000,1982,11,1982,2,5,7,0.175,0.0641,0.111,6972.34,41.69,41.69,41.5,1,1,1,289.2,287.1,290,183.2,181.1,106,106,106,0,0,0,0.366,0.365,0.369,183.2,181.1,184,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.117,0.118,0.0113,0.0111,0.0114,0.00045,0.00044,0.00045,0.319,0.315,0.32,0.013,0.013,0.013,24.82,24.82,24.84,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,42.35,41.86,42.54,41.5,41.03,41.69,0,0,0,0,0,0,0.231,0,0.064,0.37,0.63,0.37,39.8
405561600000,1982,11,1982,2,6,7,0.185,0.0641,0.121,7602.87,47.04,47.04,45.26,1,1,1,305.6,294.6,313.5,199.6,188.6,106,106,106,0,0,0,0.347,0.338,0.36,199.6,188.6,207.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.12,0.126,0.0127,0.0118,0.0134,0.00051,0.00047,0.00053,0.348,0.329,0.362,0.014,0.013,0.014,24.72,24.67,24.79,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,46.18,43.62,48,45.26,42.75,47.04,0,0,0,0,0,0,0.251,0,0.064,0.35,0.65,0.35,41.1
406166400000,1982,11,1982,2,7,7,0.208,0.0641,0.144,8744.19,56,56,52.05,2,1,1.7142857142857142,344.5,317.9,364,238.5,211.9,106,106,106,0,0,0,0.308,0.291,0.333,238.5,211.9,258,990,990,990,965.1,965,965.2,24.9,24.8,25,0.137,0.128,0.144,0.0168,0.0138,0.0208,0.00067,0.00055,0.00084,0.299,0.249,0.388,0.012,0.01,0.016,24.58,24.5,24.67,0.937,0.923,0.958,0.973,0.97,0.98,0.911,0.896,0.939,34.05,25.82,51.17,32.9,25.05,48.2,0,0,0,0,0,0,0.289,0,0.064,0.31,0.69,0.31,42
406771200000,1982,11,1982,2,8,7,0.241,0.0641,0.177,10652.4,68.46,68.46,63.41,2,2,2,398.5,368.3,422.2,292.5,262.3,106,106,106,0,0,0,0.266,0.251,0.288,292.5,262.3,316.2,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.156,0.146,0.165,0.0371,0.0228,0.0483,0.0015,0.00092,0.002,0.333,0.288,0.369,0.014,0.012,0.015,24.28,24.13,24.47,0.939,0.932,0.943,0.97,0.97,0.97,0.91,0.904,0.915,32.68,29.34,35.29,31.7,28.46,34.23,0,0,0,0,0,0,0.352,0,0.064,0.27,0.73,0.27,44.2
407376000000,1982,11,1982,2,9,7,0.28,0.0693,0.211,12683.6,79.57,79.57,75.5,2,2,2,463.5,427.1,485.3,348.9,321.1,114.6,106,118,0,0,0,0.247,0.242,0.259,348.9,321.1,367.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.177,0.167,0.184,0.0637,0.0506,0.0724,0.0026,0.0021,0.003,0.419,0.376,0.447,0.017,0.015,0.018,23.9,23.77,24.1,0.948,0.944,0.951,0.974,0.97,0.978,0.923,0.916,0.929,38.76,35.82,40.7,37.75,34.75,39.78,0,0,0,0,0,0,0.419,0,0.069,0.25,0.75,0.25,45.3
407980800000,1982,12,1982,3,10,7,0.306,0.0714,0.235,14118.9,87.96,87.96,84.04,2,2,2,506,492.5,525.1,388,374.5,118,118,118,0,0,0,0.233,0.225,0.24,388,374.5,407.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.187,0.198,0.0821,0.0758,0.0912,0.0034,0.0031,0.0038,0.478,0.458,0.507,0.02,0.019,0.021,23.65,23.53,23.73,0.953,0.952,0.955,0.98,0.979,0.98,0.934,0.932,0.936,42.88,41.47,44.88,42.02,40.6,43.98,0,0,0,0,0,0,0.467,0,0.071,0.23,0.77,0.23,46.1
408585600000,1982,12,1982,3,11,7,0.327,0.0714,0.256,15289.8,95.17,95.17,91.01,2,2,2,540.5,525.1,561.5,422.5,407.1,118,118,118,0,0,0,0.218,0.21,0.225,422.5,407.1,443.5,990,990,990,966,966,966.1,24,23.9,24,0.204,0.198,0.211,0.0984,0.0912,0.108,0.0041,0.0038,0.0045,0.53,0.507,0.561,0.022,0.021,0.024,23.44,23.31,23.53,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.43,44.88,48.56,45.51,43.98,47.58,0,0,0,0,0,0,0.506,0,0.071,0.22,0.78,0.22,46.8
409190400000,1982,12,1982,3,12,7,0.355,0.0714,0.284,16318.3,101.7,101.7,97.13,3,2,2.142857142857143,586.8,566.7,606.9,468.8,448.7,118,118,118,0,0,0,0.201,0.194,0.208,468.8,448.7,488.9,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.224,0.213,0.235,0.12,0.111,0.13,0.0051,0.0046,0.0055,0.587,0.527,0.625,0.025,0.022,0.026,23.17,23.08,23.28,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.38,34.96,52.09,46.14,33.91,48.2,0,0,0,0,0,0,0.54,0,0.071,0.2,0.8,0.2,46
409795200000,1982,12,1982,3,13,7,0.381,0.075,0.306,17606.7,107.5,107.5,104.8,3,3,3,629.3,606.9,643.9,505.3,488.9,124,118,139,0,0,0,0.197,0.185,0.216,505.3,488.9,518.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.245,0.235,0.252,0.139,0.13,0.147,0.0059,0.0055,0.0063,0.554,0.527,0.575,0.023,0.022,0.024,23.03,22.97,23.14,0.947,0.945,0.948,0.97,0.97,0.97,0.918,0.917,0.92,36.01,34.96,36.93,34.93,33.91,35.83,0,0,0,0,0,0,0.582,0,0.075,0.2,0.8,0.2,46.2
410400000000,1983,1,1982,4,14,7,0.409,0.0841,0.324,18591.2,113.6,113.6,110.7,3,3,3,675.5,648.5,690.2,536.5,509.5,139,139,139,0,0,0,0.206,0.201,0.214,536.5,509.5,551.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.265,0.25,0.273,0.159,0.141,0.169,0.0068,0.006,0.0072,0.608,0.563,0.633,0.026,0.024,0.027,22.79,22.71,22.94,0.95,0.947,0.951,0.972,0.97,0.974,0.923,0.919,0.926,37.95,36.19,38.9,36.89,35.11,37.87,0,0,0,0,0,0,0.615,0,0.085,0.21,0.79,0.21,45.5
411004800000,1983,1,1982,4,15,7,0.449,0.0841,0.365,20800,129.4,129.4,123.8,3,3,3,741.7,725.1,772.5,602.7,586.1,139,139,139,0,0,0,0.187,0.18,0.192,602.7,586.1,633.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.303,0.293,0.32,0.204,0.192,0.224,0.0088,0.0083,0.0097,0.72,0.692,0.772,0.031,0.03,0.034,22.41,22.24,22.51,0.954,0.953,0.956,0.979,0.978,0.98,0.935,0.933,0.936,42.14,41.11,44.01,41.27,40.22,43.13,0,0,0,0,0,0,0.688,0,0.084,0.19,0.81,0.19,46.3
411609600000,1983,1,1982,4,16,7,0.466,0.0841,0.382,21683.4,129.4,129.4,129.1,3,3,3,770.7,768.4,772.5,631.7,629.4,139,139,139,0,0,0,0.18,0.18,0.181,631.7,629.4,633.5,990,990,990,967,967,967,23,23,23,0.319,0.318,0.32,0.223,0.221,0.224,0.0097,0.0096,0.0097,0.769,0.765,0.772,0.033,0.033,0.034,22.25,22.24,22.26,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.9,43.76,44.01,43.02,42.89,43.13,0,0,0,0,0,0,0.717,0,0.084,0.18,0.82,0.18,46.5
412214400000,1983,1,1982,4,17,7,0.478,0.0841,0.394,22256.5,135,135,132.5,3,3,3,790.2,776.2,804.6,651.2,637.2,139,139,139,0,0,0,0.176,0.173,0.179,651.2,637.2,665.6,990,990,990,967.1,967,967.1,22.9,22.9,23,0.33,0.322,0.338,0.236,0.227,0.246,0.01,0.0099,0.011,0.802,0.778,0.826,0.035,0.034,0.036,22.14,22.06,22.22,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.06,44.23,45.91,44.16,43.34,44.99,0,0,0,0,0,0,0.736,0,0.084,0.18,0.82,0.18,46.6
412819200000,1983,1,1982,4,18,7,0.504,0.083,0.421,23520.8,142.2,142.2,140,3,3,3,832.6,817.2,845.8,695.3,678.2,137.3,137,139,0,0,0,0.165,0.162,0.17,695.3,678.2,708.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.353,0.345,0.361,0.265,0.254,0.274,0.012,0.011,0.012,0.874,0.847,0.897,0.038,0.037,0.039,21.9,21.82,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.62,46.64,48.38,46.67,45.71,47.41,0,0,0,0,0,0,0.778,0,0.083,0.16,0.84,0.16,46.7
413424000000,1983,2,1982,5,19,7,0.519,0.0829,0.436,24152,144.6,144.6,143.8,3,3,3,857.9,851.4,871.9,720.9,714.4,137,137,137,0,0,0,0.16,0.157,0.161,720.9,714.4,734.9,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.368,0.364,0.378,0.283,0.278,0.292,0.012,0.012,0.013,0.917,0.906,0.943,0.04,0.04,0.042,21.75,21.67,21.79,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.04,48.68,49.81,47.92,47.71,48.2,0,0,0,0,0,0,0.799,0,0.083,0.16,0.84,0.16,46.5
414028800000,1983,2,1982,5,20,7,0.526,0.0829,0.443,24292.8,144.6,144.6,144.6,3,3,3,869.6,863.8,871.9,732.6,726.8,137,137,137,0,0,0,0.158,0.157,0.159,732.6,726.8,734.9,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.376,0.371,0.378,0.29,0.287,0.292,0.013,0.013,0.013,0.938,0.927,0.943,0.041,0.041,0.042,21.68,21.67,21.72,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.68,49.37,49.81,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.083,0.16,0.84,0.16,46.2
414633600000,1983,2,1982,5,21,7,0.539,0.0829,0.457,24292.8,144.6,144.6,144.6,3,3,3,892,863.8,919.2,755,726.8,137,137,137,0,0,0,0.154,0.149,0.159,755,726.8,782.2,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.396,0.371,0.421,0.303,0.287,0.318,0.013,0.013,0.014,0.98,0.927,1.03,0.044,0.041,0.046,21.55,21.4,21.72,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.88,49.37,52.31,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.082,0.15,0.85,0.15,45.1
415238400000,1983,2,1982,5,22,7,0.577,0.0787,0.498,26927.6,163.4,163.4,160.3,4,4,4,954,941.1,971,823.8,804.1,130.1,129,137,0,0,0,0.137,0.133,0.146,823.8,804.1,842,990,990,990,967.7,967.7,967.8,22.3,22.2,22.3,0.46,0.441,0.477,0.338,0.328,0.347,0.015,0.015,0.016,1.02,0.983,1.05,0.046,0.044,0.047,21.27,21.17,21.35,0.954,0.953,0.954,0.978,0.976,0.98,0.933,0.931,0.935,40.97,40.13,41.7,40.07,39.18,40.85,0,0,0,0,0,0,0.89,0,0.079,0.14,0.86,0.14,46.7
415843200000,1983,3,1982,6,23,7,0.611,0.078,0.533,28483.9,173.3,173.3,169.5,4,4,4,1011,975.2,1035,881.7,846.2,129,129,129,0,0,0,0.128,0.125,0.132,881.7,846.2,906.3,990,990,990,967.9,967.8,968,22.1,22,22.2,0.513,0.481,0.536,0.366,0.349,0.378,0.017,0.016,0.017,1.12,1.06,1.16,0.051,0.048,0.053,20.95,20.83,21.14,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.25,41.86,44.22,42.39,41.02,43.33,0,0,0,0,0,0,0.942,0,0.078,0.13,0.87,0.13,46.6
416448000000,1983,3,1982,6,24,7,0.645,0.078,0.567,29915.5,179.7,179.7,178.1,4,4,4,1067,1044,1078,938,914.8,129,129,129,0,0,0,0.121,0.12,0.124,938,914.8,948.9,990,990,990,968.1,968,968.1,21.9,21.9,22,0.565,0.544,0.575,0.393,0.382,0.398,0.018,0.017,0.018,1.22,1.18,1.24,0.056,0.054,0.057,20.67,20.62,20.79,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.43,44.54,45.84,44.52,43.65,44.92,0,0,0,0,0,0,0.989,0,0.078,0.12,0.88,0.12,46.4
417052800000,1983,3,1982,6,25,7,0.663,0.078,0.585,30629.8,188.3,188.3,182.3,4,4,4,1096,1078,1140,967.4,948.9,129,129,129,0,0,0,0.118,0.113,0.12,967.4,948.9,1011,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.594,0.575,0.65,0.41,0.398,0.448,0.019,0.018,0.021,1.27,1.24,1.38,0.058,0.057,0.064,20.52,20.28,20.62,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.51,45.84,48.04,45.58,44.92,47.08,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,46.2
417657600000,1983,3,1982,6,26,7,0.68,0.0829,0.597,31049,186.2,186.2,184.8,4,4,4,1124,1123,1127,986.5,975.2,137.1,129,148,0,0,0,0.122,0.115,0.132,986.5,975.2,994.2,990,990,990,968.3,968.3,968.3,21.7,21.7,21.7,0.621,0.612,0.625,0.416,0.411,0.42,0.019,0.019,0.019,1.31,1.29,1.32,0.06,0.06,0.061,20.4,20.39,20.42,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.15,46.64,47.49,46.2,45.71,46.54,0,0,0,0,0,0,1.03,0,0.083,0.12,0.88,0.12,45.7
418262400000,1983,4,1982,7,27,7,0.657,0.0895,0.567,29816.5,180.3,180.3,177.5,4,4,4,1086,1073,1106,938.2,924.8,148,148,148,0,0,0,0.136,0.134,0.138,938.2,924.8,957.7,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.574,0.562,0.592,0.393,0.387,0.403,0.018,0.018,0.018,1.23,1.2,1.26,0.056,0.055,0.058,20.6,20.51,20.67,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.28,44.77,46.01,44.37,43.88,45.09,0,0,0,0,0,0,0.986,0,0.09,0.14,0.86,0.14,45.4
418867200000,1983,4,1982,7,28,7,0.644,0.0756,0.568,29973.7,179.6,179.6,178.4,4,4,4,1065,1059,1073,939.7,933.6,125,125,125,0,0,0,0.118,0.117,0.118,939.7,933.6,947.8,990,990,990,968.1,968.1,968.1,21.9,21.9,21.9,0.568,0.563,0.576,0.394,0.391,0.398,0.018,0.018,0.018,1.22,1.21,1.24,0.056,0.055,0.057,20.68,20.64,20.7,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.51,45.28,45.82,44.6,44.38,44.91,0,0,0,0,0,0,0.991,0,0.076,0.12,0.88,0.12,46.5
419472000000,1983,4,1982,7,29,7,0.658,0.0756,0.582,30533.1,186.8,186.8,181.7,4,4,4,1087,1073,1123,962.5,947.8,125,125,125,0,0,0,0.115,0.111,0.117,962.5,947.8,998.2,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.591,0.576,0.634,0.405,0.398,0.422,0.019,0.018,0.019,1.26,1.24,1.34,0.058,0.057,0.062,20.56,20.38,20.64,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.36,45.82,47.66,45.44,44.91,46.7,0,0,0,0,0,0,1.01,0,0.076,0.11,0.88,0.12,46.4
420076800000,1983,4,1982,7,30,7,0.654,0.0775,0.576,30285.4,182.3,182.3,180.3,4,4,4,1081,1073,1091,952.9,925.8,128.1,125,147,0,0,0,0.119,0.115,0.137,952.9,925.8,966.3,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.58,0.556,0.593,0.4,0.387,0.407,0.018,0.018,0.019,1.24,1.2,1.27,0.057,0.055,0.058,20.6,20.55,20.67,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.99,44.83,46.51,45.07,43.94,45.58,0,0,0,0,0,0,1,0,0.078,0.12,0.88,0.12,46.3
420681600000,1983,5,1982,8,31,7,0.641,0.0889,0.553,29216.1,175.7,175.7,173.9,4,4,4,1061,1047,1073,913.5,900.3,147,147,147,0,0,0,0.139,0.137,0.14,913.5,900.3,925.8,990,990,990,968.1,968,968.1,21.9,21.9,22,0.545,0.533,0.556,0.381,0.375,0.387,0.017,0.017,0.018,1.18,1.15,1.2,0.054,0.053,0.055,20.73,20.67,20.8,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.36,43.86,44.83,43.48,42.98,43.94,0,0,0,0,0,0,0.966,0,0.088,0.14,0.86,0.14,45.6
421286400000,1983,5,1982,8,32,7,0.62,0.0889,0.531,28297.5,171.9,171.9,168.4,4,4,4,1025,1001,1047,878,853.9,147,147,147,0,0,0,0.143,0.14,0.147,878,853.9,900.3,990,990,990,968,967.9,968,22,22,22.1,0.513,0.491,0.533,0.364,0.352,0.375,0.017,0.016,0.017,1.12,1.07,1.15,0.051,0.049,0.053,20.91,20.8,21.02,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.97,42.01,43.86,42.11,41.17,42.98,0,0,0,0,0,0,0.936,0,0.089,0.14,0.86,0.14,45.6
421891200000,1983,5,1982,8,33,7,0.584,0.0889,0.495,26658.8,162.5,162.5,158.7,4,4,4,964.9,941.1,987.8,817.9,794.1,147,147,147,0,0,0,0.152,0.149,0.156,817.9,794.1,840.8,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.458,0.436,0.479,0.335,0.323,0.346,0.015,0.014,0.016,1.01,0.97,1.05,0.045,0.043,0.047,21.23,21.1,21.37,0.954,0.953,0.954,0.977,0.975,0.979,0.932,0.929,0.934,40.59,39.64,41.49,39.67,38.66,40.63,0,0,0,0,0,0,0.882,0,0.089,0.15,0.85,0.15,45.6
422496000000,1983,5,1982,8,34,7,0.533,0.0889,0.444,24205,153.7,153.7,144.1,4,3,3.142857142857143,880.6,834.5,935.5,733.6,687.5,147,147,147,0,0,0,0.167,0.157,0.176,733.6,687.5,788.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.384,0.351,0.431,0.289,0.26,0.321,0.013,0.011,0.014,0.933,0.863,1.01,0.041,0.038,0.045,21.64,21.4,21.9,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.74,39.41,51.68,46.2,38.41,48.2,0,0,0,0,0,0,0.8,0,0.089,0.17,0.83,0.17,45.4
423100800000,1983,5,1982,8,35,7,0.465,0.0768,0.388,22026.6,135.6,135.6,131.1,3,3,3,768.8,725.1,817.2,641.8,606.1,127,119,147,0,0,0,0.165,0.152,0.184,641.8,606.1,670.2,990,990,990,967,966.8,967.2,23,22.8,23.2,0.323,0.302,0.341,0.23,0.206,0.249,0.01,0.0089,0.011,0.784,0.723,0.834,0.034,0.031,0.037,22.24,22,22.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.6,42.51,46.11,43.7,41.66,45.19,0,0,0,0,0,0,0.728,0,0.077,0.17,0.83,0.17,47.4
423705600000,1983,6,1982,9,36,7,0.39,0.072,0.318,18246.1,121.1,121.1,108.6,3,2,2.857142857142857,645.4,599.5,704.7,526.4,480.5,119,119,119,0,0,0,0.185,0.169,0.199,526.4,480.5,585.7,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.257,0.231,0.291,0.153,0.126,0.192,0.0065,0.0053,0.0083,0.605,0.534,0.689,0.026,0.023,0.03,22.91,22.59,23.12,0.95,0.946,0.956,0.974,0.97,0.98,0.925,0.917,0.937,39.92,35.24,51.99,38.5,34.18,48.2,0,0,0,0,0,0,0.603,0,0.072,0.18,0.82,0.18,46.8
424310400000,1983,6,1982,9,37,7,0.33,0.072,0.258,15352.7,96.4,96.4,91.39,2,2,2,546.3,515.4,588.3,427.3,396.4,119,119,119,0,0,0,0.218,0.202,0.231,427.3,396.4,469.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.206,0.195,0.224,0.101,0.0861,0.121,0.0042,0.0036,0.0051,0.538,0.491,0.604,0.022,0.02,0.025,23.4,23.15,23.59,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.88,43.76,50.97,45.69,42.89,48.2,0,0,0,0,0,0,0.508,0,0.072,0.22,0.78,0.22,46.5
424915200000,1983,6,1982,9,38,7,0.296,0.072,0.224,13479.4,84.05,84.05,80.23,2,2,2,489.5,474.7,507,370.5,355.7,119,119,119,0,0,0,0.243,0.235,0.251,370.5,355.7,388,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.18,0.192,0.0739,0.0669,0.0821,0.0031,0.0028,0.0034,0.452,0.43,0.478,0.019,0.018,0.02,23.75,23.64,23.83,0.951,0.949,0.953,0.978,0.975,0.98,0.93,0.925,0.934,41.03,39.45,42.88,40.12,38.46,42.02,0,0,0,0,0,0,0.446,0,0.072,0.24,0.76,0.24,45.5
425520000000,1983,6,1982,9,39,7,0.276,0.0691,0.206,12387.6,75.67,75.67,73.74,2,2,2,455.5,442.7,469.1,341.3,334.7,114.3,108,119,0,0,0,0.251,0.239,0.261,341.3,334.7,350.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.175,0.172,0.179,0.0601,0.057,0.0642,0.0025,0.0023,0.0026,0.408,0.397,0.422,0.017,0.016,0.017,23.94,23.87,24.01,0.947,0.946,0.948,0.972,0.97,0.974,0.92,0.918,0.923,37.94,37.28,38.86,36.87,36.17,37.84,0,0,0,0,0,0,0.41,0,0.07,0.25,0.75,0.25,44.9
426124800000,1983,7,1982,10,40,7,0.258,0.0653,0.193,11596,71.45,71.45,69.02,2,2,2,427,418.2,438.5,319,310.2,108,108,108,0,0,0,0.253,0.246,0.258,319,310.2,330.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.163,0.17,0.0496,0.0454,0.055,0.002,0.0019,0.0023,0.374,0.36,0.391,0.015,0.015,0.016,24.1,24.04,24.16,0.944,0.942,0.945,0.97,0.97,0.97,0.915,0.914,0.917,35.58,34.62,36.83,34.51,33.58,35.72,0,0,0,0,0,0,0.383,0,0.065,0.25,0.75,0.25,44.9
