datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
680745600000,1991,7,1990,10,44,7,0.193,0.0601,0.133,8097.6,48.2,48.2,48.2,1,1,1,318.7,310.1,330.7,219.3,213.2,99.43,93,108,0,0,0,0.312,0.293,0.336,219.3,213.2,224.9,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.132,0.0144,0.0139,0.0149,0.00058,0.00055,0.00059,0.383,0.373,0.392,0.015,0.015,0.016,24.62,24.56,24.67,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.74,49.26,52.09,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.06,0.31,0.69,0.31,42
681350400000,1991,8,1990,11,45,7,0.182,0.0581,0.124,7831.13,48.2,48.2,46.61,1,1,1,301.5,298.8,305.9,205.3,183.8,96.14,93,115,0,0,0,0.319,0.304,0.385,205.3,183.8,212.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.124,0.118,0.127,0.0132,0.0114,0.0138,0.00053,0.00045,0.00055,0.357,0.32,0.371,0.014,0.013,0.015,24.73,24.7,24.78,0.955,0.95,0.957,0.98,0.98,0.98,0.936,0.931,0.938,47.59,42.44,49.36,46.61,41.59,48.2,0,0,0,0,0,0,0.259,0,0.058,0.32,0.68,0.32,43
681955200000,1991,8,1990,11,46,7,0.171,0.0696,0.101,6319,39.43,39.43,37.61,1,1,1,282.6,273.3,290,167.6,158.3,115,115,115,0,0,0,0.407,0.397,0.421,167.6,158.3,175,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.115,0.01,0.00921,0.0106,0.0004,0.00037,0.00042,0.291,0.275,0.305,0.012,0.011,0.012,24.88,24.84,24.93,0.945,0.942,0.947,0.973,0.97,0.977,0.92,0.914,0.925,38.64,36.45,40.37,37.61,35.36,39.43,0,0,0,0,0,0,0.209,0,0.07,0.41,0.59,0.41,37
682560000000,1991,8,1990,11,47,7,0.161,0.0696,0.0916,5679.01,35.36,35.36,33.8,1,1,1,266.4,261.9,273.3,151.4,146.9,115,115,115,0,0,0,0.432,0.421,0.439,151.4,146.9,158.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.109,0.00862,0.00823,0.00921,0.00034,0.00033,0.00037,0.263,0.254,0.275,0.01,0.01,0.011,24.97,24.93,25,0.94,0.938,0.942,0.97,0.97,0.97,0.911,0.91,0.914,34.85,33.77,36.45,33.8,32.76,35.36,0,0,0,0,0,0,0.188,0,0.0694,0.43,0.57,0.43,35.3
683164800000,1991,8,1990,11,48,7,0.155,0.0675,0.088,5451.41,35.72,35.72,32.45,1,1,1,257,250.3,261.9,145.5,139.6,111.6,91,115,0,0,0,0.434,0.364,0.452,145.5,139.6,159.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00811,0.00761,0.00929,0.00032,0.0003,0.00037,0.252,0.241,0.274,0.01,0.0095,0.011,25.02,25,25.04,0.937,0.935,0.942,0.97,0.97,0.97,0.909,0.907,0.914,33.45,32.04,36.82,32.45,31.08,35.72,0,0,0,0,0,0,0.18,0,0.067,0.44,0.57,0.43,35.2
683769600000,1991,9,1990,12,49,7,0.146,0.055,0.0911,5674.74,35.72,35.72,33.78,1,1,1,241.7,234.6,250.3,150.7,143.6,91,91,91,0,0,0,0.377,0.364,0.388,150.7,143.6,159.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.00856,0.00796,0.00929,0.00034,0.00031,0.00037,0.259,0.246,0.274,0.01,0.0097,0.011,25.09,25.02,25.15,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.82,33.16,36.82,33.78,32.17,35.72,0,0,0,0,0,0,0.188,0,0.0549,0.38,0.62,0.38,38.9
684374400000,1991,9,1990,12,50,7,0.137,0.055,0.0816,5071.73,31.46,31.46,30.19,1,1,1,226,220.7,231.5,135,129.7,91,91,91,0,0,0,0.403,0.393,0.412,135,129.7,140.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0987,0.0969,0.101,0.00722,0.00678,0.00769,0.00028,0.00027,0.0003,0.231,0.221,0.241,0.0091,0.0087,0.0095,25.21,25.17,25.25,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.12,29.9,32.43,30.19,29,31.46,0,0,0,0,0,0,0.168,0,0.0554,0.4,0.6,0.4,37
684979200000,1991,9,1990,12,51,7,0.128,0.055,0.0731,4524.66,28.1,28.1,26.93,1,1,1,211.8,208.1,216.8,120.8,117.1,91,91,91,0,0,0,0.43,0.42,0.437,120.8,117.1,125.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0937,0.0924,0.0954,0.00602,0.0057,0.00644,0.00024,0.00022,0.00025,0.205,0.199,0.214,0.008,0.0078,0.0084,25.32,25.29,25.35,0.925,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.77,26.86,28.97,26.93,26.05,28.1,0,0,0,0,0,0,0.15,0,0.0549,0.43,0.57,0.43,35.3
685584000000,1991,9,1990,12,52,7,0.124,0.055,0.0687,4240.92,26.05,26.05,25.24,1,1,1,204.6,203.5,208.1,113.6,112.5,91,91,91,0,0,0,0.445,0.437,0.447,113.6,112.5,117.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0908,0.0924,0.00541,0.00531,0.0057,0.00021,0.00021,0.00022,0.192,0.19,0.199,0.0075,0.0074,0.0078,25.38,25.35,25.39,0.92,0.919,0.923,0.97,0.97,0.97,0.893,0.892,0.895,26.02,25.76,26.86,25.24,24.99,26.05,0,0,0,0,0,0,0.14,0,0.0553,0.44,0.55,0.45,34.2
686188800000,1991,9,1990,12,53,7,0.122,0.0457,0.0762,4742.49,28.83,28.83,28.23,1,1,1,201.5,199.9,203.5,126,112.5,75.57,73,91,0,0,0,0.375,0.362,0.447,126,112.5,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0908,0.0943,0.00646,0.00531,0.00667,0.00025,0.00021,0.00026,0.213,0.19,0.217,0.0083,0.0074,0.0085,25.38,25.37,25.39,0.928,0.919,0.93,0.97,0.97,0.97,0.9,0.892,0.902,29.1,25.76,29.72,28.23,24.99,28.83,0,0,0,0,0,0,0.157,0,0.0458,0.37,0.62,0.38,38.9
686793600000,1991,10,1991,1,1,7,0.12,0.0442,0.0757,4710.81,28.47,28.47,28.04,1,1,1,198.1,196.6,199.9,125.1,123.6,73,73,73,0,0,0,0.368,0.365,0.371,125.1,123.6,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0926,0.0937,0.00638,0.00626,0.00654,0.00025,0.00024,0.00026,0.211,0.208,0.214,0.0082,0.0081,0.0084,25.39,25.39,25.39,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.9,0.901,28.91,28.54,29.35,28.04,27.68,28.47,0,0,0,0,0,0,0.156,0,0.0443,0.37,0.63,0.37,39.3
687398400000,1991,10,1991,1,2,7,0.118,0.0442,0.0742,4611.27,27.68,27.68,27.45,1,1,1,195.7,195.3,196.6,122.7,122.3,73,73,73,0,0,0,0.373,0.371,0.374,122.7,122.3,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0921,0.0926,0.00618,0.00614,0.00626,0.00024,0.00024,0.00024,0.206,0.206,0.208,0.0081,0.008,0.0081,25.38,25.38,25.39,0.927,0.926,0.927,0.97,0.97,0.97,0.899,0.899,0.9,28.3,28.2,28.54,27.45,27.35,27.68,0,0,0,0,0,0,0.152,0,0.0438,0.37,0.63,0.37,39.1
688003200000,1991,10,1991,1,3,7,0.125,0.0442,0.0808,5042.76,31.48,31.48,30.02,1,1,1,206.7,196.6,213,133.7,123.6,73,73,73,0,0,0,0.354,0.343,0.371,133.7,123.6,140,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0961,0.0926,0.0984,0.00711,0.00626,0.00765,0.00028,0.00024,0.0003,0.226,0.208,0.238,0.0089,0.0081,0.0093,25.33,25.28,25.39,0.932,0.927,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.94,28.54,32.45,30.02,27.68,31.48,0,0,0,0,0,0,0.167,0,0.0442,0.35,0.65,0.35,40.3
688608000000,1991,10,1991,1,4,7,0.135,0.0493,0.0858,5348.29,34.4,34.4,31.84,1,1,1,223.4,213,228.3,141.9,135.3,81.57,73,93,0,0,0,0.364,0.323,0.407,141.9,135.3,152.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0999,0.0984,0.103,0.00781,0.00725,0.00874,0.00031,0.00029,0.00034,0.242,0.231,0.26,0.0095,0.0091,0.01,25.22,25.18,25.28,0.935,0.933,0.94,0.97,0.97,0.97,0.907,0.905,0.911,32.82,31.2,35.47,31.84,30.26,34.4,0,0,0,0,0,0,0.177,0,0.0492,0.37,0.64,0.36,39.6
689212800000,1991,11,1991,2,5,7,0.141,0.0562,0.0845,5251.36,34.4,34.4,31.26,1,1,1,232.7,228.7,246.5,139.7,135.7,93,93,93,0,0,0,0.4,0.377,0.407,139.7,135.7,153.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0989,0.105,0.00763,0.00728,0.0088,0.0003,0.00029,0.00035,0.239,0.232,0.264,0.0094,0.0091,0.01,25.16,25.06,25.2,0.935,0.933,0.94,0.97,0.97,0.97,0.907,0.905,0.912,32.22,31.28,35.47,31.26,30.34,34.4,0,0,0,0,0,0,0.174,0,0.0565,0.4,0.6,0.4,37.2
689817600000,1991,11,1991,2,6,7,0.156,0.0562,0.1,6256.1,39.07,39.07,37.24,1,1,1,258.5,246.5,266,165.5,153.5,93,93,93,0,0,0,0.36,0.35,0.377,165.5,153.5,173,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.112,0.00982,0.0088,0.0105,0.00039,0.00035,0.00041,0.285,0.264,0.299,0.011,0.01,0.012,24.98,24.94,25.06,0.944,0.94,0.946,0.973,0.97,0.976,0.918,0.912,0.924,38.28,35.47,40.03,37.24,34.4,39.07,0,0,0,0,0,0,0.207,0,0.056,0.36,0.64,0.36,40.1
690422400000,1991,11,1991,2,7,7,0.163,0.0562,0.107,6706.46,42.81,42.81,39.92,1,1,1,269.4,266,281.5,176.4,173,93,93,93,0,0,0,0.345,0.33,0.35,176.4,173,188.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.118,0.0107,0.0105,0.0118,0.00043,0.00041,0.00047,0.305,0.299,0.326,0.012,0.012,0.013,24.92,24.85,24.94,0.947,0.946,0.951,0.977,0.976,0.98,0.926,0.924,0.932,40.85,40.03,43.68,39.92,39.07,42.81,0,0,0,0,0,0,0.222,0,0.056,0.34,0.66,0.34,41.1
691027200000,1991,11,1991,2,8,7,0.182,0.0572,0.125,7860.74,48.2,48.2,46.79,1,1,1,300.7,287.1,310.1,206.2,194.1,94.57,93,104,0,0,0,0.314,0.304,0.335,206.2,194.1,212.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.12,0.126,0.0133,0.0123,0.0138,0.00053,0.00049,0.00055,0.358,0.336,0.37,0.014,0.013,0.015,24.74,24.69,24.82,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.938,47.8,45.02,49.36,46.79,44.12,48.2,0,0,0,0,0,0,0.26,0,0.057,0.31,0.69,0.31,43.2
691632000000,1991,12,1991,3,9,7,0.193,0.0629,0.13,7988.87,48.2,48.2,47.55,1,1,1,319,305.9,330.7,215,201.9,104,104,104,0,0,0,0.326,0.314,0.34,215,201.9,226.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.123,0.132,0.014,0.0129,0.015,0.00056,0.00052,0.0006,0.375,0.351,0.396,0.015,0.014,0.016,24.63,24.55,24.72,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.71,46.75,52.34,47.55,45.82,48.2,0,0,0,0,0,0,0.264,0,0.063,0.33,0.67,0.33,41.4
692236800000,1991,12,1991,3,10,7,0.274,0.0629,0.212,12506.2,96.4,96.4,74.44,2,1,1.8571428571428572,453.7,330.7,570.2,349.7,226.7,104,104,104,0,0,0,0.24,0.182,0.314,349.7,226.7,466.2,990,990,990,965.6,965.1,966.2,24.4,23.8,24.9,0.176,0.132,0.218,0.0655,0.015,0.119,0.0027,0.0006,0.005,0.442,0.266,0.594,0.018,0.011,0.025,23.93,23.24,24.58,0.949,0.929,0.959,0.976,0.97,0.98,0.926,0.901,0.94,42.47,27.72,52.34,40.66,26.89,48.2,0,0,0,0,0,0,0.414,0,0.062,0.23,0.77,0.23,45.6
692841600000,1991,12,1991,3,11,7,0.323,0.0653,0.258,15448.9,95.58,95.58,91.96,2,2,2,534.4,512.2,548.2,426.4,394.2,108,104,118,0,0,0,0.203,0.19,0.23,426.4,394.2,444.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.203,0.194,0.209,0.1,0.0851,0.109,0.0042,0.0035,0.0045,0.534,0.487,0.56,0.022,0.02,0.023,23.46,23.37,23.61,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.92,43.54,48.77,45.98,42.67,47.79,0,0,0,0,0,0,0.511,0,0.065,0.2,0.8,0.2,47.8
693446400000,1991,12,1991,3,12,7,0.293,0.0714,0.221,13319.7,83.4,83.4,79.28,2,2,2,484.1,474.7,502.8,366.1,356.7,118,118,118,0,0,0,0.244,0.235,0.249,366.1,356.7,384.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.18,0.19,0.0718,0.0673,0.0806,0.003,0.0028,0.0033,0.445,0.431,0.473,0.018,0.018,0.02,23.78,23.66,23.83,0.951,0.949,0.953,0.977,0.975,0.98,0.929,0.926,0.934,40.57,39.57,42.55,39.64,38.58,41.7,0,0,0,0,0,0,0.44,0,0.072,0.24,0.75,0.25,45.5
694051200000,1991,12,1991,3,13,7,0.294,0.0722,0.222,13331.6,81.72,81.72,79.35,2,2,2,485.9,474.7,496.9,366.4,356.7,119.4,118,120,0,0,0,0.246,0.241,0.249,366.4,356.7,376.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.183,0.18,0.187,0.072,0.0673,0.0769,0.003,0.0028,0.0032,0.445,0.431,0.46,0.018,0.018,0.019,23.77,23.7,23.83,0.951,0.949,0.952,0.977,0.975,0.98,0.929,0.926,0.933,40.6,39.57,41.71,39.68,38.58,40.86,0,0,0,0,0,0,0.441,0,0.072,0.25,0.76,0.24,45.3
694656000000,1992,1,1991,4,14,7,0.312,0.0676,0.244,14665.8,96.16,96.16,87.3,2,2,2,515.2,502.8,536.9,403.5,382.8,111.7,91,120,0,0,0,0.217,0.169,0.239,403.5,382.8,445.9,990,990,990,965.9,965.9,966,24.1,24,24.1,0.195,0.189,0.208,0.0894,0.0797,0.109,0.0037,0.0033,0.0046,0.499,0.469,0.561,0.021,0.019,0.023,23.58,23.42,23.67,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,44.54,42.33,49.06,43.65,41.48,48.08,0,0,0,0,0,0,0.485,0,0.068,0.22,0.78,0.22,47
695260800000,1992,1,1991,4,15,7,0.343,0.055,0.288,16375.4,103.9,103.9,97.47,3,2,2.142857142857143,567.1,554.6,588.3,476.1,463.6,91,91,91,0,0,0,0.161,0.155,0.164,476.1,463.6,497.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.222,0.214,0.234,0.124,0.118,0.134,0.0052,0.0049,0.0056,0.593,0.534,0.614,0.025,0.022,0.026,23.26,23.22,23.32,0.955,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,49.29,35.71,52.16,46.26,34.64,48.2,0,0,0,0,0,0,0.542,0,0.055,0.16,0.84,0.16,47.7
695865600000,1992,1,1991,4,16,7,0.365,0.055,0.31,17974.2,110.1,110.1,107,3,3,3,604.2,593.1,619.8,513.2,502.1,91,91,91,0,0,0,0.151,0.147,0.153,513.2,502.1,528.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.243,0.236,0.251,0.144,0.136,0.154,0.0061,0.0057,0.0065,0.56,0.541,0.586,0.024,0.023,0.025,23.12,23.03,23.19,0.948,0.946,0.949,0.97,0.97,0.971,0.919,0.918,0.922,36.76,36.02,37.79,35.66,34.94,36.7,0,0,0,0,0,0,0.594,0,0.055,0.15,0.85,0.15,49.2
696470400000,1992,1,1991,4,17,7,0.384,0.0575,0.327,18882.6,113.6,113.6,112.4,3,3,3,635.3,629.7,643.9,540.3,531.6,95,91,105,0,0,0,0.15,0.143,0.165,540.3,531.6,545.6,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.259,0.255,0.261,0.162,0.156,0.165,0.0069,0.0066,0.007,0.606,0.593,0.614,0.026,0.025,0.026,22.95,22.92,22.98,0.95,0.949,0.95,0.973,0.971,0.974,0.924,0.922,0.925,38.51,37.88,38.88,37.47,36.8,37.86,0,0,0,0,0,0,0.624,0,0.057,0.15,0.85,0.15,49.2
697075200000,1992,2,1991,5,18,7,0.397,0.0635,0.334,19228.5,116.7,116.7,114.5,3,3,3,656.5,648.5,667.6,551.5,543.5,105,105,105,0,0,0,0.16,0.157,0.162,551.5,543.5,562.6,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.267,0.262,0.273,0.169,0.164,0.177,0.0072,0.007,0.0075,0.627,0.613,0.646,0.027,0.026,0.028,22.85,22.78,22.89,0.951,0.95,0.952,0.974,0.973,0.976,0.926,0.925,0.929,39.16,38.65,39.88,38.15,37.61,38.91,0,0,0,0,0,0,0.636,0,0.063,0.16,0.84,0.16,48.4
697680000000,1992,2,1991,5,19,7,0.415,0.0635,0.352,20250,121.3,121.3,120.5,3,3,3,686.3,674.1,690.2,581.3,569.1,105,105,105,0,0,0,0.153,0.152,0.156,581.3,569.1,585.2,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.284,0.277,0.286,0.189,0.181,0.192,0.0081,0.0077,0.0082,0.677,0.656,0.684,0.029,0.028,0.029,22.68,22.66,22.75,0.953,0.952,0.953,0.978,0.977,0.979,0.932,0.93,0.933,41.07,40.3,41.32,40.18,39.35,40.44,0,0,0,0,0,0,0.67,0,0.063,0.15,0.85,0.15,48.8
698284800000,1992,2,1991,5,20,7,0.436,0.0583,0.377,21622.7,133.7,133.7,128.7,3,3,3,720.3,704.7,735.5,623.8,599.7,96.43,85,105,0,0,0,0.134,0.116,0.149,623.8,599.7,650.5,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.306,0.294,0.319,0.218,0.202,0.236,0.0094,0.0087,0.01,0.747,0.708,0.79,0.032,0.03,0.034,22.47,22.37,22.57,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.78,42.23,45.49,42.9,41.39,44.58,0,0,0,0,0,0,0.715,0,0.059,0.13,0.86,0.14,49.6
698889600000,1992,2,1991,5,21,7,0.456,0.0533,0.402,22894.8,138.7,138.7,136.3,3,3,3,753.6,741,768.4,665.4,656,88.14,85,107,0,0,0,0.117,0.111,0.139,665.4,656,679,990,990,990,966.9,966.9,967,23.1,23,23.1,0.329,0.323,0.336,0.246,0.239,0.255,0.011,0.01,0.011,0.816,0.799,0.838,0.035,0.035,0.036,22.27,22.21,22.34,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.35,45.82,47.18,45.43,44.9,46.23,0,0,0,0,0,0,0.757,0,0.054,0.12,0.88,0.12,50.2
699494400000,1992,3,1991,6,22,7,0.48,0.0647,0.416,23379.4,144.6,144.6,139.2,3,3,3,794.2,772.5,837.3,687.2,665.5,107,107,107,0,0,0,0.135,0.128,0.139,687.2,665.5,730.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.333,0.37,0.26,0.246,0.289,0.011,0.011,0.013,0.857,0.821,0.93,0.037,0.036,0.041,22.07,21.82,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.43,46.19,49.85,46.39,45.26,48.2,0,0,0,0,0,0,0.773,0,0.064,0.13,0.87,0.13,48.7
700099200000,1992,3,1991,6,23,7,0.535,0.0742,0.46,24292.8,144.6,144.6,144.6,3,3,3,883.9,863.8,910,761.2,742.9,122.7,107,129,0,0,0,0.139,0.123,0.148,761.2,742.9,781,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.401,0.386,0.421,0.307,0.297,0.317,0.014,0.013,0.014,0.991,0.96,1.03,0.044,0.042,0.046,21.57,21.43,21.66,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.34,50.31,52.32,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.075,0.14,0.86,0.14,45.4
700704000000,1992,3,1991,6,24,7,0.548,0.0742,0.474,25248.4,154.6,154.6,150.3,4,3,3.5714285714285716,906.7,893,919.2,784,773.5,122.7,107,129,0,0,0,0.135,0.12,0.143,784,773.5,790.2,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.422,0.414,0.43,0.318,0.313,0.321,0.014,0.014,0.014,0.983,0.947,1.03,0.044,0.042,0.046,21.49,21.43,21.58,0.954,0.953,0.956,0.977,0.975,0.98,0.933,0.929,0.937,45.01,39.62,52.32,42.74,38.64,48.2,0,0,0,0,0,0,0.835,0,0.074,0.14,0.86,0.14,46.1
701308800000,1992,3,1991,6,25,7,0.54,0.0647,0.475,25965.9,154.6,154.6,154.6,4,4,4,893,893,893,786,786,107,107,107,0,0,0,0.12,0.12,0.12,786,786,786,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.42,0.42,0.42,0.319,0.319,0.319,0.014,0.014,0.014,0.947,0.947,0.947,0.042,0.042,0.042,21.58,21.58,21.58,0.953,0.953,0.953,0.975,0.975,0.975,0.929,0.929,0.929,39.62,39.62,39.62,38.64,38.64,38.64,0,0,0,0,0,0,0.859,0,0.065,0.12,0.88,0.12,48.1
701913600000,1992,3,1991,6,26,7,0.538,0.0725,0.465,24770.8,154.6,154.6,147.4,4,3,3.2857142857142856,889,883.7,893,769.2,758.7,119.9,107,125,0,0,0,0.135,0.12,0.141,769.2,758.7,786,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.41,0.403,0.42,0.311,0.306,0.319,0.014,0.014,0.014,0.983,0.947,1.01,0.044,0.042,0.045,21.56,21.52,21.58,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,48.02,39.62,51.67,45.47,38.64,48.2,0,0,0,0,0,0,0.819,0,0.073,0.13,0.86,0.14,46
702518400000,1992,4,1991,7,27,7,0.527,0.0756,0.452,24292.8,144.6,144.6,144.6,3,3,3,871.6,858,878.6,746.6,733,125,125,125,0,0,0,0.143,0.142,0.146,746.6,733,753.6,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.392,0.379,0.398,0.299,0.291,0.304,0.013,0.013,0.013,0.969,0.942,0.983,0.043,0.042,0.044,21.64,21.6,21.73,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.54,49.81,50.92,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.075,0.14,0.86,0.14,46.1
703123200000,1992,4,1991,7,28,7,0.519,0.0756,0.443,24292.8,144.6,144.6,144.6,3,3,3,857.9,851.4,863.8,732.9,726.4,125,125,125,0,0,0,0.146,0.145,0.147,732.9,726.4,738.8,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.379,0.373,0.384,0.291,0.286,0.295,0.013,0.013,0.013,0.942,0.929,0.954,0.042,0.041,0.042,21.73,21.69,21.77,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.8,49.45,50.13,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.15,0.85,0.15,46.8
703728000000,1992,4,1991,7,29,7,0.515,0.0756,0.439,24292.8,144.6,144.6,144.6,3,3,3,851.4,851.4,851.4,726.4,726.4,125,125,125,0,0,0,0.147,0.147,0.147,726.4,726.4,726.4,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.373,0.373,0.373,0.286,0.286,0.286,0.013,0.013,0.013,0.929,0.929,0.929,0.041,0.041,0.041,21.77,21.77,21.77,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.45,49.45,49.45,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.15,0.85,0.15,47.2
704332800000,1992,4,1991,7,30,7,0.513,0.0813,0.432,23984.3,144.6,144.6,142.8,3,3,3,849,845.8,851.4,714.5,698.8,134.4,125,147,0,0,0,0.159,0.147,0.174,714.5,698.8,726.4,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.366,0.357,0.373,0.278,0.268,0.286,0.012,0.012,0.013,0.909,0.882,0.929,0.04,0.039,0.041,21.8,21.77,21.83,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.71,47.73,49.45,47.59,46.77,48.2,0,0,0,0,0,0,0.793,0,0.081,0.16,0.84,0.16,46.8
704937600000,1992,5,1991,8,31,7,0.512,0.0889,0.424,23616.4,141.2,141.2,140.6,3,3,3,847.4,845.8,851.4,700.4,698.8,147,147,147,0,0,0,0.174,0.173,0.174,700.4,698.8,704.4,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.358,0.357,0.36,0.269,0.268,0.272,0.012,0.012,0.012,0.885,0.882,0.891,0.039,0.039,0.039,21.83,21.8,21.83,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.81,47.73,48.03,46.86,46.77,47.07,0,0,0,0,0,0,0.781,0,0.088,0.17,0.83,0.17,46.1
705542400000,1992,5,1991,8,32,7,0.503,0.0889,0.415,23203.2,140.3,140.3,138.1,3,3,3,832.4,817.2,845.8,685.4,670.2,147,147,147,0,0,0,0.177,0.174,0.18,685.4,670.2,698.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.35,0.341,0.357,0.259,0.249,0.268,0.011,0.011,0.012,0.859,0.834,0.882,0.038,0.037,0.039,21.91,21.83,22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.98,46.11,47.73,46.04,45.19,46.77,0,0,0,0,0,0,0.767,0,0.088,0.18,0.83,0.17,46.1
706147200000,1992,5,1991,8,33,7,0.473,0.0889,0.384,21756.9,135.6,135.6,129.5,3,3,3,782.5,745.4,817.2,635.5,598.4,147,147,147,0,0,0,0.188,0.18,0.197,635.5,598.4,670.2,990,990,990,967,966.9,967.2,23,22.8,23.1,0.321,0.3,0.341,0.225,0.201,0.249,0.0098,0.0087,0.011,0.775,0.713,0.834,0.034,0.031,0.037,22.2,22,22.41,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.05,41.82,46.11,43.17,40.98,45.19,0,0,0,0,0,0,0.719,0,0.089,0.19,0.81,0.19,46
706752000000,1992,5,1991,8,34,7,0.409,0.0889,0.32,18214.1,121,121,108.4,3,2,2.857142857142857,676.2,636.6,735.5,529.2,489.6,147,147,147,0,0,0,0.218,0.2,0.231,529.2,489.6,588.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.261,0.238,0.294,0.155,0.13,0.194,0.0066,0.0055,0.0084,0.612,0.542,0.696,0.026,0.023,0.03,22.78,22.46,22.98,0.95,0.946,0.956,0.974,0.97,0.98,0.925,0.918,0.937,39.94,35.32,52.58,38.43,34.26,48.2,0,0,0,0,0,0,0.602,0,0.089,0.22,0.78,0.22,44.5
707356800000,1992,6,1991,9,35,7,0.333,0.072,0.261,15431.7,96.4,96.4,91.86,2,2,2,551.4,507,599.5,432.4,388,119,119,119,0,0,0,0.217,0.199,0.235,432.4,388,480.5,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.209,0.192,0.231,0.103,0.0821,0.126,0.0043,0.0034,0.0053,0.546,0.478,0.623,0.023,0.02,0.026,23.37,23.08,23.64,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.36,42.88,51.99,45.93,42.02,48.2,0,0,0,0,0,0,0.51,0,0.072,0.22,0.78,0.22,46.3
707961600000,1992,6,1991,9,36,7,0.288,0.072,0.216,12951,81.95,81.95,77.09,2,2,2,475.4,451.8,496.9,356.4,332.8,119,119,119,0,0,0,0.251,0.239,0.263,356.4,332.8,377.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.181,0.172,0.188,0.0672,0.0561,0.0774,0.0028,0.0023,0.0032,0.431,0.396,0.463,0.018,0.016,0.019,23.83,23.7,23.97,0.949,0.946,0.952,0.975,0.97,0.98,0.926,0.917,0.933,39.52,36.99,41.82,38.54,35.89,40.98,0,0,0,0,0,0,0.428,0,0.072,0.25,0.75,0.25,45
708566400000,1992,6,1991,9,37,7,0.261,0.072,0.189,11334.5,70.69,70.69,67.47,2,2,2,431.3,412.3,446.6,312.3,293.3,119,119,119,0,0,0,0.276,0.266,0.289,312.3,293.3,327.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.158,0.171,0.0464,0.0374,0.0536,0.0019,0.0015,0.0022,0.365,0.336,0.388,0.015,0.014,0.016,24.09,24,24.21,0.943,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.78,32.69,36.44,33.73,31.71,35.34,0,0,0,0,0,0,0.375,0,0.072,0.28,0.72,0.28,43.4
709171200000,1992,6,1991,9,38,7,0.239,0.072,0.167,10009.1,63.42,63.42,59.58,2,2,2,394.4,379,412.3,275.4,260,119,119,119,0,0,0,0.302,0.289,0.314,275.4,260,293.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.152,0.147,0.158,0.029,0.0217,0.0374,0.0012,0.00088,0.0015,0.31,0.286,0.336,0.013,0.012,0.014,24.32,24.21,24.42,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.71,29.01,32.69,29.79,28.14,31.71,0,0,0,0,0,0,0.331,0,0.072,0.3,0.7,0.3,41.9
709776000000,1992,6,1991,9,39,7,0.22,0.0672,0.153,9195.37,56.46,56.46,54.73,2,2,2,363.6,351.7,375.1,252.5,243.7,111.1,108,119,0,0,0,0.306,0.293,0.323,252.5,243.7,260.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.14,0.145,0.0188,0.0165,0.0219,0.00076,0.00066,0.00088,0.275,0.263,0.285,0.011,0.011,0.012,24.51,24.44,24.58,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.9,0.904,28.21,27.24,29.1,27.37,26.42,28.23,0,0,0,0,0,0,0.304,0,0.067,0.31,0.7,0.3,41.8
710380800000,1992,7,1991,10,40,7,0.207,0.0653,0.141,8491.81,52.84,52.84,50.55,2,1,1.8571428571428572,341.9,334.4,351.7,233.9,226.4,108,108,108,0,0,0,0.316,0.307,0.323,233.9,226.4,243.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.133,0.14,0.0156,0.015,0.0165,0.00063,0.0006,0.00066,0.274,0.247,0.397,0.011,0.0099,0.016,24.62,24.53,24.67,0.93,0.923,0.959,0.971,0.97,0.98,0.903,0.895,0.94,29.97,25.58,52.23,28.72,24.81,48.2,0,0,0,0,0,0,0.281,0,0.066,0.32,0.68,0.32,41
710985600000,1992,7,1991,10,41,7,0.196,0.0653,0.131,8082.27,48.2,48.2,48.11,1,1,1,324.8,317.9,334.4,216.8,209.9,108,108,108,0,0,0,0.333,0.323,0.34,216.8,209.9,226.4,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.133,0.0142,0.0136,0.015,0.00057,0.00054,0.0006,0.379,0.367,0.397,0.015,0.015,0.016,24.6,24.53,24.64,0.958,0.957,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.09,48.53,52.23,48.11,47.56,48.2,0,0,0,0,0,0,0.267,0,0.065,0.33,0.67,0.33,41.2
711590400000,1992,7,1991,10,42,7,0.186,0.0653,0.121,7609.8,47.56,47.56,45.3,1,1,1,307.8,298.8,317.9,199.8,190.8,108,108,108,0,0,0,0.351,0.34,0.361,199.8,190.8,209.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.128,0.0127,0.012,0.0136,0.00051,0.00048,0.00054,0.349,0.333,0.367,0.014,0.013,0.015,24.71,24.64,24.77,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,46.22,44.13,48.53,45.3,43.25,47.56,0,0,0,0,0,0,0.252,0,0.065,0.35,0.65,0.35,40.9
712195200000,1992,7,1991,10,43,7,0.17,0.0627,0.108,6760.28,42.27,42.27,40.24,1,1,1,281.7,273.3,294.6,178,165.3,103.7,93,108,0,0,0,0.368,0.337,0.395,178,165.3,186.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.112,0.119,0.0109,0.0098,0.0116,0.00043,0.00039,0.00046,0.31,0.287,0.325,0.012,0.011,0.013,24.86,24.8,24.92,0.948,0.944,0.951,0.978,0.972,0.98,0.927,0.918,0.932,41.15,38.13,43.14,40.24,37.07,42.27,0,0,0,0,0,0,0.224,0,0.062,0.37,0.64,0.36,39.8
712800000000,1992,8,1991,11,44,7,0.163,0.0562,0.107,6733.56,40.91,40.91,40.08,1,1,1,270,261.9,273.3,177,168.9,93,93,93,0,0,0,0.344,0.34,0.355,177,168.9,180.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.115,0.0108,0.0101,0.0111,0.00043,0.0004,0.00044,0.306,0.292,0.312,0.012,0.012,0.012,24.91,24.89,24.96,0.948,0.945,0.949,0.978,0.974,0.98,0.927,0.92,0.929,40.98,39.06,41.75,40.08,38.05,40.91,0,0,0,0,0,0,0.223,0,0.056,0.34,0.66,0.34,41.3
713404800000,1992,8,1991,11,45,7,0.156,0.0562,0.1,6259.51,38.05,38.05,37.26,1,1,1,258.7,254.6,261.9,165.7,161.6,93,93,93,0,0,0,0.36,0.355,0.365,165.7,161.6,168.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.109,0.111,0.00983,0.00948,0.0101,0.00039,0.00038,0.0004,0.286,0.279,0.292,0.011,0.011,0.012,24.98,24.96,25,0.944,0.943,0.945,0.972,0.97,0.974,0.918,0.915,0.92,38.32,37.35,39.06,37.26,36.24,38.05,0,0,0,0,0,0,0.207,0,0.056,0.36,0.64,0.36,40.1
714009600000,1992,8,1991,11,46,7,0.149,0.0562,0.0932,5804.04,36.24,36.24,34.55,1,1,1,247.2,239.5,254.6,154.2,146.5,93,93,93,0,0,0,0.376,0.365,0.388,154.2,146.5,161.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00885,0.00821,0.00948,0.00035,0.00032,0.00038,0.266,0.252,0.279,0.01,0.0099,0.011,25.05,25,25.11,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.61,33.83,37.35,34.55,32.82,36.24,0,0,0,0,0,0,0.192,0,0.0558,0.38,0.63,0.37,39
714614400000,1992,8,1991,11,47,7,0.14,0.0562,0.0839,5214.99,32.05,32.05,31.04,1,1,1,231.8,228.3,236.2,138.8,135.3,93,93,93,0,0,0,0.401,0.394,0.407,138.8,135.3,143.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0995,0.102,0.00754,0.00725,0.00792,0.0003,0.00029,0.00031,0.238,0.232,0.246,0.0094,0.0091,0.0097,25.17,25.14,25.2,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32,31.2,33.04,31.04,30.26,32.05,0,0,0,0,0,0,0.172,0,0.0561,0.4,0.6,0.4,37.2
715219200000,1992,8,1991,11,48,7,0.131,0.0454,0.0859,5365.07,34.08,34.08,31.93,1,1,1,217.1,208.1,225.8,142.1,132.8,75,72,93,0,0,0,0.345,0.322,0.412,142.1,132.8,151.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0977,0.103,0.00783,0.00704,0.00861,0.00031,0.00028,0.00034,0.242,0.227,0.259,0.0095,0.0089,0.01,25.26,25.2,25.32,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.92,30.61,35.13,31.93,29.69,34.08,0,0,0,0,0,0,0.177,0,0.0451,0.35,0.66,0.34,41
715824000000,1992,9,1991,12,49,7,0.124,0.0435,0.0805,5020.81,30.57,30.57,29.89,1,1,1,205,203.8,208.1,133,131.8,72,72,72,0,0,0,0.351,0.346,0.353,133,131.8,136.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0962,0.0977,0.00706,0.00695,0.00731,0.00028,0.00027,0.00029,0.226,0.224,0.231,0.0088,0.0087,0.009,25.34,25.32,25.35,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.81,30.52,31.52,29.89,29.6,30.57,0,0,0,0,0,0,0.166,0,0.0435,0.35,0.65,0.35,40.5
716428800000,1992,9,1991,12,50,7,0.121,0.0435,0.0772,4810.78,29.54,29.54,28.64,1,1,1,199.6,196.6,203.5,127.6,124.6,72,72,72,0,0,0,0.361,0.354,0.366,127.6,124.6,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0936,0.0961,0.0066,0.00634,0.00693,0.00026,0.00025,0.00027,0.216,0.211,0.223,0.0084,0.0082,0.0087,25.38,25.36,25.38,0.929,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.52,28.79,30.45,28.64,27.93,29.54,0,0,0,0,0,0,0.159,0,0.0438,0.36,0.64,0.36,39.8
717033600000,1992,9,1991,12,51,7,0.112,0.0435,0.0688,4247.34,27.6,27.6,25.28,1,1,1,185.7,176.4,195.3,113.7,104.4,72,72,72,0,0,0,0.388,0.369,0.408,113.7,104.4,123.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0865,0.0932,0.00542,0.00462,0.00623,0.00021,0.00018,0.00024,0.191,0.175,0.208,0.0075,0.0068,0.0081,25.38,25.38,25.38,0.92,0.914,0.927,0.97,0.97,0.97,0.893,0.886,0.899,26.06,23.74,28.45,25.28,23.03,27.6,0,0,0,0,0,0,0.14,0,0.0432,0.39,0.61,0.39,37.9
717638400000,1992,9,1991,12,52,7,0.104,0.0366,0.0673,4144.51,27.17,27.17,24.67,1,1,1,171.9,170.2,173.7,111.3,100.6,60.57,52,72,0,0,0,0.352,0.299,0.417,111.3,100.6,121.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0851,0.0891,0.00521,0.0043,0.00609,0.0002,0.00017,0.00024,0.185,0.168,0.202,0.0072,0.0066,0.0079,25.36,25.34,25.38,0.919,0.911,0.926,0.97,0.969,0.97,0.891,0.883,0.898,25.44,22.81,28.01,24.67,22.1,27.17,0,0,0,0,0,0,0.137,0,0.0367,0.35,0.65,0.35,39.9
718243200000,1992,10,1992,1,1,7,0.103,0.0314,0.0711,4397.96,26.31,26.31,26.18,1,1,1,169.6,166.3,170.2,117.6,114.3,52,52,52,0,0,0,0.307,0.306,0.313,117.6,114.3,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0876,0.0865,0.0878,0.00575,0.00546,0.00579,0.00022,0.00021,0.00023,0.195,0.189,0.196,0.0076,0.0074,0.0077,25.34,25.34,25.34,0.923,0.921,0.924,0.97,0.97,0.97,0.896,0.893,0.896,26.99,26.16,27.13,26.18,25.38,26.31,0,0,0,0,0,0,0.145,0,0.0319,0.3,0.69,0.31,42.7
718848000000,1992,10,1992,1,2,7,0.0995,0.0314,0.068,4188.06,25.03,25.03,24.93,1,1,1,164.4,163.3,164.9,112.4,111.3,52,52,52,0,0,0,0.316,0.315,0.318,112.4,111.3,112.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0854,0.086,0.00531,0.00521,0.00534,0.00021,0.0002,0.00021,0.185,0.183,0.186,0.0073,0.0072,0.0073,25.34,25.34,25.34,0.92,0.919,0.92,0.97,0.97,0.97,0.892,0.891,0.892,25.7,25.43,25.81,24.93,24.67,25.03,0,0,0,0,0,0,0.138,0,0.0315,0.32,0.68,0.32,42.1
719452800000,1992,10,1992,1,3,7,0.103,0.0314,0.0718,4446.97,27.84,27.84,26.47,1,1,1,170.8,166.3,176.4,118.8,114.3,52,52,52,0,0,0,0.305,0.295,0.313,118.8,114.3,124.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0865,0.09,0.00585,0.00546,0.00632,0.00023,0.00021,0.00025,0.197,0.189,0.207,0.0077,0.0074,0.0081,25.34,25.34,25.35,0.924,0.921,0.928,0.97,0.97,0.97,0.896,0.893,0.9,27.29,26.16,28.7,26.47,25.38,27.84,0,0,0,0,0,0,0.147,0,0.0312,0.3,0.7,0.3,43.2
720057600000,1992,10,1992,1,4,7,0.11,0.0327,0.0772,4808.3,29.33,29.33,28.62,1,1,1,181.8,178.2,188.8,127.7,121.8,54.14,52,67,0,0,0,0.298,0.285,0.355,127.7,121.8,130.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0907,0.0923,0.0066,0.0061,0.00686,0.00026,0.00024,0.00027,0.213,0.204,0.218,0.0083,0.008,0.0085,25.35,25.35,25.37,0.929,0.926,0.931,0.97,0.97,0.97,0.902,0.898,0.903,29.51,28.07,30.24,28.62,27.23,29.33,0,0,0,0,0,0,0.159,0,0.0328,0.3,0.7,0.3,43.7
720662400000,1992,11,1992,2,5,7,0.12,0.0405,0.0799,4988.79,30.78,30.78,29.7,1,1,1,199.2,188.8,203.8,132.2,121.8,67,67,67,0,0,0,0.337,0.329,0.355,132.2,121.8,136.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0909,0.0962,0.00699,0.0061,0.00738,0.00027,0.00024,0.00029,0.222,0.204,0.231,0.0087,0.008,0.009,25.36,25.35,25.38,0.931,0.926,0.933,0.97,0.97,0.97,0.903,0.898,0.905,30.61,28.07,31.73,29.7,27.23,30.78,0,0,0,0,0,0,0.165,0,0.0401,0.34,0.67,0.33,41.6
721267200000,1992,11,1992,2,6,7,0.123,0.0405,0.0827,5167.25,30.8,30.8,30.76,1,1,1,203.7,203.5,203.9,136.7,136.5,67,67,67,0,0,0,0.329,0.329,0.329,136.7,136.5,136.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0961,0.0962,0.00737,0.00735,0.00739,0.00029,0.00029,0.00029,0.231,0.23,0.231,0.009,0.009,0.009,25.35,25.35,25.35,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,31.71,31.67,31.76,30.76,30.72,30.8,0,0,0,0,0,0,0.171,0,0.0403,0.33,0.67,0.33,42
721872000000,1992,11,1992,2,7,7,0.122,0.0405,0.0819,5114.81,30.72,30.72,30.45,1,1,1,202.3,201.4,203.5,135.3,134.4,67,67,67,0,0,0,0.331,0.329,0.333,135.3,134.4,136.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0953,0.0961,0.00725,0.00718,0.00735,0.00028,0.00028,0.00029,0.228,0.227,0.23,0.0089,0.0089,0.009,25.36,25.35,25.36,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,31.39,31.18,31.67,30.45,30.24,30.72,0,0,0,0,0,0,0.169,0,0.0401,0.33,0.67,0.33,41.9
722476800000,1992,11,1992,2,8,7,0.129,0.0405,0.0882,5524.22,39.88,39.88,32.88,1,1,1,212.8,203.5,242.4,145.8,136.5,67,67,67,0,0,0,0.316,0.276,0.329,145.8,136.5,175.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0993,0.0961,0.11,0.00814,0.00735,0.0107,0.00032,0.00029,0.00042,0.247,0.23,0.3,0.0097,0.009,0.012,25.28,25.05,25.35,0.936,0.933,0.947,0.971,0.97,0.978,0.909,0.905,0.926,33.85,31.67,40.79,32.88,30.72,39.88,0,0,0,0,0,0,0.183,0,0.0408,0.31,0.68,0.32,42.8
723081600000,1992,11,1992,2,9,7,0.144,0.0457,0.0987,6179.78,39.88,39.88,36.78,1,1,1,238.7,234.6,242.4,163.1,157.6,75.57,67,77,0,0,0,0.317,0.276,0.328,163.1,157.6,175.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.105,0.11,0.00962,0.00915,0.0107,0.00038,0.00036,0.00042,0.279,0.269,0.3,0.011,0.011,0.012,25.09,25.05,25.12,0.943,0.941,0.947,0.972,0.97,0.978,0.916,0.913,0.926,37.85,36.55,40.79,36.78,35.46,39.88,0,0,0,0,0,0,0.204,0,0.0453,0.32,0.69,0.31,42.9
723686400000,1992,12,1992,3,10,7,0.156,0.0419,0.114,7120.93,48.2,48.2,42.39,1,1,1,257.2,242.4,276.2,187.9,165.4,69.29,59,77,0,0,0,0.272,0.214,0.318,187.9,165.4,217.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.108,0.124,0.0117,0.00981,0.0142,0.00046,0.00039,0.00056,0.323,0.283,0.374,0.013,0.011,0.015,24.95,24.82,25.06,0.95,0.944,0.958,0.977,0.973,0.98,0.928,0.918,0.939,43.7,38.37,50.64,42.39,37.31,48.2,0,0,0,0,0,0,0.235,0,0.042,0.27,0.73,0.27,45.6
724291200000,1992,12,1992,3,11,7,0.175,0.0357,0.139,8433.93,51.55,51.55,50.2,2,1,1.8571428571428572,289.1,283.2,294.6,230.1,224.2,59,59,59,0,0,0,0.204,0.2,0.208,230.1,224.2,235.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.126,0.13,0.0153,0.0148,0.0158,0.00061,0.00059,0.00063,0.263,0.239,0.386,0.01,0.0095,0.015,24.88,24.78,24.91,0.928,0.922,0.959,0.971,0.97,0.98,0.902,0.895,0.94,29.79,25.7,52.27,28.54,24.93,48.2,0,0,0,0,0,0,0.279,0,0.036,0.2,0.79,0.21,48.2
724896000000,1992,12,1992,3,12,7,0.192,0.0357,0.156,9486.8,64.05,64.05,56.47,2,2,2,316.9,294.6,351.7,257.9,235.6,59,59,59,0,0,0,0.187,0.168,0.2,257.9,235.6,292.7,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.13,0.15,0.0219,0.0158,0.0371,0.00087,0.00063,0.0015,0.277,0.248,0.328,0.011,0.0099,0.013,24.74,24.51,24.87,0.931,0.925,0.938,0.97,0.97,0.97,0.903,0.897,0.91,29.11,26.57,33.02,28.23,25.77,32.03,0,0,0,0,0,0,0.314,0,0.036,0.19,0.81,0.19,49.4
725500800000,1992,12,1992,3,13,7,0.232,0.0393,0.193,11696.7,77.33,77.33,69.62,2,2,2,384,337.2,412.3,319,278.2,65,59,73,0,0,0,0.169,0.143,0.187,319,278.2,353.3,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.161,0.145,0.172,0.0496,0.0303,0.0657,0.002,0.0012,0.0027,0.368,0.306,0.419,0.015,0.012,0.017,24.31,24.13,24.61,0.943,0.935,0.949,0.971,0.97,0.975,0.915,0.907,0.925,35.86,31.4,39.65,34.81,30.45,38.66,0,0,0,0,0,0,0.387,0,0.039,0.17,0.83,0.17,50.4
726105600000,1993,1,1992,4,14,7,0.229,0.0442,0.185,11199.9,68.04,68.04,66.67,2,2,2,378.7,375.1,385.2,305.7,302.1,73,73,73,0,0,0,0.193,0.19,0.195,305.7,302.1,312.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.157,0.156,0.159,0.0433,0.0416,0.0464,0.0018,0.0017,0.0019,0.349,0.344,0.359,0.014,0.014,0.015,24.36,24.32,24.38,0.941,0.941,0.942,0.97,0.97,0.97,0.913,0.912,0.914,34.36,33.97,35.07,33.33,32.95,34.02,0,0,0,0,0,0,0.37,0,0.044,0.19,0.81,0.19,48.9
726710400000,1993,1,1992,4,15,7,0.234,0.0442,0.19,11485.9,70.34,70.34,68.37,2,2,2,386.8,379,396.1,313.8,306,73,73,73,0,0,0,0.189,0.184,0.193,313.8,306,323.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.16,0.157,0.163,0.0471,0.0434,0.0515,0.0019,0.0018,0.0021,0.361,0.349,0.375,0.015,0.014,0.015,24.31,24.24,24.36,0.942,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,35.24,34.39,36.26,34.18,33.36,35.17,0,0,0,0,0,0,0.38,0,0.044,0.19,0.81,0.19,49.1
727315200000,1993,1,1992,4,16,7,0.256,0.0442,0.212,12820.7,79.92,79.92,76.31,2,2,2,422.8,402.5,438.5,349.8,329.5,73,73,73,0,0,0,0.173,0.166,0.181,349.8,329.5,365.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.165,0.178,0.0641,0.0545,0.0715,0.0026,0.0022,0.0029,0.415,0.385,0.439,0.017,0.016,0.018,24.08,23.99,24.2,0.948,0.945,0.95,0.974,0.97,0.978,0.924,0.917,0.929,39.16,36.96,40.87,38.16,35.85,39.96,0,0,0,0,0,0,0.424,0,0.044,0.17,0.83,0.17,50.1
727920000000,1993,1,1992,4,17,7,0.296,0.0442,0.252,15203.1,95.17,95.17,90.49,2,2,2,488.9,469.1,512.2,415.9,396.1,73,73,73,0,0,0,0.15,0.143,0.156,415.9,396.1,439.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.196,0.189,0.204,0.0953,0.086,0.106,0.0039,0.0035,0.0044,0.514,0.485,0.549,0.021,0.02,0.023,23.69,23.55,23.8,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.938,46.17,44.13,48.56,45.25,43.25,47.59,0,0,0,0,0,0,0.503,0,0.044,0.15,0.85,0.15,51.4
728524800000,1993,2,1992,5,18,7,0.328,0.0514,0.277,16211,105.2,105.2,96.49,3,2,2.142857142857143,543,507,588.3,458,422,85,85,85,0,0,0,0.157,0.144,0.168,458,422,503.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.213,0.199,0.236,0.115,0.0982,0.137,0.0048,0.0041,0.0058,0.564,0.524,0.609,0.024,0.022,0.025,23.39,23.21,23.59,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.59,36.15,51.97,45.74,35.06,48.2,0,0,0,0,0,0,0.536,0,0.051,0.16,0.84,0.16,49.4
729129600000,1993,2,1992,5,19,7,0.423,0.0514,0.371,21275.1,143.1,143.1,126.6,3,3,3,698.8,599.5,790.3,613.8,514.5,85,85,85,0,0,0,0.123,0.108,0.142,613.8,514.5,705.3,990,990,990,966.7,966.3,967.1,23.3,22.9,23.7,0.299,0.242,0.351,0.211,0.145,0.272,0.0091,0.0061,0.012,0.728,0.561,0.883,0.031,0.024,0.038,22.58,22.06,23.14,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.16,36.88,48.67,42.21,35.78,47.69,0,0,0,0,0,0,0.704,0,0.052,0.12,0.88,0.12,50.3
729734400000,1993,2,1992,5,20,7,0.529,0.0559,0.473,25871.2,157.6,157.6,154,4,3,3.857142857142857,875.2,863.8,893,782.8,756,92.43,85,137,0,0,0,0.105,0.0962,0.153,782.8,756,798.7,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.411,0.397,0.424,0.318,0.305,0.326,0.014,0.014,0.014,0.947,0.927,0.984,0.042,0.041,0.044,21.65,21.54,21.72,0.953,0.953,0.957,0.976,0.975,0.98,0.931,0.929,0.938,41.44,39.5,50.93,40.22,38.51,48.2,0,0,0,0,0,0,0.856,0,0.056,0.11,0.89,0.11,48.9
730339200000,1993,2,1992,5,21,7,0.554,0.0829,0.471,24532,154.6,154.6,146,4,3,3.142857142857143,915.3,910,928.7,778.3,773,137,137,137,0,0,0,0.15,0.148,0.151,778.3,773,791.7,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.418,0.413,0.43,0.316,0.313,0.322,0.014,0.014,0.014,1.01,0.962,1.03,0.045,0.043,0.046,21.43,21.4,21.45,0.956,0.953,0.956,0.979,0.975,0.98,0.936,0.929,0.937,50.22,39.62,52.31,46.83,38.64,48.2,0,0,0,0,0,0,0.811,0,0.083,0.15,0.85,0.15,44.3
730944000000,1993,3,1992,6,22,7,0.571,0.078,0.493,26670.8,160.5,160.5,158.8,4,4,4,943.6,928.7,953.8,814.6,799.7,129,129,129,0,0,0,0.137,0.135,0.139,814.6,799.7,824.8,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.452,0.438,0.461,0.333,0.326,0.338,0.015,0.015,0.015,1,0.977,1.02,0.045,0.044,0.046,21.32,21.26,21.41,0.954,0.953,0.954,0.977,0.976,0.978,0.932,0.93,0.933,40.61,40.01,41.02,39.69,39.05,40.12,0,0,0,0,0,0,0.882,0,0.078,0.14,0.86,0.14,46.7
731548800000,1993,3,1992,6,23,7,0.609,0.078,0.531,28382.9,176.3,176.3,168.9,4,4,4,1007,971,1055,878.1,842,129,129,129,0,0,0,0.128,0.122,0.133,878.1,842,926.1,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.51,0.477,0.554,0.364,0.347,0.387,0.016,0.016,0.018,1.11,1.05,1.2,0.05,0.047,0.055,20.97,20.73,21.17,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.1,41.7,44.98,42.24,40.85,44.08,0,0,0,0,0,0,0.939,0,0.078,0.13,0.87,0.13,46.6
732153600000,1993,3,1992,6,24,7,0.698,0.078,0.62,31601,192.8,192.8,188.1,4,4,4,1154,1073,1235,1025,943.8,129,129,129,0.8571,0,6,0.112,0.104,0.12,1024,943.8,1100,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.673,0.57,0.782,0.5,0.396,0.648,0.023,0.018,0.03,1.46,1.23,1.73,0.067,0.056,0.081,20.16,19.63,20.64,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.31,45.65,50.52,47.03,44.73,48.2,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,45.3
732758400000,1993,3,1992,6,25,7,0.857,0.078,0.665,31909.6,192.8,192.8,189.9,4,4,4,1418,1259,1600,1289,1130,129,129,129,188.4,30,371,0.0916,0.0806,0.102,1100,1100,1100,990,990,990,969.2,968.7,969.8,20.8,20.2,21.3,0.854,0.794,0.908,0.648,0.648,0.648,0.031,0.03,0.032,1.8,1.74,1.86,0.087,0.082,0.092,18.98,18.33,19.54,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.76,47.06,50.28,47.48,46.12,48.2,0,0,0,0,0,0,1.06,0,0.192,0.091,0.78,0.22,37.2
733363200000,1993,3,1992,6,26,7,1.15,0.0846,0.665,29309.4,182.1,182.1,174.5,4,4,4,1897,1669,2138,1757,1540,139.9,129,148,657.1,440,890,0.0739,0.0692,0.0784,1100,1100,1100,990,990,990,970.7,970,971.4,19.3,18.6,20,0.924,0.913,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.38,16.69,18.11,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.51,42.64,46.46,43.62,41.79,45.53,0,0,0,0,0,0,0.969,0,0.485,0.074,0.58,0.42,25.5
733968000000,1993,4,1992,7,27,7,1.44,0.0955,0.665,27006.9,165.1,165.1,160.8,4,4,4,2378,2220,2544,2220,2072,157.9,148,217,1120,972,1239,0.0662,0.0595,0.0853,1100,1100,1100,990,990,990,972,971.6,972.4,18,17.6,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.71,16.49,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.921,0.928,41.08,39.99,42.11,40.19,39.04,41.26,0,0,0,0,0,0,0.893,0,0.775,0.066,0.46,0.54,18.8
734572800000,1993,4,1992,7,28,7,1.74,0.131,0.665,24682.6,153,153,146.9,4,4,4,2879,2659,3153,2662,2442,217,217,217,1562,1342,1836,0.0756,0.0688,0.0816,1100,1100,1100,990,990,990,973.2,972.7,973.9,16.8,16.1,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.9,14.24,15.43,0.94,0.936,0.943,0.972,0.97,0.974,0.914,0.908,0.919,37.8,35.97,39.24,36.73,34.89,38.24,0,0,0,0,0,0,0.816,0,1.075,0.075,0.38,0.62,14.2
735177600000,1993,4,1992,7,29,7,2.11,0.165,0.665,22201.3,137.2,137.2,132.2,4,4,4,3481,3258,3612,3208,3041,272.7,217,295,2108,1941,2217,0.0781,0.0648,0.0854,1100,1100,1100,990,990,990,974.6,974.1,974.9,15.4,15.1,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.55,13.27,14.02,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,34.06,33.3,35.35,33.04,32.3,34.29,0,0,0,0,0,0,0.734,0,1.445,0.078,0.32,0.68,10.5
735782400000,1993,4,1992,7,30,7,2.11,0.183,0.665,22177.7,136.2,136.2,132,4,4,4,3487,3302,3612,3185,2981,302.4,295,321,2084,1881,2217,0.0869,0.0817,0.0972,1100,1100,1100,990,990,990,974.6,974.2,974.9,15.4,15.1,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.53,13.27,13.93,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,34.02,33.3,35.1,33,32.3,34.05,0,0,0,0,0,0,0.733,0,1.445,0.087,0.32,0.68,10.5
736387200000,1993,5,1992,8,31,7,1.82,0.194,0.665,24088.2,148.7,148.7,143.4,4,4,4,3010,2814,3237,2689,2493,321,321,321,1590,1393,1816,0.107,0.0992,0.114,1100,1100,1100,990,990,990,973.5,973.1,974.1,16.5,15.9,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.59,14.06,15.06,0.939,0.935,0.941,0.971,0.97,0.972,0.911,0.907,0.915,36.93,35.48,38.23,35.85,34.41,37.17,0,0,0,0,0,0,0.797,0,1.155,0.11,0.37,0.63,13.2
736992000000,1993,5,1992,8,32,7,1.56,0.194,0.665,26038.1,159.2,159.2,155,4,4,4,2586,2434,2756,2265,2113,321,321,321,1165,1013,1335,0.124,0.116,0.132,1100,1100,1100,990,990,990,972.5,972.1,972.9,17.5,17.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.61,15.2,15.98,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.916,0.924,39.72,38.61,40.72,38.75,37.57,39.81,0,0,0,0,0,0,0.861,0,0.895,0.12,0.43,0.57,16.7
737596800000,1993,5,1992,8,33,7,1.36,0.182,0.665,27583.6,167.5,167.5,164.2,4,4,4,2251,2122,2398,1949,1846,301.7,276,321,848.9,746,977,0.134,0.126,0.143,1100,1100,1100,990,990,990,971.7,971.4,972.1,18.3,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.06,16.73,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.928,41.91,40.95,42.74,41.05,40.05,41.89,0,0,0,0,0,0,0.912,0,0.695,0.13,0.49,0.51,20.3
738201600000,1993,5,1992,8,34,7,1.15,0.167,0.665,29260.4,178.9,178.9,174.2,4,4,4,1900,1761,2054,1624,1485,276,276,276,524,385,678,0.145,0.134,0.157,1100,1100,1100,990,990,990,970.8,970.3,971.2,19.2,18.8,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.095,0.1,17.36,16.9,17.8,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.43,43.18,45.63,43.54,42.32,44.72,0,0,0,0,0,0,0.968,0,0.485,0.15,0.58,0.42,25.4
738806400000,1993,5,1992,8,35,7,0.967,0.133,0.665,30987.3,188.3,188.3,184.4,4,4,4,1599,1492,1721,1380,1282,219.4,210,276,280.1,182,359,0.137,0.126,0.16,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.913,0.89,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.089,0.095,18.33,17.93,18.7,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.05,45.99,48.03,46.11,45.07,47.07,0,0,0,0,0,0,1.02,0,0.302,0.14,0.69,0.31,32
739411200000,1993,6,1992,9,36,7,0.809,0.127,0.652,32051.2,192.8,192.8,190.8,4,4,4,1338,1246,1463,1128,1036,210,210,210,49.14,0,153,0.158,0.144,0.169,1078,1036,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.801,0.717,0.877,0.6,0.503,0.648,0.029,0.024,0.031,1.7,1.51,1.83,0.081,0.071,0.088,19.34,18.81,19.82,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.74,48.05,49.68,47.7,47.08,48.2,0,0,0,0,0,0,1.06,0,0.157,0.16,0.81,0.19,39.6
740016000000,1993,6,1992,9,37,7,0.681,0.127,0.554,28900.1,183.5,183.5,172,4,4,4,1126,1026,1204,916.1,816.2,210,210,210,0,0,0,0.187,0.174,0.205,916.1,816.2,994.3,990,990,990,968.3,968,968.5,21.7,21.5,22,0.569,0.473,0.656,0.382,0.334,0.42,0.018,0.015,0.02,1.2,1.02,1.35,0.055,0.047,0.063,20.5,20.1,20.99,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,43.91,40.05,46.81,43.01,39.09,45.87,0,0,0,0,0,0,0.956,0,0.127,0.19,0.81,0.19,42.4
740620800000,1993,6,1992,9,38,7,0.546,0.127,0.419,22832.2,144.6,144.6,135.9,3,3,3,902.6,804.6,982,692.6,594.6,210,210,210,0,0,0,0.234,0.214,0.261,692.6,594.6,772,990,990,990,967.5,967.1,967.8,22.5,22.2,22.9,0.371,0.308,0.432,0.263,0.198,0.313,0.012,0.0087,0.014,0.887,0.716,1.03,0.04,0.031,0.046,21.6,21.14,22.17,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.937,46.68,41.09,51.03,45.3,40.2,48.2,0,0,0,0,0,0,0.755,0,0.127,0.23,0.77,0.23,41.8
741225600000,1993,6,1992,9,39,7,0.416,0.119,0.298,17073.8,115,115,101.6,3,2,2.5714285714285716,688.2,612.2,776.2,491.9,426.2,196.3,186,210,0,0,0,0.286,0.271,0.304,491.9,426.2,566.2,990,990,990,966.7,966.3,967,23.3,23,23.7,0.248,0.21,0.292,0.134,0.1,0.179,0.0058,0.0042,0.0078,0.589,0.541,0.669,0.025,0.023,0.029,22.76,22.33,23.11,0.952,0.946,0.958,0.975,0.97,0.98,0.929,0.918,0.939,41.66,35.17,49.73,40.58,34.12,48.2,0,0,0,0,0,0,0.565,0,0.118,0.29,0.72,0.28,41
741830400000,1993,7,1992,10,40,7,0.323,0.112,0.211,12499.7,85.84,85.84,74.4,2,2,2,534.7,490.4,588.3,348.7,304.4,186,186,186,0,0,0,0.349,0.316,0.379,348.7,304.4,402.3,990,990,990,966,965.8,966.2,24,23.8,24.2,0.183,0.167,0.202,0.0636,0.0427,0.0889,0.0027,0.0018,0.0037,0.424,0.358,0.505,0.018,0.015,0.021,23.57,23.25,23.84,0.948,0.942,0.955,0.974,0.97,0.98,0.923,0.913,0.936,38.19,33.5,43.8,37.2,32.49,42.92,0,0,0,0,0,0,0.413,0,0.112,0.35,0.65,0.35,38.7
742435200000,1993,7,1992,10,41,7,0.278,0.112,0.165,9800.84,63.92,63.92,58.34,2,2,2,459,429.8,485.3,273,243.8,186,186,186,0,0,0,0.406,0.383,0.433,273,243.8,299.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.156,0.146,0.166,0.0282,0.0165,0.0403,0.0012,0.00067,0.0017,0.311,0.269,0.35,0.013,0.011,0.014,24.02,23.87,24.2,0.935,0.928,0.941,0.97,0.97,0.97,0.907,0.9,0.913,30.07,26.84,32.95,29.17,26.03,31.96,0,0,0,0,0,0,0.324,0,0.113,0.4,0.59,0.41,35.3
743040000000,1993,7,1992,10,42,7,0.247,0.0905,0.156,9331.13,59.8,59.8,55.54,2,2,2,407.8,389.6,427.1,258.2,236.2,149.6,135,186,0,0,0,0.366,0.327,0.441,258.2,236.2,277.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.148,0.143,0.154,0.0221,0.0158,0.0299,0.0009,0.00065,0.0012,0.287,0.261,0.314,0.012,0.011,0.013,24.28,24.21,24.37,0.931,0.925,0.936,0.97,0.97,0.97,0.903,0.897,0.908,28.63,25.98,30.82,27.77,25.2,29.9,0,0,0,0,0,0,0.309,0,0.091,0.37,0.63,0.37,37.8
743644800000,1993,7,1992,10,43,7,0.222,0.0799,0.142,8528.14,52.62,52.62,50.76,2,1,1.8571428571428572,367.5,351.7,379,235.4,223.7,132.1,115,135,0,0,0,0.359,0.327,0.376,235.4,223.7,244,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.135,0.142,0.0158,0.0148,0.0165,0.00064,0.0006,0.00067,0.278,0.254,0.395,0.011,0.01,0.016,24.48,24.41,24.59,0.93,0.924,0.959,0.971,0.97,0.98,0.904,0.896,0.94,29.95,25.91,51.34,28.82,25.13,48.2,0,0,0,0,0,0,0.282,0,0.08,0.36,0.64,0.36,38.4
