datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
744249600000,1993,8,1992,11,44,7,0.203,0.0696,0.133,8094.43,48.2,48.2,48.18,1,1,1,335.1,327.5,343.7,220.1,212.5,115,115,115,0,0,0,0.343,0.335,0.351,220.1,212.5,228.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.129,0.134,0.0145,0.0138,0.0152,0.00058,0.00055,0.00061,0.385,0.372,0.401,0.015,0.015,0.016,24.54,24.48,24.59,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.75,49.05,52.62,48.18,48.07,48.2,0,0,0,0,0,0,0.268,0,0.07,0.34,0.66,0.34,39.9
744854400000,1993,8,1992,11,45,7,0.19,0.0696,0.12,7550,47.3,47.3,44.94,1,1,1,313.6,302.6,324.1,198.6,187.6,115,115,115,0,0,0,0.367,0.355,0.38,198.6,187.6,209.1,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.127,0.0126,0.0117,0.0135,0.0005,0.00047,0.00054,0.347,0.327,0.366,0.014,0.013,0.015,24.69,24.61,24.76,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.86,43.33,48.26,44.94,42.46,47.3,0,0,0,0,0,0,0.25,0,0.07,0.37,0.63,0.37,39.7
745459200000,1993,8,1992,11,46,7,0.175,0.0696,0.106,6625.66,40.58,40.58,39.44,1,1,1,290,283.2,294.6,175,168.2,115,115,115,0,0,0,0.397,0.39,0.406,175,168.2,179.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.113,0.117,0.0106,0.01,0.011,0.00042,0.0004,0.00044,0.305,0.293,0.313,0.012,0.012,0.012,24.84,24.81,24.87,0.947,0.945,0.949,0.977,0.973,0.979,0.925,0.92,0.929,40.37,38.78,41.45,39.44,37.75,40.58,0,0,0,0,0,0,0.219,0,0.069,0.4,0.61,0.39,37.9
746064000000,1993,8,1992,11,47,7,0.161,0.0696,0.0914,5663.48,36.01,36.01,33.71,1,1,1,266.1,256.9,276.2,151.1,141.9,115,115,115,0,0,0,0.432,0.416,0.448,151.1,141.9,161.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00859,0.00781,0.00945,0.00034,0.00031,0.00038,0.262,0.245,0.28,0.01,0.0097,0.011,24.97,24.92,25.03,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,34.75,32.59,37.13,33.71,31.61,36.01,0,0,0,0,0,0,0.187,0,0.0696,0.43,0.57,0.43,35.2
746668800000,1993,8,1992,11,48,7,0.148,0.0592,0.0885,5498.16,35.16,35.16,32.73,1,1,1,244.1,231.5,256.9,146.3,136.8,97.86,91,115,0,0,0,0.4,0.367,0.457,146.3,136.8,156.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.106,0.00818,0.00738,0.00908,0.00032,0.00029,0.00036,0.252,0.236,0.27,0.0099,0.0093,0.011,25.09,25.03,25.17,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.74,31.4,36.25,32.73,30.46,35.16,0,0,0,0,0,0,0.182,0,0.0595,0.4,0.6,0.4,37.1
747273600000,1993,9,1992,12,49,7,0.138,0.055,0.083,5156.63,31.46,31.46,30.69,1,1,1,228.2,225.8,231.5,137.2,134.8,91,91,91,0,0,0,0.399,0.393,0.403,137.2,134.8,140.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0986,0.101,0.00741,0.00721,0.00769,0.00029,0.00028,0.0003,0.235,0.23,0.241,0.0092,0.0091,0.0095,25.2,25.17,25.21,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.64,31.09,32.43,30.69,30.16,31.46,0,0,0,0,0,0,0.171,0,0.055,0.4,0.6,0.4,37.4
747878400000,1993,9,1992,12,50,7,0.131,0.055,0.0755,4682.28,29,29,27.87,1,1,1,215.8,211.9,220.7,124.8,120.9,91,91,91,0,0,0,0.422,0.412,0.43,124.8,120.9,129.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0937,0.0969,0.00636,0.00602,0.00678,0.00025,0.00024,0.00027,0.212,0.205,0.221,0.0083,0.008,0.0087,25.29,25.25,25.32,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.903,28.73,27.78,29.9,27.87,26.95,29,0,0,0,0,0,0,0.155,0,0.0555,0.42,0.58,0.42,35.7
748483200000,1993,9,1992,12,51,7,0.126,0.055,0.0711,4393.89,27.22,27.22,26.15,1,1,1,208.5,205.9,213,117.5,114.9,91,91,91,0,0,0,0.437,0.427,0.442,117.5,114.9,122,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0916,0.0941,0.00574,0.00552,0.00612,0.00022,0.00022,0.00024,0.199,0.195,0.207,0.0078,0.0076,0.0081,25.35,25.31,25.37,0.923,0.921,0.926,0.97,0.97,0.97,0.895,0.894,0.899,26.96,26.35,28.07,26.15,25.56,27.22,0,0,0,0,0,0,0.145,0,0.0549,0.44,0.56,0.44,34.9
749088000000,1993,9,1992,12,52,7,0.122,0.0504,0.0719,4456.38,28.83,28.83,26.53,1,1,1,202.2,197.9,204.5,118.9,112.5,83.29,73,91,0,0,0,0.411,0.362,0.447,118.9,112.5,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0908,0.0943,0.00585,0.00531,0.00667,0.00023,0.00021,0.00026,0.201,0.19,0.217,0.0079,0.0074,0.0085,25.38,25.37,25.39,0.924,0.919,0.93,0.97,0.97,0.97,0.896,0.892,0.902,27.35,25.76,29.72,26.53,24.99,28.83,0,0,0,0,0,0,0.147,0,0.0501,0.41,0.59,0.41,36.5
749692800000,1993,10,1993,1,1,7,0.117,0.0442,0.0731,4539.35,27.79,27.79,27.02,1,1,1,193.9,188.8,197,120.9,115.8,73,73,73,0,0,0,0.377,0.371,0.387,120.9,115.8,124,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0898,0.0927,0.00603,0.00559,0.00629,0.00024,0.00022,0.00025,0.203,0.194,0.209,0.0079,0.0076,0.0082,25.38,25.38,25.39,0.925,0.922,0.928,0.97,0.97,0.97,0.898,0.894,0.9,27.86,26.58,28.65,27.02,25.78,27.79,0,0,0,0,0,0,0.15,0,0.0439,0.38,0.62,0.38,38.8
750297600000,1993,10,1993,1,2,7,0.115,0.0442,0.0712,4411.79,26.45,26.45,26.26,1,1,1,190.8,188.8,191.6,117.8,115.8,73,73,73,0,0,0,0.383,0.381,0.387,117.8,115.8,118.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0898,0.0908,0.00576,0.00559,0.00583,0.00023,0.00022,0.00023,0.198,0.194,0.199,0.0077,0.0076,0.0078,25.38,25.38,25.38,0.923,0.922,0.924,0.97,0.97,0.97,0.896,0.894,0.896,27.07,26.58,27.27,26.26,25.78,26.45,0,0,0,0,0,0,0.146,0,0.0438,0.38,0.62,0.38,38.4
750902400000,1993,10,1993,1,3,7,0.111,0.0442,0.0666,4100.06,26.45,26.45,24.41,1,1,1,183.1,176.4,191.6,110.1,103.4,73,73,73,0,0,0,0.399,0.381,0.414,110.1,103.4,118.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0854,0.0908,0.00511,0.00454,0.00583,0.0002,0.00018,0.00023,0.184,0.172,0.199,0.0072,0.0067,0.0078,25.38,25.38,25.38,0.918,0.913,0.924,0.97,0.97,0.97,0.89,0.886,0.896,25.16,23.5,27.27,24.41,22.79,26.45,0,0,0,0,0,0,0.136,0,0.0444,0.4,0.6,0.4,36.9
751507200000,1993,10,1993,1,4,7,0.108,0.0442,0.0641,3932.61,27.35,27.35,23.41,1,1,1,179,172.6,195.3,106,99.59,73,73,73,0,0,0,0.409,0.374,0.423,106,99.59,122.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0841,0.0921,0.00476,0.00422,0.00614,0.00019,0.00017,0.00024,0.177,0.165,0.206,0.0069,0.0065,0.008,25.38,25.38,25.38,0.915,0.911,0.926,0.969,0.969,0.97,0.887,0.882,0.899,24.15,22.58,28.2,23.41,21.87,27.35,0,0,0,0,0,0,0.13,0,0.0439,0.41,0.59,0.41,36.4
752112000000,1993,11,1993,2,5,7,0.117,0.0405,0.0763,4744.51,32.63,32.63,28.24,1,1,1,193.2,181.1,211.9,126.2,114.1,67,67,67,0,0,0,0.348,0.316,0.37,126.2,114.1,144.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0881,0.099,0.00647,0.00545,0.00806,0.00025,0.00021,0.00032,0.212,0.19,0.245,0.0083,0.0074,0.0096,25.36,25.28,25.38,0.928,0.921,0.937,0.97,0.97,0.97,0.9,0.893,0.908,29.11,26.13,33.64,28.24,25.35,32.63,0,0,0,0,0,0,0.157,0,0.0407,0.35,0.65,0.35,40.6
752716800000,1993,11,1993,2,6,7,0.114,0.0405,0.073,4529.66,28.32,28.32,26.96,1,1,1,187.7,182.7,193.3,120.7,115.7,67,67,67,0,0,0,0.357,0.347,0.367,120.7,115.7,126.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0887,0.0925,0.00601,0.00559,0.00649,0.00024,0.00022,0.00025,0.202,0.193,0.212,0.0079,0.0075,0.0083,25.37,25.37,25.37,0.925,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.8,26.54,29.2,26.96,25.74,28.32,0,0,0,0,0,0,0.15,0,0.041,0.36,0.64,0.36,39.7
753321600000,1993,11,1993,2,7,7,0.137,0.0428,0.094,5892.84,39.17,39.17,35.08,1,1,1,226.1,201.4,239.5,155.4,134.4,70.71,67,93,0,0,0,0.313,0.28,0.388,155.4,134.4,172.5,990,990,990,964.6,964.4,964.6,25.4,25.4,25.6,0.103,0.0953,0.109,0.00896,0.00718,0.0104,0.00035,0.00028,0.00041,0.264,0.227,0.295,0.01,0.0089,0.012,25.18,25.07,25.36,0.94,0.932,0.946,0.972,0.97,0.976,0.914,0.904,0.924,36.08,31.18,40.12,35.08,30.24,39.17,0,0,0,0,0,0,0.195,0,0.043,0.31,0.69,0.31,43
753926400000,1993,11,1993,2,8,7,0.162,0.0562,0.106,6633.97,42.81,42.81,39.49,1,1,1,267.8,256.9,281.5,174.8,163.9,93,93,93,0,0,0,0.348,0.33,0.362,174.8,163.9,188.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.109,0.118,0.0106,0.00968,0.0118,0.00042,0.00038,0.00047,0.302,0.282,0.326,0.012,0.011,0.013,24.93,24.85,24.99,0.947,0.943,0.951,0.976,0.971,0.98,0.924,0.917,0.932,40.46,37.89,43.68,39.49,36.81,42.81,0,0,0,0,0,0,0.219,0,0.056,0.35,0.65,0.35,41
754531200000,1993,11,1993,2,9,7,0.175,0.061,0.114,7204.02,44.2,44.2,42.88,1,1,1,289.9,287.1,298.8,189,183.1,100.9,93,104,0,0,0,0.348,0.324,0.362,189,183.1,194.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.117,0.121,0.0118,0.0113,0.0123,0.00047,0.00045,0.00049,0.328,0.318,0.339,0.013,0.013,0.013,24.81,24.77,24.83,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,43.76,42.35,45.1,42.88,41.5,44.2,0,0,0,0,0,0,0.238,0,0.061,0.35,0.65,0.35,41.2
755136000000,1993,12,1993,3,10,7,0.18,0.0582,0.122,7594.41,48.2,48.2,45.2,1,1,1,297.6,294.6,298.8,201.3,190.6,96.29,77,104,0,0,0,0.323,0.258,0.353,201.3,190.6,221.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.119,0.128,0.0129,0.012,0.0146,0.00051,0.00048,0.00058,0.35,0.331,0.384,0.014,0.013,0.015,24.76,24.72,24.79,0.954,0.952,0.959,0.98,0.98,0.98,0.935,0.933,0.939,46.67,44.11,51.56,45.2,43.23,48.2,0,0,0,0,0,0,0.251,0,0.058,0.32,0.68,0.32,42.2
755740800000,1993,12,1993,3,11,7,0.183,0.0466,0.137,8305.47,52.56,52.56,49.44,2,1,1.4285714285714286,302.9,290,317.9,225.9,213,77,77,77,0,0,0,0.254,0.242,0.266,225.9,213,240.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.124,0.134,0.0149,0.0139,0.0162,0.0006,0.00055,0.00065,0.324,0.242,0.391,0.013,0.0097,0.016,24.76,24.7,24.83,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.44,25.72,52.42,38.49,24.94,48.2,0,0,0,0,0,0,0.275,0,0.046,0.25,0.75,0.25,45.4
756345600000,1993,12,1993,3,12,7,0.198,0.0466,0.151,9154.49,56.19,56.19,54.49,2,2,2,326.6,321.2,334.4,249.6,244.2,77,77,77,0,0,0,0.236,0.23,0.24,249.6,244.2,257.4,990,990,990,965,965,965.1,25,24.9,25,0.137,0.135,0.14,0.0175,0.0165,0.0205,0.0007,0.00066,0.00082,0.266,0.259,0.277,0.011,0.01,0.011,24.7,24.65,24.73,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.9,0.903,28.09,27.47,28.96,27.25,26.64,28.1,0,0,0,0,0,0,0.303,0,0.047,0.24,0.76,0.24,46.2
756950400000,1993,12,1993,3,13,7,0.221,0.0459,0.175,10593,69.9,69.9,63.05,2,2,2,365,341.6,394,289.1,264.6,75.86,73,77,0,0,0,0.209,0.185,0.225,289.1,264.6,321,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.151,0.143,0.162,0.0355,0.0239,0.0505,0.0014,0.00096,0.0021,0.324,0.288,0.372,0.013,0.012,0.015,24.45,24.26,24.6,0.938,0.932,0.944,0.97,0.97,0.97,0.91,0.904,0.915,32.5,29.76,36.03,31.53,28.87,34.95,0,0,0,0,0,0,0.35,0,0.046,0.21,0.79,0.21,47.9
757555200000,1994,1,1993,4,14,7,0.258,0.0442,0.213,12944.4,83.85,83.85,77.05,2,2,2,426,394,456.4,353,321,73,73,73,0,0,0,0.172,0.16,0.185,353,321,383.4,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.174,0.162,0.184,0.0656,0.0505,0.08,0.0027,0.0021,0.0033,0.42,0.372,0.466,0.017,0.015,0.019,24.06,23.88,24.26,0.949,0.944,0.953,0.975,0.97,0.98,0.925,0.915,0.934,39.5,36.03,42.78,38.53,34.95,41.93,0,0,0,0,0,0,0.428,0,0.045,0.17,0.83,0.17,50.2
758160000000,1994,1,1993,4,15,7,0.303,0.0535,0.25,14963.2,108.5,108.5,89.07,3,2,2.142857142857143,501,456.4,612.2,412.6,372,88.43,73,91,0,0,0,0.178,0.149,0.197,412.6,372,521.2,990,990,990,965.9,965.7,966.3,24.1,23.7,24.3,0.198,0.182,0.247,0.0943,0.0746,0.149,0.0039,0.0031,0.0063,0.496,0.45,0.573,0.021,0.019,0.024,23.65,23.08,23.88,0.953,0.948,0.958,0.978,0.97,0.98,0.932,0.92,0.939,42.86,37.29,49.06,41.95,36.18,48.08,0,0,0,0,0,0,0.495,0,0.053,0.18,0.83,0.17,49.4
758764800000,1994,1,1993,4,16,7,0.351,0.055,0.296,16838.7,106.1,106.1,100.2,3,2,2.4285714285714284,581.1,570.2,599.5,490.1,479.2,91,91,91,0,0,0,0.157,0.152,0.16,490.1,479.2,508.5,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.229,0.223,0.24,0.131,0.125,0.141,0.0055,0.0053,0.0059,0.585,0.534,0.614,0.025,0.022,0.026,23.2,23.15,23.22,0.952,0.946,0.956,0.976,0.97,0.98,0.929,0.918,0.937,45.32,35.71,52.16,42.59,34.64,48.2,0,0,0,0,0,0,0.557,0,0.055,0.16,0.84,0.16,48
759369600000,1994,1,1993,4,17,7,0.407,0.055,0.352,20257.1,136,136,120.6,3,3,3,672.6,631.8,755.5,581.6,540.8,91,91,91,0,0,0,0.136,0.12,0.144,581.6,540.8,664.5,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.281,0.258,0.329,0.189,0.162,0.245,0.0081,0.0069,0.011,0.675,0.606,0.815,0.029,0.026,0.035,22.73,22.26,22.97,0.953,0.95,0.957,0.977,0.973,0.98,0.93,0.924,0.938,41.15,38.58,46.27,40.19,37.53,45.35,0,0,0,0,0,0,0.67,0,0.055,0.14,0.86,0.14,49.8
759974400000,1994,1,1993,4,18,7,0.449,0.0623,0.387,22078.2,135.5,135.5,131.4,3,3,3,743,710.9,768.4,640,619.9,103,91,105,0,0,0,0.139,0.128,0.144,640,619.9,663.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.317,0.303,0.33,0.229,0.215,0.244,0.0099,0.0092,0.011,0.776,0.74,0.815,0.034,0.032,0.035,22.35,22.21,22.52,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.7,43.59,46.09,43.81,42.71,45.16,0,0,0,0,0,0,0.73,0,0.062,0.14,0.86,0.14,49.2
760579200000,1994,2,1993,5,19,7,0.487,0.0718,0.415,23348.2,141.6,141.6,139,3,3,3,804.8,772.5,837.3,686.1,667.5,118.7,105,137,0,0,0,0.147,0.13,0.168,686.1,667.5,700.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.333,0.356,0.259,0.247,0.269,0.011,0.011,0.012,0.856,0.822,0.882,0.037,0.036,0.039,22.03,21.87,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.27,46.33,48.16,46.33,45.4,47.2,0,0,0,0,0,0,0.772,0,0.072,0.15,0.85,0.15,47.9
761184000000,1994,2,1993,5,20,7,0.532,0.0829,0.45,24214.4,144.6,144.6,144.1,3,3,3,880.3,845.8,919.2,743.3,708.8,137,137,137,0,0,0,0.156,0.149,0.162,743.3,708.8,782.2,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.387,0.361,0.421,0.296,0.274,0.318,0.013,0.012,0.014,0.959,0.897,1.03,0.042,0.039,0.046,21.62,21.4,21.82,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.24,48.38,52.31,48.04,47.41,48.2,0,0,0,0,0,0,0.801,0,0.082,0.16,0.85,0.15,45.5
761788800000,1994,2,1993,5,21,7,0.595,0.0829,0.512,27505.9,173.2,173.2,163.7,4,4,4,983.9,935.5,1044,846.9,798.5,137,137,137,0,0,0,0.139,0.131,0.146,846.9,798.5,906.8,990,990,990,967.8,967.6,968,22.2,22,22.4,0.481,0.436,0.535,0.349,0.325,0.378,0.016,0.015,0.017,1.06,0.974,1.16,0.048,0.044,0.053,21.11,20.8,21.38,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.82,39.9,44.18,40.93,38.94,43.3,0,0,0,0,0,0,0.91,0,0.083,0.14,0.86,0.14,46.2
762393600000,1994,2,1993,5,22,7,0.687,0.107,0.581,30167.1,189.7,189.7,179.6,4,4,4,1136,1055,1222,960.1,894.8,176.4,137,183,0,0,0,0.155,0.13,0.17,960.1,894.8,1039,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.603,0.535,0.708,0.415,0.372,0.511,0.019,0.017,0.024,1.28,1.15,1.51,0.059,0.053,0.07,20.39,19.89,20.75,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.81,43.38,48.4,44.89,42.51,47.43,0,0,0,0,0,0,0.998,0,0.106,0.16,0.85,0.15,43.9
762998400000,1994,3,1993,6,23,7,0.807,0.111,0.661,32270.8,192.8,192.8,192.1,4,4,4,1335,1241,1445,1152,1058,183,183,183,59.14,0,162,0.137,0.127,0.147,1092,1058,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.811,0.735,0.866,0.631,0.553,0.648,0.03,0.026,0.031,1.74,1.58,1.81,0.083,0.074,0.088,19.31,18.88,19.76,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.29,48.49,49.88,48.02,47.52,48.2,0,0,0,0,0,0,1.07,0,0.146,0.14,0.82,0.18,40
763603200000,1994,3,1993,6,24,7,0.942,0.111,0.665,31248.7,188.8,188.8,186,4,4,4,1557,1479,1661,1374,1296,183,183,183,273.9,196,378,0.118,0.11,0.124,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.9,0.879,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.48,18.13,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.45,46.53,48.16,46.5,45.6,47.2,0,0,0,0,0,0,1.03,0,0.277,0.12,0.71,0.29,33.2
764208000000,1994,3,1993,6,25,7,1.05,0.111,0.665,30184,182,182,179.7,4,4,4,1739,1674,1799,1556,1491,183,183,183,456.4,391,516,0.105,0.102,0.109,1100,1100,1100,990,990,990,970.3,970,970.5,19.7,19.5,20,0.921,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.87,17.67,18.09,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.83,45.29,46.42,44.92,44.39,45.49,0,0,0,0,0,0,0.998,0,0.385,0.11,0.63,0.37,28.7
764812800000,1994,3,1993,6,26,7,1.09,0.119,0.665,29811,177.6,177.6,177.4,4,4,4,1802,1799,1812,1605,1582,197.6,183,217,504.7,482,529,0.11,0.101,0.121,1100,1100,1100,990,990,990,970.5,970.5,970.5,19.5,19.5,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.096,17.66,17.63,17.67,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.27,45.18,45.29,44.36,44.28,44.39,0,0,0,0,0,0,0.986,0,0.425,0.11,0.61,0.39,27.3
765417600000,1994,4,1993,7,27,7,1.05,0.131,0.665,30152,181.3,181.3,179.5,4,4,4,1743,1689,1780,1526,1472,217,217,217,426.4,372,463,0.124,0.122,0.128,1100,1100,1100,990,990,990,970.3,970.1,970.4,19.7,19.6,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.85,17.74,18.03,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.78,45.46,46.26,44.87,44.55,45.34,0,0,0,0,0,0,0.997,0,0.385,0.12,0.63,0.37,28.7
766022400000,1994,4,1993,7,28,7,0.955,0.0895,0.665,31102.4,187.4,187.4,185.1,4,4,4,1579,1513,1661,1431,1365,148,148,148,330.7,265,413,0.0938,0.0891,0.0978,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.914,0.908,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.4,18.13,18.62,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.23,46.52,47.8,46.28,45.59,46.84,0,0,0,0,0,0,1.03,0,0.29,0.094,0.7,0.3,32.6
766627200000,1994,4,1993,7,29,7,0.851,0.0895,0.665,32059.5,192.8,192.8,190.8,4,4,4,1407,1312,1492,1259,1164,148,148,148,158.4,64,244,0.105,0.0992,0.113,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.864,0.822,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.087,0.084,0.09,19,18.69,19.35,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.83,47.99,49.75,47.71,47.03,48.2,0,0,0,0,0,0,1.06,0,0.186,0.11,0.78,0.22,37.7
767232000000,1994,4,1993,7,30,7,0.741,0.0894,0.645,32200,192.8,192.8,191.7,4,4,4,1225,1155,1297,1077,1008,147.9,147,148,9.714,0,49,0.121,0.114,0.127,1067,1008,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.75,0.651,0.814,0.574,0.442,0.648,0.027,0.02,0.031,1.62,1.37,1.76,0.076,0.064,0.083,19.78,19.41,20.24,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.37,47.8,50.3,47.92,46.85,48.2,0,0,0,0,0,0,1.06,0,0.096,0.12,0.87,0.13,43.5
767836800000,1994,5,1993,8,31,7,0.634,0.0889,0.546,28882.3,185.5,185.5,171.9,4,4,4,1049,971,1140,902,824,147,147,147,0,0,0,0.141,0.129,0.151,902,824,993.1,990,990,990,968,967.8,968.3,22,21.7,22.2,0.536,0.463,0.628,0.376,0.338,0.42,0.017,0.015,0.019,1.16,1.02,1.33,0.053,0.046,0.061,20.79,20.33,21.19,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.936,43.87,40.84,47.31,42.98,39.93,46.36,0,0,0,0,0,0,0.955,0,0.088,0.14,0.86,0.14,45.6
768441600000,1994,5,1993,8,32,7,0.517,0.0889,0.428,23602.7,154.6,154.6,140.5,4,3,3.142857142857143,855.1,772.5,941.1,708.1,625.5,147,147,147,0,0,0,0.173,0.156,0.19,708.1,625.5,794.1,990,990,990,967.3,967,967.7,22.7,22.3,23,0.368,0.316,0.436,0.272,0.219,0.323,0.012,0.0095,0.014,0.889,0.758,0.999,0.039,0.033,0.044,21.79,21.37,22.25,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.27,39.64,51.2,44.99,38.66,48.2,0,0,0,0,0,0,0.781,0,0.089,0.17,0.83,0.17,45.7
769046400000,1994,5,1993,8,33,7,0.397,0.0889,0.308,17659.1,122.9,122.9,105.1,3,2,2.5714285714285716,657,576.2,745.4,510,429.2,147,147,147,0,0,0,0.225,0.197,0.255,510,429.2,598.4,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.25,0.208,0.3,0.145,0.102,0.201,0.0062,0.0043,0.0087,0.612,0.542,0.713,0.026,0.023,0.031,22.86,22.41,23.27,0.953,0.946,0.957,0.976,0.97,0.98,0.931,0.918,0.938,43.39,35.62,52.14,41.81,34.55,48.2,0,0,0,0,0,0,0.584,0,0.089,0.22,0.78,0.22,44.5
769651200000,1994,5,1993,8,34,7,0.312,0.0889,0.223,13298.9,88.92,88.92,79.16,2,2,2,515.2,477.8,561.5,368.2,330.8,147,147,147,0,0,0,0.286,0.262,0.308,368.2,330.8,414.5,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.186,0.173,0.203,0.0728,0.0551,0.0946,0.003,0.0023,0.004,0.45,0.394,0.52,0.019,0.016,0.022,23.63,23.35,23.86,0.951,0.946,0.956,0.976,0.97,0.98,0.928,0.917,0.937,40.55,36.59,45.37,39.58,35.49,44.46,0,0,0,0,0,0,0.44,0,0.089,0.28,0.71,0.29,42.6
770256000000,1994,5,1993,8,35,7,0.265,0.0768,0.189,11297.7,70.69,70.69,67.25,2,2,2,438.7,418.2,461.1,311.7,299.2,127,119,147,0,0,0,0.289,0.266,0.323,311.7,299.2,327.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.161,0.171,0.0461,0.0402,0.0536,0.0019,0.0016,0.0022,0.364,0.345,0.388,0.015,0.014,0.016,24.06,23.96,24.17,0.943,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.66,33.35,36.44,33.62,32.35,35.34,0,0,0,0,0,0,0.374,0,0.076,0.29,0.71,0.29,42.6
770860800000,1994,6,1993,9,36,7,0.237,0.072,0.165,9890.18,63.42,63.42,58.87,2,2,2,391.1,375.1,412.3,272.1,256.1,119,119,119,0,0,0,0.305,0.289,0.317,272.1,256.1,293.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.145,0.158,0.0274,0.0199,0.0374,0.0011,0.0008,0.0015,0.305,0.281,0.336,0.012,0.011,0.014,24.34,24.21,24.44,0.934,0.931,0.939,0.97,0.97,0.97,0.906,0.903,0.911,30.35,28.57,32.69,29.44,27.71,31.71,0,0,0,0,0,0,0.327,0,0.072,0.3,0.7,0.3,41.7
771465600000,1994,6,1993,9,37,7,0.214,0.072,0.142,8551.32,53.97,53.97,50.9,2,1,1.7142857142857142,354.6,341.6,368.3,235.6,222.6,119,119,119,0,0,0,0.336,0.323,0.348,235.6,222.6,249.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.133,0.143,0.0158,0.0147,0.0169,0.00064,0.00059,0.00068,0.298,0.252,0.395,0.012,0.01,0.016,24.53,24.49,24.59,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.85,25.92,51.74,32.34,25.14,48.2,0,0,0,0,0,0,0.283,0,0.072,0.34,0.66,0.34,40
772070400000,1994,6,1993,9,38,7,0.197,0.072,0.125,7849.83,47.85,47.85,46.73,1,1,1,325.7,321.2,330.7,206.7,202.2,119,119,119,0,0,0,0.365,0.36,0.371,206.7,202.2,211.7,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.13,0.0133,0.0129,0.0137,0.00053,0.00052,0.00055,0.363,0.355,0.372,0.015,0.014,0.015,24.61,24.57,24.64,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.68,46.66,48.82,46.73,45.73,47.85,0,0,0,0,0,0,0.26,0,0.072,0.37,0.63,0.37,39.8
772675200000,1994,6,1993,9,39,7,0.184,0.0691,0.115,7253.87,44.12,44.12,43.18,1,1,1,305,294.6,313.5,190.8,186.6,114.3,108,119,0,0,0,0.375,0.357,0.389,190.8,186.6,194.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.124,0.012,0.0116,0.0123,0.00048,0.00046,0.00049,0.334,0.325,0.341,0.013,0.013,0.014,24.74,24.69,24.8,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,44.06,43.13,45.02,43.18,42.27,44.12,0,0,0,0,0,0,0.24,0,0.069,0.38,0.63,0.37,39.4
773280000000,1994,7,1993,10,40,7,0.176,0.0653,0.11,6929.72,42.27,42.27,41.25,1,1,1,290.2,287.1,294.6,182.2,179.1,108,108,108,0,0,0,0.372,0.367,0.376,182.2,179.1,186.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.117,0.119,0.0112,0.011,0.0116,0.00045,0.00044,0.00046,0.318,0.312,0.325,0.013,0.012,0.013,24.82,24.8,24.84,0.949,0.948,0.951,0.98,0.979,0.98,0.93,0.928,0.932,42.1,41.38,43.14,41.25,40.51,42.27,0,0,0,0,0,0,0.229,0,0.066,0.37,0.63,0.37,39.4
773884800000,1994,7,1993,10,41,7,0.169,0.0653,0.104,6499.98,40.51,40.51,38.69,1,1,1,279.8,268.9,287.1,171.8,160.9,108,108,108,0,0,0,0.386,0.376,0.402,171.8,160.9,179.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.11,0.117,0.0104,0.00943,0.011,0.00041,0.00037,0.00044,0.299,0.279,0.312,0.012,0.011,0.012,24.88,24.84,24.94,0.946,0.943,0.948,0.975,0.97,0.979,0.923,0.914,0.928,39.66,37.1,41.38,38.69,35.99,40.51,0,0,0,0,0,0,0.215,0,0.065,0.39,0.62,0.38,38.5
774489600000,1994,7,1993,10,42,7,0.16,0.0653,0.0949,5896.06,35.32,35.32,35.1,1,1,1,265,261.9,266,157,153.9,108,108,108,0,0,0,0.407,0.406,0.412,157,153.9,158,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.108,0.109,0.00909,0.00883,0.00918,0.00036,0.00035,0.00036,0.272,0.267,0.274,0.011,0.011,0.011,24.97,24.96,24.99,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.913,36.18,35.45,36.41,35.1,34.39,35.32,0,0,0,0,0,0,0.195,0,0.0651,0.41,0.59,0.41,36.9
775094400000,1994,7,1993,10,43,7,0.158,0.0653,0.0923,5727.06,34.39,34.39,34.09,1,1,1,260.5,257.6,261.9,152.5,149.6,108,108,108,0,0,0,0.414,0.412,0.419,152.5,149.6,153.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.106,0.108,0.00872,0.00846,0.00883,0.00035,0.00033,0.00035,0.265,0.259,0.267,0.01,0.01,0.011,24.99,24.99,25.01,0.94,0.939,0.94,0.97,0.97,0.97,0.912,0.911,0.912,35.14,34.45,35.45,34.09,33.41,34.39,0,0,0,0,0,0,0.189,0,0.0657,0.41,0.58,0.42,36.2
775699200000,1994,8,1993,11,44,7,0.15,0.0562,0.0939,5844.76,36.57,36.57,34.79,1,1,1,248.2,242.4,255.9,155.2,149.4,93,93,93,0,0,0,0.375,0.363,0.384,155.2,149.4,162.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.104,0.109,0.00894,0.00845,0.0096,0.00035,0.00033,0.00038,0.268,0.257,0.281,0.011,0.01,0.011,25.05,24.99,25.09,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.916,35.86,34.51,37.67,34.79,33.47,36.57,0,0,0,0,0,0,0.193,0,0.0561,0.37,0.63,0.37,39
776304000000,1994,8,1993,11,45,7,0.141,0.0562,0.0848,5269.74,32.82,32.82,31.37,1,1,1,233.2,228.3,239.5,140.2,135.3,93,93,93,0,0,0,0.399,0.388,0.407,140.2,135.3,146.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0995,0.103,0.00767,0.00725,0.00821,0.0003,0.00029,0.00032,0.241,0.232,0.252,0.0095,0.0091,0.0099,25.16,25.11,25.2,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,32.34,31.2,33.83,31.37,30.26,32.82,0,0,0,0,0,0,0.174,0,0.0562,0.4,0.6,0.4,37.4
776908800000,1994,8,1993,11,46,7,0.135,0.0562,0.0786,4880.3,30.26,30.26,29.05,1,1,1,223,216.8,228.3,130,123.8,93,93,93,0,0,0,0.417,0.407,0.429,130,123.8,135.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0977,0.0954,0.0995,0.0068,0.00627,0.00725,0.00027,0.00025,0.00029,0.222,0.211,0.232,0.0087,0.0083,0.0091,25.24,25.2,25.29,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.95,28.47,31.2,29.05,27.62,30.26,0,0,0,0,0,0,0.161,0,0.0564,0.42,0.58,0.42,36.2
777513600000,1994,8,1993,11,47,7,0.127,0.0562,0.071,4390.28,26.89,26.89,26.13,1,1,1,210.4,205.9,213.7,117.4,112.9,93,93,93,0,0,0,0.442,0.435,0.452,117.4,112.9,120.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0932,0.0916,0.0944,0.00573,0.00535,0.00601,0.00022,0.00021,0.00024,0.2,0.192,0.206,0.0078,0.0075,0.0081,25.34,25.31,25.37,0.923,0.92,0.926,0.97,0.97,0.97,0.895,0.892,0.898,26.94,25.85,27.73,26.13,25.08,26.89,0,0,0,0,0,0,0.145,0,0.056,0.44,0.56,0.44,34.6
778118400000,1994,8,1993,11,48,7,0.123,0.049,0.0743,4612.1,29.6,29.6,27.45,1,1,1,203.8,203.5,204.5,122.8,110.8,81,72,93,0,0,0,0.397,0.353,0.456,122.8,110.8,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0909,0.0962,0.00619,0.00517,0.00695,0.00024,0.0002,0.00027,0.208,0.188,0.224,0.0081,0.0074,0.0087,25.37,25.35,25.39,0.926,0.918,0.931,0.97,0.97,0.97,0.898,0.891,0.903,28.3,25.33,30.52,27.45,24.57,29.6,0,0,0,0,0,0,0.153,0,0.0487,0.4,0.6,0.4,37.5
778723200000,1994,9,1993,12,49,7,0.119,0.0435,0.0751,4670.85,29.06,29.06,27.8,1,1,1,196.2,187.6,201.4,124.2,115.6,72,72,72,0,0,0,0.367,0.357,0.384,124.2,115.6,129.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0904,0.0953,0.0063,0.00558,0.00675,0.00025,0.00022,0.00026,0.21,0.195,0.219,0.0082,0.0076,0.0086,25.38,25.37,25.38,0.927,0.922,0.93,0.97,0.97,0.97,0.9,0.894,0.902,28.66,26.52,29.96,27.8,25.72,29.06,0,0,0,0,0,0,0.154,0,0.0439,0.37,0.63,0.37,39.3
779328000000,1994,9,1993,12,50,7,0.11,0.0435,0.0661,4063.21,24.55,24.55,24.19,1,1,1,181.2,178.2,182.8,109.2,106.2,72,72,72,0,0,0,0.397,0.394,0.404,109.2,106.2,110.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0871,0.0887,0.00503,0.00478,0.00516,0.0002,0.00019,0.0002,0.183,0.178,0.186,0.0072,0.007,0.0073,25.38,25.38,25.38,0.917,0.915,0.918,0.97,0.97,0.97,0.89,0.888,0.891,24.93,24.2,25.31,24.19,23.47,24.55,0,0,0,0,0,0,0.134,0,0.0439,0.4,0.6,0.4,36.9
779932800000,1994,9,1993,12,51,7,0.103,0.0435,0.0596,3654.3,24.15,24.15,21.75,1,1,1,170.6,160.7,181.1,98.56,88.69,72,72,72,0,0,0,0.423,0.398,0.448,98.56,88.69,109.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.081,0.0881,0.00413,0.00329,0.00502,0.00016,0.00013,0.0002,0.164,0.146,0.183,0.0064,0.0057,0.0072,25.38,25.37,25.38,0.917,0.911,0.924,0.968,0.964,0.97,0.887,0.883,0.89,22.48,20.39,24.9,21.75,19.65,24.15,0,0,0,0,0,0,0.121,0,0.0434,0.42,0.58,0.42,35.5
780537600000,1994,9,1993,12,52,7,0.0957,0.0401,0.0556,3423.66,23.45,23.45,20.38,1,1,1,158.3,156.8,160.7,91.99,84.77,66.29,52,72,0,0,0,0.419,0.329,0.459,91.99,84.77,106.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0796,0.0836,0.00357,0.00296,0.00478,0.00014,0.00012,0.00019,0.151,0.139,0.174,0.0059,0.0055,0.0068,25.37,25.34,25.37,0.923,0.915,0.928,0.965,0.962,0.97,0.891,0.888,0.893,21.11,19.58,24.18,20.38,18.84,23.45,0,0,0,0,0,0,0.113,0,0.0401,0.42,0.58,0.42,35.8
781142400000,1994,10,1994,1,1,7,0.0955,0.0314,0.0641,3925.1,24.03,24.03,23.36,1,1,1,157.9,156.8,160.7,105.9,104.8,52,52,52,0,0,0,0.33,0.324,0.332,105.9,104.8,108.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0831,0.0845,0.00475,0.00466,0.00499,0.00019,0.00018,0.0002,0.174,0.172,0.179,0.0068,0.0067,0.007,25.34,25.34,25.34,0.915,0.914,0.917,0.97,0.97,0.97,0.888,0.887,0.89,24.09,23.81,24.77,23.36,23.09,24.03,0,0,0,0,0,0,0.13,0,0.0314,0.33,0.67,0.33,41.1
781747200000,1994,10,1994,1,2,7,0.094,0.0314,0.0625,3824.06,23.09,23.09,22.76,1,1,1,155.4,153.2,156.8,103.4,101.2,52,52,52,0,0,0,0.335,0.332,0.339,103.4,101.2,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0818,0.0831,0.00454,0.00435,0.00466,0.00018,0.00017,0.00018,0.169,0.165,0.172,0.0066,0.0065,0.0067,25.34,25.34,25.34,0.913,0.912,0.914,0.97,0.969,0.97,0.886,0.884,0.887,23.47,22.93,23.81,22.76,22.23,23.09,0,0,0,0,0,0,0.126,0,0.0315,0.33,0.66,0.34,40.7
782352000000,1994,10,1994,1,3,7,0.0895,0.0314,0.0581,3551.79,23.09,23.09,21.14,1,1,1,148,136.7,156.8,95.99,84.72,52,52,52,0,0,0,0.352,0.332,0.38,95.99,84.72,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.076,0.0831,0.00391,0.00295,0.00466,0.00015,0.00012,0.00018,0.156,0.136,0.172,0.0061,0.0053,0.0067,25.35,25.34,25.36,0.917,0.912,0.928,0.967,0.962,0.97,0.886,0.883,0.892,21.86,19.55,23.81,21.14,18.8,23.09,0,0,0,0,0,0,0.117,0,0.0314,0.35,0.65,0.35,39.7
782956800000,1994,10,1994,1,4,7,0.096,0.0314,0.0645,3956.96,24.67,24.67,23.55,1,1,1,158.7,156.8,163.3,106.7,104.8,52,52,52,0,0,0,0.328,0.318,0.332,106.7,104.8,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0831,0.0854,0.00482,0.00466,0.00521,0.00019,0.00018,0.0002,0.175,0.172,0.183,0.0069,0.0067,0.0072,25.34,25.34,25.34,0.916,0.914,0.919,0.97,0.97,0.97,0.888,0.887,0.891,24.28,23.81,25.43,23.55,23.09,24.67,0,0,0,0,0,0,0.131,0,0.0315,0.33,0.67,0.33,41.2
783561600000,1994,10,1994,1,5,7,0.0951,0.0304,0.0647,3967.97,23.81,23.81,23.62,1,1,1,157.3,156.8,158.3,107,106.3,50.29,50,52,0,0,0,0.32,0.317,0.329,107,106.3,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0834,0.0838,0.00484,0.00478,0.00491,0.00019,0.00019,0.00019,0.175,0.174,0.177,0.0069,0.0068,0.0069,25.34,25.34,25.34,0.916,0.915,0.916,0.97,0.97,0.97,0.888,0.888,0.889,24.35,24.18,24.55,23.62,23.45,23.81,0,0,0,0,0,0,0.131,0,0.0304,0.32,0.68,0.32,41.7
784166400000,1994,11,1994,2,6,7,0.0955,0.0302,0.0653,4006.38,25.14,25.14,23.85,1,1,1,157.9,155.8,163.3,107.9,105.8,50,50,50,0,0,0,0.317,0.306,0.321,107.9,105.8,113.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0831,0.0858,0.00492,0.00474,0.00538,0.00019,0.00019,0.00021,0.177,0.173,0.187,0.0069,0.0068,0.0073,25.34,25.34,25.34,0.917,0.915,0.92,0.97,0.97,0.97,0.889,0.888,0.893,24.59,24.05,25.92,23.85,23.33,25.14,0,0,0,0,0,0,0.132,0,0.0302,0.32,0.68,0.32,42
784771200000,1994,11,1994,2,7,7,0.1,0.0302,0.0701,4325.24,27.39,27.39,25.75,1,1,1,165.8,163.3,172.6,115.8,113.3,50,50,50,0,0,0,0.302,0.29,0.306,115.8,113.3,122.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0866,0.0858,0.089,0.0056,0.00538,0.00617,0.00022,0.00021,0.00024,0.191,0.187,0.203,0.0075,0.0073,0.008,25.34,25.34,25.34,0.922,0.92,0.927,0.97,0.97,0.97,0.894,0.893,0.899,26.54,25.92,28.24,25.75,25.14,27.39,0,0,0,0,0,0,0.143,0,0.0299,0.3,0.7,0.3,43.3
785376000000,1994,11,1994,2,8,7,0.114,0.0302,0.0839,5246.91,31.92,31.92,31.23,1,1,1,188.7,182.7,191.6,138.7,132.7,50,50,50,0,0,0,0.265,0.261,0.274,138.7,132.7,141.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0926,0.0957,0.00754,0.00703,0.00778,0.00029,0.00027,0.0003,0.232,0.221,0.237,0.0091,0.0087,0.0093,25.35,25.34,25.35,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,32.2,30.73,32.9,31.23,29.81,31.92,0,0,0,0,0,0,0.174,0,0.0301,0.26,0.74,0.26,46
785980800000,1994,11,1994,2,9,7,0.118,0.0334,0.0842,5270.29,32.8,32.8,31.37,1,1,1,194.4,188.8,197.9,139.2,136.3,55.14,50,59,0,0,0,0.283,0.256,0.302,139.2,136.3,145.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0957,0.0948,0.097,0.00758,0.00733,0.0081,0.0003,0.00029,0.00032,0.234,0.229,0.244,0.0091,0.009,0.0095,25.35,25.35,25.36,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.908,32.34,31.62,33.82,31.37,30.67,32.8,0,0,0,0,0,0,0.174,0,0.0338,0.28,0.71,0.29,44.7
786585600000,1994,12,1994,3,10,7,0.118,0.0357,0.0822,5134.8,32.61,32.61,30.56,1,1,1,194.8,188.8,203.5,135.8,129.8,59,59,59,0,0,0,0.303,0.29,0.312,135.8,129.8,144.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.093,0.0982,0.0073,0.00678,0.00803,0.00029,0.00027,0.00031,0.228,0.218,0.244,0.0089,0.0085,0.0095,25.36,25.34,25.36,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.51,30.04,33.62,30.56,29.13,32.61,0,0,0,0,0,0,0.17,0,0.0358,0.3,0.7,0.3,43.5
787190400000,1994,12,1994,3,11,7,0.142,0.0357,0.106,6712.86,46.38,46.38,39.96,1,1,1,234.6,205.9,261.9,175.6,146.9,59,59,59,0,0,0,0.253,0.225,0.286,175.6,146.9,202.9,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.109,0.099,0.119,0.0107,0.00824,0.013,0.00042,0.00032,0.00051,0.299,0.248,0.348,0.012,0.0097,0.014,25.1,24.9,25.32,0.947,0.937,0.955,0.976,0.97,0.98,0.924,0.909,0.936,40.92,34.19,47.33,39.96,33.17,46.38,0,0,0,0,0,0,0.222,0,0.036,0.25,0.75,0.25,47.3
787795200000,1994,12,1994,3,12,7,0.157,0.0357,0.122,7716.63,46.66,46.66,45.93,1,1,1,259.9,256.9,263.1,200.9,197.9,59,59,59,0,0,0,0.227,0.224,0.23,200.9,197.9,204.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.117,0.119,0.0128,0.0126,0.0131,0.00051,0.0005,0.00052,0.345,0.339,0.35,0.014,0.013,0.014,24.92,24.9,24.93,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.87,46.16,47.62,45.93,45.24,46.66,0,0,0,0,0,0,0.255,0,0.035,0.23,0.78,0.22,49.2
788400000000,1994,12,1994,3,13,7,0.163,0.0369,0.126,7910.8,48.2,48.2,47.09,1,1,1,268.7,259.4,283.2,207.7,200.4,61,59,73,0,0,0,0.227,0.21,0.258,207.7,200.4,222.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.118,0.126,0.0134,0.0128,0.0147,0.00053,0.00051,0.00058,0.357,0.344,0.383,0.014,0.014,0.015,24.87,24.79,24.92,0.956,0.955,0.959,0.98,0.98,0.98,0.937,0.936,0.94,48.43,46.75,51.86,47.09,45.81,48.2,0,0,0,0,0,0,0.262,0,0.037,0.23,0.77,0.23,48.5
789004800000,1995,1,1994,4,14,7,0.186,0.0442,0.141,8568.94,51.74,51.74,51.01,2,2,2,306.8,302.6,310.1,233.8,229.6,73,73,73,0,0,0,0.238,0.235,0.241,233.8,229.6,237.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.13,0.133,0.0156,0.0153,0.0159,0.00062,0.00061,0.00063,0.247,0.243,0.251,0.0099,0.0097,0.01,24.82,24.8,24.84,0.924,0.923,0.925,0.97,0.97,0.97,0.896,0.895,0.897,26.29,25.82,26.67,25.5,25.04,25.87,0,0,0,0,0,0,0.283,0,0.045,0.24,0.76,0.24,46.1
789609600000,1995,1,1994,4,15,7,0.195,0.0442,0.151,9171.12,55.61,55.61,54.59,2,2,2,322.9,317.9,327.5,249.9,244.9,73,73,73,0,0,0,0.226,0.223,0.23,249.9,244.9,254.5,990,990,990,965,965,965,25,25,25,0.137,0.135,0.139,0.0174,0.0166,0.0191,0.0007,0.00066,0.00077,0.266,0.26,0.272,0.011,0.01,0.011,24.72,24.69,24.75,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,28.14,27.58,28.67,27.29,26.75,27.81,0,0,0,0,0,0,0.303,0,0.044,0.23,0.77,0.23,47
790214400000,1995,1,1994,4,16,7,0.199,0.0442,0.155,9423.87,57.71,57.71,56.09,2,2,2,329.8,324.1,337.2,256.8,251.1,73,73,73,0,0,0,0.221,0.216,0.225,256.8,251.1,264.2,990,990,990,965,965,965.1,25,24.9,25,0.14,0.138,0.142,0.0202,0.0175,0.0237,0.00081,0.0007,0.00095,0.276,0.267,0.287,0.011,0.011,0.012,24.68,24.63,24.71,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.902,0.904,28.91,28.28,29.75,28.05,27.43,28.85,0,0,0,0,0,0,0.312,0,0.044,0.22,0.78,0.22,47.4
790819200000,1995,1,1994,4,17,7,0.216,0.0442,0.172,10439.6,68.04,68.04,62.14,2,2,2,357.7,347.3,385.2,284.7,274.3,73,73,73,0,0,0,0.204,0.19,0.21,284.7,274.3,312.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.146,0.159,0.0334,0.0285,0.0464,0.0013,0.0011,0.0019,0.317,0.302,0.359,0.013,0.012,0.015,24.49,24.32,24.56,0.937,0.935,0.942,0.97,0.97,0.97,0.909,0.907,0.914,32.03,30.88,35.07,31.07,29.95,34.02,0,0,0,0,0,0,0.345,0,0.044,0.2,0.8,0.2,48.3
791424000000,1995,1,1994,4,18,7,0.241,0.0493,0.191,11563.2,71.06,71.06,68.83,2,2,2,398,385.2,412.3,316.5,309,81.57,73,85,0,0,0,0.205,0.187,0.216,316.5,309,327.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.159,0.166,0.0484,0.0449,0.0535,0.002,0.0018,0.0022,0.366,0.355,0.382,0.015,0.014,0.016,24.25,24.16,24.32,0.943,0.942,0.945,0.97,0.97,0.97,0.915,0.914,0.916,35.48,34.64,36.63,34.41,33.6,35.53,0,0,0,0,0,0,0.382,0,0.05,0.2,0.79,0.21,48
792028800000,1995,2,1994,5,19,7,0.261,0.0514,0.21,12670.4,78.83,78.83,75.42,2,2,2,431.7,422.2,446.6,346.7,337.2,85,85,85,0,0,0,0.197,0.19,0.201,346.7,337.2,361.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.172,0.169,0.178,0.0626,0.0582,0.0697,0.0026,0.0024,0.0029,0.411,0.397,0.434,0.017,0.016,0.018,24.05,23.96,24.1,0.948,0.946,0.95,0.973,0.971,0.977,0.923,0.919,0.928,38.74,37.71,40.35,37.71,36.63,39.41,0,0,0,0,0,0,0.419,0,0.051,0.2,0.8,0.2,48.5
792633600000,1995,2,1994,5,20,7,0.291,0.0514,0.24,14512.1,88.62,88.62,86.38,2,2,2,481.6,469.1,492.5,396.6,384.1,85,85,85,0,0,0,0.177,0.173,0.181,396.6,384.1,407.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.19,0.186,0.194,0.0862,0.0803,0.0914,0.0036,0.0033,0.0038,0.486,0.468,0.503,0.02,0.019,0.021,23.75,23.68,23.82,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,44.07,42.76,45.22,43.19,41.9,44.31,0,0,0,0,0,0,0.48,0,0.051,0.18,0.82,0.18,49.9
793238400000,1995,2,1994,5,21,7,0.314,0.0514,0.263,15695.1,96.4,96.4,93.42,2,2,2,519.7,502.8,548.2,434.7,417.8,85,85,85,0,0,0,0.164,0.155,0.169,434.7,417.8,463.2,990,990,990,965.9,965.9,966.1,24.1,23.9,24.1,0.203,0.197,0.213,0.104,0.0962,0.118,0.0043,0.004,0.0049,0.544,0.518,0.586,0.023,0.021,0.024,23.52,23.35,23.62,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.96,46.27,50.76,46.71,45.34,48.2,0,0,0,0,0,0,0.519,0,0.051,0.16,0.84,0.16,50
793843200000,1995,2,1994,5,22,7,0.347,0.0609,0.286,16344.8,102.6,102.6,97.29,3,2,2.142857142857143,573.4,548.2,599.5,472.7,460.8,100.7,85,107,0,0,0,0.175,0.152,0.188,472.7,460.8,492.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.222,0.213,0.235,0.122,0.116,0.131,0.0051,0.0049,0.0055,0.59,0.53,0.622,0.025,0.022,0.026,23.23,23.13,23.35,0.955,0.945,0.957,0.979,0.97,0.98,0.935,0.917,0.938,48.9,35.27,52.19,46.2,34.21,48.2,0,0,0,0,0,0,0.541,0,0.061,0.18,0.82,0.18,47.1
794448000000,1995,3,1994,6,23,7,0.389,0.0647,0.325,18721.2,117.6,117.6,111.4,3,3,3,643.8,612.2,674.1,536.8,505.2,107,107,107,0,0,0,0.166,0.159,0.175,536.8,505.2,567.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.26,0.242,0.277,0.16,0.138,0.18,0.0068,0.0059,0.0077,0.604,0.55,0.655,0.026,0.023,0.028,22.92,22.75,23.1,0.95,0.947,0.952,0.972,0.97,0.976,0.923,0.918,0.929,38.19,36.12,40.15,37.15,35.03,39.2,0,0,0,0,0,0,0.619,0,0.064,0.17,0.84,0.16,48.1
795052800000,1995,3,1994,6,24,7,0.446,0.0647,0.382,21777.8,137.5,137.5,129.6,3,3,3,738,690.2,782.3,631,583.2,107,107,107,0,0,0,0.145,0.137,0.155,631,583.2,675.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.313,0.286,0.339,0.222,0.191,0.252,0.0096,0.0082,0.011,0.762,0.682,0.837,0.033,0.029,0.036,22.39,22.13,22.66,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.1,41.17,46.77,43.21,40.29,45.83,0,0,0,0,0,0,0.72,0,0.064,0.15,0.86,0.14,48.8
795657600000,1995,3,1994,6,25,7,0.514,0.0647,0.449,24401.9,156.2,156.2,145.2,4,3,3.142857142857143,849.1,790.3,902.5,742.1,683.3,107,107,107,0,0,0,0.126,0.119,0.135,742.1,683.3,795.5,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.384,0.343,0.429,0.295,0.257,0.324,0.013,0.011,0.014,0.941,0.851,1.01,0.041,0.037,0.045,21.76,21.53,22.09,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,48.55,40.02,52.32,46.56,39.06,48.2,0,0,0,0,0,0,0.807,0,0.065,0.13,0.87,0.13,47.5
796262400000,1995,3,1994,6,26,7,0.625,0.0678,0.557,29541.7,189.7,189.7,175.8,4,4,4,1033,941.1,1147,921.3,834.1,112.1,107,125,0,0,0,0.109,0.102,0.115,921.3,834.1,1022,990,990,990,968,967.7,968.4,22,21.6,22.3,0.55,0.464,0.67,0.391,0.343,0.473,0.018,0.015,0.022,1.19,1.03,1.43,0.054,0.046,0.066,20.81,20.21,21.3,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.935,0.937,44.86,41.57,48.39,43.96,40.71,47.43,0,0,0,0,0,0,0.977,0,0.068,0.11,0.89,0.11,47.3
796867200000,1995,4,1994,7,27,7,0.741,0.0756,0.66,32390.4,192.8,192.8,192.8,4,4,4,1226,1187,1246,1101,1062,125,125,125,9.714,0,21,0.102,0.1,0.105,1091,1062,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.775,0.728,0.794,0.628,0.563,0.648,0.029,0.026,0.03,1.7,1.58,1.74,0.08,0.074,0.082,19.69,19.59,19.93,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.26,49.55,50.52,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.081,0.1,0.89,0.11,43.7
797472000000,1995,4,1994,7,28,7,0.754,0.0875,0.664,32390.4,192.8,192.8,192.8,4,4,4,1247,1241,1250,1103,1093,144.7,125,148,4.429,0,25,0.116,0.1,0.119,1098,1093,1100,990,990,990,968.7,968.7,968.7,21.3,21.3,21.3,0.793,0.785,0.795,0.644,0.632,0.648,0.03,0.03,0.03,1.74,1.71,1.74,0.081,0.08,0.082,19.59,19.57,19.63,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.31,50.17,50.35,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.09,0.12,0.88,0.12,43
798076800000,1995,4,1994,7,29,7,0.734,0.0835,0.65,32390.4,192.8,192.8,192.8,4,4,4,1213,1187,1241,1075,1062,138.1,125,148,0,0,0,0.114,0.104,0.122,1075,1062,1093,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.753,0.728,0.785,0.591,0.563,0.632,0.028,0.026,0.03,1.64,1.58,1.71,0.077,0.074,0.08,19.79,19.63,19.93,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.78,49.39,50.17,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.084,0.11,0.89,0.11,44.1
798681600000,1995,4,1994,7,30,7,0.688,0.0756,0.613,31651.4,192.8,192.8,188.4,4,4,4,1138,1091,1175,1013,966.3,125,125,125,0,0,0,0.11,0.106,0.115,1013,966.3,1050,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.657,0.593,0.711,0.466,0.407,0.536,0.021,0.019,0.025,1.4,1.27,1.54,0.065,0.058,0.071,20.26,20.01,20.55,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.07,46.51,49.22,47.1,45.58,48.2,0,0,0,0,0,0,1.05,0,0.075,0.11,0.89,0.11,46
799286400000,1995,5,1994,8,31,7,0.627,0.0889,0.538,28591.2,175.7,175.7,170.2,4,4,4,1036,995,1073,889.4,848,147,147,147,0,0,0,0.142,0.137,0.148,889.4,848,925.8,990,990,990,968,967.9,968.1,22,21.9,22.1,0.523,0.485,0.556,0.369,0.349,0.387,0.017,0.016,0.018,1.14,1.06,1.2,0.052,0.048,0.055,20.85,20.67,21.06,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.42,41.77,44.83,42.55,40.93,43.94,0,0,0,0,0,0,0.945,0,0.089,0.14,0.86,0.14,45.6
799891200000,1995,5,1994,8,32,7,0.561,0.0889,0.472,25282.1,161.6,161.6,150.5,4,3,3.4285714285714284,927.4,863.8,982,780.4,716.8,147,147,147,0,0,0,0.159,0.15,0.17,780.4,716.8,835,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.424,0.367,0.473,0.316,0.28,0.343,0.014,0.012,0.015,0.993,0.912,1.04,0.044,0.04,0.047,21.4,21.13,21.73,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,46.32,39.74,52.18,44.49,38.77,48.2,0,0,0,0,0,0,0.836,0,0.089,0.16,0.84,0.16,45.1
800496000000,1995,5,1994,8,33,7,0.45,0.0889,0.362,20385.3,140.3,140.3,121.3,3,2,2.857142857142857,744.8,636.6,845.8,597.8,489.6,147,147,147,0,0,0,0.199,0.174,0.231,597.8,489.6,698.8,990,990,990,966.9,966.4,967.3,23.1,22.7,23.6,0.3,0.238,0.357,0.201,0.13,0.268,0.0087,0.0055,0.012,0.728,0.572,0.882,0.032,0.024,0.039,22.39,21.83,22.91,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,44.18,36.51,52.58,42.74,35.41,48.2,0,0,0,0,0,0,0.674,0,0.088,0.2,0.8,0.2,45.3
801100800000,1995,5,1994,8,34,7,0.318,0.0889,0.229,13668.9,96.34,96.34,81.36,2,2,2,526.4,469.1,599.5,379.4,322.1,147,147,147,0,0,0,0.281,0.245,0.313,379.4,322.1,452.5,990,990,990,966,965.7,966.3,24,23.7,24.3,0.19,0.17,0.217,0.0781,0.051,0.113,0.0033,0.0021,0.0047,0.467,0.381,0.578,0.019,0.016,0.024,23.56,23.12,23.91,0.951,0.944,0.958,0.976,0.97,0.98,0.928,0.916,0.939,41.67,35.66,49.15,40.68,34.59,48.17,0,0,0,0,0,0,0.452,0,0.089,0.28,0.72,0.28,43
801705600000,1995,5,1994,8,35,7,0.252,0.0792,0.172,10334.5,64.46,64.46,61.51,2,2,2,416,389.6,446.6,285,270.6,131,119,147,0,0,0,0.314,0.289,0.346,285,270.6,299.6,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.156,0.15,0.162,0.0335,0.0267,0.0404,0.0014,0.0011,0.0017,0.325,0.302,0.347,0.013,0.012,0.014,24.2,24.04,24.35,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.71,30.18,33.23,30.76,29.27,32.23,0,0,0,0,0,0,0.342,0,0.08,0.31,0.68,0.32,41
802310400000,1995,6,1994,9,36,7,0.216,0.072,0.144,8612.73,57.05,57.05,51.27,2,1,1.5714285714285714,357,341.6,382.6,238,222.6,119,119,119,0,0,0,0.334,0.311,0.348,238,222.6,263.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.139,0.133,0.148,0.0169,0.0147,0.0234,0.00068,0.00059,0.00095,0.324,0.252,0.401,0.013,0.01,0.016,24.49,24.4,24.59,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,37.99,25.92,52.5,35.96,25.14,48.2,0,0,0,0,0,0,0.285,0,0.072,0.33,0.67,0.33,39.9
802915200000,1995,6,1994,9,37,7,0.198,0.072,0.126,7859.56,48.2,48.2,46.78,1,1,1,327.2,317.9,337.2,208.2,198.9,119,119,119,0,0,0,0.364,0.353,0.374,208.2,198.9,218.2,990,990,990,965,965,965.1,25,24.9,25,0.128,0.125,0.132,0.0134,0.0127,0.0143,0.00054,0.00051,0.00057,0.365,0.349,0.383,0.015,0.014,0.015,24.6,24.53,24.66,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.02,45.92,50.28,46.78,45.01,48.2,0,0,0,0,0,0,0.26,0,0.072,0.36,0.64,0.36,39.7
803520000000,1995,6,1994,9,38,7,0.18,0.072,0.108,6749.7,43.21,43.21,40.18,1,1,1,297.3,287.1,310.1,178.3,168.1,119,119,119,0,0,0,0.4,0.384,0.414,178.3,168.1,191.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.114,0.122,0.0109,0.01,0.012,0.00043,0.0004,0.00048,0.312,0.294,0.335,0.012,0.012,0.013,24.8,24.71,24.86,0.948,0.945,0.952,0.977,0.973,0.98,0.927,0.92,0.933,41.1,38.73,44.09,40.18,37.69,43.21,0,0,0,0,0,0,0.223,0,0.072,0.4,0.6,0.4,37.5
804124800000,1995,6,1994,9,39,7,0.165,0.0701,0.095,5890.66,36.3,36.3,35.06,1,1,1,272.9,266,281.5,157,149.9,115.9,108,119,0,0,0,0.425,0.406,0.443,157,149.9,162.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.112,0.0091,0.00849,0.00956,0.00036,0.00034,0.00038,0.274,0.261,0.284,0.011,0.01,0.011,24.94,24.89,24.96,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,36.15,34.47,37.4,35.06,33.43,36.3,0,0,0,0,0,0,0.195,0,0.07,0.42,0.58,0.42,35.7
804729600000,1995,7,1994,10,40,7,0.157,0.0653,0.0918,5696.93,34.39,34.39,33.91,1,1,1,259.8,254.6,261.9,151.8,146.6,108,108,108,0,0,0,0.415,0.412,0.424,151.8,146.6,153.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.108,0.00865,0.00821,0.00883,0.00034,0.00032,0.00035,0.263,0.254,0.267,0.01,0.01,0.011,25,24.99,25.03,0.94,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,34.96,33.74,35.45,33.91,32.73,34.39,0,0,0,0,0,0,0.188,0,0.0652,0.42,0.58,0.42,36.3
805334400000,1995,7,1994,10,41,7,0.15,0.0653,0.0842,5217.96,32.73,32.73,31.06,1,1,1,247.3,242.4,254.6,139.3,134.4,108,108,108,0,0,0,0.437,0.424,0.446,139.3,134.4,146.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.105,0.00759,0.00717,0.00821,0.0003,0.00028,0.00032,0.241,0.232,0.254,0.0095,0.0092,0.01,25.08,25.03,25.11,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.02,30.87,33.74,31.06,29.94,32.73,0,0,0,0,0,0,0.173,0,0.0658,0.44,0.56,0.44,34.8
805939200000,1995,7,1994,10,42,7,0.142,0.0653,0.0764,4725.16,29.29,29.29,28.13,1,1,1,234.4,231.5,239.5,126.4,123.5,108,108,108,0,0,0,0.461,0.451,0.467,126.4,123.5,131.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0981,0.0971,0.1,0.00649,0.00625,0.00693,0.00026,0.00025,0.00027,0.218,0.213,0.227,0.0086,0.0084,0.0089,25.18,25.14,25.2,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29,28.31,30.2,28.13,27.46,29.29,0,0,0,0,0,0,0.156,0,0.0656,0.46,0.54,0.46,33.3
806544000000,1995,7,1994,10,43,7,0.136,0.0653,0.0712,4385.2,27.46,27.46,26.1,1,1,1,225.7,220.7,231.5,117.7,112.7,108,108,108,0,0,0,0.479,0.467,0.489,117.7,112.7,123.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0951,0.0933,0.0971,0.00575,0.00533,0.00625,0.00023,0.00021,0.00025,0.202,0.193,0.213,0.0079,0.0076,0.0084,25.24,25.2,25.28,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.893,0.9,26.91,25.72,28.31,26.1,24.95,27.46,0,0,0,0,0,0,0.145,0,0.0648,0.48,0.52,0.48,32.2
807148800000,1995,7,1994,10,44,7,0.13,0.0575,0.0725,4481.52,27.89,27.89,26.68,1,1,1,214.9,208.1,220.7,119.8,112.7,95.14,93,108,0,0,0,0.443,0.427,0.489,119.8,112.7,124.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0943,0.0924,0.0959,0.00593,0.00533,0.00637,0.00023,0.00021,0.00025,0.204,0.193,0.213,0.008,0.0076,0.0084,25.31,25.28,25.36,0.925,0.92,0.928,0.97,0.97,0.97,0.897,0.893,0.901,27.5,25.72,28.75,26.68,24.95,27.89,0,0,0,0,0,0,0.148,0,0.0575,0.44,0.56,0.44,34.5
