datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
934761600000,1999,8,1998,11,46,7,0.198,0.0937,0.105,6481.93,42.54,42.54,38.58,1,1,1,327.9,314.6,344.5,172.9,159.6,155,155,155,0,0,0,0.473,0.45,0.493,172.9,159.6,189.5,990,990,990,965,965,965.1,25,24.9,25,0.118,0.113,0.124,0.0104,0.00932,0.0119,0.00042,0.00037,0.00048,0.304,0.281,0.334,0.012,0.011,0.013,24.66,24.54,24.75,0.947,0.943,0.952,0.975,0.97,0.98,0.923,0.914,0.933,39.57,36.51,43.41,38.58,35.41,42.54,0,0,0,0,0,0,0.214,0,0.093,0.47,0.53,0.47,32.7
935366400000,1999,8,1998,11,47,7,0.177,0.0937,0.0833,5121.32,33.64,33.64,30.48,1,1,1,292.8,284.3,306.7,137.8,129.3,155,155,155,0,0,0,0.53,0.505,0.545,137.8,129.3,151.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.106,0.103,0.111,0.00746,0.00674,0.00864,0.0003,0.00027,0.00034,0.242,0.226,0.267,0.0096,0.009,0.011,24.89,24.8,24.94,0.934,0.931,0.94,0.97,0.97,0.97,0.906,0.903,0.912,31.43,29.43,34.68,30.48,28.54,33.64,0,0,0,0,0,0,0.169,0,0.0937,0.53,0.47,0.53,28.9
935971200000,1999,8,1998,11,48,7,0.161,0.0661,0.0945,5887.95,40.07,40.07,35.05,1,1,1,265.5,257.6,281.9,156.2,119.6,109.3,91,155,0,0,0,0.409,0.34,0.564,156.2,119.6,176.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.0993,0.113,0.00903,0.00592,0.0108,0.00036,0.00023,0.00043,0.27,0.209,0.306,0.011,0.0083,0.012,24.97,24.92,24.99,0.94,0.926,0.948,0.973,0.97,0.978,0.915,0.898,0.927,36.01,27.15,40.96,35.05,26.33,40.07,0,0,0,0,0,0,0.195,0,0.0665,0.41,0.59,0.41,36.6
936576000000,1999,9,1998,12,49,7,0.15,0.055,0.0954,5945.68,36.89,36.89,35.39,1,1,1,248.8,243.7,255.2,157.8,152.7,91,91,91,0,0,0,0.366,0.357,0.373,157.8,152.7,164.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.109,0.00916,0.00873,0.0097,0.00036,0.00034,0.00038,0.271,0.262,0.283,0.011,0.01,0.011,25.04,25,25.08,0.941,0.94,0.944,0.97,0.97,0.972,0.913,0.912,0.917,36.48,35.29,37.97,35.39,34.23,36.89,0,0,0,0,0,0,0.197,0,0.0546,0.37,0.64,0.36,39.6
937180800000,1999,9,1998,12,50,7,0.143,0.055,0.0876,5453.56,34.23,34.23,32.46,1,1,1,235.9,223.9,243.7,144.9,132.9,91,91,91,0,0,0,0.386,0.373,0.406,144.9,132.9,152.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.098,0.105,0.00807,0.00705,0.00873,0.00032,0.00028,0.00034,0.248,0.227,0.262,0.0098,0.0089,0.01,25.14,25.08,25.23,0.937,0.932,0.94,0.97,0.97,0.97,0.909,0.904,0.912,33.47,30.64,35.29,32.46,29.72,34.23,0,0,0,0,0,0,0.18,0,0.0554,0.38,0.61,0.39,38.1
937785600000,1999,9,1998,12,51,7,0.126,0.055,0.0706,4365.99,28.4,28.4,25.99,1,1,1,207.8,203.7,218.1,116.8,112.7,91,91,91,0,0,0,0.438,0.417,0.447,116.8,112.7,127.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0923,0.0908,0.0959,0.00568,0.00533,0.00655,0.00022,0.00021,0.00026,0.198,0.191,0.217,0.0078,0.0075,0.0085,25.36,25.28,25.39,0.923,0.92,0.929,0.97,0.97,0.97,0.895,0.892,0.902,26.79,25.8,29.27,25.99,25.02,28.4,0,0,0,0,0,0,0.144,0,0.0554,0.44,0.56,0.44,34.7
938390400000,1999,9,1998,12,52,7,0.123,0.0504,0.0727,4508.33,29.46,29.46,26.84,1,1,1,203.5,202,204.2,120.2,113,83.29,73,91,0,0,0,0.409,0.357,0.446,120.2,113,131.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0909,0.0953,0.00597,0.00535,0.0069,0.00023,0.00021,0.00027,0.203,0.191,0.222,0.0079,0.0075,0.0087,25.38,25.35,25.38,0.924,0.92,0.931,0.97,0.97,0.97,0.897,0.892,0.903,27.67,25.87,30.37,26.84,25.1,29.46,0,0,0,0,0,0,0.149,0,0.0503,0.41,0.59,0.41,36.7
938995200000,1999,10,1999,1,1,7,0.121,0.0442,0.077,4801.62,28.95,28.95,28.58,1,1,1,200.4,199.7,202,127.4,126.7,73,73,73,0,0,0,0.364,0.361,0.366,127.4,126.7,129,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0937,0.0945,0.00658,0.00652,0.00671,0.00026,0.00025,0.00026,0.215,0.214,0.218,0.0084,0.0083,0.0085,25.38,25.37,25.39,0.929,0.929,0.93,0.97,0.97,0.97,0.901,0.901,0.902,29.47,29.3,29.84,28.58,28.42,28.95,0,0,0,0,0,0,0.159,0,0.044,0.37,0.64,0.36,39.7
939600000000,1999,10,1999,1,2,7,0.121,0.0442,0.0766,4775.1,28.42,28.42,28.42,1,1,1,199.7,199.7,199.7,126.7,126.7,73,73,73,0,0,0,0.366,0.366,0.366,126.7,126.7,126.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0937,0.0937,0.00652,0.00652,0.00652,0.00025,0.00025,0.00025,0.214,0.214,0.214,0.0083,0.0083,0.0083,25.39,25.39,25.39,0.929,0.929,0.929,0.97,0.97,0.97,0.901,0.901,0.901,29.3,29.3,29.3,28.42,28.42,28.42,0,0,0,0,0,0,0.158,0,0.0444,0.37,0.63,0.37,39.5
940204800000,1999,10,1999,1,3,7,0.121,0.0442,0.0766,4775.1,28.42,28.42,28.42,1,1,1,199.7,199.7,199.7,126.7,126.7,73,73,73,0,0,0,0.366,0.366,0.366,126.7,126.7,126.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0937,0.0937,0.00652,0.00652,0.00652,0.00025,0.00025,0.00025,0.214,0.214,0.214,0.0083,0.0083,0.0083,25.39,25.39,25.39,0.929,0.929,0.929,0.97,0.97,0.97,0.901,0.901,0.901,29.3,29.3,29.3,28.42,28.42,28.42,0,0,0,0,0,0,0.158,0,0.0444,0.37,0.63,0.37,39.5
940809600000,1999,10,1999,1,4,7,0.12,0.0442,0.0756,4704.74,28.35,28.35,28,1,1,1,197.9,197.5,199.4,124.9,124.5,73,73,73,0,0,0,0.369,0.366,0.37,124.9,124.5,126.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0929,0.0935,0.00637,0.00633,0.00649,0.00025,0.00025,0.00025,0.211,0.21,0.213,0.0082,0.0082,0.0083,25.39,25.39,25.39,0.928,0.928,0.929,0.97,0.97,0.97,0.9,0.9,0.901,28.87,28.76,29.22,28,27.89,28.35,0,0,0,0,0,0,0.156,0,0.0444,0.37,0.63,0.37,39.2
941414400000,1999,11,1999,2,5,7,0.117,0.0405,0.0769,4792.6,28.53,28.53,28.53,1,1,1,194.2,194.2,194.2,127.2,127.2,67,67,67,0,0,0,0.345,0.345,0.345,127.2,127.2,127.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0928,0.0928,0.00656,0.00656,0.00656,0.00026,0.00026,0.00026,0.214,0.214,0.214,0.0083,0.0083,0.0083,25.37,25.37,25.37,0.929,0.929,0.929,0.97,0.97,0.97,0.901,0.901,0.901,29.41,29.41,29.41,28.53,28.53,28.53,0,0,0,0,0,0,0.158,0,0.0401,0.35,0.66,0.34,41
942019200000,1999,11,1999,2,6,7,0.122,0.0405,0.0811,5062.4,30.88,30.88,30.13,1,1,1,201,194.2,204.2,134,127.2,67,67,67,0,0,0,0.333,0.328,0.345,134,127.2,137.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0928,0.0963,0.00714,0.00656,0.00741,0.00028,0.00026,0.00029,0.226,0.214,0.231,0.0088,0.0083,0.0091,25.36,25.34,25.38,0.932,0.929,0.933,0.97,0.97,0.97,0.904,0.901,0.905,31.07,29.41,31.83,30.13,28.53,30.88,0,0,0,0,0,0,0.167,0,0.0409,0.33,0.66,0.34,41.5
942624000000,1999,11,1999,2,7,7,0.124,0.0405,0.0833,5204.22,31.54,31.54,30.98,1,1,1,204.7,203.7,207.1,137.7,136.7,67,67,67,0,0,0,0.327,0.323,0.329,137.7,136.7,140.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0961,0.0973,0.00745,0.00737,0.00766,0.00029,0.00029,0.0003,0.232,0.23,0.237,0.0091,0.009,0.0093,25.34,25.32,25.35,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.94,31.7,32.52,30.98,30.75,31.54,0,0,0,0,0,0,0.172,0,0.0407,0.33,0.67,0.33,42
943228800000,1999,11,1999,2,8,7,0.129,0.0405,0.0882,5517.53,36.01,36.01,32.84,1,1,1,212.8,207.1,226.7,145.8,140.1,67,67,67,0,0,0,0.315,0.296,0.323,145.8,140.1,159.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0993,0.0973,0.104,0.00814,0.00766,0.00932,0.00032,0.0003,0.00037,0.247,0.237,0.272,0.0097,0.0093,0.011,25.28,25.17,25.32,0.937,0.935,0.942,0.97,0.97,0.97,0.909,0.907,0.914,33.86,32.52,37.12,32.84,31.54,36.01,0,0,0,0,0,0,0.182,0,0.0408,0.31,0.68,0.32,42.8
943833600000,1999,11,1999,2,9,7,0.152,0.0371,0.115,7293.94,48.13,48.13,43.42,1,1,1,251.7,232.5,269.6,190.4,165.5,61.29,59,67,0,0,0,0.245,0.219,0.288,190.4,165.5,210.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.106,0.121,0.0119,0.00981,0.0136,0.00047,0.00039,0.00054,0.326,0.282,0.362,0.013,0.011,0.014,24.98,24.86,25.12,0.951,0.944,0.957,0.978,0.973,0.98,0.931,0.918,0.938,44.37,38.47,49.11,43.42,37.42,48.13,0,0,0,0,0,0,0.241,0,0.037,0.24,0.76,0.24,48
944438400000,1999,12,1999,3,10,7,0.165,0.0388,0.126,7893.16,48.2,48.2,46.98,1,1,1,273.1,257.6,284.3,209,198.6,64.14,59,77,0,0,0,0.235,0.208,0.276,209,198.6,225.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.117,0.127,0.0135,0.0126,0.0149,0.00054,0.0005,0.00059,0.36,0.34,0.388,0.014,0.013,0.015,24.85,24.77,24.93,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.7,46.32,52.51,46.98,45.39,48.2,0,0,0,0,0,0,0.261,0,0.039,0.24,0.76,0.24,47.8
945043200000,1999,12,1999,3,11,7,0.182,0.0466,0.136,8395.93,55.81,55.81,49.98,2,1,1.2857142857142858,301,284.3,332.7,224,207.3,77,77,77,0,0,0,0.257,0.231,0.271,224,207.3,255.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.128,0.122,0.14,0.0151,0.0134,0.0197,0.0006,0.00053,0.00079,0.34,0.264,0.379,0.014,0.011,0.015,24.75,24.66,24.8,0.949,0.929,0.958,0.977,0.97,0.98,0.928,0.901,0.939,43.46,27.92,50.86,42.12,27.08,48.2,0,0,0,0,0,0,0.278,0,0.046,0.26,0.75,0.25,46.1
945648000000,1999,12,1999,3,12,7,0.204,0.0466,0.158,9559.65,59.37,59.37,56.9,2,2,2,337.7,325.1,349.1,260.7,248.1,77,77,77,0,0,0,0.228,0.221,0.237,260.7,248.1,272.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.141,0.137,0.145,0.0222,0.0168,0.0274,0.00089,0.00067,0.0011,0.282,0.264,0.299,0.011,0.011,0.012,24.63,24.56,24.71,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,29.33,27.92,30.6,28.45,27.08,29.68,0,0,0,0,0,0,0.316,0,0.046,0.23,0.77,0.23,46.9
946252800000,1999,12,1999,3,13,7,0.238,0.049,0.189,11448.3,69.94,69.94,68.14,2,2,2,394.3,359.9,403.1,313.3,282.9,81,77,91,0,0,0,0.205,0.193,0.226,313.3,282.9,321.5,990,990,990,965.4,965.2,965.4,24.6,24.6,24.8,0.16,0.149,0.163,0.0469,0.0325,0.0507,0.0019,0.0013,0.0021,0.361,0.315,0.373,0.015,0.013,0.015,24.27,24.23,24.49,0.942,0.936,0.944,0.97,0.97,0.97,0.914,0.908,0.915,35.13,31.8,36.05,34.07,30.85,34.97,0,0,0,0,0,0,0.379,0,0.049,0.21,0.79,0.21,48.1
946857600000,2000,1,1999,4,14,7,0.264,0.055,0.209,12590.4,77.44,77.44,74.94,2,2,2,436,419.9,446.9,345,328.9,91,91,91,0,0,0,0.209,0.204,0.217,345,328.9,355.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.172,0.167,0.176,0.0618,0.0543,0.067,0.0025,0.0022,0.0027,0.41,0.386,0.426,0.017,0.016,0.017,24.03,23.96,24.12,0.948,0.945,0.949,0.973,0.97,0.975,0.922,0.917,0.926,38.51,36.77,39.7,37.47,35.67,38.72,0,0,0,0,0,0,0.416,0,0.055,0.21,0.79,0.21,47.7
947462400000,2000,1,1999,4,15,7,0.277,0.055,0.222,13416.2,88.31,88.31,79.86,2,2,2,458,446.9,497.5,367,355.9,91,91,91,0,0,0,0.199,0.183,0.204,367,355.9,406.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.18,0.176,0.194,0.0722,0.067,0.0909,0.003,0.0027,0.0038,0.443,0.426,0.502,0.018,0.017,0.021,23.9,23.66,23.96,0.951,0.949,0.955,0.977,0.975,0.98,0.929,0.926,0.936,40.87,39.7,45.06,39.93,38.72,44.16,0,0,0,0,0,0,0.444,0,0.055,0.2,0.8,0.2,48.4
948067200000,2000,1,1999,4,16,7,0.301,0.055,0.246,14836.6,88.31,88.31,88.31,2,2,2,497.5,497.5,497.5,406.5,406.5,91,91,91,0,0,0,0.183,0.183,0.183,406.5,406.5,406.5,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.194,0.194,0.194,0.0909,0.0909,0.0909,0.0038,0.0038,0.0038,0.502,0.502,0.502,0.021,0.021,0.021,23.66,23.66,23.66,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.06,45.06,45.06,44.16,44.16,44.16,0,0,0,0,0,0,0.491,0,0.055,0.18,0.82,0.18,49.3
948672000000,2000,1,1999,4,17,7,0.301,0.055,0.246,14836.6,88.31,88.31,88.31,2,2,2,497.5,497.5,497.5,406.5,406.5,91,91,91,0,0,0,0.183,0.183,0.183,406.5,406.5,406.5,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.194,0.194,0.194,0.0909,0.0909,0.0909,0.0038,0.0038,0.0038,0.502,0.502,0.502,0.021,0.021,0.021,23.66,23.66,23.66,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.06,45.06,45.06,44.16,44.16,44.16,0,0,0,0,0,0,0.491,0,0.055,0.18,0.82,0.18,49.3
949276800000,2000,1,1999,4,18,7,0.33,0.0519,0.278,16543.4,118.4,118.4,98.47,3,2,2.2857142857142856,546.2,503.5,653.2,460.4,412.5,85.86,85,91,0,0,0,0.158,0.13,0.181,460.4,412.5,568.2,990,990,990,966.1,965.9,966.5,23.9,23.5,24.1,0.216,0.196,0.273,0.118,0.0937,0.181,0.0049,0.0039,0.0077,0.554,0.511,0.651,0.023,0.021,0.028,23.39,22.84,23.62,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.95,35.11,49.13,43.99,34.05,48.14,0,0,0,0,0,0,0.547,0,0.052,0.16,0.84,0.16,50.1
949881600000,2000,2,1999,5,19,7,0.397,0.0566,0.34,19656.4,118.4,118.4,117,3,3,3,656.2,653.2,663.6,562.6,548.2,93.57,85,105,0,0,0,0.142,0.13,0.161,562.6,548.2,568.2,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.271,0.265,0.273,0.177,0.167,0.181,0.0075,0.0071,0.0077,0.643,0.621,0.651,0.027,0.026,0.028,22.83,22.81,22.87,0.952,0.951,0.952,0.976,0.974,0.977,0.929,0.926,0.93,39.96,38.95,40.39,39,37.93,39.45,0,0,0,0,0,0,0.65,0,0.057,0.14,0.86,0.14,49.5
950486400000,2000,2,1999,5,20,7,0.462,0.0635,0.399,22450.8,144.6,144.6,133.6,3,3,3,764.5,663.6,846.5,659.5,558.6,105,105,105,0,0,0,0.138,0.124,0.158,659.5,558.6,741.5,990,990,990,967,966.6,967.3,23,22.7,23.4,0.328,0.271,0.377,0.242,0.174,0.296,0.011,0.0074,0.013,0.809,0.639,0.949,0.035,0.027,0.042,22.23,21.76,22.81,0.956,0.951,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.74,39.62,50.48,44.55,38.64,48.2,0,0,0,0,0,0,0.742,0,0.063,0.14,0.86,0.14,48.6
951091200000,2000,2,1999,5,21,7,0.512,0.0635,0.448,24292.8,144.6,144.6,144.6,3,3,3,846.5,846.5,846.5,741.5,741.5,105,105,105,0,0,0,0.124,0.124,0.124,741.5,741.5,741.5,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.377,0.377,0.377,0.296,0.296,0.296,0.013,0.013,0.013,0.949,0.949,0.949,0.042,0.042,0.042,21.76,21.76,21.76,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.48,50.48,50.48,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.064,0.12,0.88,0.12,47.4
951696000000,2000,2,1999,5,22,7,0.513,0.0739,0.439,24239,144.6,144.6,144.3,3,3,3,848.5,846.5,853.6,726.4,717.5,122.1,105,129,0,0,0,0.144,0.124,0.152,726.4,717.5,741.5,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.37,0.366,0.377,0.286,0.28,0.296,0.013,0.012,0.013,0.926,0.912,0.949,0.041,0.04,0.042,21.78,21.76,21.8,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.49,48.93,50.48,48.09,47.95,48.2,0,0,0,0,0,0,0.802,0,0.074,0.14,0.86,0.14,47.2
952300800000,2000,3,1999,6,23,7,0.564,0.078,0.486,26051.1,165.3,165.3,155.1,4,3,3.7142857142857144,932.8,890.2,983.4,803.8,761.2,129,129,129,0,0,0,0.138,0.131,0.145,803.8,761.2,854.4,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.442,0.403,0.488,0.328,0.307,0.353,0.015,0.014,0.016,1.01,0.957,1.07,0.045,0.043,0.048,21.36,21.09,21.55,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,43.86,39.54,52.08,42.21,38.55,48.2,0,0,0,0,0,0,0.861,0,0.078,0.14,0.86,0.14,46.2
952905600000,2000,3,1999,6,24,7,0.605,0.078,0.527,28230.9,174.3,174.3,168,4,4,4,1001,983.4,1042,872,854.4,129,129,129,0,0,0,0.129,0.124,0.131,872,854.4,912.6,990,990,990,967.9,967.8,968,22.1,22,22.2,0.504,0.488,0.542,0.361,0.353,0.381,0.016,0.016,0.017,1.1,1.07,1.17,0.05,0.048,0.053,21,20.8,21.09,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.87,42.18,44.46,42.01,41.33,43.57,0,0,0,0,0,0,0.934,0,0.078,0.13,0.87,0.13,46.7
953510400000,2000,3,1999,6,25,7,0.789,0.078,0.61,30375.2,192.2,192.2,180.8,4,4,4,1305,1062,1897,1176,932.5,129,129,129,167.1,0,668,0.104,0.068,0.122,1009,932.5,1100,990,990,990,968.9,968.1,970.8,21.1,19.2,21.9,0.707,0.56,0.926,0.503,0.39,0.648,0.024,0.018,0.034,1.49,1.21,1.87,0.071,0.055,0.097,19.64,17.36,20.7,0.954,0.949,0.956,0.98,0.98,0.98,0.935,0.93,0.936,46.12,44.44,49.04,45.2,43.55,48.06,0,0,0,0,0,0,1,0,0.179,0.099,0.77,0.23,38.5
954115200000,2000,3,1999,6,26,7,1.57,0.0932,0.665,26028.3,173.9,173.9,154.9,4,4,4,2589,1906,3102,2435,1777,154.1,129,217,1335,677,1785,0.0594,0.0468,0.0719,1100,1100,1100,990,990,990,972.5,970.8,973.8,17.5,16.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.04,1.87,1.87,1.87,0.11,0.098,0.12,15.62,14.37,17.33,0.943,0.937,0.949,0.975,0.97,0.98,0.919,0.909,0.93,39.72,36.31,44.36,38.73,35.22,43.47,0,0,0,0,0,0,0.861,0,0.905,0.059,0.42,0.58,16.6
954720000000,2000,4,1999,7,27,7,1.99,0.131,0.665,22909.3,140.6,140.6,136.4,4,4,4,3295,3114,3367,3078,2897,217,217,217,1978,1797,2050,0.0659,0.0644,0.0697,1100,1100,1100,990,990,990,974.2,973.8,974.3,15.8,15.7,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.94,13.79,14.34,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.15,34.72,36.23,34.09,33.68,35.15,0,0,0,0,0,0,0.758,0,1.325,0.066,0.33,0.67,11.5
955324800000,2000,4,1999,7,28,7,1.96,0.172,0.665,23132.5,143.7,143.7,137.7,4,4,4,3241,2994,3360,2957,2699,283.9,217,295,1857,1599,2043,0.0879,0.0646,0.0985,1100,1100,1100,990,990,990,974.1,973.5,974.3,15.9,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.07,13.8,14.63,0.935,0.934,0.939,0.97,0.97,0.97,0.907,0.906,0.911,35.49,34.76,37.03,34.42,33.71,35.92,0,0,0,0,0,0,0.765,0,1.295,0.088,0.34,0.66,11.8
955929600000,2000,4,1999,7,29,7,1.76,0.158,0.665,24553.5,149.8,149.8,146.2,4,4,4,2904,2774,2978,2643,2557,261.6,217,295,1543,1457,1583,0.0898,0.0752,0.101,1100,1100,1100,990,990,990,973.3,973,973.5,16.7,16.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.84,14.67,15.16,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.911,0.916,37.63,37.14,38.49,36.54,36.03,37.45,0,0,0,0,0,0,0.812,0,1.095,0.09,0.38,0.62,14
956534400000,2000,4,1999,7,30,7,1.64,0.131,0.665,25424.5,155.5,155.5,151.3,4,4,4,2718,2568,2774,2501,2351,217,217,217,1401,1251,1457,0.0799,0.0782,0.0845,1100,1100,1100,990,990,990,972.8,972.5,973,17.2,17,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.29,15.16,15.65,0.942,0.942,0.944,0.974,0.973,0.976,0.917,0.916,0.921,38.86,38.49,39.84,37.83,37.45,38.87,0,0,0,0,0,0,0.841,0,0.975,0.08,0.41,0.59,15.5
957139200000,2000,5,1999,8,31,7,1.5,0.167,0.665,26528.3,159.9,159.9,157.9,4,4,4,2481,2408,2552,2205,2132,276,276,276,1105,1032,1176,0.111,0.108,0.115,1100,1100,1100,990,990,990,972.3,972.1,972.4,17.7,17.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.86,15.69,16.04,0.944,0.944,0.945,0.977,0.976,0.978,0.923,0.921,0.924,40.41,39.95,40.89,39.48,38.98,39.99,0,0,0,0,0,0,0.877,0,0.835,0.11,0.44,0.56,17.7
957744000000,2000,5,1999,8,32,7,1.4,0.167,0.665,27274.3,164.6,164.6,162.3,4,4,4,2321,2236,2373,2045,1960,276,276,276,944.4,860,997,0.119,0.116,0.123,1100,1100,1100,990,990,990,971.9,971.7,972,18.1,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.13,16.45,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.45,41.11,42,40.59,40.23,41.16,0,0,0,0,0,0,0.902,0,0.735,0.12,0.48,0.52,19.5
958348800000,2000,5,1999,8,33,7,1.28,0.167,0.665,28181.2,170.5,170.5,167.7,4,4,4,2114,2006,2228,1838,1730,276,276,276,738.1,630,852,0.131,0.124,0.138,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.75,16.47,17.01,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.79,42.05,43.5,41.94,41.21,42.63,0,0,0,0,0,0,0.932,0,0.615,0.13,0.52,0.48,22
958953600000,2000,5,1999,8,34,7,1.11,0.167,0.665,29630.1,181.1,181.1,176.4,4,4,4,1834,1698,1937,1558,1422,276,276,276,458.1,322,561,0.151,0.142,0.163,1100,1100,1100,990,990,990,970.6,970.1,970.9,19.4,19.1,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.56,17.23,18.01,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.99,44.09,46.2,44.09,43.2,45.28,0,0,0,0,0,0,0.98,0,0.445,0.15,0.6,0.4,26.7
959558400000,2000,5,1999,8,35,7,0.959,0.144,0.665,31062.3,187.4,187.4,184.9,4,4,4,1586,1513,1683,1348,1303,238.3,210,276,248,203,307,0.15,0.134,0.173,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.913,0.906,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.091,0.094,18.38,18.06,18.62,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.17,46.33,47.81,46.22,45.41,46.85,0,0,0,0,0,0,1.03,0,0.294,0.15,0.69,0.31,32.4
960163200000,2000,6,1999,9,36,7,0.793,0.127,0.644,31849,192.8,192.8,189.6,4,4,4,1311,1201,1435,1101,990.6,210,210,210,36.29,0,125,0.161,0.146,0.175,1065,990.6,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.775,0.651,0.864,0.572,0.418,0.648,0.027,0.019,0.031,1.64,1.35,1.81,0.078,0.063,0.087,19.48,18.91,20.12,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.47,46.68,49.71,47.39,45.75,48.2,0,0,0,0,0,0,1.05,0,0.149,0.16,0.81,0.19,40.2
960768000000,2000,6,1999,9,37,7,0.653,0.127,0.526,27473.9,181,181,163.5,4,3,3.7142857142857144,1080,961.9,1186,870.2,751.9,210,210,210,0,0,0,0.195,0.177,0.218,870.2,751.9,976.2,990,990,990,968.1,967.7,968.5,21.9,21.5,22.3,0.524,0.414,0.63,0.36,0.303,0.411,0.017,0.014,0.019,1.14,0.997,1.31,0.052,0.045,0.061,20.71,20.2,21.26,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.78,40.2,52.09,44.33,39.25,48.2,0,0,0,0,0,0,0.909,0,0.127,0.19,0.81,0.19,42.1
961372800000,2000,6,1999,9,38,7,0.521,0.127,0.394,21833.5,144.6,144.6,130,3,3,3,860.8,765.8,947.5,650.8,555.8,210,210,210,0,0,0,0.246,0.222,0.274,650.8,555.8,737.5,990,990,990,967.3,967,967.7,22.7,22.3,23,0.343,0.286,0.401,0.236,0.172,0.294,0.01,0.0075,0.013,0.814,0.651,0.969,0.036,0.028,0.043,21.84,21.34,22.39,0.955,0.951,0.957,0.978,0.973,0.98,0.934,0.925,0.938,44.29,38.68,49.22,43.32,37.64,48.2,0,0,0,0,0,0,0.722,0,0.127,0.24,0.76,0.24,41.9
961977600000,2000,6,1999,9,39,7,0.401,0.114,0.287,16363.1,109.3,109.3,97.4,3,2,2.2857142857142856,663.7,619.3,747.6,475.1,421,188.6,135,210,0,0,0,0.283,0.218,0.333,475.1,421,537.6,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.238,0.211,0.276,0.124,0.0977,0.16,0.0053,0.0041,0.0069,0.592,0.536,0.632,0.025,0.023,0.027,22.85,22.49,23.04,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,45.56,35.27,52.2,43.65,34.22,48.2,0,0,0,0,0,0,0.541,0,0.114,0.28,0.72,0.28,40.8
962582400000,2000,7,1999,10,40,7,0.33,0.0816,0.248,14753.6,96.4,96.4,87.82,2,2,2,545.8,503.5,602.8,410.8,368.5,135,135,135,0,0,0,0.248,0.224,0.268,410.8,368.5,467.8,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.202,0.186,0.226,0.0929,0.0729,0.12,0.0039,0.003,0.0051,0.515,0.451,0.604,0.022,0.019,0.025,23.43,23.09,23.68,0.955,0.951,0.958,0.98,0.978,0.98,0.935,0.93,0.939,45.03,40.69,50.67,43.91,39.78,48.2,0,0,0,0,0,0,0.488,0,0.082,0.25,0.75,0.25,44.7
963187200000,2000,7,1999,10,41,7,0.281,0.0816,0.2,11944.4,76.56,76.56,71.1,2,2,2,465.2,439.4,490.2,330.2,304.4,135,135,135,0,0,0,0.291,0.275,0.307,330.2,304.4,355.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.164,0.182,0.0548,0.0427,0.0666,0.0023,0.0017,0.0028,0.393,0.354,0.431,0.016,0.015,0.018,23.91,23.76,24.07,0.945,0.941,0.949,0.971,0.97,0.974,0.918,0.913,0.925,36.6,33.83,39.28,35.55,32.81,38.28,0,0,0,0,0,0,0.395,0,0.081,0.29,0.71,0.29,42.5
963792000000,2000,7,1999,10,42,7,0.25,0.0816,0.169,10109.3,63.03,63.03,60.17,2,2,2,414,403.1,427.3,279,268.1,135,135,135,0,0,0,0.326,0.316,0.335,279,268.1,292.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.151,0.16,0.0307,0.0255,0.037,0.0013,0.001,0.0015,0.316,0.3,0.336,0.013,0.012,0.014,24.22,24.14,24.29,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,31.02,29.81,32.49,30.09,28.91,31.51,0,0,0,0,0,0,0.334,0,0.081,0.33,0.68,0.32,40.4
964396800000,2000,7,1999,10,43,7,0.231,0.0816,0.15,8969.38,56.83,56.83,53.39,2,1,1.8571428571428572,382.7,359.9,398.5,247.7,224.9,135,135,135,0,0,0,0.353,0.339,0.375,247.7,224.9,263.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.136,0.149,0.018,0.0149,0.0234,0.00073,0.0006,0.00095,0.293,0.266,0.397,0.012,0.011,0.016,24.39,24.31,24.44,0.934,0.928,0.959,0.971,0.97,0.98,0.907,0.9,0.94,31.34,27.15,51.6,30.14,26.33,48.2,0,0,0,0,0,0,0.297,0,0.081,0.35,0.65,0.35,38.8
965001600000,2000,7,1999,10,44,7,0.206,0.0713,0.134,8155.47,50.64,50.64,48.54,2,1,1.1428571428571428,340.2,328,354.4,222.3,213,117.9,115,135,0,0,0,0.346,0.329,0.381,222.3,213,234.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.132,0.129,0.136,0.0146,0.0139,0.0156,0.00059,0.00056,0.00063,0.367,0.252,0.4,0.015,0.01,0.016,24.53,24.44,24.6,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.897,0.94,47.24,26.1,52.53,44.93,25.32,48.2,0,0,0,0,0,0,0.27,0,0.072,0.35,0.65,0.35,39.6
965606400000,2000,8,1999,11,45,7,0.193,0.0696,0.124,7778.94,47.53,47.53,46.3,1,1,1,319.6,314.6,325.1,204.6,199.6,115,115,115,0,0,0,0.36,0.354,0.366,204.6,199.6,210.1,990,990,990,965,965,965,25,25,25,0.126,0.124,0.128,0.0131,0.0127,0.0136,0.00053,0.00051,0.00054,0.358,0.349,0.367,0.014,0.014,0.015,24.64,24.61,24.68,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.936,0.937,47.25,46.12,48.5,46.3,45.19,47.53,0,0,0,0,0,0,0.257,0,0.069,0.36,0.64,0.36,40.3
966211200000,2000,8,1999,11,46,7,0.179,0.0696,0.11,6887.97,44.36,44.36,41,1,1,1,296.6,284.3,311,181.6,169.3,115,115,115,0,0,0,0.388,0.37,0.405,181.6,169.3,196,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.113,0.123,0.0112,0.0101,0.0124,0.00045,0.0004,0.0005,0.316,0.294,0.342,0.013,0.012,0.014,24.79,24.7,24.87,0.949,0.945,0.954,0.978,0.974,0.98,0.928,0.921,0.934,41.91,39.03,45.27,41,38.01,44.36,0,0,0,0,0,0,0.228,0,0.069,0.39,0.61,0.39,38.5
966816000000,2000,8,1999,11,47,7,0.163,0.0696,0.0938,5821.59,37.43,37.43,34.65,1,1,1,270.1,261.5,281.9,155.1,146.5,115,115,115,0,0,0,0.426,0.408,0.44,155.1,146.5,166.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.112,0.00893,0.0082,0.00994,0.00035,0.00032,0.00039,0.269,0.254,0.29,0.011,0.01,0.012,24.95,24.88,25,0.941,0.938,0.945,0.971,0.97,0.973,0.913,0.91,0.919,35.7,33.68,38.47,34.65,32.67,37.43,0,0,0,0,0,0,0.193,0,0.0692,0.43,0.58,0.42,35.7
967420800000,2000,8,1999,11,48,7,0.155,0.0633,0.0917,5697.92,36.89,36.89,33.92,1,1,1,256.4,251.7,260.3,151.7,142.6,104.7,91,115,0,0,0,0.408,0.357,0.447,151.7,142.6,164.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.109,0.00864,0.00787,0.0097,0.00034,0.00031,0.00038,0.262,0.247,0.283,0.01,0.0098,0.011,25.01,25,25.02,0.939,0.936,0.944,0.97,0.97,0.972,0.911,0.908,0.917,34.96,32.75,37.97,33.92,31.77,36.89,0,0,0,0,0,0,0.188,0,0.0633,0.41,0.59,0.41,36.8
968025600000,2000,9,1999,12,49,7,0.147,0.055,0.0918,5717.05,34.92,34.92,34.03,1,1,1,242.8,236.7,246.7,151.8,145.7,91,91,91,0,0,0,0.375,0.369,0.384,151.8,145.7,155.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.106,0.00865,0.00813,0.00899,0.00034,0.00032,0.00035,0.261,0.25,0.268,0.01,0.0098,0.011,25.08,25.05,25.13,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.08,33.65,36,34.03,32.64,34.92,0,0,0,0,0,0,0.189,0,0.0552,0.37,0.62,0.38,38.9
968630400000,2000,9,1999,12,50,7,0.137,0.055,0.082,5095.95,32.64,32.64,30.33,1,1,1,226.6,218.1,236.7,135.6,127.1,91,91,91,0,0,0,0.402,0.384,0.417,135.6,127.1,145.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0989,0.0959,0.102,0.00727,0.00655,0.00813,0.00029,0.00026,0.00032,0.232,0.217,0.25,0.0091,0.0085,0.0098,25.21,25.13,25.28,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.27,29.27,33.65,30.33,28.4,32.64,0,0,0,0,0,0,0.169,0,0.055,0.4,0.6,0.4,37.2
969235200000,2000,9,1999,12,51,7,0.126,0.055,0.0705,4357.42,27.27,27.27,25.94,1,1,1,207.6,203.7,213.2,116.6,112.7,91,91,91,0,0,0,0.439,0.427,0.447,116.6,112.7,122.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0908,0.0942,0.00566,0.00533,0.00614,0.00022,0.00021,0.00024,0.198,0.191,0.208,0.0077,0.0075,0.0081,25.36,25.31,25.39,0.922,0.92,0.927,0.97,0.97,0.97,0.895,0.892,0.899,26.74,25.8,28.11,25.94,25.02,27.27,0,0,0,0,0,0,0.144,0,0.0555,0.44,0.56,0.44,34.6
969840000000,2000,9,1999,12,52,7,0.12,0.0535,0.067,1826.07,26.02,26.02,10.87,1,1,1,199.2,189.8,204.2,110.7,106.5,88.43,73,91,0,0,0,0.444,0.385,0.461,110.7,106.5,116.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0886,0.091,0.00516,0.0048,0.00568,0.0002,0.00019,0.00022,0.187,0.18,0.196,0.0073,0.007,0.0077,25.4,25.38,25.42,0.395,0,0.923,0.416,0,0.97,0.383,0,0.895,11.21,0,26.82,10.87,0,26.02,0,4,0,0,0.571,0,0.0604,0.571,0.053,0.45,0.56,0.44,15.2
970444800000,2000,10,2000,1,1,7,0.109,0.0442,0.0645,3957.14,24.48,24.48,23.55,1,1,1,179.6,174.9,183.5,106.6,101.9,73,73,73,0,0,0,0.407,0.398,0.417,106.6,101.9,110.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.0849,0.0879,0.00481,0.00441,0.00514,0.00019,0.00017,0.0002,0.178,0.169,0.185,0.007,0.0066,0.0072,25.38,25.38,25.38,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.884,0.89,24.28,23.12,25.24,23.55,22.42,24.48,0,0,0,0,0,0,0.131,0,0.0445,0.41,0.59,0.41,36.3
971049600000,2000,10,2000,1,2,7,0.0943,0.0351,0.0593,3626.25,23.47,23.47,21.58,1,1,1,156,149.1,165.5,97.97,88.51,58,52,73,0,0,0,0.37,0.328,0.452,97.97,88.51,106.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0802,0.0837,0.00408,0.00327,0.00479,0.00016,0.00013,0.00019,0.16,0.145,0.175,0.0063,0.0057,0.0068,25.35,25.34,25.38,0.916,0.911,0.924,0.968,0.964,0.97,0.886,0.883,0.891,22.3,20.36,24.19,21.58,19.62,23.47,0,0,0,0,0,0,0.12,0,0.035,0.37,0.63,0.37,38.5
971654400000,2000,10,2000,1,3,7,0.0912,0.0314,0.0598,3661.27,25.18,25.18,21.79,1,1,1,150.8,146.4,165.5,98.83,94.4,52,52,52,0,0,0,0.345,0.314,0.355,98.83,94.4,113.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0794,0.0862,0.00415,0.00377,0.0054,0.00016,0.00015,0.00021,0.161,0.153,0.187,0.0063,0.006,0.0073,25.35,25.34,25.35,0.917,0.915,0.92,0.967,0.966,0.97,0.887,0.886,0.893,22.53,21.51,25.96,21.79,20.78,25.18,0,0,0,0,0,0,0.121,0,0.0314,0.34,0.66,0.34,40.1
972259200000,2000,10,2000,1,4,7,0.096,0.0314,0.0645,3956.18,25.18,25.18,23.55,1,1,1,158.7,152.8,165.5,106.7,100.8,52,52,52,0,0,0,0.328,0.314,0.34,106.7,100.8,113.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0817,0.0862,0.00482,0.00432,0.0054,0.00019,0.00017,0.00021,0.175,0.165,0.187,0.0069,0.0065,0.0073,25.34,25.34,25.34,0.916,0.911,0.92,0.97,0.969,0.97,0.888,0.883,0.893,24.28,22.83,25.96,23.55,22.13,25.18,0,0,0,0,0,0,0.131,0,0.0315,0.33,0.67,0.33,41.2
972864000000,2000,10,2000,1,5,7,0.0903,0.0306,0.0598,3642.68,21.88,21.88,21.68,1,1,1,149.4,146.4,151.8,98.81,96.4,50.57,50,52,0,0,0,0.338,0.334,0.345,98.81,96.4,99.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0798,0.0813,0.00415,0.00394,0.00423,0.00016,0.00015,0.00017,0.161,0.156,0.163,0.0063,0.0061,0.0064,25.34,25.34,25.34,0.912,0.911,0.914,0.968,0.967,0.969,0.883,0.883,0.884,22.4,21.91,22.59,21.68,21.19,21.88,0,0,0,0,0,0,0.12,0,0.0305,0.34,0.66,0.34,40.3
973468800000,2000,11,2000,2,6,7,0.0868,0.0302,0.0566,3466.27,23.27,23.27,20.63,1,1,1,143.5,138,155.5,93.52,87.97,50,50,50,0,0,0,0.349,0.321,0.362,93.52,87.97,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0768,0.083,0.0037,0.00323,0.00472,0.00015,0.00013,0.00019,0.151,0.141,0.173,0.0059,0.0055,0.0068,25.35,25.34,25.36,0.919,0.912,0.924,0.966,0.963,0.97,0.888,0.883,0.89,21.36,20.21,23.99,20.63,19.47,23.27,0,0,0,0,0,0,0.115,0,0.0302,0.35,0.65,0.35,39.9
974073600000,2000,11,2000,2,7,7,0.101,0.0302,0.0708,4374.89,27.94,27.94,26.04,1,1,1,167,158.4,174.9,117,108.4,50,50,50,0,0,0,0.3,0.286,0.316,117,108.4,124.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0871,0.084,0.0898,0.0057,0.00496,0.00636,0.00022,0.00019,0.00025,0.193,0.178,0.207,0.0076,0.007,0.0081,25.34,25.34,25.34,0.923,0.917,0.928,0.97,0.97,0.97,0.895,0.889,0.901,26.85,24.69,28.81,26.04,23.95,27.94,0,0,0,0,0,0,0.145,0,0.0302,0.3,0.7,0.3,43.3
974678400000,2000,11,2000,2,8,7,0.114,0.0302,0.0835,5219.28,34.39,34.39,31.07,1,1,1,188,183,202,138,133,50,50,50,0,0,0,0.266,0.248,0.273,138,133,152,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0927,0.0994,0.00748,0.00706,0.00867,0.00029,0.00028,0.00034,0.231,0.222,0.256,0.009,0.0087,0.01,25.34,25.33,25.35,0.934,0.932,0.939,0.97,0.97,0.97,0.906,0.904,0.911,32.03,30.8,35.45,31.07,29.88,34.39,0,0,0,0,0,0,0.173,0,0.0305,0.26,0.73,0.27,45.8
975283200000,2000,11,2000,2,9,7,0.137,0.0326,0.105,6639.37,41.5,41.5,39.52,1,1,1,227.3,204,240.7,173.4,154,53.86,50,59,0,0,0,0.237,0.217,0.245,173.4,154,181.7,990,990,990,964.6,964.4,964.6,25.4,25.4,25.6,0.108,0.1,0.111,0.0105,0.00884,0.0112,0.00041,0.00035,0.00044,0.295,0.259,0.31,0.012,0.01,0.012,25.14,25.05,25.32,0.946,0.94,0.949,0.977,0.97,0.98,0.924,0.912,0.93,40.45,35.93,42.35,39.52,34.85,41.5,0,0,0,0,0,0,0.22,0,0.032,0.24,0.77,0.23,48.5
975888000000,2000,12,2000,3,10,7,0.157,0.0357,0.122,7600.09,48.2,48.2,45.24,1,1,1,260.3,240.7,284.3,201.3,181.7,59,59,59,0,0,0,0.228,0.208,0.245,201.3,181.7,225.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.118,0.111,0.127,0.0129,0.0112,0.0149,0.00051,0.00044,0.00059,0.345,0.31,0.388,0.014,0.012,0.015,24.92,24.77,25.05,0.954,0.949,0.959,0.98,0.98,0.98,0.935,0.93,0.94,46.92,42.35,52.51,45.24,41.5,48.2,0,0,0,0,0,0,0.251,0,0.035,0.23,0.78,0.22,48.4
976492800000,2000,12,2000,3,11,7,0.196,0.0466,0.15,9089.01,61.7,61.7,54.1,2,1,1.8571428571428572,324.2,292.5,359.9,247.2,215.5,77,77,77,0,0,0,0.238,0.214,0.263,247.2,215.5,282.9,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.125,0.149,0.0198,0.0141,0.0325,0.00079,0.00056,0.0013,0.286,0.241,0.373,0.011,0.0096,0.015,24.69,24.49,24.84,0.933,0.922,0.958,0.971,0.97,0.98,0.907,0.894,0.938,31.49,25.53,50.09,30.49,24.77,48.2,0,0,0,0,0,0,0.301,0,0.046,0.24,0.77,0.23,46.4
977097600000,2000,12,2000,3,12,7,0.232,0.0466,0.186,11240.3,69.94,69.94,66.91,2,2,2,384.2,359.9,398.5,307.2,282.9,77,77,77,0,0,0,0.201,0.193,0.214,307.2,282.9,321.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.149,0.163,0.044,0.0325,0.0507,0.0018,0.0013,0.0021,0.352,0.315,0.373,0.014,0.013,0.015,24.33,24.23,24.49,0.941,0.936,0.944,0.97,0.97,0.97,0.913,0.908,0.915,34.49,31.8,36.05,33.45,30.85,34.97,0,0,0,0,0,0,0.372,0,0.046,0.2,0.8,0.2,48.4
977702400000,2000,12,2000,3,13,7,0.269,0.0466,0.223,13500.1,87.3,87.3,80.36,2,2,2,445.2,423.1,477.3,368.2,346.1,77,77,77,0,0,0,0.173,0.161,0.182,368.2,346.1,400.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.179,0.171,0.191,0.0728,0.0624,0.0879,0.003,0.0025,0.0036,0.443,0.41,0.491,0.018,0.017,0.02,23.95,23.76,24.09,0.951,0.948,0.955,0.977,0.973,0.98,0.929,0.922,0.936,41.11,38.74,44.54,40.18,37.71,43.65,0,0,0,0,0,0,0.446,0,0.046,0.17,0.83,0.17,50.2
978307200000,2001,1,2000,4,14,7,0.312,0.0726,0.239,14354.6,91.51,91.51,85.44,2,2,2,515.3,486.1,545.1,395.3,366.1,120,120,120,0,0,0,0.233,0.22,0.247,395.3,366.1,425.1,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.193,0.183,0.204,0.0856,0.0718,0.0997,0.0036,0.003,0.0042,0.488,0.444,0.533,0.02,0.018,0.022,23.59,23.41,23.77,0.954,0.951,0.957,0.979,0.977,0.98,0.934,0.929,0.937,43.62,40.56,46.69,42.72,39.64,45.76,0,0,0,0,0,0,0.475,0,0.073,0.23,0.77,0.23,46
978912000000,2001,1,2000,4,15,7,0.35,0.0726,0.277,16138.4,101.9,101.9,96.06,3,2,2.142857142857143,578.7,545.1,609.8,458.7,425.1,120,120,120,0,0,0,0.208,0.197,0.22,458.7,425.1,489.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.218,0.204,0.234,0.115,0.0997,0.13,0.0049,0.0042,0.0055,0.57,0.527,0.625,0.024,0.022,0.026,23.23,23.07,23.41,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.39,35.01,52.18,45.61,33.96,48.2,0,0,0,0,0,0,0.534,0,0.073,0.21,0.79,0.21,46.1
979516800000,2001,1,2000,4,16,7,0.387,0.0726,0.315,18137.1,118.3,118.3,108,3,3,3,640.7,609.8,692.2,520.7,489.8,120,120,120,0,0,0,0.188,0.173,0.197,520.7,489.8,572.2,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.251,0.234,0.281,0.149,0.13,0.183,0.0063,0.0055,0.0079,0.577,0.527,0.664,0.025,0.022,0.028,22.96,22.67,23.13,0.948,0.945,0.952,0.971,0.97,0.977,0.921,0.917,0.93,37.05,35.01,40.38,35.99,33.96,39.45,0,0,0,0,0,0,0.6,0,0.072,0.19,0.81,0.19,46.9
980121600000,2001,1,2000,4,17,7,0.438,0.0726,0.365,20919.3,127.7,127.7,124.5,3,3,3,723.9,710.9,741.1,603.9,590.9,120,120,120,0,0,0,0.166,0.162,0.169,603.9,590.9,621.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.299,0.291,0.308,0.204,0.196,0.216,0.0088,0.0084,0.0093,0.717,0.695,0.746,0.031,0.03,0.032,22.49,22.39,22.56,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.36,41.56,43.42,41.51,40.71,42.55,0,0,0,0,0,0,0.692,0,0.073,0.17,0.83,0.17,47.8
980726400000,2001,1,2000,4,18,7,0.507,0.0785,0.428,23898.1,143.5,143.5,142.3,3,3,3,837.5,793.2,853.6,707.8,673.2,129.7,120,137,0,0,0,0.154,0.144,0.16,707.8,673.2,716.6,990,990,990,967.3,967.1,967.3,22.7,22.7,22.9,0.359,0.338,0.365,0.274,0.251,0.28,0.012,0.011,0.012,0.894,0.834,0.91,0.039,0.036,0.04,21.86,21.78,22.09,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.38,46.53,48.82,47.42,45.6,47.84,0,0,0,0,0,0,0.79,0,0.079,0.15,0.84,0.16,47.1
981331200000,2001,2,2000,5,19,7,0.539,0.0829,0.457,24702.1,161.7,161.7,147,4,3,3.142857142857143,892,861.7,970.3,755,724.7,137,137,137,0,0,0,0.154,0.141,0.159,755,724.7,833.3,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.397,0.37,0.468,0.303,0.285,0.342,0.013,0.013,0.015,0.968,0.923,1.03,0.043,0.041,0.047,21.56,21.18,21.73,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.938,48.91,41.29,51.03,47.09,40.41,48.2,0,0,0,0,0,0,0.817,0,0.082,0.15,0.85,0.15,45.8
981936000000,2001,2,2000,5,20,7,0.626,0.0829,0.543,28838.6,180.3,180.3,171.7,4,4,4,1034,982,1092,897.4,845,137,137,137,0,0,0,0.133,0.125,0.14,897.4,845,954.9,990,990,990,968,967.8,968.2,22,21.8,22.2,0.527,0.479,0.579,0.373,0.348,0.401,0.017,0.016,0.018,1.15,1.05,1.25,0.052,0.048,0.057,20.85,20.57,21.12,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.79,41.75,46.01,42.91,40.9,45.09,0,0,0,0,0,0,0.954,0,0.083,0.13,0.87,0.13,46.1
982540800000,2001,2,2000,5,21,7,0.821,0.0937,0.662,32012.1,192.8,192.8,190.5,4,4,4,1358,1201,1641,1203,1064,154.9,137,162,108.4,0,379,0.115,0.0987,0.128,1095,1064,1100,990,990,990,969,968.5,969.9,21,20.1,21.5,0.819,0.726,0.911,0.636,0.566,0.648,0.03,0.026,0.032,1.75,1.58,1.86,0.084,0.074,0.093,19.22,18.2,19.88,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.16,46.71,50.49,47.64,45.78,48.2,0,0,0,0,0,0,1.06,0,0.159,0.11,0.81,0.19,39
983145600000,2001,2,2000,5,22,7,1.26,0.125,0.665,28399.4,179.8,179.8,169,4,4,4,2081,1737,2358,1875,1575,206,162,239,775,475,1019,0.0982,0.081,0.112,1100,1100,1100,990,990,990,971.3,970.3,972,18.7,18,19.7,0.925,0.916,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.86,1.87,0.1,0.094,0.1,16.88,16.16,17.89,0.948,0.945,0.951,0.98,0.979,0.98,0.928,0.925,0.932,43.14,41.21,45.87,42.26,40.33,44.95,0,0,0,0,0,0,0.939,0,0.595,0.099,0.53,0.47,22.5
983750400000,2001,3,2000,6,23,7,1.59,0.145,0.665,25804.5,159.9,159.9,153.6,4,4,4,2636,2408,2853,2397,2169,239,239,239,1297,1069,1514,0.091,0.0838,0.0993,1100,1100,1100,990,990,990,972.6,972.1,973.2,17.4,16.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.49,14.97,16.04,0.943,0.941,0.945,0.975,0.972,0.978,0.919,0.914,0.924,39.39,37.97,40.89,38.4,36.9,39.99,0,0,0,0,0,0,0.853,0,0.925,0.091,0.42,0.58,16.2
984355200000,2001,3,2000,6,24,7,1.88,0.145,0.665,23663.1,146.3,146.3,140.9,4,4,4,3109,2900,3268,2870,2661,239,239,239,1770,1561,1929,0.077,0.0731,0.0824,1100,1100,1100,990,990,990,973.8,973.3,974.1,16.2,15.9,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.36,14,14.85,0.937,0.935,0.94,0.97,0.97,0.971,0.909,0.907,0.913,36.3,35.29,37.66,35.21,34.24,36.57,0,0,0,0,0,0,0.783,0,1.215,0.077,0.35,0.65,12.6
984960000000,2001,3,2000,6,25,7,1.95,0.145,0.665,23166.9,139.7,139.7,137.9,4,4,4,3226,3148,3268,2987,2909,239,239,239,1887,1809,1929,0.0741,0.0731,0.0759,1100,1100,1100,990,990,990,974,973.9,974.1,16,15.9,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.09,14,14.25,0.936,0.935,0.937,0.97,0.97,0.97,0.907,0.907,0.908,35.54,35.29,36,34.47,34.24,34.92,0,0,0,0,0,0,0.766,0,1.285,0.074,0.34,0.66,11.9
985564800000,2001,3,2000,6,26,7,1.85,0.143,0.665,23829.9,142.5,142.5,141.8,4,4,4,3065,3040,3114,2829,2801,235.9,217,239,1729,1701,1775,0.077,0.0714,0.0786,1100,1100,1100,990,990,990,973.7,973.6,973.8,16.3,16.2,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.46,14.34,14.52,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,36.56,36.23,36.72,35.46,35.15,35.62,0,0,0,0,0,0,0.788,0,1.185,0.077,0.36,0.64,12.9
986169600000,2001,4,2000,7,27,7,1.84,0.131,0.665,23937.9,142.5,142.5,142.5,4,4,4,3040,3040,3040,2823,2823,217,217,217,1723,1723,1723,0.0714,0.0714,0.0714,1100,1100,1100,990,990,990,973.6,973.6,973.6,16.4,16.4,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.52,14.52,14.52,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,36.72,36.72,36.72,35.62,35.62,35.62,0,0,0,0,0,0,0.792,0,1.175,0.071,0.36,0.64,13
986774400000,2001,4,2000,7,28,7,1.87,0.131,0.665,23691.6,142.7,142.7,141,4,4,4,3097,3030,3200,2880,2813,217,217,217,1780,1713,1883,0.0701,0.0678,0.0716,1100,1100,1100,990,990,990,973.7,973.6,974,16.3,16,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.38,14.14,14.54,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.35,35.69,36.79,35.26,34.62,35.68,0,0,0,0,0,0,0.783,0,1.205,0.07,0.36,0.64,12.7
987379200000,2001,4,2000,7,29,7,2.06,0.145,0.665,22498.5,137.8,137.8,133.9,4,4,4,3402,3231,3545,3163,3014,239.3,217,295,2063,1914,2161,0.0701,0.0624,0.0834,1100,1100,1100,990,990,990,974.4,974.1,974.7,15.6,15.3,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.71,13.41,14.07,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.904,0.907,34.52,33.69,35.51,33.48,32.68,34.44,0,0,0,0,0,0,0.744,0,1.395,0.07,0.32,0.68,10.9
987984000000,2001,4,2000,7,30,7,2.19,0.178,0.665,21701.2,130.7,130.7,129.2,4,4,4,3613,3545,3654,3318,3250,295,295,295,2219,2150,2259,0.0816,0.0807,0.0832,1100,1100,1100,990,990,990,974.9,974.7,974.9,15.1,15.1,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.27,13.18,13.41,0.931,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.904,33.29,33.06,33.69,32.29,32.06,32.68,0,0,0,0,0,0,0.718,0,1.525,0.081,0.3,0.7,9.91
988588800000,2001,4,2000,7,31,7,2.19,0.192,0.665,21686,130.9,130.9,129.1,4,4,4,3617,3535,3690,3300,3214,317.3,295,321,2200,2114,2295,0.0877,0.0799,0.0908,1100,1100,1100,990,990,990,974.9,974.7,975,15.1,15,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.26,13.1,13.43,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.27,32.85,33.74,32.27,31.86,32.73,0,0,0,0,0,0,0.717,0,1.525,0.088,0.3,0.7,9.9
989193600000,2001,5,2000,8,32,7,1.98,0.194,0.665,22960.2,139.7,139.7,136.7,4,4,4,3281,3148,3520,2960,2827,321,321,321,1860,1727,2099,0.098,0.0912,0.102,1100,1100,1100,990,990,990,974.2,973.9,974.7,15.8,15.3,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.97,13.46,14.25,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.908,35.22,33.83,36,34.17,32.82,34.92,0,0,0,0,0,0,0.759,0,1.315,0.098,0.34,0.66,11.6
989798400000,2001,5,2000,8,33,7,1.81,0.194,0.665,24138.9,147.4,147.4,143.7,4,4,4,2996,2860,3148,2675,2539,321,321,321,1575,1439,1727,0.107,0.102,0.112,1100,1100,1100,990,990,990,973.5,973.2,973.9,16.5,16.1,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.62,14.25,14.95,0.939,0.937,0.941,0.97,0.97,0.972,0.911,0.908,0.914,37.02,36,37.93,35.92,34.92,36.85,0,0,0,0,0,0,0.798,0,1.145,0.11,0.37,0.63,13.3
990403200000,2001,5,2000,8,34,7,1.59,0.194,0.665,25837.1,158,158,153.8,4,4,4,2629,2478,2762,2308,2157,321,321,321,1208,1057,1341,0.122,0.116,0.13,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.19,15.87,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.916,0.923,39.44,38.57,40.43,38.45,37.53,39.5,0,0,0,0,0,0,0.854,0,0.925,0.12,0.42,0.58,16.2
991008000000,2001,5,2000,8,35,7,1.41,0.178,0.665,27226.6,164.1,164.1,162.1,4,4,4,2331,2258,2426,2038,2001,293.6,257,321,937.6,901,1005,0.126,0.111,0.138,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.23,16,16.4,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.38,40.77,41.86,40.52,39.86,41.02,0,0,0,0,0,0,0.9,0,0.745,0.13,0.47,0.53,19.3
991612800000,2001,6,2000,9,36,7,1.23,0.155,0.665,28575.1,174.7,174.7,170.1,4,4,4,2032,1881,2198,1775,1624,257,257,257,675.4,524,841,0.127,0.117,0.137,1100,1100,1100,990,990,990,971.2,970.7,971.6,18.8,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.97,16.55,17.41,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.39,42.25,44.58,42.52,41.4,43.69,0,0,0,0,0,0,0.945,0,0.565,0.13,0.54,0.46,23.2
992217600000,2001,6,2000,9,37,7,1,0.155,0.665,30631.5,186.6,186.6,182.3,4,4,4,1660,1537,1808,1403,1280,257,257,257,303.6,180,451,0.155,0.142,0.167,1100,1100,1100,990,990,990,970,969.6,970.5,20,19.5,20.4,0.92,0.908,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.096,18.13,17.65,18.54,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.51,45.22,47.6,45.58,44.32,46.65,0,0,0,0,0,0,1.01,0,0.335,0.15,0.67,0.33,30.6
992822400000,2001,6,2000,9,38,7,0.804,0.155,0.631,31262.4,191,191,186.1,4,4,4,1329,1222,1498,1072,965.3,257,257,257,29.57,0,141,0.194,0.172,0.21,1043,965.3,1100,990,990,990,968.9,968.6,969.5,21.1,20.5,21.4,0.756,0.63,0.887,0.53,0.406,0.648,0.025,0.019,0.032,1.57,1.3,1.84,0.075,0.061,0.089,19.49,18.69,20.1,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.47,45.42,48.73,46.52,44.51,47.76,0,0,0,0,0,0,1.03,0,0.173,0.19,0.78,0.22,38.9
993427200000,2001,6,2000,9,39,7,0.666,0.153,0.513,26730.3,174.8,174.8,159.1,4,3,3.7142857142857144,1102,1002,1199,848.9,775.1,252.7,227,257,0,0,0,0.23,0.214,0.248,848.9,775.1,941.9,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.512,0.438,0.598,0.35,0.314,0.395,0.016,0.014,0.018,1.11,1.02,1.25,0.051,0.046,0.058,20.67,20.22,21.05,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,44.67,39.31,51.02,43.22,38.31,48.2,0,0,0,0,0,0,0.884,0,0.153,0.23,0.77,0.23,40.1
994032000000,2001,7,2000,10,40,7,0.573,0.137,0.436,23698.1,144.6,144.6,141.1,3,3,3,948.2,908.7,983.4,721.2,681.7,227,227,227,0,0,0,0.24,0.231,0.25,721.2,681.7,756.4,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.39,0.359,0.421,0.283,0.256,0.305,0.013,0.011,0.014,0.939,0.865,1.01,0.042,0.039,0.045,21.37,21.16,21.6,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.18,46.04,50.05,47.02,45.12,48.2,0,0,0,0,0,0,0.784,0,0.137,0.24,0.76,0.24,41.4
994636800000,2001,7,2000,10,41,7,0.461,0.137,0.324,18290.2,127.4,127.4,108.9,3,2,2.7142857142857144,762.7,685.3,861.7,535.7,458.3,227,227,227,0,0,0,0.299,0.263,0.331,535.7,458.3,634.7,990,990,990,967,966.6,967.3,23,22.7,23.4,0.276,0.232,0.333,0.161,0.115,0.225,0.007,0.0049,0.0099,0.651,0.569,0.786,0.028,0.025,0.035,22.4,21.87,22.76,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,42.05,35.41,50.53,40.87,34.34,48.2,0,0,0,0,0,0,0.605,0,0.137,0.3,0.7,0.3,39.7
995241600000,2001,7,2000,10,42,7,0.379,0.137,0.241,14166.9,94.72,94.72,84.33,2,2,2,626.1,589.6,678.3,399.1,362.6,227,227,227,0,0,0,0.363,0.335,0.385,399.1,362.6,451.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.205,0.192,0.228,0.0874,0.0701,0.112,0.0037,0.003,0.0048,0.505,0.449,0.588,0.021,0.019,0.025,23.09,22.8,23.3,0.954,0.95,0.958,0.978,0.975,0.98,0.933,0.926,0.939,43.09,39.36,48.33,42.16,38.36,47.36,0,0,0,0,0,0,0.468,0,0.138,0.36,0.64,0.36,37.4
995846400000,2001,7,2000,10,43,7,0.322,0.137,0.185,10877,73.01,73.01,64.74,2,2,2,532.9,497.5,572.7,305.9,270.5,227,227,227,0,0,0,0.427,0.396,0.456,305.9,270.5,345.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.172,0.159,0.186,0.0434,0.0267,0.0622,0.0018,0.0011,0.0026,0.364,0.311,0.424,0.015,0.013,0.018,23.64,23.4,23.85,0.941,0.935,0.948,0.97,0.97,0.971,0.913,0.907,0.92,33.37,29.57,37.6,32.37,28.68,36.5,0,0,0,0,0,0,0.36,0,0.137,0.43,0.57,0.43,33.8
996451200000,2001,7,2000,10,44,7,0.286,0.119,0.167,9887.41,62.67,62.67,58.85,2,2,2,472.2,446.9,487.6,275.9,259.1,196.3,184,227,0,0,0,0.415,0.386,0.467,275.9,259.1,293.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.164,0.0292,0.0213,0.0374,0.0012,0.00088,0.0015,0.317,0.294,0.342,0.013,0.012,0.014,23.96,23.91,24.09,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,30.34,28.33,32.3,29.43,27.48,31.34,0,0,0,0,0,0,0.327,0,0.119,0.42,0.58,0.42,34.6
997056000000,2001,8,2000,11,45,7,0.261,0.106,0.155,9202.11,57.63,57.63,54.77,2,2,2,431.5,423.1,439.4,255.8,243.3,175.7,155,184,0,0,0,0.407,0.366,0.431,255.8,243.3,268.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.15,0.146,0.152,0.0202,0.0164,0.0256,0.00083,0.00067,0.001,0.285,0.27,0.301,0.012,0.011,0.012,24.17,24.14,24.21,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.23,26.79,29.71,27.39,25.98,28.81,0,0,0,0,0,0,0.304,0,0.106,0.41,0.59,0.41,35.3
997660800000,2001,8,2000,11,46,7,0.242,0.0937,0.148,8841.5,55.51,55.51,52.63,2,2,2,400,389.3,413.3,245,234.3,155,155,155,0,0,0,0.388,0.375,0.398,245,234.3,258.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.14,0.148,0.0172,0.0157,0.0209,0.0007,0.00064,0.00085,0.269,0.256,0.286,0.011,0.01,0.012,24.33,24.25,24.4,0.928,0.925,0.932,0.97,0.97,0.97,0.9,0.897,0.904,27.13,25.91,28.61,26.31,25.13,27.76,0,0,0,0,0,0,0.292,0,0.094,0.39,0.61,0.39,36.5
